# EXPRESS RESIDENTIAL FIRE SPRINKLER DESIGN GUIDE

U.S. Fire Administration Emmitsburg, MD

A Cooperative Effort of

Prince George’s County, MD Fire Department Bureau of Engineering Services

and

NAHB Research Center, Inc. Upper Marlboro, MD

January 1995

## DISCLAIMER

The information contained in this booklet is intended to be illustrative of the minimum requirements of the applicable standards. It is not a blueprint, nor a set of plans and specifications. Neither the Prince George’s County Government, Prince George’s County Fire Department, Research Center, the City of DuPont, the Federal Emergency Management Agency, nor persons in the employ of the previous entities, warrant or guarantee in any manner to any extent the sufficiency of the information contained in this booklet. The information contained in the booklet is not intended to be applicable to all conceivable field conditions. Prince George’s County, MD, and the Research Center disclaim any and all liability for damages or injuries, direct or consequential, arising out of the use of the information contained in the booklet. Neither Prince George’s County Government, the Prince George’s County Fire Department, the Research Center, the City of DuPont or the Federal Emergency Management Agency or any member of their organization(s) nor any person acting on behalf of any of them: a. makes any warranty or representation whatsoever, express or implied, (I) with respect to the use of any information, apparatus, method, process, or similar item disclosed in this report, including merchantability and fitness for a particular purpose, or (II) that such use does not infringe on or interfere with privately owned rights, including any party’s intellectual property, or (III) that this report is suitable to any particular user’s circumstance; or b. assumes responsibility for any damages or other liability whatsoever (including any consequential damages, even if the Prince George’s County Government, the Prince George’s County Fire Department, the Research Center, the City of DuPont or the Federal Emergency Management Agency or any representative has been advised of the possibility of such damages) resulting from your selection or use of this report or any information, apparatus, method, process, or similar item disclosed in this report.

The EXPRESS Residential Design Guide was prepared under a Cooperative Agreement with the Federal Emergency Management Administration (FEMA) and sponsored by the U.S. Fire Administration (USFA). As a cooperative effort between the NAHB Research Center, Inc., and the Bureau of Engineering Services, Prince George’s County (Maryland) Fire Department, the Design Guide was developed for the installer as a method to simplify and expedite residential sprinkler design and layout.

The Design Guide incorporates extensive experience concerning the installation of residential fire sprinklers in accordance with NFPA 13-D. The consensus of experience maintains that most homes can be pre-engineered following design methods contained in the NFPA 13-D standard. The Design Guide is intended only for use in residential applications to one and two family dwellings and townhouses and is intended to assist the user in preparing designs of residential sprinkler systems which are in compliance with the NFPA 13-D standard. In the case of any discrepancy found between the minimum design standards of NFPA 13-D and the Design Guide, the requirements of NFPA 13-D shall be considered as taking precedence.

The writers seek qualified and responsible critique. Please address comments to:

Program Manager Joint Residential Fire Projects NAHB Research Center, Inc. 400 Prince George’s Boulevard Upper Marlboro, MD 20772-8731

and

David M. Banwarth, P.E. Chief Fire Protection Engineer Bureau of Engineering Services Prince George’s County Fire Department County Administration Building Room 3100 Upper Marlboro, MD 20772

## THE EXPRESS RESIDENTIAL FIRE SPRINKLER DESIGN GUIDE

The Guide provides a preliminary discussion of sprinkler coverage area, water flow, and water pressure. After this discussion, the Guide is divided into two parts:

## Part 1: Hydraulic Worksheet

Calculations performed on this sheet enable the installer to account for pressure losses in the system, to ensure that adequate water flow and water pressure are available at the most remote sprinkler head. This information, in turn, is used to select pipe sizes for the system that will permit delivery of the required flow and pressure.

## Part 2: Sprinkler Target Zones

The Guide eliminates the need to determine precise locations for sprinkler heads, and substitutes “target zones” within which sprinkler heads can be placed to provide adequate coverage. Part 2 provides instructions for using a templet to determine target zones for each room in the house.

By following the methods described in the Guide, the installer can design a residential fire sprinkler system and determine the placement of the sprinkler heads.