# NFPA 20 - Standard for the Installation of Stationary Pumps for Fire Protection - 2019

**2019 Edition**

This edition of NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, was prepared by the Technical Committee on Fire Pumps. It was issued by the Standards Council on May 4, 2018, with an effective date of May 24, 2018, and supersedes all previous editions.

This document has been amended by one or more Tentative Interim Amendments (TIAs) and/or Errata. See “Codes & Standards” at www.nfpa.org for more information.

This edition of NFPA 20 was approved as an American National Standard on May 24, 2018.

**Origin and Development of NFPA 20**

The first National Fire Protection Association standard for automatic sprinklers was published in 1896 and contained paragraphs on steam and rotary fire pumps.

The Committee on Fire Pumps was organized in 1899 with five members from underwriter associations. Modern committee membership has included representatives of Underwriters Laboratories of both the United States and Canada, Insurance Services Office, Factory Mutual, Industrial Risk Insurers, national trade associations, state governments, engineering organizations, and private individuals.

Early fire pumps were only secondary supplies for sprinklers, standpipes, and hydrants and were started manually. Today, fire pumps have greatly increased in number and in applications — many are the major or only water supply, and almost all are started automatically. Early pumps usually took suction by lift from standing or flowing water supplies because the famed National Standard Steam Fire Pump and rotary types suited that service. Ascendancy of the centrifugal pump resulted in positive head supply to horizontal shaft pumps from public water supplies and aboveground tanks. Later, vertical shaft turbine–type pumps were lowered into wells or into wet pits supplied from ponds or other belowground sources of water.

Gasoline engine–driven pumps first appeared in this standard in 1913. From an early status of relative unreliability and of supplementary use only, first spark-ignited gasoline engines and then compression ignition diesels have steadily developed engine-driven pumps to a place alongside electric-driven units for total reliability.

Fire protection now calls for larger pumps, higher pressures, and more varied units for a wide range of systems protecting both life and property. Hydraulically calculated and designed sprinkler and special fire protection systems have changed concepts of water supply completely.

Since the formation of this committee, each edition of NFPA 20 has incorporated appropriate provisions to cover new developments and has omitted obsolete provisions. NFPA action on successive editions has been taken in the following years: 1907, 1910–1913, 1915, 1918–1921, 1923– 1929, 1931–1933, 1937, 1939, 1943, 1944, 1946–1948, 1951, 1953, 1955, 1957, 1959–1972, 1974, 1976, 1978, 1980, 1983, 1987, 1990, 1993, 1996, 1999, 2003, and 2007.

The 1990 edition included several amendments with regard to some of the key components associated with electric-driven fire pumps. In addition, amendments were made to allow the document to conform more closely to the NFPA Manual of Style.

The 1993 edition included significant revisions to chapters 6 and 7 with regard to the arrangement of the power supply to electric-driven fire pumps. These clarifications were intended to provide the necessary requirements to make the system as reliable as possible.

The 1996 edition continued the changes initiated in the 1993 edition, and chapters 6 and 7, which addressed electric drives and controllers, underwent significant revision. New information was also added regarding engine-cooling provisions, earthquake protection, and backflow preventers. Chapter 5, which addressed provisions for high-rise buildings, was removed, as were capacity limitations on in-line and end suction pumps. Additionally, provisions regarding suction pipe fittings were updated.

The 1999 edition of the standard included requirements for positive displacement pumps for both water mist and foam systems. The document title was revised to reflect this change, since the 1999 edition addressed requirements for pumps other than centrifugal. Enforceable language was added, particularly regarding protection of equipment.

Revisions for the 2003 edition included updating the document to conform with the latest edition of the Manual of Style for NFPA Technical Committee Documents. Provisions were also added to address the use of fire pump drivers using variable speed pressure limiting control. Acceptance test criteria were added to the document for replacement of critical path components of a fire pump installation.

For the 2007 edition, requirements for variable speed drives were refined, requirements for break tanks were added, and component replacement testing tables were included.

The 2010 edition included a new chapter on fire pumps for high-rise buildings. Requirements for pumps arranged in series were also added to the general requirements chapter. Chapter 11 of the standard was reorganized.

The 2013 edition clarified and added new requirements for water mist positive displacement pumping units. Chapter 5 of the standard was reorganized. Limited service controller requirements were revised, and the component replacement table was removed.

The 2016 edition of NFPA 20 provided new requirements for pumps in series relative to protection of control wiring, status signals, and communications. NFPA 20 recognized the potential use of multistage, multiport pumps in fire suppression systems and provided requirements specific to that application. Break tank criteria were removed and are now in accordance with NFPA 22, Standard for Water Tanks for Private Fire Protection. A new annex, Annex C, was added to provide guidance on controller security where a controller is connected to the Internet. New requirements were added to address use of an automatic fuel maintenance system with a diesel fire pump installation. In addition, protection criteria for both a diesel fire pump room and an electric fire pump room were defined in Chapter 4.

The 2019 edition of NFPA 20 is revised to recognize new technologies, including automated inspection and testing, distance monitoring, automated valves, and self-regulating variable speed fire pump units. Provisions are added to require that a single entity be responsible for acceptable fire pump unit performance. A new definition for lowest permissible suction pressure is added to provide a better understanding of the maximum available flow by connecting it to a suction pressure. Requirements are added to clarify where manifolding of fire pump test piping is permitted, as well as where combining fire pump test piping with relief valve discharge piping is permitted. New definitions are added to differentiate between standby power and alternate power and to ensure proper application of these terms throughout the document. The term very tall building is defined and the requirements pertaining to these buildings are expanded, including those for automatic tank refill valves. New requirements and annex material are added to help package designers through the evaluation of mass elastic systems. The requirements for hydraulic cranking systems are revised to distinguish between systems used as primary cranking systems and those used as secondary cranking systems. Annex C is revised significantly to make data formatting more universal

**Technical Committee on Fire Pumps**

Gayle Pennel, Chair JENSEN HUGHES, IL [SE]

R. T. Leicht, Secretary State of Delaware, DE [E] Rep. International Fire Marshals Association

Michael E. Aaron, Wiss Janney Elstner Associates, Inc., IL [SE]   
Timothy Ballengee, Peerless Pump Company, NC [M]   
James A. Beals, Jacobs Engineering, VA [SE]   
Marinus Both, Western States Fire Protection Company, NV [IM]   
Pat D. Brock, Oklahoma State University, OK [SE]   
Brian Buscher, AC Fire Pump Systems, IL [M]   
John D. Campbell, Global Fire Protection Group, LLC, MO [SE]   
Stephen A. Clark, Jr., Allianz Risk Consulting, LLC, VA [I]   
Bradford T. Cronin, Newport Fire Department, RI [E]   
Mohammad Dadgardoust, LRI Engineering Inc., Canada [SE]   
Mike Dawson, Cummins Sales and Service, WI [M]   
Alan A. Dorini, Gulfstream Pump & Equipment, Inc., FL [IM]   
Byron E. Ellis, Entergy Corporation, LA [U] Rep. Edison Electric Institute   
Christina F. Francis, The Procter & Gamble Company, AL [M]   
David B. Fuller, FM Approvals, RI [I]   
Bill M. Harvey, Harvey & Associates, Inc., SC [IM] Rep. American Fire Sprinkler Association   
Stephen M. Jaskolka, The DuPont Company, Inc., DE [U] Rep. NFPA Industrial Fire Protection Section   
Hatem Ezzat Kheir, Kheir Group, Egypt [IM]   
John R. Kovacik, UL LLC, IL [RT]   
Jennifer A. McGrath, Pentair, IL [M]

Gregory A. Bartels, Sprinkler Fitters LU 669-JATC, MD [L] (Alt. to Michael A. Rothmier)

Kerry M. Bell, UL LLC, IL [RT] (Alt. to John R. Kovacik)

Tom de Nooij, Riskonet B.V., The Netherlands [SE] (Alt. to John D. Campbell)

Brandon W. Frakes, Global Asset Protection Services, LLC, NC [I] (Alt. to Jeffrey R. Roberts)

Leroy Franklin, Pentair, IL [M] (Alt. to Jennifer A. McGrath)

Aaron Grode, Cummins Sales and Service, WI [M] (Alt. to Mike Dawson)

Louis Guerrazzi, National Fire Sprinkler Association, MD [IM] (Alt. to Terry L. Victor)

Andrew C. Higgins, Allianz Risk Consulting, LLC, NC [I] (Alt. to Stephen A. Clark, Jr.)

Richard A. Holub, The DuPont Company, Inc., DE [U] (Alt. to Stephen M. Jaskolka)

Steven D. Holzkopf, APEX Pumping Equipment, Inc., IL [M] (Alt. to Vincent Rodriguez)

Kenneth E. Isman, University of Maryland, MD [SE] (Alt. to Milosh T. Puchovsky)

Robert W. Johnson, Liberty Mutual Commercial Markets, MI [I] (Alt. to Joseph R. Sanford)

James S. Nasby, Columbia Engineering, IL [SE]

Peter Placidus Petrus, Indonesian Fire & Rescue Foundation, Indonesia [E]

Damon T. Pietraz, Underwood Fire Equipment, Inc., MI [IM]

Milosh T. Puchovsky, Worcester Polytechnic Institute, MA [SE]

Edward A. Ramirez, Chicago Bridge Iron Company, TX [SE]

Jeffrey R. Roberts, Global Asset Protection Services, LLC, MS [I]

Vincent Rodriguez, Apex Pumping Equipment, Inc., IL [M] Rep. Illinois Fire Prevention Association

Michael A. Rothmier, UA Joint Apprenticeship Committee LU 669, CO [L]

Rep. United Assn. of Journeymen & Apprentices of the Plumbing & Pipe Fitting Industry

Joseph R. Sanford, Liberty Mutual Property Risk Engineering, MA [I]

Darrell A. Snyder, Patterson Pump Company, GA [M] Rep. Hydraulic Institute

William F. Stelter, Master Control Systems, Inc., IL [M] Rep. National Electrical Manufacturers Association

Terry L. Victor, Johnson Controls/Tyco/SimplexGrinnell, MD [IM] Rep. National Fire Sprinkler Association

John Whitney, Clarke Fire Protection Products, Inc., OH [M]

**Alternates**

Mohamed Ezzat Kheir, Kheir Group, Egypt [IM] (Alt. to Hatem Ezzat Kheir)

Michael Koska, National Fire Suppression/Western States Fire   
Protection Company, KS [IM] (Alt. to Marinus Both)

Timothy J. LaRose, JENSEN HUGHES, RI [SE] (Alt. to Gayle Pennel)

Floyd Luinstra, Oklahoma State University, OK [SE] (Alt. to Pat D. Brock)

Roger Meuer, Alliant Energy, IA [U] (Alt. to Byron E. Ellis)

Michael R. Moran, State of Delaware, DE [E] (Alt. to R. T. Leicht)

Michael J. Spaziani, FM Global, MA [I] (Alt. to David B. Fuller)

Douglas A. Stephens, ASCO Power Technologies, NC [M] (Alt. to William F. Stelter)

Kyle J. Tingle, Clarke Fire Protection, IA [M] (Alt. to John Whitney)

Shawn C. Yates, Jacobs Engineering Group Inc., TX [SE] (Alt. to James A. Beals)

Marvin F. Yoder, Jr., HSI/Premierflow, OK [IM] (Alt. to Alan A. Dorini)

**Nonvoting**

Edward D. Leedy, Naperville, IL (Member Emeritus)

Janna E. Shapiro, NFPA Staff Liaison

This list represents the membership at the time the Committee was balloted on the final text of this edition. Since that time, changes in the membership may have occurred. A key to classifications is found at the back of the document.

NOTE: Membership on a committee shall not in and of itself constitute an endorsement of the Association or any document developed by the committee on which the member serves.

Committee Scope: This Committee shall have primary responsibility for documents on the selection and installation of stationary pumps supplying water or special additives including but not limited to foam concentrates for private fire protection, including suction piping, valves and auxiliary equipment, electric drive and control equipment, and internal combustion engine drive and control equipment.

Chapter 1 Administration . 20– 7   
1.1 Scope. 20– 7   
1.2 Purpose. 20– 7   
1.3 Application. 20– 7   
1.4 Retroactivity. 20– 7   
1.5 Equivalency. 20– 7   
1.6 Units. 20– 7   
Chapter 2 Referenced Publications 20– 8   
2.1 General. 20– 8   
2.2 NFPA Publications. 20– 8   
2.3 Other Publications. 20– 8   
2.4 References for Extracts in Mandatory Sections. 20– 9   
Chapter 3 Definitions 20– 9   
3.1 General. 20– 9   
3.2 NFPA Official Definitions. 20– 9   
3.3 General Definitions. 20– 9   
Chapter 4 General Requirements 20– 13   
4.1 Pumps. 20– 13   
4.2 Approval Required. 20– 13   
4.3 Pump Operation. 20– 14   
4.4 Fire Pump Unit Performance. 20– 14   
4.5 Certified Shop Test. 20– 15   
4.6 Liquid Supplies. 20– 15   
4.7 Pumps, Drivers, and Controllers. 20– 15   
4.8 Self-Regulating Variable Speed Fire Pump Units. 20– 16   
4.9 Multistage Multiport Pump. 20– 17   
4.10 Centrifugal Fire Pump Capacities. 20– 17   
4.11 Nameplate. 20– 17   
4.12 Pressure Gauges. 20– 17   
4.13 Circulation Relief Valve. 20– 17   
4.14 Equipment Protection. 20– 17   
4.15 Pipe and Fittings. 20– 19   
4.16 Suction Pipe and Fittings. 20– 19   
4.17 Discharge Pipe and Fittings. 20– 21   
4.18 Valve Supervision. 20– 21   
4.19 Protection of Piping Against Damage Due to   
Movement. 20– 21   
4.20 Relief Valves for Centrifugal Pumps. 20– 21   
4.21 Pumps Arranged in Series. 20– 22   
4.22 Water Flow Test Devices. 20– 23   
4.23 Steam Power Supply Dependability. 20– 24   
4.24 Shop Tests. 20– 24   
4.25 Pump Shaft Rotation. 20– 25   
4.26 Other Signals. 20– 25   
4.27 Pressure Maintenance (Jockey or Make-Up)   
Pumps. 20– 25   
4.28 Summary of Centrifugal Fire Pump Data. 20– 25   
4.29 Backflow Preventers and Check Valves. 20– 25   
4.30 Earthquake Protection. 20– 26   
4.31 Packaged Fire Pump Assemblies. 20– 27   
4.32 Pressure Actuated Controller Pressure Sensing   
Lines. 20– 28   
4.33 Break Tanks. 20– 28   
4.34 Field Acceptance Test of Pump Units. 20– 28   
4.35 Automated Inspection, Testing, and Distance   
Monitoring of Devices, Meters, and Equipment. 20– 28   
Chapter 5 Fire Pumps for High-Rise Buildings 20– 28   
5.1 General. 20– 28   
5.2 Equipment Access. 20– 28   
5.3 Water Supply Tanks. 20– 28   
5.4 Fire Pump Test Arrangement. 20– 28   
5.5 Alternate Power. 20– 28

## Contents

5.6 Very Tall Buildings. 20– 29   
Chapter 6 Centrifugal Pumps 20– 29   
6.1 General. 20– 29   
6.2 Factory and Field Performance 20– 29   
6.3 Fittings. 20– 30   
6.4 Foundation and Setting. 20– 30   
6.5 Connection to Driver and Alignment. 20– 30   
Chapter 7 Vertical Shaft Turbine–Type Pumps 20– 30   
7.1 General. 20– 30   
7.2 Water Supply. 20– 30   
7.3 Pump. 20– 31   
7.4 Installation 20– 32   
7.5 Driver. 20– 33   
7.6 Operation and Maintenance. 20– 34   
Chapter 8 Positive Displacement Pumps 20– 34   
8.1 General. 20– 34   
8.2 Foam Concentrate and Additive Pumps. 20– 35   
8.3 Water Mist System Pumps. 20– 35   
8.4 Water Mist Positive Displacement Pumping   
Units. 20– 35   
8.5 Fittings. 20– 35   
8.6 Pump Drivers. 20– 36   
8.7 Controllers. 20– 36   
8.8 Foundation and Setting. 20– 36   
8.9 Driver Connection and Alignment. 20– 36   
8.10 Flow Test Devices. 20– 36   
Chapter 9 Electric Drive for Pumps 20– 36   
9.1 General. 20– 36   
9.2 Normal Power. 20– 37   
9.3 Alternate Power. 20– 37   
9.4 Voltage Drop. 20– 38   
9.5 Motors. 20– 38   
9.6 On-Site Standby Generator Systems. 20– 39   
9.7 Junction Boxes 20– 40   
9.8 Listed Electrical Circuit Protective System to   
Controller Wiring. 20– 40   
9.9 Raceway Terminations. 20– 40   
Chapter 10 Electric-Drive Controllers and Accessories ... 20– 40   
10.1 General. 20– 40   
10.2 Location. 20– 41   
10.3 Construction 20– 41   
10.4 Components. 20– 42   
10.5 Starting and Control. 20– 44   
10.6 Controllers Rated in Excess of 600 V. 20– 46   
10.7 Limited Service Controllers. 20– 47   
10.8 Power Transfer for Alternate Power Supply. 20– 47   
10.9 Controllers for Additive Pump Motors. 20– 49   
10.10 Controllers with Variable Speed Pressure   
Limiting Control or Variable Speed Suction   
Limiting Control. 20– 49   
Chapter 11 Diesel Engine Drive 20– 51   
11.1 General. 20– 51   
11.2 Engines. 20– 51   
11.3 Pump Room. 20– 56   
11.4 Fuel Supply and Arrangement. 20– 57   
11.5 Engine Exhaust. 20– 59   
11.6 Diesel Engine Driver System Operation. 20– 59   
Chapter 12 Engine Drive Controllers . 20– 60   
12.1 Application. 20– 60   
12.2 Location. 20– 60   
12.3 Construction. 20– 60   
12.4 Components. 20– 61   
12.5 Battery Recharging. 20– 62   
12.6 Battery Chargers. . 20– 62   
12.7 Starting and Control. 20– 62   
12.8 Air-Starting Engine Controllers. . 20– 64   
Chapter 13 Steam Turbine Drive . 20– 65   
13.1 General. 20– 65   
13.2 Turbine. 20– 65   
13.3 Installation. 20– 66   
Chapter 14 Acceptance Testing, Performance, and   
Maintenance 20– 66   
14.1 Hydrostatic Tests and Flushing. . 20– 66   
14.2 Field Acceptance Tests. 20– 66   
14.3 Record Drawings, Test Reports, Manuals, Special   
Tools, and Spare Parts. .... 20– 69   
14.4 Periodic Inspection, Testing, and Maintenance. .. 20– 69   
14.5 Component Replacement. 20– 69   
Annex A Explanatory Material ... 20– 70   
Annex B Possible Causes of Pump Troubles . 20– 119   
Annex C Fire Pump Room Connectivity . 20– 122   
Annex D Material Extracted by NFPA 70, Article 695 .. 20– 177   
Annex E Informational References 20– 180   
Index 20– 182

**NFPA 20**

**Standard for the**

**Installation of Stationary Pumps for Fire Protection**

2019 Edition

IMPORTANT NOTE: This NFPA document is made available for use subject to important notices and legal disclaimers. These notices and disclaimers appear in all publications containing this document and may be found under the heading “Important Notices and Disclaimers Concerning NFPA Standards.” They can also be viewed at www.nfpa.org/disclaimers or obtained on request from NFPA.

UPDATES, ALERTS, AND FUTURE EDITIONS: New editions of NFPA codes, standards, recommended practices, and guides (i.e., NFPA Standards) are released on scheduled revision cycles. This edition may be superseded by a later one, or it may be amended outside of its scheduled revision cycle through the issuance of Tentative Interim Amendments (TIAs). An official NFPA Standard at any point in time consists of the current edition of the document, together with all TIAs and Errata in effect. To verify that this document is the current edition or to determine if it has been amended by TIAs or Errata, please consult the National Fire Codes<sup>®</sup> Subscription Service or the “List of NFPA Codes & Standards” at www.nfpa.org/docinfo. In addition to TIAs and Errata, the document information pages also include the option to sign up for alerts for individual documents and to be involved in the development of the next edition.

NOTICE: An asterisk (\*) following the number or letter designating a paragraph indicates that explanatory material on the paragraph can be found in Annex A.

A reference in brackets [ ] following a section or paragraph indicates material that has been extracted from another NFPA document. As an aid to the user, the complete title and edition of the source documents for extracts in mandatory sections of the document are given in Chapter 2 and those for extracts in informational sections are given in Annex E. Extracted text may be edited for consistency and style and may include the revision of internal paragraph references and other references as appropriate. Requests for interpretations or revisions of extracted text shall be sent to the technical committee responsible for the source document.

Information on referenced publications can be found in Chapter 2 and Annex E.

**Chapter 1 Administration**

**1.1\* Scope.**

1.1.1 This standard deals with the selection and installation of pumps supplying liquid for private fire protection.

1.1.2 The scope of this document shall include liquid supplies; suction, discharge, and auxiliary equipment; power supplies, including power supply arrangements; electric drive and control; diesel engine drive and control; steam turbine drive and control; and acceptance tests and operation.

1.1.3 This standard does not cover system liquid supply capacity and pressure requirements, nor does it cover requirements for periodic inspection, testing, and maintenance of fire pump systems.

1.1.4 This standard does not cover the requirements for installation wiring of fire pump units.

1.2 Purpose. The purpose of this standard is to provide a reasonable degree of protection for life and property from fire through installation requirements for stationary pumps for fire protection based upon sound engineering principles, test data, and field experience.

**1.3 Application.**

1.3.1 This standard shall apply to centrifugal single-stage and multistage pumps of the horizontal or vertical shaft design and positive displacement pumps of the horizontal or vertical shaft design.

1.3.2 Requirements are established for the design and installation of single-stage and multistage pumps, pump drivers, and associated equipment.

1.4 Retroactivity. The provisions of this standard reflect a consensus of what is necessary to provide an acceptable degree of protection from the hazards addressed in this standard at the time the standard was issued.

1.4.1 Unless otherwise specified, the provisions of this standard shall not apply to facilities, equipment, structures, or installations that existed or were approved for construction or installation prior to the effective date of the standard. Where specified, the provisions of this standard shall be retroactive.

1.4.2 In those cases where the authority having jurisdiction determines that the existing situation presents an unacceptable degree of risk, the authority having jurisdiction shall be permitted to apply retroactively any portions of this standard deemed appropriate.

1.4.3 The retroactive requirements of this standard shall be permitted to be modified if their application clearly would be impractical in the judgment of the authority having jurisdiction, and only where it is clearly evident that a reasonable degree of safety is provided.

1.5 Equivalency. Nothing in this standard is intended to prevent the use of systems, methods, or devices of equivalent or superior quality, strength, fire resistance, effectiveness, durability, and safety over those prescribed by this standard.

1.5.1 Technical documentation shall be submitted to the authority having jurisdiction to demonstrate equivalency.

1.5.2 The system, method, or device shall be approved for the intended purpose by the authority having jurisdiction.

**1.6 Units.**

1.6.1 Metric units of measurement in this standard are in accordance with the modernized metric system known as the International System of Units (SI).

1.6.2 Liter and bar in this standard are outside of but recognized by SI.

1.6.3 Units are listed in Table 1.6.3 with conversion factors.

1.6.4 Conversion. The conversion procedure is to multiply the quantity by the conversion factor and then round the result to an appropriate number of significant digits.

1.6.5 Trade Sizes. Where industry utilizes nominal dimensions to represent materials, products, or performance, direct

Δ Table 1.6.3 System of Units
<table><tr><td>Name of Unit</td><td>Unit Abbreviation</td><td>Conversion Factor</td></tr><tr><td>Meter(s)</td><td>m</td><td> $1 \ \mathrm { f t } = 0 . 3 0 4 8 \ \mathrm { m }$ </td></tr><tr><td>Foot (feet)</td><td>ft</td><td> $1 \ \mathrm { m } = 3 . 2 8 1 \ \mathrm { f t }$ </td></tr><tr><td>Millimeter(s)</td><td>mm</td><td> $1 \ \mathrm { i n . = 2 5 . 4 \ m m }$ </td></tr><tr><td>Inch(es)</td><td>in.</td><td> $1 \ { \mathrm { m m } } = 0 . 0 3 9 3 7 \ { \mathrm { i n } } .$ </td></tr><tr><td>Liter(s)</td><td>L</td><td> $\mathrm { 1 ~ g a l = 3 . 7 8 5 ~ L }$ </td></tr><tr><td>Gallon(s) (U.S.)</td><td> $\mathrm { g a l }$ </td><td> $1 { \bar { \mathrm { L } } } = 0 . 2 6 4 2 { \mathrm { g a l } }$ </td></tr><tr><td>Cubic decimeter(s)</td><td> $\mathrm { { d m ^ { 3 } } }$ </td><td>1  $\mathrm { | \ g a l = 3 . 7 8 5 \ d m ^ { 3 } }$ </td></tr><tr><td>Cubic meter(s)</td><td> $\mathrm { m ^ { 3 } }$ </td><td>1  $\mathrm { \ddot { f } t ^ { 3 } } = 0 . 0 2 8 3 \ : \mathrm { m ^ { 3 } }$ </td></tr><tr><td>Cubic foot (feet)</td><td> $\mathrm { f t ^ { 3 } }$ </td><td> $1 \ \mathrm { m } ^ { 3 } = 3 5 . 3 1 \ \mathrm { f t } ^ { 3 }$ </td></tr><tr><td>Pascal(s)</td><td> $\mathrm { P a }$ </td><td> $1 { \mathrm { ~ p s i } } = 6 8 9 4 . 7 5 7 { \mathrm { ~ P a } } ;$ </td></tr><tr><td>Pound(s) per</td><td>psi</td><td> ${ \bar { 1 } } { \mathrm { ~ b a r } } = 1 0 ^ { 5 } { \mathrm { ~ P a } }$   $1 \ \mathrm { { P a } = 0 . 0 0 0 1 4 5 \ p s i ; }$ </td></tr><tr><td>square inch Bar</td><td>bar</td><td> $1 \ \mathrm { b a r } = 1 4 . 5 \ \mathrm { p s i }$   $1 \ \mathrm { P a } = 1 0 ^ { - 5 } \ \mathrm { b a r } ;$ </td></tr></table>

Note: For additional conversions and information, see IEEE/ASTM SI10, Standard for Use of the International System of Units (SI): The Modern Metric System.

conversions have not been utilized and appropriate trade sizes have been included.

**Chapter 2 Referenced Publications**

2.1 General. The documents or portions thereof listed in this chapter are referenced within this standard and shall be considered part of the requirements of this document.

2.2 NFPA Publications. National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 22, Standard for Water Tanks for Private Fire Protection, 2018 edition.

NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, 2019 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 37, Standard for the Installation and Use of Stationary Combustion Engines and Gas Turbines, 2018 edition.

NFPA 51B, Standard for Fire Prevention During Welding, Cutting, and Other Hot Work, 2019 edition.

NFPA 70<sup>®</sup>, National Electrical Code<sup>®</sup>, 2017 edition.

NFPA 70E<sup>®</sup>, Standard for Electrical Safety in the Workplace<sup>®</sup>, 2018 edition.

NFPA 72<sup>®</sup>, National Fire Alarm and Signaling Code<sup>®</sup>, 2019 edition.

NFPA 110, Standard for Emergency and Standby Power Systems, 2019 edition.

NFPA 1963, Standard for Fire Hose Connections, 2014 edition.

**2.3 Other Publications.**

2.3.1 AGMA Publications. American Gear Manufacturers Association, 1001 N. Fairfax Street, Suite 500, Alexandria, VA 22314-1587.

ANSI/AGMA 2011-B14, Cylindrical Wormgearing Tolerance and Inspection Methods, 2014.

2.3.2 ANSI Publications. American National Standards Institute, Inc., 25 West 43rd Street, 4th Floor, New York, NY 10036.

ANSI B11.19, Performance Requirements for Safeguarding, 2010.

2.3.3 ASCE Publications. American Society of Civil Engineers, 1801 Alexander Bell Drive, Reston, VA 20191-4400.

ASCE/SEI 7, Minimum Design Loads for Buildings and Other Structures, 2010.

2.3.4 ASME Publications. ASME International, Two Park Avenue, New York, NY 10016-5990.

Boiler and Pressure Vessel Code, 2015.

2.3.5 AWS Publications. American Welding Society, 8669 NW 36 Street, Suite 130, Miami, FL 33166-6672.

AWS D1.1/D1.1M, Structural Welding Code — Steel, 2015.

2.3.6 HI Publications. Hydraulic Institute, 6 Campus Drive, First Floor North, Parsippany, NJ 07054-4406.

ANSI/HI 1.4, Rotodynamic Centrifugal Pumps for Manuals Describing Installation, Operation and Maintenance, 2014.

ANSI/HI 3.6, Rotary Pump Tests, 2016.

2.3.7 IEEE Publications. IEEE, Three Park Avenue, 17th Floor, New York, NY 10016-5997.

IEEE/ASTM SI10, Standard for Use of the International System of Units (SI): The Modern Metric System, 2010.

ANSI/IEEE C62.1, IEEE Standard for Gapped Silicon-Carbide Surge Arresters for AC Power Circuits, 1989.

ANSI/IEEE C62.11, IEEE Standard for Metal-Oxide Surge Arresters for Alternating Current Power Circuits (>1 kV), 2012.

ANSI/IEEE C62.41, IEEE Recommended Practice for Surge Voltages in Low-Voltage AC Power Circuits, 1991.

2.3.8 ISO Publications. International Organization for Standardization, ISO Central Secretariat, BIBC II, Chemin de Blandonnet 8, CP 401, 1214 Vernier, Geneva, Switzerland.

ISO 15540, Fire Resistance of Non-Metallic Hose Assemblies and Non-Metallic Compensators — Test Methods, 2nd edition, 2016.

2.3.9 NEMA Publications. National Electrical Manufacturers Association, 1300 North 17th Street, Suite 900, Arlington, VA 22209.

NEMA MG-1, Motors and Generators, 2014.

2.3.10 UL Publications. Underwriters Laboratories Inc., 333 Pfingsten Road, Northbrook, IL 60062-2096.

ANSI/UL 142, Standard for Steel Aboveground Tanks for Flammable and Combustible Liquids, 2013.

ANSI/UL 508, Standard for Industrial Control Equipment, 2013.

ANSI/UL 1449, Standard for Surge Protective Devices, 2016.

**2.3.11 Other Publications.**

Merriam-Webster’s Collegiate Dictionary, 11th edition, Merriam-Webster, Inc., Springfield, MA, 2003.

**2.4 References for Extracts in Mandatory Sections.**

NFPA 14, Standard for the Installation of Standpipe and Hose Systems, 2016 edition.

NFPA 37, Standard for the Installation and Use of Stationary Combustion Engines and Gas Turbines, 2018 edition.

NFPA 70<sup>®</sup>, National Electrical Code<sup>®</sup>, 2017 edition.

NFPA 110, Standard for Emergency and Standby Power Systems, 2019 edition.

NFPA 1451, Standard for a Fire and Emergency Service Vehicle Operations Training Program, 2018 edition.

NFPA 5000<sup>®</sup>, Building Construction and Safety Code<sup>®</sup>, 2018 edition.

**Chapter 3 Definitions**

3.1 General. The definitions contained in this chapter shall apply to the terms used in this standard. Where terms are not defined in this chapter or within another chapter, they shall be defined using their ordinarily accepted meanings within the context in which they are used. Merriam-Webster’s Collegiate Dictionary, 11th edition, shall be the source for the ordinarily accepted meaning.

**3.2 NFPA Official Definitions.**

3.2.1\* Approved. Acceptable to the authority having jurisdiction.

3.2.2\* Authority Having Jurisdiction (AHJ). An organization, office, or individual responsible for enforcing the requirements of a code or standard, or for approving equipment, materials, an installation, or a procedure.

3.2.3\* Listed. Equipment, materials, or services included in a list published by an organization that is acceptable to the authority having jurisdiction and concerned with evaluation of products or services, that maintains periodic inspection of production of listed equipment or materials or periodic evaluation of services, and whose listing states that either the equipment, material, or service meets appropriate designated standards or has been tested and found suitable for a specified purpose.

3.2.4 Shall. Indicates a mandatory requirement.

3.2.5 Should. Indicates a recommendation or that which is advised but not required.

3.2.6 Standard. An NFPA Standard, the main text of which contains only mandatory provisions using the word “shall” to indicate requirements and that is in a form generally suitable for mandatory reference by another standard or code or for adoption into law. Nonmandatory provisions are not to be considered a part of the requirements of a standard and shall be located in an appendix, annex, footnote, informational note, or other means as permitted in the NFPA Manuals of Style. When used in a generic sense, such as in the phrase “standards development process” or “standards development activities,” the term “standards” includes all NFPA Standards, including Codes, Standards, Recommended Practices, and Guides.

**3.3 General Definitions.**

3.3.1 Additive. A liquid such as foam concentrates, emulsifiers, and hazardous vapor suppression liquids and foaming

agents intended to be injected into the water stream at or above the water pressure.

**N 3.3.2 Alternate Power. See 3.3.46.1.**

3.3.3 Aquifer. An underground formation that contains sufficient saturated permeable material to yield significant quantities of water.

3.3.4 Aquifer Performance Analysis. A test designed to determine the amount of underground water available in a given field and proper well spacing to avoid interference in that field. Basically, test results provide information concerning transmissibility and storage coefficient (available volume of water) of the aquifer.

N 3.3.5 Automated Inspection and Testing. The performance of inspections and tests at a distance from the system or component being inspected or tested through the use of electronic devices or equipment installed for the purpose.

3.3.6 Automatic Transfer Switch. See 3.3.67.2.1.

3.3.7 Branch Circuit. See 3.3.10.1.

3.3.8 Break Tank. A tank providing suction to a fire pump whose capacity is less than the fire protection demand (flow rate times flow duration).

3.3.9 Churn. See 3.3.42, No Flow (Churn, Shutoff).

3.3.10 Circuit.

3.3.10.1 Branch Circuit. The circuit conductors between the final overcurrent device protecting the circuit and the outlet(s). [70: Art. 100]

3.3.10.2 Fault Tolerant External Control Circuit. Those control circuits either entering or leaving the fire pump controller enclosure, which if broken, disconnected, or shorted will not prevent the controller from starting the fire pump from all other internal or external means and can cause the controller to start the pump under these conditions.

**3.3.11 Circulation Relief Valve. See 3.3.75.4.1.**

3.3.12 Corrosion-Resistant Material. Materials such as brass, copper, Monel<sup>®</sup>, stainless steel, or other equivalent corrosionresistant materials.

3.3.13 Diesel Engine. See 3.3.18.1.

3.3.14 Discharge Pressure. See 3.3.47.1.

3.3.15 Disconnecting Means. A device, or group of devices, or other means by which the conductors of a circuit can be disconnected from their source of supply. [70: Art. 100]

N 3.3.16 Distance Monitoring. The monitoring of various conditions of a system or component from a location distant from the system or component through the use of electronic devices, meters, or equipment installed for the purpose.

3.3.17 Drawdown. The vertical difference between the pumping water level and the static water level.

3.3.18 Engine.

3.3.18.1\* Diesel Engine. An internal combustion engine in which the fuel is ignited entirely by the heat resulting from the compression of the air supplied for combustion.

3.3.18.1.1 Internal Combustion Engine. Any engine in which the working medium consists of the products of combustion of the air and fuel supplied.

N 3.3.19 Engine Battery. A battery used to provide sufficient electrical energy to crank the engine to achieve engine start and the necessary energy for system controls.

**3.3.20 Fault Tolerant External Control Circuit. See 3.3.10.2.**

3.3.21 Feeder. All circuit conductors between the service equipment, the source of a separately derived system, or other power supply source and the final branch-circuit overcurrent device. [70: Art. 100]

3.3.22 Fire Pump Alarm. A supervisory signal indicating an abnormal condition requiring immediate attention.

3.3.23 Fire Pump Controller. A group of devices that serve to govern, in some predetermined manner, the starting and stopping of the fire pump driver and to monitor and signal the status and condition of the fire pump unit.

3.3.24 Fire Pump Unit. An assembled unit consisting of a fire pump, driver, controller, and accessories.

3.3.25 Flexible Connecting Shaft. A device that incorporates two flexible joints and a telescoping element.

3.3.26 Flexible Coupling. A device used to connect the shafts or other torque-transmitting components from a driver to the pump, and that permits minor angular and parallel misalignment as restricted by both the pump and coupling manufacturers.

3.3.27 Flooded Suction. The condition where water flows from an atmospheric vented source to the pump without the average pressure at the pump inlet flange dropping below atmospheric pressure with the pump operating at 150 percent of its rated capacity.

3.3.28 Groundwater. That water that is available from a well, driven into water-bearing subsurface strata (aquifer).

3.3.29\* Head. A quantity used to express a form (or combination of forms) of the energy content of water per unit weight of the water referred to any arbitrary datum.

3.3.29.1 Net Positive Suction Head (NPSH) (h ). The total suction head in feet (meters) of liquid absolute, determined at the suction nozzle, and referred to datum, less the vapor pressure of the liquid in feet (meters) absolute.

3.3.29.2 Total Discharge Head (h<sub>d</sub>). The reading of a pressure gauge at the discharge of the pump, converted to feet (meters) of liquid, and referred to datum, plus the velocity head at the point of gauge attachment.

**3.3.29.3 Total Head.**

3.3.29.3.1\* Total Head (H), Horizontal Pumps. The measure of the work increase, per pound (kilogram) of liquid, imparted to the liquid by the pump, and therefore the algebraic difference between the total discharge head and the total suction head. Total head, as determined on test where suction lift exists, is the sum of the total discharge head and total suction lift. Where positive suction head exists, the total head is the total discharge head minus the total suction head.

3.3.29.3.2\* Total Head (H), Vertical Turbine Pumps. The distance from the pumping liquid level to the center of the discharge gauge plus the total discharge head.

3.3.29.4 Total Rated Head. The total head developed at rated capacity and rated speed for a centrifugal pump.

3.3.29.5 Total Suction Head. Suction head exists where the total suction head is above atmospheric pressure. Total suction head, as determined on test, is the reading of a gauge at the suction of the pump, converted to feet (meters) of liquid, and referred to datum, plus the velocity head at the point of gauge attachment.

3.3.29.6\* Velocity Head (h<sub>v</sub>). The kinetic energy of a unit weight of fluid moving with velocity (v) determined at the point of the gauge connection.

3.3.30 High-Rise Building. A building where the floor of an occupiable story is greater than 75 ft (23 m) above the lowest level of fire department vehicle access. [5000, 2018]

3.3.31 In Sight From (Within Sight From, Within Sight). Where this Code specifies that one equipment shall be “in sight from,” “within sight from,” or “within sight of,” and so forth, another equipment, the specified equipment is to be visible and not more than 15 m (50 ft) distant from the other. [70: Art. 100]

3.3.32 Internal Combustion Engine. See 3.3.18.1.1.

**3.3.33 Isolating Switch. See 3.3.67.1.**

3.3.34 Liquid. For the purposes of this standard, liquid refers to water, foam-water solution, foam concentrates, water additives, or other liquids for fire protection purposes.

**3.3.35 Liquid Level.**

3.3.35.1 Pumping Liquid Level. The level, with respect to the pump, of the body of liquid from which it takes suction when the pump is in operation. Measurements are made the same as with the static liquid level.

3.3.35.2 Static Liquid Level. The level, with respect to the pump, of the body of liquid from which it takes suction when the pump is not in operation. For vertical shaft turbine–type pumps, the distance to the liquid level is measured vertically from the horizontal centerline of the discharge head or tee.

3.3.36 Loss of Phase. The loss of one or more, but not all, phases of the polyphase power source.

**3.3.37 Manual Transfer Switch. See 3.3.67.2.2.**

3.3.38 Maximum Pump Brake Horsepower. The maximum brake horsepower required to drive the pump at rated speed. The pump manufacturer determines this by shop test under expected suction and discharge conditions. Actual field conditions can vary from shop conditions.

**3.3.39 Motor.**

3.3.39.1 Dripproof Guarded Motor. A dripproof machine whose ventilating openings are guarded in accordance with the definition for dripproof motor.

3.3.39.2 Dripproof Motor. An open motor in which the ventilating openings are so constructed that successful operation is not interfered with when drops of liquid or solid particles strike or enter the enclosure at any angle from 0 to 15 degrees downward from the vertical.

3.3.39.3 Dust-Ignition-Proof Motor. A totally enclosed motor whose enclosure is designed and constructed in a manner that will exclude ignitible amounts of dust or amounts that might affect performance or rating and that will not permit arcs, sparks, or heat otherwise generated or liberated inside of the enclosure to cause ignition of exterior accumulations or atmospheric suspensions of a specific dust on or in the vicinity of the enclosure.

3.3.39.4 Electric Motor. A motor that is classified according to mechanical protection and methods of cooling.

3.3.39.5 Explosionproof Motor. A totally enclosed motor whose enclosure is designed and constructed to withstand an explosion of a specified gas or vapor that could occur within it and to prevent the ignition of the specified gas or vapor surrounding the motor by sparks, flashes, or explosions of the specified gas or vapor that could occur within the motor casing.

3.3.39.6 Guarded Motor. An open motor in which all openings giving direct access to live metal or rotating parts (except smooth rotating surfaces) are limited in size by the structural parts or by screens, baffles, grilles, expanded metal, or other means to prevent accidental contact with hazardous parts. Openings giving direct access to such live or rotating parts shall not permit the passage of a cylindrical rod 0.75 in. (19 mm) in diameter.

3.3.39.7 Open Motor. A motor having ventilating openings that permit passage of external cooling air over and around the windings of the motor. Where applied to large apparatus without qualification, the term designates a motor having no restriction to ventilation other than that necessitated by mechanical construction.

3.3.39.8 Totally Enclosed Fan-Cooled Motor. A totally enclosed motor equipped for exterior cooling by means of a fan or fans integral with the motor but external to the enclosing parts.

3.3.39.9 Totally Enclosed Motor. A motor enclosed so as to prevent the free exchange of air between the inside and the outside of the case but not sufficiently enclosed to be termed airtight.

3.3.39.10 Totally Enclosed Nonventilated Motor. A totally enclosed motor that is not equipped for cooling by means external to the enclosing parts.

3.3.40 Net Positive Suction Head (NPSH) (h ). See 3.3.29.1.

3.3.41 Net Pressure (Differential Pressure). See 3.3.47.3.

3.3.42\* No Flow (Churn, Shutoff). The condition of zero flow when the fire pump is running but the only water passing through the pump is a small flow that is discharged through the pump circulation relief valve or supplies the cooling for a diesel engine driver.

**3.3.43 On-Site Power Production Facility. See 3.3.46.2.**

**Δ 3.3.44\* On-Site Standby Generator. See 3.3.46.3.**

3.3.45\* Peak Load. As it pertains to acceptance testing in this standard, the maximum power required to drive the pump at any flow rate up to 150 percent of rated capacity (flow).

**N 3.3.46 Power.**

N 3.3.46.1 Alternate Power. A power source that is independent of the primary power supply.

N 3.3.46.2 On-Site Power Production Facility. An on-site normal supply of electric power that is expected to be constantly producing power.

N 3.3.46.3 On-Site Standby Generator. A facility producing electric power on site as the alternate supply of electric power. It differs from an on-site power production facility, in that it is not constantly producing power. [70:695.2]

N 3.3.46.4 Standby Power. An alternate power source that is normally inactive but becomes active whenever the primary power is lost.

**3.3.47 Pressure.**

3.3.47.1 Discharge Pressure. The total pressure available at the fire pump discharge flange.

N 3.3.47.2\* Lowest Permissible Suction Pressure. The lowest suction pressure permitted by this standard and the authority having jurisdiction.

3.3.47.3\* Net Pressure (Differential Pressure). For vertical turbine fire pumps, the total pressure at the fire pump discharge flange plus the total suction lift. For other fire pumps, the total pressure at the fire pump discharge flange minus the total pressure at the fire pump suction flange.

3.3.47.4 Rated Pressure. The net pressure (differential pressure) at rated flow and rated speed as marked on the manufacturer’s nameplate.

3.3.47.5 Suction Pressure. The total pressure available at the fire pump suction flange.

3.3.48 Pressure-Regulating Device. A device designed for the purpose of reducing, regulating, controlling, or restricting water pressure. [14, 2016]

**3.3.49 Pump.**

3.3.49.1 Additive Pump. A pump that is used to inject additives into the water stream.

3.3.49.2 Can Pump. A vertical shaft turbine–type pump in a can (suction vessel) for installation in a pipeline to raise water pressure.

3.3.49.3 Centrifugal Pump. A pump in which the pressure is developed principally by the action of centrifugal force.

3.3.49.4 End Suction Pump. A single suction pump having its suction nozzle on the opposite side of the casing from the stuffing box and having the face of the suction nozzle perpendicular to the longitudinal axis of the shaft.

3.3.49.5 Fire Pump. A pump that is a provider of liquid flow and pressure dedicated to fire protection.

3.3.49.6 Foam Concentrate Pump. See 3.3.49.1, Additive Pump.

3.3.49.7 Gear Pump. A positive displacement pump characterized by the use of gear teeth and casing to displace liquid.

3.3.49.8 Horizontal Pump. A pump with the shaft normally in a horizontal position.

3.3.49.9 Horizontal Split-Case Pump. A centrifugal pump characterized by a housing that is split parallel to the shaft.

3.3.49.10 In-Line Pump. A centrifugal pump whose drive unit is supported by the pump having its suction and discharge flanges on approximately the same centerline.

3.3.49.11\* Multistage Multiport Pump. A single-driver pump with multiple impellers operating in series where the discharge from each impeller, except the last impeller, is the suction for the next impeller, and discharge ports are provided after multiple impellers.

3.3.49.12 Packaged Fire Pump Assembly. Fire pump unit components assembled at a packaging facility and shipped as a unit to the installation site. The scope of listed components (where required to be listed by this standard) in a preassembled package includes the pump, driver, controller, and other accessories identified by the packager assembled onto a base with or without an enclosure.

3.3.49.13 Piston Plunger Pump. A positive displacement pump characterized by the use of a piston or plunger and a cylinder to displace liquid.

3.3.49.14 Positive Displacement Pump. A pump that is characterized by a method of producing flow by capturing a specific volume of fluid per pump revolution and reducing the fluid void by a mechanical means to displace the pumping fluid.

3.3.49.15 Pressure Maintenance (Jockey or Make-Up) Pump. A pump designed to maintain the pressure on the fire protection system(s) between preset limits when the system is not flowing water.

3.3.49.16 Rotary Lobe Pump. A positive displacement pump characterized by the use of a rotor lobe to carry fluid between the lobe void and the pump casing from the inlet to the outlet.

3.3.49.17 Rotary Vane Pump. A positive displacement pump characterized by the use of a single rotor with vanes that move with pump rotation to create a void and displace liquid.

3.3.49.18 Vertical Lineshaft Turbine Pump. A vertical shaft centrifugal pump with rotating impeller or impellers and with discharge from the pumping element coaxial with the shaft. The pumping element is suspended by the conductor system, which encloses a system of vertical shafting used to transmit power to the impellers, the prime mover being external to the flow stream.

3.3.49.19\* Water Mist Positive Displacement Pumping Unit. Multiple positive displacement pumps designed to operate in parallel that discharges into a single common water mist distribution system.

**3.3.50 Pumping Liquid Level. See 3.3.35.1.**

3.3.51 Qualified Person. A person who, by possession of a recognized degree, certificate, professional standing, or skill, and who, by knowledge, training, and experience, has demonstrated the ability to deal with problems related to the subject matter, the work, or the project. [1451, 2018]

3.3.52 Rated Flow. The capacity of the pump at rated speed and rated pressure as marked on the manufacturer's nameplate.

**3.3.53 Rated Pressure. See 3.3.47.4.**

3.3.54 Record Drawing (As-Built). A design, working drawing, or as-built drawing that is submitted as the final record of documentation for the project.

3.3.55\* Series Fire Pump Unit. All fire pump units located within the same building that operate in a series arrangement where the first fire pump takes suction directly from a water supply and each sequential pump takes suction under pump pressure from the preceding pump. Two pumps that operate in series through a tank(s) or break tank(s) are not considered part of a series fire pump unit.

3.3.56\* Service. The conductors and equipment for delivering electric energy from the serving utility to the wiring system of the premises served. [70: Art. 100]

3.3.57\* Service Equipment. The necessary equipment, usually consisting of a circuit breaker(s) or switch(es) and fuse(s) and their accessories, connected to the load end of service conductors to a building or other structure, or an otherwise designated area, and intended to constitute the main control and cutoff of the supply. [70: Art. 100]

3.3.58 Service Factor. A multiplier of an ac motor that, when applied to the rated horsepower, indicates a permissible horsepower loading that can be carried at the rated voltage, frequency, and temperature. For example, the multiplier 1.15 indicates that the motor is permitted to be overloaded to 1.15 times the rated horsepower.

3.3.59\* Set Pressure. As applied to variable speed pumps, the pressure that the variable speed pressure limiting control system is set to maintain.

3.3.60 Shutoff (No Flow, Churn). See 3.3.42, No Flow (Churn, Shutoff).

3.3.61\* Signal. An indicator of status.

3.3.62 Speed.

3.3.62.1 Engine Speed. The speed indicated on the engine nameplate.

3.3.62.2 Motor Speed. The speed indicated on the motor nameplate.

3.3.62.3 Rated Speed. The speed for which the fire pump is listed and that appears on the fire pump nameplate.

N 3.3.63 Standby Power. See 3.3.46.4.

3.3.64 Static Liquid Level. See 3.3.35.2.

N 3.3.65 Suction Diffuser. A device that provides uniform flow into the suction side of a pump, equivalent to 10 pipediameters of straight pipe.

3.3.66 Suction Pressure. See 3.3.47.5.

3.3.67 Switch.

3.3.67.1 Isolating Switch. A switch intended for isolating an electric circuit from its source of power. It has no interrupting rating, and it is intended to be operated only after the circuit has been opened by some other means.

**3.3.67.2 Transfer Switch.**

3.3.67.2.1 Automatic Transfer Switch (ATS). Self-acting equipment for transferring the connected load from one power source to another power source. [110, 2019]

3.3.67.2.2 Manual Transfer Switch. A switch operated by direct manpower for transferring one or more load conductor connections from one power source to another.

N 3.3.68 Torsional Coupling. A driveline component capable of transmitting torque having a very low spring constant along the axis of rotation to detune the driveline and move any damaging resonances safely below operating speed.

3.3.69 Total Discharge Head (h ). See 3.3.29.2.

3.3.70 Total Head (H), Horizontal Pumps. See 3.3.29.3.1.

3.3.71 Total Head (H), Vertical Turbine Pumps. See   
3.3.29.3.2.

3.3.72 Total Rated Head. See 3.3.29.4.

3.3.73 Total Suction Head (h ). See 3.3.29.5.

3.3.74 Total Suction Lift (h ). Suction lift that exists where the total suction head is below atmospheric pressure. Total suction lift, as determined on test, is the reading of a liquid manometer at the suction nozzle of the pump, converted to feet (meters) of liquid, and referred to datum, minus the velocity head at the point of gauge attachment.

**3.3.75 Valve.**

3.3.75.1 Dump Valve. An automatic valve installed on the discharge side of a positive displacement pump to relieve pressure prior to the pump driver reaching operating speed.

3.3.75.2 Pressure Control Valve. A pilot-operated pressurereducing valve designed for the purpose of reducing the downstream water pressure to a specific value under both flowing (residual) and nonflowing (static) conditions. [14, 2016]

3.3.75.3 Pressure-Reducing Valve. A valve designed for the purpose of reducing the downstream water pressure under both flowing (residual) and nonflowing (static) conditions. [14, 2016]

3.3.75.4 Relief Valve. A device that allows the diversion of liquid to limit excess pressure in a system.

3.3.75.4.1 Circulation Relief Valve. A valve used to cool a pump by discharging a small quantity of water. This valve is separate from and independent of the main relief valve.

3.3.75.5 Suction Pressure Regulating Valve. A pilot-operated valve installed in discharge piping that maintains positive pressure in the suction piping, while monitoring pressure in the suction piping through a sensing line.

3.3.75.6 Unloader Valve. A valve that is designed to relieve excess flow below pump capacity at set pump pressure.

**3.3.76 Variable Speed Pumps and Controllers.**

N 3.3.76.1 Self-Regulating Control. The portion of a selfregulating variable speed fire pump unit that controls the pump speed and power.

3.3.76.2\* Self-Regulating Variable Speed Fire Pump Unit. A factory-built integrated fire pump unit consisting of pump, driver, and variable speed control unit, configured to maintain the set pressure until the maximum power draw is reached, while acting as a variable speed pressure limiting control and/or a variable speed suction limiting control.

N 3.3.76.3 Variable Speed Pressure Limiting Control. A speed control system used to limit the total discharge pressure by reducing the pump driver speed from rated speed.

N 3.3.76.4 Variable Speed Pump. A fire pump with variable speed pressure limiting control or a self-regulating variable speed fire pump unit.

3.3.76.5 Variable Speed Suction Limiting Control. A speed control system used to maintain a minimum positive suction pressure at the pump inlet by reducing the pump driver speed while monitoring pressure in the suction piping through a sensing line.

3.3.77 Velocity Head (h<sub>v</sub>). See 3.3.29.6.

N 3.3.78 Vertical Fire Protection Zone. A vertical zone within a high-rise building that is supplied from a fire pump(s) and/or water storage tank(s).

N 3.3.79 Very Tall Building. A high-rise building where the fire protection water demand exceeds the pumping capacity of the fire department.

3.3.80 Wet Pit. A timber, concrete, or masonry enclosure having a screened inlet kept partially filled with water by an open body of water such as a pond, lake, or stream.

**Chapter 4 General Requirements**

4.1 Pumps. This standard shall apply to centrifugal singlestage and multistage pumps of the horizontal or vertical shaft design and positive displacement pumps of the horizontal or vertical shaft design.

**4.2\* Approval Required.**

4.2.1 Stationary pumps shall be selected based on the conditions under which they are to be installed and used.

4.2.2 The pump manufacturer or its authorized representative shall be given complete information concerning the liquid and power supply characteristics.

4.2.3 A complete plan and detailed data describing pump, driver, controller, power supply, fittings, suction and discharge connections, and liquid supply conditions shall be prepared for approval.

4.2.3.1 Plans shall be drawn to an indicated scale, on sheets of uniform size, and shall indicate, as a minimum, the items from the following list that pertain to the design of the system:

(1) Name(s) of owner and occupant

(2) Location, including street address

(3) Point of compass

(4) Name and address of installing contractor

(5) Pump make and model number

(6) Pump rating \_\_\_\_\_\_\_ gpm @ \_\_\_\_\_ psi \_\_\_\_\_\_ rpm

(7) Suction main size, length, location, type and class/ schedule of material, and point of connection to water supply, as well as depth to top of pipe below grade

(8) Water storage tank, if applicable

(9) Size and type of valves, regulators, meters, and valve pits, if applicable

(10) Water supply information including the following flow test information, if applicable:

(a) Location and elevation of static and residual test gauge with relation to the elevation reference point

(b) Flow location

(c) Static pressure, psi (bar)

(d) Residual pressure, psi (bar)

(e) Flow, gpm (L/min)

(f) Date

(g) Time

(h) Name of person who conducted the test or supplied the information

(i) Other sources of water supply, with pressure or elevation

(11) Other sources of water supply, with pressure or elevation (12) Pump driver details including manufacturer and horsepower

(13) Voltage for electric motor–driven pumps

(14) Fuel system details for diesel-driven pumps

(15) Controller manufacturer, type, and rating

(16) Suction and discharge pipe, fitting, and valve types

(17) Test connection piping and valves

(18) Flow meter details, if applicable (19) Pressure maintenance pump and controller arrangement including sensing line details, if applicable

4.2.4 Each pump, driver, controlling equipment, power supply and arrangement, and liquid supply shall be approved by the authority having jurisdiction for the specific field conditions encountered.

**4.3 Pump Operation.**

4.3.1\* Means shall be provided for qualified personnel to determine that the fire pump is operating in a satisfactory manner during pump operation.

**4.3.2 System Designer.**

4.3.2.1 The system designer shall be identified on the system design documents.

4.3.2.2 Acceptable minimum evidence of qualifications or certification shall be provided when requested by the authority having jurisdiction.

4.3.2.3 Qualified personnel shall include, but not be limited to, one or more of the following:

(1) Personnel who are factory trained and certified for fire pump system design of the specific type and brand of system being designed

(2)\* Personnel who are certified by a nationally recognized fire protection certification organization acceptable to the authority having jurisdiction

(3) Personnel who are registered, licensed, or certified by a state or local authority

4.3.2.4 Additional evidence of qualification or certification shall be permitted to be required by the authority having jurisdiction.

**4.3.3 System Installer.**

4.3.3.1 Installation personnel shall be qualified or shall be supervised by persons who are qualified in the installation, inspection, and testing of fire protection systems.

4.3.3.2 Minimum evidence of qualifications or certification shall be provided when requested by the authority having jurisdiction.

4.3.3.3 Qualified personnel shall include, but not be limited to, one or more of the following:

(1) Personnel who are factory trained and certified for fire pump system installation of the specific type and brand of system being designed

(2)\* Personnel who are certified by a nationally recognized fire protection certification organization acceptable to the authority having jurisdiction

(3) Personnel who are registered, licensed, or certified by a state or local authority

4.3.3.4 Additional evidence of qualification or certification shall be permitted to be required by the authority having jurisdiction.

**4.3.4\* Service Personnel Qualifications and Experience.**

4.3.4.1 Service personnel shall be qualified and experienced in the inspection, testing, and maintenance of fire protection systems.

4.3.4.2 Qualified personnel shall include, but not be limited to, one or more of the following:

(1) Personnel who are factory trained and certified for fire pump system servicing of the specific type and brand of system being designed

(2)\* Personnel who are certified by a nationally recognized fire protection certification organization acceptable to the authority having jurisdiction

(3) Personnel who are registered, licensed, or certified by a state or local authority

(4) Personnel who are employed and qualified by an organization listed by a nationally recognized testing laboratory for the servicing of fire protection systems

4.3.4.3 Additional evidence of qualification or certification shall be permitted to be required by the authority having jurisdiction.

**4.4 Fire Pump Unit Performance.**

4.4.1 The fire pump unit, consisting of a pump, driver, and controller, shall perform in compliance with this standard as an entire unit when installed or when components have been replaced.

4.4.2 The complete fire pump unit shall be field acceptance tested for proper performance in accordance with the provisions of this standard. (See Section 14.2.)

N 4.4.3\* A single entity shall be designated as having responsibility for acceptable unit performance of the pump, driver, controller, and transfer switch equipment as required by this standard.

**4.5 Certified Shop Test.**

4.5.1 Certified shop test curves showing head capacity and brake horsepower of the pump shall be furnished by the manufacturer to the purchaser.

4.5.1.1 For water mist positive displacement pumping units, certified shop test data, including flow, pressure, and horsepower, shall be provided for each independent pump.

4.5.1.2 For a multistage multiport pump, certified shop test data that include flow, pressure, and horsepower shall be provided for each outlet.

4.5.1.3 For water mist positive displacement pumping units, certified shop test data, including flow, pressure, and horsepower, shall also be provided for the fire pump unit with variable speed features deactivated.

4.5.1.3.1 The certified fire pump unit shop test data shall be developed by activating the individual fire pumps in the same operating sequence that the controller will utilize.

4.5.1.4 For water mist positive displacement pumping units with variable speed features, certified shop test data, including flow, pressure, and horsepower, shall also be provided for the fire pump unit with variable speed features activated.

4.5.1.4.1 The certified fire pump unit shop test data shall be developed by activating the individual fire pumps in the same operating sequence that the controller will utilize.

N 4.5.1.5\* For self-regulating variable speed fire pump units, two additional certified test curves showing the flow, net pressure, power, and speed shall be provided for each pump operating under the following conditions:

(1) In self-regulating variable speed mode with the pump unit operating at constant discharge pressure, as measured by the discharge pressure transducer, through the design duty, and all flow rates from churn beyond 150 percent of rated flow until the maximum power draw is reached

(2) In self-regulating variable speed mode with the pump unit operating at constant boost pressure through the design duty, and all flow rates from churn beyond 150 percent of rated flow until the maximum power draw is reached

4.5.2 The purchaser shall furnish the data required in 4.5.1 to the authority having jurisdiction.

**4.6 Liquid Supplies.**

**4.6.1\* Reliability.**

4.6.1.1 The adequacy and dependability of the water source are of primary importance and shall be fully determined, with due allowance for its reliability in the future.

4.6.1.2 Where a water flow test is used to determine the adequacy of the attached water supply, the test shall have been completed not more than 12 months prior to the submission of working plans, unless otherwise permitted by the authority having jurisdiction.

**4.6.2\* Sources.**

4.6.2.1 Any source of water that is adequate in quality, quantity, and pressure shall be permitted to provide the supply for a fire pump.

4.6.2.2 Where the water supply from a public service main is not adequate in quality, quantity, or pressure, an alternative water source shall be provided.

4.6.2.3 The adequacy of the water supply shall be determined and evaluated prior to the specification and installation of the fire pump.

Δ 4.6.2.3.1\* Where the maximum flow available from the water supply main cannot provide a flow of 150 percent of the rated flow of the pump at the lowest permissible suction pressure, but the water supply can provide the greater of 100 percent of rated flow or the maximum flow demand of the fire protection system(s) at the lowest permissible suction pressure, the water supply shall be deemed to be adequate.

4.6.2.3.2 The available flow at the fire pump discharge at the lowest permissible suction pressure shall be a minimum of 100 percent of rated flow.

N 4.6.2.3.3 The available flow and pressure at the fire pump discharge shall be adequate to meet the maximum fire protection demand.

4.6.2.4 For liquids other than water, the liquid source for the pump shall be adequate to supply the maximum required flow rate for any simultaneous demands for the required duration and the required number of discharges.

4.6.3 Level. The minimum water level of a well or wet pit shall be determined by pumping at not less than 150 percent of the fire pump rated capacity.

**4.6.4\* Stored Supply.**

4.6.4.1 A stored supply plus reliable automatic refill shall be sufficient to meet the demand placed upon it for the design duration.

4.6.4.2 A reliable method of replenishing the supply shall be provided.

**4.6.5 Head.**

4.6.5.1 Except as provided in 4.6.5.2, the head available from a water supply shall be figured on the basis of a flow of 150 percent of rated capacity of the fire pump.

4.6.5.2 Where the water supply cannot provide a flow of 150 percent of the rated flow of the pump at the lowest permissible suction pressure, but the water supply can provide the greater of 100 percent of the rated flow or the flow demand of the fire protection system(s) at the lowest permissible suction pressure, the head available from the water supply shall be permitted to be calculated on the basis of the maximum flow available at the lowest permissible suction pressure.

4.6.5.3 The head described in 4.6.5.1 and 4.6.5.2 shall be as indicated by a flow test.

**4.7 Pumps, Drivers, and Controllers.**

4.7.1\* Fire pumps shall be dedicated to and listed for fire protection service.

4.7.2 Acceptable drivers for pumps at a single installation shall be electric motors, diesel engines, steam turbines, or a combination thereof.

4.7.3\* A pump shall not be equipped with more than one driver.

4.7.4 Each fire pump shall have its own dedicated driver unless otherwise permitted in 8.6.3.1.

4.7.5 Each driver or water mist positive displacement pumping unit shall have its own dedicated controller.

4.7.6\* The driver shall be selected in accordance with 9.5.2 (electric motors), 11.2.2 (diesel engines), or 13.1.2 (steam turbines) to provide the required power to operate the pump at rated speed and maximum pump load under any flow condition.

**4.7.7\* Maximum Pressure for Centrifugal Pumps.**

4.7.7.1 The net pump shutoff (churn) pressure plus the maximum static suction pressure, adjusted for elevation, shall not exceed the pressure for which the system components are rated.

4.7.7.2\* Pressure relief valves and pressure-regulating devices in the fire pump installation shall not be used as a means to meet the requirements of 4.7.7.1.

**4.7.7.3 Variable Speed Pump**

4.7.7.3.1 Variable speed pumps, as defined in this standard, shall be acceptable to limit system pressure.

Δ 4.7.7.3.2\* The set pressure plus the maximum pressure variance during variable speed operation and adjusted for elevation shall not exceed the pressure rating of any system component.

**N 4.8 Self-Regulating Variable Speed Fire Pump Units.**

N 4.8.1 Each variable speed self-regulating control unit shall maintain the factory-certified test data for variable speed operating conditions.

N 4.8.2 A self-regulating variable speed fire pump unit shall be factory assembled and listed as a unit.

N 4.8.3 Each self-regulating variable speed fire pump unit shall be provided with an across-the-line fire pump controller in accordance with Chapter 10.

N 4.8.4 When alternate power is provided for the pump, an across-the-line combination fire pump controller/transfer switch designed and installed in accordance with Chapter 10 shall be provided.

N 4.8.5 As a minimum, each variable speed drive control unit shall be provided in a National Electrical Manufacturers Association (NEMA), Type 4, watertight enclosure with an ingress protection (IP) rating of IP66.

N 4.8.6 Each self-regulating variable speed fire pump unit shall be provided with a minimum of 5 percent line reactance on the input.

N 4.8.7 The current rating of the variable frequency drive (VFD) shall not be exceeded when operating in the motor service factor.

N 4.8.8 Self-regulating variable speed fire pump units shall monitor the suction pressure, discharge pressure, the power draw, and the calculated flow rate and provide a supervisory alarm signal to the controller whenever the results do not match the design curve of the unit.

N 4.8.9 Self-regulating variable speed fire pump units shall monitor the variable speed drive and provide a supervisory alarm signal to the controller whenever any of the following conditions occur:

(1) Pump run   
(2) High temperature   
(3) Overcurrent   
(4) Overvoltage   
(5) Undervoltage   
(6) Ground fault   
(7) Phase loss   
(8)\* Set pressure not met   
(9) Overpressure   
(10) Bypass mode

N 4.8.9.1 Remote contacts that close to indicate an alarm shall be provided for connection to the controller.

N 4.8.10 A self-regulating variable speed fire pump unit shall have a visible display panel capable of showing, as a minimum, set pressure, maximum permissible power draw, all phase-tophase voltages, all phase amperages, boost pressure, calculated rpm, calculated flow, alerts, and faults with an accuracy within ±2 percent.

N 4.8.11 Suction and discharge transducers for self-regulating variable speed fire pump units shall be provided and protected from mechanical damage.

N 4.8.12 Self-regulating variable speed fire pump units shall capture and maintain all operating information for a minimum of 2 years.

N 4.8.13 A minimum clear working space in accordance with 110.26(A)(1) of NFPA 70 shall be provided for the pump, variable speed driver, and self-regulating control unit.

N 4.8.14 The unit shall have no resonant first-order harmonic critical speed below 120 percent of maximum operating speed in either self-regulating or manual operator mode, whichever is greater.

N 4.8.15 Means shall be provided on each self-regulating variable speed fire pump unit to field adjust the set pressure.

N 4.8.15.1 The adjustment shall be secured by password protection or other equivalent means.

N 4.8.16\* When operating under no-flow conditions, each selfregulating variable speed fire pump unit shall operate at a speed that provides at least 25 percent of its rated pressure.

N 4.8.17 Within 20 seconds after a demand to start, pumps shall supply and maintain a stable discharge pressure (±10 percent) throughout the entire range of operation.

N 4.8.18 All motor-starting contactors shall comply with 10.4.5.1.

N 4.8.19 An automatic bypass shall be provided in accordance with 10.10.3 and 10.10.4.2.

N 4.8.20 An emergency-run mechanical control shall be provided in accordance with 10.5.3.2.

N 4.8.21 Circuit protection shall be provided in the VFD path in accordance with 10.10.5.

N 4.8.22 The assembly shall be marked with the short-circuit current rating.

N 4.8.23 Local control shall be in accordance with 10.10.7.1 and 10.10.7.3.

N 4.8.24 The maximum operating frequency shall not exceed line frequency.

**4.9 Multistage Multiport Pump.**

4.9.1 Multistage multiport fire pumps shall be installed in accordance with this standard.

4.9.2 A shutoff valve shall not be required between the impellers of a multistage multiport pump.

**4.10\* Centrifugal Fire Pump Capacities.**

4.10.1 A centrifugal fire pump for fire protection shall be selected so that the greatest single demand for any fire protection system connected to the pump is less than or equal to 150 percent of the rated capacity (flow) of the pump.

4.10.2\* Centrifugal fire pumps shall have one of the rated capacities in gpm (L/min) identified in Table 4.10.2 and shall be rated at net pressures of 40 psi (2.7 bar) or more.

4.10.3 Centrifugal fire pumps with ratings over 5000 gpm (18,925 L/min) shall be subject to individual review by either the authority having jurisdiction or a listing laboratory.

**4.11 Nameplate.**

4.11.1 Pumps shall be provided with a nameplate.

4.11.2 The name plate shall be made of and attached using corrosion resistant material.

N 4.11.3 The nameplate shall indicate the maximum pump horsepower demand required to power the pump at any flow, including flows beyond 150 percent of the rated capacity.

**4.12 Pressure Gauges.**

4.12.1 Discharge.

4.12.1.1 A pressure gauge having a dial not less than 3.5 in. (89 mm) in diameter shall be connected near the discharge casting with a nominal 0.25 in. (6 mm) gauge valve.

4.12.1.2 The dial shall indicate pressure to at least twice the rated working pressure of the pump but not less than 200 psi (13.8 bar).

4.12.1.3 The face of the dial shall read in bar, pounds per square inch, or both with the manufacturer's standard graduations.

Δ Table 4.10.2 Centrifugal Fire Pump Capacities
<table><tr><td>gpm</td><td>L/min</td><td>gpm</td><td>L/min</td></tr><tr><td>25</td><td>95</td><td>1,000</td><td>3,785</td></tr><tr><td>50</td><td>189</td><td>1,250</td><td>4,731</td></tr><tr><td>100</td><td>379</td><td>1,500</td><td>5,677</td></tr><tr><td>150</td><td>568</td><td>2,000</td><td>7,570</td></tr><tr><td>200</td><td>757</td><td>2,500</td><td>9,462</td></tr><tr><td>250</td><td>946</td><td>3,000</td><td>11,355</td></tr><tr><td>300</td><td>1,136</td><td>3,500</td><td>13,247</td></tr><tr><td>400</td><td>1,514</td><td>4,000</td><td>15,140</td></tr><tr><td>450</td><td>1,703</td><td>4,500</td><td>17,032</td></tr><tr><td>500</td><td>1,892</td><td>5,000</td><td>18,925</td></tr><tr><td>750</td><td>2,839</td><td></td><td></td></tr></table>

**4.12.2\* Suction.**

4.12.2.1 Unless the requirements of 4.12.2.4 are met, a gauge having a dial not less than 3.5 in. (89 mm) in diameter shall be connected to the suction pipe near the pump with a nominal 0.25 in. (6 mm) gauge valve.

4.12.2.1.1 Where the minimum pump suction pressure is below 20 psi (1.3 bar) under any flow condition, the suction gauge shall be a compound pressure and vacuum gauge.

4.12.2.2 The face of the dial shall read in inches of mercury (millimeters of mercury) or psi (bar) for the suction range.

4.12.2.3 The gauge shall have a pressure range two times the rated maximum suction pressure of the pump.

4.12.2.4 The requirements of 4.12.2 shall not apply to vertical shaft turbine–type pumps taking suction from a well or open wet pit.

**4.13 Circulation Relief Valve.**

**4.13.1 General Requirements.**

4.13.1.1\* Where an electric variable speed pump is installed, the automatic circulation relief valve shall open at the minimum speed.

4.13.1.2 Unless the requirements of 4.13.1.8 are met, each pump(s) shall have an automatic relief valve listed for the fire pump service installed and set below the shutoff pressure at minimum expected suction pressure.

4.13.1.3 The valve shall be installed on the discharge side of the pump before the discharge check valve.

4.13.1.3.1 For multistage multiport pumps, the automatic circulation relief valve shall be installed before the discharge check valve for the last port and set below the churn pressure of the first port.

4.13.1.4 The valve shall provide sufficient water flow to prevent the pump from overheating when operating with no discharge.

4.13.1.5 Provisions shall be made for discharge to a drain.

4.13.1.6 Circulation relief valves shall not be tied in with the packing box or drip rim drains.

4.13.1.7 The automatic relief valve shall have a nominal size of 0.75 in. (19 mm) for pumps with a rated capacity not exceeding 2500 gpm (9462 L/min) and have a nominal size of 1 in. (25 mm) for pumps with a rated capacity of 3000 gpm to 5000 gpm (11,355 L/min to 18,925 L/min).

4.13.1.8 The requirements of 4.13.1 shall not apply to enginedriven pumps for which engine cooling water is taken from the pump discharge.

**4.14\* Equipment Protection.**

4.14.1\* General Requirements. The fire pump, driver, controller, water supply, and power supply shall be protected against possible interruption of service through damage caused by explosion, fire, flood, earthquake, rodents, insects, windstorm, freezing, vandalism, and other adverse conditions.

**4.14.1.1\* Indoor Fire Pump Units.**

4.14.1.1.1 Except as permitted in 4.14.1.1.3, fire pump units serving high-rise buildings shall be protected from surrounding occupancies by a minimum of 2-hour fire-rated construction or physically separated from the protected building by a minimum of 50 ft (15.3 m).

4.14.1.1.2\* Except as permitted in 4.14.1.1.3, indoor fire pump rooms in non-high-rise buildings or in separate fire pump buildings shall be physically separated or protected by fire-rated construction in accordance with Table 4.14.1.1.2.

4.14.1.1.3\* Fire pump units supplying a local application fire protection system(s) shall be physically separated from the hazard being protected in a manner that will prevent a fire associated with the hazard from directly exposing the pumping unit.

4.14.1.1.4 The location of and access to the fire pump room shall be preplanned with the fire department.

4.14.1.1.5\* Except as permitted in 4.14.1.1.6, rooms containing fire pumps shall be free from storage, equipment, and penetrations not essential to the operation of the pump and related components.

4.14.1.1.6\* Equipment related to domestic water distribution shall be permitted to be located within the same room as the fire pump equipment.

4.14.1.1.7 The pump room or pump house shall be sized to fit all of the components necessary for the operation of the fire pump and to accommodate the following:

(1) Clearance between components for installation and maintenance

(2) Clearance between a component and the wall for installation and maintenance

(3) Clearance between energized electrical equipment and other equipment in accordance with NFPA 70

(4) Orientation of the pump to the suction piping to allow compliance with 4.16.6.3

4.14.1.2 Outdoor Fire Pump Units.

Δ 4.14.1.2.1 Fire pump units that are outdoors shall be located at least 50 ft (15.3 m) away from any buildings and other fire exposures.

Δ 4.14.1.2.2 Outdoor installations shall be required to be provided with protection against possible interruption in accordance with 4.14.1.

4.14.1.3 Fire Pump Buildings or Rooms with Diesel Engines. Fire pump buildings or rooms enclosing diesel engine pump drivers and day tanks shall be protected with an automatic sprinkler system installed in accordance with NFPA 13 as an Extra Hazard Group 2 occupancy.

Table 4.14.1.1.2 Equipment Protection
<table><tr><td>Pump Room/ House</td><td>Building(s) Exposing Pump Room/House</td><td>Required Separation</td></tr><tr><td>Not sprinklered</td><td>Not sprinklered</td><td>2 hour fire-rated</td></tr><tr><td>Not sprinklered</td><td>Fully sprinklered</td><td>or</td></tr><tr><td>Fully sprinklered</td><td>Not sprinklered</td><td>50 ft (15.3 m)</td></tr><tr><td>Fully sprinklered</td><td>Fully sprinklered</td><td>1 hour fire-rated or 50 ft (15.3 m)</td></tr></table>

4.14.1.4 Fire Pump Buildings or Rooms with Electric Drivers. For buildings that are required to be sprinklered, fire pump buildings or rooms enclosing electric fire pump drivers shall be protected with an automatic sprinkler system installed in accordance with NFPA 13 as an Ordinary Hazard Group 1 occupancy.

**4.14.2 Equipment Access.**

4.14.2.1 The location of and access to the fire pump room(s) shall be pre-planned with the fire department.

4.14.2.1.1 Except as provided in 4.14.2.1.1.1, fire pump rooms not directly accessible from the outside shall be accessible through a fire-resistant-rated corridor from an enclosed stairway or exterior exit.

4.14.2.1.1.1 Fire pump units supplying only local application fire protection systems shall be accessible by a path that is not subject to exposure from a fire in any hazard protected by the fire pump.

N 4.14.2.1.1.2 Where a fire pump is installed in a parking garage or some other portion of a building separated from the rest of the building by fire-rated construction equivalent to the pump room, and the portion of the building containing the fire pump is protected by a sprinkler system that does not rely on the fire pump, the protected access to the pump room shall not be required.

4.14.2.1.2 The portions of the building needed for the access, as required by 4.14.2.1.1, shall have a fire resistance rating not less than the fire resistance rating of the fire pump room.

4.14.3 Heat.

4.14.3.1 An approved or listed source of heat shall be provided for maintaining the temperature of a pump room or pump house, where required, above 40°F (4°C).

4.14.3.2 The requirements of 11.6.5 shall be followed for higher temperature requirements for internal combustion engines.

4.14.4 Normal Lighting. Artificial light shall be provided in a pump room or pump house.

4.14.5 Emergency Lighting.

4.14.5.1 Pump rooms shall be provided with emergency lighting.

4.14.5.2 The intensity of illumination in the pump room(s) shall be 3.0 ft-candles (32.3 lux), unless otherwise specified by a requirement recognized by the authority having jurisdiction.

4.14.5.3 Emergency lights shall not be connected to an engine-starting battery.

4.14.5.4 The emergency lighting shall be capable of maintaining the lighting level for a minimum of 2 hours.

4.14.6 Ventilation. Provision shall be made for ventilation of a pump room or pump house.

4.14.7\* Drainage.

4.14.7.1 Floors shall be pitched for adequate drainage of escaping water away from critical equipment such as the pump, driver, controller, and so forth.

4.14.7.2 The pump room or pump house shall be provided with a floor drain that will discharge to a frost-free location.

4.14.8 Guards. Couplings and flexible connecting shafts shall be installed with a coupling guard in accordance with Section 7 of ANSI B11.19, Performance Requirements for Safeguarding.

**4.15 Pipe and Fittings.**

**4.15.1\* Steel Pipe.**

4.15.1.1 Steel pipe shall be used aboveground except for connection to underground suction and underground discharge piping.

4.15.1.2 Where corrosive water conditions exist, steel suction pipe shall be galvanized or painted on the inside prior to installation with a paint recommended for submerged surfaces.

**4.15.1.3 Thick bituminous linings shall not be used.**

**4.15.2\* Joining Method.**

4.15.2.1 Sections of steel piping shall be joined by means of screwed, flanged mechanical grooved joints or other approved fittings.

4.15.2.2 Slip-type fittings shall be permitted to be used where installed as required by 4.16.6 and where the piping is mechanically secured to prevent slippage.

N 4.15.2.3 The piping around check valves installed per 4.32.4.1, orifice unions, orifice plates, flowmeters, and other devices that have restricting orifices shall have a means to perform an internal inspection or a means to disassemble the piping to allow for the internal inspection of the restricting orifice(s).

N 4.15.3 Restricting Orifice Identification. Check valves installed per 4.32.4.1, orifice unions, orifice plates, and other devices with a restricting orifice shall have a permanent tag or other means of identification indicating that a restricting orifice is present.

**4.15.4 Concentrate and Additive Piping.**

4.15.4.1 Foam concentrate or additive piping shall be a material that will not corrode in this service.

4.15.4.2 Galvanized pipe shall not be used for foam concentrate service.

4.15.5 Drain Piping. Drain pipe and its fittings that discharge to atmosphere shall be permitted to be constructed of metallic or polymeric materials.

**4.15.6\* Piping, Hangers, and Seismic Bracing.**

4.15.6.1 The support of pipe and fittings shall comply with the requirements of Chapter 17 of NFPA 13.

4.15.6.2 The seismic protection, where applicable, of pipe and fittings shall comply with the requirements of Chapter 18 of NFPA 13.

4.15.7\* Cutting and Welding. Torch cutting or welding in the pump house shall be permitted as a means of modifying or repairing pump house piping when it is performed in accordance with NFPA 51B.

**4.16 Suction Pipe and Fittings.**

**4.16.1\* Components.**

4.16.1.1 The suction components shall consist of all pipe, valves, and fittings from the pump suction flange to the connection to the public or private water service main, storage tank, or reservoir, and so forth, that feeds water to the pump.

4.16.1.2 Where pumps are installed in series, the suction pipe for the subsequent pump(s) shall begin at the system side of the discharge valve of the previous pump.

4.16.2 Installation. Suction pipe shall be installed and tested in accordance with NFPA 24.

**4.16.3 Suction Size.**

4.16.3.1 Unless the requirements of 4.16.3.2 are met, the size of the suction pipe for a single pump or of the suction header pipe for multiple pumps (designed to operate together) shall be such that, with all pumps operating at maximum flow (150 percent of rated capacity or the maximum flow available from the water supply at the lowest permissible suction pressure, as discussed in 4.6.2.3.1), the gauge pressure at the pump suction flanges shall be 0 psi (0 bar) or higher.

4.16.3.2\* The requirements of 4.16.3.1 shall not apply where the supply is a suction tank with its base at or above the same elevation as the pump, and the gauge pressure at the pump suction flange shall be permitted to drop to –3 psi (−0.2 bar) at 150 percent of rated flow with the lowest water level after the maximum system demand and duration have been supplied.

4.16.3.3 The size of that portion of the suction pipe located within 10 pipe diameters upstream of the pump suction flange shall be not less than that specified in Section 4.28.

**4.16.4\* Pumps with Bypass.**

4.16.4.1 Where the suction supply is of sufficient pressure to be of material value without the pump, the pump shall be installed with a bypass. (See Figure A.4.16.4.)

4.16.4.2 For multistage multiport pumps, a bypass shall be installed between the pump suction and the first outlet port and between sequential outlet ports wherever the bypass can provide pressure that is of material value without the impeller. (See Figure A.4.16.4.)

4.16.4.3 The size of the bypass shall be at least as large as the pipe size required for discharge pipe as specified in Section 4.28.

**4.16.5\* Valves.**

4.16.5.1 A listed outside screw and yoke (OS&Y) gate valve shall be installed in the suction pipe.

**N 4.16.5.2 Valve Closure Time.**

N 4.16.5.2.1 Listed indicating valves shall not close in less than 5 seconds when operated at maximum possible speed from the fully open position.

N 4.16.5.2.2 Valves with an automatic means to operate the valve shall not close in less than 5 seconds when operated at maximum possible speed from the fully open position.

**N 4.16.5.3 Automated Valves.**

N 4.16.5.3.1 A listed indicating valve with automated controls shall be permitted.

N 4.16.5.3.2 The automated water control valve assembly shall meet the following criteria:

(1) Include a reliable position indication

(2) Include a valve supervisory switch and be connected to a remote supervisory station

(3) Operate manually as well as automatically

4.16.5.4 No control valve other than a listed OS&Y valve and the devices as permitted in 4.29.3 shall be installed in the suction pipe within 50 ft (15.3 m) of the pump suction flange.

**4.16.6\* Installation.**

4.16.6.1 General. Suction pipe shall be laid carefully to avoid air leaks and air pockets, either of which can seriously affect the operation of the pump.

**4.16.6.2 Freeze Protection.**

4.16.6.2.1 Suction pipe shall be installed below the frost line or in frostproof casings.

4.16.6.2.2 Where pipe enters streams, ponds, or reservoirs, special attention shall be given to prevent freezing either underground or underwater.

**4.16.6.3 Elbows and Tees.**

4.16.6.3.1 Unless the requirements of 4.16.6.3.2 are met, elbows and tees with a centerline plane parallel to a horizontal split-case pump shaft shall not be permitted. (See Figure A.4.16.6.)

4.16.6.3.2 The requirements of 4.16.6.3.1 shall not apply to elbows and tees with a centerline plane parallel to a horizontal split-case pump shaft where the distance between the flanges of the pump suction intake and the elbow and tee is greater than 10 times the suction pipe diameter.

4.16.6.3.3 Elbows and tees with a centerline plane perpendicular to the horizontal split-case pump shaft shall be permitted at any location in the pump suction intake.

4.16.6.4 Eccentric Tapered Reducer or Increaser. Where the suction pipe and pump suction flange are not of the same size, they shall be connected with an eccentric tapered reducer or increaser installed in such a way as to avoid air pockets.

4.16.6.5 Strain Relief. Where the pump and its suction supply are on separate foundations with rigid interconnecting pipe, the pipe shall be provided with strain relief. [See Figure A.6.3.1(a).]

4.16.7 Multiple Pumps. Where a single suction pipe supplies more than one pump, the suction pipe layout at the pumps shall be arranged so that each pump will receive its proportional supply.

**4.16.8\* Suction Screening.**

4.16.8.1 Where the water supply is obtained from an open source such as a pond or wet pit, the passage of materials that might clog the pump shall be obstructed.

4.16.8.2 Double intake screens shall be provided at the suction intake.

4.16.8.3 Screens shall be removable, or an in situ cleaning shall be provided.

4.16.8.4 Below minimum water level, these screens shall have an effective net area of opening of 1 in.<sup>2</sup> for each 1 gpm (170 mm<sup>2</sup> for each 1 L/min) at 150 percent of rated pump capacity.

4.16.8.5 Screens shall be so arranged that they can be cleaned or repaired without disturbing the suction pipe.

4.16.8.6 Mesh screens shall be brass, copper, Monel, stainless steel, or other equivalent corrosion-resistant metallic material wire screen of 0.50 in. (12.7 mm) maximum mesh and No. 10 B&S gauge.

4.16.8.7 Where flat panel mesh screens are used, the wire shall be secured to a metal frame sliding vertically at the entrance to the intake.

4.16.8.8 Where the screens are located in a sump or depression, they shall be equipped with a debris-lifting rake.

4.16.8.9 Periodically, the system shall be test pumped, the screens shall be removed for inspection, and accumulated debris shall be removed.

4.16.8.10 Continuous slot screens shall be brass, copper, Monel, stainless steel, or other equivalent corrosion-resistant metallic material of 0.125 in. (3.2 mm) maximum slot and profile wire construction.

4.16.8.11 Screens shall have at least 62.5 percent open area.

4.16.8.12 Where zebra mussel infestation is present or reasonably anticipated at the site, the screens shall be constructed of a material with demonstrated resistance to zebra mussel attachment or coated with a material with demonstrated resistance to zebra mussel attachment at low velocities.

4.16.8.13 The overall area of the screen shall be 1.6 times the net screen opening area. (See screen details in Figure A.7.2.2.2.)

4.16.9\* Devices in Suction Piping.

4.16.9.1 No device or assembly, unless identified in 4.16.9.2, that will stop, restrict the starting of, or restrict the discharge of a fire pump or pump driver shall be installed in the suction piping.

4.16.9.2 The following devices shall be permitted in the suction piping where the following requirements are met:

(1) Check valves and backflow prevention devices and assemblies shall be permitted where required by other NFPA standards or the authority having jurisdiction and installed in accordance with Section 4.29.

(2) Where the authority having jurisdiction requires positive pressure to be maintained on the suction piping, a pressure sensing line for a low suction pressure control, specifically listed for fire pump service, shall be permitted to be connected to the suction piping.

(3) Devices shall be permitted to be installed in the suction supply piping or stored water supply and arranged to activate a signal if the pump suction pressure or water level falls below a predetermined minimum.

(4) Suction strainers shall be permitted to be installed in the suction piping where required by other sections of this standard.

(5) A listed suction diffuser shall be permitted in the fire pump suction.

(6) Other devices specifically permitted or required by this standard shall be permitted.

4.16.10\* Anti-Vortex Plate. Where a tank is used as the suction source for a fire pump, the discharge outlet of the tank shall be equipped with an assembly that controls vortex flow in accordance with NFPA 22.

**4.17 Discharge Pipe and Fittings.**

4.17.1 The discharge components shall consist of pipe, valves, and fittings extending from the pump discharge flange to the system side of the discharge valve.

4.17.2 For multistage multiport pumps, the discharge components for each port shall consist of pipe, valves, and fittings extending from the pump port discharge flange to the system side of the discharge valve for that port.

4.17.3 The pressure rating of the discharge components shall be adequate for the maximum total discharge head with the pump operating at shutoff and rated speed but shall not be less than the rating of the fire protection system.

4.17.4\* Steel pipe with flanges, screwed joints, or mechanical grooved joints shall be used above ground.

4.17.5 All pump discharge pipe shall be hydrostatically tested in accordance with NFPA 13.

4.17.6\* The size of pump discharge pipe and fittings shall not be less than that given in Section 4.28.

4.17.7\* A listed check valve or backflow preventer shall be installed in the pump discharge assembly.

4.17.8\* A listed indicating gate or butterfly valve shall be installed on the fire protection system side of the pump discharge check valve.

4.17.9 Where pumps are installed in series, a butterfly valve shall not be installed between pumps.

**4.17.10 Low Suction Pressure Controls.**

4.17.10.1 Suction pressure regulating valves that are listed for fire pump service and that are suction pressure sensitive shall be permitted where the authority having jurisdiction requires positive pressure to be maintained on the suction piping.

4.17.10.2 Where a suction pressure regulating valve is used, it shall be installed according to manufacturers' recommendations in the piping between the pump and the discharge check valve.

4.17.10.3 The size of the suction pressure regulating valve shall not be less than that given for discharge piping in Section 4.28.

4.17.10.4 The friction loss through a suction pressure regulating valve in the fully open position shall be taken into account in the design of the fire protection system.

4.17.10.5 System design shall be such that the suction pressure regulating valve is in the fully open position at the system design point and at 100 percent of rated flow.

4.17.11\* Pressure-Regulating Devices. No pressure-regulating devices shall be installed in the discharge pipe except as permitted in this standard.

**4.18\* Valve Supervision.**

4.18.1 Supervised Open. Where provided, the suction valve, discharge valve, bypass valves, and isolation valves on the backflow prevention device or assembly shall be supervised open by one of the following methods:

(1) Central station, proprietary, or remote station signaling service

(2) Local signaling service that will cause the sounding of an audible signal at a constantly attended point

(3) Locking valves open

(4) Sealing of valves and approved weekly recorded inspection where valves are located within fenced enclosures under the control of the owner

4.18.2 Supervised Closed. Control valves located in the pipeline to the hose valve header shall be supervised closed by one of the methods allowed in 4.18.1.

4.19\* Protection of Piping Against Damage Due to Movement. A clearance shall be provided around pipes that pass through walls, ceilings, or floors of the fire pump room enclosure.

4.19.1 Unless the requirements of 4.19.2 through 4.19.4 are met, where pipe passes through walls, ceilings, or floors of the fire pump room enclosure, the holes shall be sized such that the diameter of the hole is nominally 2 in. (50 mm) larger than the pipe.

4.19.2 Where clearance is provided by a pipe sleeve, a nominal diameter 2 in. (50 mm) larger than the nominal diameter of the pipe shall be acceptable.

4.19.3 No clearance is required if flexible couplings are located within 1 ft (305 mm) of each side of the wall, ceiling, or floor.

4.19.4 Where protection of piping against damage caused by earthquakes is required, the provisions of Section 4.30 shall apply.

4.19.5 Where required, the clearance shall be filled with flexible material that is compatible with the piping materials and maintains any required fire resistance rating of the enclosure.

**4.20 Relief Valves for Centrifugal Pumps.**

**4.20.1\* General.**

4.20.1.1\* Pressure relief valves shall be used only where specifically permitted by this standard.

4.20.1.2 Where a diesel engine fire pump is installed and where a total of 121 percent of the net rated shutoff (churn) pressure plus the maximum static suction pressure, adjusted for elevation, exceeds the pressure for which the system components are rated, a pressure relief valve shall be installed.

4.20.1.3 Where an electric variable speed pump or a diesel pressure limiting driver is installed, and the maximum total discharge head adjusted for elevation with the pump operating at shutoff and rated speed exceeds the pressure rating of the system components, a pressure relief valve shall be installed.

4.20.1.3.1 Where an electric variable speed pump or diesel pressure limiting driver is used, the pressure relief valve shall be set to a minimum of 10 psi (0.68 bar) above the set pressure of the variable speed pressure limiting control.

4.20.2 Size. The relief valve size shall be determined by one of the methods specified in 4.20.2.1 or 4.20.2.2.

4.20.2.1\* The relief valve shall be permitted to be sized hydraulically to discharge sufficient water to prevent the pump discharge pressure, adjusted for elevation, from exceeding the pressure rating of the system components.

4.20.2.2 If the relief valve is not sized hydraulically, the relief valve size shall not be less than that given in Section 4.28. (See also 4.20.7 and A.4.20.7 for conditions that affect size.)

4.20.3 Location. The relief valve shall be located between the pump and the pump discharge check valve and shall be so attached that it can be readily removed for repairs without disturbing the piping.

**4.20.4 Type.**

4.20.4.1 Pressure relief valves shall be either a listed springloaded or a pilot-operated diaphragm type.

4.20.4.2 Pilot-operated pressure relief valves, where attached to vertical shaft turbine pumps, shall be arranged to prevent relieving of water at water pressures less than the pressure relief setting of the valve.

**4.20.5\* Discharge.**

4.20.5.1 The relief valve shall discharge into an open pipe or into a cone or funnel secured to the outlet of the valve.

4.20.5.2 Water discharge from the relief valve shall be readily visible or easily detectable by the pump operator.

4.20.5.3 Splashing of water into the pump room shall be avoided.

4.20.5.4 If a closed-type cone is used, it shall be provided with means for detecting motion of water through the cone.

4.20.5.5 If the relief valve is provided with means for detecting motion (flow) of water through the valve, then cones or funnels at its outlet shall not be required.

**4.20.6 Discharge Piping.**

4.20.6.1 Except as permitted in 4.20.6.2, the relief valve discharge pipe shall be of a size not less than that given in Section 4.28.

4.20.6.2 The discharge pipe shall be permitted to be sized hydraulically to discharge sufficient water to prevent the pump discharge pressure, adjusted for elevation, from exceeding the pressure rating of the system components.

4.20.6.2.1 If the pipe employs more than one elbow, the next larger pipe size shall be used.

4.20.6.3 Relief valve discharge piping returning water back to the supply source, such as an aboveground storage tank, shall be run independently and not be combined with the discharge from other relief valves.

N 4.20.6.4 Relief valve discharge piping from a single fire pump returning water back to the supply source shall be permitted to be combined with fire pump test piping downstream of any control valve in a manner that complies with 4.20.6, 4.22.2, and 4.22.3.

N 4.20.6.5 The discharge piping from multiple relief valves shall not be combined with fire pump test piping.

N 4.20.6.6 Isolation of the test header piping from the pressure relief valve discharge shall be possible.

4.20.7\* Discharge to Source of Supply. Where the relief valve is piped back to the source of supply, the relief valve and piping shall have sufficient capacity to prevent pressure from exceeding that for which system components are rated.

4.20.7.1 Where a pressure relief valve has been piped back to suction, a circulation relief valve sized in accordance with 4.13.1.7 and 4.20.7 and discharged to atmosphere shall be provided downstream of the pressure relief valve. The circulating relief valve shall actuate below the opening set point of the pressure relief valve to ensure cooling of the pump during churn operation.

Δ 4.20.7.2 Where pump discharge water is piped back to pump suction and the pump is driven by a diesel engine with heat exchanger cooling, the controller shall provide a visual indicator and audible alarm and stop the engine when a high cooling water temperature signal as required by 11.2.4.4.8 is received, provided there are no active emergency requirements for the pump to run.

4.20.7.2.1 The requirements of 4.20.7.2 shall not apply when pump discharge water is being piped back to a water storage reservoir.

4.20.8\* Discharge to Suction Reservoir. Where the supply of water to the pump is taken from a suction reservoir of limited capacity, the drain pipe shall discharge into the reservoir at a point as far from the pump suction as is necessary to prevent the pump from drafting air introduced by the drain pipe discharge.

4.20.9 Shutoff Valve. A shutoff valve shall not be installed in the relief valve supply or discharge piping.

4.21 Pumps Arranged in Series.

4.21.1 Series Fire Pump Unit Performance.

4.21.1.1 A series fire pump unit (pumps, drivers, controllers, and accessories) shall perform in compliance with this standard as an entire unit.

4.21.1.2 Within 20 seconds after a demand to start, pumps in series shall supply and maintain a stable discharge pressure (±10 percent) throughout the entire range of operation.

4.21.1.2.1 The discharge pressure shall be permitted to restabilize whenever the flow condition changes.

4.21.1.3 The complete series fire pump unit shall be field acceptance tested for proper performance in accordance with the provisions of this standard. (See Section 14.2.)

**4.21.2 Series Fire Pump Unit Arrangement.**

4.21.2.1\* Except as permitted by 4.21.2.2, all the pumps that are a part of a series fire pump unit shall be located within the same fire pump room.

4.21.2.2 Pumps that are a part of a series fire pump unit shall be permitted to be located in separate pump rooms where all the following conditions are met:

(1) Each pump shall be arranged so that all pumps operating in series can be manually stopped or started from all pump rooms housing the series fire pumps.

(2) The suction and discharge pressures from all pumps operating in series shall be displayed in all pump rooms housing the series fire pumps.

(3) The alarms and signals shall be annunciated in the other pump rooms for all pumps that are a part of the series fire pump unit in accordance with 4.21.2.8 and 4.21.2.9.

(4) The interconnect control wiring between the controllers in different pump rooms shall comply with 4.21.2.8 and 4.21.2.9.

(5) A pump room communication system that shall comply with 4.21.2.9 and 4.21.2.10.

4.21.2.3 No more than three pumps shall be allowed to operate in series as a part of a series fire pump unit.

4.21.2.4 No more than two variable speed pumps shall be allowed to operate in series as a part of a series fire pump unit.

4.21.2.5 No pump in a series pump unit shall be shut down automatically for any condition of suction pressure.

4.21.2.6 No pressure-reducing or pressure-regulating valves shall be installed between fire pumps arranged in series as a part of a series fire pump unit.

4.21.2.7 The pressure at any point in any pump in a series fire pump unit, with all pumps running at shutoff and rated speed at the maximum static suction supply, shall not exceed any pump suction, discharge, or case working pressure rating.

4.21.2.8 Protection of Control Wiring for Series Fire Pump Units.

4.21.2.8.1\* Interconnected control wiring of fire pumps in series that are not located in the same room and that affect the starting of the supply (lower zone) pump(s) shall be protected against fire and physical damage in the same manner as power conductors described in NFPA 70, Article 695.

4.21.2.8.1.1 The motor on the supply (lower zone) pump(s) shall start on the opening of the control circuit (remote start) loop.

4.21.2.8.1.2 The installed controllers shall meet the requirements of 10.5.2.5 or 12.7.2.5 as applicable.

**4.21.2.9 Status Signals for Series Fire Pump Units.**

4.21.2.9.1 Audible and visual status signals shall be provided in each pump room indicating the status of the associated series pump(s) not located in the same pump room.

Δ 4.21.2.9.1.1 The following audible and visual signals shall be provided in each pump room for each series electric fire pump(s).

(1) Pump running in accordance with 10.4.7.2.1

(2) Phase loss in accordance with 10.4.7.2.2

(3) Phase reversal in accordance with 10.4.7.2.3

(4) Controller connected to alternative source in accordance with 10.4.7.2.4

(5) Alternate circuit breaker open or tripped in accordance with 10.8.3.12.1

(6) Low suction pressure — suction pressure more than 10 psi (0.68 bar) below the design suction pressure on any downstream series pump(s)

Δ 4.21.2.9.1.2 The following audible and visual signals shall be provided in each pump room for each series diesel fire pump(s).

(1) Pump running in accordance with 12.4.2.3(1)

(2) Control switch in off or manual position in accordance with 12.4.2.3(2)

(3) Trouble on controller or engine in accordance with 12.4.2.3(3)

(4) Low suction pressure — suction pressure more than 10 psi (0.68 bar) below the design suction pressure on any downstream series pump(s)

4.21.2.9.2 Series fire pump controller(s) shall be provided with additional contacts for remote indication in accordance with 4.21.2.9.1.1 or 4.21.2.9.1.2.

4.21.2.9.2.1 Where other means are used to communicate this information, additional contacts in 4.21.2.9.2 shall not be required.

**4.21.2.10 Communications for Series Fire Pump Units.**

4.21.2.10.1 A two-way, in-building emergency services communications system in accordance with NFPA 72 shall be provided in each pump room where pumps in series are not located in the same room.

4.21.2.10.1.1 The communication system shall meet the survivability requirements of NFPA 72.

4.22 Water Flow Test Devices.

4.22.1 General.

4.22.1.1\* A fire pump installation shall be arranged to allow the test of the pump at its rated conditions as well as the suction supply at the maximum flow available from the fire pump.

N 4.22.1.2 Where multiple pumps are installed, it shall be permitted to manifold the fire pump test discharge piping to a common flow measuring device and discharge.

N 4.22.1.2.1 Where a single pump can supply the maximum fire protection system demand, the common piping, flow measuring device, and discharge shall be sized for the fire pump with the highest rated flow in accordance with 4.22.2 and 4.22.3.

N 4.22.1.2.2 Where multiple pumps arranged in series are required to meet the maximum fire protection system demand, the common piping, flow measuring device, and discharge shall be sized for the fire pump with the highest rated flow in accordance with 4.22.2 and 4.22.3.

N 4.22.1.2.3 Where multiple pumps arranged in parallel are required to operate simultaneously to meet the maximum fire protection system demand, the common piping, flow measuring device, and discharge shall be sized in accordance with 4.22.2 and 4.22.3 for the combined rated flow of all fire pumps required to operate simultaneously.

N 4.22.1.2.4 The common flow measuring device shall be capable of providing accurate flow measurements when testing a single fire pump and when simultaneously testing all fire pumps required to operate simultaneously.

N 4.22.1.2.5 A control valve shall be installed on each fire pump test connection upstream of the manifold.

4.22.1.3\* Where water usage or discharge is not permitted for the duration of the test specified in Chapter 14, the outlet shall be used to test the pump and suction supply and determine that the system is operating in accordance with the design.

4.22.1.4 The flow shall continue until the flow has stabilized. (See 14.2.6.6.)

4.22.1.5\* Where a test header is installed, it shall be installed on an exterior wall or in another location outside the pump room that allows for water discharge during testing.

**4.22.2 Meters and Testing Devices.**

4.22.2.1\* Metering devices or fixed nozzles for pump testing shall be listed.

4.22.2.2 Metering devices or fixed nozzles shall be capable of water flow of not less than 175 percent of rated pump capacity.

4.22.2.3 All of the meter system piping shall be permitted to be sized hydraulically but shall not be smaller than as specified by the meter manufacturer.

4.22.2.4 If the meter system piping is not sized hydraulically, then all of the meter system piping shall be sized as specified by the meter manufacturer but not less than the meter device sizes shown in Section 4.28.

4.22.2.5 For nonhydraulically sized piping, the minimum size meter for a given pump capacity shall be permitted to be used where the meter system piping does not exceed 100 ft (30.5 m) equivalent length.

4.22.2.6 For nonhydraulically sized piping, where meter system piping exceeds 100 ft (30.5 m), including length of straight pipe plus equivalent length in fittings, elevation, and loss through meter, the next larger size of piping shall be used to minimize friction loss.

4.22.2.7 The primary element shall be suitable for that pipe size and pump rating.

4.22.2.8 The readout instrument shall be sized for the pumprated capacity. (See Section 4.28.)

4.22.2.9 When discharging back into a tank, the discharge nozzle(s) or pipe shall be located at a point as far from the pump suction as is necessary to prevent the pump from drafting air introduced by the discharge of test water into the tank.

4.22.2.10\* Where a metering device is installed in a loop arrangement for fire pump flow testing, an alternate means of measuring flow shall be provided.

4.22.2.10.1 The alternate means of measuring flow shall be located downstream of and in series with the flow meter.

4.22.2.10.2 The alternate means of measuring flow shall function for the range of flows necessary to conduct a full flow test.

4.22.2.10.3 An appropriately sized test header shall be an acceptable alternate means of measuring flow.

**4.22.3 Hose Valves.**

4.22.3.1\* General.

4.22.3.1.1 Hose valves shall be listed.

4.22.3.1.2 The number and size of hose valves used for pump testing shall be as specified in Section 4.28.

4.22.3.1.3 Where outlets are being utilized as a means to test the fire pump in accordance with 4.22.1.1, one of the following methods shall be used:

(1)\* Hose valves mounted on a hose valve header with supply pipe sized in accordance with 4.22.3.4 and Section 4.28

(2) Wall hydrants, yard hydrants, or standpipe outlets of sufficient number and size to allow testing of the pump

4.22.3.2 Thread Type. Thread types shall be in compliance with one of the following:

(1) Hose valve(s) shall have the NH standard external thread for the valve size specified, as stipulated in NFPA 1963.

(2) Where local fire department connections do not conform to NFPA 1963 and the connection is to be utilized as a wall hydrant, the authority having jurisdiction shall designate the threads to be used.

**4.22.3.3 Location.**

4.22.3.3.1 A listed indicating butterfly or gate valve shall be located in the pipeline to the hose valve header.

Δ 4.22.3.3.2 A drain valve or automatic ball drip shall be located in the pipeline at a low point between the valve and the header. [See Figure A.6.3.1(a) and Figure A.7.2.2.1.]

4.22.3.3.3 The valve required in 4.22.3.3.1 shall be at a point in the line close to the pump. [See Figure A.6.3.1(a).]

Δ 4.22.3.4 Pipe Size. The pipe size shall be in accordance with one of the following methods:

(1) Where the pipe between the hose valve header and the connection to the pump discharge pipe is over 15 ft (4.5 m) in length, the next larger pipe size than that required by 4.22.3.1.3 shall be used.

(2)\* This pipe shall be permitted to be sized by hydraulic calculations that match the actual test configuration and that include the required pitot pressure and friction loss for the total length of pipe and fire hose plus equivalent lengths of fittings, control valve, and hose valves, plus elevation loss, from the pump discharge flange to the discharge outlets.

N 4.22.3.4.1 In accordance with 4.22.3.4(2), the installation shall be proven by a test flowing the lessor of 150 percent of rated flow or the maximum flow available at the lowest permissible suction pressure to achieve the required pitot pressure or higher.

**4.23 Steam Power Supply Dependability.**

4.23.1 Steam Supply.

4.23.1.1 Careful consideration shall be given in each case to the dependability of the steam supply and the steam supply system.

4.23.1.2 Consideration shall include the possible effect of interruption of transmission piping either on the property or in adjoining buildings that could threaten the property.

4.24 Shop Tests.

4.24.1 General. Each individual pump shall be tested at the factory to provide detailed performance data and to demonstrate its compliance with specifications.

**4.24.2 Preshipment Tests.**

4.24.2.1 Before shipment from the factory, each pump shall be hydrostatically tested by the manufacturer for a period of not less than 5 minutes.

4.24.2.2 The test pressure shall not be less than one and onehalf times the sum of the pump's shutoff head plus its maximum allowable suction head, but in no case shall it be less than 250 psi (17.24 bar).

4.24.2.3 Pump casings shall be essentially tight at the test pressure.

4.24.2.4 During the test, no objectionable leakage shall occur at any joint.

4.24.2.5 In the case of vertical turbine–type pumps, both the discharge casting and pump bowl assembly shall be tested.

4.25\* Pump Shaft Rotation. Pump shaft rotation shall be determined and correctly specified when fire pumps and equipment involving that rotation are ordered.

4.26\* Other Signals. Where required by other sections of this standard, signals shall call attention to improper conditions in the fire pump equipment.

**4.27\* Pressure Maintenance (Jockey or Make-Up) Pumps.**

4.27.1 For pressure-actuated fire pumps, a means to maintain the pressure in the fire protection system shall be provided in accordance with one of the following:

(1) A pressure maintenance (jockey) pump

(2) A water mist positive displacement pumping unit in accordance with 8.5.7.2

(3) Another approved means that is not the main fire pump

4.27.2 Pressure maintenance pumps shall not be required to be listed. Pressure maintenance pumps shall be approved.

4.27.2.1\* The pressure maintenance pump shall be sized to replenish the fire protection system pressure due to allowable leakage and normal drops in pressure.

4.27.3 Pressure maintenance pumps shall have rated capacities not less than any normal leakage rate.

4.27.4 Pressure maintenance pumps shall have discharge pressure sufficient to maintain the desired fire protection system pressure.

**4.27.5\* Excess Pressure.**

4.27.5.1 Where a centrifugal-type pressure maintenance pump has a total discharge pressure with the pump operating at shutoff exceeding the working pressure rating of the fire protection equipment, or where a turbine vane (peripheral) type of pump is used, a relief valve sized to prevent overpressuring of the system shall be installed on the pump discharge to prevent damage to the fire protection system.

4.27.5.2 Running period timers shall not be used where jockey pumps are utilized that have the capability of exceeding the working pressure of the fire protection systems.

4.27.6 Piping and Components for Pressure Maintenance Pumps.

4.27.6.1 Steel pipe shall be used for suction and discharge piping on pressure maintenance pumps, which includes packaged prefabricated systems.

4.27.6.2 Valves and components for the pressure maintenance pump shall not be required to be listed.

4.27.6.3 An isolation valve shall be installed on the suction side of the pressure maintenance pump to isolate the pump for repair.

4.27.6.4 A check valve and isolation valve shall be installed in the discharge pipe.

4.27.6.5\* Indicating valves shall be installed in such places as needed to make the pump, check valve, and miscellaneous fittings accessible for repair.

4.27.6.6 The pressure sensing line for the pressure maintenance pump shall be in accordance with Section 4.32.

4.27.6.7 The isolation valves serving the pressure maintenance pump shall not be required to be supervised.

4.27.7 Except as permitted in Chapter 8, the primary or standby fire pump shall not be used as a pressure maintenance pump.

4.27.8 The controller for a pressure maintenance pump shall be listed but shall not be required to be listed for fire pump service.

4.27.9 The pressure maintenance pump shall not be required to have alternate or standby power.

Δ 4.28 Summary of Centrifugal Fire Pump Data. The sizes indicated in Table 4.28(a) and Table 4.28(b) shall be used as a minimum.

**4.29 Backflow Preventers and Check Valves.**

4.29.1 Check valves and backflow prevention devices and assemblies shall be listed for fire protection service.

4.29.2 Relief Valve Drainage.

4.29.2.1 Where the backflow prevention device or assembly incorporates a relief valve, the relief valve shall discharge to a drain appropriately sized for the maximum anticipated flow from the relief valve.

4.29.2.2 An air gap shall be provided in accordance with the manufacturer's recommendations.

4.29.2.3 Water discharge from the relief valve shall be readily visible or easily detectable.

4.29.2.4 Performance of the requirements in 4.29.2.1 through 4.29.2.3 shall be documented by engineering calculations and tests.

4.29.3 Devices in Suction Piping. Where located in the suction pipe of the pump, check valves and backflow prevention devices or assemblies shall be located a minimum of 10 pipe diameters from the pump suction flange.

4.29.3.1 Where a backflow preventer with butterfly control valves is installed in the suction pipe, the backflow preventer is required to be at least 50 ft (15.2 m) from the pump suction flange (as measured along the route of pipe) in accordance with 4.16.5.4.

4.29.4 Evaluation.

**4.29.4.1 Backflow Prevention Device.**

N 4.29.4.1.1 Where a backflow prevention device or assembly is installed in connection with the pump, special consideration shall be given to the increased pressure loss resulting from the installation.

Δ Table 4.28(a) Summary of Centrifugal Fire Pump Data (U.S. Customary)
<table><tr><td rowspan=2 colspan=1>Pump Rating(gpm)</td><td rowspan=2 colspan=9>Minimum Pipe Sizes (Nominal)(in.)Number and Size ofRelief                                                        HoseValve      Meter                      Nonthreaded   HeaderSuctiona,b,c  Dischargea Relief ValveDischarge   Device    Hose Valves   Connections</td></tr><tr><td rowspan=1 colspan=1>Supply</td></tr><tr><td rowspan=2 colspan=1>2550</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>%/4</td><td rowspan=1 colspan=2>1         1/4</td><td rowspan=1 colspan=2>1-1/2</td><td rowspan=1 colspan=1>1-2/2</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>11/2</td><td rowspan=1 colspan=1>1/4</td><td rowspan=1 colspan=1>1/4</td><td rowspan=1 colspan=1>11/2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>1-1½/2</td><td rowspan=1 colspan=1>1-2½/2</td><td rowspan=1 colspan=1>1½/2</td></tr><tr><td rowspan=3 colspan=1>100150200</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>1/2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>21/2</td><td rowspan=1 colspan=2>1-21/2</td><td rowspan=1 colspan=1>1-2½/2</td><td rowspan=1 colspan=1>21/2</td></tr><tr><td rowspan=1 colspan=1>21/2</td><td rowspan=1 colspan=1>2/2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>21/2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>1-2½/</td><td rowspan=1 colspan=1>1-2/2</td><td rowspan=1 colspan=1>21/2</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>21/2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>1-2/2</td><td rowspan=1 colspan=1>1-2½/2</td><td rowspan=1 colspan=1>21/2</td></tr><tr><td rowspan=1 colspan=1>250</td><td rowspan=1 colspan=1>31/2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>21/2</td><td rowspan=1 colspan=1>31/2</td><td rowspan=1 colspan=2>1-2/2</td><td rowspan=1 colspan=1>1-2½/2</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>2/2</td><td rowspan=1 colspan=1>31/2</td><td rowspan=1 colspan=1>31/2</td><td rowspan=1 colspan=2>1-2/2</td><td rowspan=1 colspan=1>1-2½/2</td><td rowspan=1 colspan=1>3</td></tr><tr><td rowspan=1 colspan=1>400</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=2>2-2/2</td><td rowspan=1 colspan=1>1-5</td><td rowspan=1 colspan=1>4</td></tr><tr><td rowspan=2 colspan=1>450500</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=2>2-2½/2</td><td rowspan=1 colspan=1>1-5</td><td rowspan=1 colspan=1>4</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=2>2-2½/2</td><td rowspan=1 colspan=1>1-5</td><td rowspan=1 colspan=1>4</td></tr><tr><td rowspan=1 colspan=1>750</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=2>3-2/2</td><td rowspan=1 colspan=1>1-5</td><td rowspan=1 colspan=1>6</td></tr><tr><td rowspan=1 colspan=1>1000</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=2>4-2½/2</td><td rowspan=1 colspan=1>1-5</td><td rowspan=1 colspan=1>6</td></tr><tr><td rowspan=1 colspan=1>1250</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=2>6—2½/2</td><td rowspan=1 colspan=1>1-5</td><td rowspan=1 colspan=1>8</td></tr><tr><td rowspan=2 colspan=1>15002000</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=2>6-2/2</td><td rowspan=1 colspan=1>1-5</td><td rowspan=1 colspan=1>8</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=2>6-2/2</td><td rowspan=1 colspan=1>2—5d</td><td rowspan=1 colspan=1>8</td></tr><tr><td rowspan=1 colspan=1>2500</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=2>8-21/2</td><td rowspan=1 colspan=1>2—5d</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=1>3000</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=2>12-21/2</td><td rowspan=1 colspan=1>2—5d</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=1>3500</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=2>12-2½/2</td><td rowspan=1 colspan=1>3-5d</td><td rowspan=1 colspan=1>12</td></tr><tr><td rowspan=1 colspan=1>4000</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>16-2½/2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3—5d</td><td rowspan=1 colspan=1>12</td></tr><tr><td rowspan=1 colspan=1>4500</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>16-2½/</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3—5d</td><td rowspan=1 colspan=1>12</td></tr><tr><td rowspan=1 colspan=1>5000</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=2>2021/2</td><td rowspan=1 colspan=1>3—5d</td><td rowspan=1 colspan=1>12</td></tr></table>

Notes:  
(1) The pressure relief valve is permitted to be sized in accordance with 4.20.2.1.  
(2) The pressure relief valve discharge is permitted to be sized in accordance with 4.20.6.2.  
(3) The flowmeter device is permitted to be sized in accordance with 4.22.2.3.  
(4) The hose header supply is permitted to be sized in accordance with 4.22.3.4.  
(5) Other types of test outlets, sizes, and quantities are permitted when approved by the authority having jurisdiction.  
<sup>a</sup>Actual diameter of pump flange is permitted to be different from pipe diameter.  
<sup>b</sup>Applies only to that portion of suction pipe specified in 4.16.3.3.  
<sup>c</sup>Suction pipe sizes in Table 4.28(a) are based on a maximum velocity at 150 percent rated capacity to 15 ft/sec (4.6 m/sec) in most cases.  
<sup>d</sup>Provide a control valve on each outlet where more than one nonthreaded connection is required.

4.29.4.1.2 Where a backflow prevention device is installed, the final arrangement shall provide effective pump performance at the lowest permissible suction pressure.

4.29.4.1.3 The discharge flow rate shall meet or exceed the fire protection system design flow.

4.29.4.1.4 The discharge flow rate shall meet or exceed   
100 percent of the fire pump rated flow rate.

4.29.4.1.5 Determination of effective pump performance shall be documented by engineering calculations and tests.

4.29.4.1.6 Retroactive installation of a backflow prevention device shall not reduce the suction pressure below that permitted in this standard and accepted by the authority having jurisdiction.

4.29.4.1.7 Retroactive installation of a backflow prevention device shall not result in a discharge pressure that does not meet the maximum system demand and 100 percent of the rated flow rate for the fire pump.

**4.30 Earthquake Protection.**

4.30.1 General. Where water-based fire protection systems to be protected against damage from earthquakes, 4.30.2 and 4.30.3 shall apply.

4.30.2\* Seismic Loads. Horizontal seismic loads shall be determined in accordance with NFPA 13; ASCE/SEI 7, Minimum Design Loads for Buildings and Other Structures; local, state, or international codes; or other sources acceptable to the authority having jurisdiction.

**4.30.3 Components.**

4.30.3.1 Pump Driver and Controller. The fire pump, driver, and fire pump controller shall be attached to their foundations with materials capable of resisting applicable seismic loads.

4.30.3.2\* High Center of Gravity. Pumps with high centers of gravity, such as vertical in-line pumps, shall be mounted at their base and braced above their center of gravity.

Δ Table 4.28(b) Summary of Centrifugal Fire Pump Data (Metric)
<table><tr><td rowspan=3 colspan=1>Pump Rating(L/min)</td><td rowspan=1 colspan=8>Minimum Pipe Sizes (Nominal)(mm)</td></tr><tr><td rowspan=2 colspan=8>Number and Size ofHoseRelief Valve   Meter                       Nonthreaded   HeaderSuctiona,b,c   Dischargeª Relief Valve Discharge    Device    Hose Valves</td></tr><tr><td rowspan=1 colspan=1>Connections</td><td rowspan=1 colspan=1>Supply</td></tr><tr><td rowspan=1 colspan=1>95</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=2>25          32</td><td rowspan=1 colspan=1>1-38</td><td rowspan=1 colspan=1>1-65</td><td rowspan=1 colspan=1>25</td></tr><tr><td rowspan=1 colspan=1>189</td><td rowspan=1 colspan=1>38</td><td rowspan=1 colspan=1>32</td><td rowspan=1 colspan=1>32</td><td rowspan=1 colspan=1>38</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>1-38</td><td rowspan=1 colspan=1>1-65</td><td rowspan=1 colspan=1>38</td></tr><tr><td rowspan=1 colspan=1>379</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>38</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>65</td><td rowspan=1 colspan=1>1-65</td><td rowspan=1 colspan=1>1-65</td><td rowspan=1 colspan=1>65</td></tr><tr><td rowspan=1 colspan=1>568</td><td rowspan=1 colspan=1>65</td><td rowspan=1 colspan=1>65</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>65</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1>1-65</td><td rowspan=1 colspan=1>1-65</td><td rowspan=1 colspan=1>65</td></tr><tr><td rowspan=1 colspan=1>757</td><td rowspan=1 colspan=2>75           75</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=2>65          75</td><td rowspan=1 colspan=1>1-65</td><td rowspan=1 colspan=1>1-65</td><td rowspan=1 colspan=1>65</td></tr><tr><td rowspan=1 colspan=1>946</td><td rowspan=1 colspan=1>85</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>65</td><td rowspan=1 colspan=1>85</td><td rowspan=1 colspan=1>1-65</td><td rowspan=1 colspan=1>1-65</td><td rowspan=1 colspan=1>75</td></tr><tr><td rowspan=1 colspan=1>1,136</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>65</td><td rowspan=1 colspan=1>85</td><td rowspan=1 colspan=1>85</td><td rowspan=1 colspan=1>1-65</td><td rowspan=1 colspan=1>1-65</td><td rowspan=1 colspan=1>75</td></tr><tr><td rowspan=1 colspan=1>1,514</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1>125</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>2-65</td><td rowspan=1 colspan=1>1-125</td><td rowspan=1 colspan=1>100</td></tr><tr><td rowspan=1 colspan=1>1,703</td><td rowspan=1 colspan=1>125</td><td rowspan=1 colspan=1>125</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1>125</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>2—65</td><td rowspan=1 colspan=1>1-125</td><td rowspan=1 colspan=1>100</td></tr><tr><td rowspan=1 colspan=1>1,892</td><td rowspan=1 colspan=1>125</td><td rowspan=1 colspan=1>125</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=2>125         125</td><td rowspan=1 colspan=1>2—65</td><td rowspan=1 colspan=1>1-125</td><td rowspan=1 colspan=1>100</td></tr><tr><td rowspan=1 colspan=1>2,839</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>125</td><td rowspan=1 colspan=1>3-65</td><td rowspan=1 colspan=1>1-125</td><td rowspan=1 colspan=1>150</td></tr><tr><td rowspan=1 colspan=1>3,785</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>4-65</td><td rowspan=1 colspan=1>1-125</td><td rowspan=1 colspan=1>150</td></tr><tr><td rowspan=1 colspan=1>4,731</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>6-65</td><td rowspan=1 colspan=1>1-125</td><td rowspan=1 colspan=1>200</td></tr><tr><td rowspan=1 colspan=1>5,677</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>6-65</td><td rowspan=1 colspan=1>1-125</td><td rowspan=1 colspan=1>200</td></tr><tr><td rowspan=1 colspan=1>7,570</td><td rowspan=1 colspan=1>250</td><td rowspan=1 colspan=1>250</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>250</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>6-65</td><td rowspan=1 colspan=1>2—125d</td><td rowspan=1 colspan=1>200</td></tr><tr><td rowspan=1 colspan=1>9,462</td><td rowspan=1 colspan=1>250</td><td rowspan=1 colspan=1>250</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>250</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>8-65</td><td rowspan=1 colspan=1>2-125d</td><td rowspan=1 colspan=1>250</td></tr><tr><td rowspan=1 colspan=1>11,355</td><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>12-65</td><td rowspan=1 colspan=1>2—125d</td><td rowspan=1 colspan=1>250</td></tr><tr><td rowspan=1 colspan=1>13,247</td><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>250</td><td rowspan=1 colspan=1>12—65</td><td rowspan=1 colspan=1>3—125d</td><td rowspan=1 colspan=1>300</td></tr><tr><td rowspan=1 colspan=1>15,140</td><td rowspan=1 colspan=1>350</td><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>350</td><td rowspan=1 colspan=1>250</td><td rowspan=1 colspan=1>16-65</td><td rowspan=1 colspan=1>3—125d</td><td rowspan=1 colspan=1>300</td></tr><tr><td rowspan=1 colspan=1>17,032</td><td rowspan=1 colspan=1>400</td><td rowspan=1 colspan=1>350</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>350</td><td rowspan=1 colspan=1>250</td><td rowspan=1 colspan=1>16-65</td><td rowspan=1 colspan=1>3-125d</td><td rowspan=1 colspan=1>300</td></tr><tr><td rowspan=1 colspan=1>18,925</td><td rowspan=1 colspan=1>400</td><td rowspan=1 colspan=1>350</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>350</td><td rowspan=1 colspan=1>250</td><td rowspan=1 colspan=1>20—65</td><td rowspan=1 colspan=1>3—125d</td><td rowspan=1 colspan=1>300</td></tr></table>

Notes:  
(1) The pressure relief valve is permitted to be sized in accordance with 4.20.2.1.  
(2) The pressure relief valve discharge is permitted to be sized in accordance with 4.20.6.2.  
(3) The flowmeter device is permitted to be sized in accordance with 4.22.2.3.  
(4) The hose header supply is permitted to be sized in accordance with 4.22.3.4.  
(5) Other types of test outlets are permitted when approved by the authority having jurisdiction.  
<sup>a</sup>Actual diameter of pump flange is permitted to be different from pipe diameter.  
<sup>b</sup>Applies only to that portion of suction pipe specified in 4.16.3.3.  
<sup>c</sup>Suction pipe sizes in Table 4.28(b) are based on a maximum velocity at 150 percent rated capacity to 15 ft/sec (4.6 m/sec) in most cases.  
<sup>d</sup>Provide a control valve on each outlet where more than one nonthreaded connection is required.

4.30.3.3\* Pipe and Fittings. Pipe and fittings shall be protected in accordance with NFPA 13.

4.30.3.4 Appurtenances. Seismic protection of appurtenances, including trim pieces, shall be required where they are essential for post-earthquake operation of the fire pump.

4.30.3.4.1\* Where seismically protecting smaller diameter trim lines, restraint shall be sufficient.

**4.31 Packaged Fire Pump Assemblies.**

4.31.1 A packaged fire pump assembly, with or without an enclosure, shall meet all of the following requirements:

(1) The components shall be assembled and affixed onto a steel framing structure.

(2) Welders shall be qualified in accordance with the Section 9 of ASME Boiler and Pressure Vessel Code or with the American Welding Society AWS D1.1/D1.1M, Structural Welding Code — Steel.

(3) The assembly shall be listed for fire pump service.

(4) The total assembly shall be engineered and designed by a system designer as referenced in 4.3.2.

(5) All plans and data sheets shall be submitted and reviewed by the authority having jurisdiction, with copies of the stamped approved submittals used in the assembly and for record keeping.

4.31.2 All electrical components, clearances, and wiring shall meet the minimum requirements of the applicable NFPA 70 articles.

4.31.3 Packaged and prefabricated skid unit(s) shall meet all the requirements in this standard, including those described in Sections 4.14 through 4.19.

4.31.4 Careful consideration shall be given to the possible effects of system component damage during shipment to the project site.

4.31.4.1 The structural integrity shall be maintained with minimal flexing and movement.

4.31.4.2 The necessary supports and restraints shall be installed to prevent damage and breakage during transit.

4.31.5 The packaged fire pump shall have the correct lifting points marked to ensure safe rigging of the unit.

4.31.6 All packaged pump house or pump skids, or both, shall meet the requirements of Section 4.30.

4.31.7 Suction and discharge piping shall be thoroughly inspected, including checking all flanged and mechanical connections per manufacturers' recommendations, after the pump house or skid unit is set in place on the permanent foundation.

4.31.8 The units shall be properly anchored and grouted in accordance with Section 6.4.

4.31.9\* The interior floor of a package pump house shall be of solid construction with grading to provide proper drainage for the fire pump components.

4.31.9.1 The interior floor shall be permitted to be provided with grouting in accordance with 4.31.8 or installed after the packaged pump house is set in place in accordance with 4.31.10.

4.31.9.2 The structural frame for a packaged pump house shall be mounted on an engineered footing designed to withstand the live loads of the packaged unit and the applicable wind loading requirements.

4.31.9.3 The foundation footings of a package pump house shall include the necessary anchor points required to secure the package to the foundation.

4.31.10 A highly skid-resistant, solid structural plate floor with grout holes shall be permitted to be used where protection from corrosion and drainage is provided for all incidental pump room spillage or leakage.

**4.32\* Pressure Actuated Controller Pressure Sensing Lines.**

4.32.1 For all pump installations, including jockey pumps, each controller shall have its own individual pressure sensing line.

4.32.1.1 Every multistage multiport pump for each discharge port shall have its own individual pressure sensing line connected to the fire pump controller.

4.32.1.1.1 The pressure maintenance pump controller for each discharge port shall have its own individual pressure sensing line.

4.32.2 The pressure sensing line connection for each pump, including jockey pumps, shall be made between that pump's discharge check valve and discharge isolation valve.

4.32.3\* The pressure sensing line shall be brass, rigid copper pipe Types K, L, or M, or Series 300 stainless steel pipe or tube, and the fittings shall be of <sup>1</sup>∕<sub>2</sub> in. (15 mm) nominal size.

**4.32.4 Check Valves or Ground-Face Unions.**

4.32.4.1 Where the requirements of 4.32.4.2 are not met, two bronze or stainless steel check valves shall be installed in the pressure sensing line at least 5 ft (1.52 m) apart with a nominal <sup>3</sup>∕<sub>32</sub> in. (2.4 mm) hole drilled in the bronze or stainless steel clapper to serve as dampening. [See Figure A.4.32(a) and Figure A.4.32(b).]

4.32.4.2 Where the water is clean, ground-face unions with noncorrosive diaphragms drilled with a nominal <sup>3</sup>∕<sub>32</sub> in. (2.4 mm) orifice shall be permitted in place of the check valves.

4.32.4.3 There shall be two inspection test valves attached to the pressure sensing line that shall consist of a tee, a valve, a second tee with the branch plugged, and a second valve. [See Figure A.4.32(a) and Figure A.4.32(b).]

4.32.5 Shutoff Valve. There shall be no shutoff valve in the pressure sensing line.

4.32.6 Pressure Switch Actuation. Pressure switch actuation at the low adjustment setting shall initiate the pump starting sequence (if the pump is not already in operation).

4.33 Break Tanks. Where a break tank is used to provide the pump suction water supply, the installation shall comply with NFPA 22.

4.34 Field Acceptance Test of Pump Units. Upon completion of the entire fire pump installation, an acceptance test shall be conducted in accordance with the provisions of this standard. (See Chapter 14.)

N 4.35 Automated Inspection, Testing, and Distance Monitoring of Devices, Meters, and Equipment.

N 4.35.1\* Devices, meters, and equipment utilized to perform automated inspection and testing procedures that are subjected to system pressure, where provided, shall be listed.

N 4.35.2\* Devices, meters, and equipment utilized to perform distance monitoring of system or component status that are subjected to system pressure, where provided, shall be listed.

**Chapter 5 Fire Pumps for High-Rise Buildings**

**5.1 General.**

**5.1.1 Application.**

5.1.1.1 This chapter applies to all fire pumps within a building wherever a building is defined as high-rise in accordance with 3.3.30.

5.1.1.2 The provisions of all other chapters of this standard shall apply unless specifically addressed by this chapter.

5.2\* Equipment Access. Location and access to the fire pump room shall be preplanned with the fire department.

**5.3 Water Supply Tanks.**

5.3.1 Where provided, water tanks shall be installed in accordance with NFPA 22.

5.3.2 When a water tank serves domestic and fire protection systems, the domestic supply connection shall be connected above the level required for fire protection demand.

5.4 Fire Pump Test Arrangement. Where the water supply to a fire pump is a tank, a listed flowmeter or a test header discharging back into the tank with a calibrated nozzle(s) arranged for the attachment of a pressure gauge to determine pitot pressure shall be required.

5.5 Alternate Power. Where electric motor–driven fire pump(s) are used, a reliable alternate source of power in accordance with Section 9.6 or a back-up fire pump in accordance with Section 9.3 shall be provided for the fire pump installation.

**5.6\* Very Tall Buildings.**

**5.6.1 Water Supply Tanks for Very Tall Buildings.**

5.6.1.1\* Where the primary supply source for a vertical fire protection zone is stored water within the building, each zone shall be supplied by a minimum of two tanks

5.6.1.1.1 A water tank shall be permitted to be divided into compartments such that the compartments function as individual tanks.

5.6.1.1.2\* The total volume of all tanks or compartments supplying a vertical fire protection zone shall be sufficient for the full fire protection demand in that zone.

5.6.1.1.3 Each individual tank or compartment directly supplying a vertical fire protection zone shall be sized so that at least 50 percent of the fire protection demand is stored with any one compartment or tank out of service.

5.6.1.2 An automatic refill valve shall be provided for each tank or tank compartment.

5.6.1.3 A manual refill valve shall be provided for each tank or tank compartment.

5.6.1.4\* Each refill valve shall be sized and arranged to independently supply the system fire protection demand.

N 5.6.1.5 The refill rate shall be sustainable for the required water supply duration.

5.6.1.6\* The automatic and manual fill valve combination for each tank or tank compartment shall have its own connection to one of the following:

(1) A standpipe riser for a zone that is not supplied from the tank served by the refill valve and is provided with a backup fire pump

(2) A gravity feed express or standpipe riser for a zone that is not supplied from the tank served by the refill valve

(3) A dedicated riser from a fire pump located below the refill valve

(4) A reliable domestic riser sized to meet the requirements of 5.6.1.4

5.6.1.6.1\* Each refill connection shall be made to a different riser.

N 5.6.1.6.2 The refill connections shall be interconnected.

N 5.6.1.6.2.1 When the refill valves are connected to different zones, check valves shall be installed in each standpipe connection to prevent cross flow between the different zones.

N 5.6.1.6.2.2 Isolation valves shall be provided on both sides of each check valve required by 5.6.1.6.2.1.

N 5.6.1.6.3 Isolation valves shall be provided between each interconnection.

N 5.6.1.6.4 When at least one of the tank valves is fed from below, the primary fill shall be from below.

N 5.6.1.6.4.1\* When the fill valves are connected to different zones, the isolation valve shall be permitted to be normally closed to assure that the primary refill is the first refill to operate.

N 5.6.1.6.5\* Each tank shall be provided with an overflow sized for the maximum refill rate with a single automatic refill valve operating fully open.

N 5.6.1.6.6 The overflow shall be piped to a safe discharge location.

5.6.2 Fire Pump Backup. Fire pumps serving zones that are partially or wholly beyond the pumping capability of the fire department apparatus shall be provided with one of the following:

(1) A fully independent and automatic backup fire pump unit(s) arranged so that all zones can be maintained in full service with any one pump out of service.

(2) An auxiliary means that is capable of providing the full fire protection demand and that is acceptable to the authority having jurisdiction.

**Chapter 6 Centrifugal Pumps**

**6.1 General.**

**6.1.1\* Types.**

6.1.1.1 Centrifugal pumps shall be of the overhung impeller design and the impeller between bearings design.

6.1.1.2 The overhung impeller design shall be close coupled or separately coupled single- or two-stage end-suction-type [see Figure A.6.1.1(a) and Figure A.6.1.1(b)] or in-line-type [see Figure A.6.1.1(c) through Figure A.6.1.1(e)] pumps.

6.1.1.3 The impeller between bearings design shall be separately coupled single-stage or multistage axial (horizontal) splitcase-type [see Figure A.6.1.1(f)] or radial (vertical) split-case-type [see Figure A.6.1.1(g)] pumps.

6.1.2\* Application. Centrifugal pumps shall not be used where a static suction lift is required.

**6.2\* Factory and Field Performance.**

6.2.1 Pumps shall furnish not less than 150 percent of rated capacity at not less than 65 percent of total rated head. (See Figure A.6.2.)

6.2.1.1 Each discharge outlet in a multistage multiport pump shall furnish not less than 150 percent of rated capacity at not less than 65 percent of total rated head. (See Figure A.6.2.)

6.2.2 The shutoff head shall not exceed 140 percent of rated head for any type pump. (See Figure A.6.2.)

6.2.2.1 For each discharge outlet in a multistage multiport pump, the shutoff head shall not exceed 140 percent of rated head for any type pump. (See Figure A.6.2.)

N 6.2.2.2 When operating below the rated speed in a selfregulating mode, a self-regulating variable speed fire pump unit shall maintain the discharge pressure within 5 percent of the set pressure.

N 6.2.2.3 When operating below the rated speed with a variable speed pump in suction control mode, a variable speed fire pump shall maintain the suction pressure at or above the lowest permissible suction pressure with an accuracy of −0/+3 psi (−0/+0.2 bar).

**6.3 Fittings.**

6.3.1\* Where necessary, the following fittings for the pump shall be provided by the pump manufacturer or an authorized representative:

(1) Automatic air release valve

(2) Circulation relief valve

(3) Pressure gauges

6.3.2 Where necessary, the following fittings shall be provided:

(1) Eccentric tapered reducer at suction inlet

(2) Hose valve manifold with hose valves

(3) Flow measuring device

(4) Relief valve and discharge cone

(5) Pipeline strainer

**6.3.3 Automatic Air Release.**

6.3.3.1 Unless the requirements of 6.3.3.2 are met, pumps that are automatically controlled shall be provided with a listed float-operated air release valve having a nominal 0.50 in. (12.7 mm) minimum diameter discharged to atmosphere.

6.3.3.2 The requirements of 6.3.3.1 shall not apply to overhung impeller–type pumps with top centerline discharge or that are vertically mounted to naturally vent the air.

**6.4 Foundation and Setting.**

6.4.1\* Overhung impeller and impeller between bearings design pumps and driver shall be mounted on a common grouted base plate.

6.4.2 Pumps of the overhung impeller close coupled in-line type [see Figure A.6.1.1(c)] shall be permitted to be mounted on a base attached to the pump mounting base plate.

6.4.3 The base plate shall be securely attached to a solid foundation in such a way that pump and driver shaft alignment is ensured.

6.4.4\* The foundation shall be sufficiently substantial to form a permanent and rigid support for the base plate.

6.4.5 The base plate, with pump and driver mounted on it, shall be set level on the foundation.

6.5\* Connection to Driver and Alignment.

**6.5.1 Coupling Type.**

6.5.1.1 Separately coupled–type pumps with electric motor or diesel engine drivers shall be connected by a flexible coupling or flexible connecting shaft.

6.5.1.2\* Flexible couplings and flexible connecting shafts shall be listed for fire pump service and installed in accordance with the listing.

6.5.2 Pumps and drivers on separately coupled–type pumps shall be aligned in accordance with the coupling and pump manufacturers' specifications and the ANSI/HI 1.4, Rotody namic Centrifugal Pumps for Manuals Describing Installation, Opera tion and Maintenance. (See A.6.5.)

**Chapter 7 Vertical Shaft Turbine–Type Pumps**

**7.1\* General.**

7.1.1\* Application. Where the water supply is located below the discharge flange centerline and the water supply pressure is insufficient to deliver the water to the fire pump, a vertical shaft turbine–type pump shall be used.

**7.1.2 Factory and Field Performance.**

7.1.2.1 Pumps shall furnish not less than 150 percent of rated capacity at a total head of not less than 65 percent of the total rated head. (See Figure A.6.2.)

7.1.2.2 The total shutoff head shall not exceed 140 percent of the total rated head on vertical turbine pumps. (See Figure A.6.2.)

7.1.2.3 The vertical turbine–type pump shall be designed to operate in a vertical position with all parts in correct alignment.

**7.2 Water Supply.**

**7.2.1 Source.**

7.2.1.1\* The water supply shall be adequate, dependable, and acceptable to the authority having jurisdiction.

7.2.1.2\* The acceptance of a well as a water supply source shall be dependent upon satisfactory development of the well and establishment of satisfactory aquifer characteristics.

**7.2.2 Pump Submergence.**

**7.2.2.1\* Well Installations.**

7.2.2.1.1 Submergence of the pump bowls shall be provided for reliable operation of the fire pump unit.

7.2.2.1.2 Submergence of the second impeller from the bottom of the pump bowl assembly shall be not less than 10 ft (3.2 m) below the pumping water level at 150 percent of rated capacity. (See Figure A.7.2.2.1.)

7.2.2.1.3\* The submergence shall be increased by 1 ft (0.3 m) for each 1000 ft (305 m) of elevation above sea level.

**7.2.2.2\* Wet Pit Installations.**

7.2.2.2.1 To provide submergence for priming, the elevation of the second impeller from the bottom of the pump bowl assembly shall be such that it is below the lowest pumping water level in the open body of water supplying the pit.

7.2.2.2.2 For pumps with rated capacities of 2000 gpm (7570 L/min) or greater, additional submergence is required to prevent the formation of vortices and to provide required net positive suction head (NPSH) in order to prevent excessive cavitation.

7.2.2.2.3 The required submergence shall be obtained from the pump manufacturer.

7.2.2.2.4 The distance between the bottom of the strainer and the bottom of the wet pit shall be at least one-half of the pump bowl diameter but not less than 12 in. (305 mm).

**7.2.3 Well Construction.**

7.2.3.1 It shall be the responsibility of the groundwater supply contractor to perform the necessary groundwater investigation

to establish the reliability of the supply, to develop a well to produce the required supply, and to perform all work and install all equipment in a thorough and workmanlike manner.

7.2.3.2 To support the requirements of 7.2.3.1, the well shall be of ample diameter and sufficiently plumb to receive the pump.

**7.2.4 Unconsolidated Formations (Sands and Gravels).**

7.2.4.1 All casings shall be of steel of such diameter and installed to such depths as the formation could justify and as best meet the conditions.

7.2.4.2 Both inner and outer casings shall have a minimum wall thickness of 0.375 in. (9.5 mm).

7.2.4.3 Inner casing diameter shall be not less than 2 in.   
(51 mm) larger than the pump bowls.

7.2.4.4 The outer casing shall extend down to approximately the top of the water-bearing formation.

7.2.4.5 The inner casing of lesser diameter and the well screen shall extend as far into the formation as the water-bearing stratum could justify and as best meets the conditions.

7.2.4.6 The well screen is a vital part of the construction, and careful attention shall be given to its selection.

7.2.4.7 The well screen shall be the same diameter as the inner casing and of the proper length and percent open area to provide an entrance velocity not exceeding 0.15 ft/sec (46 mm/sec).

7.2.4.8 The screen shall be made of a corrosion- and acidresistant material, such as stainless steel or Monel.

7.2.4.9 Monel shall be used where it is anticipated that the chloride content of the well water will exceed 1000 parts per million.

7.2.4.10 The screen shall have adequate strength to resist the external forces that will be applied after it is installed and to minimize the likelihood of damage during the installation.

7.2.4.11 The bottom of the well screen shall be sealed properly with a plate of the same material as the screen.

7.2.4.12 The sides of the outer casing shall be sealed by the introduction of neat cement placed under pressure from the bottom to the top.

7.2.4.13 Cement shall be allowed to set for a minimum of   
48 hours before drilling operations are continued.

7.2.4.14 The immediate area surrounding the well screen not less than 6 in. (152 mm) shall be filled with clean and wellrounded gravel.

7.2.4.15 This gravel shall be of such size and quality as will create a gravel filter to ensure sand-free production and a low velocity of water leaving the formation and entering the well.

**7.2.4.16 Tubular Wells.**

7.2.4.16.1 Wells for fire pumps not exceeding 450 gpm (1703 L/min) developed in unconsolidated formations without an artificial gravel pack, such as tubular wells, shall be acceptable sources of water supply for fire pumps not exceeding 450 gpm (1703 L/min).

7.2.4.16.2 Tubular wells shall comply with all the requirements of 7.2.3 and 7.2.4, except compliance with 7.2.4.11 through 7.2.4.15 shall not be required.

7.2.5\* Consolidated Formations. Where the drilling penetrates unconsolidated formations above the rock, surface casing shall be installed, seated in solid rock, and cemented in place.

**7.2.6 Developing a Well.**

7.2.6.1 Developing a new well and cleaning it of sand or rock particles (not to exceed 5 ppm) shall be the responsibility of the groundwater supply contractor.

7.2.6.2 Such development shall be performed with a test pump and not a fire pump.

7.2.6.3 Freedom from sand shall be determined when the test pump is operated at 150 percent of rated capacity of the fire pump for which the well is being prepared.

**7.2.7\* Test and Inspection of Well.**

7.2.7.1 A test to determine the water production of the well shall be made.

7.2.7.2 An acceptable water measuring device such as an orifice, a venturi meter, or a calibrated pitot tube shall be used.

7.2.7.3 The test shall be witnessed by a representative of the customer, contractor, and authority having jurisdiction, as required.

7.2.7.4 The test shall be continuous for a period of at least 8 hours at 150 percent of the rated capacity of the fire pump with 15-minute-interval readings over the period of the test.

7.2.7.5 The test shall be evaluated with consideration given to the effect of other wells in the vicinity and any possible seasonal variation in the water table at the well site.

7.2.7.6 Test data shall describe the static water level and the pumping water level at 100 percent and 150 percent, respectively, of the rated capacity of the fire pump for which the well is being prepared.

7.2.7.7 All existing wells within a 1000 ft (305 m) radius of the fire well shall be monitored throughout the test period.

**7.3 Pump.**

**7.3.1\* Vertical Turbine Pump Head Component.**

7.3.1.1 The pump head shall be either the aboveground or belowground discharge type.

7.3.1.2 The pump head shall be designed to support the driver, pump, column assembly, bowl assembly, maximum down thrust, and the oil tube tension nut or packing container.

**7.3.2 Column.**

7.3.2.1\* The pump column shall be furnished in sections not exceeding a nominal length of 10 ft (3 m), shall be not less than the weight specified in Table 7.3.2.1(a) and Table 7.3.2.1(b), and shall be connected by threaded-sleeve couplings or flanges.

7.3.2.2 The ends of each section of threaded pipe shall be faced parallel and machined with threads to permit the ends to butt so as to form accurate alignment of the pump column.

Δ Table 7.3.2.1(a) Pump Column Pipe Weights (U.S. Customary)
<table><tr><td>Nominal Size (in.)</td><td>Outside Diameter (O.D.) (in.)</td><td>Weight per Unit Length (Plain Ends) (lb/ft)</td></tr><tr><td>6</td><td>6.625</td><td>18.97</td></tr><tr><td>7</td><td>7.625</td><td>22.26</td></tr><tr><td>8</td><td>8.625</td><td>24.70</td></tr><tr><td>9</td><td>9.625</td><td>28.33</td></tr><tr><td>10</td><td>10.75</td><td>31.20</td></tr><tr><td>12</td><td>12.75</td><td>43.77</td></tr><tr><td>14</td><td>14.00</td><td>53.57</td></tr></table>

Δ Table 7.3.2.1(b) Pump Column Pipe Weights (Metric)
<table><tr><td>Nominal Size (mm)</td><td>Outside Diameter (O.D.) (mm)</td><td>Weight per Unit Length (Plain Ends) (kg/m)</td></tr><tr><td>150</td><td>161</td><td>28.230</td></tr><tr><td>200</td><td>212</td><td>36.758</td></tr><tr><td>250</td><td>264</td><td>46.431</td></tr><tr><td>300 350</td><td>315</td><td>65.137</td></tr><tr><td></td><td>360</td><td>81.209</td></tr></table>

7.3.2.3 All column flange faces shall be parallel and machined for rabbet fit to permit accurate alignment.

7.3.2.4 Where the static water level exceeds 50 ft (15.3 m) below ground, oil-lubricated-type pumps shall be used. (See Figure A.7.1.1.)

7.3.2.5 Where the pump is of the enclosed lineshaft oillubricated type, the shaft-enclosing tube shall be furnished in interchangeable sections not over 10 ft (3 m) in length of extra-strong pipe.

7.3.2.6 An automatic sight feed oiler shall be provided on a suitable mounting bracket with connection to the shaft tube for oil-lubricated pumps. (See Figure A.7.1.1.)

7.3.2.7 The pump lineshafting shall be sized so critical speed shall be 25 percent above and below the operating speed of the pump.

7.3.2.8 Operating speed shall include all speeds from shutoff to the 150 percent point of the pump, which vary on engine drives.

7.3.2.9 Operating speed for variable speed pressure limiting control drive systems shall include all speeds from rated to minimum operating speed.

**7.3.3 Bowl Assembly.**

7.3.3.1 The pump bowl shall be of close-grained cast iron, bronze, or other suitable material in accordance with the chemical analysis of the water and experience in the area.

7.3.3.2 Impellers shall be of the enclosed type and shall be of bronze or other suitable material in accordance with the chemical analysis of the water and experience in the area.

**7.3.4 Suction Strainer.**

7.3.4.1 A cast or heavy fabricated, corrosion-resistant metal cone or basket-type strainer shall be attached to the suction manifold of the pump.

7.3.4.2 The suction strainer shall have a free area of at least four times the area of the suction connections, and the openings shall be sized to restrict the passage of a 0.5 in. (12.7 mm) sphere.

7.3.4.3 For installations in a wet pit, this suction strainer shall be required in addition to the intake screen. (See Figure A.7.2.2.2.)

**7.3.5 Fittings.**

7.3.5.1 The following fittings shall be required for attachment to the pump:

(1) Automatic air release valve as specified in 7.3.5.2

(2) Water level detector as specified in 7.3.5.3

(3) Discharge pressure gauge as specified in 4.12.1

(4) Relief valve and discharge cone where required by 4.20.1

(5) Hose valve header and hose valves as specified in 4.22.3 or metering devices as specified in 4.22.2

**7.3.5.2 Automatic Air Release.**

7.3.5.2.1 A nominal 1.5 in. (38 mm) pipe size or larger automatic air release valve shall be provided to vent air from the column and the discharge head upon the starting of the pump.

7.3.5.2.2 This valve shall also admit air to the column to dissipate the vacuum upon stopping of the pump.

7.3.5.2.3 This valve shall be located at the highest point in the discharge line between the fire pump and the discharge check valve.

7.3.5.3\* Water Level Detection. Water level detection shall be required for all vertical turbine pumps installed in wells to monitor the suction pressure available at the shutoff, 100 percent flow, and 150 percent flow points, to determine if the pump is operating within its design conditions.

7.3.5.3.1 Each well installation shall be equipped with a suitable water level detector.

7.3.5.3.2 If an air line is used, it shall be brass, copper, or series 300 stainless steel.

7.3.5.3.3 Air lines shall be strapped to column pipe at 10 ft (3 m) intervals.

7.4\* Installation.

**7.4.1 Pump House.**

7.4.1.1 The pump house shall be of such design as will offer the least obstruction to the convenient handling and hoisting of vertical pump parts.

7.4.1.2 The requirements of Sections 4.14 and 11.3 shall also apply.

**7.4.2 Outdoor Setting.**

7.4.2.1 If in special cases the authority having jurisdiction does not require a pump room and the unit is installed outdoors, the driver shall be screened or enclosed and protected against tampering.

7.4.2.2 The screen or enclosure required in 7.4.2.1 shall be easily removable and shall have provision for ample ventilation.

**7.4.3 Foundation.**

7.4.3.1 Certified dimension prints shall be obtained from the manufacturer.

7.4.3.2 The foundation for vertical pumps shall be built to carry the entire weight of the pump and driver plus the weight of the water contained in it.

7.4.3.3 Foundation bolts shall be provided to firmly anchor the pump to the foundation.

7.4.3.4 The foundation shall be of sufficient area and strength that the load per square inch (square millimeter) on concrete does not exceed design standards.

7.4.3.5 The top of the foundation shall be carefully leveled to permit the pump to hang freely over a well pit on a shortcoupled pump.

7.4.3.6 On a well pump, the pump head shall be positioned plumb over the well, which is not necessarily level.

**7.4.3.7 Sump or Pit.**

7.4.3.7.1 Where the pump is mounted over a sump or pit, Ibeams shall be permitted to be used.

7.4.3.7.2 Where a right-angle gear is used, the driver shall be installed parallel to the beams.

**7.5 Driver.**

**7.5.1 Method of Drive.**

7.5.1.1 The driver provided shall be so constructed that the total thrust of the pump, which includes the weight of the shaft, impellers, and hydraulic thrust, can be carried on a thrust bearing of ample capacity so that it will have an average life rating of 15,000 hours.

7.5.1.2 All drivers shall be so constructed that axial adjustment of impellers can be made to permit proper installation and operation of the equipment.

7.5.1.3 Vertical shaft turbine pumps shall be driven by a vertical hollow shaft electric motor or vertical hollow shaft rightangle gear drive with diesel engine or steam turbine except as permitted in 7.5.1.4.

7.5.1.4 The requirements of 7.5.1.3 shall not apply to diesel engines and steam turbines designed and listed for vertical installation with vertical shaft turbine–type pumps, which shall be permitted to employ solid shafts and shall not require a right-angle gear drive but shall require a nonreverse mechanism.

7.5.1.5 Motors shall be of the vertical hollow-shaft type and comply with 9.5.1.9.

**7.5.1.6 Mass Elastic System.**

7.5.1.6.1\* For vertical turbine pumps using right-angle gear drives driven by a diesel engine, a listed torsional coupling shall be used and mounted on the engine side of the driveshaft.

N 7.5.1.6.1.1 For drive systems that include a diesel engine, torsional coupling, right-angle gear drive, and vertical shaft pump, the pump manufacturer shall provide, at a minimum, a 3-mass torsional frequency calculation, indicating that the first two natural frequencies of the system and the critical speeds associated with engine firing frequency are found to be no less than 25 percent above or below when the pump is operating at rated speed.

N 7.5.1.6.1.2\* The torsional frequency calculation specified in 7.5.1.6.1.1 shall include the mass elastic characteristics for a wetted pump with the specific impeller(s) trim, torsional coupling, right-angle gear, gear ratio, flexible connecting shaft, and the engine.

N 7.5.1.6.1.3\* Where the calculations required in 7.5.1.6.1.1 indicate that critical speeds are found to fall less than 25 percent above or below pump rated speed, a further detailed set of forced response calculations shall be required for the vertical and horizontal components indicating there are no damaging vibratory stresses or torques.

N 7.5.1.6.1.4\* The torsional analysis specified in 7.5.1.6.1.3 shall include the mass elastic characteristics required in 7.5.1.6.1.2 plus the following:

(1) The excitation characteristics of the specific engine and rating

(2) A fully flexible lumped parameter model having multiple elements along the length of the engine crankshaft, the horizontal shafting, and vertical shafting to all pump stages

(3) The effect of engine misfire

N 7.5.1.6.1.5 For a system defined in 7.5.1.6.1 that uses a variable speed diesel driver, the operating speed for the analytical speeds shall be defined as not less than 25 percent above the pump rated speed and not less than 25 percent below the lowest possible speed of the variable speed driver.

N 7.5.1.6.1.6 The torsional coupling required in 7.5.1.6.1 shall be permitted to be omitted when a complete mass elastic system torsional analysis is provided and accepted by the authority having jurisdiction and indicates that the system meets the requirements of 7.5.1.6.1.3 without a torsional coupling being included in the system.

N 7.5.1.6.1.7 In addition to the requirements of 7.5.1.6.1.3, results shall include engine critical response, crankshaft stress, and crankshaft damper heat dissipation.

7.5.1.6.2 For variable speed vertical hollow shaft electric motors, the pump manufacturer shall provide a complete mass elastic system torsional analysis to ensure there are no damag ing stresses or critical speeds less than 25 percent above o below the operating speed of the pump and driver

7.5.1.6.3 For variable speed vertical hollow shaft electric motors, the pump manufacturer shall provide a complete mass elastic system torsional analysis to ensure there are no damaging stresses or critical speeds within 25 percent above and below the operating speed of the pump and drive.

Δ 7.5.1.6.4 For vertical turbine pumps using angle gear drives driven by a diesel engine, a torsional coupling shall be used and mounted on the engine side of the driver shaft.

Δ 7.5.1.6.4.1 The torsional coupling shall be permitted to be omitted when a mass elastic system torsional analysis is provided and accepted by the authority having jurisdiction.

**7.5.1.7 Gear Drives.**

7.5.1.7.1 Gear drives and flexible connecting shafts shall be acceptable to the authority having jurisdiction.

7.5.1.7.2 Gear drives shall be of the vertical hollow-shaft type, permitting adjustment of the impellers for proper installation and operation of the equipment.

7.5.1.7.3 The gear drive shall be equipped with a nonreverse mechanism

7.5.1.7.4 All gear drives shall be listed and rated by the manufacturer at a load equal to the maximum horsepower and thrust of the pump for a minimum of 15,000 hours of operation, as well as being capable of transferring the minimum and maximum conditions, as defined by the pump manufacturer, for which the gear drive is intended.

7.5.1.7.5 Water-cooled gear drives shall be equipped with a visual means to determine whether water circulation is occurring.

**7.5.1.8 Flexible Connecting Shafts.**

7.5.1.8.1 Unless the requirements of 7.5.1.4 are met, engines shall be connected to vertical shaft pumps by means of a rightangle gear drive with a listed flexible connecting shaft, which will prevent undue strain on both the engine and the gear drive.

7.5.1.8.2 The flexible connecting shaft shall be listed for this diesel fire pump service.

7.5.1.8.3 The operating angle for the flexible connecting shaft shall not exceed the limits specified by the manufacturer for the speed and horsepower transmitted under any static or operating conditions.

7.5.1.8.4 The requirements of 7.5.1.8.1 shall not apply to diesel engines and steam turbines designed and listed for vertical installation with vertical shaft turbine–type pumps, which shall be permitted to employ solid shafts, shall not require a right-angle drive, but shall require a non-reverse ratchet.

7.5.2 Controls. The controllers for the motor, diesel engine, or steam turbine shall comply with specifications for either electric-drive controllers in Chapter 10 or engine drive controllers in Chapter 12.

**7.5.3 Variable Speed Vertical Turbine Pumps.**

7.5.3.1 The pump supplier shall inform the controller manufacturer of any and all critical resonant speeds within the operating speed range of the pump, which is from zero up to full speed.

7.5.3.2 When water-lubricated pumps with lineshaft bearings are installed, the pump manufacturer shall inform the controller manufacturer of the maximum allowed time for water to reach the top bearing under the condition of the lowest anticipated water level of the well or reservoir.

**7.6 Operation and Maintenance.**

**7.6.1 Operation.**

7.6.1.1\* Before the unit is started for the first time after installation, all field-installed electrical connections and discharge piping from the pump shall be checked.

7.6.1.2 With the top drive coupling removed, the drive shaft shall be centered in the top drive coupling for proper alignment and the motor shall be operated momentarily to ensure that it rotates in the proper direction.

7.6.1.3 With the top drive coupling reinstalled, the impellers shall be set for proper clearance according to the manufacturer's instructions.

7.6.1.4\* With the precautions of 7.6.1.1 through 7.6.1.3 taken, the pump shall be started and allowed to run.

7.6.1.5 The operation shall be observed for vibration while running, with vibration limits according to the ANSI/HI 1.4, Rotodynamic Centrifugal Pumps for Manuals Describing Installation, Operation and Maintenance.

7.6.1.6 The driver shall be observed for proper operation.

**7.6.2 Maintenance.**

7.6.2.1 The manufacturer's instructions shall be carefully followed in making repairs and dismantling and reassembling pumps.

7.6.2.2 When spare or replacement parts are ordered for the pump, the pump serial number stamped on the nameplate fastened to the pump head shall be included in order to make sure the proper parts are provided.

N 7.6.2.3 When spare or replacement parts are ordered for the gearbox, the gearbox serial number stamped on the nameplate fastened to the gear case shall be included in order to make sure the proper parts are provided.

7.6.2.4 Ample head room and access for removal of the pump shall be maintained.

**Chapter 8 Positive Displacement Pumps**

8.1\* General.

8.1.1 Types. Positive displacement pumps shall be as defined in 3.3.49.14.

**8.1.2\* Suitability.**

8.1.2.1 The positive displacement–type pump shall be listed for the intended application.

8.1.2.2\* The listing shall verify the characteristic performance curves for a given pump model.

**8.1.3 Application.**

8.1.3.1 Positive displacement pumps shall be permitted to pump liquids for fire protection applications.

8.1.3.2 The selected pump shall be appropriate for the viscosity of the liquid.

**8.1.4 Pump Seals.**

8.1.4.1 The seal type acceptable for positive displacement pumps shall be either mechanical or lip seal.

8.1.4.2 Packing shall not be used.

8.1.5\* Pump Materials. Materials used in pump construction shall be selected based on the corrosion potential of the environment, fluids used, and operational conditions. (See 3.3.12 for definition of corrosion-resistant materials.)

**8.1.6 Dump Valve.**

8.1.6.1 A dump valve shall be provided on all closed head systems to allow the positive displacement pump to bleed off excess pressure and achieve operating speed before subjecting the driver to full load.

8.1.6.2 The dump valve shall operate only for the duration necessary for the positive displacement pump to achieve operating speed.

**8.1.6.3 Dump Valve Control.**

8.1.6.3.1 Automatic Operation. When an electrically operated dump valve is used, it shall be controlled by the positive displacement pump controller.

8.1.6.3.2 Manual Operation. Means shall be provided at the controller to ensure dump valve operation during manual start.

**8.1.6.4 Dump valves shall be listed.**

8.1.6.5 Dump valve discharge shall be permitted to be piped to the liquid supply tank, pump suction, drain, or liquid supply.

**8.2 Foam Concentrate and Additive Pumps.**

8.2.1 Additive Pumps. Additive pumps shall meet the requirements for foam concentrate pumps.

8.2.2\* Net Positive Suction Head. Net positive suction head (NPSH) shall exceed the pump manufacturer's required NPSH plus 5 ft (1.52 m) of liquid.

8.2.3 Seal Materials. Seal materials shall be compatible with the foam concentrate or additive.

8.2.4\* Dry Run. Foam concentrate pumps shall be capable of dry running for 10 minutes without damage.

8.2.5\* Minimum Flow Rates. Pumps shall have foam concentrate flow rates to meet the maximum foam flow demand for their intended service.

8.2.6\* Discharge Pressure. The discharge pressure of the pump shall exceed the maximum water pressure under any operating condition at the point of foam concentrate injection.

**8.3 Water Mist System Pumps.**

8.3.1\* Positive displacement pumps for water shall have adequate capacities to meet the maximum system demand for their intended service.

8.3.2 NPSH shall exceed the pump manufacturer's required NPSH plus 5 ft (1.52 m) of liquid.

8.3.3 The inlet pressure to the pump shall not exceed the pump manufacturer's recommended maximum inlet pressure.

8.3.4 When the pump output has the potential to exceed the system flow requirements, a means to relieve the excess flow such as an unloader valve or orifice shall be provided.

8.3.5 Where the pump is equipped with an unloader valve, it shall be in addition to the safety relief valve as outlined in 8.5.2.

**8.4 Water Mist Positive Displacement Pumping Units.**

8.4.1 Water mist positive displacement pumping units shall be dedicated to and listed as a unit for fire protection service.

8.4.2 Except as provided in 8.4.3 through 8.4.8, all the requirements of this standard shall apply.

8.4.3 Water mist positive displacement pumping units shall include pumps, driver(s), and controller as a complete operating unit.

8.4.4 The pump controller shall manage the performance of all pumps and drivers to provide continuous and smooth operation without intermittent pump cycling or discharge pressure varying by more than 10 percent during pump sequencing after rated pressure has been achieved.

8.4.5 Redundancy shall be built into the units such that failure of a line pressure sensor or primary control board will not prevent the system from functioning as intended.

8.4.6 Where provided with a variable speed control, failure of the variable speed control feature shall cause the controller to bypass and isolate the variable speed control system.

8.4.7 The unit controller shall be arranged so that each pump can be manually operated individually without opening the enclosure door.

8.4.8 The requirement in 10.3.4.3 shall apply to each individual motor and the entire unit.

**8.5 Fittings.**

8.5.1 Gauges. A compound suction gauge and a discharge pressure gauge shall be furnished.

**8.5.2\* General Information for Relief Valves.**

8.5.2.1 All pumps shall be equipped with a listed safety relief valve capable of relieving 100 percent of the rated pump capacity at a pressure not exceeding 125 percent of the relief valve set pressure.

8.5.2.2 The pressure relief valve shall be set such that the pressure required to discharge the rated pump capacity is at or below the lowest rated pressure of any component.

8.5.2.3 The relief valve shall be installed on the pump discharge to prevent damage to the fire protection system.

**8.5.3\* Relief Valves for Foam Concentrate Pumps.**

8.5.3.1 For foam concentrate pumps, safety relief valves shall be piped in one of the following ways:

(1) Connection of the discharge from the safety relief valve to the foam concentrate tank(s)

(2) Where there is a tank return line, connection of the discharge from the safety relief valve to this line leading back to the tank provided there is no valve of any kind between the relief valve and the foam concentrate tank(s)

(3) Connection of the discharge from the safety relief valve to the pump suction piping if a means to prevent overheating is provided

8.5.3.2 There shall be no valve between the outlet of the safety relief valve and its connection to the system.

**8.5.4\* Relief Valves for Water Mist Pumps.**

8.5.4.1 Except as provided in 8.5.4.2, safety relief valves on positive displacement water mist pumps shall discharge to a drain or to a water supply at atmospheric pressure.

8.5.4.2 A safety relief valve shall be permitted to discharge into the pump suction where conditions meet both of the following:

(1) A means is provided to prevent overheating.

(2) The safety relief valve and pump driver are sized to accommodate the back pressure in the pump suction.

**8.5.5\* Suction Strainer.**

8.5.5.1 Pumps shall be equipped with a removable and cleanable suction strainer installed at least 10 pipe diameters from the pump suction inlet.

8.5.5.2 Suction strainer pressure drop shall be calculated to ensure that sufficient NPSH is available to the pump.

8.5.5.3 The net open area of the strainer shall be at least four times the area of the suction piping.

8.5.5.4 Strainer mesh size shall be in accordance with the pump manufacturer's recommendation.

8.5.6 Water Supply Protection. Design of the system shall include protection of potable water supplies and prevention of cross connection or contamination.

**8.5.7 Pressure Maintenance.**

8.5.7.1 Except as permitted in 8.5.7.2, the primary or standby fire pump shall not be used as a pressure maintenance pump.

8.5.7.2 Water mist positive displacement pumping units that are designed and listed to alternate pressure maintenance duty between two or more pumps with variable speed pressure limiting control, and that provide a supervisory signal wherever pressure maintenance is required more than two times in one hour, shall be permitted to maintain system pressure.

8.5.7.3 When in the pressure maintenance mode, water mist positive displacement pumping units used for pressure maintenance shall not provide more than half of the nozzle flow of the smallest system nozzle when the standby pressure is applied at the smallest nozzle.

8.5.7.4 A single sensing line shall be permitted to be used for a water mist positive displacement pumping unit controller where the unit also serves for pressure maintenance on a water mist system.

**8.6 Pump Drivers.**

8.6.1\* The driver shall be sized for and have enough power to operate the pump and drive train at all design points.

**8.6.2 Reduction Gears.**

8.6.2.1 If a reduction gear is provided between the driver and the pump, it shall be listed for the intended use.

8.6.2.1.1 Reduction gears shall meet the requirements of ANSI/AGMA 2011-B14, Cylindrical Wormgearing Tolerance and Inspection Methods.

8.6.2.2 Gears shall be AGMA Class 7 or better, and pinions shall be AGMA Class 8 or better.

8.6.2.3 Bearings shall be in accordance with AGMA standards and applied for an L10 life of 15,000 hours.

8.6.2.4 For drive systems that include a gear case, the pump manufacturer shall provide a complete mass elastic system torsional analysis to ensure there are no damaging stresses or critical speeds within 25 percent above and below the operating speed of the pump(s) and driver.

8.6.2.4.1 For variable speed drives, the analysis of 8.6.2.4 shall include all speeds down to 25 percent below the lowest operating speed obtainable with the variable speed drive.

**8.6.3 Common Drivers.**

8.6.3.1 A single driver shall be permitted to drive more than one positive displacement pump.

8.6.3.2 Redundant pump systems shall not be permitted to share a common driver.

8.7\* Controllers. See Section 8.4 and Chapters 10 and 12 for requirements for controllers.

**8.8 Foundation and Setting.**

8.8.1 The pump and driver shall be mounted on a common grouted base plate.

8.8.2 The base plate shall be securely attached to a solid foundation in such a way that proper pump and driver shaft alignment will be maintained.

8.8.3 The foundation shall provide a solid support for the base plate.

**8.9 Driver Connection and Alignment.**

8.9.1 The pump and driver shall be connected by a listed, closed coupled, flexible coupling or timing gear type of belt drive coupling.

8.9.2 The coupling shall be selected to ensure that it is capable of transmitting the horsepower of the driver and does not exceed the manufacturer's maximum recommended horsepower and operating speed.

8.9.3 Pumps and drivers shall be aligned once final base plate placement is complete.

8.9.4 Alignment shall be in accordance with the coupling manufacturer's specifications.

8.9.5 The operating angle for the flexible coupling shall not exceed the recommended tolerances.

**8.10 Flow Test Devices.**

8.10.1 A positive displacement pump installation shall be arranged to allow the test of the pump at its rated conditions as well as the suction supply at the maximum flow available from the pump.

8.10.2 Additive pumping systems shall be equipped with a flow meter or orifice plate installed in a test loop back to the additive supply tank.

8.10.3 Water pumping systems shall be equipped with a flowmeter or orifice plate installed in a test loop back to the water supply, tank, inlet side of the water pump, or drain.

**Chapter 9 Electric Drive for Pumps**

**9.1 General.**

9.1.1 This chapter covers the minimum performance and testing requirements of the sources and transmission of electrical power to motors driving fire pumps.

9.1.2 This chapter also covers the minimum performance requirements of all intermediate equipment between the

source(s) and the pump, including the motor(s) but excepting the electric fire pump controller, transfer switch, and accessories (see Chapter 10).

9.1.3 All electrical equipment and installation methods shall comply with NFPA 70, Article 695, and other applicable articles.

9.1.4\* All power supplies shall be located and arranged to protect against damage by fire from within the premises and exposing hazards.

9.1.5 All power supplies shall have the capacity to run the fire pump on a continuous basis.

9.1.6 All power supplies shall comply with the voltage drop requirements of Section 9.4.

9.1.7\* Phase converters shall not be used to supply power to a fire pump.

**9.1.8\* Interruption.**

9.1.8.1 No ground fault interruption means shall be installed in any fire pump control or power circuit.

9.1.8.2 No arc fault interruption means shall be installed in any fire pump control or power circuit.

N 9.1.8.3 Arc-resistant equipment shall be permitted.

**9.2\* Normal Power.**

9.2.1 An electric motor–driven fire pump shall be provided with a normal source of power as a continually available source.

Δ 9.2.2 The normal source of power required in 9.2.1 and its routing shall be arranged in accordance with one of the following:

(1) Service connection dedicated to the fire pump installation

(2) On-site power production facility connection dedicated to the fire pump installation

(3) Dedicated feeder connection derived directly from the dedicated service to the fire pump installation

(4) As a feeder connection where all of the following conditions are met:

(a) The protected facility is part of a multibuilding campus-style arrangement.

(b) A backup source of power is provided from a source independent of the normal source of power.

(c) It is impractical to supply the normal source of power through the arrangement in 9.2.2(1), 9.2.2(2), or 9.2.2(3).

(d) The arrangement is acceptable to the authority having jurisdiction.

(e) The overcurrent protection device(s) in each disconnecting means is selectively coordinated with any other supply side overcurrent protective device(s).

(5) Dedicated transformer connection directly from the service meeting the requirements of Article 695 of NFPA 70

Δ 9.2.3 For fire pump installations using the arrangement in 9.2.2(1), 9.2.2(2), 9.2.2(3), or 9.2.2(5) for the normal source of power, no more than one disconnecting means and associated overcurrent protection device shall be installed in the power supply to the fire pump controller.

9.2.3.1 Where the disconnecting means permitted by 9.2.3 is installed, the disconnecting means shall meet all of the following requirements:

(1) It shall be identified as being suitable for use as service equipment.

(2) It shall be lockable in both the closed position and the open position.

(3)\* It shall be located remote from other building disconnecting means.

(4)\* It shall be located remote from other fire pump source disconnecting means.

(5) It shall be marked “Fire Pump Disconnecting Means” in letters that are no less than 1 in. (25 mm) in height and that can be seen without having to open enclosure doors or covers.

9.2.3.2 Where the disconnecting means permitted by 9.2.3 is installed, a placard shall be placed adjacent to the fire pump controller stating the location of this disconnecting means and the location of any key needed to unlock the disconnect.

9.2.3.3 Where the disconnecting means permitted by 9.2.3 is installed, the disconnect shall be supervised in the closed position by one of the following methods:

(1) Central station, proprietary, or remote station signal device

(2) Local signaling service that will cause the sounding of an audible signal at a constantly attended location

(3) Locking the disconnecting means in the closed position

(4) Where the disconnecting means is located within fenced enclosures or in buildings under the control of the owner, sealing the disconnecting means and performing approved weekly recorded inspections

9.2.3.4 Where the overcurrent protection permitted by 9.2.3 is installed, the overcurrent protection device shall be rated to carry indefinitely the sum of the locked rotor current of the largest pump motor and the full-load current of all of the other pump motors and accessory equipment.

9.2.3.4.1 Alternatively, compliance with 9.2.3.4 shall be based on an assembly listed for fire pump service that complies with the following:

(1) The overcurrent protection device shall not open within 2 minutes at 600 percent full-load current.

(2) The overcurrent protection device shall not open with a restart transient of 24 times the full-load current.

(3) The overcurrent protection device shall not open within 10 minutes at 300 percent full-load current.

(4) The trip point for circuit breakers shall not be field adjustable.

Δ 9.2.3.4.2 Overcurrent Device Selection. An instantaneous trip circuit breaker shall be permitted in lieu of the overcurrent devices specified in 10.8.2.2(2) provided it is part of a transfer switch assembly listed for fire pump service and complies with 9.2.3.4.1.

**9.3 Alternate Power.**

Δ 9.3.1 Unless there is an installed power arrangement as described in 9.3.3, at least one alternative source of power shall be provided for high-rise buildings.

9.3.2\* Other Sources. Except for an arrangement described in 9.3.3, at least one alternate source of power shall be provided where the normal source is not reliable.

9.3.3 An alternate source of power for the primary fire pump shall not be required where a backup engine-driven fire pump, backup steam turbine-driven fire pump, or backup electric motor–driven fire pump with independent power source meeting 9.2.2 is installed in accordance with this standard.

Δ 9.3.4 Where provided, the alternate source of power shall be supplied from one of the following sources:

(1) A generator installed in accordance with Section 9.6 (2) One of the sources identified in 9.2.2(1), 9.2.2(2), 9.2.2(3), or 9.2.2(5) where the power is provided independent of the normal source of power

9.3.5 Where provided, the alternate supply shall be arranged so that the power to the fire pump is not disrupted when overhead lines are de-energized for fire department operations.

**9.3.6 Two or More Alternate Sources.**

N 9.3.6.1 Where the alternate source consists of two or more sources of power and one of the sources is a dedicated feeder derived from a utility service separate from that used by the normal source, the disconnecting means, overcurrent protective device, and conductors shall not be required to meet the requirements of Section 9.2 and shall be permitted to be installed in accordance with NFPA 70.

N 9.3.6.2 Protective devices shall not be installed in the load side of the power transfer switch.

**9.4\* Voltage Drop.**

9.4.1 Unless the requirements of 9.4.2 or 9.4.3 are met, the voltage at the controller line terminals shall not drop more than 15 percent below normal (controller-rated voltage) under motor-starting conditions.

9.4.2 The requirements of 9.4.1 shall not apply to emergencyrun mechanical starting, provided a successful start can be demonstrated on the standby generator system. (See 10.5.3.2.)

N 9.4.2.1\* The requirements of 9.4.1 shall apply to the emergency-run mechanical control of the self-regulating variable speed fire pump unit.

9.4.3 The requirements of 9.4.1 shall not apply to the bypass mode of a variable speed pressure limiting control (see 10.10.3), provided a successful start can be demonstrated on the standby gen-set.

9.4.4 The voltage at the contactor(s) load terminals to which the motor is connected shall not drop more than 5 percent below the voltage rating of the motor when the motor is operating at 115 percent of the full-load current rating of the motor.

9.4.4.1 Wiring from the controller(s) to the pump motor shall be in rigid metal conduit, intermediate metal conduit, electrical metallic tubing, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit Type LFNC-B, listed Type MC cable with an impervious covering, or Type MI cable.

9.4.4.2 Electrical connections at motor terminal boxes shall be made with a listed means of connection.

9.4.4.3 Twist-on, insulation-piercing type, and soldered wire connectors shall not be permitted to be used for this purpose.

**9.5 Motors.**

**9.5.1 General.**

9.5.1.1 All motors shall comply with NEMA MG-1, Motors and Generators, and shall be marked as complying with NEMA Design B standards for three-phase motors or NEMA Design N or L standards for single-phase motors, and shall be specifically listed for fire pump service. [See Table 9.5.1.1(a), Table 9.5.1.1(b), and Table 9.5.1.1(c).]

Δ Table 9.5.1.1(a) Horsepower and Locked Rotor Current Motor Designation for Three-Phase NEMA Design B Motors
<table><tr><td>Rated Horsepower</td><td>Locked Rotor Current Three-Phase 230 V at 60 Hertz (A)*</td><td>Motor Designation (NFPA 70, Locked Rotor Indicating Code Letter) “F” to and Including</td></tr><tr><td>1</td><td>30</td><td>N</td></tr><tr><td>11/2</td><td>40</td><td>M</td></tr><tr><td>2</td><td>50</td><td>L</td></tr><tr><td>3</td><td>64</td><td>K</td></tr><tr><td>5</td><td>92</td><td>J</td></tr><tr><td>71/2</td><td>127</td><td>H</td></tr><tr><td>10</td><td>162</td><td>H</td></tr><tr><td>15</td><td>232</td><td>G</td></tr><tr><td>20</td><td>290</td><td>G</td></tr><tr><td>25</td><td>365</td><td>G</td></tr><tr><td>30</td><td>435</td><td>G</td></tr><tr><td>40</td><td>580</td><td>G</td></tr><tr><td>50</td><td>725</td><td>G</td></tr><tr><td>60</td><td>870</td><td>G</td></tr><tr><td>75</td><td>1085</td><td>G</td></tr><tr><td>100</td><td>1450</td><td>G</td></tr><tr><td>125</td><td>1815</td><td>G</td></tr><tr><td>150</td><td>2170</td><td>G</td></tr><tr><td>200</td><td>2900</td><td>G</td></tr><tr><td>250</td><td>3650</td><td>G</td></tr><tr><td>300</td><td>4400</td><td>G</td></tr><tr><td>350</td><td>5100</td><td>G</td></tr><tr><td>400</td><td>5800</td><td>G</td></tr><tr><td>450</td><td>6500</td><td>G</td></tr><tr><td>500</td><td>7250</td><td>G</td></tr></table>

\*Locked rotor current values are maximums.

9.5.1.1.1 Single-phase motors shall be used only in across-theline starting applications.

N 9.5.1.1.2 International Electrotechnical Commission (IEC) motors, where used, shall be listed for fire service.

9.5.1.2 The requirements of 9.5.1.1 shall not apply to directcurrent, high-voltage (over 600 V), large-horsepower [over 500 hp (373 kW)], single-phase, universal-type, or wound-rotor motors, which shall be permitted to be used where approved.

9.5.1.3 Part-winding motors shall have a 50-50 winding ratio in order to have equal currents in both windings while running at nominal speed.

Δ Table 9.5.1.1(b) Horsepower and Locked Rotor Current Motor Designation for Single-Phase NEMA Design N and L Motors
<table><tr><td rowspan="2">Rated</td><td colspan="2">Locked Rotor Current Single-Phase 115 V at 60 Hertz (A)*</td><td colspan="2">Locked Rotor Current Single-Phase 230 V at 60 Hertz (A)*</td></tr><tr><td>Horsepower Design N</td><td>Design L</td><td>Design N</td><td>Design L</td></tr><tr><td>16</td><td>20</td><td></td><td>12</td><td></td></tr><tr><td>1/4</td><td>26</td><td></td><td>15</td><td></td></tr><tr><td>1/3</td><td>31</td><td></td><td>18</td><td></td></tr><tr><td>1/2</td><td>45</td><td>45</td><td>25</td><td>25</td></tr><tr><td>%/4</td><td>61</td><td>61</td><td>35</td><td>35</td></tr><tr><td>1</td><td>80</td><td>80</td><td>45</td><td>45</td></tr><tr><td>11/2</td><td></td><td></td><td></td><td>50</td></tr><tr><td>2</td><td></td><td></td><td></td><td>65</td></tr><tr><td>3</td><td></td><td></td><td></td><td>90</td></tr><tr><td>5</td><td></td><td></td><td></td><td>135</td></tr><tr><td>7/2</td><td></td><td></td><td></td><td>200</td></tr><tr><td>10</td><td></td><td></td><td></td><td>260</td></tr></table>

\*Locked rotor current values are maximums.

Δ Table 9.5.1.1(c) Horsepower and Locked Rotor Current Motor Designation for Three-Phase, 380 V, 50 Hertz, NEMA Design B Motors
<table><tr><td>Rated</td><td>Locked Rotor Current Three-Phase 380 V at 50 Hertz (A)*</td><td>Motor Designation (NFPA 70, Locked Rotor Indicating Code Letter) “F” to and Including</td></tr><tr><td>1</td><td>20</td><td>P</td></tr><tr><td>1½/2</td><td>27</td><td>N</td></tr><tr><td>2</td><td>34</td><td>M</td></tr><tr><td>3</td><td>43</td><td>L</td></tr><tr><td>5</td><td>61</td><td>K</td></tr><tr><td>71/2</td><td>84</td><td>J</td></tr><tr><td>10</td><td>107</td><td>H</td></tr><tr><td>15</td><td>154</td><td>H</td></tr><tr><td>20</td><td>194</td><td>H</td></tr><tr><td>25</td><td>243</td><td>H</td></tr><tr><td>30</td><td>289</td><td>H</td></tr><tr><td>40</td><td>387</td><td>H</td></tr><tr><td>50</td><td>482</td><td>H</td></tr><tr><td>60</td><td>578</td><td>H</td></tr><tr><td>75</td><td>722</td><td>H</td></tr><tr><td>100</td><td>965</td><td>H</td></tr><tr><td>125</td><td>1207</td><td>H</td></tr><tr><td>150</td><td>1441</td><td>H</td></tr><tr><td>200</td><td>1927</td><td>H</td></tr><tr><td>250</td><td>2534</td><td>H</td></tr><tr><td>300</td><td>3026</td><td>H</td></tr><tr><td>350</td><td>3542</td><td>H</td></tr><tr><td>400</td><td>4046</td><td>H</td></tr><tr><td>450</td><td>4539</td><td>H</td></tr><tr><td>500</td><td>5069</td><td>H</td></tr></table>

\*Locked rotor current values are maximums.

**9.5.1.4\* Motors Used with Variable Speed Controllers.**

9.5.1.4.1 Motors shall meet the applicable requirements of NEMA MG-1, Motors and Generators, Part 30 or 31.

9.5.1.4.2 Motors shall be listed, suitable, and marked for inverter duty.

**9.5.1.4.3 Listing shall not be required if 9.5.1.2 applies.**

9.5.1.5\* The corresponding values of locked rotor current for motors rated at other voltages shall be determined by multiplying the values shown by the ratio of 460 V to the rated voltage in Table 9.5.1.1(a).

9.5.1.6 Code letters of motors for all other voltages shall conform with those shown for 460 V in Table 9.5.1.1(a).

**9.5.1.7 All motors shall be rated for continuous duty.**

9.5.1.8 Electric motor–induced transients shall be coordinated with the provisions of 10.4.3.3 to prevent nuisance tripping of motor controller protective devices.

**9.5.1.9 Motors for Vertical Shaft Turbine–Type Pumps.**

9.5.1.9.1 Motors for vertical shaft turbine–type pumps shall be dripproof, squirrel-cage induction type.

9.5.1.9.2 The motor shall be equipped with a nonreverse ratchet.

**9.5.2 Current Limits.**

9.5.2.1 The motor capacity in horsepower shall be such that the maximum motor current in any phase under any condition of pump load and voltage unbalance shall not exceed the motor-rated full-load current multiplied by the service factor.

9.5.2.2 The following shall apply to the service factor:

(1) The maximum service factor at which a motor shall be used is 1.15.

(2) Where the motor is used with a variable speed pressure limiting controller, the service factor used shall be as marked on the motor, but in no case exceed 1.15.

9.5.2.3 These service factors shall be in accordance with NEMA MG-1, Motors and Generators.

9.5.2.4 General-purpose (open and dripproof) motors, totally enclosed fan-cooled (TEFC) motors, and totally enclosed nonventilated (TENV) motors shall not have a service factor larger than 1.15.

9.5.2.5 Motors used at altitudes above 3300 ft (1000 m) shall be operated or derated according to NEMA MG-1, Motors and Generators, Part 14.

**9.5.3 Marking.**

9.5.3.1 Marking of motor terminals shall be in accordance with NEMA MG-1, Motors and Generators, Part 2.

9.5.3.2 A motor terminal connecting diagram for multiple lead motors shall be furnished by the motor manufacturer.

**9.6 On-Site Standby Generator Systems.**

**9.6.1 Capacity.**

9.6.1.1 Where on-site generator systems are used to supply power to fire pump motors to meet the requirements of 9.3.2, they shall be of sufficient capacity to allow normal starting and

running of the motor(s) driving the fire pump(s) while supplying all other simultaneously operated load(s) while meeting the requirements of Section 9.4.

9.6.1.2 A tap ahead of the on-site generator disconnecting means shall not be required.

**9.6.2\* Power Sources.**

9.6.2.1 On-site standby generator systems shall comply with Section 9.4 and shall meet the requirements of Level 1, Type 10, Class X systems of NFPA 110.

9.6.2.2 The generator shall run and continue to produce rated nameplate power without shutdown or derate for alarms and warnings or failed engine sensors, except for overspeed shutdown.

9.6.2.3 The generator fuel supply capacity shall be sufficient to provide 8 hours of fire pump operation at 100 percent of the rated pump capacity in addition to the supply required for other demands.

9.6.3 Sequencing. Automatic sequencing of the fire pumps shall be permitted in accordance with 10.5.2.5.

9.6.4 Transfer of Power. Transfer of power to the fire pump controller between the normal supply and one alternate supply shall take place within the pump room.

**9.6.5\* Protective Devices.**

Δ 9.6.5.1 Protective devices installed in the fire pump circuits of the on-site generator power source shall allow instantaneous pickup of the full pump room load and shall comply with NFPA 70, Section 700.28.

9.6.5.2 Protective devices in the fire pump circuit shall be supervised by remote monitoring.

9.6.5.3 The fire pump circuit breaker shall not be required to be coordinated with the generator power source protective device, provided it is used in an individual branch circuit and is coordinated with all other line side protective devices.

9.7 Junction Boxes. Where fire pump wiring to or from a fire pump controller is routed through a junction box, the following requirements shall be met:

(1) The junction box shall be securely mounted.

(2)\* Mounting and installation of a junction box shall not violate the enclosure type rating of the fire pump controller(s).

(3)\* Mounting and installation of a junction box shall not violate the integrity of the fire pump controller(s) and shall not affect the short circuit rating of the controller(s).

(4) As a minimum, a Type 2, dripproof enclosure (junction box) shall be used. The enclosure shall be listed to match the fire pump controller enclosure type rating.

(5) Terminals, junction blocks, and splices, where used, shall be listed.

(6) Neither a fire pump controller nor a fire pump power transfer switch, where provided, shall not be used as a junction box to supply other equipment, including a pressure maintenance (jockey) pump(s). (See 10.3.4.5.1 and 10.3.4.6.)

(7) Neither a fire pump controller nor a fire pump power transfer switch shall be used as a junction box for wire splices.

9.8 Listed Electrical Circuit Protective System to Controller Wiring.

9.8.1\* Where single conductors (individual conductors) are used, they shall be terminated in a separate junction box.

9.8.1.1 The junction box shall be installed ahead of the fire pump controller, a minimum of 12 in. (305 mm) beyond the fire-rated wall or floor bounding the fire zone.

9.8.1.2 Single conductors (individual conductors) shall not enter the fire pump enclosure separately.

9.8.2\* Where required by the manufacturer of a listed electrical circuit protective system, by NFPA 70, or by the listing, the raceway between a junction box and the fire pump controller shall be sealed at the junction box end as required and in accordance with the instructions of the manufacturer. (See NFPA 70, Article 695.)

9.8.3 Standard wiring between the junction box and the controller shall be considered acceptable.

**9.9 Raceway Terminations.**

9.9.1 Listed conduit hubs shall be used to terminate raceway (conduit) to the fire pump controller.

9.9.2 The type rating of the conduit hub(s) shall be at least equal to that of the fire pump controller.

9.9.3 The installation instructions of the manufacturer of the fire pump controller shall be followed.

9.9.4 Alterations to the fire pump controller, other than conduit entry as allowed by NFPA 70 shall be approved by the authority having jurisdiction.

**Chapter 10 Electric-Drive Controllers and Accessories**

**10.1 General.**

**10.1.1 Application.**

10.1.1.1 This chapter covers the minimum performance and testing requirements for controllers and transfer switches for electric motors driving fire pumps.

10.1.1.2 Accessory devices, including fire pump alarm and signaling means, are included where necessary to ensure the minimum performance of the equipment mentioned in 10.1.1.1.

**10.1.2 Performance and Testing.**

10.1.2.1 Listing. All controllers and transfer switches shall be specifically listed for electric motor–driven fire pump service.

**10.1.2.2\* Marking.**

10.1.2.2.1 The controller and transfer switch shall be suitable for the available short-circuit current at the line terminals of the controller and transfer switch.

10.1.2.2.2 The controller and transfer switch shall be marked “Suitable for use on a circuit capable of delivering not more than \_\_\_\_ amperes RMS symmetrical at \_\_\_\_ volts ac,” or “ amperes RMS symmetrical at \_\_\_ volts ac short-circuit current rating,” or equivalent, where the blank spaces shown shall have appropriate values filled in for each installation.

10.1.2.3 Preshipment. All controllers shall be completely assembled, wired, and tested by the manufacturer before shipment from the factory.

10.1.2.3.1 Controllers shipped in sections shall be completely assembled, wired, and tested by the manufacturer before shipment from the factory.

10.1.2.3.2 Such controllers shall be reassembled in the field, and the proper assembly shall be verified by the manufacturer or designated representative.

10.1.2.4 Service Equipment Listing. All controllers and transfer switches shall be listed as “suitable for use as service equipment” where so used.

**10.1.2.5 Additional Marking.**

10.1.2.5.1 All controllers shall be marked “Electric Fire Pump Controller” and shall show plainly the name of the manufacturer, identifying designation, maximum operating pressure, enclosure type designation, and complete electrical rating.

10.1.2.5.2 Where multiple pumps serve different areas or portions of the facility, an appropriate sign shall be conspicuously attached to each controller indicating the area, zone, or portion of the system served by that pump or pump controller.

10.1.2.6 Service Arrangements. It shall be the responsibility of the pump manufacturer or its designated representative to make necessary arrangements for the services of a manufacturer's representative when needed for service and adjustment of the equipment during the installation, testing, and warranty periods.

10.1.2.7 State of Readiness. The controller shall be in a fully functional state within 10 seconds upon application of ac power.

10.1.3\* Design. All electrical control equipment design shall comply with NFPA 70, Article 695, and other applicable documents.

**10.2 Location.**

10.2.1\* Controllers shall be located as close as is practical to the motors they control and shall be within sight of the motors.

10.2.2 Controllers shall be located or protected so that they will not be damaged by water escaping from pumps or pump connections.

10.2.3 Current-carrying parts of controllers shall be not less than 12 in. (305 mm) above the floor level.

10.2.4 Working clearances around controllers shall comply with NFPA 70, Article 110.

**10.3 Construction.**

10.3.1 Equipment. All equipment shall be suitable for use in locations subject to a moderate degree of moisture, such as a damp basement.

10.3.2 Mounting. All equipment shall be mounted in a substantial manner on a single noncombustible supporting structure.

**10.3.3 Enclosures.**

10.3.3.1\* The structure or panel shall be securely mounted in, as a minimum, a National Electrical Manufacturers Association

(NEMA) Type 2, dripproof enclosure(s) or an enclosure(s) with an ingress protection (IP) rating of IP31.

10.3.3.2 Where the equipment is located outside, or where special environments exist, suitably rated enclosures shall be used.

10.3.3.3 The enclosure(s) shall be grounded in accordance with NFPA 70, Article 250.

**10.3.4 Connections and Wiring.**

10.3.4.1 All busbars and connections shall be readily accessible for maintenance work after installation of the controller.

10.3.4.2 All busbars and connections shall be arranged so that disconnection of the external circuit conductors will not be required.

10.3.4.3 Means shall be provided on the exterior of the controller to read all line currents and all line voltages with an accuracy within ±2 percent of motor nameplate voltage and current.

N 10.3.4.3.1 Where a self-regulating variable speed fire pump unit is applied to the output of the controller, the accuracy of the fire pump controller meters shall not be required to be maintained, and the meters on the self-regulating variable speed fire pump unit shall be used.

**10.3.4.4 Continuous-Duty Basis.**

10.3.4.4.1 Unless the requirements of 10.3.4.4.2 are met, busbars and other wiring elements of the controller shall be designed on a continuous-duty basis.

10.3.4.4.2 The requirements of 10.3.4.4.1 shall not apply to conductors that are in a circuit only during the motor starting period, which shall be permitted to be designed accordingly.

10.3.4.5 Field Connections.

10.3.4.5.1 A fire pump controller shall not be used as a junction box for any purpose (see Section 9.7), including the following:

(1) To supply other equipment

(2) To splice incoming or outgoing wires

(3) To connect external surge suppression

10.3.4.5.2 No undervoltage, phase loss, frequency sensitive, or other device(s) shall be field installed that automatically or manually prohibits electrical actuation of the motor contactor.

10.3.4.5.3 Except as provided in 4.21.2.2(1) and 10.9.4, remote shutdown or interlock to prevent normal operation shall not be permitted unless approved by the authority having jurisdiction.

10.3.4.6 Electrical supply conductors for pressure maintenance (jockey or make-up) pump(s) shall not be connected to the fire pump controller.

**10.3.5 Protection of Control Circuits.**

10.3.5.1 Circuits that are necessary for proper operation of the controller shall not have overcurrent protective devices connected in them.

10.3.5.2 The secondary of the transformer and control circuitry shall be permitted to be ungrounded except as required in 10.6.5.4.

10.3.6\* External Operation. All switching equipment for manual use in connecting or disconnecting or starting or stopping the motor shall be externally operable.

**10.3.7 Electrical Diagrams and Instructions.**

10.3.7.1 An electrical schematic diagram shall be provided and permanently attached to the inside of the controller enclosure.

10.3.7.2 All the field wiring terminals shall be plainly marked to correspond with the field connection diagram furnished.

10.3.7.3\* Complete instructions covering the operation of the controller shall be provided and conspicuously mounted on the controller.

10.3.7.4 The installation instructions of the manufacturer of the fire pump controller shall be followed.

**10.3.8 Marking.**

10.3.8.1 Each motor control device and each switch and circuit breaker shall be marked to plainly indicate the name of the manufacturer, the designated identifying number, and the electrical rating in volts, horsepower, amperes, frequency, phases, and so forth, as appropriate.

10.3.8.2 The markings shall be so located as to be visible after installation.

**10.4 Components.**

**10.4.1\* Voltage Surge Arrester.**

10.4.1.1 Unless the requirements of 10.4.1.3 or 10.4.1.4 are met, a voltage surge arrester complying with ANSI/IEEE C62.1, IEEE Standard for Gapped Silicon-Carbide Surge Arresters for AC Power Circuits, or ANSI/IEEE C62.11, IEEE Standard for Metal-Oxide Surge Arresters for Alternating Current Power Circuits (>1 kV), shall be installed from each phase to ground. (See 10.3.3.3.)

10.4.1.2 The surge arrester shall be rated to suppress voltage surges above line voltage.

10.4.1.3 The requirements of 10.4.1.1 and 10.4.1.2 shall not apply to controllers rated in excess of 600 V. (See Section 10.6.)

Δ 10.4.1.4 The requirements of 10.4.1.1 and 10.4.1.2 shall not apply where the controller can withstand without damage a 10 kV impulse in accordance with ANSI/IEEE C62.41, IEEE Recommended Practice for Surge Voltages in Low-Voltage AC Power Circuits, or where the controller is listed to withstand surges and impulses in accordance with ANSI/UL 1449, Standard for Surge Protective Devices.

**10.4.2 Isolating Switch.**

**10.4.2.1 General.**

10.4.2.1.1 The isolating switch shall be a manually operable motor circuit switch or a molded case switch having a horsepower rating equal to or greater than the motor horsepower.

10.4.2.1.2\* A molded case switch having an ampere rating not less than 115 percent of the motor rated full-load current and also suitable for interrupting the motor locked rotor current shall be permitted.

10.4.2.1.3 A molded case isolating switch shall be permitted to have self-protecting instantaneous short-circuit overcurrent protection, provided that this switch does not trip unless the circuit breaker in the same controller trips.

10.4.2.2 Externally Operable. The isolating switch shall be externally operable.

10.4.2.3\* Ampere Rating. The ampere rating of the isolating switch shall be at least 115 percent of the full-load current rating of the motor.

**10.4.2.4 Warning.**

10.4.2.4.1 Unless the requirements of 10.4.2.4.2 are met, the following warning shall appear on or immediately adjacent to the isolating switch:

**WARNING**

**DO NOT OPEN OR CLOSE THIS SWITCH WHILE THE CIRCUIT BREAKER (DISCONNECTING MEANS) IS IN CLOSED POSITION.**

10.4.2.4.2 Instruction Label. The requirements of 10.4.2.4.1 shall not apply where the requirements of 10.4.2.4.2.1 and 10.4.2.4.2.2 are met.

10.4.2.4.2.1 Where the isolating switch and the circuit breaker are so interlocked that the isolating switch can be neither opened nor closed while the circuit breaker is closed, the warning label shall be permitted to be replaced with an instruction label that directs the order of operation.

10.4.2.4.2.2 This label shall be permitted to be part of the label required by 10.3.7.3.

**10.4.2.5 Operating Handle.**

10.4.2.5.1 Unless the requirements of 10.4.2.5.2 are met, the isolating switch operating handle shall be provided with a spring latch that shall be so arranged that it requires the use of the other hand to hold the latch released in order to permit opening or closing of the switch.

10.4.2.5.2 The requirements of 10.4.2.5.1 shall not apply where the isolating switch and the circuit breaker are so interlocked that the isolating switch can be neither opened nor closed while the circuit breaker is closed.

**10.4.3 Circuit Breaker (Disconnecting Means).**

10.4.3.1\* General. The motor branch circuit shall be protected by a circuit breaker that shall be connected directly to the load side of the isolating switch and shall have one pole for each ungrounded circuit conductor.

10.4.3.2 Mechanical Characteristics. The circuit breaker shall have the following mechanical characteristics:

(1) It shall be externally operable. (See 10.3.6.)

(2) It shall trip free of the handle.

(3) A nameplate with the legend “Circuit breaker — disconnecting means” in letters not less than <sup>3</sup>∕<sub>8</sub> in. (10 mm) high shall be located on the outside of the controller enclosure adjacent to the means for operating the circuit breaker.

**10.4.3.3\* Electrical Characteristics.**

10.4.3.3.1 The circuit breaker shall have the following electrical characteristics:

(1) A continuous current rating not less than 115 percent of the rated full-load current of the motor

(2) Overcurrent-sensing elements of the nonthermal type

(3) Instantaneous short-circuit overcurrent protection

(4)\* An adequate interrupting rating to provide the suitability rating of the controller discussed in 10.1.2.2

(5) Capability of allowing normal and emergency starting and running of the motor without tripping (see 10.5.3.2)

(6) An instantaneous trip setting of not more than 20 times the full-load current

10.4.3.3.1.1\* The circuit breaker shall not trip when starting a motor from rest in the across-the-line (direct-on-line) mode, whether or not the controller is of the reduced inrush starting type.

10.4.3.3.1.2\* The circuit breaker shall not trip when power is interrupted from a running pump, or if the pump is restarted in less than 3 seconds after being shut down. If a control circuit preventing a re-start within 3 seconds is provided, this requirement shall not apply.

10.4.3.3.2\* Current limiters, where integral parts of the circuit breaker, shall be permitted to be used to obtain the required interrupting rating, provided all the following requirements are met:

(1) The breaker shall accept current limiters of only one rating.

(2) The current limiters shall hold 300 percent of full-load motor current for a minimum of 30 minutes.

(3) The current limiters, where installed in the breaker, shall not open at locked rotor current.

(4) A spare set of current limiters of correct rating shall be kept readily available in a compartment or rack within the controller enclosure.

10.4.4 Locked Rotor Overcurrent Protection. The only other overcurrent protective device that shall be required and permitted between the isolating switch and the fire pump motor shall be located within the fire pump controller and shall possess the following characteristics:

(1) For a squirrel-cage or wound-rotor induction motor, the device shall be of the time-delay type having tripping times as follows:

(a) Between 8 seconds and 20 seconds at locked rotor current

(b) Three minutes at a minimum of 300 percent of motor full-load current

(2) For a direct-current motor, the device shall be as follows:

(a) Of the instantaneous type

(b) Calibrated and set at a minimum of 400 percent of motor full-load current

(3) There shall be visual means or markings clearly indicated on the device that proper settings have been made.

(4)\* It shall be possible to reset the device for operation immediately after tripping, with the tripping characteristics thereafter remaining unchanged.

(5) Tripping shall be accomplished by opening the circuit breaker, which shall be of the external manual reset type.

**10.4.5 Motor Starting Circuitry.**

10.4.5.1 Motor Contactor. The motor contactor shall be horsepower rated and shall be of the magnetic type with a contact in each ungrounded conductor.

10.4.5.1.1 Running contactors shall be sized for both the locked rotor currents and the continuous running currents encountered.

10.4.5.1.2 Starting contactors shall be sized for both the locked rotor current and the acceleration (starting) encountered.

**10.4.5.2 Timed Acceleration.**

10.4.5.2.1 For electrical operation of reduced-voltage controllers, timed automatic acceleration of the motor shall be provided.

10.4.5.2.2 The period of motor acceleration shall not exceed   
10 seconds.

10.4.5.3 Starting Resistors. Starting resistors shall be designed to permit one 5-second starting operation every 80 seconds for a period of not less than 1 hour.

**10.4.5.4 Starting Reactors and Autotransformers.**

10.4.5.4.1 Starting reactors and autotransformers shall comply with the requirements of ANSI/UL 508, Standard for Industrial Control Equipment, Table 92.1.

10.4.5.4.2 Starting reactors and autotransformers over 200 hp shall be permitted to be designed to Part 3 of ANSI/UL 508, Standard for Industrial Control Equipment, Table 92.1, in lieu of Part 4.

**10.4.5.5 Soft Start Units.**

10.4.5.5.1 Soft start units shall be horsepower rated or specifically designed for the service.

10.4.5.5.2 The bypass contactor shall comply with 10.4.5.1.

10.4.5.5.3 Soft start units shall comply with the duty cycle requirements in accordance with 10.4.5.4.1 and 10.4.5.4.2.

**10.4.5.6 Operating Coils.**

N 10.4.5.6.1 For controllers of 500 V or less, the operating coil(s) for any motor contactor(s) and any bypass contactor(s), if provided, shall be supplied directly from the main power voltage and not through a transformer.

N 10.4.5.6.2 For controllers rated above 500 V but not more than 600 V, a transformer shall be permitted to supply the operating coils referred to in 10.4.5.6.1.

**10.4.5.7\* Single-Phase Sensors in Controller.**

10.4.5.7.1 Sensors shall be permitted to prevent a three-phase motor from starting under single-phase condition.

10.4.5.7.2 Such sensors shall not cause disconnection of the motor if it is running at the time of single-phase occurrence.

10.4.5.7.3 Such sensors shall be monitored to provide a local visible signal in the event of malfunction of the sensors.

10.4.5.8 No ground fault protection (tripping) shall be allowed.

10.4.5.9 A ground fault alarm shall be permitted.

**10.4.6\* Signal Devices on Controller.**

**10.4.6.1 Power Available Visible Indicator.**

10.4.6.1.1 A visible indicator shall monitor the availability of power in all phases at the line terminals of the motor contactor or of the bypass contactor, if provided.

10.4.6.1.2 If the visible indicator is a pilot lamp, it shall be accessible for replacement.

10.4.6.1.3 When power is supplied from multiple power sources, monitoring of each power source for phase loss shall be permitted at any point electrically upstream of the line terminals of the contactor, provided all sources are monitored.

**10.4.6.2 Phase Reversal.**

10.4.6.2.1 Phase reversal of the power source to which the line terminals of the motor contactor are connected shall be indicated by a visible indicator.

10.4.6.2.2 When power is supplied from multiple power sources, monitoring of each power source for phase reversal shall be permitted at any point electrically upstream of the line terminals of the contactor, provided all sources are monitored.

10.4.7\* Fire Pump Alarm and Signal Devices Remote from Controller.

10.4.7.1 Where the pump room is not constantly attended, audible or visible signals powered by a separate reliable supervised source not exceeding 125 V shall be provided at a point of constant attendance.

10.4.7.2 These fire pump alarms and signals shall indicate the information in 10.4.7.2.1 through 10.4.7.2.6.

10.4.7.2.1 Pump or Motor Running. The signal shall actuate whenever the controller has operated into a motor-running condition.

10.4.7.2.2 Loss of Phase.

10.4.7.2.2.1 The fire pump alarm shall actuate whenever any phase at the line terminals of the motor contactor is lost.

10.4.7.2.2.2 All phases shall be monitored, which detects loss of phase whether the motor is running or at rest.

10.4.7.2.2.3 When power is supplied from multiple power sources, monitoring of each power source for phase loss shall be permitted at any point electrically upstream of the line terminals of the contactor, provided all sources are monitored.

Δ 10.4.7.2.3 Phase Reversal. The fire pump alarm shall actuate whenever the three-phase power at the line terminals of the motor contactor is reversed.

10.4.7.2.4 Controller Connected to Alternate Source. Where two sources of power are supplied to meet the requirements of 9.3.2, this signal shall indicate whenever the alternate source is the source supplying power to the controller.

N 10.4.7.2.5 Alternate Source Isolating Switch or Circuit Breaker Open. Where two sources of power are supplied to meet the requirements of 9.3.2, a signal shall be provided to indicate that the alternate source isolating switch or circuit breaker is open or tripped.

N 10.4.7.2.6 Controller or System Trouble. A controller or system trouble alarm shall actuate whenever a ground-fault signal, when provided (see 10.4.5.9), a pressure-sensing device signal (see 10.5.2.1.3.1 and 10.5.2.1.3.2), a variable speed trouble signal, or a fail-to-start signal (see 10.5.2.7.5) occurs.

10.4.8 Controller Contacts for Remote Indication. Controllers shall be equipped with contacts (open or closed) to operate circuits for the conditions in 10.4.7.2.1 through 10.4.7.2.3 and 10.4.7.2.6 and when a controller is equipped with a transfer switch in accordance with 10.4.7.2.4 and 10.4.7.2.5.

**10.5 Starting and Control.**

**10.5.1\* Automatic and Nonautomatic.**

10.5.1.1 An automatic controller shall be self-acting to start, run, and protect a motor.

10.5.1.2 An automatic controller shall be arranged to start the driver upon actuation of a pressure switch or nonpressure switch actuated in accordance with 10.5.2.1 or 10.5.2.2.

10.5.1.3 An automatic controller shall be operable also as a nonautomatic controller.

10.5.1.4 A nonautomatic controller shall be actuated by manually initiated electrical means and by manually initiated mechanical means.

**10.5.2 Automatic Controller.**

10.5.2.1\* Water Pressure Control.

10.5.2.1.1 Pressure-Sensing Device.

10.5.2.1.1.1 A pressure-sensing device, either a pressureactuated switch or electronic pressure sensor, having adjustable high- and low-calibrated set points shall be provided as part of the controller.

N 10.5.2.1.1.2\* Water piping shall not be extended into the controller.

10.5.2.1.1.3 For multistage multiport pumps, a dedicated pressure-sensing device as described in 10.5.2.1.1.1 shall be provided for each discharge port of the pump as part of the controller.

10.5.2.1.1.4 For multistage multiport pumps, a dedicated pressure recorder as described in 10.5.2.1.8.2 shall be provided for each discharge port of the pump as part of the controller.

10.5.2.1.1.5 The requirements of 10.5.2.1.1.1 and 10.5.2.1.1.3 shall not apply in a non-pressure-actuated controller, where the pressure-sensing device shall not be required.

10.5.2.1.2 There shall be no pressure snubber or restrictive orifice employed within the sensing device.

10.5.2.1.3\* Where an electronic pressure sensor is used to automatically control fire pump operation, the fire pump controller shall monitor this electronic pressure sensor during automatic testing.

10.5.2.1.3.1\* Where the electronic pressure sensor reading exceeds 10 psi (0.68 bar) during any automatic pump start that was initiated by the solenoid drain valve, as required by 10.5.2.7.3, the controller shall activate a visual and audible alarm that can be silenced.

Δ 10.5.2.1.3.2\* Where an electronic pressure sensor is used to control fire pump operation, the fire pump controller shall monitor and provide a signal for the following electronic pressure sensor conditions:

(1) Any time the electronic pressure sensor output is less than 10 percent of rated span or below its rated zero pressure output

(2) Any time the electronic pressure sensor reading is more than 10 percent above its rated full-scale output

10.5.2.1.4 There shall be no valve or other restrictions within the controller ahead of the pressure-sensing device.

10.5.2.1.5 This pressure-sensing device shall be responsive to water pressure in the fire protection system.

10.5.2.1.6 The pressure-sensing device shall be capable of withstanding a momentary surge pressure of 400 psi (27.6 bar) or 133 percent of fire pump controller rated operating pressure, whichever is higher, without losing its accuracy.

10.5.2.1.7 Suitable provision shall be made for relieving pressure to the pressure-sensing device to allow testing of the operation of the controller and the pumping unit. [See Figure A.4.32(a) and Figure A.4.32(b).]

10.5.2.1.8 Water pressure control shall be in accordance with   
10.5.2.1.8.1 through 10.5.2.1.8.6.

10.5.2.1.8.1 Pressure -sensing element of the pressure-sensing device at the low adjustment setting shall initiate pump starting sequence (if pump is not already in operation).

10.5.2.1.8.2\* A pressure-recording device shall record the pressure in each fire pump controller pressure-sensing line at the input to the controller.

10.5.2.1.8.3 The pressure recorder shall be listed as part of the controller or shall be a separately listed unit installed to sense the pressure at the input of the controller.

Δ 10.5.2.1.8.4 The recorder shall be capable of storing events for at least 7 days.

10.5.2.1.8.5 The pressure-sensing element of the recorder shall be capable of withstanding a momentary surge pressure of at least 400 psi (27.6 bar) or 133 percent of fire pump controller rated operating pressure, whichever is greater, without losing its accuracy.

Δ 10.5.2.1.8.6 For variable speed pressure limiting control, a <sup>1</sup>∕<sub>2</sub> in. (12.7 mm) nominal size inside diameter pressure line shall be connected to the discharge piping at a point recommended by the variable speed control manufacturer. The connection shall be between the discharge check valve and the discharge control valve.

Δ 10.5.2.1.8.7 Access to the recorder data shall not require opening the controller nor require taking the controller out of service.

**10.5.2.2 Nonpressure Switch–Actuated Automatic Controller.**

10.5.2.2.1 Nonpressure switch–actuated automatic fire pump controllers shall commence the controller's starting sequence by the automatic opening of a remote contact(s).

**10.5.2.2.2 The pressure switch shall not be required.**

10.5.2.2.3 There shall be no means capable of stopping the fire pump motor except those on the fire pump controller.

**10.5.2.3 Fire Protection Equipment Control.**

10.5.2.3.1 Where the pump supplies special water control equipment (deluge valves, dry pipe valves, etc.), it shall be permitted to start the motor before the pressure-actuated switch(es) would do so.

10.5.2.3.2 Under such conditions the controller shall be equipped to start the motor upon operation of the fire protection equipment.

10.5.2.3.3 Starting of the motor shall be initiated by the opening of the control circuit loop containing this fire protection equipment.

**10.5.2.4 Manual Electric Control at Remote Station.**

N 10.5.2.4.1 Where additional control stations for causing nonautomatic continuous operation of the pumping unit, independent of the pressure-actuated switch, are provided at locations remote from the controller, such stations shall not be operable to stop the motor, except as permitted by 10.5.2.4.2.

N 10.5.2.4.2 A remote momentary station shall be permitted to include a remote stop as long as the remote station is installed within sight of the fire pump controller.

**10.5.2.5 Sequence Starting of Pumps.**

10.5.2.5.1 The controller for each unit of multiple pump units shall incorporate a sequential timing device to prevent any one driver from starting simultaneously with any other driver.

10.5.2.5.2 Each pump supplying suction pressure to another pump shall be arranged to start within 10 seconds before the pump it supplies.

10.5.2.5.2.1 Starting of the motor shall be initiated by the opening of the control circuit loop containing this fire protection equipment.

10.5.2.5.3 If water requirements call for more than one pumping unit to operate, the units shall start at intervals of 5 to 10 seconds.

10.5.2.5.4 Failure of a leading driver to start shall not prevent subsequent pumping units from starting.

**10.5.2.6 External Circuits Connected to Controllers.**

10.5.2.6.1 External control circuits that extend outside the fire pump room shall be arranged so that failure of any external circuit (open, ground-fault, or short circuit) shall not prevent operation of pump(s) from all other internal or external means.

10.5.2.6.2 Breakage, disconnecting, shorting of the wires, ground fault, or loss of power to these circuits shall be permitted to cause continuous running of the fire pump but shall not prevent the controller(s) from starting the fire pump(s) due to causes other than these external circuits.

10.5.2.6.3 All control conductors within the fire pump room that are not fault tolerant as described in 10.5.2.6.1 and 10.5.2.6.2 shall be protected against mechanical injury.

**10.5.2.7 Automatic Testing.**

10.5.2.7.1 The controller equipment shall be arranged to automatically start, run, and shut down the motor at the minimum no-flow test frequency and duration required by NFPA 25.

10.5.2.7.2 Performance of the automatic testing shall be recorded as a pressure drop indication on the pressure recorder.

10.5.2.7.3 A solenoid valve drain on the pressure control line shall be the initiating means.

10.5.2.7.4 In a non-pressure-actuated controller, the automatic testing shall be permitted to be initiated by a means other than a solenoid valve.

10.5.2.7.5 A visible indicator and audible alarm shall be provided when the controller fails to start from the automatic mode.

**10.5.3 Nonautomatic Controller.**

**10.5.3.1 Manual Electric Control at Controller.**

10.5.3.1.1 There shall be a manually operated switch on the control panel so arranged that, when the motor is started manually, its operation cannot be affected by the pressureactuated switch.

10.5.3.1.2 The arrangement shall also provide that the unit will remain in operation until manually shut down.

**10.5.3.2\* Emergency-Run Mechanical Control at Controller.**

10.5.3.2.1 The controller shall be equipped with an emergency-run handle or lever that operates to mechanically close the motor-circuit switching mechanism.

10.5.3.2.1.1 This handle or lever shall provide for nonautomatic continuous running operation of the motor(s), independent of any electric control circuits, magnets, or equivalent devices and independent of the pressure-activated control switch.

10.5.3.2.1.2 Means shall be incorporated for mechanically latching or holding the handle or lever for manual operation in the actuated position.

10.5.3.2.1.3 The mechanical latching shall be designed to be automatic or manual.

10.5.3.2.2 The handle or lever shall be arranged to move in one direction only from the off position to the final position.

10.5.3.2.3 The motor starter shall return automatically to the off position in case the operator releases the starter handle or lever in any position but the full running position.

10.5.3.2.4 The operating handle shall be marked or labeled as to function and operation.

**10.5.3.3 Manual Testing of Automatic Operation.**

10.5.3.3.1 The controller shall be arranged to manually start the motor by opening the solenoid valve drain when so initiated by the operator.

10.5.3.3.2 For a non-pressure-actuated controller, the manual test shall be permitted to be initiated by a means other than a solenoid valve.

10.5.4 Methods of Stopping. Shutdown shall be accomplished by the methods in 10.5.4.1 and 10.5.4.2.

10.5.4.1 Manual. Manual shutdown shall be accomplished by operation of a pushbutton on the outside of the controller enclosure that, in the case of automatic controllers, shall return the controller to the full automatic position.

10.5.4.2 Automatic Shutdown After Automatic Start. Automatic shutdown shall not be permitted if starting and running causes are present.

10.5.4.2.1 Automatic shutdown shall be permitted only in the following circumstances:

(1)\* During automatic testing in accordance with 10.5.2.7

(2) Where approved by the authority having jurisdiction

10.5.4.2.2 Where automatic shutdown after automatic start is permitted, a minimum run timer set for at least 10 minutes shall be used.

**10.6 Controllers Rated in Excess of 600 V.**

10.6.1 Control Equipment. Controllers rated in excess of 600 V shall comply with the requirements of Chapter 10, except as provided in 10.6.2 through 10.6.8.

**10.6.2 Provisions for Testing.**

**10.6.2.1 The provisions of 10.3.4.3 shall not apply.**

10.6.2.2 An ammeter(s) shall be provided on the controller with a suitable means for reading the current in each phase.

10.6.2.3 An indicating voltmeter(s), deriving power of not more than 125 V from a transformer(s) connected to the highvoltage supply, shall also be provided with a suitable means for reading each phase voltage.

**10.6.3 Disconnecting Under Load.**

10.6.3.1 Provisions shall be made to prevent the isolating switch from being opened under load, except as permitted in 10.6.3.2.

10.6.3.2 A load-break disconnecting means shall be permitted to be used in lieu of the isolating switch if the fault closing and interrupting ratings equal or exceed the requirements of the installation.

10.6.4 Pressure-Actuated Switch Location. Special precautions shall be taken in locating the pressure-actuated switch called for in 10.5.2.1 to prevent any water leakage from coming in contact with high-voltage components.

**10.6.5 Low-Voltage Control Circuit.**

10.6.5.1 The low-voltage control circuit shall be supplied from the high-voltage source through a stepdown transformer(s) protected by high-voltage fuses in each primary line.

10.6.5.2 The transformer power supply shall be interrupted when the isolating switch is in the open position.

10.6.5.3 The secondary of the transformer and control circuitry shall otherwise comply with 10.3.5.

10.6.5.4 One secondary line of the high voltage transformer or transformers shall be grounded unless all control and operator devices are rated for use at the high (primary) voltage.

10.6.5.5 Current Transformers. Unless rated at the incoming line voltage, the secondaries of all current transformers used in the high voltage path shall be grounded.

**10.6.6 Indicators on Controller.**

10.6.6.1 Specifications for controllers rated in excess of 600 V shall differ from those in 10.4.6.

10.6.6.2 A visible indicator shall be provided to indicate that power is available.

10.6.6.3 The current supply for the visible indicator shall come from the secondary of the control circuit transformer through resistors, if found necessary, or from a small-capacity stepdown transformer, which shall reduce the control transformer secondary voltage to that required for the visible indicator.

10.6.6.4 If the visible indicator is a pilot lamp, it shall be accessible for replacement.

10.6.7 Protection of Personnel from High Voltage. Necessary provisions shall be made, including such interlocks as might be needed, to protect personnel from accidental contact with high voltage.

10.6.8 Disconnecting Means. A contactor in combination with current-limiting motor circuit fuses shall be permitted to be used in lieu of the circuit breaker (disconnecting means) required in 10.4.3.1 if all of the following requirements are met:

(1) Current-limiting motor circuit fuses shall be mounted in the enclosure between the isolating switch and the contactor and shall interrupt the short-circuit current available at the controller input terminals.

(2) These fuses shall have an adequate interrupting rating to provide the suitability rating (see 10.1.2.2) of the controller.

(3) The current-limiting fuses shall be sized to hold 600 percent of the full-load current rating of the motor for at least 100 seconds.

(4) A spare set of fuses of the correct rating shall be kept readily available in a compartment or rack within the controller enclosure.

**10.6.9 Locked Rotor Overcurrent Protection.**

10.6.9.1 Tripping of the locked rotor overcurrent device required by 10.4.4 shall be permitted to be accomplished by opening the motor contactor coil circuit(s) to drop out the contactor.

10.6.9.2 Means shall be provided to restore the controller to normal operation by an external manually reset device.

**10.6.10 Emergency-Run Mechanical Control at Controller.**

10.6.10.1 The controller shall comply with 10.5.3.2.1 and 10.5.3.2.2, except that the mechanical latching can be automatic.

10.6.10.2 Where the contactor is latched in, the locked rotor overcurrent protection of 10.4.4 shall not be required.

**10.7 Limited Service Controllers.**

10.7.1 Limitations. Limited service controllers consisting of automatic controllers for across-the-line starting of squirrelcage motors of 30 hp or less, 600 V or less, shall be permitted to be installed where such use is acceptable to the authority having jurisdiction.

10.7.2 Requirements. The provisions of Sections 10.1 through 10.5 shall apply, unless specifically addressed in 10.8.2.1 through 10.8.2.3.

10.7.2.1 In lieu of 10.1.2.5.1, each controller shall be marked “Limited Service Controller” and shall show plainly the name of the manufacturer, the identifying designation, the maximum operating pressure, the enclosure type designation, and the complete electrical rating.

10.7.2.2 The controller shall have a short-circuit current rating not less than 10,000 A.

10.7.2.3 The manually operated isolating switch specified in   
10.4.2 shall not be required.

**10.8\* Power Transfer for Alternate Power Supply.**

**10.8.1 General.**

10.8.1.1 Where required by the authority having jurisdiction or to meet the requirements of 9.3.2 where an on-site electrical power transfer device is used for power source selection, such switch shall comply with the provisions of Section 10.8 as well as Sections 10.1, 10.2, and 10.3 and 10.4.1.

10.8.1.2 Manual transfer switches shall not be used to transfer power between the normal supply and the alternate supply to the fire pump controller.

10.8.1.3 No remote device(s) shall be installed that will prevent automatic operation of the transfer switch.

10.8.2\* Fire Pump Controller and Transfer Switch Arrangements.

10.8.2.1 Arrangement I (Listed Combination Fire Pump Controller and Power Transfer Switch).

10.8.2.1.1 Self-Contained Power Switching Assembly. Where the power transfer switch consists of a self-contained power switching assembly, such assembly shall be housed in a barriered compartment of the fire pump controller or in a separate enclosure attached to the controller and marked “Fire Pump Power Transfer Switch.”

**10.8.2.1.2 Isolating Switch.**

10.8.2.1.2.1 An isolating switch, complying with 10.4.2, located within the power transfer switch enclosure or compartment shall be provided ahead of the alternate input terminals of the transfer switch.

10.8.2.1.2.2 The isolating switch shall be suitable for the available short circuit of the alternate source.

10.8.2.1.3 Circuit Breaker. The transfer switch emergency side shall be provided with a circuit breaker complying with 10.4.3 and 10.4.4.

10.8.2.1.4 Cautionary Marking. The fire pump controller and transfer switch (see 10.8.2.1) shall each have a cautionary marking to indicate that the isolation switch for both the controller and the transfer switch is opened before servicing the controller, transfer switch, or motor.

10.8.2.1.5 Turning off the normal source isolating switch or the normal source circuit breaker shall not inhibit the transfer switch from operating as required by 10.8.3.6.1 through 10.8.3.6.4.

Δ 10.8.2.2 Arrangement II (Individually Listed Fire Pump Controller and Power Transfer Switch). The following shall be provided:

(1) A fire pump controller power transfer switch complying with Sections 9.6 and 10.8 and a fire pump controller shall be provided. The overcurrent protection required by 10.8.2.2(2) and the isolating switch required by 10.8.2.2(3) shall be permitted to be provided in a separate enclosure upstream of the transfer switch.

(2) The transfer switch overcurrent protection for both the normal and alternate sources shall comply with 9.2.3.4 or 9.2.3.4.1.

(3) An instantaneous trip circuit breaker shall be permitted in lieu of the overcurrent devices specified in 10.8.2.2(2) provided it is part of a transfer switch assembly listed for fire pump service and complies with 9.2.3.4.1.

(4) An isolating switch ahead of the alternate source input terminals of the transfer switch shall meet the following requirements:

(a) The isolating switch shall be externally operable and lockable in both the closed and the open position.

(b) A placard shall be externally installed on the isolating switch stating “Fire Pump Isolating Switch,” with letters at least 1 in. (25 mm) in height.

(c) A placard shall be placed adjacent to the fire pump controller stating the location of the isolating switch and the location of the key (if the isolating switch is locked).

(d) The isolating switch shall be supervised by one of the following methods to indicate when it is not closed:

i. Central station, proprietary, or remote station signal service

ii. Local signaling service that will cause the sounding of an audible signal at a constantly attended point

iii. Locking the isolating switch closed

iv. Sealing of isolating switches and approved weekly recorded inspections where isolating switches are located within fenced enclosures or in buildings under the control of the owner (e) This supervision shall operate an audible and visible signal on the transfer switch and permit monitoring at a remote point, where required.

(5) The isolation switch shall not have short-circuit or overcurrent protection as part of the switching mechanism of the isolating switch.

(6) The transfer switch shall be the delayed transition type with a maximum delay time of 3 seconds.

10.8.2.3 Transfer Switch. Each fire pump shall have its own dedicated transfer switch(es) where a transfer switch(es) is required.

**10.8.3 Power Transfer Switch Requirements.**

10.8.3.1 Listing. The power transfer switch shall be specifically listed for fire pump service.

10.8.3.2 Suitability. The power transfer switch shall be suitable for the available short-circuit currents at the transfer switch normal and alternate input terminals.

10.8.3.3 Electrically Operated and Mechanically Held. The power transfer switch shall be electrically operated and mechanically held.

10.8.3.4 Ampere Rating. The power transfer switch shall have an ampere rating not less than 115 percent of the motor fullload current and shall also be suitable for switching the motor locked rotor current.

**10.8.3.5 Manual Means of Operation.**

10.8.3.5.1 A means for safe manual (nonelectrical) operation of the power transfer switch shall be provided.

10.8.3.5.2 This manual means shall not be required to be externally operable.

**10.8.3.6 Undervoltage- and Phase-Sensing Devices.**

10.8.3.6.1 The power transfer switch shall be provided with undervoltage-sensing devices to monitor all ungrounded lines of the normal power source.

10.8.3.6.2 Where the voltage on any phase of the normal source falls below 85 percent of motor-rated voltage, the power transfer switch shall automatically initiate starting of the standby generator, if provided and not running, and initiate transfer to the alternate source.

10.8.3.6.3 Where the voltage on all phases of the normal source returns to within acceptable limits, the fire pump controller shall be permitted to be retransferred to the normal source.

10.8.3.6.4 Phase reversal of the normal source power (see 10.4.6.2) shall cause a simulated normal source power failure upon sensing phase reversal.

10.8.3.6.5 For Arrangement II Units, the sensing of voltage described in 10.8.3.6.2 shall be permitted at the input to the power transfer switch instead of at the load terminals of the fire pump controller circuit breaker.

10.8.3.7 Voltage- and Frequency-Sensing Devices. Unless the requirements of 10.8.3.7.3 are met, the requirements of 10.8.3.7.1 and 10.8.3.7.2 shall apply.

10.8.3.7.1 Voltage- and frequency-sensing devices shall be provided to monitor at least one ungrounded conductor of the alternate power source.

10.8.3.7.2 Transfer to the alternate source shall be inhibited until there is adequate voltage and frequency to serve the fire pump load.

10.8.3.7.3 Where the fire pump controller is marked to indicate that the alternate source is provided by a second utility power source, the requirements of 10.8.3.7.1 and 10.8.3.7.2 shall not apply, and undervoltage-sensing devices shall monitor all ungrounded conductors in lieu of a frequency-sensing device.

10.8.3.8 Visible Indicators. Two visible indicators shall be provided to externally indicate the power source to which the fire pump controller is connected.

10.8.3.9 Retransfer.

10.8.3.9.1 Means shall be provided to delay retransfer from the alternate power source to the normal source until the normal source is stabilized.

10.8.3.9.2 This time delay shall be automatically bypassed if the alternate source fails.

10.8.3.10 In-Rush Currents. Means shall be provided to prevent higher than normal in-rush currents when transferring the fire pump motor from one source to the other.

10.8.3.10.1 The use of an “in-phase monitor” to comply with the requirements of 10.8.3.10 shall be prohibited.

Δ 10.8.3.10.2 The use of an intentional delay via an open neutral position of the transfer switch to comply with the requirements of 10.8.3.10 shall be permitted.

10.8.3.11\* Overcurrent Protection. The power transfer switch shall not have short circuit or overcurrent protection as part of the switching mechanism of the transfer switch.

10.8.3.12 Additional Requirements. The following shall be provided:

(1) A device to delay starting of the alternate source generator to prevent nuisance starting in the event of momentary dips and interruptions of the normal source

(2) A circuit loop to the alternate source generator whereby either the opening or closing of the circuit will start the alternate source generator (when commanded by the power transfer switch) (see 10.8.3.6)

(3) A means to prevent sending of the signal for starting of the alternate source generator when commanded by the power transfer switch, if the alternate isolating switch or the alternate circuit breaker is in the open or tripped position

Δ 10.8.3.12.1 The alternate isolating switch and the alternate circuit breaker shall be monitored to indicate when one of them is in the open or tripped position, as specified in 10.8.3.12(3).

10.8.3.12.2 Supervision shall operate an audible and visible signal on the fire pump controller/automatic transfer switch combination and permit monitoring at a remote point where required.

10.8.3.13 Momentary Test Switch. A momentary test switch, externally operable, shall be provided on the enclosure that will simulate a normal power source failure.

10.8.3.14 Remote Indication. Auxiliary open or closed contacts mechanically operated by the fire pump power transfer switch mechanism shall be provided for remote indication in accordance with 10.4.8.

**10.9 Controllers for Additive Pump Motors.**

10.9.1 Control Equipment. Controllers for additive pump motors shall comply with the requirements of Sections 10.1 through 10.5 (and Section 10.8, where required) unless specifically addressed in 10.9.2 through 10.9.5.

10.9.2 Automatic Starting. In lieu of the pressure-actuated switch described in 10.5.2.1, automatic starting shall be capable of being accomplished by the automatic opening of a closed circuit loop containing this fire protection equipment.

**10.9.3 Methods of Stopping.**

10.9.3.1 Manual shutdown shall be provided.

10.9.3.2 Automatic shutdown shall not be permitted.

10.9.4 Lockout.

10.9.4.1 Where required, the controller shall contain a lockout feature where used in a duty-standby application.

10.9.4.2 Where supplied, this lockout shall be indicated by a visible indicator and provisions for annunciating the condition at a remote location.

10.9.5 Marking. The controller shall be marked “Additive Pump Controller.”

10.10\* Controllers with Variable Speed Pressure Limiting Control or Variable Speed Suction Limiting Control.

**10.10.1 Control Equipment.**

10.10.1.1 Controllers equipped with variable speed pressure limiting control or variable speed suction limiting control shall comply with the requirements of Chapter 10, except as provided in 10.10.1 through 10.10.11.

10.10.1.2 Controllers with variable speed pressure limiting control or variable speed suction limiting control shall be listed for fire service.

10.10.1.3 The variable speed pressure limiting control or variable speed suction limiting control shall have a horsepower rating at least equal to the motor horsepower or, where rated in amperes, shall have an ampere rating not less than the motor full-load current.

N 10.10.1.3.1 The current rating of the variable frequency drive (VFD) shall not be exceeded when operating in the motor service factor.

10.10.1.4 Controllers for motors driving constant torque loads, such as positive displacement water mist or additive (foam) pumps shall be rated for constant torque applications, and the variable frequency drive (VFD) unit in such controllers shall be rated for constant torque motor load.

10.10.2 Additional Marking. In addition to the markings required in 10.1.2.5.1, the controller shall be marked with the maximum ambient temperature rating.

10.10.3\* Bypass Operation.

10.10.3.1\* Upon failure of the variable speed pressure limiting control to keep the system pressure at or above the set pressure of the variable speed pressure limiting control system, the controller shall bypass and isolate the variable speed pressure limiting control system and operate the pump at rated speed.

10.10.3.1.1 Low Pressure. If the system pressure remains below the set pressure for more than 15 seconds, the bypass operation shall occur.

10.10.3.1.2\* Drive Not Operational. If the variable speed drive indicates that it is not operational within 5 seconds, the bypass operation shall occur.

10.10.3.1.3\* Means shall be provided to prevent higher than normal in-rush currents when transferring the fire pump motor from the variable speed mode to the bypass mode.

10.10.3.2 When the variable speed pressure limiting control is bypassed, the unit shall remain bypassed until manually restored.

10.10.3.3 The bypass contactors shall be operable using the emergency-run handle or lever defined in 10.5.3.2.

10.10.3.4 Automatic Shutdown. When the variable speed pressure limiting control is bypassed, automatic shutdown of the controller shall be as permitted by 10.5.4.2.

Δ 10.10.3.5 When the variable speed pressure limiting control is bypassed, automatic shutdown of the controller shall be as permitted by 10.5.4.2.

**10.10.4 Isolation.**

10.10.4.1 The variable speed drive shall be line and load isolated when not in operation.

10.10.4.2 The variable speed drive load isolation contactor and the bypass contactor shall be mechanically and electrically interlocked to prevent simultaneous closure.

**10.10.5\* Circuit Protection.**

10.10.5.1 Separate variable speed drive circuit protection shall be provided between the line side of the variable speed drive and the load side of the circuit breaker required in 10.4.3.

10.10.5.2 The circuit protection required in 10.10.5.1 shall be coordinated such that the circuit breaker in 10.4.3 does not trip due to a fault condition in the variable speed circuitry.

**10.10.6 Power Quality.**

10.10.6.1 Power quality correction equipment shall be located in the variable speed circuit.

10.10.6.1.1 As a minimum, 5 percent line reactance shall be provided.

10.10.6.2\* Where higher system voltages or longer cable lengths exist, the cable length and motor requirements shall be coordinated.

10.10.6.3 Coordination shall not be required where the system voltage does not exceed 480 V and cable lengths between the motor and controller do not exceed 100 ft (30.5 m) (see 10.10.6.2).

**10.10.7 Local Control.**

10.10.7.1 All control devices required to keep the controller in automatic operation shall be within lockable enclosures.

10.10.7.2 Except as provided in 10.10.7.2.1, the variable speed pressure sensing element connected in accordance with 10.5.2.1.8.6 shall only be used to control the variable speed drive.

10.10.7.2.1 Where redundant pressure sensing elements are provided as part of a water mist positive displacement pumping unit, they shall be permitted for other system functions.

10.10.7.3 Means shall be provided to manually select between variable speed and bypass mode.

10.10.7.4 Except as provided in 10.10.7.4.2, common pressure control shall not be used for multiple pump installations.

10.10.7.4.1 Each controller pressure sensing control circuit shall operate independently.

10.10.7.4.2 A common pressure control shall be permitted to be used for a water mist positive displacement pumping unit controller.

**10.10.8 Indicating Devices on Controller.**

10.10.8.1 Drive Failure. A visible indicator shall be provided to indicate when the variable speed drive has failed.

10.10.8.2 Bypass Mode. A visible indicator shall be provided to indicate when the controller is in bypass mode.

10.10.8.3 Variable Speed Pressure Limiting Control Overpressure. Visible indication shall be provided on all controllers equipped with variable speed pressure limiting control to actuate at 115 percent of set pressure.

10.10.9 Controller Contacts for Remote Indication. Controllers shall be equipped with contacts (open or closed) to operate circuits for the conditions in 10.10.8.

**10.10.10 System Performance.**

10.10.10.1\* The controller shall be provided with suitable adjusting means to account for various field conditions.

10.10.10.2 Operation at reduced speed shall not result in motor overheating.

10.10.10.3 The maximum operating frequency shall not exceed line frequency.

10.10.10.4 Within 20 seconds after a demand to start, pumps shall supply and maintain a stable discharge pressure (±10 percent) throughout the entire range of operation.

10.10.10.4.1 The discharge pressure shall be permitted to restabilize whenever the flow condition changes.

10.10.11 Critical Settings. Means shall be provided and permanently attached to the inside of the controller enclosure to record the following settings:

(1) Variable speed pressure limiting set point setting

(2) Pump start pressure

(3) Pump stop pressure

**10.10.12 Variable Speed Drives for Vertical Pumps.**

10.10.12.1 The pump supplier shall inform the controller manufacturer of any and all critical resonant speeds within the operating speed range of the pump, which is from zero speed up to full speed.

10.10.12.1.1 The controller shall avoid operating at or ramping through these speeds.

10.10.12.1.2 The controller shall make use of skip frequencies with sufficient bandwidth to avoid exciting the pump into resonance.

10.10.12.2 When water-lubricated pumps with lineshaft bearings are installed, the pump manufacturer shall inform the controller manufacturer of the maximum allowed time for water to reach the top bearing under the condition of the lowest anticipated water level of the well or reservoir.

10.10.12.2.1 The controller shall provide a ramp up speed within this time period.

10.10.12.3 The ramp down time shall be approved or agreed to by the pump manufacturer.

10.10.12.4 Any skip frequencies employed and their bandwidth shall be included along with the information required in 10.10.11.

10.10.12.5 Ramp up and ramp down times for waterlubricated pumps shall be included along with the information required in 10.10.11.

**Chapter 11 Diesel Engine Drive**

**11.1 General.**

11.1.1 This chapter provides requirements for minimum performance of diesel engine drivers.

11.1.2 Accessory devices, such as monitoring and signaling means, are included where necessary to ensure minimum performance of the aforementioned equipment.

**11.1.3\* Engine Type.**

11.1.3.1 Diesel engines for fire pump drive shall be of the compression ignition type.

11.1.3.2 Spark-ignited internal combustion engines shall not be used.

**11.2 Engines.**

11.2.1 Listing. Engines shall be listed for fire pump service.

**11.2.2 Engine Ratings.**

11.2.2.1 Engines shall have a nameplate indicating the listed horsepower rating available to drive the pump.

11.2.2.2\* The horsepower capability of the engine, when equipped for fire pump service, shall have a 4-hour minimum horsepower rating not less than 10 percent greater than the listed horsepower on the engine nameplate.

11.2.2.3 Engines shall be acceptable for horsepower ratings listed by the testing laboratory for standard SAE conditions.

11.2.2.4\* A deduction of 3 percent from engine horsepower rating at standard SAE conditions shall be made for each 1000 ft (300 m) of altitude above 300 ft (91 m).

11.2.2.5\* A deduction of 1 percent from engine horsepower rating as corrected to standard SAE conditions shall be made for every 10°F (5.6°C) above 77°F (25°C) ambient temperature.

11.2.2.6 Where right-angle gear drives (see 7.5.1.8) are used between the vertical turbine pump and its driver, the horsepower requirement of the pump shall be increased to allow for power loss in the gear drive.

11.2.2.7 After the requirements of 11.2.2.1 through 11.2.2.6 have been complied with, engines shall have a 4-hour minimum horsepower rating equal to or greater than the brake horsepower required to drive the pump at its rated speed under any conditions listed for environmental conditions under pump load.

**11.2.3 Engine Power Connection to Pump.**

Δ 11.2.3.1 Horizontal shaft engines shall be provided with a means for direct attachment of a flexible coupling adaptor, a flexible connecting shaft adaptor, a stub shaft, or a torsional coupling to the engine flywheel. (See Section 6.5 and 7.5.1.4.)

**11.2.4 Engine Speed Controls.**

**11.2.4.1 Speed Control Governor.**

11.2.4.1.1 Engines shall be provided with a governor capable of regulating engine speed within a range of 10 percent between shutoff and maximum load condition of the pump.

11.2.4.1.2 The governor shall be field adjustable and set and secured to maintain rated pump speed at maximum pump load.

N 11.2.4.1.3 Mechanical fuel injection engines with a mechanical governor speed control device shall be allowed to employ an electric-actuated speed control override system to achieve speed control of less than 10 percent, provided the requirements of 11.2.4.1.1 are still met in the event that any component of the electric actuator speed control system fails.

11.2.4.1.4 Engines shall accelerate to rated output speed within 20 seconds.

**11.2.4.2\* Electronic Fuel Management Control.**

11.2.4.2.1 Alternate Electronic Control Module. Engines that incorporate an electronic control module (ECM) to accomplish and control the fuel injection process shall have an alternate ECM permanently mounted and wired so the engine can produce its full rated power output in the event of a failure of the primary ECM.

11.2.4.2.2 ECM Voltage Protection. ECMs shall be protected from transient voltage spikes and reverse dc current.

**11.2.4.2.3 ECM Selector Switch.**

**11.2.4.2.3.1 Operation.**

(A) The transition from the primary ECM to the alternate, or alternate to primary shall be controlled by a hand/automatic switch without an off position.

(B) When the switch required in 11.2.4.2.3.1(A) is in the automatic position, the transition from the primary ECM to the alternate, or alternate to primary shall be accomplished automatically upon failure of either ECM.

(C) When the switch required in 11.2.4.2.3.1(A) is in the hand position, the transition from the primary ECM to the alternate, or from alternate to primary shall be accomplished manually.

11.2.4.2.3.2 Supervision. A visual indicator shall be provided on the engine instrument panel, and a supervisory signal shall be provided to the controller when the ECM selector switch is positioned to the alternate ECM.

**11.2.4.2.3.3 Contacts.**

(A) The contacts for each circuit shall be rated for both the minimum and maximum current and voltage.

(B) The total resistance of each ECM circuit through the selector switch shall be approved by the engine manufacturer.

**11.2.4.2.3.4 Enclosure.**

(A) The selector switch shall be enclosed in a NEMA Type 2 dripproof enclosure.

(B) Where special environments exist, suitably rated enclosures shall be used.

**11.2.4.2.3.5 Mounting.**

(A) The selector switch and enclosure shall be engine mounted.

(B) The selector switch enclosure and/or the selector switch inside shall be isolated from engine vibration to prevent any deterioration of contact operation.

11.2.4.2.4\* Engine Power Output. The ECM (or its connected sensors) shall not, for any reason, intentionally cause a reduction in the engine's ability to produce rated power output.

11.2.4.2.5 ECM Sensors. Any sensor necessary for the function of the ECM that affects the engine's ability to produce its rated power output shall have a redundant sensor that shall operate automatically in the event of a failure of the primary sensor.

11.2.4.2.6 ECM Engine Supervision. A common supervisory signal shall be provided to the controller as a minimum for the following events:

(1) Fuel injection trouble

(2) Low fuel pressure

(3) Any primary sensor failure

**11.2.4.2.7 ECM and Engine Power Supply.**

11.2.4.2.7.1\* In the standby mode, the engine batteries or battery chargers shall be used to power the ECM.

11.2.4.2.7.2 Engines shall not require more than 0.5 ampere from the battery or battery charger while the engine is not running.

11.2.4.3 Variable Speed Pressure Limiting Control or Variable Speed Suction Limiting Control (Optional).

11.2.4.3.1 Variable speed pressure limiting control or variable speed suction limiting control systems used on diesel engines for fire pump drive shall be listed for fire pump service and be capable of limiting the pump output total rated head (pressure) or suction pressure by reducing pump speed.

11.2.4.3.2 Variable speed control systems shall not replace the engine governor as defined in 11.2.4.1.

11.2.4.3.3 In the event of a failure of the variable speed control system, the engine shall operate at pump-rated speed with the governor defined in 11.2.4.1.

**11.2.4.3.4 Pressure-Sensing Line.**

11.2.4.3.4.1 A pressure-sensing line shall be provided to the engine with a <sup>1</sup>∕<sub>2</sub> in. (12.7 mm) nominal size inside diameter line.

11.2.4.3.4.2 For pressure-limiting control, a sensing line shall be installed from a connection between the pump discharge flange and the discharge check valve to the engine.

11.2.4.3.4.3\* If the pressure-sensing line is installed where sediment could enter, a drop-down trap and a cleanout shall be installed.

11.2.4.3.4.4 For suction-limiting control, a sensing line shall be installed from a connection at the pump inlet flange to the engine.

11.2.4.3.5 Within 20 seconds after a demand to start, pumps shall supply and maintain a stable discharge pressure (±10 percent) throughout the entire range of operation.

11.2.4.3.5.1 The discharge pressure shall be permitted to restabilize whenever the flow condition changes.

11.2.4.4 Engine Overspeed Shutdown Control, Low Oil Pressure Signal, and High and Low Coolant Temperature Signals.

11.2.4.4.1 Engines shall be provided with an overspeed shutdown device.

11.2.4.4.2 The overspeed device shall be arranged to shut down the engine in a speed range of 10 to 20 percent above rated engine speed and to be manually reset.

11.2.4.4.3 A means shall be provided to indicate an overspeed trouble signal to the automatic engine controller such that the controller cannot be reset until the overspeed shutdown device is manually reset to normal operating position.

11.2.4.4.4 Means shall be provided for verifying overspeed switch and circuitry shutdown function.

11.2.4.4.5 Means shall be provided for signaling critically low oil pressure in the engine lubrication system to the controller.

11.2.4.4.5.1 Means shall be provided on the engine for testing the operation of the oil pressure signal to the controller resulting in visible and common audible alarm on the controller as required in 12.4.1.3.

11.2.4.4.5.2 Instructions for performing the test in 11.2.4.4.5.1 shall be included in the engine manual.

11.2.4.4.6 Means shall be provided for signaling high engine temperature to the controller.

11.2.4.4.6.1 Means shall be provided on the engine for testing the operation of the high engine temperature signal to the controller, resulting in visible and common audible alarm on the controller as required in 12.4.1.3.

11.2.4.4.6.2 Instructions for performing the test in 11.2.4.4.6.1 shall be included in the engine manual.

11.2.4.4.7 Means shall be provided for signaling low engine temperature to the controller.

11.2.4.4.7.1 Means shall be provided on the engine for testing the operation of the low engine temperature signal to the controller, resulting in a visible and common audible alarm on the controller as required in 12.4.1.4.

11.2.4.4.7.2 Instructions for performing the test in 11.2.4.4.7.1 shall be included in the engine manual.

11.2.4.4.8 Means shall be provided for signaling high cooling water temperature to the controller at a temperature specified by the engine manufacturer coordinated with the sizing of the heat exchanged water supply.

11.2.4.4.8.1 Means shall be provided on the engine for testing the operation of the high cooling water temperature signal to the controller, resulting in a visible and common audible alarm on the controller as required in 12.4.1.3.

11.2.4.4.8.2 Instructions for performing the test in 11.2.4.4.8.1 shall be included in the engine manual.

**11.2.4.5 Engine Running and Crank Termination Control.**

11.2.4.5.1 Engines shall be provided with a speed-sensitive switch to signal engine running and crank termination.

11.2.4.5.2 Power for this signal shall be taken from a source other than the engine generator or alternator.

**11.2.5 Instrumentation.**

**11.2.5.1 Instrument Panel.**

11.2.5.1.1 All engine instruments shall be placed on a panel secured to the engine or inside an engine base plate–mounted controller.

11.2.5.1.2 The engine instrument panel shall not be used as a junction box or conduit for any ac supply.

**11.2.5.2 Engine Speed.**

11.2.5.2.1 A tachometer or other means shall be provided to indicate revolutions per minute of the engine, including zero, at all times.

11.2.5.2.2 The tachometer shall be the totalizing type, or an hour meter or other means shall be provided to record total time of engine operation.

11.2.5.2.3 Tachometers with digital display shall be permitted to be blank when the engine is not running.

11.2.5.3 Oil Pressure. Engines shall be provided with an oil pressure gauge or other means to indicate lubricating oil pressure.

11.2.5.4 Temperature. Engines shall be provided with a temperature gauge or other means to indicate engine coolant temperature at all times.

11.2.5.5 The engine shall be provided with a means to indicate the type of trouble being signaled in 11.2.4.2.6.

**11.2.6 Wiring Elements.**

**11.2.6.1 Automatic Controller Wiring in Factory.**

11.2.6.1.1\* All connecting wires for automatic controllers shall be harnessed or flexibly enclosed, mounted on the engine, and connected in an engine junction box to terminals numbered to correspond with numbered terminals in the controller.

11.2.6.1.2 All wiring on the engine, including starting circuitry, shall be sized on a continuous-duty basis.

N 11.2.6.1.3 Provisions shall be made on the engine for connecting two remote sensing leads from each of the battery chargers for the purpose of accurately measuring the voltage across each of the battery terminals under all load conditions.

**11.2.6.2\* Automatic Control Wiring in the Field.**

11.2.6.2.1 Interconnections between the automatic controller and the engine junction box shall be made using stranded wire sized on a continuous-duty basis.

11.2.6.2.1.1 Interconnection wire size shall be based on length as recommended for each terminal by the controller manufacturer.

11.2.6.2.2 The dc interconnections between the automatic controller and engine junction box and any ac power supply to the engine shall be routed in separate conduits.

**11.2.6.3 Battery Cables.**

11.2.6.3.1 Battery cables shall be sized in accordance with the engine manufacturer's recommendations considering the cable length required for the specific battery location.

**11.2.7 Starting Methods.**

11.2.7.1 Starting Devices. Engines shall be equipped with a reliable starting device.

11.2.7.2 Electric Starting. Where electric starting is used, the electric starting device shall take current from a storage battery(ies).

**11.2.7.2.1 Engine Batteries.**

11.2.7.2.1.1 Each engine shall be provided with two storage battery units: battery unit A and battery unit B.

11.2.7.2.1.2\* Flooded lead-acid batteries shall be furnished in a moist or dry charge condition with electrolyte liquid in a separate container. Valve-regulated lead-acid (VRLA) batteries shall be furnished in a completed, charged condition.

11.2.7.2.1.3 Nickel-cadmium or other kinds of batteries shall be permitted to be installed in lieu of lead-acid batteries, provided they meet the engine manufacturer's requirements and the charging voltage levels of the chargers in 11.2.7.2.5.3 are coordinated to meet the requirements of the specific batteries.

Δ 11.2.7.2.1.4\* At 40°F (4°C), battery unit A shall have the capacity sufficient to maintain the cranking speed recommended by the engine manufacturer, during six consecutive cycles of 15 seconds of cranking and 15 seconds of rest.

N 11.2.7.2.1.5 At 40°F (4°C), battery unit B shall have the capacity sufficient to maintain the cranking speed recommended by the engine manufacturer, during six consecutive cycles of 15 seconds of cranking and 15 seconds of rest.

11.2.7.2.1.6\* Battery unit A and battery unit B, combined, shall be sized, based on calculations, to have capacity to carry the loads defined in 11.2.7.2.3 for 72 hours of standby power followed by six consecutive cycles of 15 seconds of cranking and 15 seconds of rest, without ac power being available for battery charging.

**11.2.7.2.2\* Battery Isolation.**

11.2.7.2.2.1 Engines with only one cranking motor shall include a main battery contactor installed between each battery and the cranking motor for battery isolation.

(A) Main battery contactors shall be listed for fire pump driver service.

(B) Main battery contactors shall be rated for the cranking motor current.

(C) Main battery contactors shall be capable of manual mechanical operation, including positive methods such as spring-loaded, over-center operator to energize the starting motor in the event of controller circuit failure.

11.2.7.2.2.2 Engines with two cranking motors shall have one cranking motor dedicated to each battery.

(A) Each cranking motor shall meet the cranking requirements of a single cranking motor system.

(B) To activate cranking, each cranking motor shall have an integral solenoid relay to be operated by the pump set controller.

(C) Each cranking motor integral solenoid relay shall be capable of being energized from a manual operator listed and rated for the cranking motor solenoid relay and include a mechanical switch on the engine panel to energize the starting motor in the event of controller circuit failure.

**11.2.7.2.3 Battery Loads.**

11.2.7.2.3.1 Nonessential loads shall not be powered from the engine starting batteries.

11.2.7.2.3.2 Essential loads, including the engine, controller, and all pump room equipment combined, shall not exceed 0.5 ampere each for a total of 1.5 amperes, on a continuous basis.

**11.2.7.2.4\* Battery Location.**

11.2.7.2.4.1 Storage batteries shall be rack supported above the floor, secured against displacement, and located where they will not be subject to excessive temperature, vibration, mechanical injury, or flooding with water.

11.2.7.2.4.2 Current-carrying parts shall not be less than 12 in.   
(305 mm) above the floor level.

11.2.7.2.4.3 Storage batteries shall be readily accessible for servicing.

11.2.7.2.4.4 Storage batteries shall not be located in front of the engine-mounted instruments and controls.

11.2.7.2.4.5 Storage battery racks and their location shall meet the requirements of NFPA 70.

**N 11.2.7.2.5\* Battery Recharging.**

N 11.2.7.2.5.1 Two means for recharging storage batteries shall be provided.

N 11.2.7.2.5.2 One method shall be the generator or alternator furnished with the engine.

N 11.2.7.2.5.3 The other method shall be an automatically controlled battery charger, in accordance with Section 12.6, taking power from an ac power source.

**11.2.7.3 Hydraulic Starting.**

11.2.7.3.1 Where hydraulic starting is used, the accumulators and other accessories shall be enclosed or so protected that they are not subject to mechanical injury.

11.2.7.3.2\* The piping between the engine and the hydraulic accumulator system shall be installed in accordance with the manufacturer’s maximum allowed pressure drop recommendations.

11.2.7.3.3 The diesel engine as installed shall be without starting aid except that as required in 11.2.8.2.

11.2.7.3.4 The diesel engine as installed shall be capable of carrying its full rated load within 20 seconds after cranking is initiated with the intake air, room ambient temperature, and all starting equipment at 32°F (0°C).

11.2.7.3.5 The hydraulic cranking system shall be a selfcontained system that will provide the required cranking forces and engine starting revolutions per minute (rpm) as recommended by the engine manufacturer.

N 11.2.7.3.6 Electrically operated means or air operated means shall automatically recharge and maintain the stored hydraulic pressure to the predetermined pressure requirements.

N 11.2.7.3.7 The means of automatically maintaining the hydraulic system within the predetermined pressure requirements shall be energized from the main bus and the final emergency bus if one is provided.

N 11.2.7.3.8 Engine driven means shall be provided to recharge the hydraulic system when the engine is running.

N 11.2.7.3.9 Means shall be provided to manually recharge, bleed, and purge the hydraulic accumulator system.

N 11.2.7.3.10 When the engine is equipped with multiple cranking systems (of different types), one system shall be defined as a primary cranking system and the other as a secondary cranking system.

N 11.2.7.3.11 When used as the only or primary cranking system, the capacity of the hydraulic cranking system shall provide not fewer than twelve cranking cycles of not less than 15 seconds each (capacity for 180 seconds of total crank time).

N 11.2.7.3.11.1 The total capacity shall be provided from two separate, equally sized accumulator systems.

N 11.2.7.3.11.2 The first six attempts shall be automatic from the signaling source, alternating between accumulator systems.

N 11.2.7.3.11.3 The second six attempts shall be manually activated from either engine or controller, with each button-push initiating a complete 15-second crank attempt.

N 11.2.7.3.12 When used as a secondary cranking system, the capacity of the hydraulic cranking system shall be capable of providing not fewer than six cranking cycles of not less than 15 seconds each (capacity for 90 seconds of total crank time).

N 11.2.7.3.12.1 The first three attempts shall be automatic from the signaling source.

N 11.2.7.3.12.2 The second three attempts are to be manually activated from either engine or controller, with each buttonpush initiating a complete 15-second crank attempt.

N 11.2.7.3.13 For primary and secondary cranking systems, each cranking cycle shall provide the necessary number of revolutions at the required rpm to permit the diesel engine to meet the requirements of carrying its full rated load within 20 seconds after cranking is initiated with intake air, room ambient temperature, and hydraulic cranking system at 32°F (0°C).

N 11.2.7.3.14 All controls for engine shutdown in the event of overspeed shall be 12 V dc or 24 V dc source to accommodate controls supplied on the engine, and the following also shall apply:

(a) In the event of such failure, the hydraulic cranking system shall provide an interlock to prevent the engine from recranking.

(b) The interlock shall be manually reset for automatic starting when engine failure is corrected.

**11.2.7.4 Air Starting.**

11.2.7.4.1 In addition to the requirements of Section 11.1 through 11.2.7, 11.2.8.1, 11.2.8 through 11.6.2, 11.6.4, and 11.6.6, the requirements of 11.2.7.4 shall apply.

**11.2.7.4.2 Automatic Controller Connections in Factory.**

11.2.7.4.2.1 All conductors for automatic controllers shall be harnessed or flexibly enclosed, mounted on the engine, and connected in an engine junction box to terminals numbered to correspond with numbered terminals in the controller.

11.2.7.4.2.2 These requirements shall ensure ready connection in the field between the two sets of terminals.

**11.2.7.4.3 Signal for Engine Running and Crank Termination.**

11.2.7.4.3.1 Engines shall be provided with a speed-sensitive switch to signal running and crank termination.

11.2.7.4.3.2 Power for this signal shall be taken from a source other than the engine compressor.

**11.2.7.4.4\* Air Starting Supply.**

11.2.7.4.4.1 Where the engine is equipped with multiple cranking systems of different types, one system shall be defined as a primary cranking system and the other as a secondary cranking system.

N 11.2.7.4.4.2 Where used as the only or primary cranking system, the air supply container shall be sized for 180 seconds of continuous cranking without recharging.

N 11.2.7.4.4.3 Where used as the only or primary cranking system, the total capacity shall be provided from two separate, equally sized air supply containers A and B.

N 11.2.7.4.4.4 Where used as the only or primary cranking system, the first start attempt shall be automatic from the signaling source, pulling from air supply container A with 90 seconds of crank duration.

N 11.2.7.4.4.5 Where used as the only or primary cranking system, the second start attempt shall be manually activated from either engine or controller, pulling from air supply container B and only cranking while the button is held in.

N 11.2.7.4.4.6 Where used as a secondary cranking system, the air supply container shall be sized for 90 seconds of continuous cranking without recharging.

N 11.2.7.4.4.7 Where used as a secondary cranking system, the first start attempt shall be automatic from the signaling source with 45 seconds of crank duration.

N 11.2.7.4.4.8 Where used as a secondary cranking system, the second start attempt shall be manually activated from either engine or controller, only cranking while the button is held in.

11.2.7.4.4.9 There shall be a separate, suitably powered automatic air compressor or means of obtaining air from some other system, independent of the compressor driven by the fire pump engine.

11.2.7.4.4.10 Suitable supervisory service shall be maintained to indicate high and low air pressure conditions.

11.2.7.4.4.11 A bypass conductor with a manual valve or switch shall be installed for direct application of air from the air container to the engine starter in the event of control circuit failure.

**11.2.8 Engine Cooling System.**

11.2.8.1 The engine cooling system shall be included as part of the engine assembly and shall be one of the following closed-circuit types:

(1) A heat exchanger type that includes a circulating pump driven by the engine, a heat exchanger, and an engine jacket temperature regulating device

(2) A radiator type that includes a circulating pump driven by the engine, a radiator, an engine jacket temperature regu‐

lating device, and an engine-driven fan for providing positive movement of air through the radiator

11.2.8.2 A means shall be provided to maintain 120°F (49°C) at the combustion chamber.

11.2.8.3 An opening shall be provided in the circuit for filling the system, checking coolant level, and adding make-up coolant when required.

11.2.8.4 The coolant shall comply with the recommendation of the engine manufacturer.

**11.2.8.5\* Heat Exchanger Water Supply.**

11.2.8.5.1 The cooling water supply for a heat exchanger–type system shall be from the discharge of the pump taken off prior to the pump discharge check valve.

11.2.8.5.2 The cooling water flow required shall be set based on the maximum ambient cooling water.

**11.2.8.5.3 Heat Exchanger Water Supply Components.**

11.2.8.5.3.1 Threaded rigid piping shall be used for this connection.

11.2.8.5.3.2 Nonmetallic flexible sections shall be allowed between the pump discharge and cooling water supply assembly inlet, and between the cooling water supply assembly discharge and engine inlet, provided they have at least 2 times the fire pump discharge rated pressure and have a 30-minute fire resistance rating equal to ISO 15540, Fire Resistance of Non Metallic Hose Assemblies and Non-Metallic Compensators — Test Methods.

11.2.8.5.3.3 The pipe connection in the direction of flow shall include an indicating manual shutoff valve, an approved flushing-type strainer in addition to the one that can be a part of the pressure regulator, a pressure regulator, an automatic valve, and a second indicating manual shutoff valve or a springloaded check valve.

11.2.8.5.3.4 The indicating manual shutoff valves shall have permanent labeling with minimum <sup>1</sup>∕<sub>2</sub> in. (12.7 mm) text that indicates the following: For the valve in the heat exchanger water supply, “Normal/Open” for the normal open position when the controller is in the automatic position and “Caution: Nonautomatic/Closed” for the emergency or manual position.

11.2.8.5.3.5 The pressure regulator shall be of such size and type that it is capable of and adjusted for passing approximately 120 percent of the cooling water required when the engine is operating at maximum brake horsepower and when the regulator is supplied with water at the pressure of the pump when it is pumping at 150 percent of its rated capacity.

**11.2.8.5.3.6 Automatic Valve.**

(A) An automatic valve listed for fire protection service shall permit flow of cooling water to the engine when it is running.

(B) Energy to operate the automatic valve shall come from the diesel driver or its batteries and shall not come from the building.

(C) The automatic valve shall be normally closed.

(D) The automatic valve shall not be required on a vertical shaft turbine–type pump or any other pump when there is no pressure in the discharge when the pump is idle.

11.2.8.5.3.7 A pressure gauge shall be installed in the cooling water supply system on the engine side of the last valve in the heat exchanger water supply and bypass supply.

11.2.8.5.3.8 Potable Water Separation (Optional). Where two levels of separation for possible contaminants to the ground or potable water source are required by the authority having jurisdiction, dual spring-loaded check valves or backflow preventers shall be installed.

(A)\* The spring-loaded check valve(s) shall replace the second indicating manual shutoff valve(s) in the cooling loop assembly as stated in 11.2.8.5.3.3.

(B)\* If backflow preventers are used, the devices shall be listed for fire protection service and installed in parallel in the water supply and water supply bypass assembly.

(C) Where the authority having jurisdiction requires the installation of backflow prevention devices in connection with the engine, special consideration shall be given to the increased pressure loss, which will require that the cooling loop pipe size be evaluated and documented by engineering calculations to demonstrate compliance with the engine manufacturer's recommendation.

**11.2.8.6\* Heat Exchanger Water Supply Bypass.**

11.2.8.6.1 A threaded rigid pipe bypass line shall be installed around the heat exchanger water supply.

11.2.8.6.2 The pipe connection in the direction of flow shall include an indicating manual shutoff valve, an approved flushing-type strainer in addition to the one that can be a part of the pressure regulator, a pressure regulator, and an indicating manual shutoff valve or a spring-loaded check valve.

11.2.8.6.3 The indicating manual shutoff valves shall have permanent labeling with minimum <sup>1</sup>∕<sub>2</sub> in. (12.7 mm) text that indicates the following: For the valve in the heat exchanger water supply bypass, “Normal/Closed” for the normal closed position when the controller is in the automatic position and “Emergency/Open” for manual operation or when the engine is overheating.

**11.2.8.7 Heat Exchanger Waste Outlet.**

11.2.8.7.1 An outlet shall be provided for the wastewater line from the heat exchanger, and the discharge line shall not be less than one size larger than the inlet line.

11.2.8.7.2 The outlet line shall be as short as practical, shall provide discharge into a visible open waste cone, and shall have no valves in it.

11.2.8.7.3 The outlet shall be permitted to discharge to a suction reservoir, provided a visual flow indicator and temperature indicator are installed.

11.2.8.7.4 When the waste outlet piping is longer than 15 ft (4.6 m) or its outlet discharges are more than 4 ft (1.2 m) higher than the heat exchanger, or both, the pipe size shall be increased by at least one size.

**11.2.8.8 Radiators.**

11.2.8.8.1 The heat from the primary circuit of a radiator shall be dissipated by air movement through the radiator created by a fan included with, and driven by, the engine.

11.2.8.8.2 The radiator shall be designed to limit maximum engine operating temperature with an inlet air temperature of 120°F (49°C) at the combustion air cleaner inlet.

11.2.8.8.3 The radiator shall include the plumbing to the engine and a flange on the air discharge side for the connection of a flexible duct from the discharge side to the discharge air ventilator.

**11.2.8.8.4 Fan.**

11.2.8.8.4.1 The fan shall push the air through the radiator to be exhausted from the room via the air discharge ventilator.

11.2.8.8.4.2 To ensure adequate airflow through the room and the radiator, the fan shall be capable of a 0.5 in. water column (13 mm water column) restriction created by the combination of the air supply and the discharge ventilators in addition to the radiator, fan guard, and other engine component obstructions.

11.2.8.8.4.3 The fan shall be guarded for personnel protection.

**11.2.9 Engine Lubrication.**

11.2.9.1 The engine manufacturer's recommendations for oil heaters shall be followed.

**11.3\* Pump Room.**

11.3.1 The floor or surface around the pump and engine shall be pitched for adequate drainage of escaping water away from critical equipment, such as pump, engine, controller, fuel tank, and so forth.

**11.3.2\* Ventilation.**

11.3.2.1 Ventilation shall be provided for the following functions:

(1) To control the maximum temperature to 120°F (49°C) at the combustion air cleaner inlet with engine running at rated load

(2) To supply air for engine combustion

(3) To remove any hazardous vapors

(4) To supply and exhaust air as necessary for radiator cooling of the engine when required

11.3.2.2 The ventilation system components shall be coordinated with the engine operation.

**11.3.2.3\* Air Supply Ventilator.**

11.3.2.3.1 The air supply ventilator shall be considered to include anything in the air supply path to the room.

11.3.2.3.2 The total air supply path to the pump room shall not restrict the flow of the air more than 0.2 in. water column (5.1 mm water column).

**11.3.2.4\* Air Discharge Ventilator.**

11.3.2.4.1 The air discharge ventilator shall be considered to include anything in the air discharge path from the engine to the outdoors.

11.3.2.4.2 The air discharge ventilator shall allow sufficient air to exit the pump room to satisfy 11.3.2.

**11.3.2.4.3 Radiator-Cooled Engines.**

11.3.2.4.3.1 For radiator-cooled engines, the radiator discharge shall be ducted outdoors in a manner that will prevent recirculation.

11.3.2.4.3.2 The duct shall be attached to the radiator via a flexible section.

11.3.2.4.3.3 The air discharge path for radiator-cooled engines shall not restrict the flow of air more than 0.3 in. water column (7.6 mm water column).

11.3.2.4.3.4\* A recirculation duct shall be permitted for cold weather operation provided that the following requirements are met:

(1) The recirculation airflow shall be regulated by a thermostatically controlled damper.

(2) The control damper shall fully close in a failure mode.

(3) The recirculated air shall be ducted to prevent direct recirculation to the radiator.

(4) The recirculation duct shall not cause the temperature at the combustion air cleaner inlet to rise above 120°F (49°C).

(5) The bypass shall be installed in such a way as to supply air to the room when needed and when the control damper is open, and not exhaust air from the room.

**11.4 Fuel Supply and Arrangement.**

**11.4.1 General.**

11.4.1.1 Plan Review. Before any fuel system is installed, plans shall be prepared and submitted to the authority having jurisdiction for agreement on suitability of the system for prevailing conditions.

**11.4.1.2\* Fuel Supply Tank.**

11.4.1.2.1 The fuel supply tank and fuel shall be reserved exclusively for the fire pump diesel engine.

11.4.1.2.2 There shall be a separate fuel supply tank for each engine.

11.4.1.2.3 There shall be a separate fuel supply and return line for each engine.

11.4.1.3 Fuel Supply Tank Capacity.

11.4.1.3.1\* Fuel supply tank(s) shall have a capacity at least equal to 1 gal per hp (5.07 L per kW), plus 5 percent volume for expansion and 5 percent volume for sump.

11.4.1.3.2 Whether larger-capacity fuel supply tanks are required shall be determined by prevailing conditions, such as refill cycle and fuel heating due to recirculation, and shall be subject to special conditions in each case.

11.4.1.4 Tank Construction.

11.4.1.4.1 Tanks shall be single wall or double wall and shall be designed and constructed in accordance with recognized engineering standards such as ANSI/UL 142, Standard for Steel Aboveground Tanks for Flammable and Combustible Liquids.

11.4.1.4.2 Tanks shall be securely mounted on noncombustible supports.

11.4.1.4.3 Tanks used in accordance with the rules of this standard shall be limited in size to 1320 gal (4996 L).

11.4.1.4.3.1 For situations where fuel tanks in excess of 1320 gal (4996 L) are being used, the requirements of NFPA 37 shall apply.

11.4.1.4.4 Single-wall fuel tanks shall be enclosed with a wall, curb, or dike sufficient to hold the entire capacity of the tank.

11.4.1.5 Tank Connections.

11.4.1.5.1 Each tank shall have a fill connection.

11.4.1.5.1.1 Fill pipes that enter the top of the tank shall terminate within 6 in. (152 mm) of the bottom of the tank and shall be installed or arranged so that vibration is minimized.

11.4.1.5.2 Each tank shall have a drain connection.

11.4.1.5.2.1 A drain connection located in the lowest point of the tank shall be 1 in. (25 mm) NPT.

11.4.1.5.3 Each tank shall have a vent connection.

11.4.1.5.3.1 Normal vents shall be 2 in. (50 mm) NPT or sized in accordance with ANSI/UL 142, Standard for Steel Aboveground Tanks for Flammable and Combustible Liquids, or other approved standards.

Δ (A) As an alternative to the requirement in 11.4.1.5.3.1, the normal vent shall be at least as large as the largest filling or withdrawal connection, but in no case shall it be less than 1<sup>1</sup>∕<sub>4</sub> in. (32 mm) nominal inside diameter.

11.4.1.5.4 Each tank shall have an engine supply connection.

11.4.1.5.4.1 The fuel supply pipe connection shall be located on a side of the tank.

11.4.1.5.4.2 The engine fuel supply (suction) pipe connection shall be located on the tank so that 5 percent of the tank volume provides a sump volume not usable by the engine.

11.4.1.5.4.3 The tank connection shall be no smaller than the fuel supply piping to the engine.

11.4.1.5.5 Each tank shall have an engine return connection.

11.4.1.5.5.1 The tank connection shall be no smaller than the fuel return piping from the engine.

11.4.1.5.6 Each tank shall have a fuel level switch connection.

11.4.1.5.6.1 The fuel tank shall have one 2 in. (50.8 mm) NPT threaded port in the top, near the center, of the tank to accommodate the low fuel level switch required in 11.4.2.

11.4.1.5.7 Each tank shall have an active fuel maintenance return connection.

11.4.1.5.7.1 The fuel tank shall have one minimum 1 in. (25.4 mm) NPT threaded port in the top of the tank to accommodate the connection of a line for the return fuel from an active fuel maintenance system.

11.4.1.5.7.2 Where there is not an active fuel system installed, a plug shall be installed in this connection.

Δ 11.4.1.5.8 If a double-wall tank is installed, the interstitial space between the shells of the diesel fuel storage tank shall be monitored for fuel leakage and annunciated by the engine drive controller.

N 11.4.1.5.9 The signal shall be of the supervisory type.

**11.4.1.6 Vent Piping.**

11.4.1.6.1 Vent piping shall be arranged so that the vapors are discharged upward or horizontally away from adjacent walls and will not be trapped by eaves or other obstructions.

11.4.1.6.2 Outlets shall terminate at least 5 ft (1.5 m) from building openings.

11.4.1.6.3 Outlets shall terminate at least 12 ft (3.7 m) above the finished ground level.

11.4.1.6.4 Vents from interstitial spaces of double-wall tanks shall meet the requirements of 11.4.1.6.2 and 11.4.1.6.3 and shall not be manifolded together with a vent from the primary compartment of the tank.

**11.4.2 Tank Level Indication.**

11.4.2.1 Means other than sight tubes for continuous indicating of the amount of fuel in each storage tank shall be provided.

11.4.2.2 A fuel level indicator shall be provided to activate at the two-thirds tank level.

11.4.2.3 The low fuel level condition shall initiate a supervisory signal.

11.4.2.4 Tanks shall be prevented from overfilling by one of the following:

(1) An automatic mechanism that sends an audible or visible signal to the person filling the tank when it reaches 90 percent of the tank’s capacity and automatically shuts off the flow of liquid to the tank when it reaches 95 percent of the tank’s capacity.

(2) A permanent sign at the fill point with the tank calibration chart and instructions about the filling procedure, which includes having the person performing the fill operation determine how full the tank is prior to filling and calculate the quantity of fuel (in gallons or liters) that it will take to get the tank to 90 percent of the tank’s capacity. Where climatic conditions are such that the sign could be obscured by ice or snow, weathered beyond readability, or otherwise rendered unreadable, the procedures and chart shall be permitted to be located in an office window, lock box, or other location accessible to the person performing the filling of the tank.

(3) Any approved procedure for preventing the tank from being overfilled.

**11.4.3\* Fuel Supply Tank Location.**

11.4.3.1 Diesel fuel supply tanks shall be located above ground in accordance with municipal or other ordinances and in accordance with requirements of the authority having jurisdiction and shall not be buried.

11.4.3.2 In zones where freezing temperatures [32°F (0°C)] are possible, the fuel supply tanks shall be located in the pump room.

11.4.3.3 The supply tank shall be located so the fuel supply pipe connection to the engine is no lower than the level of the engine fuel transfer pump.

11.4.3.4 The engine manufacturer's fuel pump static head pressure limits shall not be exceeded when the level of fuel in the tank is at a maximum.

**11.4.4\* Fuel Piping.**

11.4.4.1 Flame-resistant reinforced flexible hose with a 30- minute fire resistance rating equal to ISO 15540, Fire Resistance of Non-Metallic Hose Assemblies and Non-Metallic Compensators — Test Methods, and a pressure rating no less than 2 times the fuel supply and return working pressure with threaded connections shall be provided at the engine for connection to fuel system piping.

11.4.4.2 Fuel piping shall not be galvanized steel or copper.

11.4.4.2.1 Where black steel pipe is used for fuel piping, the fittings shall be steel or malleable iron fittings.

11.4.4.3 The fuel return line shall be installed according to the engine manufacturer's recommendation.

11.4.4.3.1 A check valve, as specified by the engine manufacturer, shall be permitted to be installed in the fuel return line only when required by the engine manufacturer.

11.4.4.4 There shall be no shutoff valve in the fuel return line to the tank.

11.4.4.5 A manual shut off valve shall be provided within the tank fuel supply line.

11.4.4.5.1 The valve shall be locked in the open position.

11.4.4.5.2 No other valve than a manual locked open valve shall be put in the fuel line from the fuel tank to the engine except as provided as part of the listed engine.

11.4.4.6\* Fuel Line Protection. A guard, pipe protection, or approved double-walled pipe shall be provided for all fuel lines exposed to traffic or possible damage.

11.4.4.7\* Fuel Solenoid Valve. Where an electric solenoid valve is used to control the engine fuel supply, it shall be capable of manual mechanical operation or of being manually bypassed in the event of a control circuit failure.

**11.4.5\* Fuel Type.**

11.4.5.1\* The type and grade of diesel fuel shall be as specified by the engine manufacturer.

11.4.5.2 In areas where local air quality management regulations allow only the use of DF #1 fuel and no diesel fire pump driver is available listed for use with DF #1 fuel, an engine listed for use with DF #2 shall be permitted to be used but shall have the nameplate rated horsepower derated 10 percent, provided the engine manufacturer approves the use of DF #1 fuel.

11.4.5.3 The grade of fuel shall be indicated on the engine nameplate required in 11.2.2.1.

11.4.5.4 The grade of fuel oil shall be indicated on the fuel tank by letters that are a minimum of 6 in. (152 mm) in height and in contrasting color to the tank.

11.4.5.5 Residual fuels, domestic heating furnace oils, and drained lubrication oils shall not be used.

11.4.6\* Static Electricity.

11.4.6.1 The tank, pump, and piping shall be designed and operated to prevent electrostatic ignitions.

11.4.6.2 The tank, pump, and piping shall be bonded and grounded.

11.4.6.3 The bond and ground shall be physically applied or shall be inherently present by the nature of the installation.

11.4.6.4 Any electrically isolated section of metallic piping or equipment shall be bonded and grounded to prevent hazardous accumulation of static electricity.

**11.5 Engine Exhaust.**

11.5.1 Exhaust Manifold. Exhaust manifolds and turbochargers shall incorporate provisions to avoid hazard to the operator or to flammable material adjacent to the engine.

**11.5.2\* Exhaust Piping.**

11.5.2.1 Each pump engine shall have an independent exhaust system.

11.5.2.2 A flexible connection with a section of stainless steel, seamless or welded corrugated (not interlocked), not less than 12 in. (305 mm) in length shall be made between the engine exhaust outlet and exhaust pipe.

11.5.2.3 The exhaust pipe shall not be any smaller in diameter than the engine exhaust outlet and shall be as short as possible.

11.5.2.4 The exhaust pipe shall be covered with hightemperature insulation or otherwise guarded to protect personnel from injury.

11.5.2.5 The exhaust pipe and muffler shall be acceptable to the engine manufacturer, and the exhaust back pressure shall not exceed the engine manufacturer's recommendations.

11.5.2.5.1 The exhaust pipe and muffler shall be supported independently of the engine’s flexible exhaust connection.

11.5.2.6 Exhaust pipes shall be installed with clearances of at least 9 in. (229 mm) to combustible materials.

11.5.2.7 Exhaust pipes passing directly through combustible roofs shall be guarded at the point of passage by ventilated metal thimbles that extend not less than 9 in. (229 mm) above and 9 in. (229 mm) below roof construction and are at least 6 in. (152 mm) larger in diameter than the exhaust pipe.

11.5.2.8 Exhaust pipes passing directly through combustible walls or partitions shall be guarded at the point of passage by one of the following methods:

(1) Metal ventilated thimbles not less than 12 in. (305 mm) larger in diameter than the exhaust pipe

(2) Metal or burned clay thimbles built in brickwork or other approved materials providing not less than 8 in. (203 mm) of insulation between the thimble and construction material

11.5.2.9\* Exhaust emission after treatment devices that have the potential to adversely impact the performance and reliability of the engine shall not be permitted.

11.5.2.10 Where required by the authority having jurisdiction, the installation of an exhaust emission after treatment device shall be of the active regeneration type with a pressure-limiting device that permits the engine exhaust to bypass the after treatment device when the engine manufacturer’s maximum allowed exhaust backpressure is exceeded.

**11.5.3 Exhaust Discharge Location.**

11.5.3.1 Exhaust from the engine shall be piped to a safe point outside the pump room and arranged to exclude water.

11.5.3.2 Exhaust gases shall not be discharged where they will affect persons or endanger buildings.

11.5.3.3 Exhaust systems shall terminate outside the structure at a point where hot gases, sparks, or products of combustion will discharge to a safe location. [37:8.2.3.1]

11.5.3.4 Exhaust system terminations shall not be directed toward combustible material or structures, or into atmospheres containing flammable gases, flammable vapors, or combustible dusts. [37:8.2.3.2]

11.5.3.5 Exhaust systems equipped with spark-arresting mufflers shall be permitted to terminate in Division 2 locations as defined in Article 500 and Article 505 of NFPA 70. [37:8.2.3.3]

**11.6\* Diesel Engine Driver System Operation.**

**11.6.1 Weekly Run.**

11.6.1.1 Engines shall be designed and installed so that they can be started no less than once a week and run for no less than 30 minutes to attain normal running temperature.

11.6.1.2 Engines shall run smoothly at rated speed, except for engines addressed in 11.6.1.3.

11.6.1.3 Engines equipped with variable speed pressure limiting control shall be permitted to run at reduced speeds provided factory-set pressure is maintained and they run smoothly.

11.6.2\* Engine Maintenance. Engines shall be designed and installed so that they can be kept clean, dry, and well lubricated to ensure adequate performance.

**11.6.3 Battery Maintenance.**

11.6.3.1 Storage batteries shall be designed and installed so that they can be kept charged at all times.

11.6.3.2 Storage batteries shall be designed and installed so that they can be tested frequently to determine the condition of the battery cells and the amount of charge in the battery.

11.6.3.3 Only distilled water shall be used in battery cells.

11.6.3.4 Battery plates shall be kept submerged at all times.

11.6.3.5 The automatic feature of a battery charger shall not be a substitute for proper maintenance of battery and charger.

11.6.3.6 The battery and charger shall be designed and installed so that periodic inspection of both battery and charger is physically possible.

11.6.3.6.1 This inspection shall determine that the charger is operating correctly, the water level in the battery is correct, and the battery is holding its proper charge.

**11.6.4\* Fuel Supply Maintenance.**

11.6.4.1 The fuel storage tanks shall be designed and installed so that they can be kept as full and maintained as practical at all times but never below 66 percent (two-thirds) of tank capacity.

11.6.4.2 The tanks shall be designed and installed so that they can always be filled by means that will ensure removal of all water and foreign material.

11.6.4.3\* The tanks shall be designed and installed so that they can be maintained by means that will ensure removal of water and foreign material.

11.6.4.4\* An active fuel maintenance system listed for fire pump service shall be permitted to be installed for the maintenance of the fuel in the supply tank.

11.6.4.4.1 Where provided, the active fuel maintenance system shall be equipped with a visible indicator to indicate when the system is in need of maintenance.

11.6.4.4.2 Where provided, the active fuel maintenance system shall be equipped with a contact closure for signaling to the controller when the system is in need of maintenance.

11.6.4.4.3 Where provided, the active fuel maintenance systems shall be permanently connected to the fuel tank as follows:

(1) All connections shall be made directly to the tank.

(2) The supply from the tank to the active fuel maintenance system shall include a manual shutoff valve and a connection to the drain located between the bottom of the tank and the drain valve of the fuel storage tank.

(3) The return from the active fuel maintenance system to the fuel storage tank shall be connected to the dedicated connection on the top of the tank with a drop tube down to the 50 percent level, and shall include a manual shutoff valve for servicing the system.

**11.6.5\* Temperature Maintenance.**

11.6.5.1 The temperature of the pump room, pump house, or area where engines are installed shall be designed so that the temperature is maintained at or above the minimum recommended by the engine manufacturer.

N 11.6.5.2 In locations where electrical power is not reliable and where there is a risk of pump room freezing, an alternate power source shall be provided to maintain space heating, battery charging, engine block heating, and lighting.

**11.6.6 Emergency Starting and Stopping.**

11.6.6.1 The sequence for emergency manual operation, arranged in a step-by-step manner, shall be posted on the fire pump engine.

11.6.6.2 It shall be the engine manufacturer's responsibility to list any specific instructions pertaining to the operation of this equipment during the emergency operation.

**Chapter 12 Engine Drive Controllers**

**12.1 Application.**

12.1.1 This chapter provides requirements for minimum performance of automatic/nonautomatic diesel engine controllers for diesel engine–driven fire pumps.

12.1.2 Accessory devices, such as fire pump alarm and signaling means, are included where necessary to ensure minimum performance of the equipment mentioned in 12.1.1.

**12.1.3 General.**

12.1.3.1 All controllers shall be specifically listed for diesel engine–driven fire pump service.

12.1.3.2 All controllers shall be completely assembled, wired, and tested by the manufacturer before shipment from the factory.

**12.1.3.3 Markings.**

12.1.3.3.1 All controllers shall be marked “Diesel Engine Fire Pump Controller” and shall show plainly the name of the manufacturer, the identifying designation, rated operating pressure, enclosure type designation, and complete electrical rating.

12.1.3.3.2 Where multiple pumps serving different areas or portions of the facility are provided, an appropriate sign shall be conspicuously attached to each controller indicating the area, zone, or portion of the system served by that pump or pump controller.

12.1.4 It shall be the responsibility of the pump manufacturer or its designated representative to make necessary arrangements for the services of a controller manufacturer's representative, where needed, for services and adjustment of the equipment during the installation, testing, and warranty periods.

**12.2 Location.**

12.2.1\* Controllers shall be located as close as is practical to the engines they control and shall be within sight of the engines.

12.2.2 Controllers shall be so located or so protected that they will not be damaged by water escaping from pumps or pump connections.

12.2.3 Current carrying parts of controllers shall not be less than 12 in. (305 mm) above the floor level.

12.2.4 Working clearances around controllers shall comply with NFPA 70, Article 110.

12.3 Construction.

**12.3.1 Equipment.**

12.3.1.1\* All equipment shall be suitable for use in locations subject to a moderate degree of moisture, such as a damp basement.

12.3.1.2 Reliability of operation shall not be adversely affected by normal dust accumulations.

12.3.2 Mounting. All equipment not mounted on the engine shall be mounted in a substantial manner on a single noncombustible supporting structure.

12.3.3 Enclosures.

12.3.3.1\* Mounting.

12.3.3.1.1 The structure or panel shall be securely mounted in, as a minimum, a NEMA Type 2 dripproof enclosure(s) or an enclosure(s) with an ingress protection (IP) rating of IP 31.

12.3.3.1.2 Where the equipment is located outside or special environments exist, suitably rated enclosures shall be used.

12.3.3.2 Grounding. The enclosures shall be grounded in accordance with NFPA 70, Article 250.

12.3.4 Locked Lockable Cabinet. All switches required to keep the controller in the automatic position shall be within locked enclosures having breakable glass panels.

**12.3.5 Connections and Wiring.**

**12.3.5.1 Field Wiring.**

12.3.5.1.1 All wiring between the controller and the diesel engine shall be stranded and sized to carry the charging or control currents as required by the controller manufacturer.

12.3.5.1.2 Such wiring shall be protected against mechanical injury.

12.3.5.1.3 Controller manufacturer's specifications for distance and wire size shall be followed.

12.3.5.2 Wiring Elements. Wiring elements of the controller shall be designed on a continuous-duty basis.

**12.3.5.3 Field Connections.**

12.3.5.3.1 A diesel engine fire pump controller shall not be used as a junction box to supply other equipment.

12.3.5.3.2 No external contacts or changes to the controller that interfere with the operation of the controller shall be installed.

12.3.5.3.3 Electrical supply conductors for pressure maintenance (jockey or make-up) pump(s) shall not be connected to the diesel engine fire pump controller.

12.3.5.3.3.1 Except as provided in 4.21.2.2, remote shutdown or interlock to prevent normal operation shall not be permitted unless approved by the authority having jurisdiction.

12.3.5.3.4 Diesel engine fire pump controllers shall be permitted to supply essential and necessary ac or dc power, or both, to operate pump room dampers and engine oil heaters and other associated required engine equipment only when provided with factory-equipped dedicated field terminals and overcurrent protection.

**12.3.6 Electrical Diagrams and Instructions.**

12.3.6.1 A field connection diagram shall be provided and permanently attached to the inside of the enclosure.

12.3.6.2 The field connection terminals shall be plainly marked to correspond with the field connection diagram furnished.

12.3.6.3 For external engine connections, the field connection terminals shall be commonly numbered between the controller and the engine terminals.

12.3.6.4 The installation instructions of the manufacturer of the fire pump controller shall be followed.

**12.3.7 Marking.**

12.3.7.1 Each operating component of the controller shall be plainly marked with the identification symbol that appears on the electrical schematic diagram.

12.3.7.2 The markings shall be located so as to be visible after installation.

12.3.8\* Instructions. Complete instructions covering the operation of the controller shall be provided and conspicuously mounted on the controller.

**12.4 Components.**

**12.4.1 Indicators on Controller.**

**12.4.1.1 All visible indicators shall be plainly visible.**

12.4.1.2\* Visible indication shall be provided to indicate that the controller is in the automatic position. If the visible indicator is a pilot lamp, it shall be accessible for replacement.

12.4.1.3 Separate visible indicators and a common audible fire pump alarm capable of being heard while the engine is running and operable in all positions of the main switch except the off position shall be provided to immediately indicate the following conditions:

(1) Critically low oil pressure in the lubrication system

(2) High engine temperature

(3) Failure of engine to start automatically

(4) Shutdown from overspeed

(5) High cooling water temperature

Δ 12.4.1.4 Separate visible indicators and a common audible signal capable of being heard while the engine is running and operable in all positions of the main switch except the off position shall be provided to immediately indicate the following conditions:

(1)\* Battery failure or missing battery. Each controller shall be provided with a separate visible indicator for each battery. The battery failure signal shall initiate at no lower than two-thirds of battery nominal voltage rating (8.0 V dc on a 12 V dc system). Sensing shall be delayed to prevent nuisance signals.

(2) Battery charger failure. Each controller shall be provided with a separate visible indicator for battery charger failure and shall not require the audible signal for battery charger failure.

(3) Low air or hydraulic pressure. Where air or hydraulic starting is provided (see 11.2.7 and 11.2.7.4), each pressure tank shall provide to the controller separate visible indicators to indicate low pressure.

(4) System overpressure, for engines equipped with variable speed pressure limiting controls, to actuate at 115 percent of set pressure.

(5) ECM selector switch in alternate ECM position (only for engines with ECM control).

(6)\* Common alarm for fuel injection malfunction (only for engines with ECM control).

(7) Low fuel level. Signal at two-thirds tank capacity.

(8) Low air pressure (air-starting engine controllers only). The air supply container shall be provided with a separate visible indicator to indicate low air pressure.

(9) Low engine temperature.

(10) Supervisory signal for interstitial space liquid intrusion.

(11) High cooling water temperature.

(12) Fuel maintenance needed if automatic fuel maintenance system is provided.

12.4.1.5 A separate signal silencing switch or valve, other than the controller main switch, shall be provided for the conditions reflected in 12.4.1.3 and 12.4.1.4.

12.4.1.5.1 The switch or valve shall allow the audible device to be silenced for up to 4 hours and then re-sound repeatedly for the conditions in 12.4.1.3.

12.4.1.5.2 The switch or valve shall allow the audible device to be silenced for up to 24 hours and then re-sound repeatedly for the conditions in 12.4.1.4.

12.4.1.5.3 The audible device shall re-sound until the condition is corrected or the main switch is placed in the off position.

12.4.1.6\* The controller shall automatically return to the nonsilenced state when the alarm(s) have cleared (returned to normal).

12.4.1.7 Where audible signals for the additional conditions listed in A.4.26 are incorporated with the engine fire pump alarms specified in 12.4.1.3, a silencing switch or valve for the additional A.4.26 audible signals shall be provided at the controller.

12.4.1.8 The circuit shall be arranged so that the audible signal will be actuated if the silencing switch or valve is in the silent position when the supervised conditions are normal.

**12.4.2 Signal Devices Remote from Controller.**

12.4.2.1 Where the pump room is not constantly attended, audible or visible signals powered by a source other than the engine starting batteries and not exceeding 125 V shall be provided at a point of constant attendance.

12.4.2.2 Remote Indication. Controllers shall be equipped to operate circuits for remote indication of the conditions covered in 12.4.1.3, 12.4.1.4, and 12.4.2.3.

**12.4.2.3 The remote panel shall indicate the following:**

(1) The engine is running (separate signal).

(2) The controller main switch has been turned to the off or manual position (separate signal).

(3)\* There is trouble on the controller or engine (separate or common signals). (See 12.4.1.4 and 12.4.1.5.)

12.4.3 Controller Contacts for Remote Indication. Controllers shall be equipped with open or closed contacts to operate circuits for the conditions covered in 12.4.2.

**12.4.4\* Pressure Recorder.**

12.4.4.1 A listed pressure recording device shall be installed to sense and record the pressure in each fire pump controller pressure-sensing line at the input to the controller.

12.4.4.2 The recorder shall be capable of operating for at least   
7 days without being reset or rewound.

12.4.4.3 The pressure-sensing element of the recorder shall be capable of withstanding a momentary surge pressure of at least 400 psi (27.6 bar) or 133 percent of fire pump controller rated operating pressure, whichever is higher, without losing its accuracy.

12.4.4.4 The pressure recording device shall be spring wound mechanically or driven by reliable electrical means.

12.4.4.5 The pressure recording device shall not be solely dependent upon alternating current (ac) electric power as its primary power source.

12.4.4.6 Upon loss of ac electric power, the electric-driven recorder shall be capable of at least 24 hours of operation.

12.4.4.7 In a non-pressure-actuated controller, the pressure recorder shall not be required.

12.4.5 Voltmeter. A voltmeter with an accuracy of ±5 percent shall be provided for each battery bank to indicate the voltage during cranking or to monitor the condition of batteries used with air-starting engine controllers.

12.5 Battery Recharging. If an ac power source is not available or is not reliable, another charging method in addition to the generator or alternator furnished with the engine shall be provided.

Δ 12.6 Battery Chargers. The requirements for battery chargers shall be as follows:

(1) Chargers shall be specifically listed for fire pump service and be part of the diesel fire pump controller.

(2) Additional chargers also listed for fire pump service shall be permitted to be installed external to the diesel fire pump controller for added capacity or redundancy.

(3) The rectifier shall be a semiconductor type.

(4) The charger for a lead-acid battery shall be a type that automatically reduces the charging rate to less than 500 mA when the battery reaches a full charge condition.

(5) The battery charger at its rated voltage shall be capable of delivering energy into a fully discharged battery in such a manner that it will not damage the battery.

(6) The battery charger shall restore to the battery 100 percent of the battery's reserve capacity or amperehour rating within 24 hours.

(7) The charger shall be marked with the reserve capacity or ampere-hour rating of the largest capacity battery that it can recharge in compliance with 12.6(4).

(8) Means shall be provided on the exterior of the controller to read the voltage and charging current of each battery within an accuracy of ±2 percent.

(9) The charger shall be designed such that it will not be damaged or blow fuses during the cranking cycle of the engine when operated by an automatic or manual controller.

(10) The charger shall automatically charge at the maximum rate whenever required by the state of charge of the battery.

(11) The battery charger shall be arranged to indicate loss of current output on the load side of the direct current (dc) overcurrent protective device where not connected through a control panel. [See 12.4.1.4(2).]

(12) The charger(s) shall remain in float mode or switch from equalize to float mode while the batteries are under the loads in 11.2.7.2.5.2.

(13) The alternator shall be the primary means of charging when the engine is running.

**12.7\* Starting and Control.**

**12.7.1 Automatic and Nonautomatic.**

12.7.1.1 An automatic controller shall be operable also as a nonautomatic controller.

12.7.1.2 The controller's primary source of power shall not be ac electric power.

**12.7.2 Automatic Operation of Controller.**

**12.7.2.1 Water Pressure Control.**

**12.7.2.1.1 Pressure-Actuated Switch.**

12.7.2.1.1.1 A pressure-actuated switch or electronic pressure sensor having adjustable high- and low-calibrated set points as part of the controller shall be provided.

N 12.7.2.1.1.2\* Water piping shall not be extended into the controller.

12.7.2.1.1.3 For multistage multiport pumps, a dedicated pressure-actuated switch or electronic pressure sensor as described in 12.7.2.1.1.1 shall be provided for each discharge port of the pump as part of the controller.

12.7.2.1.1.4 For multistage multiport pumps, a dedicated pressure recorder as described in 12.4.4.1 shall be provided for each discharge port of the pump as part of the controller.

12.7.2.1.1.5 The requirements of 12.7.2.1.1.1 and 12.7.2.1.1.3 shall not apply to a non-pressure-actuated controller, where the pressure-actuated switch or pressure responsive means shall not be required.

12.7.2.1.2 There shall be no pressure snubber or restrictive orifice employed within the pressure switch or pressure responsive means.

12.7.2.1.3\* Where an electronic pressure sensor is used to automatically control fire pump operation, the fire pump controller shall monitor the transducer during automatic testing.

12.7.2.1.3.1\* When the transducer pressure reading exceeds 10 psi (0.68 bar) during any automatic pump start where initiated by the solenoid drain valve as required by 12.7.2.7.3, the controller shall activate a visual and audible alarm that can be silenced.

12.7.2.1.3.2\* Where an electronic pressure sensor is used to control fire pump operation, the fire pump controller shall monitor for and provide a signal for the following electronic pressure sensor conditions.

(1) Any time the transducer output is less than 10 percent of rated span or below its rated zero pressure output

(2) Any time the pressure transducer reading is more than 10 percent above its rated full-scale output

12.7.2.1.4 There shall be no valve or other restrictions within the controller ahead of the pressure switch or pressure responsive means.

12.7.2.1.5 This switch shall be responsive to water pressure in the fire protection system.

12.7.2.1.6 The pressure sensing element of the switch shall be capable of a momentary surge pressure of 400 psi (27.6 bar) or 133 percent of fire pump controller rated operating pressure, whichever is higher, without losing its accuracy.

12.7.2.1.7 Suitable provision shall be made for relieving pressure to the pressure-actuated switch to allow testing of the operation of the controller and the pumping unit. [See Figure A.4.32(a) and Figure A.4.32(b).]

12.7.2.1.8 Water pressure control shall be as follows:

(1) There shall be no shutoff valve in the pressure sensing line.

(2) Pressure switch actuation at the low adjustment setting shall initiate the pump starting sequence if the pump is not already in operation.

**12.7.2.2 Fire Protection Equipment Control.**

12.7.2.2.1 Where the pump supplies special water control equipment (e.g., deluge valves, dry-pipe valves), the engine shall be permitted to start before the pressure-actuated switch(es) would do so.

12.7.2.2.2 Under such conditions, the controller shall be equipped to start the engine upon operation of the fire protection equipment.

12.7.2.2.3 Starting of the engine shall be initiated by the opening of the control circuit loop containing this fire protection equipment.

12.7.2.3 Manual Electric Control at Remote Station. Where additional control stations for causing nonautomatic continuous operation of the pumping unit, independent of the pressure-actuated switch or control valve, are provided at locations remote from the controller, such stations shall not be operable to stop the engine.

12.7.2.4 Automatic starting upon loss of ac power shall not be permitted unless required by the authority having jurisdiction.

**12.7.2.5 Sequence Starting of Pumps.**

12.7.2.5.1 The controller for each unit of multiple pump units shall incorporate a sequential timing device to prevent any one driver from starting simultaneously with any other driver.

12.7.2.5.2 Each pump supplying suction pressure to another pump shall be arranged to start within 10 seconds before the pump it supplies.

12.7.2.5.2.1 The controllers for pumps arranged in series shall be interlocked to ensure the correct pump starting sequence.

12.7.2.5.3 If water requirements call for more than one pumping unit to operate, the units shall start at intervals of 5 to 10 seconds.

12.7.2.5.4 Failure of a leading driver to start shall not prevent subsequent drivers from starting.

**12.7.2.6 External Circuits Connected to Controllers.**

12.7.2.6.1 With pumping units operating singly or in parallel, the control conductors entering or leaving the fire pump controller and extending outside the fire pump room shall be so arranged as to prevent failure to start due to fault.

12.7.2.6.2 Breakage, disconnecting, shorting of the wires, or loss of power to these circuits shall be permitted to cause continuous running of the fire pump but shall not prevent the controller(s) from starting the fire pump(s) due to causes other than these external circuits.

12.7.2.6.3 All control conductors within the fire pump room that are not fault tolerant shall be protected against mechanical injury.

12.7.2.6.4 When a diesel driver is used in conjunction with a positive displacement pump, the diesel controller shall provide a circuit and timer to actuate and then close the dump valve after engine start is finished.

**12.7.2.7 Automatic Testing.**

12.7.2.7.1 The controller equipment shall be arranged to automatically start, run, and shut down the engine at the minimum no-flow test frequency and duration required by NFPA 25.

12.7.2.7.2 Performance of this weekly program timer shall be recorded as a pressure drop indication on the pressure recorder. (See 12.4.4.)

12.7.2.7.3 A solenoid valve drain on the pressure control line shall be the initiating means.

12.7.2.7.4 The engine shall shut down automatically on high engine temperature, low oil pressure, or high cooling water temperature if no other starting or running cause exists.

12.7.2.7.5 If after shut down a starting cause occurs, the controller shall restart the engine and override the high engine temperature, low oil pressure, or high cooling water temperature shutdowns and run in accordance with 12.7.5.2.

12.7.2.7.6 In a non-pressure-actuated controller, the weekly test shall be permitted to be initiated by means other than a solenoid valve.

12.7.2.7.7 The controller shall use the opposite battery bank (every other bank) for cranking on subsequent weeks.

**12.7.3 Nonautomatic Operation of Controller.**

**12.7.3.1 Manual Control at Controller.**

12.7.3.1.1 There shall be a manually operated switch or valve on the controller panel.

12.7.3.1.2 This switch or valve shall be so arranged that operation of the engine, when manually started, cannot be affected by the pressure-actuated switch.

12.7.3.1.3 The arrangement shall also provide that the unit will remain in operation until manually shut down.

12.7.3.1.4 Failure of any of the automatic circuits shall not affect the manual operation.

**12.7.3.2 Manual Testing of Automatic Operation.**

12.7.3.2.1 The controller shall be arranged to manually start the engine by opening the solenoid valve drain when so initiated by the operator.

12.7.3.2.2 In a non-pressure-actuated controller, the manual test shall be permitted to be initiated by means other than a solenoid valve.

12.7.4 Starting Equipment Arrangement. The requirements for starting equipment arrangement shall be as follows:

(1) Two storage battery units, each complying with the requirements of 11.2.7.2.1, shall be provided and so arranged that manual and automatic starting of the engine can be accomplished with either battery unit.

(2) The starting current shall be furnished by first one battery and then the other on successive operations of the starter.

(3) The battery changeover shall be made automatically, except for manual start.

(4) In the event that the engine does not start after completion of its attempt-to-start cycle, the controller shall stop all further cranking and operate a visible indicator and audible fire pump alarm on the controller.

(5) The attempt-to-start cycle shall be fixed and shall consist of six crank periods of approximately 15-second duration separated by five rest periods of approximately 15-second duration.

(6) In the event that one battery is inoperative or missing, the control shall lock in on the remaining battery unit during the cranking sequence.

**12.7.5 Methods of Stopping.**

12.7.5.1 Manual Electric Shutdown. Manual shutdown shall be accomplished by either of the following:

(1) Operation of the main switch or stop valve inside the controller

(2) Operation of a stop button or stop valve on the outside of the controller enclosure as follows:

(a) The stop button or stop valve shall cause engine shutdown through the automatic circuits only if all starting causes have been returned to normal.

(b) The controller shall then return to the full automatic position.

12.7.5.2\* Automatic Shutdown After Automatic Start. Automatic shutdown shall not be permitted if starting and running causes are present.

12.7.5.2.1 Automatic shutdown shall be permitted only in the following circumstances:

(1)\* During automatic testing in accordance with 12.7.2.7.

(2) When the engine overspeed shutdown device operates:

(a) The controller shall remove power from the engine running devices, prevent further cranking, energize the overspeed fire pump alarm, and lock out until manually reset.

(b) Resetting of the overspeed circuit shall be required at the engine and by resetting the controller main switch to the off position.

(c) The controller shall not be capable of being reset until the engine overspeed shutdown device is manually reset.

(3) Where approved by the authority having jurisdiction.

12.7.5.2.2\* Where automatic shutdown after automatic start is permitted, a minimum run timer set for at least 30 minutes shall be used.

12.7.6 Emergency Control. Automatic control circuits, the failure of which could prevent engine starting and running, shall be completely bypassed during manual start and run.

**12.8 Air-Starting Engine Controllers.**

12.8.1 Existing Requirements. In addition to the requirements in Sections 12.1 through 12.7, the requirements in Section 12.8 shall apply.

12.8.2 Starting Equipment Arrangement. The requirements for starting equipment arrangement shall be as follows:

(1) The air supply container, complying with the requirements of 11.2.7.4.4, shall be provided and so arranged that manual and automatic starting of the engine can be accomplished.

(2) In the event that the engine does not start after completion of its attempt-to-start cycle, the controller shall stop all further cranking and operate the audible and visible fire pump alarms.

(3) The attempt-to-start cycle shall be fixed and shall consist of one crank period of an approximately 90-second duration.

12.8.3 Manual Shutdown. Manual shutdown shall be accomplished by either of the following:

(1) Operation of a stop valve or switch on the controller panel

(2) Operation of a stop valve or switch on the outside of the controller enclosure

12.8.3.1 The stop valve shall cause engine shutdown through the automatic circuits only after starting causes have been returned to normal.

12.8.3.2 This action shall return the controller to full automatic position.

**Chapter 13 Steam Turbine Drive**

**13.1 General.**

**13.1.1 Acceptability.**

13.1.1.1 Steam turbines of adequate power are acceptable prime movers for driving fire pumps.

13.1.1.1.1 Reliability of the turbines shall have been proved in commercial work.

13.1.1.2 The steam turbine shall be directly connected to the fire pump.

**13.1.2 Turbine Capacity.**

13.1.2.1 For steam boiler pressures not exceeding 120 psi (8.3 bar), the turbine shall be capable of driving the pump at its rated speed and maximum pump load with a pressure as low as 80 psi (5.5 bar) at the turbine throttle when exhausting against atmospheric back pressure with the hand valve open.

Δ 13.1.2.2 For steam boiler pressures exceeding 120 psi (8.3 bar), where steam is continuously maintained, a pressure 70 percent of the usual boiler pressure shall take the place of the 80 psi (5.5 bar) pressure required in 13.1.2.1.

13.1.2.3 In ordering turbines for stationary fire pumps, the purchaser shall specify the rated and maximum pump loads at rated speed, the rated speed, the boiler pressure, the steam pressure at the turbine throttle (if possible), and the steam superheat.

**13.1.3\* Steam Consumption.**

13.1.3.1 Prime consideration shall be given to the selection of a turbine having a total steam consumption commensurate with the steam supply available.

13.1.3.2 Where multistage turbines are used, they shall be so designed that the pump can be brought up to speed without a warmup time requirement.

**13.2 Turbine.**

**13.2.1 Casing and Other Parts.**

13.2.1.1\* The casing shall be designed to permit access with the least possible removal of parts or piping.

13.2.1.2 A safety valve shall be connected directly to the turbine casing to relieve high steam pressure in the casing.

**13.2.1.3 Main Throttle Valve.**

13.2.1.3.1 The main throttle valve shall be located in a horizontal run of pipe connected directly to the turbine.

13.2.1.3.2 There shall be a water leg on the supply side of the throttle valve.

13.2.1.3.3 This leg shall be connected to a suitable steam trap to automatically drain all condensate from the line supplying steam to the turbine.

13.2.1.3.4 Steam and exhaust chambers shall be equipped with suitable condensate drains.

13.2.1.3.5 Where the turbine is automatically controlled, these drains shall discharge through adequate traps.

13.2.1.3.6 In addition, if the exhaust pipe discharges vertically, there shall be an open drain at the bottom elbow.

13.2.1.3.7 This drain shall not be valved but shall discharge to a safe location.

13.2.1.4 The nozzle chamber, governor-valve body, pressure regulator, and other parts through which steam passes shall be made of a metal able to withstand the maximum temperatures involved.

**13.2.2 Speed Governor.**

13.2.2.1 The steam turbine shall be equipped with a speed governor set to maintain rated speed at maximum pump load.

13.2.2.2 The governor shall be capable of maintaining, at all loads, the rated speed within a total range of approximately 8 percent from no turbine load to full-rated turbine load by either of the following methods:

(1) With normal steam pressure and with hand valve closed

(2) With steam pressures down to 80 psi (5.5 bar) [or down to 70 percent of full pressure where this is in excess of 120 psi (8.3 bar)] and with hand valve open

13.2.2.3 While the turbine is running at rated pump load, the speed governor shall be capable of adjustment to secure speeds of approximately 5 percent above and 5 percent below the rated speed of the pump.

13.2.2.4 There shall also be provided an independent emergency governing device.

13.2.2.5 The independent emergency governing device shall be arranged to shut off the steam supply at a turbine speed approximately 20 percent higher than the rated pump speed.

**13.2.3 Gauge and Gauge Connections.**

13.2.3.1 A listed steam pressure gauge shall be provided on the entrance side of the speed governor.

13.2.3.2 A 0.25 in. (6 mm) pipe tap for a gauge connection shall be provided on the nozzle chamber of the turbine.

13.2.3.3 The gauge shall indicate pressures not less than one and one-half times the boiler pressure and in no case less than 240 psi (16.5 bar).

13.2.3.4 The gauge shall be marked “Steam.”

**13.2.4 Rotor.**

13.2.4.1 The rotor of the turbine shall be of suitable material.

13.2.4.2 The first unit of a rotor design shall be type tested in the manufacturer's shop at 40 percent above rated speed.

13.2.4.3 All subsequent units of the same design shall be tested at 25 percent above rated speed.

**13.2.5 Shaft.**

13.2.5.1 The shaft of the turbine shall be of high-grade steel, such as open-hearth carbon steel or nickel steel.

13.2.5.2 Where the pump and turbine are assembled as independent units, a flexible coupling shall be provided between the two units.

13.2.5.3 Where an overhung rotor is used, the shaft for the combined unit shall be in one piece with only two bearings.

13.2.5.4 The critical speed of the shaft shall be well above the highest speed of the turbine so that the turbine will operate at all speeds up to 120 percent of rated speed without objectionable vibration.

**13.2.6 Bearings.**

13.2.6.1 Sleeve Bearings. Turbines having sleeve bearings shall have split-type bearing shells and caps.

**13.2.6.2 Ball Bearings.**

13.2.6.2.1 Turbines having ball bearings shall be acceptable after they have established a satisfactory record in the commercial field.

13.2.6.2.2 Means shall be provided to give visible indication of the oil level.

13.3\* Installation. Details of steam supply, exhaust, and boiler feed shall be carefully planned to provide reliability and effective operation of a steam turbine–driven fire pump.

**Chapter 14 Acceptance Testing, Performance, and Maintenance**

**14.1 Hydrostatic Tests and Flushing.**

**14.1.1\* Flushing.**

Δ 14.1.1.1 Suction piping shall be flushed at a flow rate not less than indicated in Table 14.1.1.1 or at the hydraulically calculated water demand rate of the system, whichever is greater.

**14.1.1.2 Flushing shall occur prior to hydrostatic test.**

14.1.1.3 Where the maximum flow available from the water supply cannot provide the flow rate provided in Table 14.1.1.1, the flushing flow rate shall be equal to or greater than 150 percent of rated flow of the connected fire pump.

14.1.1.3.1 Where the maximum flow available from the water supply cannot provide a flow of 150 percent of the rated flow of the pump, the flushing flow rate shall be the greater of

Δ Table 14.1.1.1 Minimum Flow Rates for Flushing Suction Piping
<table><tr><td>Nominal Pipe Size</td><td>Flow rate</td><td>Nominal Pipe Size</td><td>Flow Rate (L/min)</td></tr><tr><td>(in.)</td><td>(gpm)</td><td>(mm)</td><td>140</td></tr><tr><td>1 11/2</td><td>37 85</td><td>25 38</td><td>330</td></tr><tr><td>2</td><td>150</td><td>50</td><td>570</td></tr><tr><td>2/2</td><td>229</td><td>65</td><td>870</td></tr><tr><td>3</td><td>330</td><td>75</td><td>1,250</td></tr><tr><td>3½/2</td><td>450</td><td>85</td><td>1,710</td></tr><tr><td>4</td><td>590</td><td>100</td><td>2,240</td></tr><tr><td>5</td><td>920</td><td>125</td><td>3,490</td></tr><tr><td>6</td><td>1,360</td><td>150</td><td>5,150</td></tr><tr><td>8</td><td>2,350</td><td>200</td><td>8,900</td></tr><tr><td>10</td><td>3,670</td><td>250</td><td>13,900</td></tr><tr><td>12</td><td>5,290</td><td>300</td><td>20,100</td></tr><tr><td>14</td><td>7,200</td><td>350</td><td>27,300</td></tr><tr><td>16</td><td>9,400</td><td>400</td><td>35,600</td></tr></table>

100 percent of rated flow of the connected fire pump or the maximum flow demand of the fire protection system.

14.1.1.3.2 A reduced flushing flow capacity in accordance with 14.1.1.3.1 shall constitute an acceptable test, provided that the flow rate is as much as can be safely achieved and it exceeds the fire protection system design flow rate.

**14.1.2 Hydrostatic Test.**

14.1.2.1 Suction and discharge piping shall be hydrostatically tested at not less than 200 psi (13.8 bar) pressure or at 50 psi (3.4 bar) in excess of the maximum pressure to be maintained in the system, whichever is greater.

14.1.2.2 The pressure required in 14.1.2.1 shall be maintained for 2 hours.

14.1.3\* The installing contractor shall furnish a certificate for flushing and hydrostatic test prior to the start of the fire pump field acceptance test.

**14.2 Field Acceptance Tests.**

14.2.1\* The pump manufacturer, the engine manufacturer (when supplied), the controller manufacturer, and the transfer switch manufacturer (when supplied) or their factoryauthorized representatives shall be present for the field acceptance test. (See Section 4.4.)

14.2.2 The date, time, and location of the field acceptance test shall be coordinated with the authority having jurisdiction.

14.2.3 Pump Room Electrical Wiring. All electric wiring to the fire pump motor(s), including control (multiple pumps) interwiring, normal power supply, alternate power supply where provided, and jockey pump, shall be completed and checked by the electrical contractor prior to the initial startup and acceptance test.

**14.2.4\* Certified Pump Curve.**

14.2.4.1 A copy of the manufacturer's certified pump test curve shall be available for comparison with the results of the field acceptance test.

14.2.4.1.1 For water mist positive displacement pumping units, a copy of the manufacturer’s certified shop test data for both variable speed and non-variable speed operation shall be available for comparison of the results of the field acceptance test.

14.2.4.1.2 For multistage multiport pumps, a copy of the manufacturer’s certified shop test data for each discharge outlet shall be available for comparison with the results of the field acceptance test.

N 14.2.4.1.3 For self-regulating variable speed fire pump units, a copy of the manufacturer’s test curves for self-regulating variable speed constant boost mode, self-regulating variable speed constant discharge mode, and bypass constant speed mode shall be available.

14.2.4.2 At all flow conditions, including those required to be tested in 14.2.6.3, the fire pump as installed shall equal the performance as indicated on the manufacturer's certified shop test curve within the accuracy limits of the test equipment.

14.2.4.2.1 For water mist positive displacement pumping units with variable speed features, the pump unit as installed shall equal the performance as indicated on the fire pump unit manufacturer’s certified shop test data, with variable speed features deactivated within the accuracy limits of the test equipment.

14.2.4.2.2 For water mist positive displacement pumping units, the pump unit as installed shall equal the performance as indicated on the fire pump unit manufacturer’s certified shop test data, with variable speed features activated within the accuracy limits of the test equipment.

N 14.2.4.2.3\* For self-regulating variable speed fire pump units, the unit as installed shall equal the performance as indicated on the fire pump unit manufacturer's certified self-regulating variable speed mode shop test data within the accuracy limits of the test equipment.

14.2.5 System Demand. The actual unadjusted fire pump discharge flows and pressures installed shall meet or exceed the fire protection system's demand.

14.2.6\* Field Acceptance Test Procedures.

14.2.6.1\* Test Equipment.

14.2.6.1.1 Calibrated test equipment shall be provided to determine net pump pressures, rate of flow through the pump, volts and amperes, and speed.

Δ 14.2.6.1.2 Calibrated test gauges, transducers, and other devices used for measurements required in 14.2.6.1.1 during the test shall be used and shall bear a label with the latest date of calibration.

14.2.6.1.2.1 Gauges, transducers, and other devices used for measurements required in 14.2.6.1.1 during the test shall be calibrated annually at minimum.

14.2.6.1.2.2 Calibration of gauges, transducers, and other devices used for measurements required in 14.2.6.1.1 during the test shall be maintained at an accuracy level of ±1 percent.

14.2.6.1.2.3 Fire pump controller voltage and current readings on controllers that are factory calibrated and adjusted to ±2 percent shall be permitted to be used in lieu of calibrated volt/amp meters for the acceptance test.

14.2.6.1.2.4 Fixed outlet flow devices shall be inspected for damage, but they shall not require calibration.

14.2.6.1.3 Discharge and sensing orifices that can be visually observed without disassembling equipment, piping, or valves shall be visually inspected and shall be free of damage and obstructions that could affect the accuracy of the measurement.

14.2.6.1.4 Discharge orifices shall be listed or constructed to a recognized standard with a known discharge coefficient.

14.2.6.1.5 Requirements for personal protective equipment and procedures in accordance with NFPA 70E shall be followed when working near energized electrical or rotating equipment.

N 14.2.6.2 Automated Inspection and Testing Devices and Equipment.

N 14.2.6.2.1 Automated inspection and testing devices and equipment installed on the fire pump system shall be tested to ensure the accuracy of the automated inspection and testing devices and equipment.

N 14.2.6.2.1.1 Automated inspection devices and equipment shall be proven to be as effective as a visual examination.

N 14.2.6.2.1.2 Automated testing devices and equipment shall produce the same action required by this standard to test a device.

N 14.2.6.2.2 The testing shall discharge water where required by this standard and NFPA 25.

N 14.2.6.2.3 Failure of a component or system to pass an automated inspection or test shall result in an audible trouble signal in accordance with NFPA 72.

14.2.6.3 Fire Pump Flow Testing(s).

14.2.6.3.1 The fire pump shall perform at minimum, rated, and peak loads without objectionable overheating of any component.

14.2.6.3.2\* Vibrations of the fire pump assembly shall not be of a magnitude to pose potential damage to any fire pump component.

14.2.6.3.3 The minimum, rated, and peak loads of the fire pump shall be determined by controlling the quantity of water discharged through approved test devices.

14.2.6.3.3.1 Where simultaneous operation of multiple pumps is possible or required as part of a system design, the acceptance test shall include a flow test of all pumps operating simultaneously.

14.2.6.3.4 Where the maximum flow available from the water supply cannot provide a flow of 150 percent of the rated flow of the pump, the fire pump shall be operated at the greater of 100 percent of rated flow or the maximum flow demand of the fire protection system(s) maximum allowable discharge to determine its acceptance.

14.2.6.3.4.1 This reduced capacity shall constitute an acceptable test, provided that the pump discharge exceeds the fire protection system design and flow rate.

14.2.6.3.5 Where the suction to the fire pump is from a break tank, the tank refill rate shall be tested and recorded.

14.2.6.3.5.1 The refill device shall be operated a minimum of five times.

14.2.6.3.6 Water Level Detection. Water level detection shall be required for all vertical turbine pumps installed in wells to determine the water level available at the shutoff and the 100 percent and 150 percent flow points, to determine if the pump is operating within its design conditions.

14.2.6.3.6.1 The distance between the water level and the discharge flange shall be used to determine the net discharge pressure of the pump to prove the pump's performance.

**14.2.6.4 Variable Speed Pumps.**

14.2.6.4.1\* Variable speed pumps shall be tested at no-flow, 25 percent, 50 percent, 75 percent, 100 percent, 125 percent, and 150 percent of rated load in the variable speed mode.

14.2.6.4.1.1 Variable speed pumps shall also be tested at minimum, rated, and peak loads, with the fire pump operating at rated speed.

14.2.6.4.2 The fire protection system shall be isolated and the pressure relief valve closed for the rated speed tests required in 14.2.6.4.1.1.

14.2.6.4.3 The fire protection system shall be open and the relief valve set for the variable speed tests required in 14.2.6.4.1.

**14.2.6.5 Multistage Multiport Pumps.**

14.2.6.5.1 Each discharge outlet on a multistage multiport fire pump shall be tested in accordance with this standard.

**14.2.6.6\* Measurement Procedure.**

14.2.6.6.1 The quantity of water discharging from the fire pump assembly shall be determined and stabilized.

14.2.6.6.2 Immediately thereafter, the operating conditions of the fire pump and driver shall be measured.

**14.2.6.6.3 Positive Displacement Pumps.**

14.2.6.6.3.1 The pump flow for positive displacement pumps shall be tested and determined to meet the specified rated performance criteria where only one performance point is required to establish positive displacement pump acceptability.

14.2.6.6.3.2 The pump flow test for positive displacement pumps shall be accomplished using a flowmeter or orifice plate installed in a test loop back to the supply tank, to the inlet side of a positive displacement water pump, or to drain.

14.2.6.6.3.3 The flowmeter reading or discharge pressure shall be recorded and shall be in accordance with the pump manufacturer's flow performance data.

14.2.6.6.3.4 If orifice plates are used, the orifice size and corresponding discharge pressure to be maintained on the upstream side of the orifice plate shall be made available to the authority having jurisdiction.

14.2.6.6.3.5 Flow rates shall be as specified while operating at the system design pressure. Tests shall be performed in accordance with ANSI/HI 3.6, Rotary Pump Tests.

14.2.6.6.3.6 Positive displacement pumps intended to pump liquids other than water shall be permitted to be tested with water; however, the pump performance will be affected, and manufacturer's calculations shall be provided showing the difference in viscosity between water and the system liquid.

14.2.6.6.3.7 For water mist positive displacement pumping units, each pump shall be operated manually a minimum of six times during the acceptance test.

14.2.6.6.3.8 For water mist positive displacement pumping units, each of the required automatic operations shall operate all pumps, except as provided in 14.2.6.6.3.9 and 14.2.6.6.3.10.

14.2.6.6.3.9 Where redundant pumps are provided, each of the automatic operations shall operate the number of pumps required to meet system demand.

14.2.6.6.3.10 Where redundant pumps are provided, each pump shall operate for a minimum of three automatic operations.

14.2.6.6.4 Electric Motor–Driven Units. For electric motors operating at rated voltage and frequency, the ampere demand on each phase shall not exceed the product of the full-load ampere rating times the allowable service factor as stamped on the motor nameplate.

14.2.6.6.5\* For electric motors operating under varying voltage, the product of the actual voltage and current demand on each phase shall not exceed the product of the rated voltage and rated full-load current times the allowable service factor.

14.2.6.6.6 The voltage at the motor contactor output lugs shall not vary more than 5 percent below or 10 percent above rated (nameplate) voltage during the test. (See Section 9.4.)

**14.2.6.6.7 Engine-Driven Units.**

14.2.6.6.7.1 When dry charge batteries have been supplied, electrolyte shall be added to the batteries a minimum of 24 hours prior to the time the engine is to be started and the batteries given a conditioning charge.

14.2.6.6.7.2 Engine-driven units shall not show signs of overload or stress.

14.2.6.6.7.3 The governor of such units shall be set at the time of the test to properly regulate the engine speed at rated pump speed. (See 11.2.4.1.)

14.2.6.6.7.4 Engines equipped with a variable speed control shall have the variable speed control device nonfunctioning when the governor field adjustment in 11.2.4.1 is set and secured.

14.2.6.6.8 Steam Turbine–Driven Units. The steam turbine shall maintain its speed within the limits specified in 13.2.2.

14.2.6.6.9 Right Angle Gear Drive Units. The gear drive assembly shall operate without excessive objectionable noise, vibration, or heating.

14.2.6.7 Loads Start Test. The fire pump unit shall be started and brought up to rated speed without interruption under the conditions of a discharge equal to peak load.

14.2.6.8\* Phase Reversal Test. For electric motors, a test shall be performed to ensure that there is not a phase reversal condition in either the normal power supply configuration or from the alternate power supply (where provided).

**14.2.7 Controller Acceptance Test for Electric and Diesel Driven Units.**

14.2.7.1\* Fire pump controllers shall be tested in accordance with the manufacturer's recommended test procedure.

14.2.7.2 As a minimum, no fewer than six automatic and six manual operations shall be performed during the acceptance test.

14.2.7.3 An electric-driven fire pump shall be operated for a period of at least 5 minutes at full speed during each of the operations required in 14.2.7.2.

14.2.7.4 An engine driver shall not be required to run for 5 minutes at full speed between successive starts until the cumulative cranking time of successive starts reaches 45 seconds.

14.2.7.5 The automatic operation sequence of the controller shall start the pump from all provided starting features.

14.2.7.6 This sequence shall include pressure switches or remote starting signals.

14.2.7.7 Tests of engine-driven controllers shall be divided between both sets of batteries.

14.2.7.8 The selection, size, and setting of all overcurrent protective devices, including fire pump controller circuit breaker, shall be confirmed to be in accordance with this standard.

14.2.7.9 The fire pump shall be started once from each power service and run for a minimum of 5 minutes.

CAUTION: Manual emergency operation shall be accomplished by manual actuation of the emergency handle to the fully latched position in a continuous motion. The handle shall be latched for the duration of this test run.

**14.2.8 Alternate Power Supply.**

14.2.8.1 On installations with an alternate source of power and an automatic transfer switch, loss of primary source shall be simulated and transfer shall occur while the pump is operating at peak load.

14.2.8.2 Transfer from normal to alternate source and retransfer from alternate to normal source shall not cause opening of overcurrent protection devices in either line.

14.2.8.3 At least half of the manual and automatic operations of 14.2.7.2 shall be performed with the fire pump connected to the alternate source.

14.2.8.4 If the alternate power source is a generator set required by 9.3.2, installation acceptance shall be in accordance with NFPA 110.

**14.2.9 Emergency Governor for Steam Driven Units.**

14.2.9.1 Emergency governor valve for steam shall be operated to demonstrate satisfactory performance of the assembly.

**14.2.9.2 Hand tripping shall be acceptable.**

14.2.10 Simulated Conditions. Both local and remote signals and fire pump alarm conditions shall be simulated to demonstrate satisfactory operation.

14.2.11\* Test Duration. The fire pump or foam concentrate pump shall be in operation for not less than 1 hour total time during all of the foregoing tests.

14.2.12\* Electronic Fuel Management (ECM). For engines with electronic fuel management (ECM) control systems, a function test of both the primary and the alternate ECM shall be conducted.

14.3\* Record Drawings, Test Reports, Manuals, Special Tools, and Spare Parts.

14.3.1 One set of record drawings shall be provided to the building owner.

14.3.2 One copy of the completed test report shall be provided to the building owner.

14.3.3\* One set of instruction manuals for all major components of the fire pump system shall be supplied by the manufacturer of each major component.

**14.3.4 The manual shall contain the following:**

(1) A detailed explanation of the operation of the component

(2) Instructions for routine maintenance

(3) Detailed instructions concerning repairs (4) Parts list and parts identification (5) Schematic electrical drawings of controller, transfer switch, and fire pump control panels

(6)\* List of recommended spare parts and lubricants

14.3.5 Any special tools and testing devices required for routine maintenance shall be available for inspection by the authority having jurisdiction at the time of the field acceptance test.

14.4 Periodic Inspection, Testing, and Maintenance. Fire pumps shall be inspected, tested, and maintained in accordance with NFPA 25.

**14.5 Component Replacement.**

**14.5.1 Positive Displacement Pumps.**

14.5.1.1 Whenever a critical path component in a positive displacement fire pump is replaced, as defined in 14.5.2.5, a field test of the pump shall be performed.

14.5.1.2 If components that do not affect performance are replaced, such as shafts, then only a functional test shall be required to ensure proper installation and reassembly.

14.5.1.3 If components that affect performance are replaced, such as rotors, plungers, and so forth, then a retest shall be conducted by the pump manufacturer or designated representative or qualified persons acceptable to the authority having jurisdiction.

14.5.1.3.1 For water mist positive displacement pumping units, the retest shall include the pump unit as a whole.

**14.5.1.4 Field Retest Results.**

14.5.1.4.1 The field retest results shall be compared to the original pump performance as indicated by the fire pump manufacturer's original factory-certified test curve, whenever it is available.

14.5.1.4.2 The field retest results shall meet or exceed the performance characteristics as indicated on the pump nameplate, and the results shall be within the accuracy limits of field testing as stated elsewhere in this standard.

**14.5.2 Centrifugal Pumps.**

14.5.2.1 Whenever a critical path component in a piece of centrifugal pump equipment is replaced, changed, or modified, a field/on-site retest shall be performed.

14.5.2.2 The replacement of components in fire pumps, fire pump controllers, and drivers shall be performed by factoryauthorized representatives or qualified persons acceptable to the authority having jurisdiction.

14.5.2.3\* When an ECM on an electronic fuel management– controlled engine is replaced, the replacement ECM shall include the same software programming that was in the original ECM.

14.5.2.4 Component Replacement. The requirements of Table 8.6.1 of NFPA 25 shall be followed for component replacement testing.

14.5.2.4.1 Replacement parts shall be provided that will maintain the listing for the fire pump component whenever possible.

14.5.2.4.2 If it is not possible to maintain the listing of a component or if the component was not originally listed for fire protection use, the replacement parts shall meet or exceed the quality of the parts being replaced.

14.5.2.5 Critical path components include the following features of the pump equipment:

(1) Fire pumps

(a) Impeller, casing

(b) Gear drives

(2) Fire pump controllers (electric or diesel): total replacement

(3) Electric motor, steam turbines, or diesel engine drivers

(a) Electric motor replacement

(b) Steam turbine replacement or rebuild

(c) Steam regulator or source upgrade

(d) Engine replacement or engine rebuild

14.5.2.6 Whenever replacement, change, or modification to a critical path component is performed on a fire pump, driver, or controller, as described in 14.5.2.5, a new acceptance test shall be conducted by the pump manufacturer, factoryauthorized representative, or qualified persons acceptable to the authority having jurisdiction.

**14.5.2.7 Field Retests.**

14.5.2.7.1 The field retest results shall be compared to the original pump performance as indicated by the original factory-certified test curve, whenever it is available.

14.5.2.7.2 The field retest results shall meet or exceed the performance characteristics as indicated on the pump nameplate, and they shall be within the accuracy limits of field testing as stated elsewhere in this standard.

**Annex A Explanatory Material**

Annex A is not a part of the requirements of this NFPA document but is included for informational purposes only. This annex contains explanatory material, numbered to correspond with the applicable text paragraphs.

A.1.1 For more information, see NFPA 25 and NFPA 70, Article 695.

A.3.2.1 Approved. The National Fire Protection Association does not approve, inspect, or certify any installations, procedures, equipment, or materials; nor does it approve or evaluate testing laboratories. In determining the acceptability of installations, procedures, equipment, or materials, the authority having jurisdiction may base acceptance on compliance with NFPA or other appropriate standards. In the absence of such standards, said authority may require evidence of proper installation, procedure, or use. The authority having jurisdiction may also refer to the listings or labeling practices of an organization that is concerned with product evaluations and is thus in a position to determine compliance with appropriate standards for the current production of listed items.

A.3.2.2 Authority Having Jurisdiction (AHJ). The phrase “authority having jurisdiction,” or its acronym AHJ, is used in NFPA documents in a broad manner, since jurisdictions and approval agencies vary, as do their responsibilities. Where public safety is primary, the authority having jurisdiction may be a federal, state, local, or other regional department or individual such as a fire chief; fire marshal; chief of a fire prevention bureau, labor department, or health department; building official; electrical inspector; or others having statutory authority. For insurance purposes, an insurance inspection department, rating bureau, or other insurance company representative may be the authority having jurisdiction. In many circumstances, the property owner or his or her designated agent assumes the role of the authority having jurisdiction; at government installations, the commanding officer or departmental official may be the authority having jurisdiction.

A.3.2.3 Listed. The means for identifying listed equipment may vary for each organization concerned with product evaluation; some organizations do not recognize equipment as listed unless it is also labeled. The authority having jurisdiction should utilize the system employed by the listing organization to identify a listed product.

A.3.3.18.1 Diesel Engine. The oil-diesel engine operates on fuel oil injected near top dead center of the compression stroke. The combustion is effected within the working cylinder and not in external chambers.

A.3.3.29 Head. The unit for measuring head is the foot (meter). The relation between pressure expressed in pounds per square inch (bar) and pressure expressed in feet (meters) of head is expressed by the following formulas:

$$
\mathrm { { H e a d ~ i n ~ f e e t } = \frac { \mathrm { { P r e s s u r e ~ i n ~ p s i } } } { 0 . 4 3 3 ~ \mathrm { { s p e c i f i c ~ g r a v i t y } } } }\tag{[A.3.3.29]}
$$

$$
{ \mathrm { H e a d ~ i n ~ m e t e r s } } = { \frac { \mathrm { P r e s s u r e ~ i n ~ b a r } } { 0 . 0 9 8 ~ { \mathrm { s p e c i f i c ~ g r a v i t y } } } }
$$

In terms of foot-pounds (meter-kilograms) of energy per pound (kilogram) of water, all head quantities have the dimen‐

![](../images/chunk-000/719900372e4c6a9bdc83f77072fafe2a36e388b04adfc72956d0208f7013723d.jpg)

Horizontal double-suction pump  
![](../images/chunk-000/ade6440aa46af8b5cb8a250c50cd83dd30de87b73432dc964108613ed0ce90a5.jpg)

Notes:

(1) For all types of horizontal shaft pumps (single-stage doublesuction pump shown). Datum is same for multistage, single- (end) suction ANSI-type or any pump with a horizontal shaft.

(2) For all types of vertical shaft pumps (single-stage vertical double-suction pump shown). Datum is same for single- (end) suction, in-line, or any pump with a vertical shaft.

sions of feet (meters) of water. All pressure readings are converted into feet (meters) of the water being pumped. (See Figure A.3.3.29.)

A.3.3.29.3.1 Total Head (H), Horizontal Pumps. See Figure A.3.3.29.3.1. (Figure A.3.3.29.3.1 does not show the various types of pumps applicable.)

A.3.3.29.3.2 Total Head (H), Vertical Turbine Pumps. See Figure A.3.3.29.3.2.

A.3.3.29.6 Velocity Head (h<sub>v</sub>). For the purpose of this standard, the velocity head is calculated using the average velocity, which can be obtained by dividing the flow in cubic feet per second (or cubic meters per second) by the actual area of pipe cross section in square feet (or square meters). The velocity head is the vertical distance a body would have to fall to acquire the velocity (v). The velocity head (h ) is expressed by the following formula:

$$
h _ { v } = { \frac { v ^ { 2 } } { 2 g } }\tag{[A.3.3.29.6]}
$$

where:

v = velocity in the pipe [ft/sec (m/sec)] g = acceleration due to gravity: 32.17 ft/sec<sup>2</sup> (9.807 m/sec<sup>2</sup>) at sea level and 45 degrees latitude

FIGURE A.3.3.29 Datum Elevation of Two Stationary Pump Designs.  
![](../images/chunk-000/df1be8d7b10ae4ae4e0b373cc8e00f6d91dc7d566cf223711f06c2a1a0c9e032.jpg)  
Note: Installation with suction head above atmospheric pressure shown.

FIGURE A.3.3.29.3.1 Total Head of All Types of Stationary (Not Vertical Turbine–Type) Fire Pumps.  
![](../images/chunk-000/f49447a19838e5d10fa490f06edaceb44e6173391bb24efba2ab47ddfd095380.jpg)  
FIGURE A.3.3.29.3.2 Total Head of Vertical Turbine–Type Fire Pumps.

A.3.3.42 No Flow (Churn, Shutoff). A small discharge of water is required to prevent the pump from overheating when operating under no flow (churn) conditions.

A.3.3.44 On-Site Standby Generator. It differs from an on-site power production facility in that it is not constantly producing power.

A.3.3.45 Peak Load. The maximum power requirements for a centrifugal pump typically occur when the pump is operating between 130 percent and 150 percent of the rated flow. The required power could continue to increase beyond 150 percent of rated flow, but NFPA 20 does not require testing beyond 150 percent of rated flow. The peak load can be determined by looking at the horsepower curve on the fire pump curve supplied by the pump manufacturer.

N A.3.3.47.2 Lowest Permissible Suction Pressure. The lowest pressure permitted by the authority having jurisdiction will likely be upstream of the backflow prevention device or at the connection to the water utility main. The permissible pressure at the pump suction could be lower than the limit stated by the authority having jurisdiction and could be determined by adding the friction loss and pressure elevation change between the cited location and the fire pump suction.

A.3.3.47.3 Net Pressure (Differential Pressure). The net pressure (differential pressure) includes the difference in velocity head correction (pressure) from the pump discharge to the pump suction. In many cases, the difference in suction and discharge velocity head correction (pressure) is small and can be ignored without adversely affecting the evaluation of the pump performance.

A.3.3.49.11 Multistage Multiport Pump. A multistage multiport pump functions similarly to fire pumps arranged in series. The primary difference between a multistage multiport pump and fire pumps arranged in series is that individual drivers are required for fire pumps arranged in series, and no shutoff valve is provided between the impellers on a multistage multiport pump.

A.3.3.49.19 Water Mist Positive Displacement Pumping Unit. It is not the intent of this standard to apply this term to individual pumps used to supply water mist systems. This term is intended to apply to water mist systems designed with multiple pumps where a pump operates individually or multiple pumps operate in parallel based on the demand of the system downstream and the number of nozzles that discharge. These pumps work together as a single unit to provide the necessary flow and pressure of the water mist system.

A.3.3.55 Series Fire Pump Unit. Pumps that fill tanks are not considered to be in series with the pumps supplied by those tanks. Water utilities and “campus type” water distribution systems that supply a fire pump within a building can have pumps that operate independently of, but are necessary to, the operation of a fire pump within the building. These pumps are not included within the definition of series fire pump unit, but the arrangement of these pumps should be reviewed as part of evaluating the water supply.

A.3.3.56 Service. For more information, see NFPA 70, Article 100.

A.3.3.57 Service Equipment. For more information, see NFPA 70, Article 100.

N A.3.3.59 Set Pressure. Pressure is limited by controlling the speed of the fire pump. Once the fire pump reaches its rated speed, the discharge pressure will decrease from the set pressure as the flow rate increases and/or the power draw peaks.

A.3.3.61 Signal. A response to signals is expected within 2 hours.

N A.3.3.76.2 Self-Regulating Variable Speed Fire Pump Unit. The self-regulating variable speed fire pump unit has onboard factory embedded logic that enables it to know the suction pressure, discharge pressure, and power draw, and to calculate the flow and net pressures from that information, and then communicate the information. All accessories required to perform the discharge pressure limiting and net pressure limiting functions by pump speed regulation are integrated in the pump unit.

Each self-regulating variable speed fire pump unit should include a bypass that can operate in automatic mode and via a manual mechanical operator that can be used to bypass the variable frequency drive (VFD) in order to apply power directly to the motor.

A.4.2 Because of the unique nature of fire pump units, the approval should be obtained prior to the assembly of any specific component.

N A.4.3.1 Determination of satisfactory operation can be made by either having a qualified person go to the pump room and monitor conditions in person, or having video, measurement, and sensor equipment installed in the pump room so that a qualified individual can determine satisfactory operation remotely.

A.4.3.2.3(2) Nationally recognized fire protection certification programs include, but are not limited to, those programs offered by the International Municipal Signal Association (IMSA) and the National Institute for Certification in Engineering Technologies (NICET). Note: These organizations and the products or services offered by them have not been independently verified by the NFPA, nor have the products or services been endorsed or certified by the NFPA or any of its technical committees.

A.4.3.3.3(2) See A.4.3.2.3(2).

A.4.3.4 Service personnel should be able to do the following:

(1) Understand the requirements contained in this standard and in NFPA 25 and the fire pump requirements contained in NFPA 70

(2) Understand basic job site safety laws and requirements (3) Apply troubleshooting techniques and determine the cause of fire protection system trouble conditions

(4) Understand equipment-specific requirements, such as programming, application, and compatibility

(5) Read and interpret fire protection system design documentation and manufacturers' inspection, testing, and maintenance guidelines

(6) Properly use tools and equipment required for testing and maintenance of fire protection systems and their components

(7) Properly apply the test methods required by this standard and NFPA 25

A.4.3.4.2(2) See A.4.3.2.3(2).

N A.4.4.3 Unit responsibility means the accountability to answer and resolve any and all problems regarding the installation, compatibility, performance, and acceptance of the equipment. Unit responsibility should not be construed to mean purchase of all components from a single supplier.

N A.4.5.1.5 This requires two additional certified test curves for each pump unit. The self-regulating mode (variable speed) test data shows the pressure/horsepower/speed on the Y axis and the flow on the X axis.

A.4.6.1 For water supply capacity and pressure requirements, see the following documents:

(1) NFPA 1

(2) NFPA 13

(3) NFPA 14

(4) NFPA 15   
(5) NFPA 16   
(6) NFPA 750

A.4.6.2 Where the suction supply is from a factory-use water system, pump operation at 150 percent of rated capacity should not create hazardous process upsets due to low water pressure.

N A.4.6.2.3.1 In this case, the maximum flow should be considered the highest flow that the water supply can achieve at the lowest permissible suction pressure.

A.4.6.4 Water sources containing salt or other materials deleterious to the fire protection systems should be avoided.

Where the authority having jurisdiction approves the start of an engine-driven fire pump on loss of ac power supply, the liquid supply should be sufficient to meet the additional cooling water demand.

A.4.7.1 This subsection does not preclude the use of pumps in public and private water supplies that provide water for domestic, process, and fire protection purposes. Such pumps are not fire pumps and are not expected to meet all the requirements of this standard. Such pumps are permitted for fire protection if they are considered reliable by the analysis mandated in Section 4.6. Evaluating the reliability should include at least the levels of supervision and rapid response to problems as are typical in municipal water systems.

If a private development (campus) needs a fire protection pump, this is typically accomplished by installing a dedicated fire pump (in accordance with this standard) in parallel with a domestic pump or as part of a dedicated fire branch/loop off a water supply.

A.4.7.3 It is not the intent of this subsection to require replacement of dual driver installations made prior to the adoption of the 1974 edition of this standard.

A.4.7.6 For centrifugal and turbine pumps, the maximum brake horsepower required to drive the pump typically occurs at a flow beyond 150 percent of the rated capacity. For positive displacement pumps, the maximum brake horsepower required to drive the pump typically occurs when the relief valve is flowing 100 percent of the rated pump capacity. Pumps connected to variable speed drivers can operate at lower speeds, but the driver needs to be selected based upon the power required to drive the pump at rated speed and maximum pump load under any flow condition.

A.4.7.7 A pressure relief valve is not an acceptable method of reducing system pressure under normal operating conditions. Prior to the 2003 edition, NFPA 20 did not strictly prohibit the use of pressure relief valves for management of excessive pressure at churn or low water flow conditions and only recognized it as a poor design practice as part of the 1999 edition. Existing installations designed under previous editions of NFPA 20 and containing pressure relief valves designed for such purposes might still be in service.

A.4.7.7.2 It is not the intent of this subsection to restrict the use of pressure-reducing valves downstream of the discharge isolation valve for the purpose of meeting the requirements of 4.7.7.

A.4.7.7.3.2 This requirement is intended to take into consideration the set pressure tolerance performance of the variable speed pressure limiting control as stated by the manufacturer.

N A.4.8.9(8) The set pressure not met alarm signal would be sent whenever the discharge pressure is below the set pressure and the power draw is below the design maximum.

N A.4.8.16 Under no-flow conditions, the jockey pump might maintain the pressure in the system above the set pressure, causing the variable speed control to slow down. This limits the minimum pump speed to approximately 50 percent of the rated speed.

A.4.10 The performance of the pump when applied at capacities over 140 percent of rated capacity can be adversely affected by the suction conditions. Application of the pump at capacities less than 90 percent of the rated capacity is not recommended.

The selection and application of the fire pump should not be confused with pump operating conditions. With proper suction conditions, the pump can operate at any point on its characteristic curve from shutoff to 150 percent of its rated capacity.

A.4.10.2 In countries that use the metric system, there do not appear to be standardized flow ratings for pump capacities; therefore, the metric conversions listed in Table 4.10.2 are soft conversions.

A.4.12.2 For protection against damage from overpressure, where desired, a gauge protector should be installed.

N A.4.13.1.1 Under no-flow conditions, the jockey pump might maintain the pressure in the system above the set pressure, causing the variable speed control to slow down. However, there is still a need to discharge a small amount of water to cool the pump.

A.4.14 Special consideration needs to be given to fire pump installations installed below grade. Light, heat, drainage, ventilation, and potential flooding are several of the variables that need to be addressed. Some locations or installations might not require a pump house. Where a pump room or pump house is required, it should be of ample size and located to permit short and properly arranged piping. The suction piping should receive first consideration. The pump house should preferably be a detached building of noncombustible construction. A onestory pump room with a combustible roof, either detached or well protected from an adjoining one-story building, is acceptable if sprinklered. Where a detached building is not feasible, the pump room should be located and constructed to protect the pump unit and controls from falling floors or machinery, and from fire that could drive away the pump operator or damage the pump unit or controls. Access to the pump room should be provided from outside the building. Where the use of brick or reinforced concrete is not feasible, metal lath and plaster is recommended for the construction of the pump room. The pump room or pump house should not be used for storage purposes. Vertical shaft turbine–type pumps might necessitate a removable panel in the pump house roof to permit the pump to be removed for inspection or repair. Proper clearances to equipment should be provided as recommended by the manufacturer's drawings.

Δ A.4.14.1 A fire pump that is inoperative for any reason at any time constitutes an impairment to the fire protection system. It should be returned to service without delay.

Rain, intense heat from the sun, blown freezing rain, blowing sand or dust, flood, rodents, insects, and vandals are adverse conditions to equipment not installed in an acceptable protective building or enclosure. At a minimum, equipment installed should be shielded by a roof or deck.

A.4.14.1.1 Most fire departments have procedures requiring operation of a fire pump unit during an incident. Building designers should locate the fire pump room to be easily accessible during an incident.

A.4.14.1.1.2 The purpose for the “Not Sprinklered” column in Table 4.14.1.1.2 is to provide guidance for unsprinklered buildings. This does not permit sprinklers to be omitted from pump rooms in fully sprinklered buildings.

A.4.14.1.1.3 This section allows for the installation of special hazard fire protection systems such as local application water mist inside buildings that may or may not be otherwise protected. The concern is to assure that a fire associated with the process being protected does not cause an immediate failure of the pumping system. It is not the intent of this section to provide protection for the entire building or to protect the process area from an exposure fire involving that building section.

A.4.14.1.1.5 Equipment that increases the fire hazard (such as boilers) and is not related to fire protection systems should not be in a fire pump room.

N A.4.14.1.1.6 Items that would create an additional hazard, such as fuel-fired water heaters, should not be installed inside the pump room.

A.4.14.7 Pump rooms and pump houses should be dry and free of condensate. To accomplish a dry environment, heat might be necessary.

A.4.15.1 The exterior of aboveground steel piping should be kept painted.

A.4.15.2 Flanges welded to pipe are preferred.

A.4.15.6 Currently, NFPA 13 requirements do not address fire pumps, controllers, driver, fuel tanks (including the trim), test header piping, relief valve piping, or exhaust mufflers.

A.4.15.7 When welding is performed on the pump suction or discharge piping with the pump in place, the welding ground should be on the same side of the pump as the welding.

Δ A.4.16.1 The exterior of steel suction piping should be kept painted.

Buried iron or steel pipe should be lined and coated or protected against corrosion in conformance with AWWA C104, Cement-Mortar Lining for Ductile-Iron Pipe and Fittings, or equivalent standards.

A.4.16.3.2 It is permitted that the suction pressure drop to –3 psi (–0.2 bar) for a centrifugal pump that is taking suction from a grade level storage tank where the pump suction elevation is at or below the water level in the water storage tank at the end of the required water flow duration. This negative suction pressure is to allow for the friction loss in the suction piping when the pump is operating at 150 percent capacity.

A.4.16.4 The following notes apply to Figure A.4.16.4:

(1) A jockey pump is usually required with automatically controlled pumps.

(2) If testing facilities are to be provided, also see Figure A.4.22.1.3(a) and Figure A.4.22.1.3(b).

(3) Pressure-sensing lines also need to be installed in accordance with 10.5.2.1 or 12.7.2.1. See Figure A.4.32(a) and Figure A.4.32(b).

A.4.16.5 Where the suction supply is from public water mains, the gate valve should be located as far as is practical from the suction flange on the pump. Where it comes from a stored water container, the gate valve should be located at the outlet of the container. A butterfly valve on the suction side of the pump can create turbulence that adversely affects the pump performance and can increase the possibility of blockage of the pipe.

A.4.16.6 See Figure A.4.16.6. (See ANSI/HI 9.6.6, Rotodynamic Pumps for Pump Piping, for additional information.)

A.4.16.8 In the selection of screen material, consideration should be given to prevention of fouling from aquatic growth. Antifouling is best accomplished with brass or copper wire.

A.4.16.9 The term device as used in this subsection is intended to include, but not be limited to, devices that sense suction pressure and then restrict or stop the fire pump discharge. Due to the pressure losses and the potential for interruption of the flow to the fire protection systems, the use of backflow prevention devices is discouraged in fire pump piping. Where required, however, the placement of such a device on the discharge side of the pump is to ensure acceptable flow characteristics to the pump suction. It is more efficient to lose the pressure after the pump has boosted it, rather than before the pump boosts it. Where the backflow preventer is on the discharge side of the pump and a jockey pump is installed, the jockey pump discharge and sensing lines need to be located so that a cross-connection is not created through the jockey pump.

![](../images/chunk-000/e9c0ed799785722ccd49b37fa41a2bdc12809f33ddf2be9bb0928810fcc986bf.jpg)

Isolation valve

FIGURE A.4.16.4 Schematic Diagram of Suggested Arrangements for a Fire Pump with a Bypass, Taking Suction from Public Mains.

<table><tr><td>Right</td><td colspan="2">Wrong</td></tr><tr><td><img src="../images/chunk-000/d8a8782c320435300a6801a20abcf79b836cfbeb5709876943a112dced550502.jpg"/></td><td></td><td><img src="../images/chunk-000/d53e92059ed758766afd449440c7ec7992aa01f958631bb08b951670e0a20f5e.jpg"/> Wrong <img src="../images/chunk-000/a9b1ddce3dee6238cae59a94c5dfb369c6e543777a5e9a016f1c3bfb6151dc8c.jpg"/></td></tr><tr><td>Right Suction Distance between pump flange and elbow/tee flange is greater than 10 pipe diameters</td><td></td><td>Wrong Suction Distance between pump flange and elbow/tee flange is less than 10 pipe diameters</td></tr><tr><td>Tee/elbow Discharge Right</td><td>Tee/elbow</td><td>Discharge Wrong</td></tr><tr><td>Suction Distance between pump flange and elbow/tee /flange is greater than 10 pipe diameters</td><td>Suction</td><td>Distance between pump flange and elbow/tee flange is less than 10 pipe diameters</td></tr><tr><td>Discharge Right</td><td></td><td>Discharge Right Suction</td></tr><tr><td>Suction</td><td>Optional→ Discharge</td><td></td></tr></table>

FIGURE A.4.16.6 Right and Wrong Pump Suctions.

A.4.16.10 For more information, see ANSI/HI 9.6.6, Rotodynamic Pumps for Pump Piping. (See Figure A.4.16.10.)

A.4.17.4 Flanges welded to the pipe are preferred.

A.4.17.6 The discharge pipe size should be such that, with the pump(s) operating at 150 percent of rated capacity, the velocity in the discharge pipe does not exceed 20 ft/sec (6.1 m/sec).

A.4.17.7 Large fire protection systems sometimes experience severe water hammer caused by backflow when the automatic control shuts down the fire pump. Where conditions can be expected to cause objectionable water hammer, a listed antiwater-hammer check valve should be installed in the discharge line of the fire pump. Automatically controlled pumps in tall buildings could give trouble from water hammer as the pump is shutting down.

Where a backflow preventer is substituted for the discharge check valve, an additional backflow preventer might be necessary in the bypass piping to prevent backflow through the bypass.

Where a backflow preventer is substituted for the discharge check valve, the connection for the sensing line is permitted to be between the last check valve and the last control valve if the pressure sensing line connection can be made without altering the backflow valve or violating its listing. This method can sometimes be done by adding a connection through the test port on the backflow valve. In this situation, the discharge control valve is not necessary, because the last control valve on the backflow preventer serves this function.

Where a backflow preventer is substituted for the discharge check valve and the connection of the sensing line cannot be made within the backflow preventer, the sensing line should be connected between the backflow preventer and the pump's discharge control valve. In this situation, the backflow preventer cannot substitute for the discharge control valve because the sensing line must be able to be isolated.

![](../images/chunk-000/6fab1d7b3f7f364383c3ddd7da4ba82b1a81d187e976e1fad4da4f3dd5ef214d.jpg)  
For SI units, 1 in. = 25.4 mm.

FIGURE A.4.16.10 Anti-Vortex Plate Assembly.

A.4.17.8 See A.4.17.7 for circumstances where a backflow preventer can be substituted for the discharge control valve.

A.4.17.11 See 4.7.7.2.

A.4.18 Isolation valves and control valves are considered to be identical when used in conjunction with a backflow prevention assembly.

A.4.19 Pipe breakage caused by movement can be greatly lessened and, in many cases, prevented by increasing flexibility between major parts of the piping. One part of the piping should never be held rigidly and another free to move without provisions for relieving the strain. Flexibility can be provided by the use of flexible couplings at critical points and by allowing clearances at walls and floors. Fire pump suction and discharge pipes should be treated the same as sprinkler risers for whatever portion is within a building. (See NFPA 13.)

Holes through pump room fire walls should be packed with mineral wool or other suitable material held in place by pipe collars on each side of the wall. Pipes passing through foundation walls or pit walls into the ground should have clearance from these walls, but holes should be watertight. Space around pipes passing through pump room walls or pump house floors can be filled with asphalt mastic. The movement being addressed in Section 4.19 is settling of the system and possible vibration during the operation of the fire pump. The section does not address anticipated earthquake forces.

A.4.20.1 The pressure is required to be evaluated at 121 percent of the net rated shutoff pressure because the pressure is proportional to the square of the speed that the pump is turned. A diesel engine governor is required to be capable of limiting the maximum engine speed to 110 percent, creating a pressure of 121 percent. Since the only time that a pressure relief valve is required by the standard to be installed is when the diesel engine is turning faster than normal, and since this is a relatively rare event, it is permitted for the discharge from the pressure relief valve to be piped back to the suction side of the pump.

A.4.20.1.1 In situations where the required system pressure is close to the pressure rating of the system components and the water supply pressure varies significantly over time, to eliminate system overpressurization, it might be necessary to use one of the following:

(1) A tank between the water supply and the pump suction, in lieu of directly connecting to the water supply piping (2) A variable speed pressure limiting control device

A.4.20.2.1 See Figure A.4.20.2.1.

A.4.20.5 The relief valve cone should be piped to a point where water can be freely discharged, preferably outside the building. If the relief valve discharge pipe is connected to an underground drain, care should be taken that no steam drains enter near enough to work back through the cone and into the pump room.

A.4.20.7 Where the relief valve discharges back to the source of supply, the back pressure capabilities and limitations of the valve to be used should be determined. It might be necessary to increase the size of the relief valve and piping above the minimum to obtain adequate relief capacity due to back pressure restriction.

A.4.20.8 When discharge enters the reservoir below minimum water level, there is not likely to be an air problem. If it enters over the top of the reservoir, the air problem is reduced by extending the discharge to below the normal water level.

A.4.21.2.1 Where pumps are installed in series and are located in the same pump room, the discharge pressure from the second (or third) pump is typically at a pressure that is too high for the outlets on a fire sprinkler or standpipe system on the lower floors of the building. Rather than use this high discharge pressure with pressure-reducing valves, it is a common, and accepted practice, to take the fire protection supply from the discharge of the preceding pump through a connection between that pump and subsequent pump(s) as shown in Figure A.4.22.1.3(a) and Figure A.4.22.1.3(b).

A.4.21.2.8.1 The following methods should be considered acceptable:

(1) Be encased in a minimum of 2 in. (50 mm) of concrete

(2) Be protected by a listed fire-rated assembly that has a minimum 2-hour fire rating and is dedicated to the fire pump circuit(s)

(3) Be a listed electrical circuit protective system that has a minimum 2-hour fire rating

(4) Be protected by a listed fire-rated assembly that has a minimum 2-hour fire rating and contains only emergency alarm and/or control wiring circuits dedicated to fire pumps, or emergency systems generators, or legally required generators, and no power wiring circuits

A.4.22.1.1 The two objectives of running a pump test are to make sure that the pump itself is still functioning properly and to make sure that the water supply can still deliver the correct amount of water to the pump at the correct pressure. Some arrangements of test equipment do not permit the water supply to be tested. Every fire pump installation needs to have at least one arrangement of test equipment where the water supply can be tested. Inspection, testing, and maintenance standards (NFPA 25) require the pump test to be run at least once every 3 years using a method that tests the water supply's ability to provide water to the pump.

A.4.22.1.3 Outlets can be provided through the use of standard test headers, yard hydrants, wall hydrants, or standpipe hose valves.

SAMPLE PRESSURE RELIEF VALVE CALCULATION DISCHARGE TO ATMOSPHERE For a 1,500 gpm at 100 psi Fire Pump
