<table><tr><td rowspan=1 colspan=4>1. Pressure rating of the system components</td><td rowspan=1 colspan=1>175</td></tr><tr><td rowspan=1 colspan=4>2. Maximum pump over speed</td><td rowspan=1 colspan=1>110%</td></tr><tr><td rowspan=1 colspan=4>3. Pump size</td><td rowspan=1 colspan=1>1,500</td></tr><tr><td rowspan=1 colspan=4>4. Rated pump pressure</td><td rowspan=1 colspan=1>100</td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1>NormalStatic Pressure(at rated speed)</td><td rowspan=1 colspan=1>MaximumPressure Static(at Max PumpOver speed)</td></tr><tr><td rowspan=1 colspan=3>5. Pump net pressure (rated pressure at 100%)</td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>121.0</td></tr><tr><td rowspan=1 colspan=3>6. Pump net churn pressure (0 flow)</td><td rowspan=1 colspan=1>120</td><td rowspan=1 colspan=1>145.2</td></tr><tr><td rowspan=1 colspan=3>7. Pump net pressure @ 150% of rated flow</td><td rowspan=1 colspan=1>65</td><td rowspan=1 colspan=1>78.7</td></tr><tr><td rowspan=1 colspan=3>8. Maximum static pressure at pump suction</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1>50</td></tr><tr><td rowspan=1 colspan=3>9. Available flow at pump suction</td><td rowspan=1 colspan=1>1,320</td><td rowspan=1 colspan=1>1,320</td></tr><tr><td rowspan=1 colspan=3>10. Residual pressure at pump suction</td><td rowspan=1 colspan=1>45</td><td rowspan=1 colspan=1>45</td></tr><tr><td rowspan=1 colspan=3>11. Maximum pump discharge pressure at churn</td><td rowspan=1 colspan=1>170</td><td rowspan=1 colspan=1>195.2</td></tr><tr><td rowspan=1 colspan=3>12. Maximum allowable net discharge pressure</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>125</td></tr><tr><td rowspan=1 colspan=4>13. Pump flow rate at maximum net pressure adjusted to normal speed[#12/(#2* #2)] = 103.3 psi</td><td rowspan=1 colspan=1>1,360.4</td></tr><tr><td rowspan=1 colspan=4>14. Required flow rate through the pressure relief valve (pump flow rateat 125 psi and overspeed or [#13* #2])</td><td rowspan=1 colspan=1>1,496.5</td></tr><tr><td rowspan=1 colspan=4>15. Set pressure for pressure relief valve</td><td rowspan=1 colspan=1>175</td></tr><tr><td rowspan=1 colspan=4>16. Pressure relief valve size</td><td rowspan=1 colspan=1>4</td></tr><tr><td rowspan=1 colspan=4>17. Pressure relief valve pipe size</td><td rowspan=1 colspan=1>4.026</td></tr><tr><td rowspan=1 colspan=4>18. Nozzle (pipe) discharge coefficient</td><td rowspan=1 colspan=1>0.9</td></tr><tr><td rowspan=1 colspan=4>19. C factor</td><td rowspan=1 colspan=1>120</td></tr><tr><td rowspan=1 colspan=4>20. Pressure relief valve Cv (P=[Q/Cv]²)</td><td rowspan=1 colspan=1>240</td></tr><tr><td rowspan=5 colspan=1>21. Pressure ReliefValve Fittings</td><td rowspan=1 colspan=1>Type Fitting</td><td rowspan=1 colspan=1>Numberof Fittings</td><td rowspan=1 colspan=1>EquivalentLength</td><td rowspan=1 colspan=1>Total EquivalentLength</td></tr><tr><td rowspan=1 colspan=1>45°</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td></tr><tr><td rowspan=1 colspan=1>Ells</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>20</td></tr><tr><td rowspan=1 colspan=1>LRE</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>22. Pressure relief valve pipe length</td><td rowspan=1 colspan=1>30</td></tr><tr><td rowspan=1 colspan=4>23. Total equivalent length</td><td rowspan=1 colspan=1>54</td></tr><tr><td rowspan=1 colspan=4>24. Friction loss per foot in pipe at flow #14</td><td rowspan=1 colspan=1>0.594</td></tr><tr><td rowspan=1 colspan=4>25. Total loss in pressure relief valve piping (#23 × #24)</td><td rowspan=1 colspan=1>32.1</td></tr><tr><td rowspan=1 colspan=4>26. Friction loss in pressure relief valve at estimated flow (valve wide open)([#14/#20]2)</td><td rowspan=1 colspan=1>38.9</td></tr><tr><td rowspan=1 colspan=4>27. Pressure at pressure relief valve discharge (#1 – #25– #26)</td><td rowspan=1 colspan=1>104.1</td></tr><tr><td rowspan=1 colspan=4>28. Elevation difference (0.433*Elev difference in feet)</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=4>29. Required pressure at relief piping discharge (pitot pressure at a flow of #14)({#14/[29.83×#18×#172]}2)</td><td rowspan=1 colspan=1>11.8</td></tr><tr><td rowspan=1 colspan=5>Conclusion: The discharge pressure at the pressure relief piping (with the pressure relief valvewide open) exceeds the pitot pressure required for the flow; therefore the pressure relief componentsare adequately sized.</td></tr></table>

FIGURE A.4.20.2.1 Sample Pressure Relief Valve Calculation.

![](../images/chunk-000/0929618efbfb307f1f0ce224155c554ea86d5290aaa856a0f7f38098ec521f2d.jpg)  
FIGURE A.4.22.1.3(a) Preferred Arrangement for Measuring Fire Pump Water Flow with Meter for Multiple Pumps and Water Supplies. Water is permitted to discharge to a drain or to the fire pump water source. (See the text for information on the notes.)

The following notes apply to Figure A.4.22.1.3(a) and Figure A.4.22.1.3(b):

(1) The distance from the flowmeter to either isolation valve should be as recommended by the meter manufacturer.

(2) For horizontal split-case fire pumps, there should be a distance of not less than 10 diameters of suction pipe for side connection (not recommended) to the fire pump suction flange. (See 4.16.6.3.1.)

(3) Automatic air release should be provided if piping forms an inverted “U,” trapping air.

(4) The fire protection system should have outlets available to test the fire pump and suction supply piping. (See A.4.22.3.1.)

(5) The closed loop meter arrangement will test only net pump performance. It does not test the condition of the suction supply, valves, piping, and so forth.

(6) Return piping should be arranged so that no air can be trapped that would eventually end up in the eye of the pump impeller.

(7) Turbulence in the water entering the pump should be avoided to eliminate cavitation, which would reduce pump discharge and damage the pump impeller. For this reason, side connection is not recommended.

(8) Prolonged recirculation can cause damaging heat buildup, unless some water is wasted.

(9) The flowmeter should be installed according to manufacturer's instructions.

(10) Pressure sensing lines also need to be installed in accordance with 10.5.2.1. [See Figure A.4.32(a) and Figure A.4.32(b).]

A.4.22.1.5 The hose valves of the fire pump test header should be located on the building exterior. This is because the test discharge needs to be directed to a safe outdoor location, and to protect the fire pumps, controllers, and so forth, from accidental water spray. In instances where damage from theft or vandalism is a concern, the test header hose valves can be located within the building but outside of the fire pump room if, in the judgment of the authority having jurisdiction, the test flow can be safely directed outside the building without undue risk of water spray to the fire pump equipment.

**A.4.22.2.1 Metering devices should discharge to drain.**

In the case of a limited water supply, the discharge should be back to the water source (e.g., suction tank, small pond). If this discharge enters the source below minimum water level, it is not likely to create an air problem for the pump suction. If it enters over the top of the source, the air problem is reduced by extending the discharge to below the normal water level.

![](../images/chunk-000/bb0fde2b5a045e54a395bc3a5754dfa5126a8e6500d74a55a056f6d5d45fc179.jpg)  
FIGURE A.4.22.1.3(b) Typical Arrangement for Measuring Fire Pump Water Flow with Meter. Discharge from the flowmeter is recirculated to the fire pump suction line. (See the text for information on the notes.)

A.4.22.2.10 The testing arrangement should be designed to minimize the length of fire hose needed to discharge water safely [approximately 100 ft (30 m)]. Where a flow test meter is installed, an alternate means of testing, such as hydrants, hose valves, test header(s), and so forth is needed as an alternate means of testing the performance of the fire pump, and to verify the accuracy of the metering device.

A.4.22.3.1 The hose valves should be attached to a header or manifold and connected by suitable piping to the pump discharge piping. The connection point should be between the discharge check valve and the discharge gate valve. Hose valves should be located to avoid any possible water damage to the pump driver or controller. If there are other adequate pump testing facilities, the hose valve header can be omitted when its main function is to provide a method of pump and suction supply testing. Where the hose header also serves as the equivalent of a yard hydrant, this omission should not reduce the number of hose valves to less than two.

A.4.22.3.1.3(1) Outlets are typically provided through a standard test header. The test header is usually connected to the pump system between the discharge check valve and the discharge control valve for the pump so that the fire protection system can be isolated from the pump during testing if desired. However, the objective of testing the pump can be achieved with other arrangements as well.

**A.4.22.3.4(2) See Figure A.4.22.3.4(2).**

A.4.25 Pumps are designated as having right-hand, or clockwise (CW), rotation or left-hand, or counterclockwise (CCW), rotation. Diesel engines are commonly stocked and supplied with clockwise rotation.

SAMPLE PUMP TEST HEADER SIZE CALCULATION
<table><tr><td rowspan=1 colspan=3>Pump size</td><td rowspan=1 colspan=1>1500</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Number of test hose streams</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Size of hose</td><td rowspan=1 colspan=1>21/2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Feet of hose per test hose</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Nozzle size</td><td rowspan=1 colspan=1>1.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Nozzle coefficient</td><td rowspan=1 colspan=1>0.97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Pump test header pipe size</td><td rowspan=1 colspan=1>8.071</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>C factor</td><td rowspan=1 colspan=1>120</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=8 colspan=1>Pump Test HeaderPipe Fittings</td><td rowspan=1 colspan=1>TypeFitting</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>Equiv.Length</td><td rowspan=1 colspan=1>TotalEquiv.Length</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>45°</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>E</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>LRE</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>T</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>BV</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>GV</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>SW</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>45</td><td rowspan=1 colspan=1>45</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Pump test header pipe length</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Total equivalent length</td><td rowspan=1 colspan=1>141</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Maximum test flow</td><td rowspan=1 colspan=1>2250</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Friction loss per ft in pipe</td><td rowspan=1 colspan=1>0.0392</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Total loss in pump test header pipe</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.5</td></tr><tr><td rowspan=1 colspan=4>Flow in each hose</td><td rowspan=1 colspan=1>375</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Friction loss in 100 ft of hose</td><td rowspan=1 colspan=1>28.125</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Total friction loss in hose</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>14.1</td></tr><tr><td rowspan=1 colspan=4>Equivalent pipe length 2½ in. valve</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Friction loss in 2½ in. pipe</td><td rowspan=1 colspan=1>0.4561</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Friction loss through 2½ in. valve</td><td rowspan=1 colspan=1>3.2</td></tr><tr><td rowspan=1 colspan=5>Required pitot pressure</td><td rowspan=1 colspan=1>18</td></tr><tr><td rowspan=1 colspan=5>Elevation difference</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=5>Required pump discharge</td><td rowspan=1 colspan=1>40.8</td></tr><tr><td rowspan=1 colspan=6></td></tr></table>

**FIGURE A.4.22.3.4(2) Sample Pump Test Header Calculation.**

Pump shaft rotation can be determined as follows:

(1) Horizontal Pump Shaft Rotation. The rotation of a horizontal pump can be determined by standing at the driver end and facing the pump. [See Figure A.4.25(a).] If the top of the shaft revolves from the left to the right, the rotation is right-handed, or clockwise (CW). If the top of the shaft revolves from right to left, the rotation is left-handed, or counterclockwise (CCW).

(2) Vertical Pump Shaft Rotation. The rotation of a vertical pump can be determined by looking down at the top of the pump. If the point of the shaft directly opposite revolves from left to right, the rotation is right-handed, or clockwise (CW). [See Figure A.4.25(b).] If the point of the shaft directly opposite revolves from right to left, the rotation is left-handed, or counterclockwise (CCW).

A.4.26 In addition to those conditions that require signals for pump controllers and engines, there are other conditions for which such signals might be recommended, depending upon local conditions. Some of these conditions are as follows:

(1) Low pump room temperature

(2) Relief valve discharge

(3) Flowmeter left on, bypassing the pump

(4) Water level in suction supply below normal

(5) Water level in suction supply near depletion

(6) Steam pressure below normal

Such additional signals can be incorporated into the trouble signals already provided on the controller, or they can be independent.

![](../images/chunk-000/144fe46ab16f953563a0991712b2a432d04130070fe57cf0ce4c78b5f1698b29.jpg)  
FIGURE A.4.25(a) Horizontal Pump Shaft Rotation.

![](../images/chunk-000/12064a1e09903a096366985a767f5af5e33d8afdac5c818b048620b1557f1670.jpg)  
FIGURE A.4.25(b) Vertical Pump Shaft Rotation.

A.4.27 Pressure maintenance (jockey or make-up) pumps should be used where it is desirable to maintain a uniform or relatively high pressure on the fire protection system.

A domestic water pump in a dual-purpose water supply system can function as a means of maintaining pressure.

A.4.27.2.1 The sizing of the pressure maintenance pump requires a thorough analysis of the type and size of system the pressure maintenance pump will serve. Pressure maintenance pumps on fire protection systems that serve large underground mains need to be larger than pressure maintenance pumps that serve small aboveground fire protection systems. Underground mains are permitted by NFPA 24 to have some leakage (see

10.10.2.2.6 of NFPA 24), while aboveground piping systems are required to be tight when new and should not have significant leakage.

For situations where the pressure maintenance pump serves only aboveground piping for fire sprinkler and standpipe systems, the pressure maintenance pump should be sized to provide a flow less than a single fire sprinkler. The main fire pump should start and run (providing a pump running signal) for any waterflow situation where a sprinkler has opened, which will not happen if the pressure maintenance pump is too large.

One guideline that has been successfully used to size pressure maintenance pumps is to select a pump that will make up the allowable leakage rate in 10 minutes or 1 gpm (3.8 L/min), whichever is larger.

A.4.27.5 A centrifugal-type pressure maintenance pump is preferable.

The following notes apply to a centrifugal-type pressure maintenance pump:

(1) A jockey pump is usually required with automatically controlled pumps.

(2) Jockey pump suction can come from the tank filling supply line. This situation would allow high pressure to be maintained on the fire protection system even when the supply tank is empty for repairs.

(3) Pressure sensing lines also need to be installed in accordance with 10.5.2.1. [See and Figure A.4.32(a) and Figure A.4.32(b).]

A.4.27.6.5 See Figure A.4.27.6.5.

A.4.30.2 NFPA 13 contains specific requirements for seismic design of fire protection systems. It is a simplified approach that was developed to coincide with ASCE/SEI 7, Minimum Design Loads for Buildings and Other Structures, and current building codes.

A.4.30.3.2 The top bracing for these pumps will connect to the pump above its center of gravity. The opposite end of the bracing can connect to the floor or the mounting structure for the pump.

A.4.30.3.3 The exhaust piping from diesel fire pumps can be secured by following the criteria in NFPA 13.

![](../images/chunk-000/c44feb31f229e4935ea06cd9784f5efab42a1f6ef17ec36d67295a103bc08955.jpg)  
FIGURE A.4.27.6.5 Jockey Pump Installation with Fire Pump.

A.4.30.3.4.1 Hangers that offer lateral restraint on these smaller diameter trim lines should be sufficient.

A.4.31.9 Figure A.4.31.9 illustrates a typical foundation detail for a packaged fire pump assembly.

A.4.32 See Figure A.4.32(a) and Figure A.4.32(b).

A.4.32.3 The use of soft copper tubing is not permitted for a pressure sensing line because it is easily damaged.

Differentiation must be made between nominal pipe sizes and nominal tube sizes. The nominal pipe sizes are based on the approximate inside diameters of the pipe, whereas tube sizes are based on outside diameters. For example, nominal <sup>1</sup>∕<sub>2</sub> in. (15 mm) copper Type K, L, or M, or Series 300 stainless steel pipe would be equivalent to nominal <sup>5</sup>∕<sub>8</sub> in. (16 mm) or 0.625 in. (15 mm) O.D. tube.

N A.4.35.1 Certain devices, meters, and equipment that can be used to perform inspection and testing procedures from a distance are not integral to the system and don’t affect system performance. Automated inspection and testing devices and equipment, such as a digital camera, can be in the riser room or attached to the system externally but are not an integral part of the system. Such devices do not need to be listed.

N A.4.35.2 Certain devices and equipment that can be used to monitor system or component status from a distance are not integral to the system and don’t affect system performance. Distance monitoring devices, such as an external thermometer, can be attached to the system externally and, therefore, are not subjected to system pressure. Such devices do not need to be listed.

A.5.2 The location of a pump room in a high-rise building requires a great deal of consideration. Personnel are required to be sent to the pump room to monitor the operation of the pump during fire-fighting activities in the building. The best way to protect these people who are being sent to the pump room is to have the pump room directly accessible from the outside, but that is not always possible in high-rise buildings. In many cases, pump rooms in high-rise buildings will need to be located many floors above grade or at a location below grade, or both.

![](../images/chunk-000/090c268bc8f7bb8f252ea903e28497f90c1783a6837ff054c9cb6964a3bea34e.jpg)  
FIGURE A.4.31.9 Typical Foundation Detail for Packaged Fire Pump Assembly.

![](../images/chunk-000/47e40a89c2f6c293d93c3793b8691253e3ffdac9a1b2935d9636726a2c82a8eb.jpg)  
(1) Solenoid drain valve used for engine-driven fire pumps can be at A, B, or inside controller enclosure.  
(2) If water is clean, ground-face unions with noncorrosive diaphragms drilled for ³⁄₃₂ in. orifices can be used in place of the check valves.

FIGURE A.4.32(a) Piping Connection for Each Automatic Pressure Switch (for Electric-Driven and Diesel Fire Pump and Jockey Pumps).  
![](../images/chunk-000/8c5f001783a969ab40879a420dcb940978760759cbf665b5ac1fc42384ff9048.jpg)  
Note: Check valves or ground-face unions complying with 4.32.4.

Δ FIGURE A.4.32(b) Piping Connection for Pressure Sensing Line (Diesel Fire Pump).

For the circumstance where the pump room is not at grade level, this standard requires protected passageways of a fire resistance rating that meets the minimum requirements for exit stairwells at the level of the pump room from the exit stairwell to the pump room. Many codes do not allow the pump room to open directly onto an exit stairwell, but the distance between an exit stairwell and the pump room on upper or lower floors needs to be as short as possible with as few openings to other building areas as possible to afford as much protection as possible to the people going to the pump room and staying in the pump room during a fire in the building.

In addition to the need for access, pump rooms need to be located such that discharge from pump equipment including packing discharge and relief valves is adequately handled.

A.5.6 When trying to determine the pumping capability of the fire department, the concern is for the height of the building. There are some buildings that are so tall that it is impossible for the fire department apparatus to pump into the fire department connection at the street and overcome the elevation loss and friction loss in order to achieve 100 psi at the hose outlets up in the building. In these cases, the fire protection system in the building needs to have additional protection, including sufficient water supplies within the building to fight a fire and sufficient redundancy to be safe. Since fire departments all purchase different apparatus with different pumping capabilities, this standard has chosen to address this concern with performance-based criteria rather than a specified building height. Most urban fire departments have the capability of getting sufficient water at sufficient pressure up to the top of 200 ft (61 m) tall buildings. Some have the ability to get water as high as 350 ft (107 m). The design professional will need to check with the local fire department to determine its capability.

N A.5.6.1.1 Multiple zones can be supplied by a single set of tanks.

N A.5.6.1.1.2 It is the intent to require the full fire protection demand to be stored without the need for automatic refill. The automatic refill provides additional redundancy.

N A.5.6.1.4 The refill rate requirement is based on a single automatic refill operating (i.e., each refill is sized to meet the required refill rate when operating alone). When multiple automatic refills are operating, each individual refill does not have to meet the required fill rate. However, the total flow from all refills operating simultaneously meets the refill rate.

N A.5.6.1.6 The refill valves can be connected to different risers on the same zone provided the standpipe is arranged so that no single failure will impair both standpipe risers. In a pumped standpipe zone this requires redundant pumps and the supply arranged with isolation valves so that at least one of the standpipe risers can remain in service with any single section isolated. For a gravity feed system this requires connections to two tanks (or tank compartments) and at least two express risers with interconnections arranged with isolation valves so that at least one of the standpipe risers can remain in service with any single section isolated.

A.5.6.1.6.1 The different connections should be arranged so that the tank refill rate required in 5.6.1.4 can be maintained even with the failure of any single valve, pipe, or pump.

N A.5.6.1.6.4.1 When one refill valve is supplied from a pump located below the refill valve and another refill valve is supplied from a gravity fed riser, the gravity fed riser is likely to have higher pressure and will be the first refill source to operate unless a closed valve in the interconnection isolates the gravity pressure from one of the refill valves.

N A.5.6.1.6.5 An overflow designed with a large intake close to the top of the tank that tapers to the overflow pipe size will minimize the overflow depth that must be maintained at the top of the tank. The overflow can be designed using formulas for weirs.

A.6.1.1 See Figure A.6.1.1(a) through Figure A.6.1.1(h).

A.6.1.2 The centrifugal pump is particularly suited to boost the pressure from a public or private supply or to pump from a storage tank where there is a positive static head.

![](../images/chunk-000/e73b7cdfdc072c6224c1b08e95c1b69c57fe23b83fc45004df12eb1e3be279c8.jpg)  
FIGURE A.6.1.1(a) Overhung Impeller — Close Coupled Single Stage — End Suction.

A.6.2 Listed pumps can have different head capacity curve shapes for a given rating. Figure A.6.2 illustrates the extremes of probable curve shapes. Shutoff head will range from a minimum of 101 percent to a maximum of 140 percent of rated head. At 150 percent of rated capacity, head will range from a minimum of 65 percent to a maximum of just below rated head. Pump manufacturers can supply expected curves for their listed pumps.

**A.6.3.1 See Figure A.6.3.1(a) and Figure A.6.3.1(b).**

A.6.4.1 Flexible couplings are used to compensate for temperature changes and to permit end movement of the connected shafts without interfering with each other.

A.6.4.4 A substantial foundation is important in maintaining alignment. The foundation preferably should be made of reinforced concrete.

A.6.5 A pump and driver shipped from the factory with both machines mounted on a common base plate are accurately aligned before shipment. All base plates are flexible to some extent and, therefore, should not be relied upon to maintain the factory alignment. Realignment is necessary after the complete unit has been leveled on the foundation and again after the grout has set and foundation bolts have been tightened. The alignment should be checked after the unit is piped and rechecked periodically. To facilitate accurate field alignment, most manufacturers either do not dowel the pumps or

![](../images/chunk-000/aa6dd3cae30c78dc312deca07b7e1ac255901e8ab2afe01e42bc144f6066efd4.jpg)

1 Casing   
2 Impeller   
6 Shaft, pump   
8 Ring, impeller   
9 Cover, suction   
11 Cover, stuffing-box   
13 Packing   
14 Sleeve, shaft   
16 Bearing, inboard   
17 Gland   
18 Bearing, outboard   
19 Frame   
21 Liner, frame   
22 Locknut, bearing   
25 Ring, suction cover   
26 Screw, impeller   
27 Ring, stuffing-box   
cover   
28 Gasket   
29 Ring, lantern   
32 Key, impeller   
37 Cover, bearing, outboard   
38 Gasket, shaft sleeve   
40 Deflector

FIGURE A.6.1.1(b) Overhung Impeller — Separately Coupled Single Stage — Frame Mounted.

49 Seal, bearing cover,   
outboard   
51 Retainer, grease   
62 Thrower (oil or grease)   
63 Busing, stuffing-box   
67 Shim, frame liner   
69 Lockwasher   
78 Spacer, bearing

![](../images/chunk-000/2faff564a9f09a5c924d35501c2abefe3c7cde0ab759f4a11b3f01f440f4bacb.jpg)  
FIGURE A.6.1.1(c) Overhung Impeller — Close Coupled Single Stage — In-Line (Showing Seal and Packaging).

drivers on the base plates before shipment or, at most, dowel the pump only.

After the pump and driver unit has been placed on the foundation, the coupling halves should be disconnected. The coupling should not be reconnected until the alignment operations have been completed.

The purpose of the flexible coupling is to compensate for temperature changes and to permit end movement of the shafts without interference with each other while transmitting power from the driver to the pump.

The two forms of misalignment between the pump shaft and the driver shaft are as follows:

(1) Angular misalignment — shafts with axes concentric but not parallel

(2) Parallel misalignment — shafts with axes parallel but not concentric

The faces of the coupling halves should be spaced within the manufacturer's recommendations and far enough apart so that they cannot strike each other when the driver rotor is moved hard over toward the pump. Due allowance should be made for wear of the thrust bearings. The necessary tools for an approximate check of the alignment of a flexible coupling are a straight edge and a taper gauge or a set of feeler gauges.

![](../images/chunk-000/f78bde73cdb88c366fc856917809e47bd936d24c35287e1c4c45442183deaf54.jpg)  
FIGURE A.6.1.1(d) Overhung Impeller — Separately Coupled Single Stage — In-Line — Rigid Coupling.

A check for angular alignment is made by inserting the taper gauge or feelers at four points between the coupling faces and comparing the distance between the faces at four points spaced at 90-degree intervals around the coupling. [See Figure A.6.5(a).] The unit will be in angular alignment when the measurements show that the coupling faces are the same distance apart at all points.

A check for parallel alignment is made by placing a straight edge across both coupling rims at the top, bottom, and both sides. [See Figure A.6.5(b).] The unit will be in parallel alignment when the straight edge rests evenly on the coupling rim at all positions.

Allowance might be necessary for temperature changes and for coupling halves that are not of the same outside diameter. Care should be taken to have the straight edge parallel to the axes of the shafts.

![](../images/chunk-000/e5953e0a7e73801df6c14f09d53ed4894293d7d1bbad12ed1f55f73ccf697b6a.jpg)  
FIGURE A.6.1.1(e) Overhung Impeller — Separately Coupled Single Stage — In-Line — Flexible Coupling.

Angular and parallel misalignment are corrected by means of shims under the motor mounting feet. After each change, it is necessary to recheck the alignment of the coupling halves. Adjustment in one direction can disturb adjustments already made in another direction. It should not be necessary to adjust the shims under the pump.

The permissible amount of misalignment will vary with the type of pump, driver, and coupling manufacturer, model, and size.

![](../images/chunk-000/3ab4ca77f4af228af89c2892382a8811f64695975d593b2abd527acebec5c573.jpg)  
FIGURE A.6.1.1(f) Impeller Between Bearings — Separately Coupled — Single Stage — Axial (Horizontal) Split Case.

The best method for putting the coupling halves in final accurate alignment is by the use of a dial indicator.

When the alignment is correct, the foundation bolts should be tightened evenly but not too firmly. The unit can then be grouted to the foundation. The base plate should be completely filled with grout, and it is desirable to grout the leveling pieces, shims, or wedges in place. Foundation bolts should not be fully tightened until the grout has hardened, usually about 48 hours after pouring.

After the grout has set and the foundation bolts have been properly tightened, the unit should be checked for parallel and angular alignment, and, if necessary, corrective measures taken. After the piping of the unit has been connected, the alignment should be checked again.

The direction of driver rotation should be checked to make certain that it matches that of the pump. The corresponding direction of rotation of the pump is indicated by a direction arrow on the pump casing.

The coupling halves can then be reconnected. With the pump properly primed, the unit should be operated under normal operating conditions until temperatures have stabilized. It then should be shut down and immediately checked again for alignment of the coupling. All alignment checks should be made with the coupling halves disconnected and again after they are reconnected.

![](../images/chunk-000/9e42e2677730f3093de3cdba97339e54d3de93e727d70751b0f030206f7fbfac.jpg)  
FIGURE A.6.1.1(g) Impeller Between Bearings — Separately Coupled — Single Stage — Radial (Vertical) Split Case.

After the unit has been in operation for about 10 hours, the coupling halves should be given a final check for misalignment caused by pipe or temperature strains. This check should be repeated after the unit has been in operation for about 3 months. If the alignment is correct, both pump and driver should be dowelled to the base plate. Dowel location is very important, and the manufacturer's instructions should be followed, especially if the unit is subject to temperature changes.

The unit should be checked periodically for alignment. If the unit does not stay in line after being properly installed, the following are possible causes:

(1) Settling, seasoning, or springing of the foundation and pipe strains distorting or shifting the machine

(2) Wearing of the bearings

(3) Springing of the base plate by heat from an adjacent steam pipe or from a steam turbine

(4) Shifting of the building structure due to variable loading or other causes

(5) If the unit and foundation are new, need for the alignment to be slightly readjusted from time to time

A.6.5.1.2 The listing information contains critical requirements for proper use and installation, including whether the coupling or connecting shaft is listed for use with either an electric motor or diesel engine drivers, or listed for both an electric motor and diesel engine drivers.

A.7.1 Satisfactory operation of vertical turbine–type pumps is dependent to a large extent upon careful and correct installation of the unit; therefore, it is recommended that this work be done under the direction of a representative of the pump manufacturer.

A.7.1.1 The vertical shaft turbine–-type pump is particularly suitable for fire pump service where the water source is located below ground and where it would be difficult to install any other type of pump below the minimum water level. It was originally designed for installation in drilled wells but is permitted to be used to lift water from lakes, streams, open swamps, and other subsurface sources. Both oil-lubricated enclosed-lineshaft and water-lubricated open-lineshaft pumps are used. (See Figure A.7.1.1.) Some health departments object to the use of oillubricated pumps; such authorities should be consulted before proceeding with oil-lubricated design.

A.7.2.1.1 Stored water supplies from reservoirs or tanks supplying wet pits are preferable. Lakes, streams, and groundwater supplies are acceptable where investigation shows that they can be expected to provide a suitable and reliable supply.

A.7.2.1.2 The authority having jurisdiction can require an aquifer performance analysis. The history of the water table should be carefully investigated. The number of wells already in use in the area and the probable number that can be in use should be considered in relation to the total amount of water available for fire protection purposes.

**A.7.2.2.1 See Figure A.7.2.2.1.**

A.7.2.2.1.3 The acceptability of a well is determined by a 24- hour test that flows the well at 150 percent of the pump flow rating. This test should be reviewed by qualified personnel (usually a well drilling contractor or a person having experience in hydrology and geology). The adequacy and reliability of the water supply are critical to the successful operation of the fire pump and fire protection system.

![](../images/chunk-000/36ce7cb6bed1353294f99a4cc8cc9ce5fe2d0652827d8e7830f3d0d91cfd076e.jpg)  
Note: Kinetic pumps can be classified by such methods as impeller or casing configuration, end application of the pump, specific speed, or mechanical configuration. The method used in this chart is based primarily on mechanical configuration.  
\*Includes radial, mixed flow, and axial flow designs.

FIGURE A.6.1.1(h) Types of Stationary Pumps.

A 10 ft (3.05 m) submergence is considered the minimum acceptable level to provide proper pump operation in well applications. The increase of 1 ft (0.30 m) for each 1000 ft (305 m) increase in elevation is due to loss of atmospheric pressure that accompanies elevation. Therefore, the net positive suction head (NPSH) available must be considered in selection of the pump. For example, to obtain the equivalent of 10 ft (3.05 m) of NPSH available at an elevation of 1000 ft (305 m), approximately 11 ft (3.35 m) of water is required.

Several other design parameters need to be considered in the selection of a vertical turbine pump, including the following:

(1) Lineshaft lubrication when the pump is installed in a well. Bearings are required to have lubrication and are installed along the lineshaft to maintain alignment. Lubrication fluid is usually provided by a fluid reservoir located aboveground, and the fluid is supplied to each bearing by a copper tube or small pipe. This lubrication fluid should use a vegetable-based material that is approved by the

![](../images/chunk-000/e22ee224ebec5a82146b45a97d73cfcd24df0d04ac37d2c060de16ddfd75fa72.jpg)  
FIGURE A.6.2 Pump Characteristics Curves.

![](../images/chunk-000/d4241e0a7c22d56102d49bbb5ee7bf2941b6f97f6a7e933c665e142f06b42c67.jpg)

1 Aboveground suction tank

2 Entrance elbow and square steel vortex plate with dimensions at least twice the diameter of the suction pipe. Distance above the bottom of tank is one-half the diameter of the suction pipe with minimum of 6 in. (152 mm).

3 Suction pipe

4 Frostproof casing

5 Flexible couplings for strain relief 6 OS&Y gate valve (see 4. 16.5 and A 4 16 5)

7 Eccentric reducer

8 Suction gauge

9 Horizontal split-case fire pump   
10 Automatic air release   
11 Discharge gauge   
12 Reducing discharge tee   
13 Discharge check valve   
14 Relief valve (if required)   
15 Supply pipe for fire protection system   
16 Drain valve or ball drip   
17 Hose valve manifold with hose valves   
18 Pipe supports   
19 Indicating gate or indicating butterfly valve

federal Clean Water Act to minimize water contamination.

(2) Determination of the water level in the well. When a vertical turbine pump is tested, the water level in the well needs to be known so that the suction pressure can be determined. Often the air line for determining the depth is omitted, so testing of the pump for performance is not possible. The arrangement of this device is shown in Figure A.7.3.5.3, and its installation should be included in the system design.

Δ FIGURE A.6.3.1(a) Horizontal Split-Case Fire Pump Installation with Water Supply Under a Positive Head.  
![](../images/chunk-000/50309447d67af54eb7e00465f716e71b1fa8d271c97a85caeca1af73d0c88898.jpg)  
FIGURE A.6.5(a) Checking Angular Alignment. (Courtesy of Hydraulic Institute, www.pumps.org.)

![](../images/chunk-000/5c9606fcc0996bd93a610d58e98e794907292d93d2b93a688627dc45d44b2172.jpg)

![](../images/chunk-000/ce25335bda40927c10d032b9de2cad142138bd462460924461e955653bb9e1fe.jpg)  
FIGURE A.6.5(b) Checking Parallel Alignment. (Courtesy of Hydraulic Institute, www.pumps.org.)

![](../images/chunk-000/184c331686599e7733b12e479f53b9a589077e6e6d475fc500a853bf0840b9e4.jpg)  
FIGURE A.6.3.1(b) Backflow Preventer Installation.

![](../images/chunk-000/7a04d0264781e9a4f7225d264259c7757d8e62f2a1d670abedc25fe8548086c7.jpg)  
FIGURE A.7.1.1 Water-Lubricated and Oil-Lubricated Shaft Pumps.

A.7.2.2.2 The velocities in the approach channel or intake pipe should not exceed approximately 2 ft/sec (0.7 m/sec), and the velocity in the wet pit should not exceed approximately 1 ft/sec (0.3 m/sec). (See Figure A.7.2.2.2.)

The ideal approach is a straight channel coming directly to the pump. Turns and obstructions are detrimental because they can cause eddy currents and tend to initiate deep-cored vortices. The amount of submergence for successful operation will depend greatly on the approaches of the intake and the size of the pump.

ANSI/HI 9.8, Rotodynamic Pumps for Pump Intake Design, recommends sump dimensions for flows 3000 gpm (11,355 L min) and larger. The design of sumps for pumps with discharge capacities less than 3000 gpm (11,355 L/min) should be guided by the same general principles shown in ANSI/HI 9.8.

![](../images/chunk-000/1a8f42611ab93e54592dbf52769002418590cd5df0f158d175419b70775a8538.jpg)  
Note: The distance between the bottom of the strainer and the bottom of the wet pit should be one-half of the pump bowl diameter but not less than 12 in. (305 mm).

FIGURE A.7.2.2.1 Vertical Shaft Turbine–Type Pump Installation in a Well.  
![](../images/chunk-000/a768846e8014845c5e875f98efcfd9db673e35f0216eec4f09fb3c13aac777a7.jpg)  
FIGURE A.7.2.2.2 Vertical Shaft Turbine–Type Pump Installation in a Wet Pit.

A.7.2.5 Where wells take their supply from consolidated formations such as rock, the specifications for the well should be decided upon by the authority having jurisdiction after consultation with a recognized groundwater consultant in the area.

A.7.2.7 Before the permanent pump is ordered, the water from the well should be analyzed for corrosiveness, including such items as pH, salts such as chlorides, and harmful gases such as carbon dioxide (CO<sub>2</sub>) or hydrogen sulfide (H<sub>2</sub>S). If the water is corrosive, the pumps should be constructed of a suitable corrosion-resistant material or covered with special protective coatings in accordance with the manufacturers recommendations.

**A.7.3.1 See Figure A.7.3.1.**

A.7.3.2.1 In countries that utilize the metric system, there do not appear to be standardized flow ratings for pump capacities; therefore, a soft metric conversion is utilized.

Δ A.7.3.5.3 Water level detection using the air line method is as follows:

(1) A satisfactory method of determining the water level involves the use of an air line of small pipe or tubing of known vertical length, a pressure or depth gauge, and an ordinary bicycle or automobile pump installed as shown in Figure A.7.3.5.3. The air line pipe should be of known length and extend beyond the lowest anticipated water level in the well, to ensure more reliable gauge readings, and should be properly installed. An air pressure gauge is used to indicate the pressure in the air line. (See Figure A.7.3.5.3.)

(2) The air line pipe is lowered into the well, a tee is placed in the line above the ground, and a pressure gauge is screwed into one connection. The other connection is fitted with an ordinary bicycle valve to which a bicycle pump is attached. All joints should be made carefully and should be airtight to obtain correct information. When air is forced into the line by means of the bicycle pump, the gauge pressure increases until all of the water has been expelled. When this point is reached, the gauge reading becomes constant. The maximum maintained air pressure recorded by the gauge is equivalent to that necessary to support a column of water of the same height as that forced out of the air line. The length of this water column is equal to the amount of air line submerged.

![](../images/chunk-000/d0c0ede3235ae504ed34016862db9d5d0d5fcf7e1b373c47b97f49697cb1469a.jpg)  
FIGURE A.7.3.1 Belowground Discharge Arrangement.

(3) Deducting this pressure converted to feet (meters) (pressure in psi × 2.31 = pressure in feet, and pressure in bar × 10.3 = pressure in meters) from the known length of the air line will give the amount of submergence.

Example: The following calculation will serve to clarify Figure A.7.3.5.3.

Assume a length (L) of 50 ft (15.2 m).

The pressure gauge reading before starting the fire pump (p<sub>1</sub>) = 10 psi (0.68 bar). Then A = 10 × 2.31 = 23.1 ft (0.68 × 10.3 = 7.0 m). Therefore, the water level in the well before starting the pump would be B = L − A = 50 ft - 23.1 ft = 26.9 ft (B = L − A = 15.2 m − 7 m = 8.2 m).

The pressure gauge reading when the pump is running (p<sub>2</sub>) = 8 psi (0.55 bar). Then C = 8 × 2.31 = 18.5 ft (0.55 × 10.3 = 5.6 m). Therefore, the water level in the well when the pump is running would be D = L − C = 50 ft − 18.5 ft = 31.5 ft (D = L − C = 15.2 m − 5.6 m = 9.6 m).

The draw down can be determined by any of the following methods:

(1) D − B = 31.5 ft − 26.9 ft = 4.6 ft (9.6 m − 8.2 m = 1.4 m)

(2) A − C = 23.1 ft − 18.5 ft = 4.6 ft (7.0 m − 5.6 m = 1.4 m)

$$
{ \begin{array} { r l } { ( 3 ) \ } & { \ p _ { 1 } - \ p _ { 2 } = 1 0 - 8 = 2 \ p s { \mathrm { i } } = 2 \times 2 . 3 1 = 4 . 6 \ \mathrm { f t } \ ( 0 . 6 8 - 0 . 5 5 = 0 . 1 3 \ \mathrm { ~ } } \\ & { \ b { \mathrm { a r } } = 0 . 1 3 \times 1 0 . 3 = 1 . 4 \ \mathrm { m } ) } \end{array} }
$$

A.7.4 Several methods of installing a vertical pump can be followed, depending upon the location of the well and facilities available. Since most of the unit is underground, extreme care should be used in assembly and installation, thoroughly checking the work as it progresses. The following simple method is the most common:

(1) Construct a tripod or portable derrick and use two sets of installing clamps over the open well or pump house. After the derrick is in place, the alignment should be checked carefully with the well or wet pit to avoid any trouble when setting the pump.

(2) Attach the set of clamps to the suction pipe on which the strainer has already been placed and lower the pipe into the well until the clamps rest on a block beside the well casing or on the pump foundation.

(3) Attach the clamps to the pump stage assembly, bring the assembly over the well, and install pump stages to the suction pipe, until each piece has been installed in accordance with the manufacturer's instructions.

N A.7.5.1.6.1 Torsional couplings are very useful at moving harmful stresses out of the operating speed ranges of these pump systems. However, if the stiffness or damping characteristic of the coupling is not selected correctly, it can actually make the system torsional activity worse at operating speed.

N A.7.5.1.6.1.2 The system should be considered as three lumped inertias $( \mathbf { M } _ { 1 } , \ \mathbf { M } _ { 2 } , \ \mathbf { M } _ { 3 } )$ connected by two springs $( \mathrm { K } _ { \mathrm { H } } ,$ $\mathrm { K } _ { \mathrm { V } } )$ as shown in Figure A.7.5.1.6.1.2.

![](../images/chunk-000/37a5359c46f42bb0f5a3e9a8e3569bff2df15cb9178fc2f25a62e10db8cd7edf.jpg)  
FIGURE A.7.3.5.3 Air Line Method of Determining Depth of Water Level.

N A.7.5.1.6.1.3 The calculated forced response results should be compared against manufacturers’ recommended limits for each component. For torsional couplings, this comparison should include vibratory torque and heat dissipation if the spring element is a viscoelastic material.

N A.7.5.1.6.1.4 As a result of the influence of emission laws, engine combustion processes have changed considerably over the years. The cylinder and injection pressures of modern diesel engines are very different from older engines. Therefore, when performing the calculations of 7.5.1.6.1.3, it is desirable to have specific engine manufacturer and rating excitation data. Older handbooks that provide diesel engine excitation data are typically inadequate for these calculations. This is often referred to as a multi-mass analysis.

A.7.6.1.1 The setting of the impellers should be undertaken only by a representative of the pump manufacturer. Improper setting will cause excessive friction loss due to the rubbing of impellers on pump seals, which results in an increase in power demand. If the impellers are adjusted too high, there will be a loss in capacity, and full capacity is vital for fire pump service. The top shaft nut should be locked or pinned after proper setting.

![](../images/chunk-000/fb19fc5f5daddd91f62ca287bcc8f790c56d2e8a82af4872828338fd4f41da20.jpg)  
Note: G4b, K , and all pump impeller inertia to be corrected by the RAG ratio  
FIGURE A.7.5.1.6.1.2 Lumped Inertia Definition.

A.7.6.1.4 Pumping units are checked at the factory for smoothness of performance and should operate satisfactorily on the job. If excessive vibration is present, the following conditions could be causing the trouble:

(1) Bent pump or column shaft

(2) Impellers not properly set within the pump bowls

(3) Pump not hanging freely in the well

(4) Strain transmitted through the discharge piping

Excessive motor temperature is generally caused either by a maintained low voltage of the electric service or by improper setting of impellers within the pump bowls.

A.8.1 All the requirements in Chapter 4 might not apply to positive displacement pumps.

A.8.1.2 Special attention to the pump inlet piping size and length should be noted.

A.8.1.2.2 This material describes a sample pump characteristic curve and gives an example of pump selection methods. Characteristic performance curves should be in accordance with ANSI/HI 3.6, Rotary Pump Tests.

Example: An engineer is designing a foam-water fire protection system. It has been determined, after application of appropriate safety factors, that the system needs a foam concentrate pump capable of 45 gpm at the maximum system pressure of 230 psi. Using the performance curve (see Figure A.8.1.2.2) for pump model “XYZ-987,” this pump is selected for the application. First, find 230 psi on the horizontal axis labeled “differential pressure,” then proceed vertically to the flow curve to 45 gpm. It is noted that this particular pump produces 46 gpm at a standard motor speed designated “rpm-2.” This pump is an excellent fit for the application. Next, proceed to the power curve for the same speed of rpm-2 at 230 psi and find that it requires 13.1 hp to drive the pump. An electric motor will be used for this application, so a 15 hp motor at rpm-2 is the first available motor rating above this minimum requirement.

![](../images/chunk-000/a3eee661573927e4ba0116d19272c4565dff87df2270ed59f02e77e10e9522da.jpg)  
\*Conforms to requirements of Chapter 8 on positive displacement foam concentrate and additive pumps.  
FIGURE A.8.1.2.2 Example of Positive Displacement Pump Selection.

A.8.1.5 Positive displacement pumps are tolerance dependent. Corrosion can affect pump performance and function. (See ANSI/HI 1.4, Rotodynamic Centrifugal Pumps for Manuals Describing Installation, Operation and Maintenance.)

A.8.2.2 Specific flow rates should be determined by the applicable NFPA standard. Viscose concentrates and additives have significant pipe friction loss from the supply tank to the pump suction.

A.8.2.4 This requirement does not apply to water mist pumps.

A.8.2.5 Generally, pump capacity is calculated by multiplying the maximum water flow by the percentage of concentration desired. To that product is added a 10 percent “over demand” to ensure that adequate pump capacity is available under all conditions.

A.8.2.6 Generally, concentrate pump discharge pressure is required to be added to the maximum water pressure at the injection point plus 25 psi (2 bar).

A.8.3.1 It is not the intent of this standard to prohibit the use of stationary pumps for water mist systems.

Δ A.8.5.2 Positive displacement pumps are capable of quickly exceeding their maximum design discharge pressure if operated against a closed discharge system. Other forms of protective devices (e.g., automatic shutdowns, rupture discs) are considered a part of the pumping system and are generally beyond the scope of the pump manufacturer's supply. These components should be safely designed into and supplied by the system designer or by the user, or both. [See Figure A.8.5.2(a) and Figure A.8.5.2(b) for proposed schematic layout of pump requirements.]

A.8.5.3 Only the tank return line and external valves should be used when the outlet line can be closed for more than a few minutes. Operation of a pump with an integral relief valve and a closed outlet line will cause overheating of the pump and a foamy discharge of fluid after the outlet line is reopened. Means of thermal relief should be considered when discharge is piped back to pump suction. Overheating of the pump and subsequent damage to the pump can occur quickly if the pump is operated against a closed outlet line and the relief valve discharge is piped back to suction.

A.8.5.4 Backpressure on the discharge side of the pressure relief valve should be considered. (See Figure A.8.5.4 for proposed schematic layout of pump requirement.)

A.8.5.5 Strainer recommended mesh size is based on the internal pump tolerances. (See Figure A.8.5.5 for standard mesh sizes.)

A.8.6.1 Positive displacement pumps are typically driven by electric motors, internal combustion engines, or water motors.

A.8.7 These controllers can incorporate means to permit automatic unloading or pressure relief when starting the pump driver.

A.9.1.4 Where the power supply involves an on-site power production facility, the protection is required for the facility in addition to the wiring and equipment.

A.9.1.7 Phase converters that take single-phase power and convert it to three-phase power for the use of fire pump motors are not recommended because of the imbalance in the voltage between the phases when there is no load on the equipment. If the power utility installs phase converters in its own power transmission lines, such phase converters are outside the scope of this standard and need to be evaluated by the authority having jurisdiction to determine the reliability of the electric supply.

A.9.1.8 Ground fault alarm provisions are not prohibited.

A.9.2 See Figure A.9.2 for typical power supply arrangements from source to the fire pump motor.

A.9.2.3.1(3) The disconnecting means should be located such that inadvertent simultaneous operation is not likely.

A.9.2.3.1(4) The disconnecting means should be located such that inadvertent simultaneous operation is not likely.

Δ A.9.3.2 A reliable power source possesses the following characteristics:

(1) The source power plant has not experienced any shutdowns longer than 10 continuous hours in the year prior to plan submittal. NFPA 25 requires special undertakings (i.e., fire watches) when a water-based fire protection system is taken out of service for longer than 10 hours. If the normal source power plant has been intentionally shut down for longer than 10 hours in the past, it is reasonable to require a backup source of power.

(2) Power outages have not routinely been experienced in the area of the protected facility caused by failures in generation or transmission. This standard is not intended to require that the normal source of power be infallible to deem the power reliable. NFPA 20 does not intend to require a backup source of power for every installation using an electric motor–driven fire pump.

(3) The normal source of power is not supplied by overhead conductors outside the protected facility. Fire departments responding to an incident at the protected facility will not operate aerial apparatus near live overhead power lines, without exception. A backup source of power is required in case this scenario occurs and the normal source of power must be shut off. Additionally, many utility providers will remove power to the protected facility by physically cutting the overhead conductors. If the normal source of power is provided by overhead conductors, which will not be identified, the utility provider could mistakenly cut the overhead conductor supplying the fire pump.

(4) Only the disconnect switches and overcurrent protection devices permitted by 9.2.3 are installed in the normal source of power. Power disconnection and activated overcurrent protection should occur only in the fire pump controller. The provisions of 9.2.2 for the disconnect switch and overcurrent protection essentially require disconnection and overcurrent protection to occur in the fire pump controller. If unanticipated disconnect switches or overcurrent protection devices are installed in the normal source of power that do not meet the requirements of 9.2.2, the normal source of power must be considered not reliable and a backup source of power is necessary.

![](../images/chunk-000/56c4416785c89a1333099fc201121117faf9431468c1c49690308fdb9482d9c4.jpg)  
Δ FIGURE A.8.5.2(a) Typical Foam Pump Piping and Fittings with Relief Back to Suction.

![](../images/chunk-000/e1e54f16a305c17cff8bae8ccc88694000e67c55beb0f031c1da37f1bf8241df.jpg)  
Δ FIGURE A.8.5.2(b) Typical Foam Pump Piping and Fittings with Relief to Tank Return.

Typical methods of routing power from the source to the motor are shown in Figure A.9.2. Other configurations are also acceptable. The determination of the reliability of a service is left up to the discretion of the authority having jurisdiction.

For more information on the determination of reliability, see the following publications:

(1) IEEE 493, Recommended Practice for the Design of Reliable Industrial and Commercial Power Systems

(2) “Reliability engineering applied to Critical Operations Power Systems (COPS),” a paper presented at the 2011 IEEE Industrial and Commercial Power Systems Conference (I&CPS)

(3) “Reliability analysis for power to fire pump using Fault Tree and RBD,” in IEEE Transactions on Industry Applica tions

(4) “Risk analysis for NEC Article 708 Critical Operations Power Systems,” paper presented at the 2009 Industry Applications Society Annual Meeting and published by IEEE

(5) “NEC Article 708,” in IEEE Industry Application Magazine, Jan.-Feb. 2011

A.9.4 Normally, conductor sizing is based on appropriate sections of NFPA 70, Article 430, except larger sizes could be required to meet the requirements of NFPA 70, Section 695.7 (NFPA 20, Section 9.4). Transformer sizing is to be in accordance with NFPA 70, Section 695.5(A), except larger minimum sizes could be required to meet the requirements of NFPA 70, Section 695.7.

N A.9.4.2.1 Operating the emergency-run mechanical control on the self-regulating variable speed fire pump unit can cause the voltage to drop below 85 percent on the fire pump controller and inhibit its operation.

A.9.5.1.4 Variable fire pump motors must be of the inverter duty type for the installation to be reliable. Inverter duty motors have higher insulation voltage rating, suitable temperature rise rating, and protection from bearing damage.

A.9.5.1.5 The locked rotor currents for 460 V motors are approximately six times the full-load current.

![](../images/chunk-000/78f0e2ff9152e053f68313dc769dcbec71c1a5b30c9833582ae0dff45434cca5.jpg)  
FIGURE A.8.5.4 Typical Water Mist System Pump Piping and Fittings.

A.9.6.2 Where a generator is installed to supply power to loads in addition to one or more fire pump drivers, the fuel supply should be sized to provide adequate fuel for all connected loads for the desired duration. The connected loads can include such loads as emergency lighting, exit signage, and elevators.

A.9.6.5 Generator protective devices are to be sized to permit the generator to allow instantaneous pickup of the full pump room load. This includes starting any and all connected fire pumps in the across-the-line (direct on line) full voltage starting mode. This is always the case when the fire pump(s) is started by use of the emergency-run mechanical control in 10.5.3.2.

A.9.7(2) See also 10.3.3.

A.9.7(3) See 10.1.2.1, controller short circuit (withstand) rating.

A.9.8.1 Cutting slots or rectangular cutouts in a fire pump controller will violate the enclosure type rating and the controller’s short circuit (withstand) rating and will void the manufacturer’s warranty. See also NFPA 70, Articles 300.20 and 322, for example, for further information.

A.9.8.2 When so required, this seal is to prevent flammable gases from entering the fire pump controller.

A.10.1.2.2 The phrase suitable for use means that the controller and the transfer switch have been prototype tested and have demonstrated by those tests their short-circuit withstandability and interrupting capacity at the stated magnitude of shortcircuit current and voltage available at their line terminals. (See ANSI/UL 508, Standard for Industrial Control Equipment, and ANSI/UL 1008, Standard for Transfer Switch Equipment.)

A short-circuit study should be made to establish the available short-circuit current at the controller in accordance with IEEE 141, Electric Power Distribution for Industrial Plants, IEEE

![](../images/chunk-000/28e61aaa5882c44bfb0f84fa8deda9e0846f82565f185faaccc0841c80816924.jpg)  
FIGURE A.8.5.5 Standard Mesh Sizes.

241, Electric Systems for Commercial Buildings, or other acceptable methods.

After the controller and transfer switch have been subjected to a high fault current, they might not be suitable for further use without inspection or repair.

A.10.1.3 All electrical control equipment design should also follow the guidelines within NEMA ICS 14, Application Guide for Electric Fire Pump Controllers.

A.10.2.1 If the controller must be located outside the pump room, a glazed opening should be provided in the pump room wall for observation of the motor and pump during starting. The pressure control pipe line should be protected against freezing and mechanical injury.

A.10.3.3.1 For more information, see NEMA 250, Enclosures for Electrical Equipment.

A.10.3.6 For more information, see NFPA 70.

A.10.3.7.3 Pump operators should be familiar with instructions provided for controllers and should observe in detail all their recommendations.

A.10.4.1 Operation of the surge arrester should not cause either the isolating switch or the circuit breaker to open. Arresters in ANSI/IEEE C62.11, IEEE Standard for Metal-Oxide

Arrangements  
![](../images/chunk-000/b3c21049c67b745c3dc4493cec36751f8035c39bee74da2f68ccaf55b18d4e20.jpg)  
\*Circuit breakers or fusible switches can be used.

Note 1: Service conductors (see NFPA 70 Article 230)

Note 2: Overcurrent protection (SUSE rated) per NFPA 70, Article 240 or 430

Note 3: Branch circuit conductors [see NFPA 70 695. 6(B)(2)]

Note 4: Feeder conductors [see NFPA 70 695. 6(B)(2)]

Note 5: Dedicated feeder connection [see 9 2 2(3)]

**Δ FIGURE A.9.2 Typical Power Supply Arrangements from Source to Motor.**

Surge Arresters for Alternating Current Power Circuits (>1 kV), are normally zinc-oxide without gaps.

A.10.4.2.1.2 For more information, see NFPA 70.

A.10.4.2.3 For more information, see NFPA 70.

A.10.4.3.1 For more information, see NFPA 70, Article 100.

A.10.4.3.3 Attention should be given to the type of service grounding to establish circuit breaker interrupting rating based on grounding type employed.

A.10.4.3.3.1(4) The interrupting rating can be less than the suitability rating where other devices within the controller assist in the current-interrupting process.

A.10.4.3.3.1.1 The isolating switch is not allowed to trip either.   
See also 10.4.2.1.3.

A.10.4.3.3.1.2 See also A.10.4.3.3.1.1.

A.10.4.3.3.2 Current limiters are melting link-type devices that, where used as an integral part of a circuit breaker, limit the current during a short circuit to within the interrupting capacity of the circuit breaker.

A.10.4.4(4) It is recommended that the locked rotor overcurrent device not be reset more than two consecutive times if tripped due to a locked rotor condition without the motor first being inspected for excessive heating and to alleviate or eliminate the cause preventing the motor from attaining proper speed.

A.10.4.5.7 The signal should incorporate local visible indication and contacts for remote indication. The signal can be incorporated as part of the power available indication and loss of phase signal. (See 10.4.6.1 and 10.4.7.2.2.)

A.10.4.6 The pilot lamp for signal service should have operating voltage less than the rated voltage of the lamp to ensure long operating life. When necessary, a suitable resistor or potential transformer should be used to reduce the voltage for operating the lamp.

A.10.4.7 Where unusual conditions exist whereby pump operation is not certain, a “failed-to-operate” fire pump alarm is recommended. In order to supervise the power source for the fire pump alarm circuit, the controller can be arranged to start upon failure of the supervised alarm circuit power.

A.10.5.1 The following definitions are derived from NFPA 70:

(1) Automatic. Self-acting, operating by its own mechanism when actuated by some impersonal influence, as, for example, a change in current strength, pressure, temperature, or mechanical configuration.

(2) Nonautomatic. Action requiring intervention for its control. As applied to an electric controller, nonautomatic control does not necessarily imply a manual controller, but only that personal intervention is necessary.

A.10.5.2.1 Installation of the pressure sensing line between the discharge check valve and the control valve is necessary to facilitate isolation of the jockey pump controller (and sensing line) for maintenance without having to drain the entire system. [See Figure A.4.32(a) and Figure A.4.32(b).]

N A.10.5.2.1.1.2 Water piping and associated devices could be attached to the outside of the controller.

A.10.5.2.1.3 The purpose of monitoring the pressure transducer is to detect if a transducer has drifted upwardly from zero over time. A transducer that drifts downwardly will automatically cause the fire pump to start when it drifts below the start set point.

A.10.5.2.1.3.1 When the solenoid valve drain opens, the restricting orifice in the pressure sensing line will keep the pressure at the transducer near zero while the solenoid valve is open. This is the time when the transducer can be verified to be less than 10 psi.

A.10.5.2.1.3.2 The purpose of monitoring the pressure reading from a pressure transducer is to detect and correct a transducer that is operating outside of the expected pressure range.

A.10.5.2.1.8.2 The pressure recorder should be able to record a pressure at least 150 percent of the pump discharge pressure under no-flow conditions. In a high-rise building, this requirement can exceed 400 psi (27.6 bar). This pressure recorder should be readable without opening the fire pump controller enclosure. This requirement does not mandate a separate recording device for each controller. A single multichannel recording device can serve multiple sensors. If the pressure recording device is integrated into the pressure controller, the pressure sensing element should be used to record system pressure.

A.10.5.3.2 The emergency-run mechanical control provides means for externally and manually closing the motor contactor across-the-line to start and run the fire pump motor. It is intended for emergency use when normal electric/magnetic operation of the contactor is not possible.

When so used on controllers designed for reduced-voltage starting, the 15 percent voltage drop limitation in Section 9.4 is not applicable.

Δ A.10.5.4.2.1(1) Although the pump is allowed to start and stop automatically during churn testing, 4.3.1 requires qualified person(s) to be in the pump room to monitor conditions while the pump is running.

A.10.8 Typical fire pump controller and transfer switch arrangements are shown in Figure A.10.8. Other configurations can also be acceptable.

A.10.8.2 The compartmentalization or separation is to prevent propagation of a fault in one compartment to the source in the other compartment.

A.10.8.3.11 Internal protection refers to any tripping elements contained within the switching mechanism of the transfer switch. This is to prevent a switching mechanism from inhibiting transfer of power.

A.10.10 See Figure A.10.10.

A.10.10.3 The bypass path constitutes all of the characteristics of a non-variable speed fire pump controller.

A.10.10.3.1 The bypass contactor should be energized only when there is a pump demand to run and the variable speed pressure limiting control or variable speed suction limiting control is in the fault condition.

A.10.10.3.1.2 Variable speed drive units (VSDs) should have a positive means of indicating that the drive is operational within a few seconds after power application. If the VSD fails, there is no need to wait for the low pressure bypass time of 10.10.3.1.1.

A.10.10.3.1.3 A motor running at a reduced frequency cannot be connected immediately to a source at line frequency without creating high transient currents that can cause tripping of the fire pump circuit breaker. It is also important to take extra care not to connect (back feed) line frequency power to the VSD since this will damage the VSD and, more important, can cause the fire pump circuit breaker to trip, which takes the pump out of service.

A.10.10.5 The intent is to prevent tripping of the fire pump controller circuit breaker due to a variable speed drive failure and thus maintain the integrity of the bypass circuit.

A.10.10.6.2 As the motor cable length between the controller and motor increases, the VSD high frequency switching voltage transients at the motor will increase. To prevent the transients from exceeding the motor insulation ratings, the motor manufacturer's recommended cable lengths must be followed.

A.10.10.10.1 This allows for field adjustments to reduce hunting, excessive overshooting, or oscillating.

![](../images/chunk-000/0f06ebeea66b593712a3cef22f7068e6b01ded9a320cb0bde89e380c99a06238.jpg)  
Δ FIGURE A.10.8 Typical Fire Pump Controller and Transfer Switch Arrangements.

![](../images/chunk-000/868119b83456a074ed69a49a08e3dee0e32e8cacab05ce4f160edb0e74618a82.jpg)  
Δ FIGURE A.10.10 Variable Speed Pressure Limiting Control.

A.11.1.3 The compression ignition diesel engine has proved to be the most dependable of the internal combustion engines for driving fire pumps.

A.11.2.2.2 For more information, see SAE J-1349, Engine Power Test Code — Spark Ignition and Compression Engine. The 4-hour minimum power requirement in NFPA 20 has been tested and witnessed during the engine listing process.

A.11.2.2.4 See Figure A.11.2.2.4.

![](../images/chunk-000/e891fe565c76c1f7dc8ed4d724f0c4daaadadc79746a84e91cd94562e512ea47.jpg)  
Note: The correction equation is as follows:

Corrected engine horsepower = $\left( C _ { A } + C _ { T } - 1 \right)$ ¥ listed engine horsepower where:

C<sub>A</sub> = derate factor for elevation

C<sub>T</sub> = derate factor for temperature

FIGURE A.11.2.2.4 Elevation Derate Curve.

A.11.2.2.5 Pump room temperature rise should be considered when determining the maximum ambient temperature specified. (See Figure A.11.2.2.5.)

A.11.2.4.2 Traditionally, engines have been built with mechanical devices to control the injection of fuel into the combustion chamber. To comply with requirements for reduced exhaust emissions, many engine manufacturers have incorporated electronics to control the fuel injection process, thus eliminating levers and linkages. Many of the mechanically controlled engines are no longer manufactured.

A.11.2.4.2.4 ECMs can be designed by engine manufacturers to monitor various aspects of engine performance. A stressed engine condition (such as high cooling water temperature) is usually monitored by the ECM and is built into the ECM control logic to reduce the horsepower output of the engine, thus providing a safeguard for the engine. Such engine safeguards are not permitted for ECMs in fire pump engine applications.

A.11.2.4.2.7.1 When engines are in standby and the battery chargers have the batteries in float, it is actually the chargers that are providing the current to support the engine, controller, and pump room as defined in 11.2.7.2.3.2.

A.11.2.4.3.4.3 Some variable speed pressure limiting control systems require a small flow of water through the sensing line. The design of the sensing line connection to the fire water pipe should consider the prevention of contamination. Connecting the sensing line in a horizontal plane to the side of the fire water pipe is a desirable location.

A.11.2.6.1.1 A harness on the enclosure will ensure ready wiring in the field between the two sets of terminals.

A.11.2.6.2 Terminations should be made using insulated ringtype compression connectors for post-type terminal blocks. Saddle-type terminal blocks should have the wire stripped with about <sup>1</sup>∕<sub>16</sub> in. (1.6 mm) of bare wire showing after insertion in the saddle, to ensure that no insulation is below the saddle. Wires should be tugged to ensure adequate tightness of the termination.

N A.11.2.7.2.1.2 There are two different types of lead-acid batteries: vented (flooded) cells and valve-regulated lead-acid (VRLA) cells. The flooded cell has electrodes immersed in liquid electrolyte and allows the products of electrolysis and evaporation to escape freely into the atmosphere as they are generated. The VRLA cell, which is lower maintenance than the flooded type, is sealed, with the exception of a valve that opens to the atmosphere when the internal pressure in the cell exceeds atmospheric pressure by a pre-selected amount. The VRLA cell provides a means for recombination of internally generated oxygen and the suppression of hydrogen gas evolution to limit water consumption.

If batteries are going to be on-site for an extended period of time before being put into service, they should be of the flooded type in a dry charge condition. These batteries can then be wet down with electrolyte and charged just prior to use. VRLA batteries should only be brought to the site in a charged condition just prior to use.

N A.11.2.7.2.1.4 The combination of battery unit A and battery unit B provides sufficient capacity for a total of 12 consecutive cycles of 15 seconds of cranking and 15 seconds of rest. The controller will complete six of these cycles before stopping the

![](../images/chunk-000/9264a566958e8d42ad28d09f8e2b284f507fc5f9845b00d34c5862713134307d.jpg)  
Ambient air temperature at engine inlet, °F (°C)

Note: The correction equation is as follows:   
Corrected engine horsepower = $( C _ { A } + C _ { T } - 1 )$ × listed engine horsepower   
where:   
C<sub>A</sub> = derate factor for elevation   
C = derate factor for temperature

**FIGURE A.11.2.2.5 Temperature Derate Curve.**

attempt to start and sending the failure-to-start alarm. Battery units A and B are sized to have sufficient capacity to provide another full cranking cycle in an attempt to get the engine started after the operator has taken corrective action.

A.11.2.7.2.1.6 The 72-hour requirement is intended to apply when batteries are new. Some degradation is expected as batteries age.

A.11.2.7.2.2 Manual mechanical operation of the main battery contactor will bypass all of the control circuit wiring within the controller.

A.11.2.7.2.4 Location at the side of and level with the engine is recommended to minimize lead length from battery to starter.

A.11.2.7.2.5 A single charger that automatically alternates from one battery to another can be used on two battery installations.

N A.11.2.7.3.2 The enclosed hydraulic accumulator system should be installed as close to the engine as practical so as to prevent significant pressure loss between the engine and the hydraulic accumulator system.

A.11.2.7.4.4 Automatic maintenance of air pressure is preferable.

A.11.2.8.5 See Figure A.11.2.8.5. Water supplied for cooling the heat exchanger is sometimes circulated directly through water-jacketed exhaust manifolds or engine aftercoolers, or both, in addition to the heat exchangers.

A.11.2.8.5.3.8(A) See Figure A.11.2.8.5.3.8(A).

A.11.2.8.5.3.8(B) See Figure A.11.2.8.5.3.8(B).

A.11.2.8.6 Where the water supply can be expected to contain foreign materials, such as wood chips, leaves, lint, and so forth, the strainers required in 11.2.8.5 should be of the duplex filter type. Each filter (clean) element should be of sufficient filtering capacity to permit full water flow for a 3-hour period. In addition, a duplex filter of the same size should be installed in the bypass line. (See Figure A.11.2.8.5.)

![](../images/chunk-000/1a3dcf0a31a411a0bae5b46c8dadf359eabd407c1fd707e940d9f365c4cf3b0b.jpg)  
FIGURE A.11.2.8.5 Cooling Water Line with Bypass.

![](../images/chunk-000/6542de7b89c7b37e08e7e52d7509b10040958bddd2686550ebfbc7091f35a425.jpg)  
FIGURE A.11.2.8.5.3.8(A) Spring-Loaded Check Valve Arrangement.

![](../images/chunk-000/9ab93778ab4878836b775b29337c17779d219730db703f21d8c398e494cae8d7.jpg)  
FIGURE A.11.2.8.5.3.8(B) Backflow Preventer Arrangement.

A.11.3 The engine-driven pump can be located with an electric-driven fire pump(s) in a pump house or pump room that should be entirely cut off from the main structure by noncombustible construction. The fire pump house or pump room can contain facility pumps and/or equipment as determined by the authority having jurisdiction.

A.11.3.2 For optimum room ventilation, the air supply ventilator and air discharge should be located on opposite walls.

When calculating the maximum temperature of the pump room, the radiated heat from the engine, the radiated heat from the exhaust piping, and all other heat-contributing sources should be considered.

If the pump room is to be ventilated by a power ventilator, reliability of the power source during a fire should be considered. If the power source is unreliable, the temperature rise calculation should assume the ventilator is not operable.

Air consumed by the engine for combustion should be considered as part of the air changes in the room.

Pump rooms with heat exchanger–cooled engines typically require more air changes than engine air consumption can provide. To control the temperature rise of the room, additional air flow through the room is normally required. [See Figure A.11.3.2(a).]

Pump rooms with radiator-cooled engines could have sufficient air changes due to the radiator discharge and engine consumption. [See Figure A.11.3.2(b).]

A.11.3.2.3 When motor-operated dampers are used in the air supply path, they should be spring operated to the open position and motored closed. Motor-operated dampers should be signaled to open when or before the engine begins cranking to start.

It is necessary that the maximum air flow restriction limit for the air supply ventilator be compatible with listed engines to ensure adequate air flow for cooling and combustion. This restriction typically includes louvers, bird screens, dampers, ducts, and anything else in the air supply path between the pump room and the outdoors.

Motor-operated dampers are recommended for the heat exchanger–cooled engines to enhance convection circulation.

Gravity-operated dampers are recommended for use with radiator-cooled engines to simplify their coordination with the air flow of the fan.

Another method of designing the air supply ventilator in lieu of dampers is to use a vent duct (with rain cap), the top of which extends through the roof or outside wall of a pump house and the bottom of which is approximately 6 in. (152.4 mm) off the floor of the pump house. This passive method reduces heat loss in the winter. Sizing of this duct must meet the requirements of 11.3.2.1.

A.11.3.2.4 When motor-operated dampers are used in the air discharge path, they should be spring operated to the open position, motored closed, and signaled to open when or before the engine begins cranking to start.

![](../images/chunk-000/755d009265af090b46688fe4a86fbded0bd60c2146c9a5ce3680d52cbe01e3cc.jpg)  
FIGURE A.11.3.2(a) Typical Ventilation System for a Heat Exchanger–Cooled Diesel-Driven Pump.

![](../images/chunk-000/e4ae3c126ff930d0651a6877acda142276c2dd74bb3e88e28026d0ec0202c9c9.jpg)  
If a bend in the ducting cannot be avoided, it should be radiused and should include turning vanes to prevent turbulence and flow restriction.

![](../images/chunk-000/fc94d835b47aca940563365af21951c8e45c3702fd456022d7b5feb484d321c7.jpg)  
This configuration should not be used; turbulence will not allow adequate air flow.

![](../images/chunk-000/2944c02d91aca31f12df46c335ebf8a5f50f954389203f6a25588193e29abf63.jpg)  
FIGURE A.11.3.2(b) Typical Ventilation System for a Radiator-Cooled Diesel-Driven Pump.

Prevailing winds can work against the air discharge ventilator. Therefore, the winds should be considered in determining the location for the air discharge ventilator. (See Figure A.11.3.2.4 for the recommended wind wall design.)

For heat exchanger–cooled engines, an air discharge ventilator with motor-driven dampers designed for convection circulation is preferred in lieu of a power ventilator. This arrangement requires the size of the ventilator to be larger, but it is not dependent on a power source that might not be available during the pump operation.

For radiator-cooled engines, gravity-operated dampers are recommended. Louvers and motor-operated dampers are not recommended due to the restriction to air flow they create and the air pressure against which they must operate.

The maximum air flow restriction limit for the air discharge ventilator is necessary to be compatible with listed engines to ensure adequate air flow cooling.

A.11.3.2.4.3.4 If not properly installed, the bypass duct can draw air rather than supply it, due to venturi effect.

A.11.4.1.2 The quantity 1 gal per hp (5.07 L per kW) is equivalent to 1 pint per hp (0.634 L per kW) per hour for 8 hours. Where prompt replenishment of fuel supply is unlikely, a reserve supply should be provided along with facilities for transfer to the main tanks.

A.11.4.1.3.1 Where the authority having jurisdiction approves the start of the fire pump on loss of ac power supply, provisions should be made to accommodate the additional fuel needed for this purpose.

A.11.4.3 Diesel fuel storage tanks preferably should be located inside the pump room or pump house, if permitted by local regulations. Fill and vent lines in such case should be extended to outdoors. The fill pipe can be used for a gauging well where practical.

![](../images/chunk-000/6e563d7cfbbb7930b524c2cf4b6caea39b3e1e3bb8a1be2ca91b15cafe5ecfcb.jpg)  
yyyyFIGURE A.11.3.2.4 Typical Wind Wall.

![](../images/chunk-000/47b55c5c15d426c8a4cace2aa90a7088329606bd958f70c396bbc08f0cd21f73.jpg)  
Δ FIGURE A.11.4.4 Fuel System for Diesel Engine–Driven Fire Pump.

A.11.4.4 NFPA 31 can be used as a guide for diesel fuel piping. Figure A.11.4.4 shows a suggested diesel engine fuel system.

A.11.4.4.6 A means, such as covered floor trough, angle, channel steel, or other adequate protection cover(s) (mechanical or nonmechanical), should be used on all fuel line piping “exposed to traffic,” to prevent damage to the fuel supply and return lines between the fuel tank and diesel driver.

N A.11.4.4.7 Paragraph 11.4.4.7 addresses a fuel shut-off solenoid that is a part of the engine fuel supply plumbing that would be installed for the purpose of normal stopping of the engine by starving it for fuel. The manual mechanical operation or bypass that is required is to provide the ability to allow fuel to be delivered to the engine in the event of failure of the solenoid valve itself or the control circuitry to it. The solenoid valve in this paragraph would be a part of the third-party listing of the engine and supplied by the engine supplier. Emergency stop is not the purpose for the solenoid valve in 11.4.4.7.

A.11.4.5 The pour point and cloud point should be at least 10°F (5.6°C) below the lowest expected fuel temperature. (See 4.14.2 and 11.4.3.)

A.11.4.5.1 Biodiesel and other alternative fuels are not recommended for diesel engines used for fire protection because of the unknown storage life issues. It is recommended that these engines use only petroleum fuels.

A.11.4.6 The prevention of electrostatic ignition in equipment is a complex subject. Refer to NFPA 77 for more guidance.

A.11.5.2 A conservative guideline is that, if the exhaust system exceeds 15 ft (4.5 m) in length, the pipe size should be increased one pipe size larger than the engine exhaust outlet size for each 5 ft (1.5 m) in added length.

A.11.5.2.9 Exhaust emission after treatment devices are typically dependent upon high exhaust temperature to burn away collected materials to prevent clogging. Due to the lower exhaust temperatures produced by the engine when operating at pump shutoff during weekly operation, there is a high possibility the after treatment device will accumulate collected material and will not be capable of flowing the volume of exhaust in the event the engine is required to produce full rated power for an emergency.

A.11.6 Internal combustion engines necessarily embody moving parts of such design and in such number that the engines cannot give reliable service unless given diligent care. The manufacturer's instruction book covering care and operation should be readily available, and pump operators should be familiar with its contents. All of its provisions should be observed in detail.

A.11.6.2 See NFPA 25 for proper maintenance of engine(s), batteries, fuel supply, and environmental conditions.

A.11.6.4 Commercial distillate fuel oils used in modern diesel engines are subject to numerous detrimental effects during storage. The origin of the crude oil, refinement processing techniques, time of year, and geographical consumption location all influence the determination of fuel blend formulas. Naturally occurring gums, waxes, soluble metallic soaps, water, dirt, blends, and temperature all contribute to the degradation of the fuel as it is handled and stored. These effects begin at the time of fuel refinement and continue until consumption. Proper maintenance of stored distillate fuel is critical for engine operation, efficiency, and longevity.

Storage tanks should be kept waterfree. Water contributes to steel tank corrosion and the development of microbiological growth where fuel and water interface. These problems together with the metals of the system provide elements that react with fuel to form certain gels or organic acids, resulting in clogging of filters and system corrosion. Scheduled fuel maintenance helps to reduce fuel degradation. Fuel maintenance filtration can remove contaminants and water and maintain fuel conditions to provide reliability and efficiency for standby fire pump engines. Fuel maintenance and testing should begin the day of installation and first fill.

A.11.6.4.3 NFPA 25 requires periodic testing of the fuel and maintenance of the fuel supply tank to ensure quality fuel is always available to the engine for fire protection operation.

A.11.6.4.4 When environmental or fuel quality conditions result in degradation of the fuel while stored in the supply tank from such contaminants as water, micro-organisms, and particulates, or by destabilization, it has been found that active fuel maintenance systems permanently installed on the fuel storage tanks have proven to be successful at maintaining fuel quality. An active fuel maintenance system will maintain the fuel quality in the tank, therefore preventing the fuel from going through possible cycles of degradation, risking engine reliability, and later requiring reconditioning.

A.11.6.5 Proper engine temperature, in accordance with 11.2.8.2 and 11.6.5.1, maintained through the use of a supplemental heater has many benefits, as follows:

(1) Quick starting (a fire pump engine might have to carry a full load as soon as it is started)

(2) Reduced engine wear

(3) Reduced drain on batteries

(4) Reduced oil dilution

(5) Reduced carbon deposits, so that the engine is far more likely to start every time

A.12.2.1 If the controller must be located outside the pump room, a glazed opening should be provided in the pump room wall for observation of the motor and pump during starting. The pressure control pipeline should be protected against freezing and mechanical injury.

A.12.3.1.1 In areas affected by excessive moisture, heat can be useful in reducing the dampness.

A.12.3.3.1 For more information, see NEMA 250, Enclosures for Electrical Equipment.

A.12.3.8 Pump operators should be familiar with instructions provided for controllers and should observe in detail all their recommendations.

A.12.4.1.2 It is recommended that the pilot lamp for signal service have operating voltage less than the rated voltage of the lamp to ensure long operating life. When necessary, a suitable resistor should be used to reduce the voltage for operating the lamp.

A.12.4.1.4(1) The controller can set the signal trip point above the two-thirds level. But, higher than <sup>3</sup>∕ of nominal is not recommended to avoid false signals during normal battery aging.

A.12.4.1.4(6) The signal provided is from a common alarm and the indication of the type of trouble happening should be indicated on the engine.

A.12.4.1.6 This automatic reset function can be accomplished by the use of a silence switch of the automatic reset type or of the self-supervising type.

Δ A.12.4.2.3(3) The following signals should be monitored remotely from the controller:

(1) A common signal can be used for the following trouble indications: the items in 12.4.1.4(1) through 12.4.1.4(7) and loss of output of battery charger on the load side of the dc overcurrent protective device.

(2) The arrangement specified in A.12.4.2.3(3)(2) is permitted only where approved by the authority having jurisdiction in accordance with Section 1.5 and allows, upon loss of the ac power supply, the batteries to maintain their charge, activates ventilation in case conditions require cooling the engine, and/or maintains engine temperature in case conditions require heating the engine. (See also A.4.6.4 and A.11.4.1.3.1.)

A.12.4.4 The pressure recorder should be able to record a pressure at least 150 percent of the pump discharge pressure under no-flow conditions. In a high-rise building, this requirement can exceed 400 psi (27.6 bar). This requirement does not mandate a separate recording device for each controller. A single multichannel recording device can serve multiple sensors.

A.12.7 The following definitions are derived from NFPA 70:

(1) Automatic. Self-acting, operating by its own mechanism when actuated by some impersonal influence (e.g., a change in current strength, pressure, temperature, or mechanical configuration).

(2) Nonautomatic. The implied action requires personal intervention for its control. As applied to an electric controller, nonautomatic control does not necessarily imply a manual controller, but only that personal intervention is necessary.

N A.12.7.2.1.1.2 Water piping and associated devices could be attached to the outside of the controller.

A.12.7.2.1.3 The purpose of monitoring pressure readings from a pressure transducer is to detect and correct a transducer that is operating outside of the expected pressure range.

A.12.7.2.1.3.1 The purpose of monitoring the pressure transducer is to detect whether a transducer has drifted upwardly over time from zero. A transducer that drifts downwardly will automatically cause the fire pump to start when it drifts below the start set point.

A.12.7.2.1.3.2 When the solenoid valve drain opens, the restricting orifice in the pressure sensing line will keep the pressure at the transducer near zero while the solenoid valve is open. This is the time when the transducer can be verified to be less than 10 psi.

A.12.7.5.2 Manual shutdown of fire pumps is preferred. Automatic fire pump shutdown can occur during an actual fire condition when relatively low-flow conditions signal the controller that pressure requirements have been satisfied.

A.12.7.5.2.1(1) Although the pump is allowed to start and stop automatically during churn testing, 4.3.1 requires qualified person(s) to be in the pump room to monitor conditions while the pump is running.

A.12.7.5.2.2 A run time of 30 to 45 minutes is usually long enough to dry out the exhaust system and bring the engine and oil up to normal operating temperatures to dry them out. Longer times could require larger fuel tanks.

A.13.1.3 Single-stage turbines of maximum reliability and simplicity are recommended where the available steam supply will permit.

**A.13.2.1.1 The casing can be of cast iron.**

Some applications can require a turbine-driven fire pump to start automatically but not require the turbine to be on pressure control after starting. In such cases, a satisfactory quickopening manual reset valve installed in a bypass of the steam feeder line around a manual control valve can be used.

Where the application requires the pump unit to start automatically and after starting continue to operate by means of a pressure signal, the use of a satisfactory pilot-type pressure control valve is recommended. This valve should be located in the bypass around the manual control valve in the steam feeder line. The turbine governor control valve, when set at approximately 5 percent above the normal full-load speed of the pump under automatic control, would act as a pre-emergency control.

In the arrangements set forth in the two preceding paragraphs, the automatic valve should be located in the bypass around the manual control valve, which would normally be kept in the closed position. In the event of failure of the automatic valve, this manual valve could be opened, allowing the turbine to come to speed and be controlled by the turbine governor control valve(s).

The use of a direct acting pressure regulator operating on the control valve(s) of a steam turbine is not recommended.

A.13.3 The following information should be taken into consideration when planning a steam supply, exhaust, and boiler feed for a steam turbine–driven fire pump.

The steam supply for the fire pump should preferably be an independent line from the boilers. It should be run so as not to be liable to damage in case of fire in any part of the property. The other steam lines from the boilers should be controlled by valves located in the boiler room. In an emergency, steam can be promptly shut off from these lines, leaving the steam supply entirely available for the fire pump. Strainers in steam lines to turbines are recommended.

The steam throttle at the pump should close against the steam pressure. It should preferably be of the globe pattern with a solid disc. If, however, the valve used has a removable composition ring, the disc should be of bronze and the ring made of sufficiently hard and durable material, and so held in place in the disc as to satisfactorily meet severe service conditions. Gate valves are undesirable for this service because they cannot readily be made leaktight, as is possible with the globe type of valve. The steam piping should be so arranged and trapped that the pipes can be kept free of condensed steam.

In general, a pressure-reducing valve should not be placed in the steam pipe supplying the fire pump. There is no difficulty in designing turbines for modern high-pressure steam, and this gives the simplest and most dependable unit. A pressurereducing valve introduces a possible obstruction in the steam line in case it becomes deranged. In most cases, the turbines can be protected by making the safety valve required by 13.2.1.2 of such size that the pressure in the casing will not exceed 25 psi (1.7 bar). This valve should be piped outside of the pump room and, if possible, to some point where the discharge could be seen by the pump attendant. Where a pressure-reducing valve is used, the following points should be carefully considered:

**(1) Pressure-Reducing Valve.**

(a) The pressure-reducing valve should not contain a stuffing box or a piston working in a cylinder.

(b) The pressure-reducing valve should be provided with a bypass containing a globe valve to be opened in case of an emergency. The bypass and stop valves should be one pipe size smaller than the reducing valve, and they should be located so as to be readily accessible. This bypass should be arranged to prevent the accumulation of condensate above the reducing valve.

(c) The pressure-reducing valve should be smaller than the steam pipe required by the specifications for the turbine.

(2) Exhaust Pipe. The exhaust pipe should run directly to the atmosphere and should not contain valves of any type. It should not be connected with any condenser, heater, or other system of exhaust piping.

(3) Emergency Boiler Feed. A convenient method of ensuring a supply of steam for the fire pump unit, in case the usual boiler feed fails, is to provide an emergency connection from the discharge of the fire pump. This connection should have a controlling valve at the fire pump and also, if desired, an additional valve located in the boiler room. A check valve also should be located in this connection, preferably in the boiler room. This emergency connection should be about 2 in. (50 mm) in diameter.

This method should not be used when there is any danger of contaminating a potable water supply. In situations where the fire pump is handling salt or brackish water, it might also be undesirable to make this emergency boiler feed connection. In such situations, an effort should be made to secure some other secondary boiler feed supply that will always be available.

A.14.1.1 The suction piping to a fire pump needs to be adequately flushed to make sure stones, silt, and other debris will not enter the pump or the fire protection system. The flow rates in Table 14.1.1.1 are the minimum recommended, which will produce a velocity of approximately 15 ft/sec (4.6 m/sec). If the flow rate cannot be achieved with the existing water supply, a supplemental source such as a fire department pumper could be necessary. The procedure is to be performed, witnessed, and signed off before connection to the suction piping is completed.

A.14.1.3 See Figure A.14.1.3(a) for a sample of a contractor's material and test certificate for fire pumps and Figure A.14.1.3(b) for a sample certificate for private fire service mains.

<table><tr><td colspan="4">Contractor&#x27;s Material and Test Certificate for Fire Pump Systems</td></tr><tr><td colspan="4">PRoCEDuRE Upon completion of work, inspection and tests shall be made by the contractor&#x27;s representative and witnessed by an owner&#x27;s representative. All defects shall be corrected and system left in service before contractor&#x27;s personnel finally leave the job. A certificate shall be filled out and signed by both representatives. Copies shall be prepared for approving authorities, owners, and contractor. It is understood the owner&#x27;s representative&#x27;s signature in no way prejudices any claim against contractor for faulty material, poor workmanship, or failure to comply with approving authority&#x27;s requirements or local ordinances.</td></tr><tr><td colspan="2">PROPERTY NAME</td><td colspan="2">DATE</td></tr><tr><td colspan="4">PROPERTY ADDRESS</td></tr><tr><td rowspan="4">ADDRESS PLANS</td><td colspan="3">ACCEPTED BY APPROVING AUTHORITIES (NAMES)</td></tr><tr><td colspan="2"></td><td>NO</td></tr><tr><td colspan="3">INSTALLATION CONFORMS TO ACCEPTED PLANS YES ALL EQUIPMENT USED IS APPROVED FOR FIRE SYSTEM SERVICE</td></tr><tr><td>IF NO, STATE DEVIATIONS HAS PERSON IN CHARGE OF FIRE PUMP EQUIPMENT BEEN INSTRUCTED AS TO LOCATION OF SYSTEM CONTROL VALVES AND CARE AND MAINTENANCE OF THIS NEW EQUIPMENT?</td><td></td><td>YES YES</td><td>NO NO</td></tr><tr><td rowspan="2">INSTRUCTIONS IF NO, EXPLAIN</td><td colspan="3">IF NO, EXPLAIN HAVE COPIES OF APPROPRIATE INSTRUCTIONS AND CARE AND YES</td></tr><tr><td colspan="2">□ MAINTENANCE CHARTS BEEN LEFT ON PREMISES?</td><td>NO</td></tr><tr><td>LOCATION EXPLAIN</td><td colspan="3">SUPPLIES BUILDING(S) (CAMPUS, WAREHOUSE, HIGH RISE)</td></tr><tr><td rowspan="5">PUMP ROOM EQUIPMENT</td><td>IS THE PUMP ROOM EQUIPMENT PER THE PLANS AND SPECS? IS THE FIRE PUMP PROPERLY MOUNTED AND ANCHORED TO THE FOUNDATION?</td><td></td><td>YES YES</td><td>NO NO</td></tr><tr><td>IF NO, EXPLAIN</td><td>YES</td><td></td><td>NO</td></tr><tr><td>IS THE FIRE PUMP BASE PROPERLY GROUTED? IF NO, EXPLAIN</td><td></td><td></td><td></td></tr><tr><td>DOES THE PUMP ROOM HAVE THE PROPER FLOOR DRAINS? IF NO, EXPLAIN</td><td>YES YES</td><td></td><td>NO NO</td></tr><tr><td colspan="3">IS THE SUCTION AND DISCHARGE PIPING PROPERLY SUPPORTED? IS THE PUMP ROOM HEATED AND VENTILATED PER NFPA 20?</td><td>NO</td></tr><tr><td rowspan="6">PIPES AND FITTINGS PRE- PACKAGED PUMP HOUSE</td><td>PIPE TYPES AND CLASS PIPE CONFORMS TO STANDARD</td><td></td><td>YES</td><td>NO</td></tr><tr><td>FITTINGS CONFORM TO STANDARD IF NO, EXPLAIN</td><td>YES</td><td></td><td>NO</td></tr><tr><td>SUCTION AND DISCHARGE PIPING ANCHORED OR RESTRAINED?:</td><td>YES</td><td></td><td>NO</td></tr><tr><td>IS THIS A PACKAGE OR SKID MOUNTED PUMP?</td><td>YES</td><td></td><td>NO</td></tr><tr><td>IS THE PACKAGE/SKID PROPERLY ANCHORED TO A CONCRETE FOUNDATION? IF NO, EXPLAIN</td><td>YES</td><td></td><td>NO</td></tr><tr><td colspan="4">IS THE STRUCTURAL FOUNDATION FRAME FILLED WITH CONCRETE TO FORM A YES NO FINISHED FLOOR?</td></tr><tr><td>TEST HYDROSTATIC TEST: DESCRIPTION</td><td colspan="3">IS THERE A FLOOR DRAIN INSTALLED? YES HYDROSTATIC: Hydrostatic tests shall be made at not less than 200 psi (13.8 bar) for 2 hours or 50 psi (3.4 bar) above static pressure in excess of 200 psi (13.8 bar) for 2 hours.</td><td>NO</td></tr><tr><td>ALL NEW PIPING HYDROSTATICALLY TESTED AT: PSI/BAR FOR</td><td colspan="3">HOURS FLUSHING: Flow the required rate until water is clear as indicated by no collection of foreign material in burlap bags at</td><td>NO LEAKAGE ALLOWED</td></tr><tr><td>FLUSHING TESTS maximum available.</td><td colspan="3">outlets such as hydrants and blowoffs. Flush at flows not less than 390 gpm (1476 L/min) for 4 in. pipe, 610 gpm (2309 L/min) for 5 in. pipe, 880 gpm (3331 L/min) for 6 in. pipe, 1560 gpm (5905 L/min) for 8 in. pipe, 2440 gpm (9235 L/min) for 10 in. pipe, and 3520 gpm (13,323 L/min) for 12 in. pipe. When supply cannot produce stipulated flow rates, obtain © 2018 National Fire Protection Association (NFPA 20, 1 of 2)</td><td></td></tr></table>

Δ FIGURE A.14.1.3(a) Sample of Contractor's Material Test Certificate for Fire Pump Systems.

<table><tr><td rowspan="2">FLUSHING TESTS</td><td colspan="2">NEW PIPING FLUSHED ACCORDING TO BY (COMPANY) IF NO, EXPLAIN</td><td colspan="2">STANDARD</td><td colspan="2">YES</td><td colspan="2">NO</td></tr><tr><td colspan="2">HOW FLUSHING FLOW WAS OBTAINED PUBLIC WATER TANK OR RESERVOIR OTHER (EXPLAIN) LEAD-INS FLUSHED ACCORDING TO</td><td colspan="2">THROUGH WHAT TYPE OPENING TEST HEADER</td><td colspan="3">OPEN PIPE</td></tr><tr><td>(continued) BY (COMPANY) IF NO, EXPLAIN</td><td colspan="2"></td><td colspan="2">STANDARD</td><td>YES</td><td colspan="3">NO</td></tr><tr><td rowspan="10">FIELD ACCEPTANCE TEST</td><td colspan="5">HOW FLUSHING FLOW WAS OBTAINED PUBLIC WATERTANK OR RESERVOIR OTHER (EXPLAIN)</td><td>THROUGH WHAT TYPE OPENING Y CONNECTION TO</td><td colspan="2">OPEN PIPE</td></tr><tr><td colspan="2">ALL EQUIPMENT APPROVED?</td><td>FLANGE &amp; SPIGOT</td><td>YES</td><td></td><td colspan="2"></td><td>NO</td></tr><tr><td colspan="5">ALL REQUIRED REPRESENTATIVES PRESENT FOR TEST</td><td>YES</td><td colspan="2"></td><td>NO</td></tr><tr><td colspan="5">AHJ AND OWNER&#x27;S REPRESENTATIVE PRESENT FOR TEST IF NO. EXPLAIN</td><td>YES</td><td colspan="2"></td><td>NO</td></tr><tr><td colspan="5">ALL ELECTRICAL WIRING COMPLETE AND PER NFPA 70 AND NFPA 20 IF NO, EXPLAIN</td><td>YES</td><td></td><td colspan="2">NO</td></tr><tr><td colspan="5">CALIBRATE TEST EQUIPMENT USED CALIBRATION DATE FLOW TESTS</td><td>YES</td><td colspan="2"></td><td>NO</td></tr><tr><td colspan="5">PUMP DESIGN GPM PSI DOES THE PUMP MEET OR EXCEED THE CERTIFIED CURVE? PUMP TYPE HORIZONTAL VERTICAL TURBINE</td><td>YES</td><td colspan="2">OTHER</td><td>NO</td></tr><tr><td colspan="5">PUMP MAKE MODEL # COMMENTS ELECTRIC DRIVER OPERATIONAL TEST SATISFACTORY ELEC. DRIVER MODEL #</td><td>SERIAL #</td><td colspan="2">YES</td><td>NO</td></tr><tr><td colspan="5">VOLTAGE VAC @ HP RPM ENGINE DRIVEN</td><td>SERIAL # YES</td><td colspan="2">FLA</td><td></td></tr><tr><td colspan="5">ENGINE MAKE MODEL # HP RPM SPEED</td><td>SERIAL #</td><td colspan="2"></td><td>NO</td></tr><tr><td colspan="5">DIESEL DRIVER OPERATIONAL TEST SATISFACTORY? OTHER EXPLAIN</td><td>YES</td><td colspan="2"></td><td>NO</td></tr><tr><td colspan="5">CONTROLLER MAKE MODEL # VARIABLE SPEED PRESSURE LIMITING CONTROL TESTED AT MINIMUM, RATED, AND PEAK FLOW</td><td>SERIAL #</td><td colspan="2">YES</td><td></td></tr><tr><td colspan="5">CONTROLLER TEST: SIX AUTO STARTS SIX MANUAL STARTS</td><td></td><td>YES</td><td>NO</td><td colspan="2">NO</td></tr><tr><td colspan="8">PHASE REVERSAL TEST PERFORMED (ELECTRIC ONLY)</td><td></td><td>NO</td><td>NO</td></tr><tr><td colspan="2"></td><td colspan="5"></td><td>YES</td><td>YES</td><td>NO</td><td></td></tr><tr><td colspan="2">IF NO, STATE REASON</td><td colspan="5">ALTERNATE POWER SOURCE TESTED (ELECTRIC ONLY) ELECTRONIC FUEL MANAGEMENT (ECM) FUNCTION TEST PERFORMED (DIESEL ONLY)</td><td></td><td>YES</td><td>NO</td><td></td></tr><tr><td colspan="5">SYSTEM CONTROL VALVES LEFT WIDE OPEN</td><td></td><td>YES</td><td></td><td>NO</td><td></td></tr><tr><td colspan="2">CONTROL VALVES</td><td colspan="5"></td><td>YES</td><td></td><td>NO</td></tr><tr><td colspan="5">HOSE THREADS OF FIRE DEPARTMENT CONNECTIONS AND HYDRANTS INTERCHANGEABLE WITH THOSE OF FIRE DEPARTMENT ANSWERING ALARM</td><td></td><td>YES</td><td></td><td>NO</td><td></td></tr><tr><td colspan="2">DATE LEFT IN SERVICE REMARKS ADDITIONAL COMMENTS:</td><td colspan="5"></td><td></td><td></td><td></td></tr><tr><td colspan="5">NAME OF INSTALLING CONTRACTOR</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="2">TESTS WITNESSED BY SIGNATURES FOR PROPERTY OWNER (SIGNED)</td><td colspan="5"></td><td></td><td></td><td></td></tr></table>

Δ FIGURE A.14.1.3(a) Continued

<table><tr><td rowspan=1 colspan=3>Contractor&#x27;s Material and Test Certificate for PrivateFire Service Mains Feeding Fire Pump(s)</td></tr><tr><td rowspan=1 colspan=3>PRoCEDuRE Upon completion of work, inspection and tests shall be made by the contractor&#x27;s representative and witnessed by an owner&#x27;srepresentative. All defects shall be corrected and system left in service before contractor&#x27;s personnel finally leave the job.A certificate shall be filled out and signed by both representatives. Copies shall be prepared for approving authorities, owners, andcontractor. It is understood the owner&#x27;s representative&#x27;s signature in no way prejudices any claim against contractor for faulty material, poorworkmanship, or failure to comply with approving authority&#x27;s requirements or local ordinances.</td></tr><tr><td rowspan=1 colspan=2>PROPERTY NAME</td><td rowspan=1 colspan=1>DATE</td></tr><tr><td rowspan=1 colspan=3>PROPERTY ADDRESS</td></tr><tr><td rowspan=3 colspan=1>PLANS</td><td rowspan=1 colspan=2>ACCEPTED BY APPROVING AUTHORITIES (NAMES)</td></tr><tr><td rowspan=1 colspan=2>ADDRESS</td></tr><tr><td rowspan=1 colspan=2>INSTALLATION CONFORMS TO ACCEPTED PLANS                                    YES       NOEQUIPMENT USED IS APPROVED                                                □ YES       NOIF NO, STATE DEVIATIONS</td></tr><tr><td rowspan=2 colspan=1>INSTRUCTIONS</td><td rowspan=1 colspan=2>HAS PERSON IN CHARGE OF FIRE EQUIPMENT BEEN INSTRUCTED AS             □ YES    □ NOTO LOCATION OF CONTROL VALVES AND CARE AND MAINTENANCEOF THIS NEW EQUIPMENT?IF NO, EXPLAIN</td></tr><tr><td rowspan=1 colspan=2>HAVE COPIES OF APPROPRIATE INSTRUCTIONS AND CARE AND                   □ YES    □ NOMAINTENANCE CHARTS BEEN LEFT ON PREMISES?IF NO, EXPLAIN</td></tr><tr><td rowspan=1 colspan=1>LOCATION</td><td rowspan=1 colspan=2>SUPPLIES BUILDINGS</td></tr><tr><td rowspan=3 colspan=1>PIPES ANDJOINTS</td><td rowspan=1 colspan=1>PIPE TYPES AND CLASS</td><td rowspan=1 colspan=1>TYPE JOINT</td></tr><tr><td rowspan=1 colspan=2>PIPE CONFORMS TO                            STANDARD         YES        NOFITTINGS CONFORM TOSTANDARD         YES        NOIF NO, EXPLAIN</td></tr><tr><td rowspan=1 colspan=2>BURIED JOINTS NEEDING ANCHORAGE CLAMPED,                                    YES       NOSTRAPPED, OR BLOCKED IN ACCORDANCE WITH                STANDARDIF NO, EXPLAIN</td></tr><tr><td rowspan=1 colspan=1>TESTDESCRIPTION</td><td rowspan=1 colspan=2>FLUSHING: Flow the required rate until water is clear as indicated by no collection of foreign material in burlap bagsat outlets such as hydrants and blowoffs. Flush at flow not less than 37 gpm for 1 in. pipe (140 L/min for 25 mm pipe)85 gpm for 11½2 in. pipe (330 L/min for 38 mm pipe), 150 gpm for 2 in. pipe (570 L/min for 50 mm pipe), 229 gpm for21½ in. pipe (870 L/min for 65 mm pipe), 330 gpm for 3 in. pipe (1250 L/min for 75 mm pipe), 450 gpm for 3½ in. pipe(1710 L/min for 85 mm pipe), 590 gpm for 4 in. pipe (2240 L/min for 100 mm pipe), 920 gpm for 5 in. pipe (3490 L/minfor 125 mm pipe), 1360 gpm for 6 in. pipe (5150 L/min for 150 mm pipe), 2350 gpm for 8 in. pipe (8900 L/min for200 mm pipe), 3670 gpm for 10 in. pipe (13,900 L/min for 250 mm pipe), 5290 gpm for 12 in. pipe (20,100 L/min for300 mm pipe), 7200 gpm for 14 in. pipe (27,300 L/min for 350 mm pipe), and 9400 gpm for 16 in. pipe (35,600 L/minfor 400 mm pipe). When supply cannot produce stipulated flow rates, comply with 14.1.1.3.HYDROSTATIC: Hydrostatic tests shall be made at not less than 200 psi (13.8 bar) for 2 hours or 50 psi (3.4 bar)above static pressure in excess of 150 psi (10.3 bar) for 2 hours.LEAKAGE: New pipe laid with rubber gasketed joints shall, if the workmanship is satisfactory, have little or no leakageat the joints. The amount of leakage at the joints shall not exceed 2 qt/hr (1.89 L/hr) per 100 joints irrespective of pipediameter. The amount of allowable leakage specified above can be increased by 1 fl oz per inch valve diameter per hour(30 mL/25 mm/hr) for each metal seated valve isolating the test section. If dry barrel hydrants are tested with the mainvalve open, so the hydrants are under pressure, an additional 5 oz per minute (150 mL/min) leakage is permitted foreach hydrant.</td></tr><tr><td rowspan=1 colspan=3></td></tr></table>

© 2018 National Fire Protection Association  
(NFPA 20, 1 of 2)

Δ FIGURE A.14.1.3(b) Sample of Contractor's Material and Test Certificate for Private Fire Service Mains Feeding Fire Pump(s).

<table><tr><td rowspan="4">FLUSHING TESTS</td><td colspan="2">NEW PIPING FLUSHED ACCORDING TO BY (COMPANY) IF NO, EXPLAIN</td><td rowspan="2">STANDARD</td><td colspan="2">YES NO</td></tr><tr><td rowspan="2">HOW FLUSHING FLOW WAS OBTAINED PUBLIC WATER TANK OR RESERVOIR FIRE PUMP</td><td colspan="2">THROUGH WHAT TYPE OPENING HYDRANT BUTT</td><td rowspan="2">OPEN PIPE</td></tr><tr><td>LEAD-INS FLUSHED ACCORDING TO BY (COMPANY)</td><td>STANDARD YES</td></tr><tr><td colspan="2">IF NO, EXPLAIN HOW FLUSHING FLOW WAS OBTAINED PUBLIC WATER TANK OR RESERVOIR FIRE PUMP</td><td colspan="3">THROUGH WHAT TYPE OPENING Y CONNECTION TO OPEN PIPE</td></tr><tr><td>HYDROSTATIC TEST</td><td colspan="3">ALL NEW PIPING HYDROSTATICALLY TESTED AT PSI FOR HOURS</td><td colspan="2">FLANGE &amp; SPIGOT BURIED JOINTS COVERED YES NO</td></tr><tr><td>LEAKAGE TEST</td><td colspan="2">TOTAL AMOUNT OF LEAKAGE MEASURED GALLONS HOURS</td><td colspan="3">NO LEAKAGE ALLOWED FOR VISIBLE JOINTS</td></tr><tr><td>HYDRANTS</td><td>ALLOWABLE LEAKAGE (BURIED) GALLONS NUMBER INSTALLED</td><td colspan="2">NO LEAKAGE ALLOWED FOR VISIBLE JOINTS HOURS TYPE AND MAKE</td><td colspan="2">ALL OPERATE SATISFACTORILY</td></tr><tr><td>CONTROL</td><td colspan="4">YES NO WATER CONTROL VALVES LEFT WIDE OPEN YES NO IF NO, STATE REASON</td></tr><tr><td>VALVES</td><td colspan="5">HOSE THREADS OF FIRE DEPARTMENT CONNECTIONS AND HYDRANTS YES NO INTERCHANGEABLE WITH THOSE OF FIRE DEPARTMENT ANSWERING ALARM DATE LEFT IN SERVICE</td></tr><tr><td rowspan="4">REMARKS</td><td colspan="5">ADDITIONAL COMMENTS:</td></tr><tr><td colspan="5">NAME OF INSTALLING CONTRACTOR</td></tr><tr><td colspan="5">TESTS WITNESSED BY</td></tr><tr><td colspan="5">FOR PROPERTY OWNER (SIGNED) TITLE DATE</td></tr><tr><td colspan="2">FOR INSTALLING CONTRACTOR (SIGNED)</td><td colspan="2">TITLE</td><td colspan="2">DATE</td></tr><tr><td colspan="5">ADDITIONAL EXPLANATION AND NOTES</td><td colspan="2"></td></tr><tr><td colspan="8">© 2018 National Fire Protection Association (NFPA 20, 2 of 2)</td></tr></table>

Δ FIGURE A.14.1.3(b) Continued

A.14.2.1 In addition, representatives of the installing contractor, insurance company, and owner should be present.

A.14.2.4 If a complete fire pump submittal package is available, it should provide for comparison of the equipment specified. Such a package should include an approved copy of the fire pump room general arrangement drawings, including the electrical layout, the layout of the pump and water source, the layout of the pump room drainage details, the pump foundation layout, and the mechanical layout for heat and ventilation.

N A.14.2.4.2.3 This requires comparing the discharge pressure and power draw for the flow against the curve provided by the pump supplier.

A.14.2.6 The fire pump operation is as follows:

(1) Motor-Driven Pump. To start a motor-driven pump, the following steps should be taken in the following order:

(a) See that pump is completely primed.

(b) Close isolating switch and then close circuit breaker.

(c) Automatic controller will start pump if system demand is not satisfied (e.g., pressure low, deluge tripped).

(d) For manual operation, activate switch, pushbutton, or manual start handle. Circuit breaker tripping mechanism should be set so that it will not operate when current in circuit is excessively large.

(2) Steam-Driven Pump. A steam turbine driving a fire pump should always be kept warmed up to permit instant operation at full-rated speed. The automatic starting of the turbine should not be dependent on any manual valve operation or period of low-speed operation. If the pop safety valve on the casing blows, steam should be shut off and the exhaust piping examined for a possible closed valve or an obstructed portion of piping. Steam turbines are provided with governors to maintain speed at a predetermined point, with some adjustment for higher or lower speeds. Desired speeds below this range can be obtained by throttling the main throttle valve.

(3) Diesel Engine–Driven Pump. To start a diesel engine–driven pump, the operator should be familiar beforehand with the operation of this type of equipment. The instruction books issued by the engine and control manufacturer should be studied to this end. The storage batteries should always be maintained in good order to ensure prompt, satisfactory operation of this equipment (i.e., check electrolyte level and specific gravity, inspect cable conditions, corrosion, etc.).

(4) Fire Pump Settings. The fire pump system, when started by pressure drop, should be arranged as follows:

(a) The jockey pump stop point should equal the pump churn pressure plus the minimum static supply pressure.

(b) The jockey pump start point should be at least 10 psi (0.68 bar) less than the jockey pump stop point.

(c) The fire pump start point should be 5 psi (0.34 bar) less than the jockey pump start point. Use 10 psi (0.68 bar) increments for each additional pump.

(d) Where minimum run times are provided, the pump will continue to operate after attaining these pressures. The final pressures should not exceed the pressure rating of the system.

(e) Where the operating differential of pressure switches does not permit these settings, the settings should be as close as equipment will permit. The settings should be established by pressures observed on test gauges.

(f) Examples of fire pump settings follow (for SI units, 1 psi = 0.0689 bar):

i. Pump: 1000 gpm, 100 psi pump with churn pressure of 115 psi

ii. Suction supply: 50 psi from city — minimum static; 60 psi from city — maximum static

iii. Jockey pump stop = 115 psi + 50 psi = 165 psi

iv. Jockey pump start = 165 psi - 10 psi = 155 psi

Fire pump stop = 115 psi + 50 psi = 165 psi

vi. Fire pump start = 155 psi - 5 psi = 150 psi

vii. Fire pump maximum churn = 115 psi + 60 psi = 175 psi

(g) Where minimum-run timers are provided, the pumps will continue to operate at churn pressure beyond the stop setting. The final pressures should not exceed the pressure rating of the system components.

(5) Automatic Recorder. The performance of all fire pumps should be automatically indicated on a pressure recorder to provide a record of pump operation and assistance in fire loss investigation.

A.14.2.6.1 The test equipment should be furnished by either the authority having jurisdiction, the installing contractor, or the pump manufacturer, depending upon the prevailing arrangements made between the aforementioned parties. The equipment should include, but not necessarily be limited to, the following:

(1) Equipment for Use with Test Valve Header. 50 ft (15 m) lengths of 2<sup>1</sup>∕<sub>2</sub> in. (65 mm) lined hose should be provided including Underwriters Laboratories' play pipe nozzles as needed to flow required volume of water. Where test meter is provided, however, these might not be needed.

(2) Instrumentation. The following test instruments should be of high quality, accurate, and in good repair:

(a) Clamp-on volt/ammeter

(b) Test gauges

(c) Tachometer

(d) Pitot tube with gauge (for use with hose and nozzle) (3) Instrumentation Calibration. All test instrumentation should be calibrated by an approved testing and calibration facility within the 12 months prior to the test. Calibration documentation should be available for review by the authority having jurisdiction.

A majority of the test equipment used for acceptance and annual testing has never been calibrated. This equipment can have errors of 15 to 30 percent in readings. The use of uncalibrated test equipment can lead to inaccurately reported test results.

While it is desirable to achieve a true churn condition (no flow) during the test for comparison to the manufacturer's certified pump test characteristic curve, it might not be possible in all circumstances. Pumps with circulation relief valves will discharge a small amount of water, even when no water is flowing into the fire protection system. The small discharge through the circulation relief valve should not be shut off during the test since it is necessary to keep the pump from overheating. For pumps with circulation relief valves, the minimum flow condition in the test is expected to be the situation where no water is flowing to the fire protection system but a small flow is present through the circulation relief valve. During a test on a pump with a pressure relief valve, the pressure relief valve should not open because these valves are installed purely as a safety precaution to prevent overpressurization during overspeed conditions.

Overspeed conditions should not be present during the test, so the pressure relief valve should not open. When pressure relief valves are installed on systems to relieve pressure under normal operating conditions, and if a true churn condition is desired during the acceptance test, the system discharge valve can be closed and the pressure relief valve can be adjusted to eliminate the flow. The pressure readings can be quickly noted and the pressure relief valve adjusted again to allow flow and relief of pressure. After this one-time test, a reference net pressure can be noted with the relief valve open so that the relief valve can remain open during subsequent annual tests with the comparison back to the reference residual net pressure rather than the manufacturer's curve.

Δ A.14.2.6.3.2 Vibration in excess of limits in ANSI/HI 9.6.4, Rotodynamic (Centrifugal and Vertical) Pumps for Vibration Measurement and Allowable Values, could pose potential damage to the fire pump. Some of the areas of vibration concern can usually be attributed to a number of items.

Examples of causes of vibration concerns are as follows:

(1) Bearing, due to lack of lubrication (2) Impeller vibrations due to debris in impeller, due to poor flushing

(3) Foundation concerns due to poorly designed and installed foundations

(4) Lack of proper grouting of the pump base and foundation

(5) Main drive couplings require the proper alignment of the driver and the pump shaft

N A.14.2.6.4.1 All seven points are required to verify the stability of the variable speed pump.

**Δ A.14.2.6.6 A sample procedure is as follows:**

(1) Make a visual check of the unit. If hose and nozzles are used, see that they are securely tied down. See that the hose valves are closed. If a test meter is used, the valve on the discharge side of the meter should be closed.

(2) Start the pump.

(3) Partially open one or two hose valves, or slightly open the meter discharge valve.

(4) Check the general operation of the unit. Watch for vibration, leaks (oil or water), unusual noises, and general operation. Adjust packing glands.

(5) Measure water discharge. The steps to do so are as follows:

(a) Where a test valve header is used, regulate the discharge by means of the hose valves and a selection of the nozzle tips. It will be noticed that the play pipe has a removable tip. This tip has a 1<sup>1</sup>∕<sub>8</sub> in. (28.6 mm) nozzle, and when the tip is removed, the play pipe has a 1<sup>3</sup>∕<sub>4</sub> in. (44.4 mm) nozzle. Hose valves should be shut off before removing or putting on the 1<sup>1</sup>∕<sub>8</sub> in. (28.6 mm) tip.

(b) Where a test meter is used, regulate the discharge valve to achieve various flow readings.

(c) Important test points are at 150 percent rated capacity, rated capacity, and shutoff. Intermediate points can be taken if desired to help develop the performance curve.

(6) Record the following data at each test point [see the sample form shown in Figure A.14.2.6.6(a)]:

(a) Pump rpm

(b) Suction pressure

(c) Discharge pressure

(d) Number and size of hose nozzles, pitot pressure for each nozzle, and total gpm (L/min); for test meter, simply a record of gpm (L/min)

(e) Amperes (each phase for electric motor–driven pump)

(f) Volts (phase to phase for electric motor–driven pump)

(g) Engine back pressure (for diesel engine drive pump)

(h) Oil pressure (for diesel engine drive pump)

(i) Cooling loop water pressure (for diesel engine drive pump)

(j) Engine temperature (for diesel engine drive pump)

(k) Steam pressure (for steam drive pump)

Evaluate test results as follows:

(a) Discharge Flow and Pressure. Verify that the discharge flow and pressure is adequate to supply the fire protection demand.

(b) Rated Speed. Verify whether the pump is operating at or close to rated rpm. Pump speeds that vary significantly from the original pump design speed(s) should be investigated and corrected.

(c) Capacity. For the hose valve header, using appropriate formulas or a fire stream table that matches the orifice characteristics, determine the gpm (L/min) for each nozzle at each pitot reading. For example, 16 psi (1.1 bar) pitot pressure with 1<sup>3</sup>∕<sub>4</sub> in. (44.4 mm) nozzle with a coefficient of 0.975 indicates 356 gpm (1348 L/min). Add the gpm for each hose line to determine total volume. For the test meter, the total gpm (L/min) is read directly. The formula for calculating a flow from a pitot pressure is:

Flow:

[A.14.2.6.6a]

$$
Q = 2 9 . 8 3 C D ^ { 2 } P ^ { 0 . 5 }
$$

where:

Q = flow through the orifice in gpm

C = orifice discharge coefficient

D = orifice diameter in inches

P = pitot pressure in inches

(d) Total Head for Horizontal Pump. Total head is the sum of the following:

i. Pressure measured by the discharge gauge at pump discharge flange

ii. Velocity head difference, pump discharge, and pump suction

iii. Gauge elevation corrections to pump centerline (plus or minus)

iv. Pressure measured by suction gauge at pump suction flange — negative value when pressure is above 0

Total Head for Vertical Pump. Total head is the sum of the following:

i. Pressure measured by the discharge gauge at pump discharge flange

ii. Velocity head at the discharge flange iii. Distance to the supply water level iv. Discharge gauge elevation correction to centerline of discharge

(f) Electrical Input. Voltage and amperes are read directly from the volt/ammeter. This reading is compared to the motor nameplate full-load amperes. The only general calculation is to determine the maximum amperes allowed due to the motor service factor. In the case of 1.15 service factor, the maximum amperes are approximately 1.15 times motor amperes, because changes in power factor and efficiency are not considered. If the maximum amperes recorded on the test do not exceed this figure, the motor and pump will be judged satisfactory. It is most important to measure voltage and amperes accurately on each phase should the maximum amperes logged on the test exceed the calculated maximum amperes. This measurement is important because a poor power supply with low voltage will cause a high ampere reading. This condition can be corrected only by improvement in the power supply. There is nothing that can be done to the motor or the pump.

(g)

Correction to Rated Speed. For purposes of evaluation and plotting, the capacity, head, and power should be corrected from the test values at test speed to the rated speed of the pump. The corrections are made as follows.

Capacity:

$$
Q _ { 2 } = \left( { \frac { N _ { 2 } } { N _ { 1 } } } \right) Q _ { 1 }\tag{[A.14.2.6.6b]}
$$

where:

$\mathcal { Q }$ = capacity at test speed in gpm (L/min)

$\mathcal { Q }$ = capacity at rated speed in gpm (L/min)

$N _ { 1 }$ = test speed in rpm

$N _ { 2 }$ = rated speed in rpm

Head:

$$
H _ { \mathrm { { 2 } } } = \left( { \frac { N _ { \mathrm { { 2 } } } } { N _ { \mathrm { { 1 } } } } } \right) ^ { 2 } H _ { \mathrm { { 1 } } }\tag{[A.14.2.6.6c]}
$$

where:

$H _ { 1 } =$ head at test speed in ft (m)

$H _ { 2 } =$ head at rated speed in ft (m)

Horsepower:

$$
h \dot { p } _ { 2 } = \left( \frac { N _ { 2 } } { N _ { 1 } } \right) ^ { 3 } h { p } _ { 1 }\tag{[A.14.2.6.6d]}
$$

where:

$h \phi _ { 1 } = \mathrm { k W }$ (horsepower) at test speed

$h p _ { 2 } = \mathrm { k W }$ (horsepower) at rated speed

(h)

In general, a head-capacity curve [see Figure A.14.2.6.6(b) and Figure A.14.2.6.6(c)] and an ampere-capacity curve [see Figure A.14.2.6.6(d)] should be plotted. A study of these curves will show the performance picture of the pump as it was tested.

(i) The final step of the evaluation is to document and notify the appropriate authorities of the fire pump status, which includes whether the fire pump passed or failed, if the fire pump was left in service, and any issues that were identified. Any outstanding issues should be addressed and a retest scheduled if necessary.

A.14.2.6.6.5 The phrase “varying voltage” applies when the measurement of motor current is at a voltage above or below the motor rated voltage. This is because the motor running current varies inversely with the voltage applied to the motor, but the product is fairly constant (except for the secondary effect of the out-of-phase magnetizing currents and minor core loss current.) For example, a 460 Vac motor running at rated horsepower and rated at 100 FLA will draw 79.7 kW electrical power (ignoring losses), that is, 460 × 100 × 1.732. The product of (average of the three phases) voltage and current will be a constant with moderate changes in the line voltage. In the previous example, the rated volts × amps (VA) product equals 46,000. At 480 V, the current drawn will be 95.6 amps (46,000/480). The current draw at 437 V (460 − 5%) would be 105.3 amps.

Another method is to adjust the rated current by the inverse ratio of rated voltage to actual running voltage. For example, $1 0 0 \times 4 6 0 / 4 8 0 = 9 5 . 8$ and 100 × $4 6 0 / 4 3 7 = 1 0 5 . 3 .$ Also, the motor service factor (1.15) applies to fixed speed installations, but not variable speed applications (1.0). Hence, for a fixed speed installation, the example shown here is allowed to have a maximum current on any phase of 115 amps at 460 Vac or 110.2 amps at 480 V or 121 amps at 437 Vac.

A.14.2.6.8 A simulated test of the phase reversal device is an acceptable test method.

A.14.2.7.1 All controller starts required for tests described in 14.2.6 through 14.2.9 should accrue respectively to this number of tests.

A.14.2.11 It is not the intent to discharge water for the full 1-hour test duration, provided all flow tests can be conducted in less time and efforts are taken to prevent the pump from overheating.

A.14.2.12 To verify the operation of the alternate ECM, with the motor stopped, move the ECM selector switch to the alternate ECM position. Repositioning of the selector switch should cause a signal on the fire pump controller. Start the engine; it should operate normally with all functions. Shut engine down, switch back to the primary ECM, and restart the engine briefly to verify that correct switchback has been accomplished.

To verify the operation of the redundant sensor, with the engine running, disconnect the wires from the primary sensor. There should be no change in the engine operation. Reconnect the wires to the sensor. Next, disconnect the wires from the redundant sensor. There should be no change in the engine operation. Reconnect the wires to the sensor. Repeat this process for all primary and redundant sensors on the engines. Note: If desired, the disconnecting and reconnecting of wires to the sensors can be done while the engine is not running, then starting the engine after each disconnection and reconnection of the wires to verify engine operation.

A.14.3 It is the intent to retain the record drawing, equipment manual, and completed test report for the life of the fire pump system.

A.14.3.3 Consideration should be given to stocking spare parts for critical items not readily available.

**Sample Centrifugal Fire Pump Acceptance Test Form**

Information on this form covers the minimum requirements of NFPA 20 for performing acceptance tests on centrifugal fire pumps with electric motor or diesel engine drivers. A separate form is required for each pump operating simultaneously. This form does not cover periodic inspection, testing, and maintenance required by NFPA 25.

![](../images/chunk-000/c37d167bb271256cb5536621547903a5d9b3f68fba8dba21231e6cff086a947e.jpg)

Owner’s address:

Pump location:

Property address:

Date of test:

Pump type: Horizontal ❏ Vertical ❏ Inline ❏ Other (specify)

Manufacturer: Model or type: Shop/Serial number

Pump rated for gpm at psi at RPM, net discharge pressure psi at 150% psi at churn

Pump suction size in., discharge size in., suction from

If suction from tank, tank diameter ft, height ft, net capacity gpm

Driver: Electric motor Diesel engine Steam turbine

Manufacturer: Shop/Serial number: Model or type:

Rated horsepower: Rated speed: If electric motor, rated voltage Operating voltage

Rated amps Phase cycles Service factor

Controller manufacturer:

Controller rated HP VAC

Does controller rated HP & VAC match motor? ... ...... ❏ Yes ❏ No

Transfer switch? . .. ❏ Yes ❏ No

Does controller rate HP & VAC match motor? ..................................................................... ❏ Yes ❏ No ❏ N/A

Pressure maintenance (jockey) pump on system? ❏ Yes ❏ No ❏ Manual ❏ Automatic

Manufacturer: Shop/Serial number:

Model or type: ❏ Centrifugal or ❏ Positive displacement?

Pressure relief valve provided on jockey pump discharge? ❏ Yes ❏ No ❏ N/A

Jockey pump rated for gpm at psi at RPM HP

Jockey pump suction size in., discharge size in.

Jockey pump controller manufacturer:

Jockey pump controller rated HP VAC

Does jockey pump controller rated HP & VAC match motor? ............................................ ❏ Yes ❏ No

Note: All blanks are to be filled in. All questions are to be answered Yes, No, or Not Applicable. All “No” answers are to be explained in the comments portion of this form.

**I. Flush Test (Table 14.1.1.1 — Conduct before hydrostatic test)**

A. Suction supply from ground level storage tank or reservoir .................................. ❏ Yes ❏ N/A

B. Suction piping was flushed at gpm? (See Table 14.1.1.1) ...................... ❏ Yes ❏ No ❏ N/A

C. Was pipe from tank discharge to pump suction visually inspected? ...................... ❏ Yes ❏ No ❏ N/A

D. Copy of Contractor’s Material and Test Certificate for

II. Hydrostatic Test (14.1.2) A. Maximum pump discharge pressure at rated speed and nonflow (churn) condition psi B. Piping tested at psi for 2 hours? . ❏ Yes ❏ No ❏ N/A C. Piping passed test? . . ❏ Yes ❏ No ❏ N/A D. Copy of Contractor’s Material and Test Certificate for Fire Pump Systems attached? [See Figures A.14.1.3(a) and A.14.1.3(b)] ............. ❏ Yes ❏ No ❏ N/A

**III. People Present (14.2.1)**

A. Pump manufacturer/representative? .... ...... ❏ Yes ❏ No

B. Engine manufacturer/representative? ... ..... ❏ Yes ❏ No ❏ N/A

C. Controller manufacturer/representative? ... ...... ❏ Yes ❏ No

D. Transfer switch manufacturer/representative? .......................................................❏ Yes ❏ No ❏ N/A

E. Authority having jurisdiction/representative? ... .... ❏ Yes ❏ No

F. Owner or owner’s representative? .... ...... ❏ Yes ❏ No

© 2018 National Fire Protection Association (NFPA 20, p. 1 of 4)

Δ FIGURE A.14.2.6.6(a) Centrifugal Fire Pump Acceptance Test Form.

<table><tr><td rowspan=3 colspan=1>Test</td><td rowspan=3 colspan=1>(u ppd dm</td><td rowspan=3 colspan=1>(en ressuimn uess</td><td rowspan=3 colspan=1>Disecsssre Drease(ps)</td><td rowspan=1 colspan=7>Nozzle size (in.)Nozzle coef.</td><td rowspan=3 colspan=2> )</td><td rowspan=3 colspan=1>Nets r ps)</td><td rowspan=3 colspan=1>pm d aetpresure</td><td rowspan=3 colspan=2>Rp  ow(s)</td><td rowspan=3 colspan=2>Suetlcn vcityPprese (s())</td><td rowspan=3 colspan=1>Disl vecitypr(es (es())</td><td rowspan=3 colspan=1>Vel acstedPrese (s())</td><td rowspan=3 colspan=1>ors (erss(s sa</td><td rowspan=3 colspan=1>xhs ack(  t (m)d)</td><td rowspan=3 colspan=1>Dieetl terrtemre2</td><td rowspan=3 colspan=1>Cooos op)prse (s))</td></tr><tr><td rowspan=1 colspan=4>Pitot read</td><td rowspan=1 colspan=3>ings (psi)</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td></tr><tr><td rowspan=1 colspan=1>0%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>25%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>50%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>75%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>100%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>125%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>150%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>0%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>100%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>150%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=8>Pump isConstant speedVariable</td><td rowspan=1 colspan=17>speed</td></tr><tr><td rowspan=1 colspan=25>Notes:lVelocity pressure adjustments provide a more accurate analysis in most cases and as a minimum should be includedwhenever the pump suction and discharge diameters are different and the pump fails by a narrow margin. The actualinternal diameter of the pump suction and discharge should be obtained from the manufacturer.2These readings are applicable to diesel engine pumps onl. Recording these readings is not specifically required in Chapter 14.</td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>Test</td><td rowspan=1 colspan=6>Voltage</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Amperes</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>L1-L2</td><td rowspan=1 colspan=2>L2-L3</td><td rowspan=1 colspan=2>L1-L3</td><td rowspan=1 colspan=2>L1</td><td rowspan=1 colspan=2>L2</td><td rowspan=1 colspan=2>L3</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>0%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>25%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>50%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>75%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>100%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>125%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>150%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>0%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>100%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>150%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

<table><tr><td>H. For electric motors operating under varying voltage: 1. Was the product of the actual voltage and current demand less than or equal to the product of the rated full load current times the rated voltage times the allowable service factor? YesNoN/A 2. Was the voltage always less than 5% above the rated voltage during the test? Yes No  N/A 3. Was the voltage always less than 10% above the rated voltage during the test? Yes No  N/A I. Did engine-driven units operate without any signs of overload or stress?. Yes No N/A J. Was the engine overspeed emergency shutdown tested? Yes No N/A K. Was the governor set to properly regulate the engine speed at rated pump speed? Yes No  N/A L. Did the gear drive assembly operate without excessive objectionable noise, vibration, or heating? YesNoN/A M. Was the fire pump unit started and brought up to rated speed without interruption under the conditions of a discharge</td></tr><tr><td colspan="8">equal to peak load? Yes No  N/A N. Did the re pump performance equal the manufacturer&#x27;s factory curve within the accuracy limits of the test equipment? YesNo N/A O. Did the electric motor pumps pass phase reversal test on normal and alternate (if provided) power? Yes No  N/A VI. Multiple Pump Operation A.</td></tr><tr><td colspan="2"></td><td colspan="2">B. Record the following information for each of the Discsre Drrse (ps)</td><td colspan="8">fire pumps are required to operate  in series  in parallel N/A to meet the maximum fire protection demand. pumps operating simultaneously.</td></tr><tr><td>Test</td><td>u pd m</td><td>S(et ressrn essi</td><td colspan="2"></td><td colspan="8">Nozzle size (in.) Nozzle coef.</td></tr><tr><td>0%</td><td></td><td></td><td colspan="2">1 2 3 4</td><td colspan="7">Pitot readings (psi) 5 6 7 8 9 10 11</td><td>Nete (rsrs psi ot  pmm) 12</td><td>Rlow h this pm sd aet (ud) dund pressure</td><td>R d ow (sd)</td><td>Suelen vveeity (re (rsi)</td><td>Vloo t ndt Suelcen vcity pPres (rssi)</td></tr><tr><td>25%</td><td></td><td colspan="2"></td><td colspan="2"></td><td colspan="7"></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>50%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>75%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>100%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>125%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>150%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>0%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="11">100%</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="11">Pump isConstant speed Variable speed C. Did the fire pump performance equal the manufacturer&#x27;s factory curve within the accuracy limits of the test equipment during the multiple test? VII. Main Pressure Relief Valve A. Is a main pressure relief valve installed on the fire pump discharge? Yes  No</td><td colspan="4" rowspan="3"> Yes No N/A</td></tr><tr><td colspan="16">B. During variable speed performance testing, what was the flow rate through the main pressure relief valve at churn? No flow Weeping flow More than weeping flow Substantial flowN/A C. During variable speed performance testing, what was the flow rate through the main pressure relief valve at rated flow? No flow Weeping flow More than weeping flow  Substantial flowN/A D. During constant speed performance testing, what was the flow rate through the main pressure relief valve at churn?</td></tr><tr><td colspan="11">No flowWeeping flowMore than weeping flow Substantial flowN/A E. During constant speed performance testing, what was the flow rate through the main pressure relief valve at rated flow? No flowWeeping flow More than weeping flow Substantial flowN/A F. After resetting the pressure relief valve after performance testing, under variable speed operation, what was the flow rate through the main pressure relief valve at churn? No flowWeeping flow More than weeping flow Substantial flowN/A G. After resetting the pressure relief valve after performance testing, under constant speed operation, what was the flow rate through the main pressure relief valve at churn?No flow Weeping flow  More than weeping flow  Substantial flow N/A What was the fire pump discharge pressure? H. After resetting the pressure relief valve after performance testing, under constant speed operation, at what flow rate did the pressure relief valve substantially close? I. Is the maximum discharge pressure adjusted for elevation, and with the pressure relief operational, less than the pressure rating of the system components for elevation? VIII. Controller Test A. Did the pump start at least 6 times from automatic sources? B. Was each automatic starting feature tested at least once? C. Did the pump start at least 6 times manually? ..</td></tr></table>

<table><tr><td></td><td>F. Were both ECMs tested if supported?</td><td>Yes No N/A</td></tr><tr><td></td><td>G. Was the engine tested and rpm set on both ECMs at rated flow and full load?</td><td> Yes No N/A</td></tr><tr><td></td><td>H. Were all alarm functions including ECM alarms for fuel injection failure, low fuel pressure, and any primary sensor failure tested at the engine?</td><td>YesNo N/A</td></tr><tr><td></td><td>I. Electric Driven Pump Controllers 1. Were all overcurrent protective devices (including the controller circuit breaker) selected, sized, and set in accordance</td><td></td></tr><tr><td>with NFPA 20?..</td><td>2. Was the fire pump started at least once from each power service and run for at least 5 minutes?</td><td>Yes No N/A YesNoN/A</td></tr><tr><td></td><td>3. Upon simulation of a power failure, while the pump is operating at peak load, did the transfer switch transfer from the</td><td></td></tr><tr><td></td><td>normal to the emergency source without opening overcurrent protection devices on either line? 4. When normal power was restored, did retransfer from emergency to normal power occur without overcurrent protection</td><td>Yes No N/A</td></tr><tr><td>devices opening on either line?</td><td></td><td>Yes No N/A</td></tr><tr><td>the alternate source?.....</td><td>5. Were at least half of the automatic and manual starts required by Parts A and C performed with the pump connected to</td><td> Yes No  N/A</td></tr><tr><td></td><td>J. Were all signal conditions simulated demonstrating satisfactory operation?</td><td> Yes No N/A</td></tr><tr><td>K. Did the pump run for at least 1 hour during the tests?.</td><td></td><td>YesNoN/A</td></tr><tr><td>NOTE: Run time includes all time the driver was turning the impeller — i.e., no-flow and flow conditions.</td><td></td><td></td></tr></table>

<table><tr><td colspan="3">IX. Water Storage Tank  Yes No</td></tr><tr><td colspan="2">A. Tank capacity</td></tr><tr><td></td><td>B. Break tankYesNo N/A Required break tank fill rate gpm  N/A</td></tr><tr><td></td><td>C. Did refill rate maintain tank level when flowing 150% of rated capacity? Yes No N/A</td></tr><tr><td>D. A water refill rate of</td><td>gpm was:  field verified by flowing gpm through the fire pump with a starting water level of ft in.</td></tr><tr><td>and an ending water level of ft to ft in. in</td><td>in. after flowing for minutes,  field verified by raising the water level from ft in.</td></tr><tr><td>minutes,  field verified by other means (specify) E. Was the automatic refill assembly operated a minimum of 5 times?</td><td></td></tr><tr><td></td><td>.YesNoN/A</td></tr><tr><td>X. Test Evaluation</td><td></td></tr><tr><td></td><td>A. Did the pump performance equal that indicated on the manufacturer&#x27;s certified shop test under all load conditions? .. ....YesNo</td></tr><tr><td>B. Did the pump discharge equal or exceed the maximum fire protection system demand? C. Did the pump installation and performance meet the requirements of NFPA 20?.</td><td>YesNo</td></tr></table>

Fire Pump Acceptance Test NFPA Sample  
![](../images/chunk-000/8fb3fb56e1a0071929320811139caa2de2ad213ffa13634d728a790a2319ae8a.jpg)  
© 2018 National Fire Protection Association

![](../images/chunk-000/3a161ed2ca44f7e5e99067c0f21dd4de77af7a567b9ef8337f37643234348c5b.jpg)  
FIGURE A.14.2.6.6(b) 1000 gpm at 100 psi Fire Pump Acceptance Test — Constant Speed Operation.

![](../images/chunk-000/2530db2995c5bd8deea5368abb846359dc3aed94c5bd0a9036cd9cfef8fdaa17.jpg)  
FIGURE A.14.2.6.6(c) Variable Speed Fire Pump Acceptance Test — Variable Speed Operation 1000 gpm at 100 psi Fire Pump.

![](../images/chunk-000/482d3dc916244e27a0849a5ea7a9c0d25a98015ecb9b76262f7b0cf941a588c5.jpg)  
FIGURE A.14.2.6.6(d) Horsepower and Amperage Sample Curve — Underperforming 1500 gpm at 105 psi Fire Pump.

A.14.3.4(6) Recommended spare parts and lubricants should be stored on-site to minimize system impairment.

A.14.5.2.3 Fire pump engines have unique features compared to standard industrial engines. The standard industrial ECM programming can result in the reduction of power to selfprotect the engine during a fire or the inability to accelerate the pump to rated speed in rated flow condition.

**Annex B Possible Causes of Pump Troubles**

This annex is not a part of the requirements of this NFPA document but is included for informational purposes only.

B.1 Causes of Pump Troubles. This annex contains a partial guide for locating pump troubles and their possible causes (see Figure B.1). It also contains a partial list of suggested remedies. (For other information on this subject, see ANSI/HI 1.4, Rotodynamic Centrifugal Pumps for Manuals Describing Installation, Operation and Maintenance.)

The causes listed here are in addition to possible mechanical breakage that would be obvious on visual inspection. In case of trouble, it is suggested that those troubles that can be checked easily should be corrected first or eliminated as possibilities.

B.1.1 Air Drawn into Suction Connection Through Leak(s). Air drawn into suction line through leaks causes a pump to lose suction or fail to maintain its discharge pressure. Uncover suction pipe and locate and repair leak(s).

B.1.2 Suction Connection Obstructed. Examine suction intake, screen, and suction pipe and remove obstruction. Repair or provide screens to prevent recurrence. (See 4.16.8.)

B.1.3 Air Pocket in Suction Pipe. Air pockets cause a reduction in delivery and pressure similar to an obstructed pipe.

Uncover suction pipe and rearrange to eliminate pocket. (See 4.16.6.)

B.1.4 Well Collapsed or Serious Misalignment. Consult a reliable well drilling company and the pump manufacturer regarding recommended repairs.

B.1.5 Stuffing Box Too Tight or Packing Improperly Installed, Worn, Defective, Too Tight, or of Incorrect Type. Loosen gland swing bolts and remove stuffing box gland halves. Replace packing.

B.1.6 Water Seal or Pipe to Seal Obstructed. Loosen gland swing bolt and remove stuffing box gland halves along with the water seal ring and packing. Clean the water passage to and in the water seal ring. Replace water seal ring, packing gland, and packing in accordance with manufacturer's instructions.

B.1.7 Air Leak into Pump Through Stuffing Boxes. Same as the possible cause in B.1.6.

B.1.8 Impeller Obstructed. Does not show on any one instrument, but pressures fall off rapidly when an attempt is made to draw a large amount of water.

For horizontal split-case pumps, remove upper case of pump and remove obstruction from impeller. Repair or provide screens on suction intake to prevent recurrence.

For vertical shaft turbine–type pumps, lift out column pipe (see Figure A.7.2.2.1 and Figure A.7.2.2.2) and pump bowls from wet pit or well and disassemble pump bowl to remove obstruction from impeller.

For close-coupled, vertical in-line pumps, lift motor on top pull-out design and remove obstruction from impeller.

B.1.9 Wearing Rings Worn. Remove upper case and insert feeler gauge between case wearing ring and impeller wearing ring. Clearance when new is 0.0075 in. (0.19 mm). Clearances of more than 0.015 in. (0.38 mm) are excessive.

<table><tr><td rowspan=3 colspan=1>Fire pumpTroubles</td><td rowspan=1 colspan=4>Suction</td><td rowspan=1 colspan=16>Pump</td><td rowspan=1 colspan=5>Driver and/orPump</td><td rowspan=1 colspan=7>Driver</td></tr><tr><td rowspan=1 colspan=1>Air  on on n  ks</td><td rowspan=1 colspan=1>Suetto cocten coted</td><td rowspan=1 colspan=1>Aird sotn n to die</td><td rowspan=1 colspan=1>wWwels   os cment</td><td rowspan=1 colspan=1>Stufig g n o  g g ledwoet   t t   pe</td><td rowspan=1 colspan=1>watll l l d l l oted</td><td rowspan=1 colspan=1>Air ufg ug un  t oe</td><td rowspan=1 colspan=1>Impo oelccted</td><td rowspan=1 colspan=1>Weag rg rworn</td><td rowspan=1 colspan=1>mp daged</td><td rowspan=1 colspan=1>Wro  eler</td><td rowspan=1 colspan=1>CaAcetut    t ted</td><td rowspan=1 colspan=1>si e, a   kage(ine tsie e te-pps)</td><td rowspan=1 colspan=1>Prese ud o  e s a assngIn</td><td rowspan=1 colspan=1>ceorl e t  haiture une p-ily)</td><td rowspan=1 colspan=1>Ile oked</td><td rowspan=1 colspan=1>Pum s oen</td><td rowspan=1 colspan=1>Pumt t  et secet et ot seet dorn</td><td rowspan=1 colspan=1>Ppum  med</td><td rowspan=1 colspan=1>Seal g un  g gg u tingwa    s s al</td><td rowspan=1 colspan=1>Exce      g  eardirt agr t  tion</td><td rowspan=1 colspan=1>Rota ras snn si  ament</td><td rowspan=1 colspan=1>Pumsr  r gned</td><td rowspan=1 colspan=1>Fount trin ntrigid</td><td rowspan=1 colspan=1>Engio t -te</td><td rowspan=1 colspan=1>Faut diver</td><td rowspan=1 colspan=1>Lact o tion</td><td rowspan=1 colspan=1>Speoo low</td><td rowspan=1 colspan=1>wretn o rrei rtion</td><td rowspan=1 colspan=1>Spe ho igh</td><td rowspan=1 colspan=1>Ratt  o et ot ot tage</td><td rowspan=1 colspan=1>Fautts et t yiit te tem,obt   dd t tery</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>22</td><td rowspan=1 colspan=1>23</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1>26</td><td rowspan=1 colspan=1>27</td><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1>29</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>31</td><td rowspan=1 colspan=1>32</td></tr><tr><td rowspan=1 colspan=1>Excessiveleakageatstuffingbox</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>x</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Pump or driveroverheats</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Pump unitwill not start</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td></tr><tr><td rowspan=1 colspan=1>No waterdischarge</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Pump is noisyor vibrates</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Too muchpower required</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Dischargepressurenot constantfor same gpm</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Pump losessuction afterstarting</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Insufficientwater discharge</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Dischargepressuretoo low forgpmdischarge</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td></tr></table>

FIGURE B.1 Possible Causes of Fire Pump Troubles.

B.1.10 Impeller Damaged. Make minor repairs or return to manufacturer for replacement. If defect is not too serious, order new impeller and use damaged one until replacement arrives.

B.1.11 Wrong Diameter Impeller. Replace with impeller of proper diameter.

B.1.12 Actual Net Head Lower than Rated. Check impeller diameter and number and pump model number to make sure correct head curve is being used.

B.1.13 Casing Gasket Defective, Permitting Internal Leakage (Single-Stage and Multistage Pumps). Replace defective gasket. Check manufacturer's drawing to see whether gasket is required.

B.1.14 Pressure Gauge Is on Top of Pump Casing. Place gauges in correct location. [See Figure A.6.3.1(a).]

B.1.15 Incorrect Impeller Adjustment (Vertical Shaft Turbine– Type Pump Only). Adjust impellers according to manufacturer's instructions.

B.1.16 Impellers Locked. For vertical shaft turbine–type pumps, raise and lower impellers by the top shaft adjusting nut.

If this adjustment is not successful, follow the manufacturer's instructions.

For horizontal split-case pumps, remove upper case and locate and eliminate obstruction.

B.1.17 Pump Is Frozen. Provide heat in the pump room. Disassemble pump and remove ice as necessary. Examine parts carefully for damage.

B.1.18 Pump Shaft or Shaft Sleeve Scored, Bent, or Worn.   
Replace shaft or shaft sleeve.

B.1.19 Pump Not Primed. If a pump is operated without water in its casing, the wearing rings are likely to seize. The first warning is a change in pitch of the sound of the driver. Shut down the pump.

For vertical shaft turbine–type pumps, check water level to determine whether pump bowls have proper submergence.

B.1.20 Seal Ring Improperly Located in Stuffing Box, Preventing Water from Entering Space to Form Seal. Loosen gland swing bolt and remove stuffing box gland halves along with the water-seal ring and packing. Replace, putting seal ring in proper location.

B.1.21 Excess Bearing Friction Due to Lack of Lubrication, Wear, Dirt, Rusting, Failure, or Improper Installation. Remove bearings and clean, lubricate, or replace as necessary.

B.1.22 Rotating Element Binding Against Stationary Element. Check clearances and lubrication and replace or repair the defective part.

B.1.23 Pump and Driver Misaligned. Shaft running off center because of worn bearings or misalignment. Align pump and driver according to manufacturer's instructions. Replace bearings according to manufacturer's instructions. (See Section 6.5.)

B.1.24 Foundation Not Rigid. Tighten foundation bolts or replace foundation if necessary. (See Section 6.4.)

B.1.25 Engine Cooling System Obstructed. Heat exchanger or cooling water systems too small or cooling pump faulty. Remove thermostats. Open bypass around regulator valve and strainer. Check regulator valve operation. Check strainer. Clean and repair if necessary. Disconnect sections of cooling system to locate and remove possible obstruction. Adjust engine cooling water circulating pump belt to obtain proper speed without binding. Lubricate bearings of this pump.

If overheating still occurs at loads up to 150 percent of rated capacity, contact pump or engine manufacturer so that necessary steps can be taken to eliminate overheating.

B.1.26 Faulty Driver. Check electric motor, internal combustion engine, or steam turbine, in accordance with manufacturer's instructions, to locate reason for failure to start.

B.1.27 Lack of Lubrication. If parts have seized, replace damaged parts and provide proper lubrication. If not, stop pump and provide proper lubrication.

B.1.28 Speed Too Low. For electric motor drive, check that rated motor speed corresponds to rated speed of pump, voltage is correct, and starting equipment is operating properly.

Low frequency and low voltage in the electric power supply prevent a motor from running at rated speed. Low voltage can be due to excessive loads and inadequate feeder capacity or (with private generating plants) low generator voltage. The generator voltage of private generating plants can be corrected by changing the field excitation. When low voltage is from the other causes mentioned, it might be necessary to change transformer taps or increase feeder capacity.

Low frequency usually occurs with a private generating plant and should be corrected at the source. Low speed can result in older type squirrel-cage-type motors if fastenings of copper bars to end rings become loose. The remedy is to weld or braze these joints.

For steam turbine drive, check that valves in steam supply pipe are wide open; boiler steam pressure is adequate; steam pressure is adequate at the turbine; strainer in the steam supply pipe is not plugged; steam supply pipe is of adequate size; condensate is removed from steam supply pipe, trap, and turbine; turbine nozzles are not plugged; and setting of speed and emergency governor is correct.

For internal combustion engine drive, check that setting of speed governor is correct; hand throttle is opened wide; and there are no mechanical defects such as sticking valves, timing off, or spark plugs fouled, and so forth. These problems might require the services of a trained mechanic.

B.1.29 Wrong Direction of Rotation. Instances of an impeller turning backward are rare but are clearly recognizable by the extreme deficiency of pump delivery. Wrong direction of rotation can be determined by comparing the direction in which the flexible coupling is turning with the directional arrow on the pump casing.

With a polyphase electric motor drive, two wires must be reversed; with a dc driver, the armature connections must be reversed with respect to the field connections. Where two sources of electrical current are available, the direction of rotation produced by each should be checked.

B.1.30 Speed Too High. See that pump- and driver-rated speed correspond. Replace electric motor with one of correct rated speed. Set governors of drivers for correct speed. Frequency at private generating stations might be too high.

B.1.31 Rated Motor Voltage Different from Line Voltage. For example, a 220 V or 440 V motor on 208 V or 416 V line. Obtain motor of correct rated voltage or larger size motor. (See Section 9.4.)

B.1.32 Faulty Electric Circuit, Obstructed Fuel System, Obstructed Steam Pipe, or Dead Battery. Check for break in wiring open switch, open circuit breaker, or dead battery. If circuit breaker in controller trips for no apparent reason, make sure oil is in dash pots in accordance with manufacturer's specifications. Make sure fuel pipe is clear, strainers are clean, and control valves are open in fuel system to internal combustion engine. Make sure all valves are open and strainer is clean in steam line to turbine.

B.2 Warning. Chapters 9 and 10 include electrical requirements that discourage the installation of disconnect means in the power supply to electric motor–driven fire pumps. This requirement is intended to ensure the availability of power to the fire pumps. When equipment connected to those circuits is serviced or maintained, the employee can have unusual exposure to electrical and other hazards. It can be necessary to require special safe work practices and special safeguards, personal protective clothing, or both.

B.3 Maintenance of Fire Pump Controllers After a Fault Condition.

B.3.1 Introduction. In a fire pump motor circuit that has been properly installed, coordinated, and in service prior to the fault, tripping of the circuit breaker or the isolating switch indicates a fault condition in excess of operating overload.

It is recommended that the following general procedures be observed by qualified personnel in the inspection and repair of the controller involved in the fault. These procedures are not intended to cover other elements of the circuit, such as wiring and motor, which can also require attention.

B.3.2 Caution. All inspections and tests are to be made on controllers that are de-energized at the line terminal, disconnected, locked out, and tagged so that accidental contact cannot be made with live parts and so that all plant safety procedures will be observed.

B.3.2.1 Enclosure. Where substantial damage to the enclosure, such as deformation, displacement of parts, or burning has occurred, replace the entire controller.

B.3.2.2 Circuit Breaker and Isolating Switch. Examine the enclosure interior, circuit breaker, and isolating switch for evidence of possible damage. If evidence of damage is not apparent, the circuit breaker and isolating switch can continue to be used after closing the door.

If there is any indication that the circuit breaker has opened several short-circuit faults, or if signs of possible deterioration appear within either the enclosure, circuit breaker, or isolating switch (e.g., deposits on surface, surface discoloration, insulation cracking, or unusual toggle operation), replace the components. Verify that the external operating handle is capable of opening and closing the circuit breaker and isolating switch. If the handle fails to operate the device, this would also indicate the need for adjustment or replacement.

B.3.2.3 Terminals and Internal Conductors. Where there are indications of arcing damage, overheating, or both, such as discoloration and melting of insulation, replace the damaged parts.

B.3.2.4 Contactor. Replace contacts showing heat damage, displacement of metal, or loss of adequate wear allowance of the contacts. Replace the contact springs where applicable. If deterioration extends beyond the contacts, such as binding in the guides or evidence of insulation damage, replace the damaged parts or the entire contactor.

B.3.2.5 Return to Service. Before returning the controller to service, check for the tightness of electrical connections and for the absence of short circuits, ground faults, and leakage current.

Close and secure the enclosure before the controller circuit breaker and isolating switch are energized. Follow operating procedures on the controller to bring it into standby condition.

**Annex C Fire Pump Room Connectivity**

This annex is not a part of the requirements of this NFPA document but is included for informational purposes only.

**C.1 Scope.**

Δ C.1.1 This annex covers considerations related to data storage and data access of information related to fire pump operation beyond the minimum controller data storage requirements. This storage can be managed by a stand-alone device (computer, tablet, or a device designed specifically for this application). Considerations in this annex include access methods, security considerations, accessible information, potential use of accessible information, long-term improvement in reliability, and standardization that allows the full potential of connectivity to be met.

Δ C.1.2 Potential use of accessible information includes remote supervision, remote monitoring that could include specific components for failure forecasting/component replacement, and reliability analysis for owner, manufacturer, and NFPA or similar group for obtaining information only. No remote operation or remote changing of any controller settings are to be permitted.

Δ C.1.3 Connectivity is for remote monitoring and data gathering. It does not replace any of the alarm and signaling requirements of this standard.

Δ C.1.4 The access can be local, such as a port (USB, RS-232, RS-485), or by remote access over any communication channel, such as phone line, Ethernet, Internet, local area network (LAN), or other.

Δ C.1.5 This annex includes the following:

(1) Possible controller access configurations (see Section C.3)

(2) Security considerations (see Section C.4)

(3) Some protection methods (see Section C.5)

(4) Standardization issues (see Section C.6)

Standardization means standardization per se — that is, defining common data formats, and so forth, to allow access to a defined common set of data in any compliant controller. Controllers might also have proprietary data beyond the defined common set.

Δ C.1.6 Remote or local access to fire pump controller stored data has been in existence for over 20 years; however, each manufacturer has used proprietary means for accessing (reading, downloading, or transferring) this data. There is a perceived need to extend these means to fire pump controllers in general, using some amount of commonality.

C.2 General Definitions.

Δ C.2.1 Access. The ability to interrogate a controller in order to be able to read or download data. This can also include means of sending data or commands to a controller. Annex C addresses both local access and remote access.

Δ C.2.2 Circuitry. Electrical/electronic circuitry that includes microcontrollers and associated firmware.

Δ C.2.3 Cloud. The system of Internet-connected devices and services.

Δ C.2.4 Connectivity. The issues involved with communicating with (connecting to) fire pump controllers.

Δ C.2.5 Encode. Encrypt. This can be used to hide data, passwords, access information, and so forth.

Δ C.2.6 Ethernet. High-speed serial connection. Each Ethernet device has (should have) a unique Ethernet MAC (media access control) address. These are 4-8 bit (12 hexadecimal digit) addresses such as: 00:A0:C9:14:C8:29.

Δ C.2.7 Firmware. A permanently stored processor program code (software); also called embedded program code.

Δ C.2.8 Global System for Mobile Communication (GMS). Cell phone technology.

N C.2.9 HyperText Markup Language (HTML). The standard markup language for handling text files over the World Wide Web.

Δ C.2.10 Internet. The global system of devices with routable IP addresses.

Δ C.2.11 IP. Internet protocol.

Δ C.2.12 IP-4 (IPV4). Internet version 4. Most of the extant Internet is IP-4. LAN addresses are specific to IP-4. IP-4 uses 32- bit addresses (4 × 8) and has around 4.3 billion addresses.

Δ C.2.13 IP-6 (IPV6). The latest (next) Internet version. Most of the current Internet is IP-V. All IP-6 addresses are routable. IP-6 uses 128-bit addresses and provides many times more addresses than IP-4.

Δ C.2.14 IT Department. The company’s information technology (computer) department.

Δ C.2.15 Local Area Network (LAN). A computer network that consists of either routable or nonroutable IP addresses.

Δ C.2.16 Nonroutable. An IP address reserved for LAN use. These are not visible outside the local network. Typical LAN addresses are: 10.x.y.z, 19D.2.168.x.y, and 17D.2.16/3D.2.x.y.

Δ C.2.17 Private Area Network (PAN). Short-range wireless networks such as: Bluetooth, ZigBee, infrared, and RFID.

Δ C.2.18 Routable. An IP address that is part of a routing table in a network (Internet) router (or switch). These are visible to the outside world.

Δ C.2.19 Routing. The process of translating a device’s IP address (usually a LAN address) into another IP address (usually a WAN or a routable address).

Δ C.2.20 RS-232 (EIA-32). A serial transmission electrical specification for two pieces of equipment.

Δ C.2.21 RS-485 (EIA-45). A serial transmission electrical specification that is more advanced than RS-232 It allows connection to multiple pieces of equipment. Many serial protocols, such as Modbus, and so forth, run over RS-485 electrical networks.

Δ C.2.22 Serial Port. The electrical connection (electrical connector) to circuitry that provides and complies with a serial protocol.

Δ C.2.23 Serial Protocol. Data format used in various commercial data and/or control schemes involving multiple pieces of equipment, such as Modbus, LonWorks, BacNet, and CAN bus.

Δ C.2.24 Transmission Control Protocol/Internet Protocol (TCP/IP). The protocol used for most of the Internet including Web pages.

Δ C.2.25 USB Port. The connection (connector) to circuitry that provides and complies with the Universal Serial Bus (USB) protocol. This is the same as the USB connection on personal devices (computers and so forth).

Δ C.2.26 User. The person or entity who accesses or desires to access a fire pump controller(s) [FPC(s)]

Δ C.2.27 Wide Area Network (WAN). A network consisting of two or more locations under the control of a single entity (corporation or other entity). IP addresses must be routable in order to be visible from other locations.

C.3 Possible Configurations. C.3.1 Stand-alone Controllers (FPCs) — Controllers Not Connected to a Network.

Δ C.3.1.1 These controllers have no permanent physical (wired) or wireless connection.

Δ C.3.1.2 Modern fire pump controllers are almost all universally stand-alone controllers. Manual (user) intervention is required to access (read or download).

Δ C.3.1.3 User connection can be any of several means, such as a serial port or a USB port.

Δ C.3.1.4 There are potential dangers (security hazards) to these access means. The dangers might be accidental (inadvertent) or malicious (willful) occurrences.

Δ C.3.1.5 Potential damage could include corrupting the stored data or the access circuitry or firmware, either the data access means and/or the fire protection related firmware.

C.3.2 Controllers (FPCs) Permanently Connected to a Network.

Δ C.3.2.1 Private (Premise) Permanently Wired Methods. These might include: phone modem, serial port or USB port, or Ethernet (see IEEE 802.3, Standard for Ethernet). The preferred protocol is Modbus. Other protocols can be used but no guidance is provided to standardize the register definitions for other protocols.

Δ C.3.2.2 Public Accessible Connections (Wired or Wireless). These might have a factory pre-assigned (default) LAN IP address or addresses, which is usually assigned by the premise owner’s IT department.

Δ C.3.2.3 Permanent Wireless Connections. These can be WiFi (see IEEE 802.11, Standard for Information Technology — Telecommunications and information exchange between systems Local and metropolitan area networks — Specific requirements Part 11: Wireless LAN Medium Access Control (MAC) and Physical Layer (PHY) Speci fications) (LAN or routable) or cellular (any of various services) (LAN).

C.4 Security Concerns.

Δ C.4.1 General. Fire pump controllers (FPCs) are critical to life safety and property protection. Modern FPCs make use of internal embedded processors (microprocessors or microcontrollers). These are subject to damage or derangement if the program (program code) or data is damaged or compromised.

Δ C.4.2 Accessing Data. Plugging into the data access port (USB or other) via a computer (laptop, tablet, and so forth), smartphone, or thumb drive (memory stick) could cause electrical damage or damage to data or software. Provisions should be

made to prevent any such damage from preventing the fire pump from starting.

Δ C.4.2.1 The device used to access the data might be damaged or have an infection (virus) that could infect the fire pump controller. Inadvertent damage threats could include the following:

(1) Accidental altering controller while connected to a laptop, cell phone, and so forth (remotely or locally)

(2) Lightning hits (mainly induced surges from nearby hits)

(3) Local (building) network (LANs) problems

(4) Wide area (corporate) network (WAN) problems

(5) Internet or "Cloud" problems

Δ C.4.3 Malicious Intent. All devices with a routable IP address are discovered within minutes of being connected to the Internet. Furthermore, connected (routable) devices are constantly being scanned.

C.4.4 Infections.

Δ C.4.4.1 Computers (laptops, tablets, and so forth) are frequently infected with viruses, key-loggers, Trojan horses, and so forth, despite installed antivirus software. Many of these allow the infected machine to be used for malicious intents.

Δ C.4.4.2 Web pages are often infected. Web pages can be shut down, masquerade as another Web page (“spoofing”), or used to gather data.

Δ C.4.4.3 Web servers can also become infected and be forced to use hosted Web page for malicious purposes.

C.4.5 Remote Control Hazards.

Δ C.4.5.1 Allowing remote starting and/or stopping a fire pump implies outside world access to the basic control software. This limits or negates the effectiveness of any firewalls.

Δ C.4.5.2 Single installations: Disable PUMP starting, false starting (cause a fire alarm), false or reset weekly test time (cause a fire alarm), of a disabled controller.

Δ C.4.5.3 Multiple installations: Simultaneous instances of any or all of C.4.5.1 and C.4.5.2 in order to hamper municipal services such as the local fire departments or the 911 centers.

Δ C.4.6 External Threats to Fire Protection. Corrupting a fire pump controller’s data or software (firmware) is made easier if the attacker knows the controller software. Malicious access to controller firmware is often done by one or more of the following techniques:

(1) Corruption of controller manufacturer's network via numerous attack schemes

(2) Compromised employees or service personnel

(3) Faux service personnel, vendors, and so forth

(4) Access by employees' smartphones, laptops, or tablets

(5) Direct or indirect via home connection

(6) Key-loggers or other infections of manufacturers’ computers

Δ C.5 Risk Mitigation Methods. Any single method can be, and are, compromised. The use of multiple methods of protection reduce the likelihood of successful attacks.

Δ C.5.1 Risk Assessment. This includes, at a minimum, both the likelihood and the frequency of an identified risk or hazard. See the risk assessment method of NFPA 70, Article 708, for an example.

Δ C.5.2 Motivations for Attackers. Some motivations include simple mischief or curiosity (hackers); desire to commit arson; business disruption; corporate blackmail; masking criminal activity; disrupting a COPS site or sites; reprisal (disgruntled employees or former ones); foreign enemies, including terrorists; disrupting critical services; and damaging a competitor’s reputation.

Δ C.5.3 Protection Against Threats. Some means of protection include password protection (needs minimum requirements), encryption, software firewall, and hardware firewall (separate processors for data access versus fire pump controlling).

Δ C.5.4 Passwords. Passwords are easily compromised; however, more comprehensive ones take longer.

Δ C.5.5 Encryption. Various methods include HTTPS (SSL), RC5, and public-private key encryption. Anything less than 128- bit encryption methods are easily cracked in minutes by a determined attacker.

Δ C.5.6 Alternate Access. GMS can be more secure than wired or wireless TCP/IP connections.

Δ C.5.7 Risk Mitigation. Other methods of risk mitigation include the following:

(1) Use of nonstandard ports (only limited help since encryption is vital)

(2) Use of call-back for dial-up links

(3) Limiting IP access to specific IP addresses(s) (white list)

(4) Limiting access to specific MAC address(s)

(5) Protecting controller software (source code)

(6) Limiting the number of copies

(7) Limiting access to software (source or object code)

(8) Effective encryption of code

C.6 Standardization of Parameters.

Δ C.6.1 Message Format. Allowed local network types are RS-232, RS-485, and Ethernet (TCP/IP). The preferred protocol for the fire pump controller is Modbus. Other protocols can be used, but no guidance is provided to standardize the register definitions for other protocols.

Δ C.6.2 Modbus Register Definitions. See Table C.9.2.10.1(a) through Table C.9.2.10.1(m) for register definitions.

Δ C.7 Remote Control. Remote starting and/or stopping is prohibited.

N C.8 Data Recording/Reporting System(s) Configuration.

N C.8.1 Data in the Fire Pump Controller.

N C.8.1.1 Modbus registers have been designated in Table C.9.2.10.1(a) through Table C.9.2.10.1(m) for electric and diesel fire pump controllers and jockey pump controller information. The information includes pump room device ID, controller manufacturer ID, time and date stamp of latest update, dynamic real-time data, controller settings, alarms, historical data, optional data for controller manufacturer configurable, and event log.

N C.8.1.2 The fire pump controller may be provided with a readonly connection to the Internet or other network and information downloaded from the FPC.

N C.8.1.3 Data registers may be provided in both electric and diesel FPCs for performance data in accordance with Table C.9.2.10.1(k) and Table C.9.2.10.1(l).

N C.8.1.3.1 The controller may be arranged to record and store the performance data with a time stamp for a given flow point when so initiated by the operator.

N C.8.1.4 The data in Table C.9.2.10.1(b) through Table C.9.2.10.1(d) may be continuously monitored by the controller and time stamped and recorded in an event log using Modbus protocol in Table C.9.2.10.1(e), Table C.9.2.10.1(f), and Table C.9.2.10.1(g). An event record should be triggered on the following:

(1) Events listed in Table C.9.2.10.1(h), Table C.9.2.10.1(i), and Table C.9.2.10.1(j)

(2) Voltage and currents exceeding Δ percent change during pump run with Δ adjustable up to 5 percent

(3) Pressure every hour

(4) Pressure value exceeding Δ percent change with Δ adjustable up to 5 percent

N C.8.1.4.1 An Ethernet serial communications network using a standard Web-based, text file format (HTML) may be used in lieu of the Modbus protocol in Table C.9.2.10.1(e), Table C.9.2.10.1(f), and Table C.9.2.10.1(g). The data in the text files should be delimited.

N C.8.1.5 Data registers may be provided for diesel engines and other pump room devices in accordance with Table C.9.2.10.1(m).

**N C.8.2 Data Outside of Fire Pump Controller.**

N C.8.2.1 This annex provides guidelines for monitoring additional test and maintenance for the fire pump, fire pump controller, jockey pump, jockey pump controller, and for associated fire pump equipment (backflow preventers, check valves, pressure control valves, and so forth).

N C.8.2.2 This annex anticipates that the additional monitoring and reporting will occur outside of the fire pump controller on a data recording/reporting device.

N C.8.2.3 Any control functions in the data recording/reporting device should not have the potential for preventing the fire pump from operating.

**C.9 Recommended Requirements.**

Δ C.9.1 Separate access protocols should be used for the following access levels:

(1) Read-only access to performance information — Level 1

(2) Access for statistical analysis by independent body — Level 2a

(3) Access for manufacturer analysis — fire pump — Level 2b

(4) Access for manufacturer analysis — controller — Level 2c

(5) Access for remote testing — Level 2d with alarm to be triggered if the pump is not restored to automatic mode within 8 hours

**C.9.2 Information Recorded on Controller.**

Δ C.9.2.1 All recorded information should be protected in accordance with C.9.1 and/or other appropriate security to limit access to appropriate entities.

Δ C.9.2.2 The equipment information shown in Table C.9.2.2 should be recorded on the controller at the time of installation and made accessible in accordance with Table C.9.2.2.

Δ C.9.2.3 The information shown in Table C.9.2.3 should be continuously monitored by the controller and timestamp recorded every 24 hours and whenever the value changes more than 5 percent from the previously recorded value.

Δ C.9.2.4 The test information shown in Table C.9.2.4 should be recorded with a time stamp, test identifier stamp, and data set identifier stamp on the controller at the time by pushing a test record button on the controller.

Δ C.9.2.5 The test information shown in Table C.9.2.5 should be recorded with a time stamp and maintenance/repair identifier on the controller at the time of maintenance.

N C.9.2.6 Stand-alone pump room data recording devices should be limited to one-way (download only) communication with the fire pump controller.

N C.9.2.7 Stand-alone pump room data recording devices should not be directly collected to sensing devices that report to the controller (i.e., the same transducer should not report to both the controller and a data recording device).

Δ C.9.2.8 As a recommended minimum, failure modes should be encoded (selectable on a pop-up menu) on the controller. The following failure modes are provided to improve standardization and help provide consistency in reporting:

(1) Water supply inadequate

(2) Electric power supply failure

(3) Pipe, fitting, and/or valve failure

(4) Controller failure

(5) Pump running condition failure

(6) Pump running operation failure

(7) Relief valve failure

(8) Diesel engine failure

(9) Diesel engine system failure

(10) Component failure (identify component)

(11) Other (provide comment)

**Δ C.9.2.9 As a recommended minimum, the components should be encoded (selectable on a pop-up menu) on the controller. The following components list is provided to improve standardization and help provide consistency in reporting:**

(1) Impeller

(2) Shaft

(3) Bearings

(4) Electric motor

(5) Diesel engine

(6) Batteries

(7) Controller

(8) Circuit board

(9) Relief valve

(10) Check valve

(11) Control valve

**C.9.2.10 Modbus Register Addresses.**

Δ C.9.2.10.1 Table C.9.2.10.1(a) through Table C.9.2.10.1(m) are recommended Modbus register usage for controllers.

Figure C.9.2.10.1 is an example of a pump room device identification.

Δ C.9.2.10.2 Table C.9.2.10.1(c) includes information that is beyond the current functionality of fire pump controllers but is important for evaluating the reliability of fire pump systems and components. The proposed Modbus register usage in this table is preliminary and can be modified by NEMA and input

Δ Table C.9.2.2 Recommended Equipment Data
<table><tr><td></td><td colspan="9">Data Accessible to</td></tr><tr><td>Data</td><td>Information Source</td><td>Supervision Monitoring</td><td>Performance Monitoring</td><td>Fire Pump Manufacturer Manufacturer Manufacturer</td><td>Controller</td><td>Diesel Engine</td><td>Independent Third-Party Statistical Analysis</td><td>Government</td><td>Remote Operations</td></tr><tr><td>Fire pump manufacturer</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Fire pump type</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Rated flow</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Rated pressure</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Rated speed</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Horsepower</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Factory test pressure</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Net churn pressure</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Net 150 percent pressure</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Pump start pressure</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Pump shutoff pressure</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Design suction pressure</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Design discharge pressure</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Electric motor manufacturer</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Electric motor type</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Electric motor serial number</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Electric motor model number</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Electric motor date in service</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Nominal system voltage</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td><td></td></tr><tr><td>Electric motor horsepower</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td><td></td></tr><tr><td>Electric motor rated speed</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td><td></td></tr><tr><td>Motor rated FLA at the system nominal</td><td>M</td><td></td><td>X</td><td>X</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>voltage Motor service factor</td><td>M</td><td></td><td>X</td><td>X</td><td>X X</td><td>X X</td><td></td><td></td><td></td></tr><tr><td>Motor starting code</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td><td></td></tr><tr><td>Diesel engine manufacturer</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td><td></td></tr><tr><td>Diesel engine serial number</td><td></td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td><td></td></tr><tr><td>Diesel engine model number</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td><td></td></tr><tr><td>Diesel engine date in service</td><td>M</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Diesel engine</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td><td></td></tr><tr><td>horsepower Diesel engine rated</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td><td></td></tr><tr><td>speed</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td><td></td></tr><tr><td>Controller manufacturer</td><td>M M</td><td></td><td>X X</td><td>X X</td><td>X X</td><td>X</td><td></td><td></td><td></td></tr><tr><td></td><td></td><td colspan="8">Data Accessible to</td></tr><tr><td>Data</td><td>Information Supervision Source Monitoring</td><td></td><td>Performance Monitoring</td><td>Fire Pump</td><td>Controller Manufacturer Manufacturer</td><td>Diesel Engine Manufacturer</td><td>Independent Third-Party Statistical Analysis</td><td>Government</td><td>Remote Operations</td></tr><tr><td>Controller serial number</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Controller model number</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Controller date in service</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Jockey pump manufacturer</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Jockey pump type</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Jockey pump serial number</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Jockey pump model number</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Jockey pump date in service</td><td></td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td><td></td></tr><tr><td>Jockey pump horsepower</td><td>M M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X X</td><td></td><td></td></tr><tr><td>Jockey pump start pressure</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Jockey pump shutoff pressure</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Jockey pump controller manufacturer</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Jockey pump controller manufacturer</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Jockey pump controller type</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Jockey pump controller serial number</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Jockey pump controller model number</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Jockey pump controller date in service</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Maximum system flow demand (at pump discharge flange)</td><td>M</td><td></td><td></td><td>X</td><td>X</td><td>X</td><td></td><td></td><td></td></tr><tr><td>Maximum system pressure demand (at pump discharge</td><td></td><td></td><td>X</td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

M: Requires manual input at time of installation or test.

Δ Table C.9.2.3 Recommended Continuously Monitored Data
<table><tr><td></td><td colspan="9">Data Accessible to</td></tr><tr><td>Data</td><td>Information Source</td><td>Supervision Monitoring</td><td>Performance Monitoring</td><td>Fire Pump Manufacturer</td><td>Diesel Engine Manufacturer</td><td>Controller Manufacturer</td><td>Third-Party Statistical Analysis</td><td>Government</td><td>Remote Operations</td></tr><tr><td>Fire pump power status</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Fire pump running status</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Fire pump test running</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Suction pressure</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>System pressure</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Water temperature in pump casing</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Room temperature</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Pump started</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Pressure at pump start</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Type of start (automatic demand, automatic</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>test, manual)</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Pump shutdown System pressure at</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>pump shutdown Type of shutdown</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>(automatic demand, automatic test,</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>manual)</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Loss of power</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Transfer of power</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Fuel tank level (low) Fuel tank level</td><td>A</td><td>X</td><td>X</td><td></td><td>X</td><td></td><td>X</td><td>X</td><td></td></tr><tr><td>percentage filled</td><td>A</td><td>X</td><td>X</td><td></td><td>X</td><td></td><td>X</td><td>X</td><td></td></tr><tr><td>Fuel maintenance system status</td><td>A</td><td>X</td><td>X</td><td></td><td>X</td><td></td><td>X</td><td></td><td></td></tr></table>

A: Controller should access and record data automatically.

M: Requires manual input at time of installation or test.

Δ Table C.9.2.4 Recommended Test Performance Data
<table><tr><td colspan="13" rowspan="2">Data Accessible toIndependentThird-PartyTime-Stamped Data Multiple  InformationSupervision  Performance Fire Pump   Controller Diesel Engine  Statistical                 RemoteData Sets             Source   Monitoring    Monitoring ManufacturerManufacturerManufacturer   Analysis   Government  Operations</td></tr><tr><td colspan="2" rowspan="1"></td></tr><tr><td colspan="2" rowspan="1">Test date</td><td colspan="9" rowspan="1">A                       X          X          X          X</td><td colspan="2" rowspan="1">X          X</td></tr><tr><td colspan="2" rowspan="1">Test reference identifier</td><td colspan="9" rowspan="1">A                       X          X          X          X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="2" rowspan="1">Data set reference identifier</td><td colspan="9" rowspan="1">A                       X          X          X           X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="2" rowspan="1">Suction pressure</td><td colspan="9" rowspan="1">A                       X          X          X          X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="2" rowspan="1">System pressure</td><td colspan="9" rowspan="1">A                       X          X          X          X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="2" rowspan="1">Water temperature in pumpcasing</td><td colspan="9" rowspan="1">A                       X          X          X          X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="2" rowspan="1">Room temperature</td><td colspan="7" rowspan="1">A                       X          X          X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="2" rowspan="1">Pump started</td><td colspan="7" rowspan="1">A                       X          X          X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="2" rowspan="1">Pressure at pump start</td><td colspan="3" rowspan="1">A                       X</td><td colspan="4" rowspan="1">X          X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="2" rowspan="1">Type of start (automatic</td><td colspan="9" rowspan="2">A                       X          X          X          X</td><td colspan="2" rowspan="2">X</td></tr><tr><td colspan="2" rowspan="1">demand, automatic test,manual)</td></tr><tr><td colspan="2" rowspan="1">Pump shutdown</td><td colspan="7" rowspan="1">A                       X          X          X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="2" rowspan="1">System pressure at pumpshutdown</td><td colspan="5" rowspan="1">A                       X          X</td><td colspan="2" rowspan="2">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="3">XX</td></tr><tr><td colspan="2" rowspan="1">Type of shutdown (automatic</td><td colspan="3" rowspan="1"></td><td colspan="2" rowspan="1"></td><td colspan="2" rowspan="1"></td><td></td><td></td></tr><tr><td colspan="2" rowspan="1">demand, automatic test,manual)</td><td colspan="3" rowspan="1">A                       X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="2" rowspan="1">Loss of power</td><td colspan="3" rowspan="1">A                       X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="2" rowspan="1">Transfer of power</td><td colspan="3" rowspan="1">A                       X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="2" rowspan="1">Test date</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="2" rowspan="1">RPM</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="3" rowspan="1">Voltage phase A – B</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="4" rowspan="1">Voltage phase B – C                A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="4" rowspan="1">Voltage phase C – C                A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="4" rowspan="1">Amperage phase 1                  A</td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="4" rowspan="1">Amperage phase 2                  A</td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="4" rowspan="1">Amperage phase 3                  A</td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="4" rowspan="1">Suction pressure                   A</td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="4" rowspan="1">Discharge pressure                  A</td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="4" rowspan="1">Net pressure                       A</td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="4" rowspan="1">Minimum transducer pressure       A</td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="1" rowspan="1">Nozzle 1 coefficient</td><td colspan="3" rowspan="1">M</td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="1" rowspan="1">Nozzle 1 size</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">M</td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="1" rowspan="1">Nozzle 1 pitot</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">M/A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td></tr><tr><td colspan="1" rowspan="1">Nozzle 2 coefficient</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">M</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td></tr><tr><td colspan="1" rowspan="1">Nozzle 2 size</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">M</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td></tr><tr><td colspan="1" rowspan="1">Nozzle 2 pitot</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">M/A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">X</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td></tr><tr><td colspan="1" rowspan="1">Nozzle 3 coefficient</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">M</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">X</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td></tr><tr><td colspan="1" rowspan="1">Nozzle 3 size</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">M</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">X</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td></tr><tr><td colspan="1" rowspan="1">Nozzle 3 pitot</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">M/A</td><td colspan="3" rowspan="1">X          X</td><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">X</td><td colspan="1" rowspan="1">X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="1" rowspan="1">Nozzle 4 coefficient</td><td colspan="2" rowspan="1"></td><td colspan="1" rowspan="1">M</td><td colspan="7" rowspan="1">X          X          X          X</td><td colspan="2" rowspan="1">X</td></tr><tr><td colspan="1" rowspan="1">Nozzle 4 size</td><td colspan="3" rowspan="1">M</td><td colspan="9" rowspan="1">X          X          X          X          X</td></tr><tr><td rowspan="2"></td><td colspan="3" rowspan="2"></td><td colspan="9">Data Accessible to</td></tr><tr><td>Supervision</td><td>Performance Monitoring</td><td>Fire Pump Manufacturer</td><td>Controller Manufacturer</td><td>Diesel Engine Manufacturer</td><td>Independent Third-Party Statistical Analysis</td><td>Government</td><td colspan="6">Remote Operations</td></tr><tr><td>Data Sets1 Nozzle 4 pitot</td><td>Source M/A</td><td>Monitoring</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Nozzle 5 coefficient</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Nozzle 5 size</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Nozzle 5 pitot</td><td>M/A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Nozzle 6 coefficient</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Nozzle 6 size</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Nozzle 6 pitot</td><td>M/A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Fuel tank level</td><td>A</td><td></td><td></td><td></td><td></td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>RPM</td><td>A</td><td></td><td>X X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Analysis Data</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td colspan="6">X</td></tr><tr><td>Flow through pump</td><td>C</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>RPM adjusted net pressure</td><td>C</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>RPM adjusted flow</td><td>C</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Percentage of factory certified curve</td><td>C</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Hours on diesel engine or electric motor</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Maximum system flow demand (at pump discharge flange)</td><td>M</td><td></td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Maximum system pressure demand (at pump discharge</td><td></td><td></td><td></td><td>X</td><td></td><td></td><td></td><td></td><td colspan="6"></td></tr><tr><td>flange) Pump passed initial test</td><td>M M</td><td></td><td></td><td>X</td><td>X X</td><td>X X</td><td>X X</td><td></td><td colspan="6"></td></tr><tr><td>Pump could supply maximum system demand</td><td>M</td><td></td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Pump was significantly impaired</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td colspan="6"></td></tr><tr><td>Pump was partially impaired</td><td>M</td><td></td><td></td><td>X X</td><td>X X</td><td>X</td><td>X</td><td>X</td><td colspan="6"></td></tr><tr><td>Pump passed after adjustments</td><td>M M</td><td></td><td></td><td>X</td><td>X</td><td>X X</td><td>X X</td><td>X X</td><td colspan="6"></td></tr><tr><td>Failure mode</td><td>M</td><td></td><td></td><td>X2</td><td>X3</td><td>X⁴</td><td>X</td><td>X</td><td colspan="6"></td></tr><tr><td>Explanation of failure</td><td></td><td></td><td></td><td>X2</td><td>X3</td><td>x⁴</td><td></td><td></td><td colspan="6"></td></tr><tr><td>Part replaced (1)</td><td>M M</td><td></td><td></td><td>X2</td><td>X3</td><td>x⁴</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Part replaced (2)</td><td></td><td></td><td></td><td>X2</td><td>X3</td><td></td><td>X X</td><td></td><td colspan="6"></td></tr><tr><td>Part replaced (3)</td><td>M</td><td></td><td></td><td>X2</td><td>X3</td><td>X⁴</td><td></td><td></td><td colspan="6"></td></tr><tr><td>Part replaced (4)</td><td>M M</td><td></td><td></td><td>X2</td><td>X3</td><td>X⁴ x⁴</td><td>X X</td><td></td><td colspan="6"></td></tr><tr><td>Description of maintenance,</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td colspan="6"></td></tr><tr><td>repair, and/or part replacement</td><td>M</td><td></td><td>X</td><td>X2</td><td>X3</td><td>x⁴</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Routine maintenance or repair</td><td>M</td><td></td><td>X</td><td>x2</td><td>X3</td><td>x⁴</td><td>X</td><td></td><td colspan="6"></td></tr><tr><td>Date and time repair completed</td><td>M</td><td></td><td>X</td><td>X2</td><td>X3</td><td>X4</td><td></td><td></td><td colspan="6"></td></tr></table>

A: Recording device should access and record data automatically.  
C: Calculated result.  
M: Requires manual input at time of installation or test.  
M/A: Probably requires manual input at time of installation or test but can be able to record automatically  
<sup>1</sup> A “record data now” button or input from a tablet or computer is needed to record each set and/or subset of performance data along with the test and data set identifier. It is recommended to provide a minimum of 5 data sets for constant speed pumps and 7 data sets for variable speed pumps.  
<sup>2</sup>For failure modes and parts replacement that involve the fire pump or motor.  
<sup>3</sup>For failure modes and parts replacement that involve the fire pump controller.  
<sup>4</sup>For failure modes and parts replacement that involve the diesel engine driver.

<sup>2</sup>For failure modes and parts replacement that involve the fire pump controller.

Δ Table C.9.2.5 Recommended Maintenance Data
<table><tr><td></td><td></td><td colspan="8">Data Accessible to</td></tr><tr><td>Data</td><td>Information Source</td><td>Supervision Monitoring</td><td>Performance Monitoring</td><td>Fire Pump Manufacturer</td><td>Controller Manufacturer</td><td>Diesel Engine Manufacturer</td><td>Third-Party Statistical Analysis</td><td>Civil Defense</td><td>Remote</td></tr><tr><td>Date of maintenance/repair</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td>Operations</td></tr><tr><td>Maintenance/repair identifier</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Pump could supply maximum system demand before</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>maintenance/repair. Pump was significantly</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>impaired.</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Pump was partially impaired.</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Failure mode</td><td>M</td><td></td><td>X</td><td>x1</td><td>X2</td><td>X3</td><td>X</td><td>X</td><td></td></tr><tr><td>Explanation of failure</td><td>M</td><td></td><td>X</td><td>x1</td><td>x2</td><td>X3</td><td>X</td><td></td><td></td></tr><tr><td>Part replaced (1)</td><td>M</td><td></td><td>X</td><td>X1</td><td>X2</td><td>X3</td><td>X</td><td></td><td></td></tr><tr><td>Part replaced (2)</td><td>M</td><td></td><td>X</td><td>x1</td><td>X2</td><td>X3</td><td>X</td><td></td><td></td></tr><tr><td>Part replaced (3)</td><td>M</td><td></td><td>X</td><td>x1</td><td>x2</td><td>X3</td><td>X</td><td></td><td></td></tr><tr><td>Part replaced (4)</td><td>M</td><td></td><td>X</td><td>x1</td><td>x2</td><td>X3</td><td>X</td><td></td><td></td></tr><tr><td>Description of maintenance/ repair</td><td>M</td><td></td><td>X</td><td>x1</td><td>X2</td><td>X3</td><td>X</td><td></td><td></td></tr><tr><td>Routine maintenance or repair</td><td>M</td><td></td><td>X</td><td>x1</td><td>X2</td><td>X3</td><td>X</td><td></td><td></td></tr><tr><td>Date and time repair completed</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Fuel tank level</td><td>A</td><td></td><td>X</td><td></td><td></td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Fuel maintenance system status</td><td>A</td><td></td><td>X</td><td></td><td></td><td>X</td><td>X</td><td></td><td></td></tr></table>

A: Recording device should access and record data automatically.  
M: Requires manual input at time of installation or test.  
Note: A “record data now” button or input from a tablet or computer is needed to record each set and/or subset of performance data.

N Table C.9.2.10.1(a) Pump Room Data Storage Structure
<table><tr><td rowspan=1 colspan=1>Device</td><td rowspan=1 colspan=1>Modbus Registers</td><td rowspan=1 colspan=1>Number of Registers</td><td rowspan=1 colspan=1>NFPA 20-2019 Table</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Pump room data register assignments (42001–42999)</td></tr><tr><td rowspan=1 colspan=1>Electric controller</td><td rowspan=1 colspan=1>42001-42280</td><td rowspan=1 colspan=1>280</td><td rowspan=1 colspan=1>Table C.9.2.10.1 (b)</td></tr><tr><td rowspan=1 colspan=1>Diesel controller</td><td rowspan=1 colspan=1>42001-42280</td><td rowspan=1 colspan=1>280</td><td rowspan=1 colspan=1>Table C.9.2.10.1(c)</td></tr><tr><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1>42281-42290</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Jockey controller</td><td rowspan=1 colspan=1>42291-42420</td><td rowspan=1 colspan=1>130</td><td rowspan=1 colspan=1>Table C.9.2.10.1(d)</td></tr><tr><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1>42421-42430</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Electric event log</td><td rowspan=1 colspan=1>42431-42460</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>Table C.9.2.10.1(e)</td></tr><tr><td rowspan=1 colspan=1>Diesel event log</td><td rowspan=1 colspan=1>42431-42460</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>Table C.9.2.10.1 (f)</td></tr><tr><td rowspan=1 colspan=1>Jockey event log</td><td rowspan=1 colspan=1>42461-42490</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>Table C.9.2.10.1(g)</td></tr><tr><td rowspan=1 colspan=1>Event log IDs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tables C.9.2.10.1 (h), (i), (j)</td></tr><tr><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1>42491-42500</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Pump performance curves</td><td rowspan=1 colspan=1>42501-42920</td><td rowspan=1 colspan=1>420</td><td rowspan=1 colspan=1>Table C.9.2.10.1 (k)</td></tr><tr><td rowspan=1 colspan=1>Pump performance parameters</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Table C.9.2.10.1(1)</td></tr><tr><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1>42921-42999</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Pump room data register assignments (43001–43999)</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Diesel engine</td><td rowspan=1 colspan=1>43001-43200</td><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>Table C.9.2.10.1 (m)</td></tr><tr><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1>43201-43999</td><td rowspan=1 colspan=1>800</td><td rowspan=1 colspan=1></td></tr></table>

Note: Electric and diesel controller data and event logs share the same registers.

N Table C.9.2.10.1(b) Electric Fire Pump Controller
<table><tr><td colspan="1" rowspan="1">ModbusRegister(42001-42290)</td><td colspan="1" rowspan="1">Bit</td><td colspan="1" rowspan="1">Description</td><td colspan="1" rowspan="1">Units</td><td colspan="1" rowspan="1">Optional(x)</td><td colspan="1" rowspan="1">Write</td><td colspan="1" rowspan="1">Range(See Note 1)</td><td colspan="1" rowspan="1">Scaling andNotes</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump Room Device</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42001</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump room device ID</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">See Note 2</td></tr><tr><td colspan="1" rowspan="1">42002-42010</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42011-42020</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Manufacturer name</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1">42021-42030</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Basic model</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1">42031-42040</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Controller type</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1">42041-42050</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Serial number</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1">42051-42060</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Software version</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Time and Date Stamp</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42061-42064</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Date and time</td><td colspan="1" rowspan="1">milliseconds</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">64-bit binary number</td><td colspan="1" rowspan="1">See Note 3</td></tr><tr><td colspan="1" rowspan="1">42065-42070</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Alarms</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42071</td><td colspan="1" rowspan="1">D0</td><td colspan="1" rowspan="1">AC power available</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Boolean</td><td colspan="1" rowspan="1">See Note 4</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D1</td><td colspan="1" rowspan="1">Audible alarm (common alarm)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D2</td><td colspan="1" rowspan="1">Phase failure alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D3</td><td colspan="1" rowspan="1">Phase reversal alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D4</td><td colspan="1" rowspan="1">Motor running alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D5</td><td colspan="1" rowspan="1">Motor single phasing alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D6</td><td colspan="1" rowspan="1">Motor overload alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D7</td><td colspan="1" rowspan="1">Failure to start alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D8</td><td colspan="1" rowspan="1">Circuit breaker tripped alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D9</td><td colspan="1" rowspan="1">AC line under voltage alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D10</td><td colspan="1" rowspan="1">AC line over voltage alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D11</td><td colspan="1" rowspan="1">AC line under frequency alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D12</td><td colspan="1" rowspan="1">AC line over frequency alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D13</td><td colspan="1" rowspan="1">Low pump room temperature alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D14</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D15</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42072</td><td colspan="1" rowspan="1">D0</td><td colspan="1" rowspan="1">Pressure start demand (low pressure)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D1</td><td colspan="1" rowspan="1">Remote start demand</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D2</td><td colspan="1" rowspan="1">Deluge start demand</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D3</td><td colspan="1" rowspan="1">Weekly test start demand</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D4</td><td colspan="1" rowspan="1">Local start pushbutton demand</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D5</td><td colspan="1" rowspan="1">Mechanical operator start demand (emergency run)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D6</td><td colspan="1" rowspan="1">Lockout active (interlock)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D7</td><td colspan="1" rowspan="1">Low discharge pressure alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D8</td><td colspan="1" rowspan="1">Low suction pressure alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D9</td><td colspan="1" rowspan="1">Low suction pressure shutdown active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D10</td><td colspan="1" rowspan="1">System overpressure alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D11</td><td colspan="1" rowspan="1">Pressure transducer fault</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D12</td><td colspan="1" rowspan="1">Pressure transducer test ok</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ModbusRegister(42001-42290)</td><td colspan="1" rowspan="1">Bit</td><td colspan="1" rowspan="1">Description</td><td colspan="1" rowspan="1">Units</td><td colspan="1" rowspan="1">Optional(X)</td><td colspan="1" rowspan="1">Write</td><td colspan="1" rowspan="1">Range(See Note 1)</td><td colspan="1" rowspan="1">Scaling andNotes</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D13</td><td colspan="1" rowspan="1">Weekly/monthly test setup error</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D14</td><td colspan="1" rowspan="1">Weekly test demand active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D15</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42073</td><td colspan="1" rowspan="1">D0</td><td colspan="1" rowspan="1">Transfer switch in normal position</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D1</td><td colspan="1" rowspan="1">Transfer switch in emergency position</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D2</td><td colspan="1" rowspan="1">Transfer switch normal power available</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D3</td><td colspan="1" rowspan="1">Transfer switch emergency power available</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D4</td><td colspan="1" rowspan="1">Emergency isolation switch open alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D5</td><td colspan="1" rowspan="1">Generator engine start signal</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D6</td><td colspan="1" rowspan="1">Load shed active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D7</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D8</td><td colspan="1" rowspan="1">VFD ready</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D9</td><td colspan="1" rowspan="1">VFD failure alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D10</td><td colspan="1" rowspan="1">VFD forward command active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D11</td><td colspan="1" rowspan="1">VFD reverse command active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D12</td><td colspan="1" rowspan="1">Controller in bypass, soft start/VFD only</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D13</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D14</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D15</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42074</td><td colspan="1" rowspan="1">D0</td><td colspan="1" rowspan="1">Minimum run timing active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D1</td><td colspan="1" rowspan="1">Minimum run timer timed out</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D2</td><td colspan="1" rowspan="1">Sequential delay timing active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D3</td><td colspan="1" rowspan="1">Acceleration delay timing active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D4</td><td colspan="1" rowspan="1">High zone delay timing active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D5</td><td colspan="1" rowspan="1">Restart delay timing active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D6</td><td colspan="1" rowspan="1">Locked-rotor trip timing active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D7</td><td colspan="1" rowspan="1">Load shed delay timing active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D8</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D9</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D10</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D11</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D12</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D13</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D14</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D15</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42075-42090</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Dynamic Real-time Data</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42091</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">AC volts lines 1–2</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-60000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42092</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">AC volts lines 2–3</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-60000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42093</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">AC volts lines 3–1</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-60000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42094</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">AC amps line 1</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-50000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42095</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">AC amps line 2</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-50000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42096</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">AC amps line 3</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-50000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42097</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Line frequency</td><td colspan="1" rowspan="1">Hz</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42098-42100</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42101</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump discharge pressure (system pressure)</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42102</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Suction pressure</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42103</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Net pressure = system – suction</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42104</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">System pressure at pump shutdown</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-10000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42105</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Flow</td><td colspan="1" rowspan="1">gpm/L/min</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-50000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42106</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Motor speed</td><td colspan="1" rowspan="1">rpm</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-4000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42107</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">VFD motor speed</td><td colspan="1" rowspan="1">Hz</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42108-42110</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42111</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Water temperature, pump casing</td><td colspan="1" rowspan="1">℉/℃</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42112</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump room temperature</td><td colspan="1" rowspan="1">℉/℃</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42113-42114</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Storage tank level</td><td colspan="1" rowspan="1">gal</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-10,000,0000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42115-42130</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Controller Settings</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42131</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pressure start</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-600</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42132</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pressure stop</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-600</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42133</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Manual stop only</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0 = Automatic, 1 =Manual stop only</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42134</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum run timer (running period timer)</td><td colspan="1" rowspan="1">sec</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42135</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Sequential timer</td><td colspan="1" rowspan="1">sec</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42136</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Weekly test timer, day</td><td colspan="1" rowspan="1">day</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0–6, Sunday = 0</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42137</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Weekly test timer, hr</td><td colspan="1" rowspan="1">hr</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0-23</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42138</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Weekly test timer, min</td><td colspan="1" rowspan="1">min</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42139</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pressure units</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0 = psi, 1 = bar, 2 = kPa</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42140</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Flow units</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0 = gpm, 1 = L/min</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42141</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Temperature units</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0 = ℉, 1 = °℃</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42142-42150</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Historical Data</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42151</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum starting current line A</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-30000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42152</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum starting current line B</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-30000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42153</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum starting current line C</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-30000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42154</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum run current line A</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-50000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42155</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum run current line B</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-50000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42156</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum run current line C</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-50000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42157</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum ac volts idle lines 1–2</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42158</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum ac volts idle lines 2–3</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42159</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum ac volts idle lines 3–1</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42160</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum ac volts idle lines 1–2</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42161</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum ac volts idle lines 2–3</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42162</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum ac volts idle lines 3–1</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42163</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum ac volts starting lines 1–2</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-60000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42164</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum ac volts starting lines 2–3</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-60000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42165</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum ac volts starting lines 3–1</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-60000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42166</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum ac volts running lines 1–2</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-60000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42167</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum ac volts running lines 2–3</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-60000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42168</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum ac volts running lines 3–1</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-60000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42169</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum ac volts running lines 1–2</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-60000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42170</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum ac volts running lines 2–3</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-60000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42171</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum ac volts running lines 3–1</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-60000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42172</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum frequency</td><td colspan="1" rowspan="1">Hz</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42173</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum frequency</td><td colspan="1" rowspan="1">Hz</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42174</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Last locked rotor ac amps line 1</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-50000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42175</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Last locked rotor ac amps line 2</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-50000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42176</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Last locked rotor ac amps line 3</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-50000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42177-42178</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42179</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum system pressure</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42180</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum system pressure</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42181</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Counter, number of starts</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-10000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42182</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Counter, number of calls to start</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-10000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42183</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Total run time, hours</td><td colspan="1" rowspan="1">hr</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59999</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42184</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Total run time, minutes</td><td colspan="1" rowspan="1">min</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42185</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Total run time, seconds</td><td colspan="1" rowspan="1">sec</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42186</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump last run time, minutes</td><td colspan="1" rowspan="1">min</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42187</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump last run time, seconds</td><td colspan="1" rowspan="1">sec</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42188</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Total controller power on time, hours</td><td colspan="1" rowspan="1">hr</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59999</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42189</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Total controller power on time, minutes</td><td colspan="1" rowspan="1">min</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42190</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Total controller power on time, seconds</td><td colspan="1" rowspan="1">sec</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42191</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Hours since last run</td><td colspan="1" rowspan="1">hr</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59999</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42192</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Hours since last solenoid drain valve test</td><td colspan="1" rowspan="1">hr</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59999</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42193-42196</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Last pump start, date and time</td><td colspan="1" rowspan="1">milliseconds</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">64-bit binary number</td><td colspan="1" rowspan="1">See Note 3</td></tr><tr><td colspan="1" rowspan="1">42197-42202</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Last phase failure, date and time</td><td colspan="1" rowspan="1">milliseconds</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">64-bit binary number</td><td colspan="1" rowspan="1">See Note 3</td></tr><tr><td colspan="1" rowspan="1">42203-42206</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Last phase reversal, date and time</td><td colspan="1" rowspan="1">milliseconds</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">64-bit binary number</td><td colspan="1" rowspan="1">See Note 3</td></tr><tr><td colspan="1" rowspan="1">42207-42210</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Last locked rotor trip, date and time</td><td colspan="1" rowspan="1">milliseconds</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">64-bit binary number</td><td colspan="1" rowspan="1">See Note 3</td></tr><tr><td colspan="1" rowspan="1">42211-42230</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42231-42280</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Manufacturer specific</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">50 registers</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42281-42290</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr></table>

Notes:  
(1) A register value of FFFFH indicates data are not available.  
(2) See Figure C.9.2.10.1 for an example of pump room device identification.  
(3) Date and time stamp uses 64-bit Unix time stamp (Epoch) per ISO 8601, Data Elements and Interchange Formats — Information Interchange — Representation of Dates and Times. For example, 2017-09-12T14:00:00.0001 is a date and time stamp.

N Table C.9.2.10.1(c) Diesel Fire Pump Controller
<table><tr><td colspan="1" rowspan="1">ModbusRegister(42001–42280)</td><td colspan="1" rowspan="1">Bit</td><td colspan="1" rowspan="1">Description</td><td colspan="1" rowspan="1">Units</td><td colspan="1" rowspan="1">Optional(x)</td><td colspan="1" rowspan="1">Write</td><td colspan="1" rowspan="1">Range(See Note 1)</td><td colspan="1" rowspan="1">Scaling andNotes</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump Room Device</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42001</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump room device ID</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">See Note 2</td></tr><tr><td colspan="1" rowspan="1">42002-42010</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42011-42020</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Manufacturer name</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1">42021-42030</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Basic model</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1">42031-42040</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Controller type</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1">42041-42050</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Serial number</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1">42051-42060</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Software version</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Time and Date Stamp</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42061-42064</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Date and time</td><td colspan="1" rowspan="1">milliseconds</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">64-bit binary number</td><td colspan="1" rowspan="1">See Note 3</td></tr><tr><td colspan="1" rowspan="1">42065-42070</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Alarms</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42071</td><td colspan="1" rowspan="1">D0</td><td colspan="1" rowspan="1">AC power fail alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Boolean</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D1</td><td colspan="1" rowspan="1">Audible alarm (common)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D2</td><td colspan="1" rowspan="1">Control switch in auto</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D3</td><td colspan="1" rowspan="1">Control switch in manual</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D4</td><td colspan="1" rowspan="1">Engine running</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D5</td><td colspan="1" rowspan="1">Crank on battery #1 active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D6</td><td colspan="1" rowspan="1">Crank on battery #2 active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D7</td><td colspan="1" rowspan="1">Crank resting active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D8</td><td colspan="1" rowspan="1">Failure-to-start alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D9</td><td colspan="1" rowspan="1">System trouble #1 alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D10</td><td colspan="1" rowspan="1">System trouble #2 alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D11</td><td colspan="1" rowspan="1">AC power fail start alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D12</td><td colspan="1" rowspan="1">Start contactor #1 fail alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D13</td><td colspan="1" rowspan="1">Start contactor #2 fail alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D14</td><td colspan="1" rowspan="1">Pump trouble group alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D15</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42072</td><td colspan="1" rowspan="1">D0</td><td colspan="1" rowspan="1">Pressure start demand (low pressure)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D1</td><td colspan="1" rowspan="1">Remote start demand</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D2</td><td colspan="1" rowspan="1">Deluge start demand</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D3</td><td colspan="1" rowspan="1">Weekly test start demand</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D4</td><td colspan="1" rowspan="1">Lockout active (interlock)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D5</td><td colspan="1" rowspan="1">Low discharge pressure alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D6</td><td colspan="1" rowspan="1">Low suction pressure alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D7</td><td colspan="1" rowspan="1">Low suction pressure shutdown active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D8</td><td colspan="1" rowspan="1">System overpressure alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D9</td><td colspan="1" rowspan="1">Pressure transducer fault</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D10</td><td colspan="1" rowspan="1">Pressure transducer test OK</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D11</td><td colspan="1" rowspan="1">Weekly/monthly test setup error</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D12</td><td colspan="1" rowspan="1">Weekly test demand active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D13</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">ModbusRegister(42001–42280)</td><td colspan="1" rowspan="1">Bit</td><td colspan="1" rowspan="1">Description</td><td colspan="1" rowspan="1">Units</td><td colspan="1" rowspan="1">Optional(X)</td><td colspan="1" rowspan="1">Write</td><td colspan="1" rowspan="1">Range(See Note 1)</td><td colspan="1" rowspan="1">Scaling andNotes</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D14</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D15</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42073</td><td colspan="1" rowspan="1">D0</td><td colspan="1" rowspan="1">Battery #1 OK</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D1</td><td colspan="1" rowspan="1">Battery #2 OK</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D2</td><td colspan="1" rowspan="1">Battery #1 failure alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D3</td><td colspan="1" rowspan="1">Battery #2 failure alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D4</td><td colspan="1" rowspan="1">Charger #1 fail alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D5</td><td colspan="1" rowspan="1">Charger #2 fail alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D6</td><td colspan="1" rowspan="1">Battery #1 in equalize</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D7</td><td colspan="1" rowspan="1">Battery #2 in equalize</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D8</td><td colspan="1" rowspan="1">Battery #1 over voltage alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D9</td><td colspan="1" rowspan="1">Battery #2 over voltage alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D10</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D11</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D12</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D13</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D14</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D15</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42074</td><td colspan="1" rowspan="1">D0</td><td colspan="1" rowspan="1">Overspeed alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D1</td><td colspan="1" rowspan="1">High engine coolant water temp alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D2</td><td colspan="1" rowspan="1">Low oil pressure alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D3</td><td colspan="1" rowspan="1">Low pump room temperature alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D4</td><td colspan="1" rowspan="1">High reservoir level alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D5</td><td colspan="1" rowspan="1">Low reservoir level alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D6</td><td colspan="1" rowspan="1">Fuel tank level low alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D7</td><td colspan="1" rowspan="1">Fuel tank level high alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D8</td><td colspan="1" rowspan="1">Fuel tank spill alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D9</td><td colspan="1" rowspan="1">Fuel maintenance needed</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D10</td><td colspan="1" rowspan="1">Relief valve open</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D11</td><td colspan="1" rowspan="1">Low air pressure alarm (air-starting engines)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D12</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D13</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D14</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D15</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42075</td><td colspan="1" rowspan="1">D0</td><td colspan="1" rowspan="1">Electronic control module switch (ECMS) engineterminal 301</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D1</td><td colspan="1" rowspan="1">Fuel injection malfunction (FIM) engine terminal 302</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D2</td><td colspan="1" rowspan="1">Electronic control module warning (ECMW) engineterminal 303</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D3</td><td colspan="1" rowspan="1">Electronic control module failure (ECMF) engineterminal 304</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D4</td><td colspan="1" rowspan="1">Low suction pressure engine option (LSP) engineterminal 305</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D5</td><td colspan="1" rowspan="1">High raw water temperature (HRT) engine terminal 310</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D6</td><td colspan="1" rowspan="1">Low raw water flow (LRF) engine terminal 311</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D7</td><td colspan="1" rowspan="1">Low engine temperature (LET) engine terminal 312</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D8</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D9</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D10</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D11</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D12</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D13</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D14</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D15</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42076</td><td colspan="1" rowspan="1">D0</td><td colspan="1" rowspan="1">Minimum run timing active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D1</td><td colspan="1" rowspan="1">Minimum run timed out</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D2</td><td colspan="1" rowspan="1">Sequence delay timing active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D3</td><td colspan="1" rowspan="1">High zone delay timing active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D4</td><td colspan="1" rowspan="1">Power fail start delay timing active</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D5</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D6</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D7</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D8</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D9</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D10</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D11</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D12</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D13</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D14</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D15</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42077-42090</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Dynamic Real-Time Data</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42091</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Battery #1 volts</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-5000</td><td colspan="1" rowspan="1">0.01·Raw</td></tr><tr><td colspan="1" rowspan="1">42092</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Battery #2 volts</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-5000</td><td colspan="1" rowspan="1">0.01·Raw</td></tr><tr><td colspan="1" rowspan="1">42093</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Charger 1 ac power input</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-3000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42094</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Battery #1 amps</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-5000</td><td colspan="1" rowspan="1">0.01·Raw</td></tr><tr><td colspan="1" rowspan="1">42095</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Battery #2 amps</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-5000</td><td colspan="1" rowspan="1">0.01·Raw</td></tr><tr><td colspan="1" rowspan="1">42096</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Charger 2 ac power input</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-3000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">40097-42100</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42101</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump discharge pressure (system pressure)</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42102</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Suction pressure</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42103</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Net pressure = system – suction</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42104</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">System pressure at pump shutdown</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42105</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Flow</td><td colspan="1" rowspan="1">gpm/L/min</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0-50000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42106</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Engine speed</td><td colspan="1" rowspan="1">rpm</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0-4000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42107-42110</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42111</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Water temperature, pump casing</td><td colspan="1" rowspan="1">℉/℃</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42112</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump room temperature</td><td colspan="1" rowspan="1">℉/℃</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42113-42114</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Storage tank level</td><td colspan="1" rowspan="1">gal</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-10,000,000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42115</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Fuel tank level</td><td colspan="1" rowspan="1">gal</td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-2000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42116-42130</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Controller Settings</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42131</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pressure start</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-600</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42132</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pressure stop</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-600</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42133</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Manual stop only</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0 = Automatic, 1 =Manual stop only</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42134</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum run timer (running period timer)</td><td colspan="1" rowspan="1">sec</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42135</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Sequential timer</td><td colspan="1" rowspan="1">sec</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42136</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Weekly test timer, day</td><td colspan="1" rowspan="1">day</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0–6, Sunday = 0</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42137</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Weekly test timer, hr</td><td colspan="1" rowspan="1">hr</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0-23</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42138</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Weekly test timer, min</td><td colspan="1" rowspan="1">min</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42139</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pressure units</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0 = psi, 1 = bar, 2 = kPa</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42140</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Flow units</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0 = gpm, 1 = L/min</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42141</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Temperature units</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">X</td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0 = ℉, 1 = °℃</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42142-42150</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Historical Data</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42151</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum battery #1 voltage</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-5000</td><td colspan="1" rowspan="1">0.01·Raw</td></tr><tr><td colspan="1" rowspan="1">42152</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum battery #2 voltage</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-5000</td><td colspan="1" rowspan="1">0.01·Raw</td></tr><tr><td colspan="1" rowspan="1">42153</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum battery #1 voltage</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-5000</td><td colspan="1" rowspan="1">0.01·Raw</td></tr><tr><td colspan="1" rowspan="1">42154</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum battery #2 voltage</td><td colspan="1" rowspan="1">V</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-5000</td><td colspan="1" rowspan="1">0.01·Raw</td></tr><tr><td colspan="1" rowspan="1">42155</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum battery #1 amps</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1500</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42156</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum battery #2 amps</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1500</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42157</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum battery #1 amps</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1500</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42158</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum battery #2 amps</td><td colspan="1" rowspan="1">A</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-1500</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42159-42178</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42179</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Minimum system pressure</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42180</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maximum system pressure</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42181</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Counter, number of starts</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-10000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42182</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Counter, number of calls to start</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-10000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42183</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Total run time, hr</td><td colspan="1" rowspan="1">hr</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59999</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42184</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Total run time, min</td><td colspan="1" rowspan="1">min</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42185</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Total run time, sec</td><td colspan="1" rowspan="1">sec</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42186</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump last run time, min</td><td colspan="1" rowspan="1">min</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42187</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump last run time, sec</td><td colspan="1" rowspan="1">sec</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42188</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Total controller power on time, hr</td><td colspan="1" rowspan="1">hr</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59999</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42189</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Total controller power on time, min</td><td colspan="1" rowspan="1">min</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42190</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Total controller power on time, sec</td><td colspan="1" rowspan="1">sec</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42191</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Hours since last run</td><td colspan="1" rowspan="1">hr</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59999</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42192</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Hours since last solenoid drain valve test</td><td colspan="1" rowspan="1">hr</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59999</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42193-42196</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Last engine start, date and time</td><td colspan="1" rowspan="1">milliseconds</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">64-bit binary number</td><td colspan="1" rowspan="1">See Note 3</td></tr><tr><td colspan="1" rowspan="1">42197-42200</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Last engine overspeed, date and time</td><td colspan="1" rowspan="1">milliseconds</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">64-bit binary number</td><td colspan="1" rowspan="1">See Note 3</td></tr><tr><td colspan="1" rowspan="1">42201-42204</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Last charger failure, date and time</td><td colspan="1" rowspan="1">milliseconds</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">64-bit binary number</td><td colspan="1" rowspan="1">See Note 3</td></tr><tr><td colspan="1" rowspan="1">42205-42208</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Last battery trouble, date and time</td><td colspan="1" rowspan="1">milliseconds</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">64-bit binary number</td><td colspan="1" rowspan="1">See Note 3</td></tr><tr><td colspan="1" rowspan="1">42209-42212</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Last low fuel level, date and time</td><td colspan="1" rowspan="1">milliseconds</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">64-bit binary number</td><td colspan="1" rowspan="1">See Note 3</td></tr><tr><td colspan="1" rowspan="1">42213-42216</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Last engine high temperature, date and time</td><td colspan="1" rowspan="1">milliseconds</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">64-bit binary number</td><td colspan="1" rowspan="1">See Note 3</td></tr><tr><td colspan="1" rowspan="1">42217-42220</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Last engine low pressure, date and time</td><td colspan="1" rowspan="1">milliseconds</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">64-bit binary number</td><td colspan="1" rowspan="1">See Note 3</td></tr><tr><td colspan="1" rowspan="1">42221-42230</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42231-42280</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Manufacturer specific</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">50 registers</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42281-42290</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr></table>

(1) A register value of FFFFH indicates data are not available.  
Notes:  
(2) See Figure C.9.2.10.1 for an example of pump room device identification.  
(3) Date and time stamp uses 64-bit Unix time stamp (Epoch) per ISO 8601, Data Elements and Interchange Formats — Information Interchange — Representation of Dates and Times. For example, 2017-09-12T14:00:00.0001 is a date and time stamp.

N Table C.9.2.10.1(d) Jockey Pump Controller
<table><tr><td colspan="1" rowspan="1">ModbusRegister(42291–42430)</td><td colspan="1" rowspan="1">Bit</td><td colspan="1" rowspan="1">Description</td><td colspan="1" rowspan="1">Units</td><td colspan="1" rowspan="1">Optional(X)</td><td colspan="1" rowspan="1">Write</td><td colspan="1" rowspan="1">Range(See Note 1)</td><td colspan="1" rowspan="1">Scaling andNotes</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump Room Device</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42291</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump room device ID</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">See Note 2</td></tr><tr><td colspan="1" rowspan="1">42292-42300</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42301-42310</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Manufacturer name</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1">42351-42320</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Basic model</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1">42361-42330</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Controller type</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1">42371-42340</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Serial number</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1">42381-42350</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Software version</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">ASCII Text</td><td colspan="1" rowspan="1">20 characters</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Time and Date Stamp</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42351-42354</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Date and time</td><td colspan="1" rowspan="1">milliseconds</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">64-bit binary number</td><td colspan="1" rowspan="1">See Note 3</td></tr><tr><td colspan="1" rowspan="1">42355-42360</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Alarms</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42361</td><td colspan="1" rowspan="1">D0</td><td colspan="1" rowspan="1">Power available</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Boolean</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D1</td><td colspan="1" rowspan="1">Pump running</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D2</td><td colspan="1" rowspan="1">Failure-to-start alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D3</td><td colspan="1" rowspan="1">Common alarm</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D4</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D5</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D6</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D7</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D8</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D9</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D10</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D11</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D12</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D13</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D14</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">D15</td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">Bool</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42362-42370</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Dynamic Real-Time Data</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42371</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pump discharge pressure (system pressure)</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-6000</td><td colspan="1" rowspan="1">0.1·Raw</td></tr><tr><td colspan="1" rowspan="1">42372-42380</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Controller Settings</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42381</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pressure start</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-600</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42382</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pressure stop</td><td colspan="1" rowspan="1">psi/bar/kPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-600</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42383</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Main switch in auto</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">1 = Switch in AUTO</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42384</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Main switch in manual</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">1 = Switch in MANUAL</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42385</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Main switch in off</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">1 = Switch in OFF</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42386</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Pressure units</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0 = psi, 1 = bar, 2 = kPa</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42387-42390</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Historical Data</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42391</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Counter, number of starts</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-10000</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42392</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Total jockey run time, hr</td><td colspan="1" rowspan="1">hr</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59999</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42393</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Total jockey run time, min</td><td colspan="1" rowspan="1">min</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">RO</td><td colspan="1" rowspan="1">0-59</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42394-42400</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42401-42420</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Manufacturer specific</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">20 registers</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">42421-42430</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Undefined</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr></table>

Notes:  
(1) A register value of FFFFH indicates data are not available.  
(2) See Figure C.9.2.10.1 for an example of pump room device identification.  
(3) Date and time stamp uses 64-bit Unix time stamp (Epoch) per ISO 8601, Data Elements and Interchange Formats — Information Interchange — Representation of Dates and Times. For example, 2017-09-12T14:00:00.0001 is a date and time stamp.

N Table C.9.2.10.1(e) Event Log Data Access — Electric Controller
<table><tr><td rowspan=1 colspan=1>Modbus Register(42431–42460)</td><td rowspan=1 colspan=1>Description</td><td rowspan=1 colspan=1>Units</td><td rowspan=1 colspan=1>Write</td><td rowspan=1 colspan=1>Range</td><td rowspan=1 colspan=1>Scaling and Notes</td></tr><tr><td rowspan=1 colspan=1>42431</td><td rowspan=1 colspan=1>Rewind event log oldest</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42432</td><td rowspan=1 colspan=1>Rewind event log 1 day ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42433</td><td rowspan=1 colspan=1>Rewind event log 7 days ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42434</td><td rowspan=1 colspan=1>Rewind event log 30 days ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42435</td><td rowspan=1 colspan=1>Rewind event log 60 days ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42436</td><td rowspan=1 colspan=1>Rewind event log 90 days ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42437-42440</td><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42441-42443</td><td rowspan=1 colspan=1>Date and time stamp</td><td rowspan=1 colspan=1>milliseconds</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>64-bit binary number</td><td rowspan=1 colspan=1>See Note 2</td></tr><tr><td rowspan=1 colspan=1>42444</td><td rowspan=1 colspan=1>Event ID</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>1-250</td><td rowspan=1 colspan=1>See ID Table C.9.2.10.1 (h)Event ID = 0 is EOF</td></tr><tr><td rowspan=1 colspan=1>42445</td><td rowspan=1 colspan=1>Event valuel</td><td rowspan=1 colspan=1>psi/bar/kPa</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0-6000</td><td rowspan=1 colspan=1>0.1·Raw</td></tr><tr><td rowspan=1 colspan=1>42446</td><td rowspan=1 colspan=1>Flags, event value1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42447-42450</td><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42451-42460</td><td rowspan=1 colspan=1>Manufacturer configurable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10 registers</td><td rowspan=1 colspan=1></td></tr></table>

Notes:  
(1) A register value of FFFFH indicates data are not available.  
(2) See Figure C.9.2.10.1 for an example of pump room device identification.  
(3) Date and time stamp uses 64-bit Unix time stamp (Epoch) per ISO 8601, Data Elements and Interchange Formats — Information Interchange — Representation of Dates and Times. For example, 2017-09-12T14:00:00.0001 is a date and time stamp.

N Table C.9.2.10.1(f) Event Log Data Access — Diesel Controller
<table><tr><td rowspan=1 colspan=1>Modbus Register(42431–42460)</td><td rowspan=1 colspan=1>Description</td><td rowspan=1 colspan=1>Units</td><td rowspan=1 colspan=1>Write</td><td rowspan=1 colspan=1>Range</td><td rowspan=1 colspan=1>Scaling and Notes</td></tr><tr><td rowspan=1 colspan=1>42431</td><td rowspan=1 colspan=1>Rewind event log oldest</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42432</td><td rowspan=1 colspan=1>Rewind event log 1 day ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42433</td><td rowspan=1 colspan=1>Rewind event log 7 days ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42434</td><td rowspan=1 colspan=1>Rewind event log 30 days ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42435</td><td rowspan=1 colspan=1>Rewind event log 60 days ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42436</td><td rowspan=1 colspan=1>Rewind event log 90 days ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42437-42440</td><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42441-42443</td><td rowspan=1 colspan=1>Date and time stamp</td><td rowspan=1 colspan=1>milliseconds</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>64-bit binary number</td><td rowspan=1 colspan=1>See Note 2</td></tr><tr><td rowspan=1 colspan=1>42444</td><td rowspan=1 colspan=1>Event ID</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>1-250</td><td rowspan=1 colspan=1>See ID Table C.9.2.10.1 (i)Event ID = 0 is EOF</td></tr><tr><td rowspan=1 colspan=1>42445</td><td rowspan=1 colspan=1>Event valuel</td><td rowspan=1 colspan=1>psi/bar/kPa</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0-6000</td><td rowspan=1 colspan=1>0.1·Raw</td></tr><tr><td rowspan=1 colspan=1>42446</td><td rowspan=1 colspan=1>Flags, event value1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42447-42450</td><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42451-42460</td><td rowspan=1 colspan=1>Manufacturer configurable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10 registers</td><td rowspan=1 colspan=1></td></tr></table>

Notes:  
(1) A register value of FFFFH indicates data are not available.  
(2) See Figure C.9.2.10.1 for an example of pump room device identification.  
(3) Date and time stamp uses 64-bit Unix time stamp (Epoch) per ISO 8601, Data Elements and Interchange Formats — Information Interchange — Representation of Dates and Times. For example, 2017-09-12T14:00:00.0001 is a date and time stamp.

N Table C.9.2.10.1(g) Event Log Data Access — Jockey Controller
<table><tr><td rowspan=1 colspan=1>Modbus Register(42461–42490)</td><td rowspan=1 colspan=1>Description</td><td rowspan=1 colspan=1>Units</td><td rowspan=1 colspan=1>Write</td><td rowspan=1 colspan=1>Range</td><td rowspan=1 colspan=1>Scaling and Notes</td></tr><tr><td rowspan=1 colspan=1>42461</td><td rowspan=1 colspan=1>Rewind event log oldest</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42462</td><td rowspan=1 colspan=1>Rewind event log 1 day ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42463</td><td rowspan=1 colspan=1>Rewind event log 7 days ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42464</td><td rowspan=1 colspan=1>Rewind event log 30 days ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42465</td><td rowspan=1 colspan=1>Rewind event log 60 days ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42466</td><td rowspan=1 colspan=1>Rewind event log 90 days ago</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Read register to rewind</td></tr><tr><td rowspan=1 colspan=1>42467-42470</td><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42471-42473</td><td rowspan=1 colspan=1>Date and time stamp</td><td rowspan=1 colspan=1>milliseconds</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>64-bit binary number</td><td rowspan=1 colspan=1>See Note 2</td></tr><tr><td rowspan=1 colspan=1>42474</td><td rowspan=1 colspan=1>Event ID</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>1-250</td><td rowspan=1 colspan=1>See ID Table C.9.2.10.1 (j)Event ID = 0 is EOF</td></tr><tr><td rowspan=1 colspan=1>42475</td><td rowspan=1 colspan=1>Event valuel</td><td rowspan=1 colspan=1>psi/bar/kPa</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0-6000</td><td rowspan=1 colspan=1>0.1·Raw</td></tr><tr><td rowspan=1 colspan=1>42476</td><td rowspan=1 colspan=1>Flags, event value1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42477-42480</td><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42481-42490</td><td rowspan=1 colspan=1>Manufacturer configurable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10 registers</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42491-42500</td><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Notes:  
(1) A register value of FFFFH indicates data are not available.  
(2) See Figure C.9.2.10.1 for an example of pump room device identification.  
(3) Date and time stamp uses 64-bit Unix time stamp (Epoch) per ISO 8601, Data Elements and Interchange Formats — Information Interchange — Representation of Dates and Times. For example, 2017-09-12T14:00:00.0001 is a date and time stamp.

N Table C.9.2.10.1(h) Electric Event Messages  
N Table C.9.2.10.1(h) Continued
<table><tr><td>ID</td><td>Event Message</td><td>ID</td><td>Event Message</td></tr><tr><td>1</td><td>Pump Running</td><td>63</td><td>Pump Room Normal</td></tr><tr><td>2</td><td>Pump Stopped</td><td>64</td><td>Min Start Volts</td></tr><tr><td>3</td><td>Fail to Start</td><td>65</td><td>Max Start Current</td></tr><tr><td>4</td><td>Fail to Start Noted</td><td>66</td><td>Load Shed</td></tr><tr><td>5</td><td>Call to Start</td><td>67</td><td>Load Restored</td></tr><tr><td>6</td><td>Locked Rotor Trip</td><td>68</td><td>Weekly Test Running</td></tr><tr><td>7</td><td>Rotor Trip Clear</td><td>69</td><td>Weekly Test Done</td></tr><tr><td>8</td><td>Over Voltage</td><td>70</td><td>Parameters Reset</td></tr><tr><td>9</td><td>Over Frequency</td><td>71</td><td>Passwords Reset</td></tr><tr><td>10</td><td>Under Voltage</td><td>72</td><td>Low Suction Level</td></tr><tr><td>11</td><td>Under Frequency</td><td>73</td><td>Suction Level OK</td></tr><tr><td>12</td><td>Voltage Imbalance</td><td>74</td><td>Automatic Start</td></tr><tr><td>13</td><td>Phase Failure</td><td>75</td><td>Automatic Start Clear</td></tr><tr><td>14</td><td>Phase Reversal</td><td>76</td><td>Calibration Error</td></tr><tr><td>15</td><td>Current &gt;320% FLA</td><td>77</td><td>Calibration Error Cleared</td></tr><tr><td>16</td><td>Motor Overload</td><td>78</td><td>Test In Progress</td></tr><tr><td>17</td><td>Nominal Voltage</td><td>79</td><td>Test Completed</td></tr><tr><td>18</td><td>Voltage Balanced</td><td>80</td><td>Jockey Pump Running</td></tr><tr><td>19</td><td>Nominal Frequency</td><td>81</td><td>Jockey Pump Off</td></tr><tr><td>20</td><td>Phase Nominal</td><td>82</td><td>Jockey Pump Trouble</td></tr><tr><td>21</td><td>Phase Sequence</td><td>83</td><td>Jockey Pump OK</td></tr><tr><td>22</td><td>Nominal Current</td><td>84</td><td>Emergency Stop</td></tr><tr><td>23</td><td>Motor Normal</td><td>85</td><td>Emergency Stop Released</td></tr><tr><td>24</td><td>Interlock On</td><td>86</td><td></td></tr><tr><td>25</td><td>Interlock Off</td><td>87</td><td>VFD Bypass VFD Active</td></tr><tr><td>26</td><td>Deluge Open</td><td>88</td><td>VFD Failure</td></tr><tr><td>27</td><td>Deluge Closed</td><td>89</td><td></td></tr><tr><td>28</td><td>Low Pressure</td><td>90</td><td>VFD Failure Clear</td></tr><tr><td>29</td><td>Normal Pressure</td><td>91</td><td>System Overpressure</td></tr><tr><td>30</td><td>Manual Stop Button</td><td>92</td><td>System Pressure OK</td></tr><tr><td>31</td><td>Manual Stop Released</td><td>93</td><td>Weekly Test Due</td></tr><tr><td>32</td><td>Power Transferred</td><td></td><td>Weekly Test Due Clear</td></tr><tr><td>33</td><td>Power Re-Transferred</td><td>94 95</td><td>Softstarter Fault</td></tr><tr><td>34</td><td>Control Voltage OK</td><td>96</td><td>Softstarter Ok VFD Ready</td></tr><tr><td>35</td><td>No Control Voltage</td><td>97</td><td></td></tr><tr><td>36</td><td>Load Disconnect</td><td>98</td><td>VFD Not Ready</td></tr><tr><td>37</td><td>Load Reconnect</td><td>99</td><td>Shunt Trip Normal</td></tr><tr><td>38</td><td>Local Start Input</td><td>100</td><td>Shunt Trip Emergency Flow Meter On</td></tr><tr><td>39</td><td>Local Start Clear</td><td>101</td><td>Flow Meter Off</td></tr><tr><td>40</td><td>Remote Start Input</td><td>102</td><td>Auto Start Input</td></tr><tr><td>41</td><td>Remote Start Clear</td><td>103</td><td>Auto Start Input Off</td></tr><tr><td>42</td><td>Emergency Run On</td><td>104</td><td>Pressure Delta</td></tr><tr><td>43</td><td>Emergency Run Off</td><td>105</td><td>Test Pushbutton Start</td></tr><tr><td>44</td><td>Emergency Isolation Switch On</td><td>106</td><td>Test Failed</td></tr><tr><td>45</td><td></td><td></td><td></td></tr><tr><td>46</td><td>Emergency Isolation Switch Off Soft Start Over Temp Bypass</td><td>107</td><td>Test Override</td></tr><tr><td>47</td><td>Soft Start Over Temp Normal</td><td>108</td><td>Manual Stop Enabled</td></tr><tr><td>48</td><td></td><td>109</td><td>Manual Stop Disabled</td></tr><tr><td>49</td><td>Motor Start Checked</td><td>110</td><td>Manual Pushbutton Start</td></tr><tr><td></td><td>Pressure Fail</td><td>111</td><td>Duty Pump</td></tr><tr><td>50</td><td>Pressure in Range</td><td>112</td><td>Standby Pump</td></tr><tr><td>51</td><td>Pressure Log</td><td>113</td><td>Unit Available</td></tr><tr><td>52</td><td>Pressure Log Run</td><td>114</td><td>Unit Not Available</td></tr><tr><td>53</td><td>Database Clear</td><td>115</td><td>Shutdown Activated</td></tr><tr><td>54</td><td>System Reset</td><td>116</td><td>Shutdown Released</td></tr><tr><td>55</td><td>Data Log Cleared</td><td>117</td><td>Relief Valve Open</td></tr><tr><td>56</td><td>Low Suction Pressure</td><td>118</td><td>Relief Valve Closed</td></tr><tr><td>57</td><td>Suction Pressure OK</td><td>119</td><td>Manual Test Input</td></tr><tr><td>58</td><td>Reservoir Low</td><td>120</td><td>Manual Test Clear</td></tr><tr><td>59 60</td><td>Reservoir OK Low Pump Room Temp</td><td>121 122</td><td>VFD Sleep (Power Off) VFD Wakeup (Power On)</td></tr><tr><td>61</td><td></td><td></td><td></td></tr><tr><td>69</td><td>Pump Room Temp OK</td><td>123-250</td><td>Undefined</td></tr><tr><td>1</td><td>Engine Running</td><td>62</td><td>Crank 2 Button Clear</td></tr><tr><td>2</td><td>Engine Stopped</td><td>63</td><td>Calibration Error</td></tr><tr><td>3</td><td>Fail to Start</td><td>64</td><td>Calibration Error Cleared</td></tr><tr><td>4</td><td>Fail to Start Noted</td><td>65</td><td>No Control Voltage</td></tr><tr><td>5</td><td>Call to Start</td><td>66</td><td>Control Voltage OK</td></tr><tr><td>6</td><td>Interlock On</td><td>67</td><td>Missing Battery</td></tr><tr><td>7</td><td>Interlock Off</td><td>68</td><td>Missing Battery OK</td></tr><tr><td>8</td><td>Deluge Open</td><td>69</td><td>AC Power Lost</td></tr><tr><td>9</td><td>Deluge Closed</td><td>70</td><td>AC Power Restored</td></tr><tr><td>10</td><td>Low Pressure</td><td>71</td><td>Test In Progress</td></tr><tr><td>11</td><td>Normal Pressure</td><td>72</td><td>Test Completed</td></tr><tr><td>12</td><td>Manual Stop Button</td><td>73</td><td>Automatic Start</td></tr><tr><td>13</td><td>Manual Stop Released</td><td>74</td><td>Automatic Start Clear</td></tr><tr><td>14</td><td>Remote Start Run</td><td>75</td><td>Low Suction Level</td></tr><tr><td>15</td><td>Remote Start Term</td><td>76</td><td>Suction Level OK</td></tr><tr><td>16</td><td>Pressure Fail</td><td>77</td><td>Main Switch Off</td></tr><tr><td>17</td><td>Pressure in Range</td><td>78</td><td>Main Switch Auto</td></tr><tr><td>18</td><td>Pressure Log</td><td>79</td><td>Main Switch Manual</td></tr><tr><td>19</td><td>Pressure Log Run</td><td>80</td><td>Jockey Pump Running</td></tr><tr><td>20</td><td>System Reset</td><td>81</td><td>Jockey Pump Off</td></tr><tr><td>21</td><td>Low Suction Pressure</td><td>82</td><td>Jockey Pump Trouble</td></tr><tr><td>22</td><td>Suction Pressure Clear</td><td>83</td><td>Jockey Pump OK</td></tr><tr><td>23</td><td>Pump Room Trouble</td><td>84</td><td>Battery 1 Out</td></tr><tr><td>24</td><td>Pump Room Normal</td><td>85</td><td>Battery 1 Out Off</td></tr><tr><td>25</td><td>Weekly Test Running</td><td>86</td><td>Battery 2 Out</td></tr><tr><td>26</td><td>Weekly Test Done</td><td>87</td><td>Battery 2 Out Off</td></tr><tr><td>27</td><td>Parameters Reset</td><td>88</td><td>Charger 1 Out</td></tr><tr><td>28</td><td>Passwords Reset</td><td>89</td><td>Charger 1 Out Off</td></tr><tr><td>29</td><td>Flow Meter On</td><td>90</td><td>Charger 2 Out</td></tr><tr><td>30</td><td>Flow Meter Clear</td><td>91</td><td>Charger 2 Out Off</td></tr><tr><td>31</td><td>Fuel Spill Input</td><td>92</td><td>Weekly Test Due</td></tr><tr><td>32</td><td>Fuel Spill Clear</td><td>93</td><td>Weekly Test Due Clear</td></tr><tr><td>33</td><td>Engine Over Speed</td><td>94</td><td>System Overpressure</td></tr><tr><td>34</td><td>Engine Over Speed Clear</td><td>95</td><td>System Pressure OK</td></tr><tr><td>35</td><td>Engine Temp High</td><td>96</td><td>Fuel Injector Fail</td></tr><tr><td>36</td><td>Engine Temp High OK</td><td>97</td><td>Fuel Injector OK</td></tr><tr><td>37</td><td>Oil Pressure Low</td><td>98</td><td>Coil Continuity 1 Fail</td></tr><tr><td>38</td><td>Oil Pressure Low OK</td><td>99</td><td>Coil Continuity 2 Fail</td></tr><tr><td>39</td><td>Fuel Level Low</td><td>100</td><td>AC Power Loss Start</td></tr><tr><td>40</td><td>Fuel Level Low OK</td><td>101</td><td>AC Voltage High</td></tr><tr><td>41</td><td>Fuel Level High</td><td>102</td><td>AC Voltage Normal</td></tr><tr><td>42</td><td>Fuel Level High OK</td><td>103</td><td>AC Voltage Low</td></tr><tr><td>43</td><td>Low Pump Room Temp</td><td>104</td><td>AC Power Loss Delay</td></tr><tr><td>44</td><td>Pump Room Temp OK</td><td>105</td><td>Fuel Valve Relay Status</td></tr><tr><td>45</td><td>Reservoir High</td><td>106</td><td>Low Pressure Sensor</td></tr><tr><td>46</td><td>Reservoir High Clear</td><td>107</td><td>Auto Start Input</td></tr><tr><td>47</td><td>Reservoir Low</td><td>108</td><td>Auto Start Input Off</td></tr><tr><td>48</td><td>Reservoir Low Clear</td><td>109</td><td>Pressure Delta</td></tr><tr><td>49</td><td>Relief Valve Open</td><td>110</td><td>Cranking 1</td></tr><tr><td>50</td><td>Relief Valve Closed</td><td>111</td><td>Cranking 2</td></tr><tr><td>51</td><td>Charger 1 Fail</td><td>112</td><td>Mode Off Off</td></tr><tr><td>52</td><td>Charger 1 Recovered</td><td>113</td><td>Mode Auto Off</td></tr><tr><td>53</td><td>Charger 2 Fail</td><td>114</td><td>Mode Manual Off</td></tr><tr><td>54</td><td>Charger 2 Recovered</td><td>115</td><td>Jockey Pump Running</td></tr><tr><td>55</td><td>Battery 1 Trouble</td><td>116</td><td>Jockey Pump Off</td></tr><tr><td>56</td><td>Battery 1 Clear</td><td></td><td></td></tr><tr><td>57</td><td>Battery 2 Trouble</td><td>117</td><td>Jockey Pump Trouble</td></tr><tr><td>58</td><td>Battery 2 Clear</td><td>118 119</td><td>Jockey Pump OK</td></tr><tr><td>59</td><td>Crank 1 Button</td><td>120</td><td>Battery 1 Out Battery 1 Out Off</td></tr><tr><td>60</td><td>Crank 1 Button Clear</td><td>121</td><td></td></tr><tr><td>61</td><td>Crank 2 Button</td><td>122</td><td>Battery 2 Out Battery 2 Out Off</td></tr></table>

(continues)  
(continues)

N Table C.9.2.10.1(i) Continued  
N Table C.9.2.10.1(j) Jockey Event Messages
<table><tr><td>ID</td><td>Event Message</td><td>ID</td><td>Event Message</td></tr><tr><td>123</td><td>Charger 1 Out</td><td>1</td><td>Pump Running</td></tr><tr><td>124</td><td>Charger 1 Out Off</td><td>2</td><td>Pump Stopped</td></tr><tr><td>125</td><td>Charger 2 Out</td><td>3</td><td>Fail to Start</td></tr><tr><td>126</td><td>Charger 2 Out Off</td><td>4</td><td>Fail to Start Noted</td></tr><tr><td>127</td><td>Weekly Test Due</td><td>5</td><td>Call to Start</td></tr><tr><td>128</td><td>Weekly Test Due Clear</td><td></td><td></td></tr><tr><td>129</td><td>System Overpressure</td><td>6</td><td>Phase Failure Phase Reversal</td></tr><tr><td>130</td><td>System Pressure OK</td><td>7</td><td></td></tr><tr><td>131</td><td>Fuel Injector Fail</td><td>8</td><td>Motor Overload</td></tr><tr><td>132</td><td>Fuel Injector OK</td><td>9</td><td>Motor Normal</td></tr><tr><td>133</td><td>Primary Fail Start</td><td>10</td><td>Low Pressure</td></tr><tr><td>134</td><td>Primary Fail Clear</td><td>11</td><td>Normal Pressure</td></tr><tr><td>135</td><td>Primary Interrupt</td><td>12</td><td>Pressure Fail</td></tr><tr><td>136</td><td>Primary Interrupt Cleared</td><td>13</td><td>Pressure in Range</td></tr><tr><td>137</td><td>Coil Continuity 1 Fail</td><td>14</td><td>Pressure Log</td></tr><tr><td>138</td><td>Coil Continuity 2 Fail</td><td>15</td><td>Pressure Log Run</td></tr><tr><td>139</td><td>AC Power Loss Start</td><td>16</td><td>System Reset</td></tr><tr><td>140</td><td>AC Voltage High</td><td>17</td><td>Parameters Reset</td></tr><tr><td>141</td><td>AC Voltage Normal</td><td>18</td><td>Passwords Reset</td></tr><tr><td>142</td><td>AC Voltage Low</td><td>19</td><td>Automatic Start</td></tr><tr><td>143</td><td>Secondary Crank</td><td>20</td><td>Automatic Start Clear</td></tr><tr><td>144</td><td>Secondary Crank Off</td><td>21</td><td>Main Switch Off</td></tr><tr><td>145</td><td>AC Power Loss Delay</td><td>22</td><td>Main Switch Auto</td></tr><tr><td>146</td><td>Fuel Valve Relay Status</td><td>23</td><td>Main Switch Manual</td></tr><tr><td>147</td><td>Low Pressure Sensor</td><td>24</td><td></td></tr><tr><td>148</td><td>Auto Start Input</td><td></td><td>System Overpressure</td></tr><tr><td>149</td><td>Auto Start Input Off</td><td>25</td><td>System Pressure OK</td></tr><tr><td>150</td><td>Pressure Delta</td><td>26</td><td>Auto Start Input Off</td></tr><tr><td>151</td><td>Cranking 1</td><td>27</td><td>Pressure Delta</td></tr><tr><td>152</td><td>Cranking 2</td><td>28</td><td>Mode Off Off</td></tr><tr><td>153</td><td>Test Button</td><td>29</td><td>Mode Auto Off</td></tr><tr><td>154</td><td>Test Failed</td><td>30</td><td>Mode Manual Off</td></tr><tr><td>155 156</td><td>Test Override</td><td>31-250</td><td>Undefined</td></tr><tr><td>157</td><td>Auto Shutdown Disabled</td><td></td><td></td></tr><tr><td>158</td><td>Auto Shutdown Enabled</td><td></td><td></td></tr><tr><td>159</td><td>Duty Pump</td><td></td><td></td></tr><tr><td>160</td><td>Standby Pump Unit Available</td><td></td><td></td></tr><tr><td>161</td><td>Unit Not Available</td><td></td><td></td></tr><tr><td>162</td><td></td><td></td><td></td></tr><tr><td>163</td><td>Dump Valve On</td><td></td><td></td></tr><tr><td>164</td><td>Dump Valve Off Shutdown Activated</td><td></td><td></td></tr><tr><td>165</td><td>Shutdown Released</td><td></td><td></td></tr><tr><td>166</td><td>Manual Test Input</td><td></td><td></td></tr><tr><td>167</td><td>Manual Test Clear</td><td></td><td></td></tr><tr><td>168</td><td>Term 301, ECMS</td><td></td><td></td></tr><tr><td>169</td><td>Term 301, ECMS Clear</td><td></td><td></td></tr><tr><td>170</td><td>Term 302, FIM</td><td></td><td></td></tr><tr><td>171</td><td>Term 302, FIM Clear</td><td></td><td></td></tr><tr><td>172</td><td>Term 303, ECMW</td><td></td><td></td></tr><tr><td>173</td><td>Term 303, ECMW Clear</td><td></td><td></td></tr><tr><td>174</td><td>Term 304, ECMF</td><td></td><td></td></tr><tr><td>175</td><td>Term 304, ECMF Clear</td><td></td><td></td></tr><tr><td>176</td><td>Term 305, LSP</td><td></td><td></td></tr><tr><td>177</td><td>Term 305, LSP Clear</td><td></td><td></td></tr><tr><td>178</td><td>Term 310, HRT</td><td></td><td></td></tr><tr><td>179</td><td>Term 310, HRT Clear</td><td></td><td></td></tr><tr><td>180</td><td>Term 311, LRF</td><td></td><td></td></tr><tr><td>181</td><td>Term 311, LRF Clear</td><td></td><td></td></tr><tr><td>182</td><td>Term 312, LET</td><td></td><td></td></tr><tr><td>183</td><td>Term 312, LET Clear</td><td></td><td></td></tr><tr><td>184-250</td><td>Undefined</td><td></td><td></td></tr></table>

N Table C.9.2.10.1(k) Performance Data (Modbus Registers 42501–42920)
<table><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1>AddressOffset</td><td rowspan=1 colspan=1>+0</td><td rowspan=1 colspan=1>+1</td><td rowspan=1 colspan=1>+2</td><td rowspan=1 colspan=1>+3</td><td rowspan=1 colspan=1>+4</td><td rowspan=1 colspan=1>+5</td><td rowspan=1 colspan=1>+6</td><td rowspan=1 colspan=1>+7</td><td rowspan=1 colspan=1>+8</td><td rowspan=1 colspan=1>+9</td><td rowspan=1 colspan=1>+10</td><td rowspan=1 colspan=1>+11</td><td rowspan=1 colspan=1>+12</td><td rowspan=1 colspan=1>+13</td><td rowspan=1 colspan=1>+14</td><td rowspan=1 colspan=1>+15</td><td rowspan=1 colspan=1>+16</td><td rowspan=1 colspan=1>+17</td><td rowspan=1 colspan=1>+18</td><td rowspan=1 colspan=1>+19</td></tr><tr><td rowspan=1 colspan=1>DataDescription</td><td rowspan=1 colspan=1>Year</td><td rowspan=1 colspan=1>Mo</td><td rowspan=1 colspan=1>Day</td><td rowspan=1 colspan=1>Hr</td><td rowspan=1 colspan=1>Min</td><td rowspan=1 colspan=1>Sec</td><td rowspan=1 colspan=1>FlowPoint</td><td rowspan=1 colspan=1>MeasuredFlow</td><td rowspan=1 colspan=1>SystemPressure</td><td rowspan=1 colspan=1>SuctionPressure</td><td rowspan=1 colspan=1>Sys-SucPressure</td><td rowspan=1 colspan=1>RPM</td><td rowspan=1 colspan=1>AmpsLi</td><td rowspan=1 colspan=1>AmpsL2</td><td rowspan=1 colspan=1>AmpsL3</td><td rowspan=1 colspan=1>VoltsLl-L2</td><td rowspan=1 colspan=1>VoltsL2-L3</td><td rowspan=1 colspan=1>VoltsL3-L1</td><td rowspan=1 colspan=1>TableUnits</td><td rowspan=1 colspan=1>Unused</td></tr><tr><td rowspan=1 colspan=1>StartingAddress</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=8></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=7 colspan=1>PresentDataTable</td><td rowspan=1 colspan=1>42501</td><td rowspan=1 colspan=1>42501</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42521</td><td rowspan=1 colspan=1>42521</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42541</td><td rowspan=1 colspan=1>42541</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42561</td><td rowspan=1 colspan=1>42561</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42581</td><td rowspan=1 colspan=1>42581</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42601</td><td rowspan=1 colspan=1>42601</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>125</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42621</td><td rowspan=1 colspan=1>42621</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=7 colspan=1>PreviousDataTable</td><td rowspan=1 colspan=1>42641</td><td rowspan=1 colspan=1>42641</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42661</td><td rowspan=1 colspan=1>42661</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42681</td><td rowspan=1 colspan=1>42681</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42701</td><td rowspan=1 colspan=1>42701</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42721</td><td rowspan=1 colspan=1>42721</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42741</td><td rowspan=1 colspan=1>42741</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>125</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42761</td><td rowspan=1 colspan=1>42761</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=7 colspan=1>AcceptanceDataTable</td><td rowspan=1 colspan=1>42781</td><td rowspan=1 colspan=1>42781</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42801</td><td rowspan=1 colspan=1>42801</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42821</td><td rowspan=1 colspan=1>42821</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42841</td><td rowspan=1 colspan=1>42841</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42861</td><td rowspan=1 colspan=1>42861</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42881</td><td rowspan=1 colspan=1>42881</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>125</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>42901</td><td rowspan=1 colspan=1>42901</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42920</td></tr></table>

