(2) Data are organized into tables of 7 records containing 18 fields with date and time as the key field. Date and time fields are organized per ISO.  
(1) The controller should be arranged to record and store the data for a given flow point when so initiated by the operator.  
Notes:

N Table C.9.2.10.1(l) Pump Curve Parameters
<table><tr><td rowspan=1 colspan=1>Offset</td><td rowspan=1 colspan=1>Data Description</td><td rowspan=1 colspan=1>Range</td><td rowspan=1 colspan=1>Units</td><td rowspan=1 colspan=1>Write</td><td rowspan=1 colspan=1>Scale</td></tr><tr><td rowspan=1 colspan=1>+0</td><td rowspan=1 colspan=1>Year</td><td rowspan=1 colspan=1>1700-3000</td><td rowspan=1 colspan=1>yr</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>+1</td><td rowspan=1 colspan=1>Month</td><td rowspan=1 colspan=1>1-12</td><td rowspan=1 colspan=1>mo</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>+2</td><td rowspan=1 colspan=1>Day</td><td rowspan=1 colspan=1>1-31</td><td rowspan=1 colspan=1>day</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>+3</td><td rowspan=1 colspan=1>Hour</td><td rowspan=1 colspan=1>0-23</td><td rowspan=1 colspan=1>hr</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>+4</td><td rowspan=1 colspan=1>Minute</td><td rowspan=1 colspan=1>0-59</td><td rowspan=1 colspan=1>min</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>+5</td><td rowspan=1 colspan=1>Second</td><td rowspan=1 colspan=1>0-59</td><td rowspan=1 colspan=1>sec</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>+6</td><td rowspan=1 colspan=1>Percent flow point</td><td rowspan=1 colspan=1>0-150</td><td rowspan=1 colspan=1>%</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>+7</td><td rowspan=1 colspan=1>Measured flow</td><td rowspan=1 colspan=1>0-50,000</td><td rowspan=1 colspan=1>gpm/L/min</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>+8</td><td rowspan=1 colspan=1>Suction pressure</td><td rowspan=1 colspan=1>0-6000</td><td rowspan=1 colspan=1>psi/bar/kPa</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0.1·Raw</td></tr><tr><td rowspan=1 colspan=1>+9</td><td rowspan=1 colspan=1>Sys-suc pressure*</td><td rowspan=1 colspan=1>0-6000</td><td rowspan=1 colspan=1>psi/bar/kPa</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0.1·Raw</td></tr><tr><td rowspan=1 colspan=1>+10</td><td rowspan=1 colspan=1>System pressure</td><td rowspan=1 colspan=1>0-6000</td><td rowspan=1 colspan=1>psi/bar/kPa</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0.1·Raw</td></tr><tr><td rowspan=1 colspan=1>+11</td><td rowspan=1 colspan=1>RPM</td><td rowspan=1 colspan=1>0-5000</td><td rowspan=1 colspan=1>rpm</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>+12</td><td rowspan=1 colspan=1>Amps L1</td><td rowspan=1 colspan=1>0-60,000</td><td rowspan=1 colspan=1>A</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0.1·Raw</td></tr><tr><td rowspan=1 colspan=1>+13</td><td rowspan=1 colspan=1>Amps L2</td><td rowspan=1 colspan=1>0-60,000</td><td rowspan=1 colspan=1>A</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0.1·Raw</td></tr><tr><td rowspan=1 colspan=1>+14</td><td rowspan=1 colspan=1>Amps L3</td><td rowspan=1 colspan=1>0-60,000</td><td rowspan=1 colspan=1>A</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0.1·Raw</td></tr><tr><td rowspan=1 colspan=1>+15</td><td rowspan=1 colspan=1>Volts L1-L2</td><td rowspan=1 colspan=1>0-50,000</td><td rowspan=1 colspan=1>V</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0.1·Raw</td></tr><tr><td rowspan=1 colspan=1>+16</td><td rowspan=1 colspan=1>Volts L2-L3</td><td rowspan=1 colspan=1>0-50,000</td><td rowspan=1 colspan=1>V</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0.1·Raw</td></tr><tr><td rowspan=1 colspan=1>+17</td><td rowspan=1 colspan=1>Volts L3-L1</td><td rowspan=1 colspan=1>0-50,000</td><td rowspan=1 colspan=1>V</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0.1·Raw</td></tr><tr><td rowspan=1 colspan=1>+18</td><td rowspan=1 colspan=1>Table units</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0 = psi, 1 = bar, 2 = kPa</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>+19</td><td rowspan=1 colspan=1>Table units</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0 = gpm, 1 = L/min</td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td></tr></table>

\*Net pressure calculation.

N Table C.9.2.10.1(m) Diesel Engines and Other Pump Room Devices
<table><tr><td rowspan=1 colspan=1>ModbusRegister(43001–43999)</td><td rowspan=1 colspan=1>Bit</td><td rowspan=1 colspan=1>Description</td><td rowspan=1 colspan=1>Units</td><td rowspan=1 colspan=1>Optional(X)</td><td rowspan=1 colspan=1>Write</td><td rowspan=1 colspan=1>Range (See Note 1)</td><td rowspan=1 colspan=1>Scaling andNotes</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Pump Room Device</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>43001</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Pump room device ID</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>See Note 2</td></tr><tr><td rowspan=1 colspan=1>43002-43010</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>43011-43020</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Manufacturer name</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>ASCII Text</td><td rowspan=1 colspan=1>20 characters</td></tr><tr><td rowspan=1 colspan=1>43021-43030</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Basic model</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>ASCII Text</td><td rowspan=1 colspan=1>20 characters</td></tr><tr><td rowspan=1 colspan=1>43031-43040</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Equipment type</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>ASCII Text</td><td rowspan=1 colspan=1>20 characters</td></tr><tr><td rowspan=1 colspan=1>43041-43050</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Serial number</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>ASCII Text</td><td rowspan=1 colspan=1>20 characters</td></tr><tr><td rowspan=1 colspan=1>43051-43060</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software version</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>ASCII Text</td><td rowspan=1 colspan=1>20 characters</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Time and Date Stamp</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>43061-43064</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Date and time</td><td rowspan=1 colspan=1>milliseconds</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>64-bit binary number</td><td rowspan=1 colspan=1>See Note 3</td></tr><tr><td rowspan=1 colspan=1>43065-43070</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Diesel Engine Data</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>43071</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Pressure units</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0 = psi, 1 = bar, 2 = kPa</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>43072</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature units</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0 = ℉, 1 = °℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>43073-43080</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>43081</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Engine coolant temperature</td><td rowspan=1 colspan=1>℉/℃</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0-300</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>43082</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Engine oil pressure</td><td rowspan=1 colspan=1>psi/bar/kPa</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0-150</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>43083</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Engine speed</td><td rowspan=1 colspan=1>rpm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0-4000</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>43084</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Total engine hours</td><td rowspan=1 colspan=1>hr</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RO</td><td rowspan=1 colspan=1>0-59999</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>43085-43100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>43101-43199</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Manufacturer specific</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>100 registers</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>43200-43999</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Undefined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

(2) See Figure C.9.2.10.1 for an example of pump room device identification.  
(1) A register value of FFFFH indicates data are not available.  
Notes:  
(3) Date and time stamp uses 64-bit Unix time stamp (Epoch) per ISO 8601, Data Elements and Interchange Formats — Information Interchange — Representation of Dates and Times. For example, 2017-09-12T14:00:00.0001 is a date and time stamp.

![](../images/chunk-000/8b269309b691b7d5c5b059aac85bf3a4c25c11a83f3320dcc8a23c45a17c67dc.jpg)  
N FIGURE C.9.2.10.1 Example of a Pump Room Device Identification.

from fire pump controller manufacturers. If it is determined that the information in Table C.9.2.10.1(c) is beyond what should be included in a fire pump controller, a stand-alone device could be developed to handle the information in this table. The data in Table C.9.2.10.1(c) can be stored locally, remotely, or both.

**N C.9.2.11 Data Recording Formats.**

N C.9.2.11.1 The data formats shown in Table C.9.2.11.1 are used in Table C.9.2.11.2, Table C.9.2.11.3, and Table C.9.2.11.4.

N C.9.2.11.2 Table C.9.2.11.2 provides a record format that is common for most equipment and is referenced in the tables that provide formatting for associated fire pump equipment.

N C.9.2.11.3 Table C.9.2.11.3 provides a format for basic information for electric fire pumps, controllers, and jockey pumps.

Table C.9.2.11.2 Common Equipment Data
<table><tr><td rowspan=1 colspan=1>Category</td><td rowspan=1 colspan=1>Item</td><td rowspan=1 colspan=1>Format</td><td rowspan=1 colspan=1>Possible Values</td></tr><tr><td rowspan=6 colspan=1></td><td rowspan=1 colspan=1>Manufacturer(develop list)</td><td rowspan=1 colspan=1>String(48)</td><td rowspan=1 colspan=1>Alphanumeric</td></tr><tr><td rowspan=1 colspan=1>Model number</td><td rowspan=1 colspan=1>String(48)</td><td rowspan=1 colspan=1>Alphanumeric</td></tr><tr><td rowspan=1 colspan=1>Size</td><td rowspan=1 colspan=1>String(48)</td><td rowspan=1 colspan=1>Alphanumeric</td></tr><tr><td rowspan=1 colspan=1>Serial number</td><td rowspan=1 colspan=1>String(48)</td><td rowspan=1 colspan=1>Alphanumeric</td></tr><tr><td rowspan=1 colspan=1>Year manufactured</td><td rowspan=1 colspan=1>4 Character</td><td rowspan=1 colspan=1>xxxx (year)</td></tr><tr><td rowspan=1 colspan=1>Device/componentidentifier tag</td><td rowspan=1 colspan=1>String(48)</td><td rowspan=1 colspan=1>Alphanumeric</td></tr></table>

N C.9.2.11.4 Table C.9.2.11.4 provides a format for the repair of associated fire pump equipment.

N C.9.2.11.5 Table C.9.2.11.5 provides a format for the inspection, test, and maintenance of associated fire pump equipment. Where the format conflicts with NFPA 25, the format in NFPA 25 takes precedence.

N C.9.2.11.6 Table C.9.2.11.6 contains what information should be recorded for each piece of associated equipment.

N C.9.2.11.7 All recorded information should be protected in accordance with appropriate security to limit access to appropriate entities.

Table C.9.2.11.1 Data Formats
<table><tr><td rowspan=1 colspan=1>Reference Name</td><td rowspan=1 colspan=1>Format</td><td rowspan=1 colspan=4>Possible Values</td></tr><tr><td rowspan=1 colspan=1>Bit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=4>0 or 1</td></tr><tr><td rowspan=1 colspan=1>Byte</td><td rowspan=1 colspan=1>8 bits</td><td rowspan=1 colspan=4>0-256</td></tr><tr><td rowspan=1 colspan=1>Character (char)</td><td rowspan=1 colspan=1>1 byte</td><td rowspan=1 colspan=4>0-256 interpreted as letters, numbers, or symbols using ASCII convention</td></tr><tr><td rowspan=2 colspan=1>Integer (int)</td><td rowspan=2 colspan=1>2 bytes</td><td rowspan=1 colspan=4>0–65,534 (A decimal place can be assumed in interpreting.)</td></tr><tr><td rowspan=1 colspan=4>When using an assumed decimal place for a number where the first digit can exceed 5, thenumber is limited to 4 digits.</td></tr><tr><td rowspan=7 colspan=1>Number (num)</td><td rowspan=7 colspan=1>5 bytes</td><td rowspan=1 colspan=1>Byte</td><td rowspan=1 colspan=1>Value</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>Power of 10</td></tr><tr><td rowspan=4 colspan=1>1st byte</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>Positive</td><td rowspan=1 colspan=1>Positive</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>Positive</td><td rowspan=1 colspan=1>Negative</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>Negative</td><td rowspan=1 colspan=1>Positive</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>Negative</td><td rowspan=1 colspan=1>Negative</td></tr><tr><td rowspan=1 colspan=1>2nd–4th bytes</td><td rowspan=1 colspan=1>0–16,777,216</td><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=1 colspan=1>5th byte</td><td rowspan=1 colspan=1>0–255 (10ⁿ)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>String</td><td rowspan=1 colspan=1>Multi bytes asspecified, e.g.,string(80) is 80bytes</td><td rowspan=1 colspan=4>Any letters, numbers, or symbols represented in the ASCII convention</td></tr><tr><td rowspan=1 colspan=1>Date</td><td rowspan=1 colspan=1>8 characters</td><td rowspan=1 colspan=4>xxxx (year), xx (month), xx (day)</td></tr><tr><td rowspan=1 colspan=1>Time</td><td rowspan=1 colspan=1>3 bytes</td><td rowspan=1 colspan=4>n hours (0–24), n minutes (0–60), n seconds (0–60)</td></tr></table>

Table C.9.2.11.3 Recommended Standardized Format for Basic Fire Pump Information and Operation
<table><tr><td colspan="1" rowspan="1">Data</td><td colspan="1" rowspan="1">Format</td><td colspan="1" rowspan="1">Possible Values</td><td colspan="1" rowspan="1">Permanent, Static,Dynamic</td></tr><tr><td colspan="1" rowspan="1">Type of record</td><td colspan="1" rowspan="1">String(48)</td><td colspan="1" rowspan="1">FIRE PUMP (FP) RECORD</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Facility name</td><td colspan="1" rowspan="1">String(96)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Location — GPS coordinates (longitude)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">-180° to +180°</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Location — GPS coordinates (latitude)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">-90° to +90°</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Location — GPS coordinates (elevation)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">ft or m</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Location adjusted for privacy — GPS coordinates (longitude)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">-180° to +180°</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Location adjusted for privacy — GPS coordinates (latitude)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">-900° to +90°</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Location adjusted for privacy — GPS coordinates (elevation)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">ft or m</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Reporting units pressure</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) psi(2) bar(3) pascals(4) other</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Reporting units flow</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) gpm(2) L/min(3) L/sec(4) m³/min(5) ft3/min(6) other</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Type of inspection or test</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(I) Inspection(T) Test(M) Maintenance(R) Repair</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Start of item record marker for item</td><td colspan="1" rowspan="1">String(16)</td><td colspan="1" rowspan="1">RECORD START</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Unit type identifier (develop list)</td><td colspan="1" rowspan="1">String(48)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Passed, failed, or passed but needs attention</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(P) Passed(F) Failed(A) Passed but needs attention</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Passed visual inspection</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No(A) Not applicable</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Maintenance required</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Maintenance done</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) Not applicable(2) Completed(3) Ordered but not completed(4) Not ordered</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">End of item record marker</td><td colspan="1" rowspan="1">String(16)</td><td colspan="1" rowspan="1">RECORD END</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">End of ITM (all components reported)</td><td colspan="1" rowspan="1">String(48)</td><td colspan="1" rowspan="1">END OF INSPECTION, TEST,AND MAINTENANCEREPORT</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Basic information (should be supplied by the fire pump packageintegrator)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Start fire pump info</td><td colspan="1" rowspan="1">String(16)</td><td colspan="1" rowspan="1">START BASIC FP</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Fire pump type</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Rated flow</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Rated pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Rated speed</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Rated horsepower</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Factory test pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Design net churn pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Design net 150% pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Pump start pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump reset pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Design suction pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Design discharge pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Maximum system flow demand (at pump discharge flange)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Maximum system pressure demand (at pump discharge flange)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">End fire pump info</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">END BASIC FP</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Start fire pump motor</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">START FP MOTOR</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Electric motor manufacturer</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Electric motor type</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Electric motor serial number</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Electric motor model number</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Electric motor date in service</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Nominal system voltage</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Electric motor rated horsepower</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Electric motor rated speed</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Motor rated FLA at the system nominal voltage</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Motor service factor</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Motor starting code</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Nameplate full load amps</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">End fire pump motor</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">END FP MOTOR</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Start diesel engine</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">START DIESEL ENG</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Diesel engine manufacturer</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Diesel engine serial number</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Diesel engine model number</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Diesel engine date in service</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Diesel engine rated horsepower</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Diesel engine rated speed</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">End diesel engine</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">END DIESEL ENG</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Start FP controller</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">START FP CONTROL</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Controller manufacturer</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Controller type</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Controller serial number</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Controller model number</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Controller date in service</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">End FP controller</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">END FP CONTROL</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Start jockey pump</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">START JOCKEY</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Jockey pump manufacturer</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Jockey pump type</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Jockey pump serial number</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Jockey pump model number</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Jockey pump date in service</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Jockey pump horsepower</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Jockey pump start pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Jockey pump reset pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Jockey pump controller manufacturer</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Start jockey pump</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">END JOCKEY</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Start jockey pump controller</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">START JP CONTROL</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Jockey pump controller type</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Jockey pump controller serial number</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Jockey pump controller model number</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Jockey pump controller date in service</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">End jockey pump</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">END JP CONTROL</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Start fire pump status</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">START FP STATUS</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">From controller</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">AC volts lines 1–2</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">AC volts lines 2–3</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">AC volts lines 3–1</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">AC amps line 1</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">AC amps line 2</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">AC amps line 3</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Battery #1 volts</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Battery #2 volts</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">UNUSED</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Battery #1 amps</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Battery #2 amps</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">UNUSED</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">System pressure (psi or bar)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Suction pressure (psi or bar)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">VFD speed (Hz)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Aux input #1, 0–100%</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Aux input #2, 0–100%</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">DESCRIPTION ALARM ON STATE</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">From controller alarm register #1</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Minimum run delay timing high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Accelerate delay timing high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">High zone delay timing high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Sequence delay timing high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Load shed active high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Power fail start delay timing high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">High zone delay timing high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Sequence delay timing high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Engine running high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">High water temp alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Low discharge pressure alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Low suction alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Low suction shutdown active high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">System overpressure alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Restart delay timing high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Weekly test demand active high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Failure-to-start alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Lockout active high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Crank on battery #1 high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Crank on battery #2 high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Resting high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Alarm register #2</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">VFD ready high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">VFD forward command active high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">VFD reverse command active high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Alarm register #2</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Pressure start demand high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Remote start demand high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Deluge start demand high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Weekly test start demand high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Local start PB demand high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Manual operator start demand high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Audible alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Weekly/monthly test setup error high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Minimum run timed out high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Load shed delay timing high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Mod SP½ power OK high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Mod SP½ power loss start high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Start contactor #1 fail high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Start contactor #2 fail high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Audible alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Weekly/monthly test setup error high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Minimum run timed out high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Pump demand high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Control switch in auto high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Control switch in manual high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Pressure transducer fault high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Pressure transducer test OK high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">VFD failure high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Controller in bypass mode, soft start/VFD only high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Alarm register #3</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Timed trip timing high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Motor running high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Motor overload alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Motor single phasing alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Phase reversal alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">AC voltage low alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Phase smart protection lockout high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Transfer switch in normal position high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Transfer switch in emergency position high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">AC power available high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">AC power fail start high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Low discharge pressure alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Alarm register #3</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Battery #1 failure alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Battery #2 failure alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Pump trouble group alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">System trouble #1 alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">AC power fail alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Battery #1 overvoltage alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Battery #2 overvoltage alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Term 301, ECMS high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Term 302, FIM high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Term 303, ECMW high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Term 304, ECMF high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Term 310, RWHIT high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Term 311, CRWCLS high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Term 312, LET high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Low oil pressure alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Transfer switch normal power available high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Transfer switch emergency power available high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Emergency CB open high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">CB tripped high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Engine start signal low</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">UNUSED</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Alarm register #4</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Pump trouble #1 input high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Pump trouble #2 input high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Pump trouble #3 input high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Pump trouble #4 input high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Pump trouble #5 input high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Pump trouble #6 input high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Pump trouble #7 input high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Pump trouble #8 input high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Pump trouble group alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Thru bit-15 UNUSED</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Battery #1 in equalize high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Battery #2 in equalize high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Battery #1 OK high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Battery #2 OK high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Charger #1 fail alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Charger #2 fail alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">System trouble #2 alarm high</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">UNUSED</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">OTHER INFO</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Start count</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Run time hours</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Hours since last run</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Hours since last DVS test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Fire pump power status</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Fire pump running status</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Fire pump test running</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Suction pressure (psi or bar)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">System pressure (psi or bar)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Pump discharge pressure (psi or bar)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Water temperature in pump casing</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Room temperature</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">D</td></tr><tr><td colspan="1" rowspan="1">Last pump start date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Last pump start time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pressure at pump start</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Type of start (1-automatic demand, 2-automatic test, 3-manual)</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">(1) Automatic demand(2) Automatic test(3) Manual</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Last pump shutdown date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Last pump shutdown time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">System pressure at pump shutdown</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Type of shutdown (1-automatic demand, 2-automatic test, 3-manual,4-overspeed, 5-other trouble)</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">(1) Automatic demand(2) Automatic test(3) Manual(4) Overspeed(5) Other</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Loss of power</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Transfer of power</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Fuel tank level</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">(0) Above %(1) Below %</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Fuel tank level (% full)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Fuel maintenance system status</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(A) Active(O) Turned off(N) Not functioning properly</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">End pump status</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">END PUMP STATUS</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Start non-flow (NF) test</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">START NF TEST</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-Flow Test Data Sets – 10 sets</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Last non-flow monitoring reset date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Last non-flow monitoring reset time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Total number of non-flow test during monitored period</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Total pump test run time during monitored period (minutes)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test start date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test start time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test end date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test end time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test reference identifier</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test data set reference identifier</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test suction pressure (psi or bar)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test system pressure (psi or bar)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test pump discharge pressure (psi or bar)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test net pressure (psi or bar)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test water temperature in pump casing</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test room temperature</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test pump start date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test pump start time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Non-flow test pressure at pump start</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test minimum transducer pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test type of start</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">(1) Automatic demand(2) Automatic test(3) Manual</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test pump shutdown</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Non-flow test pump shutdown time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test system pressure at pump shutdown</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test type of shutdown</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">(1) Automatic demand(2) Automatic test(3) Manual(4) Overspeed(5) Other trouble</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test rpm</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test voltage phase A-B</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test voltage phase B-C</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test voltage phase C-A</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test amperage phase 1</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test amperage phase 2</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Non-flow test amperage phase 3</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">End non-flow test</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">END NF TEST</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Start acceptance test</td><td colspan="1" rowspan="1">YI</td><td colspan="1" rowspan="1">START ACCPT TEST</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Acceptance Test Data Set – Permanent – 0%, 25%, 50%, 75%, 100%,125%, and 150%</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Test date acceptance test (day month year)</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Test reference identifier acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Data set reference identifier acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Suction pressure acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">System pressure acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Discharge pressure acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Net pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Water temperature in pump casing acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Room temperature acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Initial pump start date acceptance test</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Initial pump start time acceptance test</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Final pump stop date acceptance test</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Final pump stop time acceptance test</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Pump start dates acceptance test (record up to 10)</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Pump start times acceptance test (record up to 10)</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Pump stop dates acceptance test (record up to 10)</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Pump stop times acceptance test (record up to 10)</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Pressure at pump start acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Type of start acceptance test</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">(1) Automatic demand(2) Automatic test(3) Manual</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Minimum transducer pressure at startup acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Number of start and stops during acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Final pump shutdown time acceptance test</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">System pressure at final pump shutdown</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Type of shutdown</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">(1) Automatic demand(2) Automatic test(3) Manual(4) Overspeed(5) Other trouble</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Loss of power (for transfer) date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Loss of power (for transfer) time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Transfer of power date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Transfer of power time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Date power restored to normal</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Time power restored to normal (hr min sec)</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Date readings recorded</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Time readings recorded</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">RPM</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Voltage phase A-B acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Voltage phase B-C acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Voltage phase C-A acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Amperage phase 1 acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Amperage phase 2 acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Amperage phase 3 acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Battery 1 amperage</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Battery 2 amperage</td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Nozzle coefficient acceptance test, up to 20 per test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Nozzle size acceptance test, up to 20 per test (in. or cm)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Nozzle pitot pressure acceptance test, up to 20 per test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Fuel tank level acceptance test (0-above %, 1-below %)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Fuel tank level acceptance test (% full)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Flow through pump acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">RPM adjusted net pressure acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">RPM adjusted flow acceptance test (gpm or L/min)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">% of factory certified curve acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Hours on diesel engine or electric motor at start of acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Hours on diesel engine or electric motor at conclusion of acceptance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Pump passed initial acceptance test</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Pump could supply maximum system demand acceptance test</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">(1) Yes(2) No(3) Demand not known</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Pump was significantly impaired acceptance test</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y or N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Pump was partially impaired acceptance test</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Pump passed after adjustments acceptance test</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Failure mode acceptance test (see standardized list)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Integer ≥0</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Explanation of failure acceptance test</td><td colspan="1" rowspan="1">String(80)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">End acceptance test</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">END ACCPT TEST</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Start performance test</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">START PERF TEST</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Current Performance Test Data Set – Permanent – 0%, 25%, 50%, 75%,100%, 125%, and 150%</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Start data set</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">START TEST DS</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Test subset number</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Test date current performance test</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Test reference identifier current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Data set reference identifier current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Suction pressure current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">System pressure current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Discharge pressure current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Net pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Water temperature in pump casing current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Room temperature current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Initial pump start date current performance test</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Initial pump start time current performance test</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Final pump stop date current performance test</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Final pump stop time current performance test</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump start dates current performance test (record up to 10)</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump start times current performance test (record up to 10)</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump stop dates current performance test (record up to 10)</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump stop times current performance test (record up to 10)</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pressure at pump start current performance test</td><td colspan="1" rowspan="1">xxxx.x orXXX.xx6</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Type of start current performance test</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">(1) Automatic demand(2) Automatic test(3) Manual</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Minimum transducer pressure at startup current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Number of start and stops during current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Integer ≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Final pump shutdown time current performance test</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">System pressure at final pump shutdown</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Type of shutdown</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">(1) Automatic demand(2) Automatic test(3) Manual(4) Overspeed(5) Other trouble</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Loss of power (for transfer) date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Loss of power (for transfer) time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Transfer of power date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">Transfer of power time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Day power restored to normal</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Time power restored to normal</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Date readings recorded</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Time readings recorded</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">RPM</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Voltage phase A-B current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Voltage phase B-C current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Voltage phase C-A current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Amperage phase 1 current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Amperage phase 2 current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Amperage phase 3 current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Battery 1 amperage</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Battery 2 amperage</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Nozzle coefficient current performance test, up to 20 per test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Nozzle size current performance test, up to 20 per test (in. or cm)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Nozzle pitot pressure current performance test, up to 20 per test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Fuel tank level current performance test (0-above %, 1-below %)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Fuel tank level current performance test (% full)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Flow through pump current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Rpm adjusted net pressure current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Rpm adjusted flow current performance test (gpm or L/min)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">% of factory certified curve current performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Hours on diesel engine or electric motor at start of current performancetest</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Hours on diesel engine or electric motor at conclusion of currentperformance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump passed initial current performance test</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump could supply maximum system demand current performance test</td><td colspan="1" rowspan="1">XXXXX</td><td colspan="1" rowspan="1">(1) Yes(2) No(3) Demand not known</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump was significantly impaired current performance test</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump was partially impaired current performance test</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump passed after adjustments current performance test</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Failure mode current performance test (see standardize list)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Integer ≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Explanation of failure current performance test</td><td colspan="1" rowspan="1">String(80)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">End performance test data set</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">END TEST DS</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">End performance test</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">END FP PERF</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Start previous performance</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">START PREV PERF</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Start previous performance data set</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Start PP DS</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Previous Performance Test Data Set – Static – 0%, 25%, 50%, 75%,100%, 125%, and 150%</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Test date previous performance test</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Test reference identifier previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Data set reference identifier previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Suction pressure previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">System pressure previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Discharge pressure previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Net pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Water temperature in pump casing previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Room temperature previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Initial pump start date previous performance test</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Initial pump start time previous performance test</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Final pump stop date previous performance test</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Final pump stop time previous performance test</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump start dates previous performance test (record up to 10)</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump start times previous performance test (record up to 10)</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump stop dates previous performance test (record up to 10)</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump stop times previous performance test (record up to 10)</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pressure at pump start previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Type of start previous performance test</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">(1) Automatic demand(2) Automatic test(3) Manual</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Minimum transducer pressure at startup previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Number of start and stops during previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Integer ≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Final pump shutdown time previous performance test</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">System pressure at final pump shutdown</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Type of shutdown</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">(1) Automatic demand(2) Automatic test(3) Manual(4) Overspeed(5) Other trouble</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Loss of power (for transfer) date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Loss of power (for transfer) time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Transfer of power date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Transfer of power time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Day power restored to normal</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Time power restored to normal</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Date readings recorded</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Time readings recorded</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">RPM</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Voltage phase A-B previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Voltage phase B-C previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Voltage phase C-A previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Amperage phase 1 previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Amperage phase 2 previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Amperage phase 3 previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Battery 1 amperage</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Battery 2 amperage</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">1</td></tr><tr><td colspan="1" rowspan="1">Nozzle coefficient previous performance test, up to 20 per test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Nozzle size previous performance test, up to 20 per test (in. or cm)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Nozzle pitot pressure previous performance test, up to 20 per test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Fuel tank level previous performance test</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">(0) Above %(1) Below </td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Fuel tank level previous performance test (% full)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Flow through pump previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Rpm adjusted net pressure previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Rpm adjusted flow previous performance test (gpm or L/min)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">% of factory certified curve previous performance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Hours on diesel engine or electric motor at start of previousperformance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Hours on diesel engine or electric motor at conclusion of previousperformance test</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump passed initial previous performance test</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump could supply maximum system demand previous performance test</td><td colspan="1" rowspan="1">XXXXX</td><td colspan="1" rowspan="1">(1) Yes(2) No(3) Demand not known</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump was significantly impaired previous performance test</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump was partially impaired previous performance test</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">YorN</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Pump passed after adjustments previous performance test</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Failure mode previous performance test (see standardized list</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Integer ≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Explanation of failure previous performance test</td><td colspan="1" rowspan="1">String(80)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">End test data subset</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">END PP DS</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">End performance test</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">END PREV TEST</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Start repair record</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">START REPAIR</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Repair Maintenance Data (20 sets)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Start repair data subset</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">START REPAIR DS</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Date of maintenance/repair</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Maintenance/repair identifier</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Repair preventative or result of failure</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(P) Preventative(F) Failure</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Failure mode</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">Develop List</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Pump out of service during maintenance/repair</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Yor N</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Date pump out of service (day month year)</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Time pump out of service (hour min sec)</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Date pump restored to service (day month year)</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Time pump restored to service (hour min sec)</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Date pump maintenance/repair completed</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Part replaced (1)</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Description of maintenance, repair, and/or part 1 replacement</td><td colspan="1" rowspan="1">String(80)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Part replaced (2)</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Description of maintenance, repair, and/or part 2 replacement</td><td colspan="1" rowspan="1">String(80)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Part replaced (3)</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Description of maintenance, repair, and/or part 3 replacement</td><td colspan="1" rowspan="1">String(80)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Part replaced (4)</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Description of maintenance, repair, and/or part 4 replacement</td><td colspan="1" rowspan="1">String(80)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Routine maintenance or repair</td><td colspan="1" rowspan="1">String(40)</td><td colspan="1" rowspan="1">Alphanumeric</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Date repair completed</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Fuel tank level current performance test</td><td colspan="1" rowspan="1">Integer</td><td colspan="1" rowspan="1">(0) Above %(1) Below %</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Fuel tank level current performance test (% full)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">&gt;0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Fuel maintenance system status</td><td colspan="1" rowspan="1">String(3)</td><td colspan="1" rowspan="1">ON, OFF, IMP (impaired)</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Unused</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">19 additional repair maintenance data sets</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">End repair data subset</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">END REPAIR DS</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">End repair record</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">END REPAIR</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Start jockey operation</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">START JP OPER</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Jockey Pump Operation</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Last jockey pump monitoring reset date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Last jockey pump monitoring reset time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Total number of starts (since reset)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Total jockey pump run time (minutes since last reset)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Jockey pump start pressure (most recent)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Jockey pump stop pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Most recent run time (seconds)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">End jockey operation</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">END JP OPER</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Start FP operation</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">START FP OPER</td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">Fire Pump Operation</td><td colspan="1" rowspan="1">XXXXX</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Last fire pump monitoring reset date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Last fire pump monitoring reset time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Fire pump start date and time (last 10 times)</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Fire pump stop date and time (last 10 times)</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Fire pump start pressure (most recent)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Fire pump stop pressure (most recent)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Stop automatic or manual (most recent)</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(A) Automatic(M) Manual</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Total number of starts since reset</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Integer ≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Total run time since reset (minutes)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">≥0</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Date loss of electrical power with switch in on position since last reset(50 sets)</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Time loss of electrical power with switch in on position since last reset(50 sets)</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Date power restored after loss of power with switch in on position sincelast reset (50 sets)</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Time power restored after loss of power with switch in on position sincelast reset (50 sets)</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Date power switch turned off (50 sets)</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Time power switch turned off (50 sets)</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Date power switch turned back on (50 sets)</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">Date</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">Time power switch turned back on (50 sets)</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">Time</td><td colspan="1" rowspan="1">S</td></tr><tr><td colspan="1" rowspan="1">End Fire Pump Operation</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">END FP OPER</td><td colspan="1" rowspan="1"></td></tr></table>

Table C.9.2.11.4 Equipment Repair Data Record Layout for Associated Equipment
<table><tr><td rowspan=1 colspan=1>Category</td><td rowspan=1 colspan=1>Item</td><td rowspan=1 colspan=1>Format</td><td rowspan=1 colspan=1>Possible Values</td></tr><tr><td rowspan=18 colspan=1>Equipment repair data</td><td rowspan=1 colspan=1>Type of record</td><td rowspan=1 colspan=1>String(48)</td><td rowspan=1 colspan=1>REPAIR</td></tr><tr><td rowspan=1 colspan=1>Facility name</td><td rowspan=1 colspan=1>String(96)</td><td rowspan=1 colspan=1>Alphanumeric</td></tr><tr><td rowspan=1 colspan=1>Location — GPS coordinates (longitude)</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>-180° to +180°</td></tr><tr><td rowspan=1 colspan=1>Location — GPS coordinates (latitude)</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>-90° to +90°</td></tr><tr><td rowspan=1 colspan=1>Location — GPS coordinates (elevation)</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>ft or m</td></tr><tr><td rowspan=1 colspan=1>Location adjusted for privacy — GPS coordinates (longitude)</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>-180° to +180°</td></tr><tr><td rowspan=1 colspan=1>Location adjusted for privacy — GPS coordinates (latitude)</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>–90° to +90°</td></tr><tr><td rowspan=1 colspan=1>Location adjusted for privacy — GPS coordinates (elevation</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>ft or m</td></tr><tr><td rowspan=1 colspan=1>Repair date</td><td rowspan=1 colspan=1>Date</td><td rowspan=1 colspan=1>Year/month/date</td></tr><tr><td rowspan=1 colspan=1>Common data</td><td rowspan=1 colspan=1>See Table C.9.2.11.2 Commo</td><td rowspan=1 colspan=1>n Equipment Data</td></tr><tr><td rowspan=1 colspan=1>Repair preventative or result of failure</td><td rowspan=1 colspan=1>Character</td><td rowspan=1 colspan=1>(P) Preventative(F) Failure</td></tr><tr><td rowspan=1 colspan=1>Failure mode (develop list)</td><td rowspan=1 colspan=1>5 character</td><td rowspan=1 colspan=1>Correspond to list</td></tr><tr><td rowspan=1 colspan=1>Failure impaired fire protection system</td><td rowspan=1 colspan=1>Character</td><td rowspan=1 colspan=1>(I) Impaired(P) Partially functional(N) Not impaired</td></tr><tr><td rowspan=1 colspan=1>Repair code (develop list)</td><td rowspan=1 colspan=1>5 character</td><td rowspan=1 colspan=1>Correspond to list</td></tr><tr><td rowspan=1 colspan=1>Component replaced (develop list)</td><td rowspan=1 colspan=1>5 character</td><td rowspan=1 colspan=1>Correspond to list</td></tr><tr><td rowspan=1 colspan=1>Repair description</td><td rowspan=1 colspan=1>String(96)</td><td rowspan=1 colspan=1>Alphanumeric</td></tr><tr><td rowspan=1 colspan=1>Component replacement date</td><td rowspan=1 colspan=1>Date</td><td rowspan=1 colspan=1>Year/month/date</td></tr><tr><td rowspan=1 colspan=1>End of repair record</td><td rowspan=1 colspan=1>String(48)</td><td rowspan=1 colspan=1>END OF REPAIR</td></tr></table>

Table C.9.2.11.5 Inspection, Test, and Maintenance Record Layout for Associated Equipment
<table><tr><td rowspan=1 colspan=1>Category</td><td rowspan=1 colspan=1>Item Format</td><td rowspan=1 colspan=1>Format</td><td rowspan=1 colspan=1>Possible Values</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Type of Record</td><td rowspan=1 colspan=1>String(48)</td><td rowspan=1 colspan=1>INSPECTION, TEST,AND MAINTENANCE</td></tr><tr><td rowspan=10 colspan=1>Basic information</td><td rowspan=1 colspan=1>Facility Name</td><td rowspan=1 colspan=1>String(96)</td><td rowspan=1 colspan=1>Alphanumeric</td></tr><tr><td rowspan=1 colspan=1>Location — GPS coordinates (longitude)</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>-180° to +180°</td></tr><tr><td rowspan=1 colspan=1>Location — GPS coordinates (latitude)</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>-90° to +90°</td></tr><tr><td rowspan=1 colspan=1>Location — GPS coordinates (elevation)</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>ft or m</td></tr><tr><td rowspan=1 colspan=1>Location adjusted for privacy — GPS coordinates (longitude)</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>-180° to +180°</td></tr><tr><td rowspan=1 colspan=1>Location adjusted for privacy — GPS coordinates (latitude)</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>–90° to +90°</td></tr><tr><td rowspan=1 colspan=1>Location adjusted for privacy — GPS coordinates (elevation)</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>ft or m</td></tr><tr><td rowspan=1 colspan=1>Reporting units pressure</td><td rowspan=1 colspan=1>Character</td><td rowspan=1 colspan=1>(1) psi(2) bar(3) pascals(4) other</td></tr><tr><td rowspan=1 colspan=1>Reporting units flow</td><td rowspan=1 colspan=1>Character</td><td rowspan=1 colspan=1>(1) gpm(2) L/min(3) L/sec(4) m³/min(5) ft3/min(6) other</td></tr><tr><td rowspan=1 colspan=1>Type of inspection or test</td><td rowspan=1 colspan=1>Character</td><td rowspan=1 colspan=1>(I) Inspection(T) Test(M) Maintenance(R) Repair</td></tr><tr><td rowspan=8 colspan=1>Item inspected, tested,maintained orrepaired — repeatfor each iteminspected, tested,maintained, orrepaired</td><td rowspan=1 colspan=1>Start of item record marker for item</td><td rowspan=1 colspan=1>String(16)</td><td rowspan=1 colspan=1>RECORD START</td></tr><tr><td rowspan=1 colspan=1>Unit type identifier (develop list</td><td rowspan=1 colspan=1>String(48)</td><td rowspan=1 colspan=1>Alphanumeric</td></tr><tr><td rowspan=1 colspan=1>Passed, failed, passed but needs attention</td><td rowspan=1 colspan=1>Character</td><td rowspan=1 colspan=1>(P) Passed(F) Failed(A) Passed but needsattention</td></tr><tr><td rowspan=1 colspan=1>Item and sub-items from Table C.9.2.11.6 Item Information</td><td rowspan=1 colspan=1>See Table C.9.2.11.6 Item In</td><td rowspan=1 colspan=1>formation</td></tr><tr><td rowspan=1 colspan=1>Passed visual inspection</td><td rowspan=1 colspan=1>Character</td><td rowspan=1 colspan=1>(Y) Yes(N) No(A) Not applicable</td></tr><tr><td rowspan=1 colspan=1>Maintenance required</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>Number ≥0</td></tr><tr><td rowspan=1 colspan=1>Maintenance done</td><td rowspan=1 colspan=1>Character</td><td rowspan=1 colspan=1>(1) Not applicable(2) Completed(3) Ordered but notcompleted(4) Not ordered</td></tr><tr><td rowspan=1 colspan=1>End of item record marker</td><td rowspan=1 colspan=1>String(16)</td><td rowspan=1 colspan=1>RECORD END</td></tr><tr><td rowspan=1 colspan=1>End of ITM record</td><td rowspan=1 colspan=1>End of ITM (all components reported)</td><td rowspan=1 colspan=1>String(48)</td><td rowspan=1 colspan=1>END OF INSPECTION,TEST, ANDMAINTENANCEREPORT</td></tr></table>

Table C.9.2.11.6 Item Information
<table><tr><td colspan="1" rowspan="1">Item</td><td colspan="1" rowspan="1">Item Component</td><td colspan="1" rowspan="1">Format</td><td colspan="1" rowspan="1">Possible Values</td></tr><tr><td colspan="1" rowspan="2">Alarm device</td><td colspan="1" rowspan="1">Common data</td><td colspan="2" rowspan="1">See Table C.9.2.11.2 Common Equipment Data</td></tr><tr><td colspan="1" rowspan="1">Operated satisfactorily</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No(3) N.A.</td></tr><tr><td colspan="1" rowspan="12">Backflow preventer</td><td colspan="1" rowspan="1">Common data</td><td colspan="2" rowspan="1">See Table C.9.2.11.2 Common Equipment Data</td></tr><tr><td colspan="1" rowspan="1">Type</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">(1) DC(2) DDC(3) RPZ(4) RPZDC(5) Air gap(6) Check valve(7) Single check DC(8) Other</td></tr><tr><td colspan="1" rowspan="1">Non-flow upstream pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">2 decimal places</td></tr><tr><td colspan="1" rowspan="1">Non-flow intermediate chamber pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">2 decimal places</td></tr><tr><td colspan="1" rowspan="1">Non-flow downstream pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">2 decimal places</td></tr><tr><td colspan="1" rowspan="1">ITC flow upstream pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">2 decimal places</td></tr><tr><td colspan="1" rowspan="1">ITC flow intermediate chamber pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">2 decimal places</td></tr><tr><td colspan="1" rowspan="1">ITC flow downstream pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">2 decimal places</td></tr><tr><td colspan="1" rowspan="1">Demand test flow rate</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">2 decimal places</td></tr><tr><td colspan="1" rowspan="1">Demand flow upstream pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">2 decimal places</td></tr><tr><td colspan="1" rowspan="1">Demand flow intermediate chamberpressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">2 decimal places</td></tr><tr><td colspan="1" rowspan="1">Demand flow downstream pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">2 decimal places</td></tr><tr><td colspan="1" rowspan="2">Balancing valve diaphragm</td><td colspan="1" rowspan="1">Common data</td><td colspan="2" rowspan="1">See Table C.9.2.11.2 Common Equipment Data</td></tr><tr><td colspan="1" rowspan="1">Operated satisfactorily</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No(3) N.A</td></tr><tr><td colspan="1" rowspan="2">Ball drip (automatic-type) drain valves</td><td colspan="1" rowspan="1">Common data</td><td colspan="2" rowspan="1">See Table C.9.2.10.2 Common Equipment Data</td></tr><tr><td colspan="1" rowspan="1">Operated satisfactorily</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No(3) N.A.</td></tr><tr><td colspan="1" rowspan="4">Bladder tank</td><td colspan="1" rowspan="1">Common data</td><td colspan="2" rowspan="1">See Table C.9.2.11.2 Common Equipment Data</td></tr><tr><td colspan="1" rowspan="1">Fill level OK</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No(3) N.A.</td></tr><tr><td colspan="1" rowspan="1">Operated satisfactorily (Y-Yes, N-No, 3-N.A.)</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No(3) N.A.</td></tr><tr><td colspan="1" rowspan="1">Comment if needed</td><td colspan="1" rowspan="1">String(80)</td><td colspan="1" rowspan="1">Alphanumeric</td></tr><tr><td colspan="1" rowspan="11">Check valve(s)</td><td colspan="1" rowspan="1">Common data</td><td colspan="1" rowspan="1">See Table C.9.2.1</td><td colspan="1" rowspan="1">1.2 Common Equipment Data</td></tr><tr><td colspan="1" rowspan="1">Type</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) Flanged swing(2) Grooved swing(3) Spring-loaded flanged swing(4) Spring-loaded grooved swing(5) Spring-loaded duo-wafer(6) Spring-loaded duo-grooved(7) Spring-loaded duo-flanged(8) Other</td></tr><tr><td colspan="1" rowspan="1">Prevents backflow</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No(3) Not verified</td></tr><tr><td colspan="1" rowspan="1">Non-flow upstream pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Non-flow downstream pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Demand test flow rate</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Demand flow upstream pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Demand flow downstream pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Unit type identifier</td><td colspan="1" rowspan="1">String(48)</td><td colspan="1" rowspan="1">Alphanumeric</td></tr><tr><td colspan="1" rowspan="1">Where installed</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) On fire pump discharge(2) Loop piped back to suction</td></tr><tr><td colspan="1" rowspan="1">Operated satisfactorily</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No(3) N.A.</td></tr></table>

(continues)

Table C.9.2.11.6 Continued
<table><tr><td colspan="1" rowspan="1">Item</td><td colspan="1" rowspan="1">Item Component</td><td colspan="1" rowspan="1">Format</td><td colspan="1" rowspan="1">Possible Values</td></tr><tr><td colspan="1" rowspan="7">Control valve(s)</td><td colspan="1" rowspan="1">Common data</td><td colspan="1" rowspan="1">See Table C.9.2.1</td><td colspan="1" rowspan="1">1.2 Common Equipment Data</td></tr><tr><td colspan="1" rowspan="1">Type of valve</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) OS&amp;Y(2) Butterfly(3) Ball(4) NRS gate(5) Post indicator gate(6) Post indicator butterfly(7) Wall indicator gate(8) Wall indicator butterfly(9) Other</td></tr><tr><td colspan="1" rowspan="1">Nominal valve size (in. or cm)</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Original position of valve</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) Normally open valve open(2) Normally open closed(3) Normally closed valve closed(4) Normally closed valve open(5) Valve partially closed</td></tr><tr><td colspan="1" rowspan="1">Stops flow of water when closed</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) Yes(2) Minor leakage(3) No(4) Not tested for flow</td></tr><tr><td colspan="1" rowspan="1">Obstructs flow of water when open</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No(3) Not tested for flow</td></tr><tr><td colspan="1" rowspan="1">Operated satisfactorily</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No(3) N.A.</td></tr><tr><td colspan="1" rowspan="1">Detector check valve</td><td colspan="1" rowspan="1">See backflow prevention devices</td><td colspan="1" rowspan="1">一</td><td colspan="1" rowspan="1">一</td></tr><tr><td colspan="1" rowspan="1">Enclosure (during cold weather)</td><td colspan="1" rowspan="1">Adequate heat</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="4">Fire department connection</td><td colspan="1" rowspan="1">Connection supplies</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) Sprinkler(2) Standpipe(3) Standpipe and sprinkler(4) Other</td></tr><tr><td colspan="1" rowspan="1">Connection flushed</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Connection tested</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">System passed</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Fire pumps</td><td colspan="1" rowspan="1">Common data</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">See Table C.9.2.11.2 Common EquipmentData</td></tr><tr><td colspan="1" rowspan="1">Fittings — except rubber gasketed</td><td colspan="1" rowspan="1">Indication of leakage present</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) No(2) Minor(3) Significant</td></tr><tr><td colspan="1" rowspan="1">Fittings (rubber-gasketed)</td><td colspan="1" rowspan="1">Indication of leakage present</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) No(2) Minor(3) Significant</td></tr><tr><td colspan="1" rowspan="5">Foam concentrate</td><td colspan="1" rowspan="1">Manufacturer</td><td colspan="1" rowspan="1">String(48)</td><td colspan="1" rowspan="1">Alphanumeric</td></tr><tr><td colspan="1" rowspan="1">Type</td><td colspan="1" rowspan="1">String(48)</td><td colspan="1" rowspan="1">Alphanumeric</td></tr><tr><td colspan="1" rowspan="1">Adequate quantity</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Samples submitted for testing</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Samples tested satisfactory</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Foam concentrate strainer(s)</td><td colspan="1" rowspan="1">Strainer clear initial</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="2">Foam concentrate tank</td><td colspan="1" rowspan="1">Tank full</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Protective coating (mineral oil) on top offoam concentrate OK</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">Y-YesN-No</td></tr><tr><td colspan="1" rowspan="2">Foam-water solution</td><td colspan="1" rowspan="1">Foam percentage</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Solution passed</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="2">Gauges</td><td colspan="1" rowspan="1">Gauge on</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) System side wet pipe system(2) Supply side wet pipe system(3) Air side dry pipe system(4) Supply side dry pipe system(5) Air side preaction system(6) Supply side preaction system(7) Fire pump suction(8) Fire pump discharge(9) Water mist system(10) Pressure tank(11) Water storage tank(12) Other</td></tr><tr><td colspan="1" rowspan="1">Gauges reading correctly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="2">General information sign</td><td colspan="1" rowspan="1">Required signs provided</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Signs readable &amp; correct</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="2">Gravity tanks</td><td colspan="1" rowspan="1">Water level OK</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Adequate heat provided</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td rowspan="2">Hangers/pipe supports</td><td rowspan="2">Passed visual inspection</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="4">Hydraulic design information sign/ hydraulic placards</td><td rowspan="2">Required signs/placards provided</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Signs readable &amp; correct</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="4">Identification signs</td><td rowspan="2">Required signs/placards provided</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Signs readable &amp; correct</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="4">Information sign</td><td rowspan="2">Required signs/placards provided</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Signs readable &amp; correct</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="4">Inspector's test connection</td><td rowspan="2">Flowed without obstruction</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Activated alarm</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mainline strainers</td><td rowspan="2">Strainer without excessive debris and damage</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Manual actuation device(s)</td><td rowspan="2">Passed test</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system compressed gas cylinder</td><td rowspan="2">Cylinders full</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system control equipment</td><td rowspan="2">Passed test</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system plant air, compressors, and receivers</td><td rowspan="2">Operated satisfactorily</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system pneumatic valves, cylinder valves, and master release valves</td><td rowspan="2">Passed test</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system standby pump</td><td rowspan="2">Passed test</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system water storage cylinder (additive storage cylinder)</td><td rowspan="2">Passed test</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system water storage cylinder (high pressure)</td><td rowspan="2">Passed test</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system water storage cylinder (high pressure) filters on refill connection</td><td rowspan="2">Passed test</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system water storage cylinder (high pressure) support frame/restraints</td><td rowspan="2">Passed visual inspection</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system water storage cylinder (high</td><td rowspan="2">Operated satisfactorily</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system water storage cylinder (high pressure) water level (load cells)</td><td rowspan="2">Passed test</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system water storage tank</td><td rowspan="2">Tank full without leaks</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td>Mist system water storage tank all valves,</td><td>Passed test</td><td>Character</td><td>(Y) Yes</td></tr><tr><td rowspan="2">appurtenances Mist system water storage tank sight glass</td><td rowspan="2"></td><td rowspan="2"></td><td>(N) No</td></tr><tr><td>(Y) Yes</td></tr><tr><td rowspan="2">valves (confirm open) Mist system water storage tank water level (supervised)</td><td rowspan="2">Operated satisfactorily Passed test</td><td rowspan="2">Character</td><td>(N) No</td></tr><tr><td>(Y) Yes (N) No</td></tr><tr><td rowspan="6"></td><td rowspan="6"></td><td rowspan="6"></td><td>(1) Wet pipe sprinkler</td></tr><tr><td>(2) Dry pipe sprinkler</td></tr><tr><td>(3) Preaction</td></tr><tr><td>(4) Deluge</td></tr><tr><td>(5) Water mist</td></tr><tr><td>(6) Other</td></tr><tr><td rowspan="9">Pipe (above ground)</td><td rowspan="9"></td><td rowspan="9"></td><td>(1) Indoors heated</td></tr><tr><td>(2) Indoors unheated (3) Covered exposed to exterior</td></tr><tr><td>atmosphere</td></tr><tr><td>(4) Covered exposed to exterior salt air</td></tr><tr><td>(5) Exposed exterior</td></tr><tr><td>(6) Exposed exterior salt air</td></tr><tr><td>(7) Hostile chemical</td></tr><tr><td>(8) Other</td></tr><tr><td>(Y) Yes</td></tr><tr><td rowspan="9"></td><td rowspan="9"></td><td rowspan="9"></td><td>(N) No</td></tr><tr><td>(1) Wet pipe sprinkler</td></tr><tr><td>(2) Dry pipe sprinkler</td></tr><tr><td>(3) Preaction</td></tr><tr><td>(4) Deluge</td></tr><tr><td></td></tr><tr><td>(5) Water mist</td></tr><tr><td>(6) Other</td></tr><tr><td>(1) Indoors heated (2) Indoors unheated</td></tr><tr><td rowspan="7">Fittings (above ground)</td><td rowspan="7">Character</td><td></td></tr><tr><td>(3) Covered exposed to exterior atmosphere</td></tr><tr><td>(4) Covered exposed to exterior salt air</td></tr><tr><td>(5) Exposed exterior</td></tr><tr><td>(6) Exposed exterior salt air</td></tr><tr><td></td></tr><tr><td>(7) Hostile chemical (8) Other</td></tr><tr><td>Free of leaks and excessive corrosion</td><td>Character</td><td></td></tr><tr><td></td><td></td><td>(Y) Yes (N) No</td></tr></table>

(continues)

Table C.9.2.11.6 Continued
<table><tr><td colspan="1" rowspan="1">Item</td><td colspan="1" rowspan="1">Item Component</td><td colspan="1" rowspan="1">Format</td><td colspan="1" rowspan="1">Possible Values</td></tr><tr><td colspan="1" rowspan="7">Pipe and fittings (underground)</td><td colspan="1" rowspan="1">Environment</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) Sandy soil(2) Clay soil(3) Corrosive soil(4) Other</td></tr><tr><td colspan="1" rowspan="1">Unit type identifier</td><td colspan="1" rowspan="1">String(48)</td><td colspan="1" rowspan="1">Alphanumeric</td></tr><tr><td colspan="1" rowspan="1">Type of pipe</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) Ductile iron(2) Steel(3) CPVC(4) Polyethylene(5) Other</td></tr><tr><td colspan="1" rowspan="1">Pipe encasement</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) Polyethylene wrap(2) Culvert(3) None</td></tr><tr><td colspan="1" rowspan="1">Water supply source</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) From municipal system(2) From water storage tank(3) From pond, lake, river, etc.(4) Other</td></tr><tr><td colspan="1" rowspan="1">Free of excessive leakage</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Excessive friction loss</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Pipe stands</td><td colspan="1" rowspan="1">Passed visual inspection</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="2">Post indicator and wall indicator valves</td><td colspan="1" rowspan="1">Opened and closed</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Stopped flow of water when closed</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No(3) Not verified</td></tr><tr><td colspan="1" rowspan="6">High flow pressure relief valve (fire pump,etc)</td><td colspan="1" rowspan="1">Common data</td><td colspan="1" rowspan="1">See Table C.9.2.1</td><td colspan="1" rowspan="1">1.2 Common Equipment Data</td></tr><tr><td colspan="1" rowspan="1">Type</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) Pilot operated(2) Spring loaded(3) Other</td></tr><tr><td colspan="1" rowspan="1">Discharge to</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) Atmosphere(2) Tank(3) Fire pump suction(4) Other</td></tr><tr><td colspan="1" rowspan="1">Relief pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Shut off pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Functioning properly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="10">Pressure-reducing valve</td><td colspan="1" rowspan="1">Common data</td><td colspan="1" rowspan="1">See Table C.9.2.1</td><td colspan="1" rowspan="1">1.2 Common Equipment Data</td></tr><tr><td colspan="1" rowspan="1">Type</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) Pilot operated(2) Spring loaded(3) Other</td></tr><tr><td colspan="1" rowspan="1">Installation with other pressure-reducingvalves</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) Stand alone(2) Series upstream(3) Series downstream(4) Parallel with smaller(5) Parallel with larger(6) Parallel same size(7) Combination series and parallel(8) Other</td></tr><tr><td colspan="1" rowspan="1">Static inlet pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Static outlet pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Residual low flow inlet pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Residual low flow outlet pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Residual low flow inlet pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Residual low flow outlet pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Functioning properly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="10">Pump suction control valve</td><td colspan="1" rowspan="1">Common data</td><td colspan="2" rowspan="1">See Table C.9.2.11.2 Common Equipment Data</td></tr><tr><td colspan="1" rowspan="1">Type</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(1) Pilot operated(2) Spring loaded(3) Other</td></tr><tr><td colspan="1" rowspan="1">Set suction pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Static inlet pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Static outlet pressure</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Inlet pressure @ 100% rated pump capacity</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Outlet pressure @ 100% rated pumpcapacity</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Inlet pressure @ 150% rated pump capacity</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Outlet pressure @ 150% rated pumpcapacity</td><td colspan="1" rowspan="1">Number</td><td colspan="1" rowspan="1">Number ≥0</td></tr><tr><td colspan="1" rowspan="1">Functioning properly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="2">Reduced-pressure detectors</td><td colspan="1" rowspan="1">Common data</td><td colspan="1" rowspan="1">See Table C.9.2.1</td><td colspan="1" rowspan="1">1.2 Common Equipment Data</td></tr><tr><td colspan="1" rowspan="1">Functioning properly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Retainer glands</td><td colspan="1" rowspan="1">No visible leakage or damage</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Sight glass</td><td colspan="1" rowspan="1">No visible leakage or damage</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Suction tanks</td><td colspan="1" rowspan="1">Tank full</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Supervisory device</td><td colspan="1" rowspan="1">Functioned correctly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Supports</td><td colspan="1" rowspan="1">Correctly installed</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">System pressure-regulating devices</td><td colspan="1" rowspan="1">Functioned correctly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="2">Tank alarm and supervisory component,enclosure temperature</td><td colspan="1" rowspan="1">Connected to constantly monitoredlocation</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Functioned correctly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="2">Tank alarm and supervisory component,high and low water level</td><td colspan="1" rowspan="1">Connected to constantly monitoredlocation</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Functioned correctly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="2">Tank alarm and supervisory component, lowwater temperature alarms</td><td colspan="1" rowspan="1">Connected to constantly monitoredlocation</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Functioned correctly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="2">Tank alarm and supervisory component,temperature alarms</td><td colspan="1" rowspan="1">Connected to constantly monitoredlocation</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Functioned correctly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="2">Tank alarm and supervisory component,valve supervision</td><td colspan="1" rowspan="1">Connected to constantly monitoredlocation</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Functioned correctly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Tank alarm and supervisory component,</td><td colspan="1" rowspan="1">Connected to constantly monitoredlocation</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">water level alarms</td><td colspan="1" rowspan="1">Functioned correctly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="2">Tank alarm and supervisory component,water temperature</td><td colspan="1" rowspan="1">Connected to constantly monitoredlocation</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Functioned correctly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Tank catwalks and ladders</td><td colspan="1" rowspan="1">Passed visual inspection</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No</td></tr><tr><td colspan="1" rowspan="1">Tank check valves</td><td colspan="1" rowspan="1">Functioned correctly</td><td colspan="1" rowspan="1">Character</td><td colspan="1" rowspan="1">(Y) Yes(N) No(3) Not verified</td></tr></table>

**Annex D Material Extracted by NFPA 70, Article 695**

This annex is not a part of the requirements of this NFPA document but is included for informational purposes only.

Δ D.1 General. Table D.1 indicates corresponding sections of NFPA 70, Article 695.

Δ Table D.1 NFPA 70, National Electrical Code, Extracted Material
<table><tr><td colspan="2">NFPA 20</td><td colspan="2">NFPA 70 Section 695</td><td>Section 695</td></tr><tr><td>2010 Edition</td><td>2013 Edition</td><td>2008 Edition</td><td>2011 Edition</td><td>Titles or Text</td></tr><tr><td>(Reference Only)</td><td></td><td>695.3</td><td>Same</td><td>Definitions</td></tr><tr><td>3.3.7.2</td><td>Same</td><td>695.2</td><td>Same</td><td>Fault Tolerant External Control Circuits</td></tr><tr><td>3.3.34</td><td>3.3.35</td><td>695.2</td><td>Same</td><td>On-Site Power Production Facility</td></tr><tr><td>3.3.35</td><td>3.3.36</td><td>695.2</td><td>Same</td><td>On-Site Standby Generator</td></tr><tr><td>9.2.1</td><td>Same</td><td>695.3</td><td>Same</td><td>Power Source (s) for Electric Motor-Driven Fire</td></tr><tr><td>9.2</td><td>Same</td><td>695.3(A)</td><td>Same</td><td>Pumps Individual Sources</td></tr><tr><td>9.2.2</td><td>Same</td><td>695.3(A) (1)</td><td>Same</td><td>Electric Utility Service Connection (2nd</td></tr><tr><td>9.2.2</td><td>Same</td><td>695.3(A) (2)</td><td>Same</td><td>Sentence)</td></tr><tr><td>9.2.2(3)</td><td>Same</td><td>N/A</td><td>695.3(A)(3)</td><td>On-Site Power Production Facility</td></tr><tr><td>9.2.2</td><td>Same</td><td>695.3(B)</td><td>Same</td><td>Dedicated Feeder Multiple Sources</td></tr><tr><td>9.2.2</td><td>Same</td><td>695.3(B)</td><td>695.3(B) (1)</td><td>Individual Sources</td></tr><tr><td>9.2.2</td><td>same</td><td>695.3(B)</td><td>695.3(B)(2)</td><td>Individual Source and On-Site Standby Generator</td></tr><tr><td>9.3.4(1)</td><td>Same</td><td>695.3(B)(2)</td><td>695.3(C)</td><td>Multibuilding Campus-Style Complexes</td></tr><tr><td>9.3.4(1)</td><td>Same</td><td>695.3(B) (2)</td><td>695.3(C) (1)</td><td>Feeder Sources</td></tr><tr><td>9.3.4(1)</td><td>Same</td><td>695.3(B)(2)</td><td>695.3(C)(2)</td><td>Feeder and Alternate Sources</td></tr><tr><td>N/A</td><td>N/A</td><td>N/A</td><td>695.3(C) (3)</td><td>Selective Coordination</td></tr><tr><td>9.6.1</td><td>Same</td><td>695.3(B)(1)</td><td>695.3(D)</td><td>On-Site Standby Generator as Alternate Source</td></tr><tr><td>9.6.1</td><td>Same</td><td>695.3(B)(1)</td><td>695.3(D)(1)</td><td>Capacity</td></tr><tr><td>9.6.1</td><td>Same</td><td>695.3(B) (1)</td><td>695.3(D)(2)</td><td>Connection</td></tr><tr><td>9.6.1</td><td>Same</td><td>695.3(B) (1)</td><td>695.3(D)(3)</td><td>Adjacent Disconnections</td></tr><tr><td>9.3.2</td><td>Same</td><td>695.3(B)(3)</td><td>695.3(E)</td><td>Arrangement</td></tr><tr><td>N/A</td><td>N/A</td><td>N/A</td><td>695.3(F)</td><td>Phase Converters</td></tr><tr><td>9.2.1</td><td>Same</td><td>695.4</td><td>Same</td><td>Continuity of Power</td></tr><tr><td>9.2.2</td><td>Same</td><td>695.4(A)</td><td>Same</td><td>Direct Connection</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)</td><td>Same</td><td>Connection Through Disconnecting Means and</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)</td><td>695.4(B)(1)</td><td>Overcurrent Device Number of Disconnecting Means</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)</td><td>695.4(B) (1) (a)</td><td>General</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)-(1)</td><td>695.4(B) (1) (a) (1)</td><td>(listed fire pump controller)</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)-(2)</td><td>695.4(B) (1) (a) (2)</td><td>(listed fire pump power transfer switch)</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)-(3)</td><td>695.4(B) (1) (a) (3)</td><td>(listed combo, fire pump controller/transfer</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)</td><td>695.4(B) (1) (b)</td><td>switch) Feeder Sources</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)</td><td>695.4(B) (1) (c)</td><td>On-Site Standby Generator</td></tr><tr><td>9.2.3.4</td><td>Same</td><td>695.4(B) (1)</td><td>695.4(B)(2)</td><td>Overcurrent Device Selection</td></tr><tr><td>9.2.3.4</td><td>Same</td><td>695.4(B)(1)</td><td>695.4(B) (2) (a)</td><td>Individual Sources</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)</td><td>695.4(B) (2) (b)</td><td>On-Site Standby Generators</td></tr><tr><td>9.2.3.2</td><td>Same</td><td>695.4(B)(2)</td><td>695.4(B)(3)</td><td>Disconnecting Means</td></tr><tr><td>9.2.3.2</td><td>Same</td><td>695.4(B) (2)</td><td>695.4(B) (3) (a)</td><td>Features and Location – Normal Power Source</td></tr><tr><td>9.2.3.1</td><td>Same</td><td>695.4(B)(2)-(1)</td><td>695.4(B) (3) (a) (1)</td><td>Be identifiable as suitable for use as service</td></tr><tr><td>9.2.3.1(2)</td><td>Same</td><td>695.4(B)(2)-(2)</td><td>695.1 (B) (3) (a) (2)</td><td>equipment... Be lockable in the closed position...</td></tr><tr><td>9.2.3.1(3)</td><td>Same</td><td>695.4(B) (2)-(3)</td><td>695.1 (B) (3) (a) (3)</td><td>Not be located within equipment that feeds loads other than...</td></tr><tr><td>9.2.3.1(4)</td><td>Same</td><td>695.4(B)(2)-(4)</td><td>695.1 (B) (3) (a) (4)</td><td>Be located sufficiently remote from...</td></tr><tr><td>N/A</td><td>N/A</td><td>N/A</td><td>695.4(B) (3) (b)</td><td>Features and Location – On – Site Standby Generator</td></tr><tr><td>9.2.3.1(5)</td><td>Same</td><td>695.4(B) (3)</td><td>695.4.(B) (3) (c)</td><td>Disconnect Marking</td></tr><tr><td>10.1.2.2</td><td>Same</td><td>695.4(B)(4)</td><td>695.4.(B) (3) (d)</td><td>Controller Marking</td></tr><tr><td>9.2.3.3</td><td>Same</td><td>695.4(B) (5)</td><td>695.4.(B) (3) (e)</td><td>Supervision</td></tr><tr><td>9.2.3.3(1)</td><td>Same</td><td>695.4(B) (5)-(1)</td><td>695.4.(B)(3)(e)(1)</td><td>Central station, proprietary, or remote station...</td></tr><tr><td>9.2.3.3(2)</td><td>Same</td><td>695.4(B) (5)-(2)</td><td>695.4.(B) (3) (e) (2)</td><td>Local signaling service...</td></tr><tr><td>9.2.3.3(3)</td><td>Same</td><td>695.4(B) (5)-(3)</td><td>695.4.(B) (3) (e) (3)</td><td>Locking the disconnecting means...</td></tr><tr><td>9.2.3.3(4)</td><td>Same</td><td>695.4(B)(5)-(4)</td><td>695.4.(B)(3)(e)(4)</td><td>Sealing of disconnecting means...</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td>9.2.2(5) Reference Only</td><td>Same</td><td>695.5 695.6</td><td>Same Same</td><td>Transformers Power Wiring</td></tr></table>

(continues)

Δ Table D.1 Continued
<table><tr><td colspan="2">NFPA 20</td><td colspan="2">NFPA 70 Section 695</td><td>Section 695</td></tr><tr><td>2010 Edition</td><td>2013 Edition</td><td>2008 Edition</td><td>2011 Edition</td><td>Titles or Text</td></tr><tr><td>N/A</td><td>N/A</td><td>695.6(F)</td><td>695.6(E)</td><td>Loads Supplied by Controllers and Transfer</td></tr><tr><td>9.8</td><td>Same</td><td>N/A</td><td>695.6(H)</td><td>Switches Listed Electrical Circuit Protective System to</td></tr><tr><td>9.8.1</td><td>Same</td><td>N/A</td><td>695.6(H) (1)</td><td>Controller Wiring A junction box shall be installed ahead of the fire</td></tr><tr><td>9.8.2</td><td>Same</td><td>N/A</td><td>695.6(H) (2)</td><td>pump controller... ...the raceway between the controller and</td></tr><tr><td>9.8.3</td><td>Same</td><td>N/A</td><td>695.6(H) (3)</td><td>junction box shall be sealed Standard wiring between the junction box and</td></tr><tr><td>9.7</td><td>Same</td><td>695.6(F)</td><td>695.6(I)</td><td>controller is permitted Junction boxes</td></tr><tr><td>9.7(1)</td><td>Same</td><td>N/A</td><td>695.6(I) (1)</td><td>The junction box shall be securely mounted</td></tr><tr><td>9.7(2)</td><td>Same</td><td>N/A</td><td>695.6(I) (2)</td><td>Mounting and Installing... shall not violate the</td></tr><tr><td>9.7(3)</td><td>Same</td><td>N/A</td><td>695.6(I) (3)</td><td>enclosure type rating... Mounting and Installing... shall not affect the</td></tr><tr><td>9.7(4)</td><td>Same</td><td>N/A</td><td>695.6(I) (4)</td><td>short circuit rating... ...a Type 2... enclosure shall be used...</td></tr><tr><td>9.7(5)</td><td>Same</td><td>695.6(F)</td><td>695.6(I) (5)</td><td>Terminals, junction blocks, wire connectors, and</td></tr><tr><td>10.3.4.5.1, 10.3.4.6</td><td>Same</td><td>695.6(F)</td><td>695.6(I) (6)</td><td>splices shall be listed A fire pump controller or...transfer switch shall</td></tr><tr><td>9.9</td><td>Same</td><td>N/A</td><td>695.6(J)</td><td>not be used as a junction box...</td></tr><tr><td>9.9.1</td><td>Same</td><td>N/A</td><td>695.6(J)(1)</td><td>Raceway Terminations</td></tr><tr><td>9.9.2</td><td>Same</td><td>N/A</td><td>695.6(J) (2)</td><td>Listed Conduit Hubs</td></tr><tr><td>9.9.3</td><td>Same</td><td>N/A</td><td>695.6(J) (3)</td><td>The type rating of conduit hubs</td></tr><tr><td>9.9.4</td><td>Same</td><td>N/A</td><td>695.6(J) (4)</td><td>Installation instructions Alterations to the controller</td></tr><tr><td>9.4</td><td>Same</td><td>695.7</td><td>Same</td><td>Voltage Drop</td></tr><tr><td>9.5.1.1</td><td>Same</td><td>695.10</td><td>Same</td><td>Listed Equipment</td></tr><tr><td>10.1.2.1</td><td>Same</td><td>695.10</td><td>Same</td><td>Listed Equipment</td></tr><tr><td>10.8.3.1</td><td>10.7.3.1</td><td>695.10</td><td>Same</td><td>Listed Equipment</td></tr><tr><td>12.1.3.1</td><td>Same</td><td>695.10</td><td>Same</td><td>Listed Equipment</td></tr><tr><td>(Reference Only)</td><td></td><td>695.12</td><td>Same</td><td>Equipment Location</td></tr><tr><td>10.2.1</td><td>Same</td><td>695.12(A)</td><td>Same</td><td>Controllers and Transfer Switches</td></tr><tr><td>12.2.1</td><td>Same</td><td>695.12(B)</td><td>Same</td><td>Engine-Drive Controllers</td></tr><tr><td>11.2.7.2.4</td><td>11.2.7.2.5</td><td>695.12(C)</td><td>Same</td><td>Storage Batteries</td></tr><tr><td>11.2.7.2.4.2</td><td>11.2.7.2.5.2</td><td>695.12(D)</td><td>Same</td><td>Energized Equipment</td></tr><tr><td>10.2.2</td><td>Same</td><td>695.12(E)</td><td>Same</td><td>Protection Against Pump Water</td></tr><tr><td>12.2.2</td><td>Same</td><td>695.12(E)</td><td>Same</td><td>Protection Against Pump Water</td></tr><tr><td>10.3.2</td><td>Same</td><td>695.12(F)</td><td>Same</td><td>Mounting</td></tr><tr><td>12.3.2</td><td>Same</td><td>695.12(F)</td><td>Same</td><td>Mounting</td></tr><tr><td>12.5.2.6</td><td>Same</td><td>695.14(A)</td><td>Same</td><td>Control Circuit Failures</td></tr><tr><td>12.7.2.5</td><td>Same</td><td>695.14(A)</td><td>Same</td><td>Control Circuit Failures</td></tr><tr><td>10.4.5.7</td><td>Same</td><td>695.14(B)</td><td>Same</td><td>Sensor Functioning</td></tr><tr><td>10.8.1.3</td><td>10.7.1.3</td><td>695.14(C)</td><td>Same</td><td>Remote Device(s)</td></tr><tr><td>12.3.5.1</td><td>Same</td><td>695.14(D)</td><td>Same</td><td>Engine-Drive Control Wiring</td></tr><tr><td>(Reference Only)</td><td>Same</td><td>695.14(E)</td><td>Same</td><td>Electric Fire Pump Control Wiring Methods</td></tr><tr><td colspan="5">Additional References – Informational Only</td></tr><tr><td>A.9.3.2(3)</td><td>Same</td><td>695.6(A)</td><td>Same</td><td>Supply Conductors</td></tr><tr><td>9.6.4</td><td>Same</td><td>695.12(A)</td><td>Same</td><td>Controllers and Transfer Switches</td></tr><tr><td>A.9.3.2(3)</td><td>Same</td><td>695.14(F)</td><td>Same</td><td>Generator Control Wiring Methods</td></tr></table>

Δ E.1.2.3 HI Publications. Hydraulic Institute, 6 Campus Drive, First Floor North, Parsippany, NJ 07054-4406.

**Annex E Informational References**

E.1 Referenced Publications. The documents or portions thereof listed in this annex are referenced within the informational sections of this standard and are not part of the requirements of this document unless also listed in Chapter 2 for other reasons.

E.1.1 NFPA Publications. National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 1, Fire Code, 2018 edition.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 14, Standard for the Installation of Standpipe and Hose Systems, 2016 edition.

NFPA 15, Standard for Water Spray Fixed Systems for Fire Protection, 2017 edition.

NFPA 16, Standard for the Installation of Foam-Water Sprinkler and Foam-Water Spray Systems, 2015 edition.

NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, 2019 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 31, Standard for the Installation of Oil-Burning Equipment, 2016 edition.

NFPA 70<sup>®</sup>, National Electrical Code<sup>®</sup>, 2017 edition.

NFPA 77, Recommended Practice on Static Electricity, 2019 edition.

E.1.2 Other Publications.

NFPA 750, Standard on Water Mist Fire Protection Systems, 2019 edition.

E.1.2.1 ASCE Publications. American Society of Civil Engineers, 1801 Alexander Bell Drive, Reston, VA 20191-4400.

ASCE/SEI 7, Minimum Design Loads for Buildings and Other Structures, 2010.

Δ E.1.2.2 AWWA Publications. American Water Works Association, 6666 West Quincy Avenue, Denver, CO 80235.

AWWA C104, Cement-Mortar Lining for Ductile-Iron Pipe and Fittings, 2013.

ANSI/HI 1.4, Rotodynamic Centrifugal Pumps for Manuals Describing Installation, Operation and Maintenance, 2014.

ANSI/HI 3.6, Rotary Pump Tests, 2016.

ANSI/HI 9.6.4, Rotodynamic (Centrifugal and Vertical) Pumps for Vibration Measurement and Allowable Values, 2009.

ANSI/HI 9.6.6, Rotodynamic Pumps for Pump Piping, 2016. ANSI/HI 9.8, Rotodynamic Pumps for Pump Intake Design, 2012.

E.1.2.4 IEEE Publications. IEEE, Three Park Avenue, 17th Floor, New York, NY 10016-5997.

ANSI/IEEE C62.11, IEEE Standard for Metal-Oxide Surge Arresters for Alternating Current Power Circuits (>1 kV), 2012.

IEEE 141, Electric Power Distribution for Industrial Plants, 1986.

IEEE 241, Electric Systems for Commercial Buildings, 1990.

IEEE 493, Recommended Practice for the Design of Reliable Industrial and Commercial Power Systems, 2007.

IEEE 802.3, Standard for Ethernet, 2012.

IEEE 802.11, Standard for Information Technology — Telecommunications and information exchange between systems Local and metropolitan area networks — Specific requirements Part 11: Wireless LAN Medium Access Control (MAC) and Physical Layer (PHY) Specifications, 2012.

Anthony, M., et al, “Reliability Analysis for Power to Fire Pump Using Fault Tree and RBD,” IEEE Transactions on Industry Applications, Vol. 49, No. 2, March-April 2013, pp. 997–1003.

Anthony, M., et al, “Reliability engineering applied to Critical Operations Power Systems (COPS),” Proc. 2011 Industrial and Commercial Power Systems Technical Conference (I&CPS), 1-5 May 2011, pp. 1–8.

Arno, R.G., E. Stoyas, and R. Schuerger, “NEC Article 708,” Industry Application Magazine, IEEE, Vol. 17, No. 1, Jan.-Feb. 2011, pp. 20–25.

Arno, R.G., E. Stoyas, and R. Schuerger, “Risk Analysis for NEC Article 708 Critical Operations Power Systems,” Industry Applications Society Annual Meeting, IEEE, 4-8 Oct. 2009, pp. 1–7.

E.1.2.5 NEMA Publications. National Electrical Manufacturers Association, 1300 North 17th Street, Suite 900, Arlington, VA 22209.

NEMA ICS 14, Application Guide for Electric Fire Pump Controllers, 2015.

NEMA 250, Enclosures for Electrical Equipment, 2014.

E.1.2.6 SAE Publications. Society of Automotive Engineers, 400 Commonwealth Drive, Warrendale, PA 15096.

SAE J-1349, Engine Power Test Code — Spark Ignition and Compression Engine, 2011.

E.1.2.7 UL Publications. Underwriters Laboratories Inc., 333 Pfingsten Road, Northbrook, IL 60062-2096.

ANSI/UL 508, Standard for Industrial Control Equipment, 2013. ANSI/UL 1008, Standard for Transfer Switch Equipment, 2011, revised 2015.

E.2 Informational References. The following documents or portions thereof are listed here as informational resources only. They are not a part of the requirements of this document.

N E.2.1 HI Publications. Hydraulic Institute, 6 Campus Drive, First Floor North, Parsippany, NJ 07054-4406.

ANSI/HI 1.1–1.2, Rotodynamic Centrifugal Pumps for Nomenclature and Definitions, 2014.

ANSI/HI 1.3, Rotodynamic Centrifugal Pumps for Design and Application, 2013.

ANSI/HI 2.1–2.2, Rotodynamic Vertical Pumps for Radial, Mixed, and Axial Flow Types for Nomenclature and Definitions, 2014.

ANSI/HI 2.3, Rotodynamic Vertical Pumps for Radial, Mixed, and Axial Flow Types for Design and Application, 2013.

ANSI/HI 3.1–3.5, Rotary Pumps for Nomenclature, Definitions, Application, and Operation, 2015.

ANSI/HI 14.6, Rotodynamic Pumps for Hydraulic Performance Acceptance Tests, 2011.

E.2.2 UL Publications. Underwriters Laboratories Inc., 333 Pfingsten Road, Northbrook, IL 60062-2096.

ANSI/UL 80, Standard for Steel Tanks for Oil Burner Fuels and Other Combustible Liquids, 2007, revised 2014.

UL 2080, Standard for Fire Resistant Tanks for Flammable and Combustible Liquids, 2000.

ANSI/UL 2085, Standard for Protected Aboveground Tanks for Flammable and Combustible Liquids, 1997, revised 2010.

E.3 References for Extracts in Informational Sections. (Reserved)

**Index**

Copyright © 2018 National Fire Protection Association. All Rights Reserved.

The copyright in this index is separate and distinct from the copyright in the document that it indexes. The licensing provisions set forth for the document are not applicable to this index. This index may not be reproduced in whole or in part by any means without the express written permission of NFPA.

**-A-**

Access (controller), C.1, C.3.1.2 to C.3.1.5 Alternate, C.5.6 Data, accessing, C.4.2 Definition, C.2.1 Malicious, C.4.6 Recommended requirements, C.9.1, C.9.2 Remote starting/stopping and, C.4.5.1 Risk mitigation, C.5.3, C.5.6, C.5.7   
Additive Definition, 3.3.1 Piping, 4.15.4   
Additive pumps, 8.2, 8.10.2, A.8.2.2 to A.8.2.6; see also Foam concentrate pumps Definition, 3.3.49.1 Motors, controllers for, 10.9   
Air leaks/pockets, B.1.1, B.1.3, B.1.7   
Air release fittings, automatic, 6.3.1, 6.3.3, 7.3.5.1(1), 7.3.5.2, A.6.3.1   
Air starting, 11.2.7.4, 12.4.1.4(3), 12.8, A.11.2.7.4.4   
Alarms, fire pump, see Fire pump alarms   
Alternate power, see Power   
Anti-vortex plate, 4.16.10, A.4.16.10   
Application of standard, 1.3   
Approved/approval Definition, 3.2.1, A.3.2.1 Requirements, 4.2, A.4.2   
Appurtenances, seismic protection of, 4.30.3.4, A.4.30.3.4.1   
Aquifer (definition), 3.3.3   
Aquifer performance analysis, A.7.2.1.2 Definition, 3.3.4   
Arc fault interruption, 9.1.8.2   
Authority having jurisdiction Definition, 3.2.2, A.3.2.2 Fuel system plan review, 11.4.1.1   
Automated inspection and testing, 4.35, 14.2.6.2, A.4.35.1, A.4.35.2 Definition, 3.3.5   
Automated valves, 4.16.5.2.2, 4.16.5.3   
Automatic air release fittings, see Air release fittings, automatic   
Automatic transfer switches, 10.8.1.3 Definition, 3.3.67.2.1

**-B-**

Backflow preventers, 4.16.9.2(1), 4.17.7, 4.18.1, 4.29, 11.2.8.5.3.8, A.4.17.7, A.4.17.8, Fig. A.6.3.1(b), A.11.2.8.5.3.8(A), A.11.2.8.5.3.8(B)   
Backup fire pump, high-rise buildings, 5.6.2   
Batteries, storage, 11.2.7.2, 12.7.4, 14.2.6.6.7.1, 14.2.7.7, A.11.2.7.2.1.2 to A.11.2.7.2.5 Failure indicators, 12.4.1.4(1), 12.4.1.4(2), A.12.4.1.4(1) Isolation, 11.2.7.2.2, A.11.2.7.2.2

Load, 11.2.7.2.3 Location, 11.2.7.2.4, A.11.2.7.2.4 Maintenance, 11.6.3, B.1.32 Recharging, 12.5 Voltmeter, 12.4.5 Battery cables, 11.2.6.3 Battery chargers, 12.4.1.4(2), 12.6 Bonding, diesel engines, 11.4.6.2 to 11.4.6.4 Bowl assembly, vertical shaft turbine pumps, 7.3.3 Branch circuit (definition), 3.3.10.1 Break tanks, 4.33 Definition, 3.3.8 Refill rate test, 14.2.6.3.5 Butterfly valves, 4.17.8, 4.17.9, 4.29.3.1, A.4.17.8, Fig. A.4.22.1.3(b) Bypass line, 4.16.4, 11.2.8.6, A.4.16.4, A.11.2.8.6, A.13.2.1.1, B.1.25 Bypass operation, variable speed pressure limiting control, 10.10.3, A.10.10.3 Bypass valves, 4.18.1

**-C-**

Can pump (definition), 3.3.49.2   
Capacity, pump, 4.10, 6.2.1, A.4.10, A.14.2.6.6   
Centrifugal pumps, Chap. 6 Capacity, 4.10, 6.2.1, A.4.10, A.14.2.6.6 Component replacement, 14.5.2, A.14.5.2.3 Connection to driver and alignment, 6.5, A.6.5, B.1.23 Definition, 3.3.49.3 End suction, 6.1.1.2 Factory and field performance, 6.2, A.6.2 In-line, 6.1.1.2 Maximum pressure for, 4.7.7, A.4.7.7 Pressure maintenance pumps, 4.27.5.1 Relief valves, 4.20, A.4.20.1 to A.4.20.8 Summary of data, Table 4.28(a), Table 4.28(b) Types, 6.1.1, A.6.1.1   
Check valves, 4.15.2.3, 4.16.9.2(1), 4.17.7, 4.27.6.4, 4.29, 4.32.2, 4.32.4, 5.6.1.6.2.1, 11.2.8.5.3.3, 11.2.8.5.3.8, A.4.17.7, Fig. A.4.22.1.3(b), A.11.2.8.5.3.8(A), A.11.2.8.5.3.8(B)   
Churn, see No flow (churn, shutoff)   
Circuit breakers, see Disconnecting means   
Circuitry Controller, 9.6 to 9.9, A.9.6.2 to A.9.8.2, C.3.1.5 Definition, C.2.2 Motor starting, 10.4.5, A.10.4.5.7 Overspeed, 11.2.4.4.4 Starting, 11.2.6.1.2   
Circuits, see also Fault tolerant external control circuits Branch circuit (definition), 3.3.10.1 Control, 10.3.5, 10.6.5.3 Internal conductors, B.3.2.3

Protection of, see Protective devices Circulation relief valves, see Relief valves Cloud, C.4.2.1(5) Definition, C.2.3 Columns, vertical shaft turbine pumps, 7.3.2, A.7.3.2.1 Connectivity, Annex C Configurations, possible, C.3 Data recording/reporting system(s) configuration, C.8 Definitions, C.2 Parameters, standardization, C.6 Recommended requirements, C.9 Remote control, C.7 Risk mitigation methods, C.5 Scope, C.1 Security concerns, C.4 Contractor's material and test certificate, 14.1.3, A.14.1.3 Controllers, fire pump, see Fire pump controllers Control valves, 4.16.5.3, 4.18.2, 4.22.3.4, A.4.22.3.4(2), A.13.2.1.1; see also Butterfly valves; Gate valves; Pressure control valves Discharge, 10.5.2.1.8.6 Manual, A.13.2.1.1 Turbine governor, A.13.2.1.1 Coolant, engine, 11.2.4.4, 11.2.8.3, 11.2.8.4 Copper pipe or tubing, see Pipe Corrosion-resistant material, 4.11.2, 4.16.8.6, 4.16.8.10 Definition, 3.3.12 Positive displacement pumps, 8.1.5, A.8.1.5 Vertical shaft turbine pumps Suction strainer, 7.3.4.1 Well screen, 7.2.4.8 Couplings, see Flexible couplings; Torsional coupling Cutting, torch, 4.15.7, A.4.15.7

**-D-**

Data registers, C.8   
Definitions, Chap. 3, C.2   
Designer, system, 4.3.2, A.4.3.2.3(2)   
Detectors, liquid level, see Liquid level   
Diesel engines, 4.7.2, 4.7.6, Chap. 11, A.4.7.6, C.8.1.5; see also Engine drive controllers Backup, 9.3.3 Connection to pump, 11.2.3 Cooling, 11.2.8, A.11.2.8.5, A.11.2.8.6, B.1.25 Critical path components, 14.5.2.5(3) Data recording, C.9.2.10.1(m) Definition, 3.3.18.1, A.3.3.18.1 Emergency starting and stopping, 11.6.6 Exhaust, 11.5, A.11.5.2 Fire pump buildings or rooms with, 4.14.1.3 Fuel supply and arrangement, 11.4, A.11.4.1.2 to A.11.4.6 Instrumentation and control, 11.2.4, A.11.2.4.2 to A.11.2.4.3.4.3 Listing, 11.2.1 Lubrication, 11.2.9 Operation and maintenance, 11.6, A.11.6, A.14.2.6 Pump connection and alignment, 6.5.1.1 Pump room, 11.3, A.11.3 Ratings, 11.2.2, A.11.2.2.2 to A.11.2.2.5 Relief valves, 4.20.1.2, 4.20.1.3 Starting methods, 11.2.7, 11.6.6, A.11.2.7.2.1.2 to A.11.2.7.2.1.6, A.14.2.6 Tests, 14.2.6 to 14.2.8, A.14.2.6 to A.14.2.7.1 Type, 11.1.3, A.11.1.3 Vertical lineshaft turbine pumps, 7.5.1.3, 7.5.1.4, 7.5.1.6.1, 7.5.1.6.4, 7.5.2, A.7.5.1.6.1   
Discharge, exhaust, 11.5.3   
Discharge cones, 4.20.5.1, 4.20.5.4, 6.3.2(4), 7.3.5.1(4)   
Discharge control valves, see Control valves   
Discharge pipe and fittings, 4.2.3, 4.17, A.4.17.4 to A.4.17.11; see also Drainage From dump valves, 8.1.6.5 Pressure maintenance pumps, 4.27.6.1 Valves, 4.17.7 to 4.17.10, 4.18.1, 4.20.5 to 4.20.7, 4.20.9, 4.27.5.1, 4.32.2, A.4.17.7, A.4.17.8, A.4.20.5, A.4.20.7   
Discharge pressure, 4.20.2.1, 4.20.6.2, 4.21.1.2, 4.21.2.2(2), 4.27.4, 4.27.5.1, 4.29.4.1.7, A.4.20.2.1, B.1.1 Centrifugal pumps, 6.2.2.2 Definition, 3.3.47.1 Diesel engine drive, 11.2.4.3.5 Electric-drive controllers, 10.10.10.4 Engine drive controllers, A.12.4.4 Field acceptance tests, 14.2.6.3.6.1, 14.2.6.6.3.3, 14.2.6.6.3.4, A.14.2.6.5(6) Positive displacement pumps, 8.2.6, 8.4.4, A.8.2.6 Self-regulating variable speed fire pump units, 4.8.8 Vertical shaft turbine-type pumps, 7.3.5.1(3)   
Discharge pressure gauges, 4.12.1, 8.5.1   
Disconnecting means Definition, 3.3.15 Electric-drive controllers, 10.4.3, 10.4.7.2.5, 10.6.3, 10.6.8, 10.8.2.1.3, A.10.4.3.1, B.2, B.3.1, B.3.2.2 Variable speed drives, 10.10.5, A.10.10.5 Electric drivers, 9.2.3, 9.3.6, A.9.2.3.1(3), A.9.2.3.1(4), B.2   
Distance monitoring, 4.35, A.4.35.1, A.4.35.2 Definition, 3.3.16   
Domestic water supply, 4.14.1.1.6, A.4.14.1.1.6   
Drainage Pump room/house, 4.14.7, 11.3.1, A.4.14.7 Relief valve, 4.29.2 Water mist system pumps, 8.5.4.1   
Drain piping, 4.15.5   
Drawdown (definition), 3.3.17   
Dripproof motors, 9.5.1.9.1, 9.5.2.4 Definition, 3.3.39.2 Guarded (definition), 3.3.39.1   
Drivers, 4.2.3, 4.2.4, 4.4.1, 4.4.3, 4.7, 4.14.1, A.4.4.3, A.4.7.1 to A.4.7.7.3.2, A.4.14.1, B.1.26; see also Diesel engines; Electric motors (drivers); Steam turbines Critical path components, 14.5.2, A.14.5.2.3 Earthquake protection, 4.14.1, 4.30.3.1, A.4.14.1 Positive displacement pumps, 8.4.3, 8.6, 8.9, A.8.6.1 Pump connection and alignment, 6.5, A.6.5, B.1.23 Speed, B.1.28, B.1.30 Vertical lineshaft turbine pumps, 7.5, 7.6.1.6, A.7.5.1.6.1   
Dump valves, 8.1.6 Control, 8.1.6.3 Definition, 3.3.75.1

Dust-ignition-proof motor (definition), 3.3.39.3

-E-  
Earthquake protection, 4.14.1, 4.15.6, 4.30, A.4.14.1, A.4.15.6, A.4.30.2 to A.4.30.3.4.1   
Eccentric tapered reducer or increaser, 4.16.6.4, 6.3.2(1)   
Electric-drive controllers, 9.1.2, Chap. 10; see also Electric motors (drivers) Additive pump motors, 10.9 Automatic, 10.5.1, 10.5.2, 10.9.2, A.10.5.1, A.10.5.2.1 Components, 10.4, A.10.4.1 to A.10.4.7 Connections and wiring, 10.3.4 Continuous-duty basis, 10.3.4.4 Control circuits, protection of, 10.3.5 Construction, 10.3, A.10.3.3.1 to A.10.3.7.3 Data recording, C.8.1.1, C.8.1.3, Table C.9.2.10.1(b), Table C.9.2.10.1(e), Table C.9.2.10.1(h) Design, 10.1.3, A.10.1.3 Electrical diagrams and instructions, 10.3.7, A.10.3.7.3 Electrical power supply connection, 9.6.4 Emergency-run control, 10.5.3.2, 10.6.10, A.10.5.3.2 External operations, 10.3.6, 10.5.2.6, A.10.3.6 Indicating devices Available power, 10.6.6 Power source, 10.8.3.8 Remote indication, 10.4.8, 10.8.3.14, 10.10.9 Variable speed drive operations, 10.10.8, 10.10.9 Junction boxes, 9.7, A.9.7(2), A.9.7(3) Listing, 10.1.2.1, 10.1.2.4 Location, 10.2, A.10.2.1 Low-voltage control circuit, 10.6.5 Marking, see Marking Nonautomatic, 10.5.1, 10.5.2.4, 10.5.3, A.10.5.1, A.10.5.3.2 Power transfer for alternate power supply, 10.8, A.10.8 Rated in excess of 600 V, 10.6 Service arrangements, 10.1.2.6 Starting and control, 10.5, A.10.5.1 to A.10.5.4.2.1(1) Motor starting circuitry, 10.4.5, A.10.4.5.7 Operating coils, 10.4.5.6 Single-phase sensors in controller, 10.4.5.7, A.10.4.5.7 Soft start units, 10.4.5.5 Starting reactors and autotransformers, 10.4.5.4 Starting resistors, 10.4.5.3 Timed acceleration, 10.4.5.2 State of readiness, 10.1.2.7 Stopping methods, 10.5.4, 10.9.3, A.10.5.4.2.1(1) Variable speed pressure limiting control, 10.5.2.1.8.6, 10.10, A.10.10 Voltage drop, 9.1.6, 9.4, A.9.4   
Electric motors (drivers), 4.7.2, 4.7.6, 6.5.1.1, Chap. 9, A.4.7.6; see also Electric-drive controllers Backup, 9.3.3 Critical path components, 14.5.2.5(3) Current limits, 9.5.2 Data recording, C.9.2.11.3 Definition, 3.3.39.4 Interruption, 9.1.8, A.9.1.8 Operation, A.14.2.6 Phase reversal test, 14.2.6.8, A.14.2.6.8 Power sources and supply, see Power supply Problems of, B.1.26, B.1.28 to B.1.31 Pump rooms/houses, 4.14.1.4 Raceway terminations, 9.9 Relief valves, 4.20.1.3 Speed, B.1.28, B.1.30 Starting methods, A.14.2.6 Tests, 14.2.6 to 14.2.8, A.14.2.6 to A.14.2.7.1 Vertical lineshaft turbine pumps, 7.5.1.3, 7.5.1.5, 7.5.1.6.2, 7.5.1.6.3, 7.5.2 Voltage drop, 9.1.6, 9.4, A.9.4   
Electric starting, diesel engine, 11.2.7.2, A.11.2.7.2.1.2 to A.11.2.7.2.5   
Electric supply, see Power supply   
Electronic fuel management control, 11.2.4.2, 12.4.1.4(5), 12.4.1.4(6), 14.2.12, 14.5.2.3, A.11.2.4.2, A.12.4.1.4(6), A.14.2.12, A.14.5.2.3   
Electrostatic ignitions, preventing, 11.4.6, A.11.4.6; see also Grounding   
Emergency boiler feed, steam turbine, A.13.3   
Emergency control for engine drive controllers, 12.7.6   
Emergency governors, 13.2.2.4, 13.2.2.5, 14.2.9   
Emergency lighting, 4.14.5   
Emergency-run mechanical control, 10.5.3.2, 10.6.10, A.10.5.3.2   
Enclosures Controllers, 9.7(2), 10.3.3, 12.3.3, A.9.7(2), A.10.3.3.1, A.12.3.3.1, B.3.2.1 Pump, see Pump rooms/houses   
Encode Definition, C.2.5 Failure mode, C.9.2.8   
End suction pumps, 6.1.1.2, Fig. A.6.1.1(a) Definition, 3.3.49.4   
Engine batteries, 11.2.4.2.7, 11.2.7.2.1, 11.2.7.2.2, A.11.2.4.2.7.1, A.11.2.7.2.1.2, A.11.2.7.2.1.4, A.11.2.7.2.2, A.11.27.2.1.6; see also Batteries, storage Definition, 3.3.19   
Engine drive controllers, Chap. 12 Air starting, 11.2.7.4, 12.8, A.11.2.7.4.4 Automatic, 12.7.1, 12.7.2, A.12.7.2.1.1.2 to A.12.7.2.1.3.2 In-factory wiring, 11.2.6.1, 11.2.7.4.2, A.11.2.6.1.1 In-field wiring, 11.2.6.2, A.11.2.6.2 Battery charging and recharging, 12.5, 12.6 Components, 12.4, A.12.4.1.2 to A.12.4.4 Connections and wiring, 11.2.6, 11.2.7.4.2, 12.3.5, A.11.2.6.1.1, A.11.2.6.2 Construction, 12.3, A.12.3.1.1 to A.12.3.8 Contacts, 12.4.3 Data recording, C.8.1.1, C.8.1.3, Table C.9.2.10.1(c), Table C.9.2.10.1(f), Table C.9.2.10.1(i) Electrical diagrams and instructions, 12.3.6, 12.3.7.1, 12.3.8, A.12.3.8 External operations, 12.3.6.3, 12.7.2.6 Indicators, 12.4.1, A.12.4.1.2 to A.12.4.1.6 Remote, 12.4.2, 12.4.3, 14.2.7.6, A.12.4.2.3(3) Location, 12.2, A.12.2.1 Locked cabinet for switches, 12.3.4 Nonautomatic, 12.7.1, 12.7.2.3, 12.7.3

Starting and control, 12.4.1.3(3), 12.7, 12.8.2, A.12.7 Stopping methods, 12.7.5, 12.8.3, A.12.7.5.2 Automatic shutdown, 12.7.5.2, A.12.7.5.2 Manual shutdown, 12.7.5.1, 12.8.3, A.12.7.5.2 Tests, 12.7.2.7, 12.7.3.2, 14.2.7.7 Engines Diesel, see Diesel engines Internal combustion, see Internal combustion engines Equivalency to standard, 1.5 Ethernet, C.1.4, C.3.2.1, C.6.1, C.8.1.4.1 Definition, C.2.6 Exhaust system Diesel engine, 11.5, A.11.5.2 Steam turbines, A.13.3 Explosionproof motor (definition), 3.3.39.5

**-F-**

Fan-cooled motor, totally enclosed, 9.5.2.4 Definition, 3.3.39.8   
Fault tolerant external control circuits, 10.5.2.6, 12.7.2.6 Definition, 3.3.10.2   
Feeder, 9.2.2, 9.3.6.1 Definition, 3.3.21 Inadequate capacity, B.1.28   
Field acceptance tests, 4.4.2, 4.34, 14.2, 14.3.5, A.14.2.1 to A.14.2.12 Centrifugal fire pump acceptance test form, A.14.2.6.6(6), Fig. A.14.2.6.6(a) Component replacement, 14.5, A.14.5.2.3 Head-capacity and ampere-capacity curves, A.14.2.6.6(7), Figs. A.14.2.6.6(b) to A.14.2.6.6(d) Retests, 14.5.2.7   
Fill/refill valves, water tank, 5.6.1.2 to 5.6.1.6, A.5.6.1.4, A.5.6.1.6   
Fire protection equipment control, 10.5.2.3, 12.7.2.2   
Fire pump alarms Definition, 3.3.22 Electric-drive controllers, 10.1.1.2, 10.4.7, A.10.4.7 Electric drive pumps, 9.6.2.2 Engine drive controllers, 12.1.2, 12.4.1.3 to 12.4.1.8, 12.4.2, 12.4.3, 12.7.4(4), 12.7.5.2.1(2), 12.8.2(2), A.12.4.1.4(1) to A.12.4.1.6, A.12.4.2.3(3) Self-regulating variable speed fire pump units, 4.8.9, A.4.8.9(8) Tests, 14.2.10   
Fire pump controllers, 4.2.3, 4.2.4, 4.4.1, 4.4.3, 8.7, A.4.4.3, A.8.7; see also Electric-drive controllers; Engine drive controllers Additive pump motors, 10.9 Connectivity, see Connectivity Critical path components, 14.5.2, A.14.5.2.3 Data in, C.8.1 Dedicated controller for each driver, 4.7.5 Definition, 3.3.23 Earthquake protection, 4.30.3.1 Maintenance, after fault condition, B.3 Network, permanently connected to, C.3.2 Positive displacement pump, 8.1.6.3, 8.4.3, 8.4.4 Pressure actuated controller pressure sensing lines, 4.32, A.4.32 Pressure maintenance pump, 4.27.8 Protection of, 4.14.1, A.4.14.1 Self-regulating variable speed fire pump units, 4.8.3, 4.8.4 Stand-alone, C.3.1 Tests, See Tests Vertical lineshaft turbine pumps, 7.5.2, 10.10.12   
Fire pumps, see also Pumps Backup, 9.3.3 Critical path components, 14.5.2, A.14.5.2.3 Data in, C.8.2 Definition, 3.3.49.5 In high-rise buildings, see High-rise buildings Operations, see Operations Packaged fire pump assemblies, 4.31, A.4.31.9 Redundant, 14.2.6.6.3.9, 14.2.6.6.3.10 Standby, 4.27.7   
Fire pump units Definition, 3.3.24 Field acceptance tests, 4.34 Location and protection Indoor units, 4.14.1.1, A.4.14.1.1 Outdoor units, 4.14.1.2 Performance, 4.4, 14.2.6.7, A.4.4.3 Series, 4.21, A.4.21.2.1, A.4.21.2.8.1 Definition, 3.3.55, A.3.3.55   
Firmware, C.3.1.5, C.4.6 Definition, C.2.7   
Fittings, 4.2.3, 4.15, 6.3, A.4.15.1 to A.4.15.7, A.6.3.1 Discharge, 4.17, A.4.17.4 to A.4.17.11 Earthquake protection, 4.30.3.3, A.4.30.3.3 Joining method, 4.15.2, A.4.15.2 Maintenance, B.1.13 Positive displacement pumps, 8.5, A.8.5.2 to A.8.5.5 Suction, 4.16, A.4.16.1 to A.4.16.10 Vertical lineshaft turbine pumps, 7.3.5, A.7.3.5.3   
Flexible connecting shafts, 6.5.1.1, 6.5.1.2, 11.2.3.1, A.6.5.1.2 Definition, 3.3.25 Guards for, 4.14.8 Vertical lineshaft turbine pumps, 7.5.1.7.1, 7.5.1.8   
Flexible couplings, 6.5.1.1, 6.5.1.2, Fig. A.6.1.1(e), A.6.5.1.2 Definition, 3.3.26 Diesel engine pump connection, 11.2.3.1 Guards, 4.14.8 Positive displacement pumps, 8.9   
Flooded suction (definition), 3.3.27   
Flow-measuring devices, 5.4, 6.3.2(3), 8.10.2, 8.10.3, 14.2.6.6.3.2, 14.2.6.6.3.3   
Flow tests, see Tests   
Foam concentrate piping, 4.15.4   
Foam concentrate pumps, 8.2, 8.5.3, 14.2.11, A.8.2.2 to A.8.2.6, A.8.5.3, A.14.2.11; see Additive pumps   
Foundations, 6.4, A.6.4.1, A.6.4.4, B.1.24 Positive displacement pumps, 8.8 Vertical lineshaft turbine pumps, 7.4.3   
Frequency-sensing devices, 10.8.3.7   
Fuel solenoid valves Diesel engines, 11.2.7.2.2.2, 11.4.4.7, A.11.4.4.7 Electric-drive controllers, 10.5.2.1.3.1, 10.5.2.7.3, 10.5.2.7.4, 10.5.3.3, A.10.5.2.1.3.1 Engine drive controllers, 12.7.2.1.3.1, 12.7.2.7.3, 12.7.2.7.6, 12.7.3.2, A.12.7.2.1.3.1, A.12.7.2.1.3.2

Fuel supply, 11.4, A.11.4.1.2 to A.11.4.6; see also Electronic fuel management control Fuel types, 11.4.5, A.11.4.5 Location, 11.4.3, A.11.4.3 Maintenance, 11.6.4, A.11.6.4 Obstructed system, B.1.32 On-site standby generators, 9.6.2.3

**-G-**

Gate valves, 4.16.5, 4.17.8, A.4.16.5, A.4.17.8, Fig. A.4.22.1.3(b), A.13.3   
Gear drives, 7.5.1.7, 14.2.6.6.9   
Gear pumps (definition), 3.3.49.7   
Generator, see On-site standby generator   
Global system for mobile communication (GMS) (definition), C.2.8   
Governors, B.1.30 Diesel engine, 11.2.4.1, 14.2.6.6.7.3, 14.2.6.6.7.4 Emergency, 13.2.2.4, 13.2.2.5, 14.2.9 Speed, steam turbine, 13.2.2   
Ground-face unions, 4.32.4   
Ground fault interruption, 9.1.8.1   
Grounding Diesel engines, 11.4.6.2 to 11.4.6.4 Electric drive controller enclosures, 10.3.3.3 Engine drive controllers, 12.3.3.2   
Groundwater (definition), 3.3.28   
Guarded motors Definition, 3.3.39.6 Dripproof (definition), 3.3.39.1

**-H-**

Hangers, 4.15.6, A.4.15.6   
Head, 4.5.1, 6.2.2, A.4.5.1.5; see also Net positive suction head (NPSH) (h v); Total head (H); Total rated head Available from water supply, 4.6.5 Capacity curve, plotting of, A.14.2.6.6(7), Fig. A.14.2.6.6(b), Fig. A.14.2.6.6(c) Definition, 3.3.29, A.3.3.29 Net head lower than rated, B.1.12 Total discharge head (h<sub>d</sub>) (definition), 3.3.29.2 Total suction head, 4.24.2.2 Definition, 3.3.29.5 Velocity head (h<sub>v</sub>) (definition), 3.3.29.6, A.3.3.29.6 Vertical turbine pump head component, 7.3.1, A.7.3.1   
Heat exchangers, 11.2.8.1(1), 11.2.8.5, 11.2.8.6, A.11.2.8.5, A.11.2.8.6, B.1.25   
Heat source, pump room/house, 4.14.3   
High-rise buildings Definition, 3.3.30 Fire pumps for, 4.14.1.1.1, Chap. 5, 9.3.1   
Horizontal pumps, 4.1 Definition, 3.3.49.8 Diesel engine drive connection, 11.2.3.1 Installation, Fig. A.6.3.1(a) Split-case, 6.1.1.3, Fig. A.6.1.1(f), Fig. A.6.3.1(a) Definition, 3.3.49.9 Suction pipe and fittings, 4.16.6.3.1 to 4.16.6.3.3 Total head, A.14.2.6.6 Definition, 3.3.29.3.1, A.3.3.29.3.1   
Hose valves, 4.22.3, 6.3.2(2), 7.3.5.1(5), A.4.22.3.1 to A.4.22.3.4(2), A.14.2.6.6   
Hydraulic starting, 11.2.7.3, 12.4.1.4(3), A.11.2.7.3.2   
HyperText Markup Language (HTML), C.8.1.4.1 Definition, C.2.9

**-I-**

Impellers Impeller between bearings design, 6.1.1.1, 6.1.1.3, 6.4.1, Fig. A.6.1.1(f), A.6.4.1 Overhung impeller design, 6.1.1.1, 6.1.1.2, 6.4.1, 6.4.2, A.6.4.1 Problems, B.1.8, B.1.10 to B.1.12, B.1.15, B.1.16, B.1.29 Vertical lineshaft turbine pumps, 7.3.3.2, 7.5.1.1, 7.5.1.2, 7.5.1.6.1.2, 7.5.1.7.2, 7.6.1.3, A.7.5.1.6.1.2   
Indicating valves, 4.16.5.2.1, 4.16.5.3.1, 4.17.8, 4.27.6.5, A.4.17.8, A.4.27.6.5   
In-line pumps, 6.1.1.2, Figs. A.6.1.1(c) to (e) Definition, 3.3.49.10   
In-rush currents, 10.8.3.10   
In sight from (within sight from, within sight) Definition, 3.3.31   
Inspections Automated, see Automated inspection and testing Periodic, 14.4 Well, 7.2.7, A.7.2.7   
Installer, system, 4.3.3, A.4.3.3.3(2)   
Instrument panel, 11.2.5.1   
Internal combustion engines, B.1.26; see also Diesel engines Definition, 3.3.18.1.1 Pump room or house, heat for, 4.14.3.2 Spark-ignited, 11.1.3.2 Speed, B.1.28   
Internet, C.1.4, C.4.2.1(5), C.4.3, C.8.1.2 Definition, C.2.10   
IP, C.4.3, C.5.7 Definition, C.2.11 LAN IP addresses, C.3.2.2   
IP-4 (definition), C.2.12   
IP-6 (IPV6) (definition), C.2.13   
Isolating switches, 10.4.2, 10.4.7.2.5, 10.8.2.1.2, 10.8.2.2, 10.8.3.12.1, 10.8.3.12(3), A.10.4.2.1.2, A.10.4.2.3, B.3.1, B.3.2.2 Definition, 3.3.67.1   
Isolation valves, 4.18.1, 4.27.6.3, 4.27.6.4, 4.27.6.7, 4.32.2, 5.6.1.6.2.2, 5.6.1.6.3, 5.6.1.6.4.1, A.5.6.1.6.4.1   
IT Department, C.3.2.2 Definition, C.2.14

-J-Jockey pumps, see Pressure maintenance (jockey or make-up) pumps Junction boxes, 9.7, 10.3.4.5.1, A.9.7(2), A.9.7(3)

**-L-**

Lighting Emergency, 4.14.5 Normal artificial, 4.14.4   
Limited service controllers, 10.7   
Liquid (definition), 3.3.34   
Liquid level Detectors, 7.3.5.1(2), 7.3.5.3, 14.2.6.3.6, A.7.3.5.3 Pumping, 4.6.3, B.1.19 Definition, 3.3.35.1 Static, 6.1.2, A.6.1.2 Definition, 3.3.35.2 Well or wet pit, 4.6.3   
Liquid supplies, 4.2.3, 4.2.4, 4.6, A.4.6.1 to A.4.6.4 Domestic water supply, 4.14.1.1.6, 5.3.2, 5.6.1.6(4), A.4.14.1.1.6 Head, 4.6.5 Heat exchanger, 11.2.8.5, 11.2.8.6, A.11.2.8.5, A.11.2.8.6 Potable water, 8.5.6, 11.2.8.5.3.8, A.11.2.8.5.3.8(A), A.11.2.8.5.3.8(B), A.13.3 Protection of, 4.14.1, A.4.14.1 Pumps, priming of, B.1.19 Reliability, 4.6.1, A.4.6.1 Sources, 4.6.2, 7.2.1, A.4.6.2, A.7.2.1.1, A.7.2.1.2 Discharge to, 4.20.7, A.4.20.7 Stored supply, 4.6.4, 5.3, 5.4, 5.6.1, A.4.6.4, A.5.6.1.1 to A.5.6.1.6.5 Vertical lineshaft turbine pumps, 7.1.1, 7.2, A.7.1.1, A.7.2.1.1 to A.7.2.7, B.1.19   
Listed Component replacement parts, 14.5.2.4.1, 14.5.2.4.2 Controllers and transfer switches, 4.27.8, 10.1.2.1, 10.1.2.4, 10.10.1.2, 12.1.3.1 Definition, 3.2.3, A.3.2.3 Dump valves, 8.1.6.4 Electrical circuit protective system to controller wiring, 9.8, A.9.8.1, A.9.8.2 Engines, 11.2.1 Pumps, 4.7.1, 6.5.1.2, A.4.7.1, A.6.5.1.2   
Loads start test, 14.2.6.7   
Local area network (LAN), C.3.2.2, C.3.2.3, C.4.2.1(3) Definition, C.2.15   
Locked rotor overcurrent protection, 10.4.4, 10.6.9, A.10.4.4(4)   
Lockout, additive pump motors, 10.9.4   
Loss of phase, 10.4.7.2.2 Definition, 3.3.36   
Lowest permissible suction pressure, 4.6.2.3.1, 4.6.2.3.2, 4.6.5.2, 4.16.3.1, 4.22.3.4.1, 4.29.4.1.2, 6.2.2.3, A.4.6.2.3.1 Definition, 3.3.47.2, A.3.3.47.2   
Low suction pressure control, see Suction pressure regulating valves   
Lubrication, pump, B.1.21, B.1.27

**-M-**

**Maintenance Maintenance**

Batteries, storage, 11.6.3, B.1.32 Controllers, B.3, C.9.2.5 Data recording, C.9.2.11.4, C.9.2.11.5 Diesel engines, 11.6.2 to 11.6.5, A.11.6.2 to A.11.6.5 Fittings, B.1.13 Fuel supply, 11.6.4, A.11.6.4 Pumps, 7.6.2, 14.3.4(2), 14.3.5, 14.4 Water seals, B.1.6 Main throttle valve, steam turbine, 13.2.1.3

Make-up pumps, see Pressure maintenance (jockey or make-up) pumps   
Manuals, instruction, 14.3.3, 14.3.4, A.14.3.3, A.14.3.4(6)   
Manual transfer switches, 10.8.1.2, 10.8.3.5 Definition, 3.3.67.2.2   
Marking Additive pump motor controllers, 10.9.5 Disconnecting means, 9.2.3.1(5), 9.2.3.2 Electric-drive controllers, 10.1.2.2, 10.1.2.5, 10.3.8, 10.8.2.2(4), 10.9.5, 10.10.2, 10.10.11, A.10.1.2.2 Electric drivers, 9.5.3 Engine drive controllers, 12.1.3.3, 12.3.7 Transfer switches, 10.1.2.2, A.10.1.2.2   
Mass elastic system, 7.5.1.6, A.7.5.1.6.1   
Maximum pump brake horsepower, 4.5.1, 11.2.2.7, 11.2.8.5.3.5, A.4.5.1.5 Definition, 3.3.38   
Measurement, units of, 1.6   
Meters, 4.22.2, 4.35, 8.10.2, 8.10.3, A.4.22.2.1, A.4.22.2.10, A.4.35.1, A.4.35.2   
Motor contactors, 10.4.5.1, B.3.2.4   
Motors Dripproof, see Dripproof motors Dust-ignition-proof (definition), 3.3.39.3 Electric, see Electric motors (drivers) Explosionproof (definition), 3.3.39.5 Guarded (definition), 3.3.39.6 Open, 9.5.2.4 Definition, 3.3.39.7 Speed, see Speed Totally enclosed, see Totally enclosed motors   
Multistage multiport pumps, 4.9, 4.17.2 Centrifugal pumps, 6.2.1.1, 6.2.2.1 Definition, 3.3.49.11, A.3.3.49.11 Engine drive controllers, 12.7.2.1.1.3 to 12.7.2.1.1.5 Pressure-actuated switch, dedicated, 12.7.2.1.1.3, 12.7.2.1.1.5 Pressure recorder, dedicated, 12.7.2.1.1.4 Pressure-sensing device, dedicated, 10.5.2.1.1.3 Tests, 14.2.4.1.2, 14.2.6.5   
Multistage pumps, 4.1, 6.1.1.2, 6.1.1.3

**-N-**

Nameplates, on pumps, 4.11   
Net positive suction head (NPSH) (h ), 7.2.2.2.2, 8.2.2, 8.3.2, A.8.2.2 Definition, 3.3.29.1   
Net pressure (differential pressure), 4.10.2, A.4.10.2, A.14.2.6.1 Definition, 3.3.47.3, A.3.3.47.3   
NFPA 70, Article 695, extracted material, Annex D   
No flow (churn, shutoff), A.14.2.6.1 Definition, 3.3.42, A.3.3.42   
Nonreverse mechanisms, 7.5.1.4, 7.5.1.7.3, 9.5.1.9.2   
Nonroutable (definition), C.2.16   
Nonventilated motor, totally enclosed, 9.5.2.4 Definition, 3.3.39.10

**-O-**

Oil pressure, signal of low, 11.2.4.4, 12.4.1.3(1)

Oil pressure gauge, 11.2.5.3   
On-site power production facility, 9.2.2(2) Definition, 3.3.46.2   
On-site standby generator, see Power   
Open motors, 9.5.2.4 Definition, 3.3.39.7   
Operations Controllers, external operations, 10.3.6, 10.5.2.6, 12.3.6.3, 12.7.2.6, A.10.3.6 Diesel engines, 11.6, A.11.6 Pumps, 4.3, 7.6.1, A.4.3.1 to A.4.3.4.2(2), A.7.6.1.1, A.7.6.1.4, A.14.2.6 Vertical lineshaft turbine pumps, 7.6.1, A.7.6.1.1, A.7.6.1.4   
Outdoor setting Fire pump units, 4.14.1.2 Vertical lineshaft turbine pumps, 7.4.2   
Outside screw and yoke gate valves, see Gate valves   
Overcurrent protection, 9.2.2(4), 9.2.3, 9.3.6, 10.3.5.1, 10.8.2.2, 10.8.3.11, 14.2.7.8, A.9.2.3.1(3), A.9.2.3.1(4), A.10.8.3.11; see also Disconnecting means Isolating switch, 10.4.2.1.3 Locked rotor, 10.4.4, 10.6.9, A.10.4.4(4)   
Overspeed shutdown devices, 9.6.2.2, 11.2.4.4, 12.4.1.3(4), 12.7.5.2.1, A.12.7.5.2.1(1)

**-P-**

Packaged fire pump assemblies, 4.31, A.4.31.9 Definition, 3.3.49.12   
Peak load, 14.2.6.3.1, 14.2.6.3.3, 14.2.6.4.1.1, 14.2.6.7 Alternate power supply, 14.2.8.1 Definition, 3.3.45, A.3.3.45   
Phase converters, 9.1.7, A.9.1.7   
Phase reversal, 10.4.6.2, 10.4.7.2.3, 14.2.6.8, A.14.2.6.8   
Pipe, 4.15, A.4.15.1 to A.4.15.7; see also Discharge pipe and fittings; Suction pipe and fittings Copper pipe or tubing, 4.32.3, 11.4.4.2, A.4.32.3 Earthquake protection, 4.30.3.3, A.4.30.3.3 Exhaust, 11.5.2, A.11.5.2 Fire pump controller, automatic operation of, 12.7.2.1.1.2, A.12.7.2.1.1.2 Flushing, 14.1.1, A.14.1.1 Fuel, 11.4.4, A.11.4.4 Joining method, 4.15.2, A.4.15.2 Problems, causes of, B.1.1 to B.1.3, B.1.6 Protection Against damage due to movement, 4.19, A.4.19 For fuel line, 11.4.4.6, A.11.4.4.6 Seismic bracing, 4.15.6, A.4.15.6 Size Minimum pipe size data, Table 4.28(a), Table 4.28(b) Suction pipe, 4.16.3, A.4.16.3.2 Steel, 4.15.1, 4.15.2.1, 4.27.6.1, 4.32.3, 11.4.4.2, A.4.15.1, A.4.32.3   
Pipeline strainers, 6.3.2(5)   
Piston plunger pump (definition), 3.3.49.13   
Positive displacement pumps, 4.1, Chap. 8 Application, 8.1.3 Component replacement, 14.5.1 Connection to driver and alignment, 8.9 Controllers, 8.7, A.8.7 Definition, 3.3.49.14 Drivers, 8.6, 8.9, A.8.6.1 Fittings, 8.5, A.8.5.2 to A.8.5.5 Flow tests, 8.10, 14.2.6.6.3 Foam concentrate and additive pumps, 8.2, 8.5.3, 8.10.2, A.8.2.2 to A.8.2.6, A.8.5.3 Foundation and setting, 8.8 Materials, 8.1.5, A.8.1.5 Seals, 8.1.4, 8.2.3 Suitability, 8.1.2, A.8.1.2 Types, 8.1.1 Water mist system pumps, 8.3, A.8.3.1   
Power, 4.2.3, 4.2.4 Alternate power, 4.27.9, 9.2.2(4), 9.3, 9.6.4, 10.4.7.2.4; see also On-site standby generator Definition, 3.3.46.1 High-rise buildings, 5.5 Momentary test switch, 10.8.3.13 Overcurrent protection, 10.8.3.11, A.10.8.3.11 Tests, 14.2.3, 14.2.8 Transfer of power, 4.8.4, 9.6.4, 10.8, A.10.8 Electric drive for pumps, 9.1.4 to 9.1.7, 9.2, A.9.1.4, A.9.1.7, A.9.2, B.1.28, B.1.30 Alternate power for, see Alternate power High-rise buildings, auxiliary power for, 5.5 Normal power, 9.2, A.9.2 On-site power production facility, 9.2.2(2) Definition, 3.3.46.2 Service-supplied, 9.2.2 Variable speed drives, 10.10.6, A.10.10.6.2 On-site standby generator, 9.3.4, 9.6, 10.8.3.6.2, 10.8.3.12, A.9.6.2, A.9.6.5 Definition, 3.3.46.3, A.3.3.44 Protection of, 4.14.1, A.4.14.1 Standby power, 4.27.9, 11.2.7.2.1.6, A.11.2.7.2.1.6 Definition, 3.3.46.4 Steam supply, see Steam supply Tests, 10.8.3.13, 14.2.7.9, 14.2.8, A.14.2.6.6   
Pressure, see Discharge pressure; Net pressure (differential pressure); Rated pressure; Suction pressure   
Pressure control valves, 12.7.2.3, A.13.2.1.1 Definition, 3.3.75.2   
Pressure gauges, 4.12, 5.4, 6.3.1, A.4.12.2, A.6.3.1, B.1.14 Oil, 11.2.5.3 Positive displacement pumps, 8.5.1 Steam, 13.2.3 Vertical lineshaft turbine pumps, 7.3.5.1(3)   
Pressure maintenance (jockey or make-up) pumps, 4.27, 10.3.4.6, 14.2.3, A.4.27, A.14.2.6(4) Data recording, C.8.1.1, C.8.2, Table C.9.2.10.1(d), Table C.9.2.10.1(g), C.9.2.11.3 Definition, 3.3.49.15 Overcurrent protection, 9.2.3.4 Pressure sensing lines, 4.32.1, 4.32.2 Valves, 4.27.6.2 to 4.27.6.5, 4.27.6.7, A.4.27.6.5   
Pressure recorders Electric-drive controllers, 10.5.2.1.8.2 to 10.5.2.1.8.7, 10.5.2.7.2, A.10.5.2.1.8.2 Engine drive controllers, 12.4.4, 12.7.2.1.1.4, 12.7.2.7.2, A.12.4.4 Field acceptance tests, A.14.2.6   
Pressure-reducing valves, 4.21.2.6, A.13.3 Definition, 3.3.75.3   
Pressure-regulating devices, 4.17.11, 4.21.2.6, A.4.17.11, A.13.2.1.1 Definition, 3.3.48   
Pressure relief valves, see Relief valves   
Pressure-sensing devices, 10.4.7.2.6, 10.5.2.1, A.10.5.2.1   
Pressure sensing lines, 4.32, 11.2.4.3.4, Fig. A.4.31(b), A.4.32, A.11.2.4.3.4.3   
Private area network (PAN) (definition), C.2.17   
Protection Equipment, 4.14, A.4.14 Personnel, 10.6.7, B.2 Piping Fuel line, 11.4.4.6, A.11.4.4.6 Movement, damage due, 4.19, A.4.19 Seismic bracing, 4.15.6, A.4.15.6   
Protective devices, see also Overcurrent protection Control circuits, 10.3.5 Controller, 10.4.1 to 10.4.4, 10.6.9, A.10.4.1 to A.10.4.7 Listed electrical circuit protective system to controller wiring, 9.8, A.9.8.1, A.9.8.2 On-site power source circuits, 9.6.5, A.9.6.5 Overspeed shutdown device, 11.2.4.4 Variable speed drive circuit protection, 10.10.5, A.10.10.5   
Pump brake horsepower, maximum, see Maximum pump brake horsepower   
Pumping liquid level, 4.6.3 Definition, 3.3.35.1   
Pump rooms/houses, 4.14, A.4.14 Access to, 4.14.2, 5.2, A.5.2 Connectivity, Annex C Diesel engine drive, 11.3, 11.6.5, A.11.3, A.11.6.5 Drainage, 4.14.7, 11.3.1, A.4.14.7 Electrical wiring, field testing of, 14.2.3 Electric-drive controllers, 9.6.4, 10.4.7.1, 10.5.2.6.3 Engine drive controllers, 12.3.5.3.4, 12.4.2.1, 12.7.2.6.3 Lighting, 4.14.4, 4.14.5 Temperature of, 4.14.3, 11.6.5, A.11.6.5, B.1.17 Torch cutting or welding in, 4.15.7, A.4.15.7 Ventilation, 4.14.6, 11.3.2, A.11.3.2 Vertical lineshaft turbine pumps, 7.4.1   
Pumps Additive, see Additive pumps Bypass, with, 4.16.4, 11.2.8.6, A.4.16.4, A.11.2.8.6 Can (definition), 3.3.49.2 Centrifugal, see Centrifugal pumps End suction, see End suction pumps Fire, see Fire pumps Foam concentrate, see Foam concentrate pumps Gear (definition), 3.3.49.7 Horizontal, see Horizontal pumps In-line, see In-line pumps Listed, 4.7.1, A.4.7.1

Lubrication, B.1.21, B.1.27 Multiple, 4.16.3.1, 4.16.7, 12.1.3.3.2, 14.2.3, 14.2.6.3.3.1 Sequence starting of, 9.6.3, 10.5.2.5, 12.7.2.5 Multistage, 4.1, 6.1.1.2, 6.1.1.3; see also Multistage multiport pumps Piston plunger (definition), 3.3.49.13 Positive displacement, see Positive displacement pumps Pressure maintenance (jockey or make-up), see Pressure maintenance (jockey or make-up) pumps Priming, B.1.19 Problems, causes of, Annex B Rotary lobe (definition), 3.3.49.16 Rotary vane (definition), 3.3.49.17 Single-stage, 4.1, 6.1.1.2, 6.1.1.3 Speed, 4.7.6, A.4.7.6, B.1.30 Vertical lineshaft turbine, see Vertical lineshaft turbine pumps Pump shaft rotation, 4.25, A.4.25, B.1.18 Purpose of standard, 1.2

**-Q-**

Qualified person, 4.3.4, A.4.3.4 Definition, 3.3.51 Responsibilities of Component replacement, 14.5.1.3, 14.5.2.2, 14.5.2.6 Pump installation, 4.3.3.3, A.4.3.3.3(2) Pump operation, 4.3.1, 4.3.2.3, A.4.3.1, A.4.3.2.3(2)

**-R-**

Radiators, 11.2.8.8, 11.3.2.1(4), 11.3.2.4.3, A.11.3.2.4.3.4   
Rated flow, 4.6.2.3.1, 4.6.2.3.2, 4.6.5.2, 4.17.10.5, 4.29.4.1.7, 14.1.1.3, 14.2.6.3.4, A.4.6.2.3.1, A.14.5.2.3 Definition, 3.3.52   
Rated pressure, 8.4.4, 8.5.2.2, 11.2.8.5.3.2 Definition, 3.3.47.4   
Rated speed, see Speed   
Record drawings (as-built), 14.3.1, A.14.3 Definition, 3.3.54   
References, Chap. 2, Annex E   
Relief valves, 4.7.7.2, 4.20, 4.27.5.1, 6.3.2(4), A.4.7.7.2, A.4.20.1 to A.4.20.8 Circulation relief valves, 4.13, 6.3.1, A.4.13.1.1, A.6.3.1, A.14.2.6.1 Definition, 3.3.75.4.1 Definition, 3.3.75.4 Discharge pipe and fittings, 4.20.5 to 4.20.7, 4.20.9, A.4.20.5, A.4.20.7 Drainage, backflow prevention device, 4.29.2 Field acceptance tests, 14.2.6.4.2, 14.2.6.4.3, A.14.2.6.1 Positive displacement pumps, 8.5.2 to 8.5.4, A.8.5.2 to A.8.5.4 Vertical lineshaft turbine pumps, 7.3.5.1(4)   
Remote control, C.7   
Remote station, manual control at, 10.5.2.4, 12.7.2.3   
Repairs, see Maintenance; Spare parts   
Restricting orifices Identification, 4.15.3 Inspections, 4.15.2.3   
Retroactivity of standard, 1.4   
Rotary lobe pump (definition), 3.3.49.16   
Rotary vane pump (definition), 3.3.49.17   
Routable, C.3.2.3, C.4.3 Definition, C.2.18   
Routing (definition), C.2.19   
RS-232 (EIA-32), C.1.4, C.6.1 Definition, C.2.20   
RS-485 (EIA-45), C.1.4, C.6.1 Definition, C.2.21

**-S-**

Scope of standard, 1.1, A.1.1   
Screens Suction pipe, 4.16.8, 7.3.4.3, A.4.16.8 Well, 7.2.4.5 to 7.2.4.11   
Seals Positive displacement pumps, 8.1.4, 8.2.3 Rings improperly located in stuffing box, B.1.20 Water seals, maintenance of, B.1.6   
Seismic bracing, 4.15.6, A.4.15.6   
Self-regulating control, 4.8.1, 4.8.13 Definition, 3.3.76.1   
Self-regulating variable speed fire pump unit, 4.8, A.4.8.9(8), A.4.8.16 Definition, 3.3.76.2, A.3.3.76.2 Factory and field performance, 6.2.2.2 Field acceptance test, 14.2.4.1.3, 14.2.4.2.3 Meters, use of, 10.3.4.3.1 Tests, 4.5.1.5, 14.2.4.1.3, A.4.5.1.5 Voltage drop, 9.4.2.1, A.9.4.2.1   
Sequence starting of pumps, 9.6.3, 10.5.2.5, 12.7.2.5   
Serial port, C.3.1.3, C.3.2.1 Definition, C.2.22   
Serial protocol (definition), C.2.23   
Series fire pump units, 4.21, A.4.21.2.1, A.4.21.2.8.1 Definition, 3.3.55, A.3.3.55   
Service (power source), 9.2.2 Definition, 3.3.56, A.3.3.56   
Service equipment, 9.2.3.1(1) Definition, 3.3.57, A.3.3.57   
Service factor (definition), 3.3.58   
Service personnel, 4.3.4, A.4.3.4   
Set pressure, 4.7.7.3.2, A.4.7.7.3.2 Definition, 3.3.59, A.3.3.59 Variable speed pressure limiting control, 10.10.3.1, 10.10.8.3, A.10.10.3.1   
Shaft rotation, see Pump shaft rotation   
Shafts, flexible connecting, see Flexible connecting shafts   
Shall (definition), 3.2.4   
Shop tests, see Tests   
Should (definition), 3.2.5   
Shutoff, see No flow (churn, shutoff)   
Shutoff valves, 4.20.9, 4.32.5, 11.2.8.5.3.3, 11.2.8.5.3.4, 11.2.8.6.2, 11.2.8.6.3, 11.4.4.4, 11.4.4.5   
Signal devices Electric-drive controllers, 10.1.1.2, 10.4.6, 10.4.7, A.10.4.6, A.10.4.7 Engine drive controllers, 12.1.2, 12.4.2, 12.4.3, A.12.4.2.3(3) Phase reversal indicators, 10.4.6.2, 10.4.7.2.3   
Signals, 4.26, A.4.26 Definition, 3.3.61, A.3.3.6 Diesel engines, 11.2.4.4 Electric-drive controllers, 10.4.5.7.3, 10.4.7.1, 10.8.3.12.2 Engine drive controllers, 12.4.1.3 to 12.4.1.8, 14.2.7.6, A.12.4.1.4(1) to A.12.4.1.6 Engine running and crank termination, 11.2.7.4.3 Self-regulating variable speed fire pump units, 4.8.9, A.4.8.9(8) Tests, 14.2.10 Visible, 10.4.7.1; see also Visible indicators   
Single-stage pumps, 4.1, 6.1.1.2, 6.1.1.3   
Spare parts, 7.6.2.2, 7.6.2.3, 10.4.3.3.2(4), 10.6.8(4), 14.3.4(6), 14.5.2.3, 14.5.2.4.1, 14.5.2.4.2, A.14.3.3, A.14.3.4(6), A.14.5.2.3   
Speed, see also Variable speed pressure limiting control Engine Definition, 3.3.62.1 Internal combustion engine, B.1.28 Overspeed shutdown device, 11.2.4.4, 12.4.1.3(4), 12.7.5.2.1, A.12.7.5.2.1(1) Motor, B.1.28, B.1.30 Definition, 3.3.62.2 Overspeed shutdown device, 9.6.2.2 Rated, 4.7.6, A.4.7.6, A.14.2.6.6 Definition, 3.3.62.3 Steam turbine, B.1.28   
Speed governor, steam turbine, 13.2.2, A.13.2.1.1   
Split-case pumps, see Horizontal pumps   
Sprinkler systems, 4.14.1.3   
Standard (definition), 3.2.6   
Standby power, see Power   
Static liquid level, 6.1.2, A.6.1.2 Definition, 3.3.35.2   
Steam supply, 4.23, 13.1.3.1, 13.3, A.13.3   
Steam turbines, 4.7.2, 4.7.6, Chap. 13, A.4.7.6, B.1.26 Acceptability, 13.1.1 Backup, 9.3.3 Bearings, 13.2.6 Capacity, 13.1.2 Casing and other parts, 13.2.1, A.13.2.1.1 Critical path components, 14.5.2.5(3) Gauge and gauge connections, 13.2.3 Installation, 13.3, A.13.3 Obstructed pipe, B.1.32 Rotor, 13.2.4 Shaft, 13.2.5 Speed, B.1.28 Speed governor, 13.2.2 Starting methods, A.14.2.6 Steam consumption, 13.1.3, A.13.1.3 Tests, 14.2.6.6.8, 14.2.9, A.14.2.6 Vertical lineshaft turbine pumps, 7.5.1.3, 7.5.1.4, 7.5.1.6.4, 7.5.2   
Steel pipe, see Pipe   
Storage batteries, see Batteries, storage   
Strainers, see also Suction strainers Engine cooling system, B.1.25 Pipeline, 6.3.2(5) Suction, vertical shaft turbine pumps, 7.3.4   
Stuffing boxes, B.1.5, B.1.7, B.1.20   
Suction, see also Net positive suction head Backflow preventers, evaluation of, 4.29.4.1.2, 4.29.4.1.6 Static suction lift, 6.1.2, A.6.1.2 Total suction head, 4.24.2.2 Definition, 3.3.29.5 Total suction lift (h ) (definition), 3.3.74   
Suction diffuser, 4.16.9.2 Definition, 3.3.65   
Suction pipe and fittings, 4.2.3, 4.16, A.4.16.1 to A.4.16.10 Devices in, 4.16.5.4, 4.16.9, 4.29.3, 4.29.4.1.2, 4.29.4.1.6, A.4.16.9 Elbows and tees, 4.16.6.3 Freeze protection, 4.16.6.2 Pressure maintenance pumps, 4.27.6.1 Problems, causes of, B.1.1 to B.1.3 Strain relief, 4.16.6.5 Valves, 4.18.1   
Suction pressure, 4.7.7.1, 4.12.2.1.1, 4.12.2.3, 4.13.1.2, 4.16.9.2, 4.20.1.2, 4.21.2.9.1.1(6), 4.21.2.9.1.2(4), 4.29.4.1.2, 4.29.4.1.6, A.14.2.6.6(6); see also Lowest permissible suction pressure Centrifugal pumps, 6.2.2.3 Definition, 3.3.47.5 Diesel engine drive, 11.2.4.3.1 Electric-drive controllers, 10.5.2.5.2 Engine drive controllers, 12.7.2.5.2 Self-regulating variable speed fire pump units, 4.6.2.3.1, 4.6.2.3.2, 4.8.8, A.4.6.2.3.1 Vertical lineshaft turbine pumps, 7.3.5.3, A.7.3.5.3   
Suction pressure controls, see Suction pressure regulating valves   
Suction pressure gauges, 4.12.2, 8.5.1, A.4.12.2   
Suction pressure regulating valves, 4.17.10 Definition, 3.3.75.5   
Suction reservoir, discharge to, 4.20.8, A.4.20.8   
Suction screening, 4.16.8, A.4.16.8   
Suction strainers, 4.16.9.2(4) Positive displacement pumps, 8.5.5, A.8.5.5 Vertical shaft turbine pumps, 7.3.4   
Sump, vertical shaft turbine-type pumps, 7.4.3.7   
Switches, see also Isolating switches; Transfer switches Electronic control module (ECM) selector switch, 11.2.4.2.3 Locked cabinets for, 12.3.4 Nonpressure-actuated, 10.5.1.2, 10.5.2.2 Overspeed, 11.2.4.4.4 Pressure-actuated, 10.5.1.2, 10.5.2.1.1, 10.6.4, 12.7.2.1.1, 12.7.2.3, 14.2.7.6, A.10.5.2.1.1.2, A.12.7.2.1.1.2 Pressure switch, pressure sensing line, 4.32.6, Fig. A.4.32(a) Signal silencing, 12.4.1.5   
System designer, 4.3.2, A.4.3.2.3(2)   
System installer, 4.3.3, A.4.3.3.3(2)

**-T-**

Tachometer, 11.2.5.2   
Tanks Break, see Break tanks Fuel supply, 11.4.1.2 to 11.4.1.6, 11.4.2, 11.4.3, A.11.4.1.2, A.11.4.1.3.1, A.11.4.3 Water supply, high-rise buildings, 5.3, 5.4, 5.6.1, A.5.6.1.1 to A.5.6.1.6.5   
Temperature, indicators for high/low Coolant, 11.2.4.4 Engine, 12.4.1.3(2), 12.4.1.4(9) Water, 12.4.1.3(5), 12.4.1.4(11)   
Temperature gauge, 11.2.5.4   
Test gauges, 14.2.6.1.2   
Tests, see also Automated inspection and testing; Field acceptance tests; Water flow test devices Aquifer performance analysis, A.7.2.1.2 Definition, 3.3.4 Automated, 4.35, A.4.35.1, A.4.35.2 Component replacement, 14.5, A.14.5.2.3 Controllers, 10.1.2.3, 10.1.2.6 Acceptance tests, 14.2.6.1.2.3, 14.2.7, A.14.2.7.1 Automatic testing, 10.5.2.7, 12.7.2.7, 12.7.5.2.1(1), A.12.7.5.2.1(1) Information, access to, C.9.2.4 Manual, 12.7.3.2 Pressure-sensing device, 10.5.2.1.7 Rated in excess of 600 V, 10.6 Data recording, C.9.2.11.5 Duration, 14.2.11, A.14.2.11 Flow, 5.4, 8.10, 14.2.6.3, 14.2.6.6.3, A.14.2.6.3.2, A.14.2.6.6 High-rise buildings, fire pumps for, 5.4 Hydrostatic, 4.24.2, 14.1.2 Loads start test, 14.2.6.7 Metering devices or fixed nozzles for, 4.22.2.1, 8.10.2, 8.10.3, A.4.22.2.1 Momentary test switch, alternate power source, 10.8.3.13 Periodic, 14.4 Reports, 14.3.2, A.14.3 Shop (preshipment), 4.5, 4.24, 10.1.2.3, 14.2.4.2, A.4.5.1.5, A.14.2.4.2.3 Suction pipe, 4.16.2 Vertical lineshaft turbine pump wells, 7.2.7, A.7.2.7   
Tools, special, 14.3.5   
Torsional coupling, 7.5.1.6, 11.2.3.1, A.7.5.1.6.1 Definition, 3.3.68   
Total discharge head (h<sub>d</sub>) (definition), 3.3.29.2   
Total head (H) Centrifugal pumps, 6.2.1, 6.2.2 Horizontal pumps, A.14.2.6.6 Definition, 3.3.29.3.1, A.3.3.29.3.1 Vertical turbine pumps, 7.1.2.1, 7.1.2.2, A.14.2.6.5 Definition, 3.3.29.3.2, A.3.3.29.3.2   
Total rated head, 6.2, 7.1.2.1, 7.1.2.2, A.6.2 Definition, 3.3.29.4   
Total suction head, 4.24.2.2 Definition, 3.3.29.5   
Total suction lift (h<sub>l</sub>) (definition), 3.3.74   
Totally enclosed motors Definition, 3.3.39.9 Fan-cooled, 9.5.2.4 Definition, 3.3.39.8 Nonventilated, 9.5.2.4 Definition, 3.3.39.10   
Trade sizes, 1.6.5   
Transfer switches, 4.4.3, 4.8.4, 9.1.2, 9.3.6.2, 9.7, 10.1.1.1, 10.4.8, 10.8, A.4.4.3, A.9.7(2), A.9.7(3), A.10.8 Automatic, see Automatic transfer switches Listing, 10.1.2.1, 10.1.2.4 Manual, see Manual transfer switches Marking, 10.1.2.2, A.10.1.2.2 Service arrangements, 10.1.2.6   
Transformers, 9.2.2(5)   
Transmission control protocol/Internet protocol (TCP/IP), C.5.6, C.6.1 Definition, C.2.24   
Troubleshooting, Annex B   
Turbine pumps, vertical lineshaft, see Vertical lineshaft turbine pumps   
Turbines, steam, see Steam turbines

-U-Undervoltage-sensing devices, 10.8.3.6 Units, pump, see Fire pump units Units of measurement, 1.6 Unloader valves, 8.3.4, 8.3.5 Definition, 3.3.75.6 USB protocol (definition), C.2.25 User (definition), C.2.26

**-V-**

Valves, see also Butterfly valves; Check valves; Control valves; Dump valves; Fuel solenoid valves; Gate valves; Hose valves; Pressure-reducing valves; Relief valves; Shutoff valves Automated, 4.16.5.2.2, 4.16.5.3 Bypass, 4.18.1 Closure time, 4.16.5.2 Discharge pipe, 4.17.7 to 4.17.10, A.4.17.7, A.4.17.8 Fill/refill, water tank, 5.6.1.2 to 5.6.1.6, A.5.6.1.4, A.5.6.1.6 Governor, 14.2.9, A.13.2.1.1 Isolation, 4.18.1, 4.32.2; see Isolation valves Main throttle, steam turbine, 13.2.1.3 Manual reset, A.13.2.1.1 Signal silencing, 12.4.1.5 Suction pressure regulating, 4.17.10 Definition, 3.3.75.5 Supervision of, 4.18, A.4.18 Unloader, 8.3.4, 8.3.5 Definition, 3.3.75.6   
Variable speed controllers, see also Variable speed pressure limiting control; Variable speed suction limiting control Motors used with, 9.5.1.4, A.9.5.1.4 Positive displacement pumps, 8.4.6   
Variable speed pressure limiting control, 4.7.7.3, 4.20.1.3, A.4.7.7.3.2 Definition, 3.3.76.3 Diesel engines, 11.2.4.3, A.11.2.4.3.4.3 Electric drive controllers, 10.5.2.1.8.6, 10.10, A.10.10 Engine drive controllers, 12.4.1.4(4) Positive displacement pumps, 8.5.7.2 Tests, 14.2.6.4, 14.2.6.6.7.4, A.14.2.6.4.1   
Variable speed pump, 4.7.7.3, A.4.7.7.3.2; see also Self-regulating variable speed fire pump unit; Variable speed pressure limiting control Centrifugal pumps, relief valves for, 4.20.1.3 Circulation relief valves, 4.13, A.4.13.1.1 Definition, 3.3.76.4 Factory and field performance, 6.2.2.3 Field acceptance test procedure, flow test, 14.2.6.4, A.14.2.6.4.1 Series fire pump units, 4.21.2.4   
Variable speed suction limiting control Definition, 3.3.76.5 Diesel engines, 11.2.4.3, A.11.2.4.3.4.3 Electric drive controllers, 10.10, A.10.10   
Variable speed vertical pumps, 7.5.3, 10.10.12   
Velocity head (h, 3.3.29.6, A.3.3.29.6   
Ventilation of pump room/house, 4.14.6, 11.3.2, A.11.3.2   
Vertical fire protection zone, 5.6.1.1, A.5.6.1.1 Definition, 3.3.78   
Vertical hollow shaft motors, 7.5.1.5, 7.5.1.6.3, 7.5.1.7.2   
Vertical in-line pumps, 4.30.3.2, A.4.30.3.2   
Vertical lineshaft turbine pumps, 4.1, Chap. 7; see also Wells, vertical shaft turbine pumps Bowl assembly, 7.3.3 Column, 7.3.2, A.7.3.2.1 Consolidated formations, 7.2.5, A.7.2.5 Controllers, 7.5.2 Definition, 3.3.49.18 Drivers, 7.5, 7.6.1.6, 9.5.1.9, A.7.5.1.6.1 Factory and field performance, 7.1.2 Fittings, 7.3.5, A.7.3.5.3 Head, 7.3.1, A.7.3.1 Total head, 7.1.2.1, 7.1.2.2, A.14.2.6.6 Definition, 3.3.29.3.2, A.3.3.29.3.2 Installation, 7.4, A.7.4 Maintenance, 7.6.2 Oil-lubricated type, 7.3.2.4 to 7.3.2.6 Operation, 7.6.1, A.7.6.1.1, A.7.6.1.4 Shop test, 4.24.2.5 Submergence, 7.2.2, A.7.2.2.1 to A.7.2.2.2 Suction strainer, 7.3.4 Unconsolidated formations, 7.2.4 Water supply, 7.1.1, 7.2, A.7.1.1, A.7.2.1.1 to A.7.2.7, B.1.19   
Very tall building, 5.6, A.5.6 Definition, 3.3.79   
Vibration, pump, 7.6.1.5   
Visible indicators Electric-drive controllers, 10.4.5.7.3, 10.4.6.1, 10.6.6.2 to 10.6.6.4, 10.8.3.8, 10.8.3.12.2 Engine drive controllers, 12.4.1.1 to 12.4.1.4, 12.4.2.1, A.12.4.1.2 to A.12.4.1.6   
Voltage Low, B.1.28 Rated motor voltage different from line voltage, B.1.31 Tests, 14.2.6.6.4 to 14.2.6.6.6, A.14.2.6.6, A.14.2.6.6.5   
Voltage drop, 9.1.6, 9.4, A.9.4   
Voltage-sensing devices, 10.8.3.7   
Voltage surge arresters, 10.4.1, A.10.4.1   
Voltmeter, 12.4.5, A.14.2.6.6

-W-

Water mist positive displacement pumping units, 8.4 Definition, 3.3.49.19, A.3.3.49.19 Pressure maintenance, 8.5.7.2 to 8.5.7.4 Tests, 14.2.4.1.1, 14.2.4.2.1, 14.2.4.2.2, 14.2.6.6.3.7, 14.2.6.6.3.8, 14.5.1.3.1

Water mist positive displacement pumps, 8.3, 8.5.4, A.8.3.1, A.8.5.4 Water pressure control, 10.5.2.1, 12.7.2.1, A.10.5.2.1, A.12.7.2.1.1.2 to A.12.7.2.1.3.2

Water supplies, see Liquid supplies

Wearing rings, B.1.9, B.1.19

Welding, 4.15.7, A.4.15.7

Wells, vertical shaft turbine pumps Construction, 7.2.3 Developing, 7.2.6 Installations, 7.2.2.1, A.7.2.2.1 Problems, causes of, B.1.4

Screens, 7.2.4.5 to 7.2.4.11   
Test and inspection, 7.2.7, A.7.2.7   
Tubular wells, 7.2.4.16   
In unconsolidated formations, 7.2.4   
Water level, 4.6.3

Wet pits Definition, 3.3.80 Installation of vertical shaft turbine pumps, 7.2.2.2, 7.4.3.7, A.7.2.2.2 Suction strainer requirement, 7.3.4.3 Water level, 4.6.3

Wide area network (WAN), C.4.2.1(4) Definition, C.2.27

Wiring, see also Disconnecting means Electric-drive controllers, 10.3.4 Engine drive controllers, 11.2.6, 12.3.5, A.11.2.6.1.1, A.11.2.6.2 Field acceptance tests, 14.2.3 Packaged fire pump assemblies, 4.31.2 Problems of, B.1.32

**Sequence of Events for the Standards Development Process**

Once the current edition is published, a Standard is opened for Public Input.

**Step 1 – Input Stage**

• Input accepted from the public or other committees for consideration to develop the First Draft

• Technical Committee holds First Draft Meeting to revise Standard (23 weeks); Technical Committee(s) with Correlating Committee (10 weeks)

• Technical Committee ballots on First Draft (12 weeks); Technical Committee(s) with Correlating Committee (11 weeks)

• Correlating Committee First Draft Meeting (9 weeks)

• Correlating Committee ballots on First Draft (5 weeks)

• First Draft Report posted on the document information page

**Step 2 – Comment Stage**

• Public Comments accepted on First Draft (10 weeks) following posting of First Draft Report

• If Standard does not receive Public Comments and the Technical Committee chooses not to hold a Second Draft meeting, the Standard becomes a Consent Standard and is sent directly to the Standards Council for issuance (see Step 4) or

• Technical Committee holds Second Draft Meeting (21 weeks); Technical Committee(s) with Correlating Committee (7 weeks)

• Technical Committee ballots on Second Draft (11 weeks); Technical Committee(s) with Correlating Committee (10 weeks)

• Correlating Committee Second Draft Meeting (9 weeks)

• Correlating Committee ballots on Second Draft (8 weeks)

• Second Draft Report posted on the document information page

**Step 3 – NFPA Technical Meeting**

• Notice of Intent to Make a Motion (NITMAM) accepted (5 weeks) following the posting of Second Draft Report

• NITMAMs are reviewed and valid motions are certified by the Motions Committee for presentation at the NFPA Technical Meeting

• NFPA membership meets each June at the NFPA Technical Meeting to act on Standards with “Certified Amending Motions” (certified NITMAMs)

• Committee(s) vote on any successful amendments to the Technical Committee Reports made by the NFPA membership at the NFPA Technical Meeting

**Step 4 – Council Appeals and Issuance of Standard**

• Notification of intent to file an appeal to the Standards Council on Technical Meeting action must be filed within 20 days of the NFPA Technical Meeting

• Standards Council decides, based on all evidence, whether to issue the standard or to take other action

**Notes:**

1. Time periods are approximate; refer to published schedules for actual dates.

2. Annual revision cycle documents with certified amending motions take approximately 101 weeks to complete.

3. Fall revision cycle documents receiving certified amending motions take approximately 141 weeks to complete.

**Committee Membership Classifications<sup>1,2,3,4</sup>**

The following classifications apply to Committee members and represent their principal interest in the activity of the Committee.

1. M Manufacturer: A representative of a maker or marketer of a product, assembly, or system, or portion thereof, that is affected by the standard.

2. U User: A representative of an entity that is subject to the provisions of the standard or that voluntarily uses the standard.

3. IM Installer/Maintainer: A representative of an entity that is in the business of installing or maintaining a product, assembly, or system affected by the standard.

4. L Labor: A labor representative or employee concerned with safety in the workplace.

5. RT Applied Research/Testing Laboratory: A representative of an independent testing laboratory or independent applied research organization that promulgates and/or enforces standards.

6. E Enforcing Authority: A representative of an agency or an organization that promulgates and/or enforces standards.

7. I Insurance: A representative of an insurance company, broker, agent, bureau, or inspection agency.

8. C Consumer: A person who is or represents the ultimate purchaser of a product, system, or service affected by the standard, but who is not included in (2).

9. SE Special Expert: A person not representing (1) through (8) and who has special expertise in the scope of the standard or portion thereof.

NOTE 1: “Standard” connotes code, standard, recommended practice, or guide.

NOTE 2: A representative includes an employee.

NOTE 3: While these classifications will be used by the Standards Council to achieve a balance for Technical Committees, the Standards Council may determine that new classifications of member or unique interests need representation in order to foster the best possible Committee deliberations on any project. In this connection, the Standards Council may make such appointments as it deems appropriate in the public interest, such as the classification of “Utilities” in the National Electrical Code Committee.

NOTE 4: Representatives of subsidiaries of any group are generally considered to have the same classification as the parent organization.

**Submitting Public Input / Public Comment Through the Online Submission System**

Soon after the current edition is published, a Standard is open for Public Input.

Before accessing the Online Submission System, you must first sign in at www.nfpa.org. Note: You will be asked to sign-in or create a free online account with NFPA before using this system:

a. Click on Sign In at the upper right side of the page.

b. Under the Codes and Standards heading, click on the “List of NFPA Codes & Standards,” and then select your document from the list or use one of the search features.

**OR**

a. Go directly to your specific document information page by typing the convenient shortcut link of www.nfpa.org/document# (Example: NFPA 921 would be www.nfpa.org/921). Sign in at the upper right side of the page.

To begin your Public Input, select the link “The next edition of this standard is now open for Public Input” located on the About tab, Current & Prior Editions tab, and the Next Edition tab. Alternatively, the Next Edition tab includes a link to Submit Public Input online.

At this point, the NFPA Standards Development Site will open showing details for the document you have selected. This “Document Home” page site includes an explanatory introduction, information on the current document phase and closing date, a left-hand navigation panel that includes useful links, a document Table of Contents, and icons at the top you can click for Help when using the site. The Help icons and navigation panel will be visible except when you are actually in the process of creating a Public Input.

Once the First Draft Report becomes available there is a Public Comment period during which anyone may submit a Public Comment on the First Draft. Any objections or further related changes to the content of the First Draft must be submitted at the Comment stage.

To submit a Public Comment you may access the online submission system utilizing the same steps as previously explained for the submission of Public Input.

For further information on submitting public input and public comments, go to: http://www.nfpa.org/ publicinput.

**Other Resources Available on the Document Information Pages**

About tab: View general document and subject-related information.

Current & Prior Editions tab: Research current and previous edition information on a Standard.

Next Edition tab: Follow the committee’s progress in the processing of a Standard in its next revision cycle.

Technical Committee tab: View current committee member rosters or apply to a committee.

Technical Questions tab: For members and Public Sector Officials/AHJs to submit questions about codes and standards to NFPA staff. Our Technical Questions Service provides a convenient way to receive timely and consistent technical assistance when you need to know more about NFPA codes and standards relevant to your work. Responses are provided by NFPA staff on an informal basis.

Products & Training tab: List of NFPA’s publications and training available for purchase.

**Information on the NFPA Standards Development Process**

I. Applicable Regulations. The primary rules governing the processing of NFPA standards (codes, standards, recommended practices, and guides) are the NFPA Regulations Governing the Development of NFPA Standards (Regs). Other applicable rules include NFPA Bylaws, NFPA Technical Meeting Convention Rules, NFPA Guide for the Conduct of Participants in the NFPA Standards Development Process, and the NFPA Regulations Governing Petitions to the Board of Directors from Decisions of the Standards Council. Most of these rules and regulations are contained in the NFPA Standards Directory. For copies of the Directory, contact Codes and Standards Administration at NFPA Headquarters; all these documents are also available on the NFPA website at “www.nfpa.org.”

The following is general information on the NFPA process. All participants, however, should refer to the actual rules and regulations for a full understanding of this process and for the criteria that govern participation.

II. Technical Committee Report. The Technical Committee Report is defined as “the Report of the responsible Committee(s), in accordance with the Regulations, in preparation of a new or revised NFPA Standard.” The Technical Committee Report is in two parts and consists of the First Draft Report and the Second Draft Report. (See Regs at Section 1.4.)

III. Step 1: First Draft Report. The First Draft Report is defined as “Part one of the Technical Committee Report, which documents the Input Stage.” The First Draft Report consists of the First Draft, Public Input, Committee Input, Committee and Correlating Committee Statements, Correlating Notes, and Ballot Statements. (See Regs at 4.2.5.2 and Section 4.3.) Any objection to an action in the First Draft Report must be raised through the filing of an appropriate Comment for consideration in the Second Draft Report or the objection will be considered resolved. [See Regs at 4.3.1(b).]

IV. Step 2: Second Draft Report. The Second Draft Report is defined as “Part two of the Technical Committee Report, which documents the Comment Stage.” The Second Draft Report consists of the Second Draft, Public Comments with corresponding Committee Actions and Committee Statements, Correlating Notes and their respective Committee Statements, Committee Comments, Correlating Revisions, and Ballot Statements. (See Regs at 4.2.5.2 and Section 4.4.) The First Draft Report and the Second Draft Report together constitute the Technical Committee Report. Any outstanding objection following the Second Draft Report must be raised through an appropriate Amending Motion at the NFPA Technical Meeting or the objection will be considered resolved. [See Regs at 4.4.1(b).]

V. Step 3a: Action at NFPA Technical Meeting. Following the publication of the Second Draft Report, there is a period during which those wishing to make proper Amending Motions on the Technical Committee Reports must signal their intention by submitting a Notice of Intent to Make a Motion (NITMAM). (See Regs at 4.5.2.) Standards that receive notice of proper Amending Motions (Certified Amending Motions) will be presented for action at the annual June NFPA Technical Meeting. At the meeting, the NFPA membership can consider and act on these Certified Amending Motions as well as Follow-up Amending Motions, that is, motions that become necessary as a result of a previous successful Amending Motion. (See 4.5.3.2 through 4.5.3.6 and Table 1, Columns 1-3 of Regs for a summary of the available Amending Motions and who may make them.) Any outstanding objection following action at an NFPA Technical Meeting (and any further Technical Committee consideration following successful Amending Motions, see Regs at 4.5.3.7 through 4.6.5.3) must be raised through an appeal to the Standards Council or it will be considered to be resolved.

VI. Step 3b: Documents Forwarded Directly to the Council. Where no NITMAM is received and certified in accordance with the Technical Meeting Convention Rules, the standard is forwarded directly to the Standards Council for action on issuance. Objections are deemed to be resolved for these documents. (See Regs at 4.5.2.5.)

VII. Step 4a: Council Appeals. Anyone can appeal to the Standards Council concerning procedural or substantive matters related to the development, content, or issuance of any document of the NFPA or on matters within the purview of the authority of the Council, as established by the Bylaws and as determined by the Board of Directors. Such appeals must be in written form and filed with the Secretary of the Standards Council (see Regs at Section 1.6). Time constraints for filing an appeal must be in accordance with 1.6.2 of the Regs. Objections are deemed to be resolved if not pursued at this level.

VIII. Step 4b: Document Issuance. The Standards Council is the issuer of all documents (see Article 8 of Bylaws). The Council acts on the issuance of a document presented for action at an NFPA Technical Meeting within 75 days from the date of the recommendation from the NFPA Technical Meeting, unless this period is extended by the Council (see Regs at 4.7.2). For documents forwarded directly to the Standards Council, the Council acts on the issuance of the document at its next scheduled meeting, or at such other meeting as the Council may determine (see Regs at 4.5.2.5 and 4.7.4).

IX. Petitions to the Board of Directors. The Standards Council has been delegated the responsibility for the administration of the codes and standards development process and the issuance of documents. However, where extraordinary circumstances requiring the intervention of the Board of Directors exist, the Board of Directors may take any action necessary to fulfill its obligations to preserve the integrity of the codes and standards development process and to protect the interests of the NFPA. The rules for petitioning the Board of Directors can be found in the Regulations Governing Petitions to the Board of Directors from Decisions of the Standards Council and in Section 1.7 of the Regs.

X. For More Information. The program for the NFPA Technical Meeting (as well as the NFPA website as information becomes available) should be consulted for the date on which each report scheduled for consideration at the meeting wil be presented. To view the First Draft Report and Second Draft Report as well as information on NFPA rules and for up-todate information on schedules and deadlines for processing NFPA documents, check the NFPA website (www.nfpa.org/ docinfo) or contact NFPA Codes & Standards Administration at (617) 984-7246.

![](../images/chunk-000/0a72407e38ac33779ef128cea3e58cb615740d630a59deb3e0e9c3a8e1385b21.jpg)

The place to connect online with your fire, electrical, and life safety peers

**Have a question about the code or standard you’re reading now? NFPA Xchange™ can help!**

NFPA Xchange™ brings together over 30,000 professionals worldwide, asking and answering each other’s questions, sharing ideas, and discussing the issues impacting your industry today.

NFPA Xchange™ is free to join and ofers:

Ü A robust collection of previously asked and answered questions to search

Ü Access to thousands of peers for problem-solving and on-the-job advice

Ü NFPA blogs, white papers, and webinars in one convenient place

NFPA members also enjoy Xchange™ Members Only, the online space for technical questions\* answered by NFPA staf, exclusive NFPA live events, and premier access to curated content.

Join NFPA Xchange™ TODAY!

www.nfpa.org/xchange

Xchange Today. Safer Tomorrow.

\*For the full terms of use, please visit nfpa.org/standard\_items/terms-of-use#xchange. NFPA<sup>®</sup> is a registered trademark of the National Fire Protection Association, Quincy, MA 02169.

Errata

NFPA 20

**Standard for the Installation of Stationary Pumps for Fire Protection**

**2019 Edition**

Reference: 4.15.6.1 and 4.15.6.2

Errata No: 20-19-1

The Technical Committee on Fire Pumps notes the following error in the 2019 edition of NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection.

Note: Prior to the printing of NFPA 20, this error was noted and incorporated into the standard at the time of issuance.

1. In 4.15.6.1 and 4.15.6.2, revise the cross references to read as follows:

4.15.6.1 The support of pipe and fittings shall comply with the requirements of Sections 9.1 and 9.2Chapter 17 of NFPA 13.

4.15.6.2 The seismic protection, where applicable, of pipe and fittings shall comply with the requirements of Section 9.3Chapter 18 of NFPA 13.

Issue Date: May 8, 2018

(Note: Electronic products and pamphlet reprints may have this errata incorporated. For current information about the NFPA Codes and Standards, including this errata, please see www.nfpa.org/docinfo)