# NFPA® 20, Standard for the Installation of Stationary Pumps for Fire Protection, with Commentary

Part I of this handbook includes the complete text of the 2019 edition of NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection. The standard consists of mandatory core chapters (Chapters 1 through 14) and nonmandatory annex material (Annex A). The mandatory provisions found in Chapters 1 through 14 were prepared by the Technical Committee on Fire Pumps within the framework of the NFPA consensus code- and standard-development process. Because these provisions are designed to be suitable for adoption into law, or for reference by other codes and standards, the text is concise, without extended explanation.

An asterisk (\*) following a paragraph number within a chapter indicates that non-mandatory material pertaining to that paragraph appears in Annex A. The material found in Annex A of the standard was also developed by the fire pump committee within the NFPA code- and standard-development process. {7d1cf25d-f130-43e0-8b7f-041d Annex A material is designed to assist users in interpreting the mandatory provisions. Annex A is not considered part of the requirements of the standard; it is advisory or informational. For the convenience of us-ers of this handbook, Annex A text appears immediately following the mandatory para-graph to which it pertains.

The explanatory commentary accompanying the standard was prepared by the handbook editors. The commentary immediately follows the text of NFPA 20 to which it is related and is easily identified by its shaded background. Designed to help users un-derstand and apply the requirements of the standard, the commentary provides detailed explanations of the reasoning behind requirements, applications of requirements, and illustrations of key fire pump components.

This edition of the handbook also includes the following features:

• Frequently asked questions (FAQ), based on the questions most commonly asked of the NFPA 20 staff

• “Ask the AHJ,” based on questions most commonly asked of the AHJ

• “Design alert” icons to indicate material of special interest

• “See More” boxes that indicate where additional information can be found in other sections of the handbook

• “Closer Look” boxes with additional commentary on various topics

• “Calculation Examples” that illustrate important equations and formulas

**REVISION SYMBOLS IDENTIFYING CHANGES FROM THE PREVIOUS EDITION**

Text revisions are shaded. A Δ before a section number indicates that words within that section were deleted and a Δ to the left of a table or figure number indicates a revision to an existing table or figure. When a chapter was heavily revised, the entire chapter is marked throughout with the Δ symbol. Where one or more sections were deleted, a • is placed between the remaining sections. Chapters, annexes, sections, figures, and tables that are new are indicated with an N.

Note that these indicators are a guide. Rearrangement of sections may not be captured in the markup, but users can view complete revision details in the First and Second Draft Reports located in the archived revision information section of each code at www.nfpa.org/docinfo. Any subsequent changes from the NFPA Technical Meeting, Tentative Interim Amendments, and Errata are also located there.

Δ = Text deletions and figure/table revisions

Chapter 1 of NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, covers the administrative requirements for the selection and installation of fire pumps. In addition to the scope and purpose of the standard, Chapter 1 provides guidance on the ongoing use of existing fire pumps and the use of new equipment or technologies that might not be covered in the standard. Chapter 1 also provides guidance on the appropriate units and trade sizes used in the standard.

### 1.1\*  Scope.

**FAQ**

**Does NFPA 20 contain requirements mandating when a fire pump must be installed?**

NFPA 20 does not mandate when a fire pump is required to be installed; it is an installation standard for stationary fire pumps. The decision to use a fire pump is part of the fire protection system design process, as a means of meeting the fire protection system’s liquid supply demand. The purpose of NFPA 20 is to specify how to install a fire pump properly when one is needed and which components, equipment, and power supplies are acceptable for use in a fire pump installation. In other words, NFPA 20 indicates how to properly arrange and install a fire pump and its supporting equipment.

**A.1.1 For more information, see NFPA 25 and NFPA 70, Article 695.**

**FAQ**

**When is a fire pump needed?**

The need for a fire pump is usually determined through an analysis of the fire protection system being considered, the liquid supply required for the system, and the liquid supply available. Fire pumps are principally used where pressure from the attached liquid supply is insufficient (pumps used for this purpose are sometimes referred to as booster pumps). Where capacity of the water supply is also in question, means in addition to a fire pump, such as water tanks, also need to be considered.

When considering whether a fire pump is necessary, the user should refer to the other NFPA standards that address various types of water-based fire protection systems. These standards include the following documents:

NFPA 11, Standard for Low-, Medium-, and High-Expansion Foam

NFPA 13, Standard for the Installation of Sprinkler Systems

NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two-Family Dwellings and Manufactured Homes

NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies

NFPA 14, Standard for the Installation of Standpipe and Hose Systems

NFPA 15, Standard for Water Spray Fixed Systems for Fire Protection

NFPA 16, Standard for the Installation of Foam-Water Sprinkler and Foam-Water Spray Systems

NFPA 750, Standard on Water Mist Fire Protection Systems

**SEE MORE**

For more information on water supply requirements, water demand, hydrants, tanks, and piping, see Part III of this handbook.

![](../images/chunk-001/31d6abd63d80111646e20cedda6ec3402b38f116e3478d9bd464ec7b7e874b08.jpg)

1.1.1 This standard deals with the selection and installation of pumps supplying liquid for private fire protection.

1.1.2 The scope of this document shall include liquid supplies; suction, discharge, and auxiliary equipment; power supplies, including power supply arrangements; electric drive and control; diesel engine drive and control; steam turbine drive and control; and acceptance tests and operation.

1.1.3 This standard does not cover system liquid supply capacity and pressure requirements, nor does it cover requirements for periodic inspection, testing, and maintenance of fire pump systems.

For liquid supply capacity and pressure requirements, see the appropriate system installation standard (such as NFPA 13). For inspection, testing, and maintenance requirements for existing fire pump installations, see NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems.

**1.1.4 This standard does not cover the requirements for installation wiring of fire pump units.**

See NFPA 70®, National Electrical Code®, for requirements related to the installation of wiring for fire pumps.

**1.2  Purpose.**

The purpose of this standard is to provide a reasonable degree of protection for life and property from fire through installation requirements for stationary pumps for fire protection based upon sound engineering principles, test data, and field experience.

Is the purpose of a fire pump to create water or is its purpose only to boost pressure? It is important to realize that fire pumps cannot create water or increase the capacity of a liquid supply; they can only boost or supply the pressure and flow from an available liquid source. Fire pump installations are a critical and essential component of the liquid supply for a fire protection system, because they provide the necessary system flow and pressure to meet the system demand requirements. The performance of any liquid-based fire protection system is dependent on the availability, adequacy, and reliability of the water supply to which it is connected. Fire pumps installed in accordance with NFPA 20 and inspected, tested, and maintained in accordance with NFPA 25 ensure that the available liquid supply will have the necessary operating pressure and flow when needed during an emergency. NFPA 20 provides the minimum requirements needed for the operation of all types of listed fire pumps.

**1.3 Application.**

1.3.1 This standard shall apply to centrifugal single-stage and multistage pumps of the horizontal or vertical shaft design and positive displacement pumps of the horizontal or vertical shaft design.

Examples of these pump types are horizontal split-case, end suction, in-line, vertical shaft turbine, and positive displacement types (i.e., rotary lobe, rotary vane, and piston plunger).

1.3.2 Requirements are established for the design and installation of single-stage and multistage pumps, pump drivers, and associated equipment.

**1.4 Retroactivity.**

The provisions of this standard reflect a consensus of what is necessary to provide an acceptable degree of protection from the hazards addressed in this standard at the time the standard was issued.

FAQ

**Are fire pumps prescribed by older editions of NFPA 20 considered unsafe?**

The retroactivity statement in Section 1.4 appears in most NFPA documents. The section’s purpose is to reinforce the premise that any fire pump installed in accordance with the applicable edition of NFPA 20 is considered to be compliant with the standard for its lifetime, as long as the associated hazards remain unchanged and the pump is properly inspected, tested, and maintained. Therefore, an existing installation is not required to be reviewed for compliance with every new edition of the standard.

Omission of the retroactivity statement would require the never-ending task of updating and revising a fire pump installation every time a new edition of NFPA 20 was published. Although newer editions contain information that may provide a greater level of safety or a more effective means of accomplishing{7d1cf25d-f130-43e0-8b7f-041d a certain objective than that prescribed by older editions, the provisions of older editions should not necessarily be interpreted as unsafe. In those instances where a severe deficiency is discovered, Section 1.4 allows latitude for any authority having jurisdiction (AHJ) to require an upgrade.

1.4.1 Unless otherwise specified, the provisions of this standard shall not apply to facilities, equipment, structures, or installations that existed or were approved for construction or installation prior to the effective date of the standard. Where specified, the provisions of this standard shall be retroactive.

1.4.2 In those cases where the authority having jurisdiction determines that the existing situation presents an unacceptable degree of risk, the authority having jurisdiction shall be permitted to apply retroactively any portions of this standard deemed appropriate.

1.4.3 The retroactive requirements of this standard shall be permitted to be modified if their application clearly would be impractical in the judgment of the authority having jurisdiction, and only where it is clearly evident that a reasonable degree of safety is provided.

**1.5 Equivalency.**

Nothing in this standard is intended to prevent the use of systems, methods, or devices of equivalent or superior quality, strength, fire resistance, effectiveness, durability, and safety over those prescribed by this standard.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

The increasing availability of specially listed materials and products, along with the continuing development of new pump-related technologies, necessitates some of the language in Section 1.5. This section allows for products or arrangements not specifically addressed by the standard to be used, provided that it can be demonstrated that the use of these products or arrangements does not lower the level of safety provided by the standard or alter the intent of the standard. This statement also alerts the user of NFPA 20 that specific requirements or limitations are often associated with specialized products and that these limitations are not addressed by the standard. Therefore, the listing information and the relevant manufacturers’ literature will need to be reviewed.

1.5.1 Technical documentation shall be submitted to the authority having jurisdiction to demonstrate equivalency.

1.5.2 The system, method, or device shall be approved for the intended purpose by the authority having jurisdiction.

**1.6 Units.**

1.6.1 Metric units of measurement in this standard are in accordance with the modernized metric system known as the International System of Units (SI).

1.6.2 Liter and bar in this standard are outside of but recognized by SI.

1.6.3 Units are listed in Table 1.6.3 with conversion factors.

TABLE 1.6.3 System of Units
<table><tr><td>Name of Unit</td><td>Unit Abbreviation</td><td>Conversion Factor</td></tr><tr><td>Meter(s)</td><td>m</td><td>1 ft = 0.3048 m</td></tr><tr><td>Foot (feet)</td><td>ft</td><td>1 m = 3.281 ft</td></tr><tr><td>Millimeter(s)</td><td>mm</td><td>1 in. = 25.4 mm</td></tr><tr><td>Inch(es)</td><td>in.</td><td>1 mm = 0.03937 in.</td></tr><tr><td>Liter(s)</td><td>L</td><td>1 gal = 3.785 L</td></tr><tr><td>Gallon(s) (U.S.)</td><td>gal</td><td>1 L = 0.2642 gal</td></tr><tr><td>Cubic decimeter(s)</td><td>dm³</td><td>1 gal = 3.785 dm³</td></tr><tr><td>Cubic meter(s)</td><td>m³</td><td>1  $\mathrm { f t } ^ { 3 } = 0 . 0 2 8 3 \mathrm { m } ^ { 3 }$ </td></tr><tr><td>Cubic foot (feet)</td><td>ft3</td><td>1 m³ = 35.31 ft3</td></tr><tr><td>Pascal(s)</td><td>Pa</td><td>1 psi = 6894.757 Pa; 1 bar = 10⁵ Pa</td></tr><tr><td>Pound(s) per square inch</td><td>psi</td><td>1 Pa = 0.000145 psi; 1 bar = 14.5 psi</td></tr><tr><td>Bar</td><td>bar</td><td>1 Pa = 10−⁵ bar; 1 psi = 0.0689 bar</td></tr></table>

Note: For additional conversions and information, see IEEE/ASTM SI10, Standard for Use of the International System of Units (SI): The Modern Metric System.

1.6.4  Conversion. The conversion procedure is to multiply the quantity by the conversion factor and then round the result to an appropriate number of significant digits.

1.6.5  Trade Sizes. Where industry utilizes nominal dimensions to represent materials, products, or performance, direct conversions have not been utilized and appropriate trade sizes have been included.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 11, Standard for Low-, Medium-, and High-Expansion Foam, 2016 edition.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two-Family Dwellings and Manufactured Homes, 2019 edition.

NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, 2019 edition.

NFPA 14, Standard for the Installation of Standpipe and Hose Systems, 2016 edition.

NFPA 15, Standard for Water Spray Fixed Systems for Fire Protection, 2017 edition.

NFPA 16, Standard for the Installation of Foam-Water Sprinkler and Foam-Water Spray Systems, 2015 edition.

NFPA 22, Standard for Water Tanks for Private Fire Protection, 2018 edition.

NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, 2019 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 70®, National Electrical Code®, 2017 edition.

NFPA 750, Standard on Water Mist Fire Protection Systems, 2019 edition.

**Referenced Publications**

This chapter lists mandatory referenced publications. Annex D lists nonmandatory referenced publications. Because the information is located immediately after Chapter 1, Administration, the user is presented with a complete list of publications needed for effective use of the standard before reading the specific requirements. The provisions of the mandatory publications referenced by NFPA 20 are also requirements. Regardless of whether a requirement actually resides in NFPA 20 or is mandatorily referenced in NFPA 20 and appears only in the referenced publication, the requirement must be met to achieve compliance with NFPA 20.

**2.1 General.**

The documents or portions thereof listed in this chapter are referenced within this standard and shall be considered part of the requirements of this document.

**2.2 NFPA Publications.**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 22, Standard for Water Tanks for Private Fire Protection, 2018 edition.

NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, 2019 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 37, Standard for the Installation and Use of Stationary Combustion Engines and Gas Turbines, 2018 edition.

NFPA 51B, Standard for Fire Prevention During Welding, Cutting, and Other Hot Work, 2019 edition.

NFPA 70<sup>®</sup>, National Electrical Code<sup>®</sup>, 2017 edition.

NFPA 70E<sup>®</sup>, Standard for Electrical Safety in the Workplace<sup>®</sup>, 2018 edition.

NFPA 72<sup>®</sup>, National Fire Alarm and Signaling Code<sup>®</sup>, 2019 edition.

NFPA 110, Standard for Emergency and Standby Power Systems, 2019 edition.

NFPA 1963, Standard for Fire Hose Connections, 2014 edition.

**2.3 Other Publications.**

2.3.1  AGMA Publications. American Gear Manufacturers Association, 1001 N. Fairfax Street, Suite 500, Alexandria, VA 22314-1587.

2.3.2  ANSI Publications. American National Standards Institute, Inc., 25 West 43rd Street, 4th Floor, New York, NY 10036.

ANSI B11.19, Performance Requirements for Safeguarding, 2010.

2.3.3  ASCE Publications. American Society of Civil Engineers, 1801 Alexander Bell Drive, Reston, VA 20191-4400.

ASCE/SEI 7, Minimum Design Loads for Buildings and Other Structures, 2010.

2.3.4  ASME Publications. ASME International, Two Park Avenue, New York, NY 10016-5990.

Boiler and Pressure Vessel Code, 2015.

2.3.5  AWS Publications. American Welding Society, 8669 NW 36 Street, Suite 130, Miami, FL 33166-6672.

AWS D1.1/D1.1M, Structural Welding Code — Steel, 2015.

2.3.6  HI Publications. Hydraulic Institute, 6 Campus Drive, First Floor North, Parsippany, NJ 07054-4406.

ANSI/HI 1.4, Rotodynamic Centrifugal Pumps for Manuals Describing Installation, Operation and Maintenance, 2014.

ANSI/HI 3.6, Rotary Pump Tests, 2016.

2.3.7  IEEE Publications. IEEE, Three Park Avenue, 17th Floor, New York, NY 10016-5997.

IEEE/ASTM SI10, Standard for Use of the International System of Units (SI): The Modern Metric System, 2010.

ANSI/IEEE C62.1, IEEE Standard for Gapped Silicon-Carbide Surge Arresters for AC Power Circuits, 1989.

ANSI/IEEE C62.11, IEEE Standard for Metal-Oxide Surge Arresters for Alternating Current-f130-43e0-8b7f-041dc4ddd530} Power Circuits (>1 kV), 2012.

ANSI/IEEE C62.41, IEEE Recommended Practice for Surge Voltages in Low-Voltage AC Power Circuits, 1991.

2.3.8  ISO Publications. International Organization for Standardization, ISO Central Secretariat, BIBC II, Chemin de Blandonnet 8, CP 401, 1214 Vernier, Geneva, Switzerland.

ISO 15540, Fire Resistance of Non-Metallic Hose Assemblies and Non-Metallic Compensators — Test Methods, 2nd edition, 2016.

2.3.9  NEMA Publications. National Electrical Manufacturers Association, 1300 North 17th Street, Suite 900, Arlington, VA 22209.

NEMA MG-1, Motors and Generators, 2014.

2.3.10  UL Publications. Underwriters Laboratories Inc., 333 Pfingsten Road, Northbrook, IL 60062-2096.

ANSI/UL 142, Standard for Steel Aboveground Tanks for Flammable and Combustible Liquids, 2013.

ANSI/UL 508, Standard for Industrial Control Equipment, 2013.

ANSI/UL 1449, Standard for Surge Protective Devices, 2016.

2.3.11  Other Publications. Merriam-Webster’s Collegiate Dictionary, 11th edition, Merriam-Webster, Inc., Springfield, MA, 2003.

**2.4 References for Extracts in Mandatory Sections.**

NFPA 14, Standard for the Installation of Standpipe and Hose Systems, 2016 edition.

NFPA 37, Standard for the Installation and Use of Stationary Combustion Engines and Gas Turbines, 2018 edition.

NFPA 70<sup>®</sup>, National Electrical Code<sup>®</sup>, 2017 edition.

NFPA 110, Standard for Emergency and Standby Power Systems, 2019 edition.

NFPA 1451, Standard for a Fire and Emergency Service Vehicle Operations Training Program, 2018 edition.

NFPA 5000<sup>®</sup>, Building Construction and Safety Code<sup>®</sup>, 2018 edition.

Chapter 3 contains definitions of terms that are used in NFPA 20. For the purpose of applying this standard, these definitions take precedence over definitions provided in other documents and should be used in conjunction with subjects covered throughout the standard. Where definitions are not provided, definitions in other NFPA codes and standards apply. For definitions not found in any NFPA document, the ordinary meanings of terms as defined in Merriam-Webster’s Collegiate® Dictionary apply. For definitions of fire protection–related terms that do not appear in either NFPA 20 or Merriam-Webster’s Collegiate Dictionary, see the NFPA Glossary of Terms, available at www.nfpa.org/got.

**3.1 General.**

The definitions contained in this chapter shall apply to the terms used in this standard. Where terms are not defined in this chapter or within another chapter, they shall be defined using their ordinarily accepted meanings within the context in which they are used. Merriam-Webster’s Collegiate Dictionary, 11th edition, shall be the source for the ordinarily accepted meaning.

**3.2 NFPA Official Definitions.**

3.2.1\* Approved. Acceptable to the authority having jurisdiction.

A.3.2.1 Approved. The National Fire Protection Association does not approve, inspect, or certify any installations, procedures, equipment, or materials; nor does it approve or evaluate testing laboratories. In determining the acceptability of installations, procedures, equipment, or materials, the authority having jurisdiction may base acceptance on compliance with NFPA or other appropriate standards. In the absence of such standards, said authority may require evidence of proper installation, procedure, or use. The authority having jurisdiction may also refer to the listings or labeling practices of an organization that is concerned with product evaluations and is thus in a position to determine compliance with appropriate standards for the current production of listed items.

**FAQ**

**What is the difference between the terms approved and listed?**

As used in this standard, the term approved means only that the product is acceptable to the authority having jurisdiction (AHJ); use of the term approved does not imply that the product has been evaluated by a testing laboratory. In fact, a component or equipment that is required to be approved is not necessarily also required to be listed.

The term listed indicates that a specific component or piece of equipment has been evaluated by an approved testing laboratory. In general, all components in a fire pump installation are required by NFPA 20 to be approved, but only specific components, such as the fire pump itself, are required to be listed.

3.2.2\* Authority Having Jurisdiction (AHJ). An organization, office, or individual responsible for enforcing the requirements of a code or standard, or for approving equipment, materials, an installation, or a procedure.

A.3.2.2 Authority Having Jurisdiction (AHJ). The phrase “authority having jurisdiction,” or its acronym AHJ, is used in NFPA documents in a broad manner, since jurisdictions and approval agencies vary, as do their responsibilities. Where public safety is primary, the authority having jurisdiction may be a federal, state, local, or other regional department or individual such as a fire chief; fire marshal; chief of a fire prevention bureau, labor department, or health department; building official; electrical inspector; or others having statutory authority. For insurance purposes, an insurance inspection department, rating bureau, or other insurance company representative may be the authority having jurisdiction. In many circumstances, the property owner or his or her designated agent assumes the role of the authority having jurisdiction; at government installations, the commanding officer or departmental official may be the authority having jurisdiction.

The term authority having jurisdiction (AHJ) is intended to include anyone responsible for enforcing the requirements of NFPA 20. On many construction projects, multiple AHJs — such as the building owner’s representative, a code official (e.g., a fire marshal), and an insurance representative — might be charged with this responsibility. All of the aforementioned AHJs might be involved in the plan review and acceptance process and can issue an approval or comment on plan reviews and acceptance tests. It is important for the registered design professional or project engineer to communicate with all the appropriate AHJs to determine the proper design criteria. For example, an AHJ might have a redundancy requirement where NFPA 20 does not.

3.2.3\* Listed. Equipment, materials, or services included in a list published by an organization that is acceptable to the authority having jurisdiction and concerned with evaluation of products or services, that maintains periodic inspection of production of listed equipment or materials or periodic evaluation of services, and whose listing states that either the equipment, material, or service meets appropriate designated standards or has been tested and found suit--f130-43e0-8b7f-041dc4ddd530} able for a specified purpose.

Components critical to proper system operation are required to be listed. For example, a fire pump is required to be listed (see 4.7.1), because it is the critical component that delivers a liquid supply to a fire suppression system; a jockey pump, however, is not required to be listed (see 4.27.2), because it is not viewed as a critical component. If the jockey pump fails to operate, its failure will not impede the fire pump’s ability to supply the system(s).

One testing laboratory designates products that meet its evaluation criteria as classified. Materials with this designation meet the intent of the term listed.

A.3.2.3 Listed. The means for identifying listed equipment may vary for each organization concerned with product evaluation; some organizations do not recognize equipment as listed unless it is also labeled. The authority having jurisdiction should utilize the system employed by the listing organization to identify a listed product.

**3.2.4 Shall. Indicates a mandatory requirement.**

The term shall indicates a requirement of this standard and mandates that a specific provision of NFPA 20 be followed. Any allowances to modify a base requirement of this standard are specifically stated in subsequent paragraphs to that requirement. Mandatory requirements of NFPA 20 are found in the main body of the standard (see Chapters 1 through 14).

**3.2.5 Should. Indicates a recommendation or that which is advised but not required.**

The word should — found only in the annexes of NFPA 20 — indicates a recommendation that is not mandatory. The annexes provide informational material and further explanation of the requirements in the standard and include recommendations based on best practices. If the recommendations are not followed, the fire pump is still expected to perform satisfactorily.

3.2.6 Standard. An NFPA Standard, the main text of which contains only mandatory provisions using the word “shall” to indicate requirements and that is in a form generally suitable for mandatory reference by another standard or code or for adoption into law. Nonmandatory provisions are not to be considered a part of the requirements of a standard and shall be located in an appendix, annex, footnote, informational note, or other means as permitted in the NFPA Manuals of Style. When used in a generic sense, such as in the phrase “standards development process” or “standards development activities,” the term “standards” includes all NFPA Standards, including Codes, Standards, Recommended Practices, and Guides.

**3.3 General Definitions.**

3.3.1 Additive. A liquid such as foam concentrates, emulsifiers, and hazardous vapor suppression liquids and foaming agents intended to be injected into the water stream at or above the water pressure.

Additives are primarily distributed in the concentrated form with positive displacement pumps but may be injected into fire protection systems downstream of a centrifugal fire pump. A pump used to distribute additives is referred to as an additive pump or a foam concentrate pump (see 3.3.49.1 for the definition of additive pump). Examples of applications are found in the following standards:

NFPA 11, Standard for Low-, Medium-, and High-Expansion Foam

NFPA 16, Standard for the Installation of Foam-Water Sprinkler and Foam-Water Spray Systems{7d1cf25d-f130-43e0-8b7f-041

**3.3.2 Alternate Power. See 3.3.46.1.N**

3.3.3 Aquifer. An underground formation that contains sufficient saturated permeable material to yield significant quantities of water.

3.3.4 Aquifer Performance Analysis. A test designed to determine the amount of underground water available in a given field and proper well spacing to avoid interference in that field. Basically, test results provide information concerning transmissibility and storage coefficient (available volume of water) of the aquifer.

A thorough analysis of the water supply for a fire protection system is critical to determine the supply’s adequacy and reliability.

3.3.5 Automated Inspection and Testing. The performance of inspections and tests at aN distance from the system or component being inspected or tested through the use of electronic devices or equipment installed for the purpose.

Automated inspection and testing equipment allows for inspections and tests to be performed from a remote location in accordance with the inspection and testing frequencies of NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems. One such test might be the control valve operation test, which requires that the valve be operated through its full range and

**SEE MORE**

See the extracts from and commentary for NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, in Part III, Section 1, of this handbook for water supply testing requirements.

returned to its normal position. This term and associated installation requirements are new to the 2019 edition of NFPA 20.

**3.3.6 Automatic Transfer Switch. See 3.3.67.2.1.**

**3.3.7 Branch Circuit. See 3.3.10.1.**

3.3.8 Break Tank. A tank providing suction to a fire pump whose capacity is less than the fire protection demand (flow rate times flow duration).

**FAQ**

![](../images/chunk-001/96b2402be17baf59bdefde029728ead6925938e6af044cc692b02df58d32f52a.jpg)

A break tank, as its name suggests, provides a break or separation between a fire pump and a city water supply. Traditionally, a break tank is a small tank intended to isolate the fire pump from the water supply. However, as defined and used in fire protection applications, a break tank is any tank that does not contain the full water demand and may be quite large.

**SEE MORE**

**What is the purpose of a break tank?**

For more information on break tank requirements, see Part III, Section 4, of the handbook.

If the discharge from an automatic tank fill valve is located a sufficient distance above the highest tank liquid level, the air gap offers backflow protection to avoid contamination of the city water supply. The minimum air gap acceptable to qualify for backflow prevention is typically specified in plumbing codes. An air gap provides the highest level of protection against backflow contamination. A break tank may also be used to eliminate pressure fluctuations at the pump suction. Severe fluctuations in suction pressure make it difficult to properly size a fire pump without overpressurization of the fire protection system.

A break tank may also be used when the water source is reliable but lacks sufficient volume to supply the full fire protection demand. The combination of the water source and stored water can meet the full fire protection demand. A break tank (or full-size tank) is required in some municipalities where direct connection of a fire pump to a water main is not permitted.

Although the term break tank is still defined in NFPA 20, break tank requirements were moved to NFPA 22, Standard for Water Tanks for Private Fire Protection.

**3.3.9 Churn. See 3.3.42, No Flow (Churn, Shutoff).-f130-43e0-8b7f-041**

**3.3.10 Circuit.**

3.3.10.1 Branch Circuit. The circuit conductors between the final overcurrent device protecting the circuit and the outlet(s). [70: Art. 100]

In a fire pump installation, the connection between the fire pump controller and the fire pump motor is referred to as a branch circuit. See Figure A.9.2.

3.3.10.2 Fault Tolerant External Control Circuit. Those control circuits either entering or leaving the fire pump controller enclosure, which if broken, disconnected, or shorted will not prevent the controller from starting the fire pump from all other internal or external means and can cause the controller to start the pump under these conditions.

**3.3.11 Circulation Relief Valve. See 3.3.75.4.1.**

3.3.12 Corrosion-Resistant Material. Materials such as brass, copper, Monel®, stainless steel, or other equivalent corrosion-resistant materials.

The list of corrosion-resistant materials in this definition is not intended to be comprehensive. The causes of corrosion vary, and the examples given in this definition are effective against certain types

of liquid conditions that can cause corrosion. However, in the context of this standard, a corrosionresistant material must resist the type of corrosion anticipated. [Monel is a type of nickel alloy used in the manufacturing of pipe and certain metal components used within a pump (e.g., pump shaft).]

**3.3.13 Diesel Engine. See 3.3.18.1.**

**3.3.14 Discharge Pressure. See 3.3.47.1.**

3.3.15 Disconnecting Means. A device, or group of devices, or other means by which the conductors of a circuit can be disconnected from their source of supply. [70: Art. 100]

Disconnecting means are devices used within fire pump controllers for electrically driven fire pumps to isolate power to the fire pump. In addition to the disconnecting means that is part of the fire pump controller, NFPA 20 permits one additional disconnecting means between the power supply and the fire pump controller. Means of disconnecting are usually accomplished through a circuit breaker or a locked-rotor overcurrent protection device. See 10.4.3, 10.6.3, and 10.6.8.

**SEE MORE**

For more information on disconnecting means, see Chapter 9.

3.3.16 Distance Monitoring. The monitoring of various conditions of a system or com-N ponent from a location distant from the system or component through the use of electronic devices, meters, or equipment installed for the purpose.

3.3.17 Drawdown. The vertical difference between the pumping water level and the static water level.

The term drawdown is usually associated with vertical shaft turbine–type pumps that take water from a supply below the discharge flange of the pump, such as a well, river, or pond. When these pumps operate at peak capacity, the level of the water supply will usually drop a certain distance. The level may drop substantially in a well. The water level before the fire pump starts is referred to as the static liquid level. The level to which the water drops when the pump is operating at 150 percent of its rated capacity is referred to as the pumping liquid level. The difference between these two levels is referred to as the {7d1cf25d-f130-43e0-8b7f-041d drawdown. See Figure A.7.2.2.1.

**3.3.18 Engine.**

3.3.18.1\* Diesel Engine. An internal combustion engine in which the fuel is ignited entirely by the heat resulting from the compression of the air supplied for combustion.

FAQ

Are diesel engines the only type of internal combustion engine permitted by NFPA 20? Diesel engines have proven to be very reliable and effective, and they are currently the only type of internal combustion engine permitted by NFPA 20 for driving fire pumps (see Chapter 11). Diesel engines used to power fire pumps must be listed for such use, and therefore only specific engines are permitted. Sparkignited internal combustion engines have not been permitted as a means of driving fire pumps since 1974. Exhibit I.3.1 illustrates a diesel engine–driven fire pump.

A.3.3.18.1 Diesel Engine. The oil-diesel engine operates on fuel oil injected near top dead center of the compression stroke. The combustion is effected within the working cylinder and not in external chambers.

EXHIBIT I.3.1 Diesel Engine–Driven Fire Pump. (Courtesy of Liberty Mutual Property)

![](../images/chunk-001/1a1b2d2e61963d143692aa018c31432246589c61601401ea564a7b178f5d5563.jpg)

3.3.18.1.1 Internal Combustion Engine. Any engine in which the working medium consists of the products of combustion of the air and fuel supplied.

3.3.19 Engine Battery. A battery used to provide sufficient electrical energy to crank theN engine to achieve engine start and the necessary energy for system controls.

For information on the different types of engine batteries and the requirements for each, see 11.2.7.2.1 and the associated annex material.

**3.3.20 Fault Tolerant External Control Circuit. See 3.3.10.2.**

3.3.21 Feeder. All circuit conductors between the service equipment, the source of a separately derived system, or other power supply source and the final branch-circuit overcurrent device. [70: Art. 100]

In a fire pump installation, the connection between the disconnecting means permitted by 9.2.3 and the fire pump controller is referred to as a feeder. See Figure A.9.2.

3.3.22 Fire Pump Alarm. A supervisory signal indicating an abnormal condition requiring immediate attention.

3.3.23 Fire Pump Controller. A group of devices that serve to govern, in some predetermined manner, the starting and stopping of the fire pump driver and to monitor and signal the status and condition of the fire pump unit.

Different types of controllers are available for electric motor–driven and diesel engine–driven fire pumps. Controllers must be listed for fire pump service and incorporate both automatic and manual features for pump operation. Controllers for electrically driven fire pumps are available for full voltage and reduced voltage starting. Limited-service controllers for electrically driven fire pumps are also qualified for certain applications but are not required by NFPA 20 to meet the same requirements as full-service controllers.

Chapter 10 addresses controllers for electric motor–driven pumps, and Chapter 12 addresses controllers for diesel engine–driven pumps. Exhibit I.3.2 illustrates an electric fire pump controller, and Exhibit I.3.3 illustrates the internal components of a diesel engine fire pump controller.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

EXHIBIT I.3.2 Electric Fire Pump Controller.

![](../images/chunk-001/310052106a5f4018756473561d3ce04502fceba95eb59ae1a0aaac4fd5b0766a.jpg)

![](../images/chunk-001/002e3cee3d65f03ccb137d60ac3849736ddf98e0cd5a8d6a49c6d71732c814d9.jpg)  
EXHIBIT I.3.3 Diesel Engine Fire Pump Controller. (Courtesy of Firetrol Products, ASCO Power Technologies)

![](../images/chunk-001/c2ff9fcfbbede6e443883833e2ba26348c5ac44c1cf0724326a2948a5cecead6.jpg)

**CLOSER LOOK**

**Starting Options for Electric Fire Pumps**

When starting an electric fire pump, the amount of in-rush current has to be considered for the size of the motor. Full voltage or across-the-line starters apply the full system voltage to the motor terminals, accelerating the fire pump to its normal operating speed. The motor will draw its locked-rotor current, which is approximately six times its full-load current, and transfer the stress from starting to the load of the motor. The torque created by the sudden starting and stopping of the motor is transferred to the gears, shafts, belts, and other parts, leading to wear on the system. This also affects other parts of the system due to the rapid change in water flow.

![](../images/chunk-001/420fe0e417430e690bb3e8d08e5a902e17855747a3a291bb00b1a7d6707bd8d3.jpg)

**CLOSER LOOK Continued**

Reduced voltage starters or soft start units are used in applications with large electric motors to bring the motor up to its full operating speed in increments. By starting the motor at a lower speed, the in-rush current is reduced along with the torque applied to the load of the motor. The actual reduction of in-rush current will be based on the specific characteristics of the motor. Once the full system voltage is applied, the motor will run at its normal operating speed and current. The ability to reduce the in-rush current at startup can be essential when designing and installing a reliable system.

3.3.24 Fire Pump Unit. An assembled unit consisting of a fire pump, driver, controller, and accessories.

Exhibit I.3.4 illustrates an example of a fire pump unit.

3.3.25 Flexible Connecting Shaft. A device that incorporates two flexible joints and a telescoping element.

Subsections 6.5.1 and 11.2.3 indicate where a flexible connecting shaft is required.

3.3.26 Flexible Coupling. A device used to connect the shafts or other torque-transmitting components from a driver to the pump, and that permits minor angular and parallel misalignment as restricted by both the pump and coupling manufacturers.

Subsections 6.5.1 and 11.2.3 indicate where a flexible coupling is needed.

3.3.27 Flooded Suction. The condition where water flows from an atmospheric vented-f130-43e0-8b7f-041dc4ddd530} source to the pump without the average pressure at the pump inlet flange dropping below atmospheric pressure with the pump operating at 150 percent of its rated capacity.

3.3.28 Groundwater. That water that is available from a well, driven into water-bearing subsurface strata (aquifer).

EXHIBIT I.3.4 Fire Pump Unit. (Courtesy of Xylem - AC Fire Pump)

![](../images/chunk-001/1812c2673384349a5a9df562ff3483b66c48070e7603227ad1136453d362b399.jpg)  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

3.3.29\* Head. A quantity used to express a form (or combination of forms) of the energy content of water per unit weight of the water referred to any arbitrary datum.

In the context of fire pumps, the pressure component is usually expressed in terms of feet (ft) or meters (m) of head rather than in pounds per square inch (psi) or bar.

A.3.3.29 Head. The unit for measuring head is the foot (meter). The relation between pressure expressed in pounds per square inch (bar) and pressure expressed in feet (meters) of head is expressed by the following formulas:

$$
\mathrm { { H e a d i n f e e t } = \frac { \mathrm { { P r e s s u r e ~ i n } \ p s i } } { 0 . 4 3 3 \ s p e c i f i c \ g r a v i t y } }\tag{[A.3.3.29]}
$$

$$
{ \mathrm { H e a d i n ~ m e t e r s } } = { \frac { \mathrm { P r e s s u r e ~ i n ~ b a r } } { 0 . 0 9 8 ~ { \mathrm { s p e c i f i c ~ g r a v i t y } } } }
$$

In terms of foot-pounds (meter-kilograms) of energy per pound (kilogram) of water, all head quantities have the dimensions of feet (meters) of water. All pressure readings are converted into feet (meters) of the water being pumped. (See Figure A.3.3.29.)

![](../images/chunk-001/caf5d1096f53f655ac0dd7bb4aa8c8ffdc8b2f7b191e66f632b78d626cc2b334.jpg)  
FIGURE A.3.3.29 Datum Elevation of Two Stationary Pump Designs.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

3.3.29.1 Net Positive Suction Head (NPSH) $( \pmb { h } _ { s \nu } )$ . The total suction head in feet (meters) of liquid absolute, determined at the suction nozzle, and referred to datum, less the vapor pressure of the liquid in feet (meters) absolute.

In NFPA 20, the two types of net positive suction head (NPSH) that need to be considered are termed the NPSH required and the NPSH supplied. The NPSH required by the pump is determined by the pump manufacturer and is a function of both the speed and capacity of the pump. Curves indicating the NPSH versus flow can be obtained from the manufacturer. The NPSH supplied is the pressure head at the pump inlet that causes water to flow through the pump into the eye of the impeller. The NPSH supplied is a function of the water supply.

For any pump installation, the NPSH supplied must be at least equal to the NPSH required for the operating conditions specified. If the NPSH supplied is less than the NPSH required, some of the incoming water vaporizes and forms bubbles. These bubbles can collapse within the pump, producing noise and vibration and causing significant damage to the pump. This phenomenon is referred to as cavitation.

3.3.29.2 Total Discharge Head $( h _ { d } ) .$ The reading of a pressure gauge at the discharge of the pump, converted to feet (meters) of liquid, and referred to datum, plus the velocity head at the point of gauge attachment.

Figure A.3.3.29.3.1 and Figure A.3.3.29.3.2 illustrate the components of total discharge head.

**3.3.29.3 Total Head.**

3.3.29.3.1\* Total Head $( H ) ,$ , Horizontal Pumps. The measure of the work increase, per pound (kilogram) of liquid, imparted to the liquid by the pump, and therefore the algebraic difference between the total discharge head and the total suction head. Total head, as determined on test where suction lift exists, is the sum of the total discharge head and total suction lift. Where positive suction head exists, the total head is the total discharge head minus the total suction head.

A.3.3.29.3.1 Total Head (H), Horizontal Pumps. See Figure A.3.3.29.3.1. (Figure A.3.3.29.3.1 does not show the various types of pumps applicable.)

Total head is the energy (pressure) added to the liquid supply by the pump. It is expressed in feet (ft) or meters (m). For horizontal pumps, where a positive suction pressure exists, the total head is usually calculated by subtracting the pressure at the suction gauge from the pressure at the discharge gauge. Where the suction and discharge flanges are not the same diameter, the velocity head for the volume of water passing through the flanges must be calculated using the formula identified in the definition of velocity head (see 3.3.29.6). Where the suction and discharge flanges have the same diameter, the incoming and outgoing velocities are the same.

3.3.29.3.2\* Total Head (H), Vertical Turbine Pumps. The distance from the pumping liquid level to the center of the discharge gauge plus the total discharge head.

As noted in the commentary following A.3.3.29.3.1, total head is the energy (pressure) added to the liquid supply by the pump and is expressed in feet (ft) or meters (m). For vertical turbine pumps, a discharge gauge is located at the top of the pump column pipe. While the discharge pressure gauge indicates the pressure available to the fire protection system, the total pressure provided by the pump is determined by adding the reading of the discharge gauge to the suction lift (from the pumping water level up to the discharge flange) and the friction loss through the pipe column.

![](../images/chunk-001/1dba4693131529f9040863c163c3106aa927562980d16e087120779f449f5074.jpg)  
Note: Installation with suction head above atmospheric pressure shown.  
FIGURE A.3.3.29.3.1 Total Head of All Types of Stationary (Not Vertical Turbine–Type) Fire Pumps.

A.3.3.29.3.2 Total Head (H), Vertical Turbine Pumps. See Figure A.3.3.29.3.2.

3.3.29.4 Total Rated Head. The total head developed at rated capacity and rated speed for a centrifugal pump.

The total rated head is the amount of energy given to water as it passes through a specific pump when {7d1cf25d-f130-43e0-8b7f-041d that pump is operating at its rated speed and flow.

![](../images/chunk-001/6d51ecc80eda59f78d7db248ecf6661d434f54cb89b6626d314d7f6910d6038d.jpg)  
FIGURE A.3.3.29.3.2 Total Head of Vertical Turbine– Type Fire Pumps.  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

3.3.29.5 Total Suction Head. Suction head exists where the total suction head is above atmospheric pressure. Total suction head, as determined on test, is the reading of a gauge at the suction of the pump, converted to feet (meters) of liquid, and referred to datum, plus the velocity head at the point of gauge attachment.

Figure A.3.3.29.3.1 provides a graphical description of total suction head.

3.3.29.6\* Velocity Head (h ). The kinetic energy of a unit weight of fluid moving with velocity (v) determined at the point of the gauge connection.

A.3.3.29.6 Velocity Head (h ). For the purpose of this standard, the velocity head is calculated using the average velocity, which can be obtained by dividing the flow in cubic feet per second (or cubic meters per second) by the actual area of pipe cross section in square feet (or square meters). The velocity head is the vertical distance a body would have to fall to acquire the velocity (v). The velocity head $( h _ { \nu } )$ is expressed by the following formula:

$$
h _ { \nu } = \frac { \nu ^ { 2 } } { 2 g }\tag{[A.3.3.29.6]}
$$

where:

v = velocity in the pipe [ft/sec (m/sec)]

g = acceleration due to gravity: 32.17 ft/sec<sup>2</sup> (9.807 m/sec<sup>2</sup>) at sea level and 45 degrees latitude

3.3.30 High-Rise Building. A building where the floor of an occupiable story is greater than 75 ft (23 m) above the lowest level of fire department vehicle access. [5000, 2018]

![](../images/chunk-001/e1b0de83f5ba59f5df148b3d4ebb3e8bbdeff6fc18723a546894976dc628cb73.jpg)

**SEE MORE**

For more information on pressure control, see the Controlling Excess Fire Pump Pressures feature at the end of Chapter 4.

High-rise buildings present challenges for the registered design professional when determining the method of providing adequate pressure to meet fire protection system demands at upper elevations. NFPA 20, in conjunction with other NFPA standards such as NFPA 14, Standard for the Installation of Standpipe and Hose Systems, provides options to meet system demands, such as fire pumps in series, -f130-43e0-8b7f-041dc4ddd530} high-pressure fire pumps utilizing express mains to the appropriate zones, and multistage multiport fire pumps. To select a method to meet a project’s needs, a registered design professional might need to perform an in-depth hydraulic analysis.

3.3.31 In Sight From (Within Sight From, Within Sight). Where this Code specifies that one equipment shall be “in sight from,” “within sight from,” or “within sight of,” and so forth, another equipment, the specified equipment is to be visible and not more than 15 m (50 ft) distant from the other. [70: Art. 100]

**3.3.32 Internal Combustion Engine. See 3.3.18.1.1.**

3.3.33 Isolating Switch. See 3.3.67.1.

3.3.34 Liquid. For the purposes of this standard, liquid refers to water, foam-water solution, foam concentrates, water additives, or other liquids for fire protection purposes.

**3.3.35 Liquid Level.**

3.3.35.1 Pumping Liquid Level. The level, with respect to the pump, of the body of liquid from which it takes suction when the pump is in operation. Measurements are made the same as with the static liquid level.

The term pumping liquid level is usually associated with vertical turbine–type pumps that take liquids from an unpressurized source below the discharge flange of the pump, such as a well, river, or pond. See the commentary following the definition of static liquid level (3.3.35.2) for more information.

3.3.35.2 Static Liquid Level. The level, with respect to the pump, of the body of liquid from which it takes suction when the pump is not in operation. For vertical shaft turbine– type pumps, the distance to the liquid level is measured vertically from the horizontal centerline of the discharge head or tee.

The term static liquid level is usually associated with vertical turbine–type pumps that take water or additives from an unpressurized source below the discharge flange of the pump, such as a well, river, or pond. When these pumps operate at peak capacity, the liquid level of the supply usually drops a certain distance. The level of the liquid before the fire pump starts is referred to as the static liquid level. The level to which the liquid drops when the pump is operating at 150 percent of its rated capacity is referred to as the pumping liquid level (see 3.3.35.1). The difference between these two levels is referred to as the drawdown (see 3.3.17). See Figure A.7.2.2.1.

**3.3.36 Loss of Phase. The loss of one or more, but not all, phases of the polyphase power source.**

Three-phase fire pump motors are commonly used in fire pump installations that also require a threephase power supply. To reduce the likelihood of damaging the motor during starting or running conditions if a loss of phase occurs, 10.4.7.2.2 requires that controllers be equipped with a loss of phase indicator. If a loss of phase occurs before the motor is started, NFPA 20 permits the use of a sensor that would prevent the motor from starting. However, this sensor is not permitted to stop the motor if it is already running when the loss of phase occurs. Loss of phase can result in overheating and damage to the motor windings.

This standard prohibits the use of a phase converter. Therefore, where only single-phase power is available, a single-phase fire pump motor must be used.

**3.3.37 Manual Transfer Switch. See 3.3.67.2.2.**

3.3.38 Maximum Pump Brake Horsepower. The maximum brake horsepower required to drive the pump at rated speed. The pump manufacturer determines this by shop test under expected suction and discharge conditions. Actual field conditions can vary from shop conditions.

When selecting a driver for a pump, the maximum brake horsepower demand of the pump when operating at its rated speed must be determined. The pump driver must be capable of supplying this horsepower. A pump’s maximum brake horsepower can be obtained from the horsepower curve supplied by the pump manufacturer. The maximum demand of most pumps usually occurs between 140 percent and 170 percent of the pump’s rated capacity.

Exhibit I.3.5 illustrates the range in brake horsepower required to operate a hypothetical 750 gpm (2839 L/min) rated horizontal split-case fire pump. Notice that, as the pump produces larger flows, the pressure produced by the pump decreases and the brake horsepower required increases to a peak where it will begin to decrease. The horsepower peak may occur before or after 150 percent of the rated capacity. Pump manufacturers provide similar curves for each of their pumps.

![](../images/chunk-001/14529e91c9568ba4891f8ba13b3c9850770631aeb61c9b32ff2bb8bff245a1a3.jpg)  
EXHIBIT I.3.5 Brake Horsepower Curve.

**3.3.39 Motor.**

3.3.39.1 Dripproof Guarded Motor. A dripproof machine whose ventilating openings are guarded in accordance with the definition for dripproof motor.

3.3.39.2 Dripproof Motor. An open motor in which the ventilating openings are so constructed that successful operation is not interfered with when drops of liquid or solid particles strike or enter the enclosure at any angle from 0 to 15 degrees downward from the vertical.

3.3.39.3 Dust-Ignition-Proof Motor. A totally enclosed motor whose enclosure is designed and constructed in a manner that will exclude ignitible amounts of dust or amounts that might affect performance or rating and that will not permit arcs, sparks, or heat otherwise generated or liberated inside of the enclosure to cause ignition of exterior accumulations or atmospheric suspensions of a specific dust on or in the vicinity of the enclosure.

3.3.39.4 Electric Motor. A motor that is classified according to mechanical protection and methods of cooling.

Electric motors are a reliable, effective means of supplying power to fire pumps. Currently, unlisted motors are permitted for direct-current, high-voltage (over 600 V), large-horsepower [over 500 hp (373 kW)], single-phase, universal-type, or wound-rotor motors, but listed motors are required for all other motor types.

Electric motors must be of sufficient size to turn the pump at its rated speed under the required range of operating conditions. When an electric motor is considered, the power supply to the motor must be from a reliable source. Power supplies that can be compromised due to storms, fires, or other accidents can leave electric motors without power and render the fire pump useless. Where reliable sources cannot be secured, backup supplies, such as an emergency generator or diesel engine, are necessary. See Chapter 9 for more information.

Electric motors used to drive fire pumps are required to withstand severe changes in operating conditions and should be arranged to accommodate large electric loads that might cause the motor to be destroyed. This strategy is contrary to the design and arrangement of most other electric motor applications. However, the reliability of the fire pump is the primary concern. The fire pump must continue to operate during a fire emergency for as long as is necessary. Exhibit I.3.6 shows a horizontal split-case fire pump driven by an electric motor.

![](../images/chunk-001/25fbf90f10cd1e91763706f85ce466243754ccde819917fd40c14e4f70393501.jpg)  
EXHIBIT I.3.6 Electric Motor– Driven Fire Pump. (Courtesy of Peerless Pump Company)

3.3.39.5 Explosionproof Motor. A totally enclosed motor whose enclosure is designed and constructed to withstand an explosion of a specified gas or vapor that could occur within it and to prevent the ignition of the specified gas or vapor surrounding the motor by sparks, flashes, or explosions of the specified gas or vapor that could occur within the motor casing.

3.3.39.6 Guarded Motor. An open motor in which all openings giving direct access to live metal or rotating parts (except smooth rotating surfaces) are limited in size by the{7d1cf25d-f130-43e0-8b7f-041dc structural parts or by screens, baffles, grilles, expanded metal, or other means to prevent accidental contact with hazardous parts. Openings giving direct access to such live or rotating parts shall not permit the passage of a cylindrical rod 0.75 in. (19 mm) in diameter.

3.3.39.7 Open Motor. A motor having ventilating openings that permit passage of external cooling air over and around the windings of the motor. Where applied to large apparatus without qualification, the term designates a motor having no restriction to ventilation other than that necessitated by mechanical construction.

3.3.39.8 Totally Enclosed Fan-Cooled Motor. A totally enclosed motor equipped for exterior cooling by means of a fan or fans integral with the motor but external to the enclosing parts.

3.3.39.9 Totally Enclosed Motor. A motor enclosed so as to prevent the free exchange of air between the inside and the outside of the case but not sufficiently enclosed to be termed airtight.

3.3.39.10 Totally Enclosed Nonventilated Motor. A totally enclosed motor that is not equipped for cooling by means external to the enclosing parts.

3.3.40 Net Positive Suction Head (NPSH) (h ). See 3.3.29.1.

3.3.41 Net Pressure (Differential Pressure). See 3.3.47.3.

3.3.42\* No Flow (Churn, Shutoff). The condition of zero flow when the fire pump is running but the only water passing through the pump is a small flow that is discharged through the pump circulation relief valve or supplies the cooling for a diesel engine driver.

A.3.3.42 No Flow (Churn, Shutoff). A small discharge of water is required to prevent the pump from overheating when operating under no flow (churn) conditions.

3.3.43 On-Site Power Production Facility. See 3.3.46.2.

**3.3.44\* On-Site Standby Generator. See 3.3.46.3.<sub>Δ</sub>**

A.3.3.44 On-Site Standby Generator. It differs from an on-site power production facility in that it is not constantly producing power.

3.3.45\* Peak Load. As it pertains to acceptance testing in this standard, the maximum power required to drive the pump at any flow rate up to 150 percent of rated capacity (flow).

A.3.3.45 Peak Load. The maximum power requirements for a centrifugal pump typically occur when the pump is operating between 130 percent and 150 percent of the rated flow. The required power could continue to increase beyond 150 percent of rated flow, but NFPA 20 does not require testing beyond 150 percent of rated flow. The peak load can be determined by looking at the horsepower curve on the fire pump curve supplied by the pump manufacturer.

**3.3.46 Power.N**

N 3.3.46.1 Alternate Power. A power source that is independent of the primary power supply.

An alternate power source will provide power to an electric motor–driven fire pump during interruption of the normal electrical service. NFPA 20 requires, as one option, alternate power to electric motor– driven fire pumps for high-rise buildings or where the normal power source is deemed unreliable. An alternative to this option would be the installation of a backup diesel engine–driven fire pump.

**N 3.3.46.2 On-Site Power Production Facility. An on-site normal supply of electric power that is expected to be constantly producing power.**

For an on-site power production facility to be considered a reliable power source for an electric motor– driven fire pump(s), fire protection measures must be in place to protect the source and maintain a -f130-43e0-8b7f-041dc4ddd530} reliable power supply. In many cases, on-site power production sources are electric generating stations dedicated to a particular facility or to a particular facility’s campus-style distribution system.

N 3.3.46.3 On-Site Standby Generator. A facility producing electric power on site as the alternate supply of electric power. It differs from an on-site power production facility, in that it is not constantly producing power. [70:695.2]

N 3.3.46.4 Standby Power. An alternate power source that is normally inactive but becomes active whenever the primary power is lost.

Performance requirements for an alternate source of electric power can be found in NFPA 110, Standard for Emergency and Standby Power Systems.

**3.3.47 Pressure.**

3.3.47.1 Discharge Pressure. The total pressure available at the fire pump discharge flange.

N 3.3.47.2\* Lowest Permissible Suction Pressure. The lowest suction pressure permitted by this standard and the authority having jurisdiction.

Many jurisdictions have a 20 psi (1.4 bar) suction pressure limitation; however, this standard allows the pressure at the fire pump suction flange to drop as low as 0 psi (0 bar) and further to –3 psi (–0.2 bar)

where a suction tank is installed with its base at or above the same elevation as the pump. The 20 psi (1.4 bar) limitation is used as a precaution to avoid possible cavitation of the underground piping.

N A.3.3.47.2 Lowest Permissible Suction Pressure. The lowest pressure permitted by the authority having jurisdiction will likely be upstream of the backflow prevention device or at the connection to the water utility main. The permissible pressure at the pump suction could be lower than the limit stated by the authority having jurisdiction and could be determined by adding the friction loss and pressure elevation change between the cited location and the fire pump suction.

3.3.47.3\* Net Pressure (Differential Pressure). For vertical turbine fire pumps, the total pressure at the fire pump discharge flange plus the total suction lift. For other fire pumps, the total pressure at the fire pump discharge flange minus the total pressure at the fire pump suction flange.

A.3.3.47.3 Net Pressure (Differential Pressure). The net pressure (differential pressure) includes the difference in velocity head correction (pressure) from the pump discharge to the pump suction. In many cases, the difference in suction and discharge velocity head correction (pressure) is small and can be ignored without adversely affecting the evaluation of the pump performance.

NFPA 25 allows for a 5 percent degradation during annual fire pump testing. If the test reveals a degradation in excess of 5 percent of the pressure of the initial unadjusted acceptance test curve or nameplate, an investigation is required to determine the cause of the degradation. Under this circumstance the impact of velocity head should be considered as a possible cause. With horizontal fire pumps, velocity head correction is only an issue where the discharge flange opening and the suction flange opening differ in size; where these flanges have the same size opening there will be no change in velocity head.

3.3.47.4 Rated Pressure. The net pressure (differential pressure) at rated flow and rated speed as marked on the manufacturer’s nameplate.

3.3.47.5 Suction Pressure. The total pressure available at the fire pump suction flange.

3.3.48 Pressure-Regulating Device. A device designed for the purpose of reducing, regulating, controlling, or restricting water pressure. [14, 2016]

3.3.49 Pump.

3.3.49.1 Additive Pump. A pump that is used to inject additives into the water stream.

3.3.49.2 Can Pump. A vertical shaft turbine–type pump in a can (suction vessel) for installation in a pipeline to raise water pressure.

Vertical shaft turbine–type pumps are used primarily to pump water from nonpressurized sources such as wells, ponds, and rivers. Can pumps are an application of vertical turbine–type pumps that boost pressure from a pressurized water source such as a public water main. An enclosed cylinder or canister (can) is provided with a suction flange connected to a municipal or other pressurized water source. When the pump is idle, the enclosed can is pressurized by the water source. The impellers are located inside the can. When the pump is running, the impellers boost the incoming pressure and discharge through the vertical turbine pump discharge flange. A can pump is essentially a vertical turbine–type pump that is used as a booster pump. Exhibit I.3.7 illustrates a typical vertical can pump installation.

3.3.49.3 Centrifugal Pump. A pump in which the pressure is developed principally by the action of centrifugal force.

![](../images/chunk-001/c7e11f72bb330955f16313214ecea33936a2126f609447782d2a5ad10a2d6778.jpg)

Water in centrifugal pumps enters the suction inlet and passes to the center of the impeller. Rotation of -f130-43e0-8b7f-041dc4ddd530} the impeller drives the water by centrifugal force to the rim, where it discharges.

3.3.49.4 End Suction Pump. A single suction pump having its suction nozzle on the opposite side of the casing from the stuffing box and having the face of the suction nozzle perpendicular to the longitudinal axis of the shaft.

End suction fire pumps have a wide range of pressure ratings but are typically limited in capacity to a maximum rating of approximately 750 gpm (2839 L/min), making them ideal for projects with low capacity requirements. Compared to horizontal split-case fire pumps, they are more compact and require less installation space in a fire pump room where space is a concern. Exhibit I.3.8 illustrates an end suction pump.

3.3.49.5 Fire Pump. A pump that is a provider of liquid flow and pressure dedicated to fire protection.

3.3.49.6 Foam Concentrate Pump. See 3.3.49.1, Additive Pump.

3.3.49.7 Gear Pump. A positive displacement pump characterized by the use of gear teeth and casing to displace liquid.

3.3.49.8 Horizontal Pump. A pump with the shaft normally in a horizontal position.

For more information on the installation of horizontal pumps, see Chapter 6.

![](../images/chunk-001/2f7edfbf5a94d8421dac29a4b9dce2dee77d825aa5f34aa0027fbe1b9b6c4b9f.jpg)  
EXHIBIT I.3.8 End Suction Pump Driven by an Electric Motor. (Courtesy of Xylem - AC Fire Pump)

3.3.49.9 Horizontal Split-Case Pump. A centrifugal pump characterized by a housing that is split parallel to the shaft.

With this type of pump, the case in which the shaft and impeller are housed is split in the middle and can be separated. This type of housing allows for easy access for repair or replacement of internal components. These pumps are not self-priming and must be supplied with water at the suction flange at some positive pressure. See Chapter 6. Exhibit I.3.9 illustrates a horizontal split-case pump.

3.3.49.10 In-Line Pump. A centrifugal pump whose drive unit is supported by the pump having its suction and discharge flanges on approximately the same centerline.

Exhibit I.3.10 shows a diagram of an in-line pump. For more information on in-line pumps, see Chapter 6.

![](../images/chunk-001/ba5e374f99d73497c3d0fdc8ea899d0266053e42ec6906f37d8a951414bef754.jpg)  
EXHIBIT I.3.9 Horizontal Split-Case Pump. (Courtesy of Hydraulics Institute)

![](../images/chunk-001/099bf7863879f6d72c8498a7450965430fd9bf4d135ddcada174eed024b345a5.jpg)  
EXHIBIT I.3.10 In-Line Pump.

3.3.49.11\* Multistage Multiport Pump. A single-driver pump with multiple impellers operating in series where the discharge from each impeller, except the last impeller, is the suction for the next impeller, and discharge ports are provided after multiple impellers.

Multistage multiport pumps provide an alternative to arranging fire pumps in series. The primary application is for multiple zone high-rise buildings. Having multiple discharge ports from one pump assembly increasing in pressure distribution after each impeller allows the pump to provide the necessary supply to hydraulically calculated system zones. The pump driver must be sized for the maximum horsepower demand.

A.3.3.49.11 Multistage Multiport Pump. A multistage multiport pump functions similarly to fire pumps arranged in series. The primary difference between a multistage multiport pump and fire pumps arranged in series is that individual drivers are required for fire pumps arranged in series, and no shutoff valve is provided between the impellers on a multistage multiport pump.

3.3.49.12 Packaged Fire Pump Assembly. Fire pump unit components assembled at a packaging facility and shipped as a unit to the installation site. The scope of listed components (where required to be listed by this standard) in a pre-assembled package includes the pump, driver, controller, and other accessories identified by the packager assembled onto a base with or without an enclosure.

See Section 4.31 for packaged fire pump assembly requirements.

3.3.49.13 Piston Plunger Pump. A positive displacement pump characterized by the use of a piston or plunger and a cylinder to displace liquid.

3.3.49.14 Positive Displacement Pump. A pump that is characterized by a method of producing flow by capturing a specific volume of fluid per pump revolution and reducing the fluid void by a mechanical means to displace the pumping fluid.f130-43e0-8b7f-041dc4d

3.3.49.15 Pressure Maintenance (Jockey or Make-Up) Pump. A pump designed to maintain the pressure on the fire protection system(s) between preset limits when the system is not flowing water.

See Section 4.27 for pressure maintenance (jockey or make-up) pump requirements and associated commentary.

3.3.49.16 Rotary Lobe Pump. A positive displacement pump characterized by the use of a rotor lobe to carry fluid between the lobe void and the pump casing from the inlet to the outlet.

3.3.49.17 Rotary Vane Pump. A positive displacement pump characterized by the use of a single rotor with vanes that move with pump rotation to create a void and displace liquid.

3.3.49.18 Vertical Lineshaft Turbine Pump. A vertical shaft centrifugal pump with rotating impeller or impellers and with discharge from the pumping element coaxial with the shaft. The pumping element is suspended by the conductor system, which encloses a system of vertical shafting used to transmit power to the impellers, the prime mover being external to the flow stream.

Vertical lineshaft turbine pumps were originally designed to pump water from wells; however, vertical lineshaft turbine pumps can be used wherever a nonpressurized water source serves as the water supply.

These pumps are most often used where horizontal fire pumps are prohibited because horizontal pumps would operate under a suction lift condition.

Although vertical lineshaft turbine pumps move water up to the discharge flange of the pump, they do not operate under a suction lift condition. The impellers are located in the water supply and force water up to the discharge flange. Because the impellers sit in the water source, these pumps do not require priming. Exhibit I.3.11 shows a typical vertical lineshaft turbine pump. See Chapter 7.

Vertical lineshaft turbine pumps are also referred to as vertical turbine pumps in this standard.

3.3.49.19\* Water Mist Positive Displacement Pumping Unit. Multiple positive displacement pumps designed to operate in parallel that discharges into a single common water mist distribution system.

Water mist positive displacement pumping units allow multiple small-volume positive displacement pumps operating in parallel to supply water mist fire protection systems. These pumps are mounted in a common rack and are listed as a unit. The concepts involved are significantly different from those used for traditional stand-alone pumps or even for traditional pumps operating in series or parallel that still must be treated as individual pumps. Because of the low volume of an individual pump, the unit is allowed to serve as its own pressure maintenance pump. One (or more) of the individual pumps may operate with a variable speed driver to control the discharge pressure. The flow rate from the pump unit is not a smooth curve but rather a “step” function that increases whenever another pump is activated or when a variable speed drive changes speed.

A.3.3.49.19 Water Mist Positive Displacement Pumping Unit. It is not the intent of this standard to apply this term to individual pumps used to supply water mist systems. This term is intended to apply to water mist systems designed with multiple pumps where a pump operates individually or multiple pumps operate in parallel based on the demand of the system downstream and the number of nozzles that discharge. These pumps work together as a single unit to provide the necessary flow and pressure of the water mist system.

**3.3.50 Pumping Liquid Level. See 3.3.35.1.**

3.3.51 Qualified Person. A person who, by possession of a recognized degree, certificate, professional standing, or skill, and who, by knowledge, training, and experience, has demonstrated the ability to deal with problems related to the subject matter, the work, or the project. [1451, 2018]

3.3.52 Rated Flow. The capacity of the pump at rated speed and rated pressure as marked on the manufacturer’s nameplate.

3.3.53 Rated Pressure. See 3.3.47.4.

3.3.54 Record Drawing (As-Built). A design, working drawing, or as-built drawing that is submitted as the final record of documentation for the project.

3.3.55\* Series Fire Pump Unit. All fire pump units located within the same building that operate in a series arrangement where the first fire pump takes suction directly from a water supply and each sequential pump takes suction under pump pressure from the preceding pump. Two pumps that operate in series through a tank(s) or break tank(s) are not considered part of a series fire pump unit.

This definition does not include pumps that may operate in series but are separated by a distribution system that supplies other uses between the pumps. An example of a series pumping arrangement that is not included in this definition is a fire pump that takes suction from a municipal supply that is supplied by a pump. The primary application for fire pumps operating in series is high-rise buildings, where the pressure required to supply fire protection systems on upper floors exceeds the pressure of the components in the fire protection systems on the lower floors. One pump supplies the lower floors, and a second pump, in series with the first pump, supplies upper floors.

![](../images/chunk-001/b5ffa5953954f28d27804914a7d41f6bfbfdfaee25bed7627303073836eefa12.jpg)  
EXHIBIT I.3.11 Vertical Lineshaft Turbine Pump. (Courtesy of Grundfos)

A.3.3.55 Series Fire Pump Unit. Pumps that fill tanks are not considered to be in series with the pumps supplied by those tanks. Water utilities and “campus type” water distribution systems that supply a fire pump within a building can have pumps that operate independently of, but are necessary to, the operation of a fire pump within the building. These pumps are not included within the definition of series fire pump unit, but the arrangement of these pumps should be reviewed as part of evaluating the water supply.

3.3.56\* Service. The conductors and equipment for delivering electric energy from the serving utility to the wiring system of the premises served. [70: Art. 100]

A.3.3.56 Service. For more information, see NFPA 70, Article 100.

3.3.57\* Service Equipment. The necessary equipment, usually consisting of a circuit breaker(s) or switch(es) and fuse(s) and their accessories, connected to the load end of service conductors to a building or other structure, or an otherwise designated area, and intended to constitute the main control and cutoff of the supply. [70: Art. 100]

A.3.3.57 Service Equipment. For more information, see NFPA 70, Article 100.

See also Chapters 9 and 10 for more information on service equipment.

3.3.58 Service Factor. A multiplier of an ac motor that, when applied to the rated horsepower, indicates a permissible horsepower loading that can be carried at the rated voltage, frequency, and temperature. For example, the multiplier 1.15 indicates that the motor is permitted to be overloaded to 1.15 times the rated horsepower.

The motor for a fire pump installation must be of sufficient capacity that it is not overloaded beyond the limit of the service factor at the pump’s maximum brake horsepower when operating at its rated speed. For example, a 75 hp (56 kW) motor with a service factor of 1.12 could safely meet a demand load of 84 hp (63 kW) [75 hp (56 kW) × 1.12]. The service factor is a function of the type of motor and is determined by the manufacturer (see 9.5.2.2).

3.3.59\* Set Pressure. As applied to variable speed pumps, the pressure that the variableN speed pressure limiting control system is set to maintain.

A.3.3.59 Set Pressure. Pressure is limited by controlling the speed of the fire pump. Once the fire pump reaches its rated speed, the discharge pressure will decrease from the set pressure as the flow rate increases and/or the power draw peaks.

3.3.60 Shutoff (No Flow, Churn). See 3.3.42, No Flow (Churn, Shutoff).

3.3.61\* Signal. An indicator of status.

A.3.3.61 Signal. A response to signals is expected within 2 hours.

3.3.62 Speed.

3.3.62.1 Engine Speed. The speed indicated on the engine nameplate.

3.3.62.2 Motor Speed. The speed indicated on the motor nameplate.

3.3.62.3 Rated Speed. The speed for which the fire pump is listed and that appears on the fire pump nameplate.

**3.3.63 Standby Power. See 3.3.46.4.N**

3.3.64 Static Liquid Level. See 3.3.35.2.

3.3.65 Suction Diffuser. A device that provides uniform flow into the suction side of aN pump, equivalent to 10 pipe-diameters of straight pipe.

To address small fire pump room constraints, a suction diffuser can be used in lieu of installing a straight pipe that is 10 pipe diameters in length to the fire pump suction, where required. Exhibit I.3.12 shows a typical suction diffuser.

**3.3.66 Suction Pressure. See 3.3.47.5.**

**3.3.67 Switch.**

3.3.67.1 Isolating Switch. A switch intended for isolating an electric circuit from its source of power. It has no interrupting rating, and it is intended to be operated only after the circuit has been opened by some other means.

Isolating switches typically are used within controllers for electric motor–driven pumps. They are used to isolate the power source from the controller and must be operable from the outside of the controller (see 10.4.2).

![](../images/chunk-001/af6e94df199a6598ad90d0ae7298cf88ad6787850eb47e8e5335bc0fb77f6c46.jpg)  
EXHIBIT I.3.12 Suction Diffuser. (Courtesy of Xylem - AC Fire Pump)

Stationary Fire Pumps and Standpipe Systems Handbook 2019

**3.3.67.2 Transfer Switch.**

3.3.67.2.1 Automatic Transfer Switch (ATS). Self-acting equipment for transferring the connected load from one power source to another power source. [110, 2019]

Where an emergency or backup power source is supplied for electric motors driving fire pumps, an automatic transfer switch is used to transfer power spontaneously from the primary supply to the backup supply when the primary power supply fails. The transfer switch may be provided as an integral part of the fire pump controller, or it may be installed as a separate piece of equipment. Where the transfer switch is used independently from the controller, the transfer switch is required to be listed. Where the transfer switch is integrated into the controller, the entire assembly is required to be listed (see Section 10.8).

Where the backup power supply is an on-site standby generator, it must comply with the requirements of a Level 1, Type 10, Class X system, as outlined in NFPA 110 (see 9.6.2.1). This means that the on-site standby generator must provide power to the fire pump controller within 10 seconds, and on receiving the ac power, the controller must achieve a state of readiness within 10 seconds. These permissible time frames are added together, allowing 20 seconds for the controller to reach a state of readiness. It is not the intent of NFPA 20 to require a 10-second total time frame (see the commentary to 9.6.2.1 and 10.1.2.7).

3.3.67.2.2 Manual Transfer Switch. A switch operated by direct manpower for transferring one or more load conductor connections from one power source to another.

**FAQ**

Does NFPA 20 allow the use of manual transfer switches?

In some facilities, a common practice is to have multiple sources of power to improve reliability. For this reason, NFPA 20 prohibits the use of manual transfer switches (see 10.8.1.2)

3.3.68 Torsional Coupling. A driveline component capable of transmitting torque havingN a very low spring constant along the axis of rotation to detune the driveline and move any damaging resonances safely below operating speed.

3.3.69 Total Discharge Head $( h _ { d } ) _ { \cdot }$ . See 3.3.29.2.

3.3.70 Total Head $( H ) ,$ Horizontal Pumps. See 3.3.29.3.1.

3.3.71 Total Head (H), Vertical Turbine Pumps. See 3.3.29.3.2.

3.3.72 Total Rated Head. See 3.3.29.4.

3.3.73 Total Suction Head $( h _ { _ s } ) _ { \cdot }$ . See 3.3.29.5.

3.3.74 Total Suction Lift $( h _ { \iota } )$ . Suction lift that exists where the total suction head is below atmospheric pressure. Total suction lift, as determined on test, is the reading of a liquid manometer at the suction nozzle of the pump, converted to feet (meters) of liquid, and referred to datum, minus the velocity head at the point of gauge attachment.

![](../images/chunk-001/7bb75e996b63b416f58c63e86270d4a07122f8c4e62f9575492bfbde6130073e.jpg)

NFPA 20 no longer permits fire pumps to operate under a suction lift condition — that is, a negative pressure is not permitted at the suction flange. Prior to the 1974 edition of the standard, however, horizontal shaft pumps were permitted to take suction lift. The difficulty in taking a suction lift with a horizontal shaft fire pump is that the pump must remain primed with water at all times. The priming mechanism was required to have sufficient capacity to remove air from the pump and suction pipe within 3 minutes. At one point, NFPA 20 contained seven methods for priming pumps and suction

2019 Stationary Fire Pumps and Standpipe Systems Handbook pipes. This provision was removed from the standard beginning with the 1974 edition, because failure of the priming mechanism results in failure of the pump to move water. Exhibit I.3.13 illustrates one priming method that was permitted in previous editions of the standard. This exhibit is included for information only, as some of these installations may still be in service.

![](../images/chunk-001/fe3fc16401d63d0846d0ac086bca786d5683ab11e4962ba8d5534fb696e6eb82.jpg)  
EXHIBIT I.3.13 Centrifugal Fire Pump Installation Where Pump Has Suction Lift. (Source: NFPA 20, 1970, Figure 100b)

2. Double screens{7d

3. Approved foot valve

4. Suction pipe from water supply to pump

6. Automatic float valve

7. Priming connection

8. OS&Y gate valves

9. Priming check valve

10. Eccentric reducer

11. Suction gauge   
12. Umbrella cock   
13. Horizontal fire pump0-8b7f-  
14. Discharge gauge   
15. Concentric reducer   
16. Relief valve (if required)   
17. Discharge check valve   
18. Priming bypass   
19. Discharge pipe   
20. Drain valve or ball drip   
21. Hose valve manifold with hose valves

**3.3.75 Valve.**

3.3.75.1 Dump Valve. An automatic valve installed on the discharge side of a positive displacement pump to relieve pressure prior to the pump driver reaching operating speed.

3.3.75.2 Pressure Control Valve. A pilot-operated pressure-reducing valve designed for the purpose of reducing the downstream water pressure to a specific value under both flowing (residual) and nonflowing (static) conditions. [14, 2016]

3.3.75.3 Pressure-Reducing Valve. A valve designed for the purpose of reducing the downstream water pressure under both flowing (residual) and nonflowing (static) conditions. [14, 2016]

NFPA 20 is often misinterpreted to prohibit the use of pressure-reducing valves if a fire pump is installed. While Chapter 4 does prohibit the installation of pressure-reducing valves in the suction piping and between the discharge flange of the fire pump and the discharge isolation valve, it does not restrict the use of pressure-reducing valves downstream of the discharge isolation valve. Installations located downstream of the discharge isolation valve are under the scope of other installation standards, such as NFPA 13 and NFPA 14. See Exhibit I.3.14 for an example of a typical master pressure-reducing valve.

3.3.75.4 Relief Valve. A device that allows the diversion of liquid to limit excess pressure in a system.

See Exhibit I.3.15 for an example of a typical pressure relief valve. For requirements on pressure relief valves, see Chapter 4.

EXHIBIT I.3.14 Pressure-Reducing Valve. (Courtesy of Cla-Val Company)

![](../images/chunk-001/d0ac97b706e50aac1dbb2a694710027a789db35af6b0ed21aef59de41176432f.jpg)  
EXHIBIT I.3.15 Pressure Relief Valve. (Courtesy of Victaulic Bermad Technologies, LLC)

![](../images/chunk-001/b9def759c43e25c30ef133eda4491564e6b85e007d2373876a315a3661f9c2f2.jpg)  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

3.3.75.4.1 Circulation Relief Valve. A valve used to cool a pump by discharging a small quantity of water. This valve is separate from and independent of the main relief valve.

When laying out a fire pump room, it is important to coordinate the location of the drain so that the circulation relief valve piping and piping from other components can be piped to the drain without creating a trip hazard and located to avoid damage to the piping. See Exhibit I.3.16 for an example of a typical circulation relief valve. For requirements on circulation relief valves, see Chapter 4.

3.3.75.5 Suction Pressure Regulating Valve. A pilot-operated valve installed in discharge piping that maintains positive pressure in the suction piping, while monitoring pressure in the suction piping through a sensing line.

A suction pressure regulating valve can be used where the liquid supply cannot provide the fire pump with the necessary flow to operate at 150 percent while maintaining the lowest permissible suction pressure at the fire pump suction gauge. If a suction pressure regulating valve is installed, the liquid supply must still be capable of meeting 100 percent of the fire pump rating or maximum system demand, whichever is greater. See Exhibit I.3.17 for an example of a typical suction pressure regulating valve. For requirements on suction pressure regulating valves, see Chapter 4.

3.3.75.6 Unloader Valve. A valve that is designed to relieve excess flow below pump capacity at set pump pressure.

![](../images/chunk-001/d42a53b981d685c151dfca0447076135ed0c41cf511acd8a52fbab6776327c98.jpg)

**3.3.76 Variable Speed Pumps and Controllers.**

N 3.3.76.1 Self-Regulating Control. The portion of a self-regulating variable speed fire pump unit that controls the pump speed and power.

N 3.3.76.2\* Self-Regulating Variable Speed Fire Pump Unit. A factory-built integrated fire pump unit consisting of pump, driver, and variable speed control unit, configured to maintain the set pressure until the maximum power draw is reached, while acting as a variable speed pressure limiting control and/or a variable speed suction limiting control.

EXHIBIT I.3.16 Circulation Relief Valve. (Courtesy of Cla-Val Company)

![](../images/chunk-001/4c37bb07021de2f0357e661fae24ddd2f2e17d5b868c531827023c44ace9553e.jpg)  
EXHIBIT I.3.17 Suction Pressure Regulating Valve. (Courtesy of Zurn)

<table><tr><td>References Cited in Commentary</td></tr><tr><td></td></tr><tr><td>National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.</td></tr><tr><td>NFPA 11, Standard for Low-, Medium-, and High-Expansion Foam, 2016 edition. NFPA 14, Standard for the Installation of Standpipe and Hose Systems, 2016 edition.</td></tr></table>

N A.3.3.76.2 Self-Regulating Variable Speed Fire Pump Unit. The self-regulating variable speed fire pump unit has onboard factory embedded logic that enables it to know the suction pressure, discharge pressure, and power draw, and to calculate the flow and net pressures from that information, and then communicate the information. All accessories required to perform the discharge pressure limiting and net pressure limiting functions by pump speed regulation are integrated in the pump unit.

Each self-regulating variable speed fire pump unit should include a bypass that can operate in automatic mode and via a manual mechanical operator that can be used to bypass the variable frequency drive (VFD) in order to apply power directly to the motor.

N 3.3.76.3 Variable Speed Pressure Limiting Control. A speed control system used to limit the total discharge pressure by reducing the pump driver speed from rated speed.

Variable speed pressure limiting control (VSPLC) systems are similar to conventional fire pump systems, with the addition of a pressure-sensing line that prevents the pump from overpressurizing the fire protection system. Prevention of overpressurization is accomplished by altering the speed of the driver. A VSPLC can be used in place of a break tank or a pressure-reducing or pressure relief valve when the pressure varies in the attached water supply. The VSPLC can be driven by either an electric or a diesel engine.

N 3.3.76.4 Variable Speed Pump. A fire pump with variable speed pressure limiting control or a self-regulating variable speed fire pump unit.

3.3.76.5 Variable Speed Suction Limiting Control. A speed control system used to maintain a minimum positive suction pressure at the pump inlet by reducing the pump driver speed while monitoring pressure in the suction piping through a sensing line.

3.3.77 Velocity Head (h ). See 3.3.29.6.

3.3.78 Vertical Fire Protection Zone. A vertical zone within a high-rise building that isN supplied from a fire pump(s) and/or water storage tank(s).

Where a building is classified as a high-rise or a very tall building, high pressures are often required to supply the upper levels. If a single zone were used, the pressures at the lower levels would exceed the rated working pressures of the available equipment. Due to these pressure control challenges, it is often necessary to create multiple zones in these types of structures. Various methods can be used to supply liquid to each of the zones. One such method is the use of a multistage multiport fire pump with three discharge outlets, where the first outlet supplies the low zone, the second outlet supplies the mid-zone, and the third outlet supplies the upper zone.

3.3.79 Very Tall Building. A high-rise building where the fire protection water demandN exceeds the pumping capacity of the fire department.

3.3.80 Wet Pit. A timber, concrete, or masonry enclosure having a screened inlet kept partially filled with water by an open body of water such as a pond, lake, or stream.

NFPA 16, Standard for the Installation of Foam-Water Sprinkler and Foam-Water Spray Systems, 2015 edition.

NFPA 22, Standard for Water Tanks for Private Fire Protection, 2018 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 110, Standard for Emergency and Standby Power Systems, 2016 edition.

NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, 2019 edition.

NFPA Glossary of Terms, 2018 (available online at www.nfpa.org).

Merriam-Webster, Inc., 47 Federal Street, P.O. Box 281, Springfield, MA 01102.

Merriam-Webster’s Collegiate® Dictionary, 11th edition, 2003.

Chapter 4 contains general requirements for fire pumps. It is important to note that NFPA 20 does not establish the requirement to install a fire pump. The need for a fire pump is based on the hydraulic demand of suppression systems and the flow and pressure provided by available water supply. Where the available water supply provides adequate flow rate but inadequate pressure, a fire pump can be used to increase the pressure. Where the available water supply cannot supply the needed flow rate, supplemental water supplies are needed. Ground-level water storage and wells require a fire pump to boost the pressure. In some cases, elevated water tanks or pressure tanks may be able to supply the flow rate and pressure. Where a fire pump(s) is part of the fire protection system, the design, installation, and acceptance testing requirements should be in accordance with this standard.

The chapter begins with design and operational requirements for fire pumps, including information related to required approvals, pump operation and performance, and water supplies. Standardized fire pump rated capacities are also established. The chapter concludes with specifications and installation requirements for all pump components and equipment, except for pump controllers and drivers.

**4.1 Pumps.**

This standard shall apply to centrifugal single-stage and multistage pumps of the horizontal or vertical shaft design and positive displacement pumps of the horizontal or vertical shaft design.

For an example of a centrifugal single-stage and a multistage horizontal split-case fire pump, see Exhibit I.4.1 and Exhibit I.4.2.

![](../images/chunk-001/1bace611ca9a971d8e7d8648fe1941a599de2c805fa110a22d6ab7f5dfa78ebd.jpg)  
EXHIBIT I.4.1 Centrifugal Single-Stage Horizontal Split-Case Pump. (Courtesy of Xylem – AC Fire Pump)

![](../images/chunk-001/aec500480ecf5208f2368a889a40f4cefc9d0d74877db2ab160e95c55840dea1.jpg)  
EXHIBIT I.4.2 Centrifugal Multistage (Two-Stage) Horizontal Split-Case Pump. (Courtesy of Xylem – AC Fire Pump)

**4.2\* Approval Required.**

A.4.2 Because of the unique nature of fire pump units, the approval should be obtained prior to the assembly of any specific component.

Fire pumps are typically long-lead items. Making changes to the fire pump after the pump is ordered can lead to project delay and additional costs.

4.2.1 Stationary pumps shall be selected based on the conditions under which they are to be installed and used.

![](../images/chunk-001/88004873150500ceecc1af92b4b3d44807096bd8ac0738fdf3f7267f4596351a.jpg)

The fire protection system designer should verify the fire pump suction and discharge pressures over the operating range of the fire pump. The fire pump should provide sufficient discharge pressure to supply the fire protection system demands, but the discharge pressure should not subject the fire protection system components to pressures in excess of their listed pressure rating.

Fire pumps should be located in a suitable environment. See Section 4.14, Equipment Protection, for further guidance.

**4.2.2 The pump manufacturer or its authorized representative shall be given complete information concerning the liquid and power supply characteristics.**

Pump capacities are based on the calculated system demand. Pressure boost or output of the pump is determined by the difference between the pressures available from the attached water supply and the pressure required by the fire protection system. The characteristics of that water supply — whether positive pressure or static — must be determined in order to select the correct type of pump and its performance characteristics. Environmental conditions and location will also need to be communicated to the manufacturer or manufacturer’s representative to aid in determining the pump characteristics.

The available power supply for electric pumps must be suitable for the fire pump controller. The power supply must be analyzed for reliability, capacity, and suitability. This information must be made available to the pump manufacturer or manufacturer’s representative for analysis.

While fire pumps are traditionally associated with water, they are also used for pumping foam concentrate, foam water, water with other water additives, seawater, and other liquids. The characteristics of the liquid are part of the critical information needed by the pump manufacturer.

**4.2.3 A complete plan and detailed data describing pump, driver, controller, power supply, fittings, suction and discharge connections, and liquid supply conditions shall be prepared for approval.**

Generic pump curves can be obtained from the pump manufacturer to determine the churn pressure and the pressure available at the required flow rate. The generic pump curves provided will typically show different pressure ranges based on impeller characteristics. See Exhibit I.4.3. The certified pump curve is not available until the pump is manufactured, but it should be close to the generic curve. If system hydraulic calculations have been performed using a generic pump curve, they should be reconfirmed on receipt of the certified pump curve to ensure system demands will be met.

Ordinarily, on purchase of a fire pump, the manufacturer or supplier provides the buyer with product data for the pump, the driver, the controller, and all accessories. This data package should include the pump’s rated capacity and speed in addition to other performance characteristics. The data package should be submitted to the authority having jurisdiction (AHJ) for approval before shipment of the pump and accessories. The reviewing authority should be contacted prior to submittal to determine

CERTIFIED PUMP CURVE  
GENERIC PUMP CURVE 500 GPM FIRE PUMP  
![](../images/chunk-001/78dea824f96a41d3a59edd257e0e063208b40ac4d3f543698035998458a6af5b.jpg)

![](../images/chunk-001/9a2c8f9b592bab1e799e3243284eb9203c172e4459f9da76c302840594ff0950.jpg)  
EXHIBIT I.4.3 Sample Generic Fire Pump Curves. (Courtesy of JENSEN HUGHES, Inc.) Stationary Fire Pumps and Standpipe Systems Handbook 2019

EXHIBIT I.4.4 Checklist for Plan of Proposed Installation.

the number of plans, calculations, or product data needed for review. The submitter should include an additional number of copies of the package to be returned documenting the approval or comments from the AHJ.

In addition to this data package, a complete plan of the proposed installation, drawn to scale, should be submitted, indicating, at a minimum, the information outlined in Exhibit I.4.4.

**PUMP INSTALLATION PLAN CHECKLIST**

**General**

❏ Name of owner or occupant

❏ Location including street address

❏ Point of compass

❏ Name and address of designer and installing contractor

❏ Listed pump, make, model number, driver type, and rated capacity

❏ Type of system supplied by pump

❏ Design standard used including edition

**Water Supply Characteristics**

❏ Flow test data not more than 5 years old

❏ Underground main of adequate size

❏ Water storage tank of adequate capacity with automatic refill connection

**Suction Piping**

❏ Proper size

❏ Galvanized or painted on the inside for corrosion protection

❏ Isolation valve (OS&Y) in the proper location

❏ Backflow prevention or other device in proper location130-4

❏ Elbows in the proper orientation or more than 10 pipe diameters away from suction flange of pump

❏ Eccentric reducer (if needed) installed correctly

❏ Pump bypass

❏ Suction and discharge pressure gauges

❏ Circulation relief valve

**Discharge Piping**

❏ Proper size

❏ Check valve

❏ Discharge isolation valve

**Fire Pump Controller**

❏ Listed for type of pump served

❏ If electric, type and arrangement of power supply

**Water Flow Test Devices**

❏ Test header or flowmeter

❏ Proper number of 2¹⁄₂ in. hose valves on test header

❏ Test header piping of proper size

❏ Proper size of flowmeter (if provided)

**Jockey Pump**

❏ Jockey pump bypasses fire pump

❏ Separate and dedicated sensing line for jockey pump

❏ Sensing lines ¹⁄₂ in. diameter and of brass, copper, or stainless steel piping

❏ No shutoff valves in sensing lines

**Isolation Valves**

❏ All isolation valves supervised in the open position

❏ Test header and flowmeter valves supervised41dc4ddd530} in the closed position

**Diesel Fire Pump**

❏ Relief valve (if provided) with no isolation valves

❏ Two storage batteries provided with charger

❏ Cooling system from heat exchanger or cooling water supply from pump discharge

❏ Diesel tank located above ground

❏ Diesel tank of sufficient capacity 1 gallon per horsepower (gal/hp) plus 10 percent

**Notes:**

1. For all types of pumping equipment, a complete bill of material should be provided. This list should include the make, model, and part numbers of all components.

2. For all electrically operated pumps, provide an electrical schematic drawing that depicts which components are proposed for the power supply from the utility connection to the pump motor controller.

3. Ratings of all equipment and components and settings of breakers, fuses, switches, and transformers should be indicated. Size and length of all circuit conductors should also be noted.

4.2.3.1 Plans shall be drawn to an indicated scale, on sheets of uniform size, and shall indicate, as a minimum, the items from the following list that pertain to the design of the system:

(1) Name(s) of owner and occupant

(2) Location, including street address

(3) Point of compass

(4) Name and address of installing contractor

(5) Pump make and model number

(6) Pump rating \_\_\_\_\_\_\_ gpm @ \_\_\_\_\_ psi \_\_\_\_\_\_ rpm

(7) Suction main size, length, location, type and class/schedule of material, and point of

(8) Water storage tank, if applicable

(9) Size and type of valves, regulators, meters, and valve pits, if applicable

(10) Water supply information including the following flow test information, if applicable:

(a) Location and elevation of static and residual test gauge with relation to the elevation reference point

**SEE MORE**

(b) Flow location

(c) Static pressure, psi (bar)

See 4.6.1.1 and Part IV, Supplement 1, for a discussion of water supply evaluation.

(d) Residual pressure, psi (bar)

(e) Flow, gpm (L/min)

(f) Date

(g) Time

(h) Name of person who conducted the test or supplied the information

(i) Other sources of water supply, with pressure or elevation

(11) Other sources of water supply, with pressure or elevation

(12) Pump driver details including manufacturer and horsepower

(13) Voltage for electric motor–driven pumps

(14) Fuel system details for diesel-driven pumps

(15) Controller manufacturer, type, and rating

(16) Suction and discharge pipe, fitting, and valve types{7d1cf25d-f130-43

(17) Test connection piping and valves

(18) Flow meter details, if applicable

(19) Pressure maintenance pump and controller arrangement including sensing line details, if applicable

4.2.4 Each pump, driver, controlling equipment, power supply and arrangement, and liquid supply shall be approved by the authority having jurisdiction for the specific field conditions encountered.

**4.3 Pump Operation.**

4.3.1\* Means shall be provided for qualified personnel to determine that the fire pump is operating in a satisfactory manner during pump operation.

A qualified person is one who is familiar with the purpose and function of the fire pump and related equipment. This person does not need to be qualified to work on the pump but should be trained in the operation of the pump. At a minimum, a qualified person responding when a fire pump is running should be able to do the following:

1. Start and stop the fire pump

2. Recognize inadequate or excessive water flow through the pump packing

3. Recognize abnormal operation such as the following:

a. Excessive noise

b. Excessive vibration

c. Overheating

d. Inappropriate flow through the circulation relief valve

e. Leaking from pipe or fittings

f. Excessive cold in the fire pump room/house

4. Recognize the correct position of the control valves

5. Know whom to call in case the pump needs servicing

The regularly scheduled nonflow test required by NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, is an excellent training opportunity that can be used to demonstrate the proper operation of pumping equipment.

N A.4.3.1 Determination of satisfactory operation can be made by either having a qualified person go to the pump room and monitor conditions in person, or having video, measurement, and sensor equipment installed in the pump room so that a qualified individual can determine satisfactory operation remotely.

With advancements in technology, cameras and measurement devices can be placed throughout the fire pump room to allow remote monitoring and inspection, testing, and maintenance of some components.

**4.3.2 System Designer.**

4.3.2.1 The system designer shall be identified on the system design documents.

4.3.2.2 Acceptable minimum evidence of qualifications or certification shall be provided when requested by the authority having jurisdiction.

4.3.2.3 Qualified personnel shall include, but not be limited to, one or more of the following:-f130-43e0-8b7f-041dc4ddd530}

(1) Personnel who are factory trained and certified for fire pump system design of the specific type and brand of system being designed

(2)\* Personnel who are certified by a nationally recognized fire protection certification organization acceptable to the authority having jurisdiction

(3) Personnel who are registered, licensed, or certified by a state or local authority

A.4.3.2.3(2) Nationally recognized fire protection certification programs include, but are not limited to, those programs offered by the International Municipal Signal Association (IMSA) and the National Institute for Certification in Engineering Technologies (NICET). Note: These organizations and the products or services offered by them have not been independently verified by the NFPA, nor have the products or services been endorsed or certified by the NFPA or any of its technical committees.

4.3.2.4 Additional evidence of qualification or certification shall be permitted to be required by the authority having jurisdiction.

**4.3.3 System Installer.**

4.3.3.1 Installation personnel shall be qualified or shall be supervised by persons who are qualified in the installation, inspection, and testing of fire protection systems.

4.3.3.2 Minimum evidence of qualifications or certification shall be provided when requested by the authority having jurisdiction.

**4.3.3.3 Qualified personnel shall include, but not be limited to, one or more of the following:**

(1) Personnel who are factory trained and certified for fire pump system installation of the specific type and brand of system being designed

(2)\* Personnel who are certified by a nationally recognized fire protection certification organization acceptable to the authority having jurisdiction

(3) Personnel who are registered, licensed, or certified by a state or local authority

**A.4.3.3.3(2) See A.4.3.2.3(2).**

4.3.3.4 Additional evidence of qualification or certification shall be permitted to be required by the authority having jurisdiction

**4.3.4\* Service Personnel Qualifications and Experience.**

**A.4.3.4 Service personnel should be able to do the following:**

(1) Understand the requirements contained in this standard and in NFPA 25 and the fire pump requirements contained in NFPA 70

(2) Understand basic job site safety laws and requirements

(3) Apply troubleshooting techniques and determine the cause of fire protection system trouble conditions

(4) Understand equipment-specific requirements, such as programming, application, and compatibility

(5) Read and interpret fire protection system design documentation and manufacturers inspection, testing, and maintenance guidelines

(6) Properly use tools and equipment required for testing and maintenance of fire protection systems and their components

(7) Properly apply the test methods required by this standard and NFPA 25

4.3.4.1 Service personnel shall be qualified and experienced in the inspection, testing, and maintenance of fire protection systems.

4.3.4.2 Qualified personnel shall include, but not be limited to, one or more of the following:

(1) Personnel who are factory trained and certified for fire pump system servicing of the specific type and brand of system being designed

(2)\* Personnel who are certified by a nationally recognized fire protection certification organization acceptable to the authority having jurisdiction

(3) Personnel who are registered, licensed, or certified by a state or local authority

(4) Personnel who are employed and qualified by an organization listed by a nationally recognized testing laboratory for the servicing of fire protection systems

**A.4.3.4.2(2) See A.4.3.2.3(2).**

4.3.4.3 Additional evidence of qualification or certification shall be permitted to be required by the authority having jurisdiction.

**4.4 Fire Pump Unit Performance.**

4.4.1 The fire pump unit, consisting of a pump, driver, and controller, shall perform in compliance with this standard as an entire unit when installed or when components have been replaced.

**FAQ**

Must a fire pump, driver, and all related accessories/components be purchased from a single source? No, NFPA 20 does not require the purchase of all components of a fire pump from a single source. However, consideration should be given to the listing and compatibility of all system components.

4.4.2 The complete fire pump unit shall be field acceptance tested for proper performance in accordance with the provisions of this standard. (See Section 14.2.)

On completion of the installation and prior to final acceptance, the installation contractor should coordinate the field acceptance test, which includes participation of all interested parties, such as the pump manufacturer’s representative and the fire pump controller manufacturer’s representative, the building owner or his or her representative, the registered design professional (RDP), and the authority having jurisdiction (AHJ). The acceptance test should demonstrate to the building owner’s representative and the AHJ that the pump performs as intended and complies with the requirements of this standard and any project specification. Ordinarily, the services of both the pump manufacturer and controller manufacturer are part of the fire pump purchase order and include the necessary labor hours to complete the acceptance test.

**N 4.4.3\* A single entity shall be designated as having responsibility for acceptable unit performance of the pump, driver, controller, and transfer switch equipment as required by this standard.**

N A.4.4.3 Unit responsibility means the accountability to answer and resolve any and all problems regarding the installation, compatibility, performance, and acceptance of the equipment. Unit responsibility should not be construed to mean purchase of all components from a single supplier.

The installer should be responsible for the unit until the equipment is accepted and officially turned over to the building owner. A representative of the installing contractor (usually a designer, a project manager, or an engineer) is normally involved with the fire pump installation from purchase of the equipment to acceptance testing. On projects where a formal commissioning program is used, the responsibility for the fire pump may be given to a commissioning agent.

When individual components have been replaced, the contractor who installed the replacement components must verify that the entire unit functions as intended — see NFPA 25 for component replacement testing requirements after the initial acceptance test.

A water mist positive displacement pumping unit and a series fire pump unit should also meet the requirements for fire pump unit performance.

**4.5 Certified Shop Test.**

4.5.1 Certified shop test curves showing head capacity and brake horsepower of the pump shall be furnished by the manufacturer to the purchaser.

The certified shop test provides verification that the fire pump was tested by the manufacturer prior to shipment to the job site and that the fire pump performs properly under ideal conditions. This test report should be submitted to the registered design professional (RDP) and authority having jurisdiction (AHJ) for review and approval. The data collected during the acceptance test are compared to the certified shop test report to reveal differences in pump performance from the shop test to the acceptance test. Variations in the pump speed can cause discrepancies between the certified shop

test curve and the field results. Minor differences between these test results can be corrected by applying affinity laws as referenced in Chapter 14.

The certified shop test curve can be used to identify the peak load, which occurs at the highest point on the horsepower curve. Chapter 14 contains requirements for peak load testing.

4.5.1.1 For water mist positive displacement pumping units, certified shop test data, including flow, pressure, and horsepower, shall be provided for each independent pump.

While a water mist positive displacement pumping unit is acceptance tested as a unit, individual fire pump performance curves are useful for evaluating performance degradation and replacement of individual pumps within the unit.

4.5.1.2 For a multistage multiport pump, certified shop test data that include flow, pressure, and horsepower shall be provided for each outlet.

Each port in a multistage multiport pump has a different discharge pressure, so each port must be evaluated individually. See Exhibit I.4.5.

4.5.1.3 For water mist positive displacement pumping units, certified shop test data, including flow, pressure, and horsepower, shall also be provided for the fire pump unit with variable speed features deactivated.

![](../images/chunk-002/83f219c993a0c03c066c8fda3fb01b22ab628c7429cdc1a3918c6274b192421c.jpg)  
EXHIBIT I.4.5 Multistage Multiport Fire Pump. (Courtesy of APi International LLC / Western States Fire Protection Company)

Stationary Fire Pumps and Standpipe Systems Handbook 2019

4.5.1.3.1 The certified fire pump unit shop test data shall be developed by activating the individual fire pumps in the same operating sequence that the controller will utilize.

The variable speed feature is deactivated for part of the acceptance testing for water mist positive displacement pumping units. This certified test curve is also useful for evaluating performance degradation and replacement of individual pumps within the unit.

4.5.1.4 For water mist positive displacement pumping units with variable speed features, certified shop test data, including flow, pressure, and horsepower, shall also be provided for the fire pump unit with variable speed features activated.

4.5.1.4.1 The certified fire pump unit shop test data shall be developed by activating the individual fire pumps in the same operating sequence that the controller will utilize.

A water mist positive displacement pumping unit normally operates with the variable speed features activated. Acceptance testing of the unit includes operating the unit with the variable speed features activated.

N 4.5.1.5\* For self-regulating variable speed fire pump units, two additional certified test curves showing the flow, net pressure, power, and speed shall be provided for each pump operating under the following conditions:

(1) In self-regulating variable speed mode with the pump unit operating at constant discharge pressure, as measured by the discharge pressure transducer, through the design duty, and all flow rates from churn beyond 150 percent of rated flow until the maximum power draw is reached

(2) In self-regulating variable speed mode with the pump unit operating at constant boost pressure through the design duty, and all flow rates from churn beyond 150 percent of rated flow until the maximum power draw is reached

N A.4.5.1.5 This requires two additional certified test curves for each pump unit. The selfregulating mode (variable speed) test data shows the pressure/horsepower/speed on the Y axis and the flow on the X axis.

4.5.2 The purchaser shall furnish the data required in 4.5.1 to the authority having jurisdiction.

The certified shop test is performed when the fire pump and driver are assembled at the manufacturing facility. In some cases, the commissioning agent or project engineer may request to witness the shop test. In such cases, the shop test should be coordinated with the manufacturer, purchaser, and commissioning agent. The certified shop test results should be submitted for review and approval as part of the commissioning process.

**4.6 Liquid Supplies.**

**4.6.1\* Reliability.**

Determining and verifying reliability requires a complex evaluation that should take into account life safety, economic, and environmental risks. Raw water sources can result in biological growth, clogging, and corrosion in the fire protection system. Salt water is more corrosive than treated water and requires special materials in the fire pump. When possible, the fire protection system with a salt water primary source should be filled with treated water and pressure maintained from a treated water source, allowing salt water to enter only when needed for actual firefighting. The fire protection system should be flushed and refilled with treated water when the emergency is over.

A.4.6.1 For water supply capacity and pressure requirements, see the following documents:

(1) NFPA 1   
(2) NFPA 13   
(3) NFPA 14   
(4) NFPA 15   
(5) NFPA 16   
(6) NFPA 750

4.6.1.1 The adequacy and dependability of the water source are of primary importance and shall be fully determined, with due allowance for its reliability in the future.

Water supplies should be thoroughly investigated to identify how system operation and variations in water usage might affect the water flow test. Many water utilities use a combination of elevated tanks and pumps in the distribution system, which affects the available flows and pressures. The need for increased usage in the future, especially in rapidly developing areas, should be evaluated. These variations should be taken into account to ensure that the fire pump will provide sufficient discharge pressure to supply the fire protection system demands under all reasonably anticipated suction conditions while not subjecting the fire protection system components to pressures in excess of their listed pressure rating.

Water surges that result in failure of a system component are infrequent in fire pump installations but should be considered under some circumstances. Surges occur when there is a sudden change in the momentum of the water. Rapid momentum changes occur when water flow suddenly starts or stops, such as when a hydrant valve is shut too quickly. Other situations where rapid momentum changes can occur include fire pumps taking suction from a long dead-end main, fire pumps upstream {7d1cf25d-f130-43e0-8b7f-041d of large dry-pipe valves, and pressure relief valve malfunction. If a pressure relief valve is flowing wide open when a fire pump shuts down, it might suddenly close and cause a significant surge. A surge analysis can be conducted to check the pressure surge potential and evaluate different design options for minimizing pressure surges.

For a more thorough discussion regarding water supply adequacy and reliability, see Part III of this handbook and Part IV, Supplement 1.

**SEE MORE**

4.6.1.2 Where a water flow test is used to determine the adequacy of the attached water supply, the test shall have been completed not more than 12 months prior to the submission of working plans, unless otherwise permitted by the authority having jurisdiction.

**4.6.2\* Sources.**

A.4.6.2 Where the suction supply is from a factory-use water system, pump operation at 150 percent of rated capacity should not create hazardous process upsets due to low water pressure.

4.6.2.1 Any source of water that is adequate in quality, quantity, and pressure shall be permitted to provide the supply for a fire pump.

Appropriate measures should be taken to protect the fire protection system from excessive corrosion, tuberculation, and debris when using raw water sources such as ponds, lakes, and rivers. Debris, biological life, mineral content, and other pollutants can cause rapid deterioration of the fire protection system. Salt water requires special fire pump materials. See 4.6.1 for further discussion of water issues.

**SEE MORE**

See NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, and commentary in Part III, Section 1 for more information on flow testing.

4.6.2.2 Where the water supply from a public service main is not adequate in quality, quantity, or pressure, an alternative water source shall be provided.

4.6.2.3 The adequacy of the water supply shall be determined and evaluated prior to the specification and installation of the fire pump.

Δ 4.6.2.3.1\* Where the maximum flow available from the water supply main cannot provide a flow of 150 percent of the rated flow of the pump at the lowest permissible suction pressure, but the water supply can provide the greater of 100 percent of rated flow or the maximum flow demand of the fire protection system(s) at the lowest permissible suction pressure, the water supply shall be deemed to be adequate.

Paragraph 4.6.2.3 does not apply to wells (see 7.2.7). It is the intent of this standard to size fire pumps based on the flow requirements of the attached fire protection system. The water supply, when operating under reasonable, anticipated, worst-case conditions, must be capable of maintaining a positive pump suction pressure while providing the rated pump flow rate at a residual pressure that is acceptable to the authority having jurisdiction (AHJ). It must also be capable of maintaining a positive pump suction pressure while providing the maximum fire protection system demand at a residual pressure that is acceptable to the AHJ. If the water supply meets these conditions but cannot provide sufficient flow to meet 150 percent of the rated flow of the pump, the water supply may be used to supply the fire pump and still meet the requirements of this standard.

When the water supply is from a ground-level tank, the suction pressure must be maintained above −3 psi (−0.2 bar) when the pump is flowing at 150 percent of the rated flow and the full fire protection water demand has been met (i.e., the tank is close to empty). Most pump tests are conducted with a full tank, and the water pressure from the tank must be subtracted from the suction pressure to verify if the minimum suction pressure will be −3 psi (−0.2 bar) or higher.

N A.4.6.2.3.1 In this case, the maximum flow should be considered the highest flow that the water supply can achieve at the lowest permissible suction pressure.

4.6.2.3.2 The available flow at the fire pump discharge at the lowest permissible suction pres--f130-43e0-8b7f-041dc4ddd530} sure shall be a minimum of 100 percent of rated flow.

Subsection 4.6.2.3.2 was revised in the 2019 edition to clarify that this requirement applies to systems using a water service main and not water storage tanks. When taking suction from a water service main, the available flow rate and pressure might not be capable of providing 150 percent of the pump’s rated flow without dropping pressures in the service main below those allowed by the local authority. In most jurisdictions, water service mains are not permitted to draw below 20 psi (1.4 bar). Where this circumstance arises, NFPA 20 does permit the use of a suction pressure regulating valve (see 4.17.10). However, under no circumstance can the fire pump flow less than 100 percent of its rated flow. In addition, the fire pump must meet the maximum fire protection demand.

**N 4.6.2.3.3 The available flow and pressure at the fire pump discharge shall be adequate to meet the maximum fire protection demand.**

4.6.2.4 For liquids other than water, the liquid source for the pump shall be adequate to supply the maximum required flow rate for any simultaneous demands for the required duration and the required number of discharges.

4.6.3 Level. The minimum water level of a well or wet pit shall be determined by pumping at not less than 150 percent of the fire pump rated capacity.

4.6.4\* Stored Supply.

A.4.6.4 Water sources containing salt or other materials deleterious to the fire protection systems should be avoided.

Where the authority having jurisdiction approves the start of an engine-driven fire pump on loss of ac power supply, the liquid supply should be sufficient to meet the additional cooling water demand.

Automatically starting a diesel fire pump on the loss of electrical power is not recommended. This practice uses available fuel and provides no benefit. The batteries maintain sufficient power to start the fire pump for a minimum of 72 hours after the power is lost, making the use of fuel more of an issue than the loss of battery power to start the engine. Paragraph 11.2.7.2.1.6 requires that batteries be sized to start the diesel engine after 72 hours without recharging.

**4.6.4.1 A stored supply plus reliable automatic refill shall be sufficient to meet the demand placed upon it for the design duration.**

A stored supply of water for any fire protection system should be designed and installed in accordance with NFPA 22, Standard for Water Tanks for Private Fire Protection. The required quantity of water is determined by multiplying the system demand in gallons per minute (liters per minute) [gpm (L/min)] by the discharge duration specified by the appropriate system installation standard. The stored water available for fire protection is the water between the discharge and the overflow connection(s) on the storage tank. For arrangements where the stored supply is less than the required duration (e.g., break tanks), the total water available for fire protection is the stored fire protection water plus the water automatically refilled during the discharge duration.

It is not the intent of 4.6.4.1 to require an automatic refill on every fire water storage tank. If the total water demand is stored, an automatic refill connection is preferable; however, manual means to fill the tank are permitted. The refill method must be capable of refilling the stored supply within a maximum time frame of 8 hours, in accordance with NFPA 22. This differs from the automatic refill required to meet the system duration during a fire event for tank arrangements where the stored supply is less than the required duration. The automatic refill for this arrangement will be significantly larger than that needed to fill a tank within 8 hours.

See Part III, Section 4 of this handbook for extracts from NFPA 22.

**4.6.4.2 A reliable method of replenishing the supply shall be provided.**

**SEE MORE**

**4.6.5 Head.**

Head refers to the pressure available at the fire pump suction at the maximum pump test flow. A positive head is required for a horizontal centrifugal fire pump under all suction conditions, except where a tank is the suction supply. In this case, a maximum suction lift of −3 psi (−0.2 bar) is permitted when the pump is operating at 150 percent of rated flow and the tank has supplied the full fire protection demand (i.e., the tank is close to empty). See 4.16.3.2 for allowance.

**4.6.5.1 Except as provided in 4.6.5.2, the head available from a water supply shall be figured on the basis of a flow of 150 percent of rated capacity of the fire pump.**

The capacity of a fire pump should be selected based on the anticipated system demand (see Section 4.10). Any pump that provides an adequate discharge pressure at the maximum fire protection system demand and at 100 percent of rated flow meets the sizing requirements of this standard. Oversizing a fire pump can place an undue demand on the attached water supply and on the power capacity of the fire pump, while undersizing the fire pump can cause difficulty in meeting system demand. Further, some water authorities prohibit flowing a quantity of water that causes residual pressures to drop below 20 psi (1.4 bar) at any point in the water system. Note that 4.16.3.1 limits suction pressure to not less than 0 psi (0 bar). Because of the aforementioned limitations, careful consideration of pump sizing must be exercised.

It is also important to note that failure to operate a pump at 150 percent of rated capacity during the acceptance test does not constitute an unacceptable installation, provided that the pump meets 100 percent of rated capacity and also meets the system demand (see 14.2.6.3.4). The entire system must be considered when the water utility limits minimum residual pressure [typically 20 psi (1.4 bar)]. Residual pressures at sites located at higher elevations might be less than the residual pressure at the fire pump elevation [i.e., the residual pressure might be above 20 psi (1.4 bar) at the fire pump site but less than 20 psi (1.4 bar) elsewhere in the water distribution system].

![](../images/chunk-002/71b75fa730f314aa41bc88766e3f0787213fc8f37164e6fe418904dcb0890a2e.jpg)

4.6.5.2 Where the water supply cannot provide a flow of 150 percent of the rated flow of the pump at the lowest permissible suction pressure, but the water supply can provide the greater of 100 percent of the rated flow or the flow demand of the fire protection system(s) at the lowest permissible suction pressure, the head available from the water supply shall be permitted to be calculated on the basis of the maximum flow available at the lowest permissible suction pressure.

See NFPA 291 and commentary in Part III, Section 1, of this handbook for more information on flow testing.

**SEE MORE**

Lowest permissible suction pressure was added to address the fact that some water authorities prohibit flowing a quantity of water that causes residual pressures to drop below 20 psi (1.4 bar) at any point in the water system. Note that 4.16.3.1 limits suction pressure to not less than 0 psi (0 bar). It is important that the registered design professional (RDP) verify what the residual pressure limitations are with the local water purveyor.

**4.6.5.3 The head described in 4.6.5.1 and 4.6.5.2 shall be as indicated by a flow test.**

When using a tank to supply a fire pump, the hydraulic calculations for the fire protection system(s) should be based on the flows and pressures available after the full fire protection demand has been met (i.e., when the tank is almost empty).

**4.7 Pumps, Drivers, and Controllers.**

**4.7.1\* Fire pumps shall be dedicated to and listed for fire protection service.**

A.4.7.1 This subsection does not preclude the use of pumps in public and private water supplies that provide water for domestic, process, and fire protection purposes. Such pumps are not fire pumps and are not expected to meet all the requirements of this standard. Such pumps are permitted for fire protection if they are considered reliable by the analysis mandated in Section 4.6. Evaluating the reliability should include at least the levels of supervision and rapid response to problems as are typical in municipal water systems.

If a private development (campus) needs a fire protection pump, this is typically accomplished by installing a dedicated fire pump (in accordance with this standard) in parallel with a domestic pump or as part of a dedicated fire branch/loop off a water supply.

Fire pumps that are installed in parallel with domestic pumps on a combined fire/domestic water distribution system require special consideration. The domestic pumps should operate at or close to the fire pump pressures. The operation of one or two fire protection devices might not lower the system pressure enough to activate the fire pump. If the domestic pumps operate at pressures significantly below the fire pump discharge pressures, they might not provide adequate pressure for the initial demand in the fire protection system.

4.7.2 Acceptable drivers for pumps at a single installation shall be electric motors, diesel engines, steam turbines, or a combination thereof.

$4 . 7 . 3 ^ { * }$ A pump shall not be equipped with more than one driver.

A.4.7.3 It is not the intent of this subsection to require replacement of dual driver installations made prior to the adoption of the 1974 edition of this standard.

4.7.4 Each fire pump shall have its own dedicated driver unless otherwise permitted in   
8.6.3.1.

Pumps in a water mist positive displacement pumping unit are allowed to share a common driver because they are listed and operating as a unit, with multiple low-volume pumps operating in parallel to supply a fire protection system.

4.7.5 Each driver or water mist positive displacement pumping unit shall have its own dedicated controller.

The concept of a water mist positive displacement pumping unit with multiple positive displacement pumps operating in parallel to serve the same fire protection system was introduced in the 2013 edition. Because these pumps work as a unit to serve the same system, a single controller is allowed for the unit. See Exhibit I.4.6.

$4 . 7 . 6 ^ { \ast }$ The driver shall be selected in accordance with 9.5.2 (electric motors), 11.2.2 (diesel engines), or 13.1.2 (steam turbines) to provide the required power to operate the pump at rated speed and maximum pump load under any flow condition.

![](../images/chunk-002/ad9e400fe7e201aa32f1c2bdcf217b89a3ae54a30493e505ccb43c253501062b.jpg)  
EXHIBIT I.4.6 Water Mist Positive Displacement Pumping Unit with Single Controller.  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

A.4.7.6 For centrifugal and turbine pumps, the maximum brake horsepower required to drive the pump typically occurs at a flow beyond 150 percent of the rated capacity. For positive displacement pumps, the maximum brake horsepower required to drive the pump typically occurs when the relief valve is flowing 100 percent of the rated pump capacity. Pumps connected to variable speed drivers can operate at lower speeds, but the driver needs to be selected based upon the power required to drive the pump at rated speed and maximum pump load under any flow condition.

The maximum power can be determined from a pump curve. A certified pump curve is not available until the pump is manufactured, but a generic pump curve can be obtained from the pump manufacturer to determine the maximum horsepower demand. (See Exhibit I.4.3.)

**SEE MORE**

**4.7.7\* Maximum Pressure for Centrifugal Pumps.**

For more information on pressure control, see the feature Controlling Excess Fire Pump Pressures at the end of this chapter.

A.4.7.7 A pressure relief valve is not an acceptable method of reducing system pressure under normal operating conditions. Prior to the 2003 edition, NFPA 20 did not strictly prohibit the use of pressure relief valves for management of excessive pressure at churn or low water flow conditions and only recognized it as a poor design practice as part of the 1999 edition. Existing installations designed under previous editions of NFPA 20 and containing pressure relief valves designed for such purposes might still be in service.

4.7.7.1 The net pump shutoff (churn) pressure plus the maximum static suction pressure, adjusted for elevation, shall not exceed the pressure for which the system components are rated.

When selecting the fire pump, the maximum pump discharge pressure should not subject any system component to a pressure that exceeds the component pressure rating. The maximum discharge pressure normally occurs at zero flow (churn) and is calculated by adding the suction pressure to the net pump pressure. The maximum reasonably anticipated suction pressure should be used for this calculation. The maximum pressure at any system component can be determined by subtracting the elevation pressure between the pump discharge flange and the component from the maximum pump discharge pressure. This is expressed in the following equation:

$$
P _ { _ { c o m p o n e n t m a x } } = P _ { _ { n e t m a x } } + P _ { _ { s u c t m a x } } - P _ { _ { e l e v } }
$$

where:

P<sub>componentmax</sub> = maximum pressure at system component

$P _ { n e t m a x }$ = maximum net pump pressure (net churn pressure)

$P _ { s u c t m a x }$ = maximum suction pressure

$P _ { e l e v }$ = pressure due to elevation difference

{For psi = [0.43352 × (elevation of component − elevation of fire pump flange in feet)]}

As an example, with a maximum suction pressure of 70 psi (4.8 bar), a maximum net pump pressure of 110 psi (7.5 bar), and with the system component 30 ft (9 m) above the pump discharge flange, the maximum pressure at the component equals:

$$
1 1 0 \ p s \ \mathsf { i } \left( 7 . 5 \mathsf { b } \mathsf { a r } \right) + 7 0 \ p s \ \mathsf { i } \left( 4 . 8 \mathsf { b } \mathsf { a r } \right) - 0 . 4 3 3 5 2 \ p s \ \mathsf { i } \left( 0 . 0 2 9 8 9 \ \mathsf { b } \mathsf { a r } \right) \times 3 0 \ \mathsf { f t } \left( 9 \mathsf { m } \right) = 1 6 7 \ p s \ \mathsf { i } \left( 1 2 \ \mathsf { b } \mathsf { a r } \right) .
$$

All listed fire protection components have a pressure rating of 175 psi (12.1 bar) or higher. Some fire protection system components, including some sprinklers, are rated for 300 psi (20.7 bar). Pressures in excess of the component rating can damage system components. The maximum pressure permitted in a standpipe system per NFPA 14, Standard for the Installation of Standpipe and Hose Systems, currently is 350 psi (24.1 bar), although NFPA 14 does not restrict the pressure in express risers in standpipe systems. See Exhibit I.4.7 for a check valve rated for 300 psi (20.7 bar).

![](../images/chunk-002/31ab228564d6d6e14211268259a0a28c6c000caf583cbce6d23b04414d1e217c.jpg)  
EXHIBIT I.4.7 Check Valve Listed for 300 psi (20.7 bar). (Courtesy of JENSEN HUGHES, Inc.)

4.7.7.2\* Pressure relief valves and pressure-regulating devices in the fire pump installation shall not be used as a means to meet the requirements of 4.7.7.1.

The use of pressure relief valves is limited in this standard to the following situations:

• Constant speed diesel engine drivers where pressures developed can exceed the pressure rating of system components if a 10 percent overspeed condition occurs.

Variable speed drivers where pressures developed can exceed the pressure rating of system components if a failure causes the driver to revert to rated speed.

A pump should never be deliberately oversized so that a pressure-regulating device is needed. Pressure relief valves are maintenance intensive and should be incorporated into the design of a fire pump system only when necessary and allowed by this standard. Pressure-reducing valves are not permitted to be installed in the fire pump system piping. Where pump discharge pressures exceed 175 psi (12.1 bar), flanged cast-iron valves and fittings between the fire pump discharge flange and the discharge isolation valve must be of extra heavy pattern. It is not the intent of 4.7.7.2 to limit the use of pressure-reducing valves or pressure-regulating valves downstream of the discharge isolation valve. The use of pressure-regulating valves downstream of the discharge isolation valve is covered in other standards. In many cases, high-pressure output is needed to meet the design requirements of systems installed in high-rise buildings and in standpipe systems in particular.

**SEE MORE**

For more information on pressure control, see the feature Controlling Excess Fire Pump Pressures at the end of this chapter.

A.4.7.7.2 It is not the intent of this subsection to restrict the use of pressure-reducing valves downstream of the discharge isolation valve for the purpose of meeting the requirements of 4.7.7.

**4.7.7.3 Variable Speed Pump.**

Variable speed pumps control system pressure by changing the pump speed to prevent overpressurization of the fire protection system. Using a variable speed pump can eliminate the need to use pressure-regulating devices, such as pressure-reducing valves, in some system designs. A variable speed pump can be used when high flow and high pressure are needed but, due to the nature of fire pump

4.7.7.3.1 Variable speed pumps, as defined in this standard, shall be acceptable to limit system pressure.

performance, pressures at lower flows might be at levels in excess of the rating of system components. This can occur in systems such as early suppression fast response (ESFR) sprinkler systems and standpipe systems. For example, a standpipe system with a system demand of 1000 gpm (3785 L/min) at 150 psi (10.3 bar) would require a fire pump rated for 1000 gpm (3785 L/min) at 160 psi (11.0 bar) [assuming 0 psi (0 bar) on the suction flange of the fire pump]. A fire pump of this rated capacity can produce as much as 224 psi (15.5 bar) — well in excess of the 175 psi (12.1 bar) rating of the system component. In this case, a variable speed pump with a set pressure of 165 psi (11.4 bar) would prevent overpressurization of the system while meeting the fire protection system demand. Exhibit I.4.8 shows an electric motor variable speed pump drive controller with a transfer switch. Exhibit I.4.9 illustrates constant speed pump operation, and Exhibit I.4.10 illustrates variable speed pump operation.

The speed for electric motors is controlled by changing the frequency in the alternating current power supply. The technology is applicable for all pump speeds but adds significant costs to the controller. Diesel engines are inherently capable of variable speed operation but must be specifically listed for variable speed operation. Variable speed diesel engines are listed with a maximum and a minimum speed. The minimum operating speed of the diesel engine should be evaluated against the rated speed of the pump to verify how much the pressure can be trimmed.

**Δ 4.7.7.3.2\* The set pressure plus the maximum pressure variance during variable speed operation and adjusted for elevation shall not exceed the pressure rating of any system component.**

A.4.7.7.3.2 This requirement is intended to take into consideration the set pressure tolerance performance of the variable speed pressure limiting control as stated by the manufacturer.

![](../images/chunk-002/80a5aa27f44f7807407d021e81ab2f9a8341e3499145b200b07157f14d6dd81a.jpg)  
EXHIBIT I.4.8 Electric{7d1cf2 Motor Variable Speed Pump Drive Controller with Transfer Switch. (Courtesy of Master Control Systems, Inc.)

Variable speed pressure-limiting control systems have pressure tolerances that need to be accounted for when designing. Designers will need to consult the variable speed limiting controller data sheets for direction.

![](../images/chunk-002/9df03b8b4f1d5501cf382837992ea13201994f3a7ca9a38875d43eccceef9c09.jpg)  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-002/c1e28c4b8b39d6ee6040fc9c7e59a77668b15e172134cbb45955bbee4fd4e607.jpg)  
EXHIBIT I.4.9 Constant Speed Pump Operation (pressure on left side of graph; pump speed on right side of graph). (Courtesy of JENSEN HUGHES, Inc.)

![](../images/chunk-002/fe832c8329a7b2acd031eb31d419bbaabb26c8c49ac8dfea3b117cee9c3aabc1.jpg)  
EXHIBIT I.4.10 Variable Speed Pump Operation (pressure on left side of graph; pump speed on right side of graph). (Courtesy of JENSEN HUGHES, Inc.)  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

**4.8 Self-Regulating Variable Speed Fire Pump Units.N**

N 4.8.1 Each variable speed self-regulating control unit shall maintain the factory-certified test data for variable speed operating conditions.

4.8.2 A self-regulating variable speed fire pump unit shall be factory assembled and listedN as a unit.

N 4.8.3 Each self-regulating variable speed fire pump unit shall be provided with an acrossthe-line fire pump controller in accordance with Chapter 10.

N 4.8.4 When alternate power is provided for the pump, an across-the-line combination fire pump controller/transfer switch designed and installed in accordance with Chapter 10 shall be provided.

N 4.8.5 As a minimum, each variable speed drive control unit shall be provided in a National Electrical Manufacturers Association (NEMA), Type 4, watertight enclosure with an ingress protection (IP) rating of IP66.

N 4.8.6 Each self-regulating variable speed fire pump unit shall be provided with a minimum of 5 percent line reactance on the input.

N 4.8.7 The current rating of the variable frequency drive (VFD) shall not be exceeded when operating in the motor service factor.

N 4.8.8 Self-regulating variable speed fire pump units shall monitor the suction pressure, discharge pressure, the power draw, and the calculated flow rate and provide a supervisory alarm signal to the controller whenever the results do not match the design curve of the unit.

N 4.8.9 Self-regulating variable speed fire pump units shall monitor the variable speed drive and provide a supervisory alarm signal to the controller whenever any of the following conditions occur:

(1) Pump run-f130-

(2) High temperature

(3) Overcurrent

(4) Overvoltage

(5) Undervoltage

(6) Ground fault

(7) Phase loss

(8)\* Set pressure not met

(9) Overpressure

(10) Bypass mode

A.4.8.9(8) The set pressure not met alarm signal would be sent whenever the discharge pres-N sure is below the set pressure and the power draw is below the design maximum.

4.8.9.1 Remote contacts that close to indicate an alarm shall be provided for connection to the controller.

N 4.8.10 A self-regulating variable speed fire pump unit shall have a visible display panel capable of showing, as a minimum, set pressure, maximum permissible power draw, all phase-to-phase voltages, all phase amperages, boost pressure, calculated rpm, calculated flow, alerts, and faults with an accuracy within ±2 percent.

N 4.8.11 Suction and discharge transducers for self-regulating variable speed fire pump units shall be provided and protected from mechanical damage.

4.8.12 Self-regulating variable speed fire pump units shall capture and maintain all operatingN information for a minimum of 2 years.

4.8.13 A minimum clear working space in accordance with 110.26(A)(1) of NFPA 70 shallN be provided for the pump, variable speed driver, and self-regulating control unit.

4.8.14 The unit shall have no resonant first-order harmonic critical speed below 120 percent ofN maximum operating speed in either self-regulating or manual operator mode, whichever is greater.

4.8.15 Means shall be provided on each self-regulating variable speed fire pump unit to fieldN adjust the set pressure.

4.8.15.1 The adjustment shall be secured by password protection or other equivalent means.N

4.8.16\* When operating under no-flow conditions, each self-regulating variable speed fireN pump unit shall operate at a speed that provides at least 25 percent of its rated pressure.

A.4.8.16 Under no-flow conditions, the jockey pump might maintain the pressure in the sys-N tem above the set pressure, causing the variable speed control to slow down. This limits the minimum pump speed to approximately 50 percent of the rated speed.

4.8.17 Within 20 seconds after a demand to start, pumps shall supply and maintain a stableN discharge pressure (±10 percent) throughout the entire range of operation.

4.8.18 All motor-starting contactors shall comply with 10.4.5.1.N

4.8.19 An automatic bypass shall be provided in accordance with 10.10.3 and 10.10.4.2.N

4.8.20 An emergency-run mechanical control shall be provided in accordance with 10.5.3.2.N

4.8.21 Circuit protection shall be provided in the VFD path in accordance with 10.10.5.N

4.8.22 The assembly shall be marked with the short-circuit current rating.N

4.8.23 Local control shall be in accordance with 10.10.7.1 and 10.10.7.3.N

4.8.24 The maximum operating frequency shall not exceed line frequency.N {7d1cf25d-f130-43e0-8b7f

**4.9 Multistage Multiport Pump.**

4.9.1 Multistage multiport fire pumps shall be installed in accordance with this standard.

4.9.2 A shutoff valve shall not be required between the impellers of a multistage multiport pump.

A shutoff valve is required between series fire pumps to allow isolating individual pumps. While a multistage multiport fire pump functions like series fire pumps, the impellers share a common driver and drive shaft and the outlets cannot be isolated independently.

**4.10\* Centrifugal Fire Pump Capacities.**

A.4.10 The performance of the pump when applied at capacities over 140 percent of rated capacity can be adversely affected by the suction conditions. Application of the pump at capacities less than 90 percent of the rated capacity is not recommended.

The selection and application of the fire pump should not be confused with pump operating conditions. With proper suction conditions, the pump can operate at any point on its characteristic curve from shutoff to 150 percent of its rated capacity.

**? ASK THE AHJ**

The required flow for a fire protection system is higher than the rated flow for the fire pump selected by the designer. Is this allowed?

ANSWER: Yes, a fire pump can satisfy any point along its performance curve. This includes points up to its overload point (150 percent of rated flow).

![](../images/chunk-002/90bc4372f256ff73ac316aec9bc543967f955c7bebe0e3cfdd5547b8ec4e8a25.jpg)

**? ASK THE AHJ**

Plans for a campus-style arrangement of buildings show a fire pump house with a single fire pump serving several buildings. Can this arrangement be approved?

ANSWER: As long as the greatest single demand of any of the fire protection systems that the fire pump serves is met by the fire pump, the plan is acceptable.

Individual fire protection systems that are designed to operate simultaneously are considered a “single demand” in the application of this paragraph.

If the greatest single demand is greater than a single listed pump can provide, it is permissible to have multiple pumps arranged in parallel to meet the system demand.

Selecting a pump so that the system demand falls between 90 percent and 140 percent of rated capacity ensures that the pump is not oversized and conversely is not operating at its maximum output. Note that while NFPA 20 recommends selecting a pump of a size such that the system demand falls between 90 percent and 140 percent, some insurance companies limit pump sizing to 120 percent of rated capacity, and some municipalities limit the maximum system demand to 100 percent of rated capacity. The intent of these limitations is to avoid operating the pump at or near the overload point, which, over time, can compromise pump performance. After years of

service, a fire pump might begin to show signs of wear and might not be capable of reaching 150 percent of rated capacity. If such a pump were selected based on performance at 150 percent capacity, a deficiency would eventually result. Selecting a fire pump of such a size that the system demand falls below 90 percent results in a fire pump that is too large for the system. The results of such a design include higher power supply demand, excessive cost, and more water usage during testing.

4.10.1 A centrifugal fire pump for fire protection shall be selected so that the greatest single demand for any fire protection system connected to the pump is less than or equal to 150 percent of the rated capacity (flow) of the pump.

4.10.2\* Centrifugal fire pumps shall have one of the rated capacities in gpm (L/min) identified in Table 4.10.2 and shall be rated at net pressures of 40 psi (2.7 bar) or more.

A.4.10.2 In countries that use the metric system, there do not appear to be standardized flow ratings for pump capacities; therefore, the metric conversions listed in Table 4.10.2 are soft conversions.

4.10.3 Centrifugal fire pumps with ratings over 5000 gpm (18,925 L/ min) shall be subject to individual review by either the authority hav-

ing jurisdiction or a listing laboratory.

TABLE 4.10.2 Centrifugal Fire Pump CapacitiesΔ
<table><tr><td>gpm</td><td>L/min</td><td>gpm</td><td>L/min</td></tr><tr><td>25</td><td>95</td><td>1,000</td><td>3,785</td></tr><tr><td>50</td><td>189</td><td>1,250</td><td>4,731</td></tr><tr><td>100</td><td>379</td><td>1,500</td><td>5,677</td></tr><tr><td>150</td><td>568</td><td>2,000</td><td>7,570</td></tr><tr><td>200</td><td>757</td><td>2,500</td><td>9,462</td></tr><tr><td>250</td><td>946</td><td>3,000</td><td>11,355</td></tr><tr><td>300</td><td>1,136</td><td>3,500</td><td>13,247</td></tr><tr><td>400</td><td>1,514</td><td>4,000</td><td>15,140</td></tr><tr><td>450</td><td>1,703</td><td>4,500</td><td>17,032</td></tr><tr><td>500</td><td>1,892</td><td>5,000</td><td>18,925</td></tr><tr><td>750</td><td>2,839</td><td></td><td></td></tr></table>

**4.11 Nameplate.**

4.11.1 Pumps shall be provided with a nameplate.

4.11.2 The name plate shall be made of and attached using corrosion resistant material.

The nameplate provides specific performance data on the fire pump. This information must be maintained for the life of the system. Without the nameplate, it might be difficult to determine the performance characteristics of the pump. See Exhibit I.4.11 for an illustration of a typical fire pump nameplate.

Nameplates that are not securely attached or made of corrosion-resistant material can become lost or illegible over time, as shown in Exhibit I.4.12.

![](../images/chunk-002/dd2d4d56cbb1d364ebca984b0fd48dd987331786f7a98defed9a9cdd87c23445.jpg)  
EXHIBIT I.4.11 Fire Pump Nameplate. (Courtesy of JENSEN HUGHES, Inc.)

![](../images/chunk-002/0c4f63e209477459ae339eb69b674c0d58e0cdfd835e5eab73b909bf5b69d93c.jpg)  
EXHIBIT I.4.12 Fire Pump Nameplate Deteriorated to Being Partially Illegible. (Courtesy of JENSEN HUGHES, Inc.)

N 4.11.3 The nameplate shall indicate the maximum pump horsepower demand required to power the pump at any flow, including flows beyond 150 percent of the rated capacity.

**4.12 Pressure Gauges.**

Suction and discharge gauges are used to measure pressure on both sides of the fire pump when in operation and during the regularly scheduled nonflow testing required by NFPA 25. The gauges should be of sufficient quality to provide a reasonably accurate pressure reading, since they are used for testing purposes on a weekly and sometimes annual basis. These gauges should be calibrated each year to maintain accuracy.

To achieve the most accurate pressure readings, liquid-filled gauges should be used. See Exhibit I.4.13.

**4.12.1 Discharge.**

4.12.1.1 A pressure gauge having a dial not less than 3.5 in. (89 mm) in diameter shall be connected near the discharge casting with a nominal 0.25 in. (6 mm) gauge valve.

EXHIBIT I.4.13 Liquid-Filled and Air-Filled Gauges. Note bubble at top of liquid-filled gauge. (Courtesy of JENSEN HUGHES, Inc.)

![](../images/chunk-002/faf16745a21ebc6cf618b7b91515b152c5b546ac6d092b1253d51b065a40d4af.jpg)

![](../images/chunk-002/91b17b160e1f2b0089bcf5e0e4b3e46dc77971812f88a30d71a0c445163e66ce.jpg)  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

4.12.1.2 The dial shall indicate pressure to at least twice the rated working pressure of the pump but not less than 200 psi (13.8 bar).

4.12.1.3 The face of the dial shall read in bar, pounds per square inch, or both with the manufacturer’s standard graduations.

**4.12.2\* Suction.**

A.4.12.2 For protection against damage from overpressure, where desired, a gauge protector should be installed.

4.12.2.1 Unless the requirements of 4.12.2.4 are met, a gauge having a dial not less than 3.5 in. (89 mm) in diameter shall be connected to the suction pipe near the pump with a nominal 0.25 in. (6 mm) gauge valve.

4.12.2.1.1 Where the minimum pump suction pressure is below 20 psi (1.3 bar) under any flow condition, the suction gauge shall be a compound pressure and vacuum gauge.

4.12.2.2 The face of the dial shall read in inches of mercury (millimeters of mercury) or psi (bar) for the suction range.

The units of measure on a suction gauge can differ from that of the discharge gauge due to the fact that under certain installations, negative pressures might be experienced on the suction side of the fire pump. Where this is the case a compound gauge will be required. A compound gauge will include inches of mercury (millimeters of mercury) [in.Hg (mmHg)] and psi (bar) as units of measure. For an example of a compound gauge, see Exhibit I.4.14. Where the pressure is positive, the reading will be in psi (bar) and where negative (vacuum) pressures are created, the reading will be in in.Hg (mmHg). This is because compound (vacuum) gauges measure force in units of in.Hg (mmHg). The conversion of one in.Hg (mmHg) to psi (bar) is as follows:

$$
\mathsf { O n e i n . H 9 = 0 . 4 9 1 \ p s i . }
$$

One mmHg = 0.00133322 bar.

EXHIBIT I.4.14 Compound Gauge. (Courtesy of DirectMaterial.com)

![](../images/chunk-002/fb9cd2d3ef92c8593bdd31cdcfd9bd622afbecf0b7cb8ad75112bf2ce92b30f2.jpg)  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

4.12.2.3 The gauge shall have a pressure range two times the rated maximum suction pressure of the pump.

4.12.2.4 The requirements of 4.12.2 shall not apply to vertical shaft turbine–type pumps taking suction from a well or open wet pit.

The suction lift for a vertical shaft turbine pump is determined by measuring the distance from the water level to the discharge gauge.

**4.13 Circulation Relief Valve.**

**4.13.1 General Requirements.**

4.13.1.1\* Where an electric variable speed pump is installed, the automatic circulation relief valve shall open at the minimum speed.

N A.4.13.1.1 Under no-flow conditions, the jockey pump might maintain the pressure in the system above the set pressure, causing the variable speed control to slow down. However, there is still a need to discharge a small amount of water to cool the pump.

4.13.1.2 Unless the requirements of 4.13.1.8 are met, each pump(s) shall have an automatic relief valve listed for the fire pump service installed and set below the shutoff pressure at minimum expected suction pressure.

When a centrifugal fire pump is operating at churn, energy is continuously imparted to the water in the impeller, causing the water to heat. For electrical drive fire pumps and radiator-cooled engine– driven fire pumps, a listed circulation relief valve is needed to provide cooling water when the pump is operating at churn. The pipe connection for this valve must be located on the discharge side of the pump to cause flow through the pump casing and should discharge outdoors or to a floor drain where discharge can be observed by the pump operator. This valve should be installed in the vertical position, -f130-43e0-8b7f-041dc4ddd530} because installation in the horizontal position might cause the valve to fail at an accelerated rate due to obstructing material collecting in the valve seat. Failure or the omission of this valve can result in overheating and subsequent damage to the fire pump. Exhibit I.4.15 illustrates a ¾ in. (19 mm) circulation (casing) relief valve. Exhibit I.4.16 illustrates a cooling line to a diesel engine installed downstream of the pump, which eliminates the need for a circulation relief valve.

This circulation relief valve should not be confused with a second circulation relief valve that is required downstream of a pressure relief valve whenever a pressure relief valve is piped back to suction (see 4.20.7.1).

4.13.1.3 The valve shall be installed on the discharge side of the pump before the discharge check valve.

4.13.1.3.1 For multistage multiport pumps, the automatic circulation relief valve shall be installed before the discharge check valve for the last port and set below the churn pressure of the first port.

The circulation relief valve is located downstream of the last port to provide a flow through each impeller. Even when water is discharging through one port, a cooling flow is still needed through any port downstream of the flowing port.

![](../images/chunk-002/1106c85caa465d27f04603ac5f99acde8774b873cf3e2f1c9042aa9baff9ca48.jpg)  
EXHIBIT I.4.15 Circulation (Casing) Relief Valve. (Courtesy of JENSEN HUGHES, Inc.)

![](../images/chunk-002/302d40fd365d788628a2229bb0e85490b9da6a530874ca6a8e884481a74f94dc.jpg)  
EXHIBIT I.4.16 Cooling Line for a Diesel Engine Installed Downstream of the Pump, Eliminating the Need for a Circulation Relief Valve. (Courtesy of JENSEN HUGHES, Inc.)  
4.13.1.4 The valve shall provide sufficient water flow to prevent the pump from overheating when operating with no discharge.

**? ASK THE AHJ**

4.13.1.5 Provisions shall be made for discharge to a drain.

The plans for a centrifugal fire pump do not show an automatic circulation relief valve. Are all centrifugal pumps required to have an automatic circulation relief valve?

ANSWER: No, all centrifugal pump installations do not require a circulation relief valve. An automatic circulation relief valve on a centrifugal fire pump is provided to keep the pump from overheating at churn. If an engine-driven centrifugal fire pump takes its cooling water from the pump discharge, water will be flowing at churn and, therefore, an automatic circulation relief valve is not required.

Water taken from the discharge side of a fire pump for engine cooling provides the same cooling effect as a circulation relief valve. See Chapter 11 for more details.

4.13.1.6 Circulation relief valves shall not be tied in with the packing box or drip rim drains.

4.13.1.7 The automatic relief valve shall have a nominal size of 0.75 in. (19 mm) for pumps with a rated capacity not exceeding 2500 gpm (9462 L/min) and have a nominal size of 1 in. (25 mm) for pumps with a rated capacity of 3000 gpm to 5000 gpm (11,355 L/min to 18,925 L/min).

4.13.1.8 The requirements of 4.13.1 shall not apply to enginedriven pumps for which engine cooling water is taken from the pump discharge.

**4.14\* Equipment Protection.**

Section 4.14 provides requirements and guidance on the proper placement of a fire pump and related equipment. It is also intended to provide a relatively safe environment for the equipment operator. By locating the fire pump room near an exterior wall and enclosing the equipment in a fire-rated room, the operator is provided with a means of egress, and both the operator and the equipment are protected from fire exposure.

Although not specifically addressed in this section, damage to fire pump systems can also occur from careless installation and maintenance procedures. Exhibit I.4.17 shows the effect of one such incident.

FAQ

**Does the standard require a separate fire pump room for each fire pump installation?**

Multiple fire pumps may be located in one fire pump room. Although not required by this standard, separate rooms may be required by the insuring authority when redundant pumps are not required by this standard but are installed because of risk management considerations.

The intent of this section, by requiring fire separation, is to locate a fire pump and its related equip ment in a dedicated fire pump room. For installations with multiple pumps, a single fire pump room is needed. Fire pumps must not be located in mechanical equipment spaces, which would expose the fire pump and operator to damage and potential injury.

EXHIBIT I.4.17 Fire Pump Damage from Careless Installation and Maintenance Procedures. (Courtesy of JENSEN HUGHES, Inc.)

![](../images/chunk-002/f4b3e935d376ea43d7855b3c20bda33548ddea3cfc79001d4e38488167a70905.jpg)

A.4.14 Special consideration needs to be given to fire pump installations installed below grade. Light, heat, drainage, ventilation, and potential flooding are several of the variables that need to be addressed. Some locations or installations might not require a pump house. Where a pump room or pump house is required, it should be of ample size and located to permit short and properly arranged piping. The suction piping should receive first consideration. The pump house should preferably be a detached building of noncombustible construction. A one-story pump room with a combustible roof, either detached or well protected from an adjoining onestory building, is acceptable if sprinklered. Where a detached building is not feasible, the pump room should be located and constructed to protect the pump unit and controls from falling floors or machinery, and from fire that could drive away the pump operator or damage the pump unit or controls. Access to the pump room should be provided from outside the building. Where the use of brick or reinforced concrete is not feasible, metal lath and plaster is recommended for the construction of the pump room. The pump room or pump house should not be used for storage purposes. Vertical shaft turbine–type pumps might necessitate a removable panel in the pump house roof to permit the pump to be removed for inspection or repair. Proper clearances to equipment should be provided as recommended by the manufacturer’s drawings.

4.14.1\* General Requirements. The fire pump, driver, controller, water supply, and power supply shall be protected against possible interruption of service through damage caused by explosion, fire, flood, earthquake, rodents, insects, windstorm, freezing, vandalism, and other adverse conditions.

Δ A.4.14.1 A fire pump that is inoperative for any reason at any time constitutes an impairment to the fire protection system. It should be returned to service without delay.

Rain, intense heat from the sun, blown freezing rain, blowing sand or dust, flood, rodents, insects, and vandals are adverse conditions to equipment not installed in an acceptable protective building or enclosure. At a minimum, equipment installed should be shielded{7d1cf25d-f130-43e0-8 by a roof or deck.

**4.14.1.1\* Indoor Fire Pump Units.**

A.4.14.1.1 Most fire departments have procedures requiring operation of a fire pump unit during an incident. Building designers should locate the fire pump room to be easily accessible during an incident.

**? ASK THE AHJ**

The plans submitted for a fire pump installation show the pump located in the middle of a storage room. Can the designer be required to alter the location?

ANSWER: Yes, there are several requirements that deal with the protection of the fire pump. The pump room needs to be separated with fire resistance–rated construction in accordance with Table 4.14.1.1.2 and cannot be used for any other purposes other than those that are essential to the operation of the fire pump. In addition, since the fire department usually responds to the pump room during an emergency, the authority having jurisdiction (AHJ) is allowed input regarding the location of, and access to, the pump room. Paragraph 4.14.2.1.1 mandates a rated enclosure to the pump room when the room is not directly accessed from the exterior of the building.

4.14.1.1.1 Except as permitted in 4.14.1.1.3, fire pump units serving high-rise buildings shall be protected from surrounding occupancies by a minimum of 2-hour fire-rated construction or physically separated from the protected building by a minimum of 50 ft (15.3 m).

A minimum of 50 ft (15.3 m) of separation, measured in accordance with the locally adopted building code, or a 2-hour fire-rated enclosure will protect the building’s fire pump and personnel from an exposure fire.

4.14.1.1.2\* Except as permitted in 4.14.1.1.3, indoor fire pump rooms in non-high-rise buildings or in separate fire pump buildings shall be physically separated or protected by fire-rated construction in accordance with Table 4.14.1.1.2.

TABLE 4.14.1.1.2 Equipment Protection
<table><tr><td></td><td colspan="2">Pump Room/House Building(s) Exposing Pump Room/House Required Separation</td></tr><tr><td>Not sprinklered</td><td>Not sprinklered</td><td>2 hour fire-rated</td></tr><tr><td>Not sprinklered</td><td>Fully sprinklered</td><td>or</td></tr><tr><td>Fully sprinklered</td><td>Not sprinklered</td><td>50 ft (15.3 m)</td></tr><tr><td>Fully sprinklered</td><td>Fully sprinklered</td><td>1 hour fire-rated or 50 ft (15.3 m)</td></tr></table>

A.4.14.1.1.2 The purpose for the “Not Sprinklered” column in Table 4.14.1.1.2 is to provide guidance for unsprinklered buildings. This does not permit sprinklers to be omitted from pump rooms in fully sprinklered buildings.  
![](../images/chunk-002/8e3d10bb139bb6d51e598f58c64b7054c6d074ac6f9f01b9f7024f5e47a2f37f.jpg)

4.14.1.1.3\* Fire pump units supplying a local application fire protection system(s) shall be physically separated from the hazard being protected in a manner that will prevent a fire associated with the hazard from directly exposing the pumping unit.  
![](../images/chunk-002/f540b83c29ed50e5c354537709ec787af4e7bd97c681bee378bb03deb1a03cbe.jpg)  
A.4.14.1.1.5 Equipment that increases the fire hazard (such as boilers) and is not related to fire protection systems should not be in a fire pump room.  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

4.14.1.1.6\* Equipment related to domestic water distribution shall be permitted to be located within the same room as the fire pump equipment.

N A.4.14.1.1.6 Items that would create an additional hazard, such as fuel-fired water heaters, should not be installed inside the pump room.

4.14.1.1.7 The pump room or pump house shall be sized to fit all of the components necessary for the operation of the fire pump and to accommodate the following:

(1) Clearance between components for installation and maintenance

(2) Clearance between a component and the wall for installation and maintenance

(3) Clearance between energized electrical equipment and other equipment in accordance with NFPA 70

(4) Orientation of the pump to the suction piping to allow compliance with 4.16.6.3

**4.14.1.2 Outdoor Fire Pump Units.**

Exhibit I.4.18 shows an outdoor fire pump unit.

4.14.1.2.1 Fire pump units that are outdoors shall be located at least 50 ft (15.3 m) away fromΔ any buildings and other fire exposures.

4.14.1.2.2 Outdoor installations shall be required to be provided with protection againstΔ possible interruption in accordance with 4.14.1.

4.14.1.3 Fire Pump Buildings or Rooms with Diesel Engines. Fire pump buildings or rooms enclosing diesel engine pump drivers and day tanks shall be protected with an automatic sprinkler system installed in accordance with NFPA 13 as an Extra Hazard Group 2 occupancy.

![](../images/chunk-002/c9adc3f3f94abd71b140775ce31d309b7d0afe58262e5fb44568aaa3b1470330.jpg)  
EXHIBIT I.4.18 Outdoor Fire Pump Installation. (Courtesy of JENSEN HUGHES, Inc.)4ddd53

Stationary Fire Pumps and Standpipe Systems Handbook 2019

**? ASK THE AHJ**

Sprinkler plans show the protection criteria for the pump room with a diesel engine–driven pump based on Ordinary Hazard Group 2. Is this protection criteria acceptable?

ANSWER: No. The fire pump room that houses a diesel engine–driven fire pump will also include a diesel fuel supply. Since the presence of this fuel is considered storage of a combustible liquid, the protection criteria is required to be Extra Hazard Group 2.

The Extra Hazard Group 2 classification for sprinkler system protection applies only to the fire pump room and does not extend to the rest of the building.

4.14.1.4 Fire Pump Buildings or Rooms with Electric Drivers. For buildings that are required to be sprinklered, fire pump buildings or rooms enclosing electric fire pump drivers shall be protected with an automatic sprinkler system installed in accordance with NFPA 13 as an Ordinary Hazard Group 1 occupancy.

**4.14.2 Equipment Access.**

4.14.2.1 The location of and access to the fire pump room(s) shall be pre-planned with the fire department.

A properly operating fire pump is essential to fire department fire-fighting operations. Coordinating the location and access with the fire department is necessary to allow monitoring by the fire department.

4.14.2.1.1 Except as provided in 4.14.2.1.1.1, fire pump rooms not directly accessible from the outside shall be accessible through a fire-resistant-rated corridor from an enclosed stairway or exterior exit.

The fire-resistant-rated corridor can have openings into other spaces besides the one that accesses the fire pump room, provided that the openings are equipped with the appropriate equipment to maintain the rating of the corridor. It is not the intent of this requirement that the fire-resistant-rated corridor be classed as an exit passageway in accordance with the locally adopted building and life safety codes that would restrict openings.

4.14.2.1.1.1 Fire pump units supplying only local application fire protection systems shall be accessible by a path that is not subject to exposure from a fire in any hazard protected by the fire pump.

N 4.14.2.1.1.2 Where a fire pump is installed in a parking garage or some other portion of a building separated from the rest of the building by fire-rated construction equivalent to the pump room, and the portion of the building containing the fire pump is protected by a sprinkler system that does not rely on the fire pump, the protected access to the pump room shall not be required.

The purpose of the protected access to the pump room is to ensure that an individual traveling to and from the pump room is not exposed to fire. By putting the pump in an area that is separated from the rest of the building and protected by a sprinkler system that does not rely on the pump, this task is accomplished without needing protected access. The most common application of this arrangement is putting the pump in a parking garage, which must be separated from the rest of the building in accordance with locally adopted building codes, but there are other situations where it could be used as well.

4.14.2.1.2 The portions of the building needed for the access, as required by 4.14.2.1.1, shall have a fire resistance rating not less than the fire resistance rating of the fire pump room.

A properly operating fire pump is essential to fire department operations. Fire pump rooms should be accessible under fire conditions to allow the fire department to monitor the fire pump to provide early warning and modifications to fire-fighting operations should a fire pump not operate satisfactorily. Where a fire pump room cannot be located on grade with direct access from outside the building, a protected space with a fire rating in accordance with Table 4.14.1.1.2 must be provided. The space must be accessible through a fire-resistant-rated corridor from an exterior exit or from an enclosed stairway. This provides the fire service a direct, protected path to and from the fire pump room.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**4.14.3 Heat.**

4.14.3.1 An approved or listed source of heat shall be provided for maintaining the temperature of a pump room or pump house, where required, above 40°F (4°C).

Although maintaining the water temperature above 32°F (0°C) will prevent freezing, maintaining a minimum temperature of 40°F (4°C) provides a safety factor to account for isolated temperature variations and the accuracy of the temperature control equipment.

4.14.3.2 The requirements of 11.6.5 shall be followed for higher temperature requirements for internal combustion engines.

Temperatures above 40°F (4°C) might be necessary to ensure starting of diesel engines.

4.14.4 Normal Lighting. Artificial light shall be provided in a pump room or pump house.

**4.14.5 Emergency Lighting.**

4.14.5.1 Pump rooms shall be provided with emergency lighting.

4.14.5.2 The intensity of illumination in the pump room(s) shall be 3.0 ft-candles (32.3 lux), unless otherwise specified by a requirement recognized by the authority having jurisdiction.

4.14.5.3 Emergency lights shall not be connected to an engine-starting battery.

4.14.5.4 The emergency lighting shall be capable of maintaining the lighting level for a minimum of 2 hours.

4.14.6 Ventilation. Provision shall be made for ventilation of a pump room or pump house.

In general, fire pump rooms or houses must be conditioned spaces that are maintained between the low and high temperature ranges recommended by equipment manufacturers. For an engine drive pump, the ventilation must be adequate to provide combustion air. See 11.3.2.

**4.14.7\* Drainage.**

A.4.14.7 Pump rooms and pump houses should be dry and free of condensate. To accomplish a dry environment, heat might be necessary.

4.14.7.1 Floors shall be pitched for adequate drainage of escaping water away from critical equipment such as the pump, driver, controller, and so forth.

4.14.7.2 The pump room or pump house shall be provided with a floor drain that will discharge to a frost-free location.

4.14.8 Guards. Couplings and flexible connecting shafts shall be installed with a coupling guard in accordance with Section 7 of ANSI B11.19, Performance Requirements for Safeguarding.

**4.15 Pipe and Fittings.**

4.15.1\* Steel Pipe.

The type of steel piping used for fire pump installation should be identical to that specified for the suppression system. See Commentary Table I.4.1 for acceptable pipe types.

<table><tr><td colspan="2">COMMENTARY TABLE I.4.1 Pipe or Tube Materials and Dimensions</td></tr><tr><td>Materials and Dimensions</td><td>Standard</td></tr><tr><td>Ferrous Piping (Welded and Seamless) Standard Specification for Black and Hot-Dipped Zinc-Coated (Galvanized)</td><td>ASTM A795/A795M</td></tr><tr><td>Welded and Seamless Steel Pipe for Fire Protection Use Standard Specification for Pipe, Steel, Black and Hot-Dipped, Zinc-Coated,</td><td></td></tr><tr><td>Welded and Seamless</td><td>ASTM A53/A53M</td></tr><tr><td>Welded and Seamless Wrought Steel Pipe Standard Specification for Electric-Resistance-Welded Steel Pipe</td><td>ASME B36.10M ASTM A135/A135M</td></tr><tr><td>Stainless Steel</td><td></td></tr><tr><td>Standard Specification for Seamless, Welded, and Heavily Cold Worked Austenitic Stainless Steel Pipes</td><td>ASTM A312/A312M</td></tr></table>

Source: NFPA 13, Standard for the Installation of Sprinkler Systems, 2019, Table 7.3.1.1.

A.4.15.1 The exterior of aboveground steel piping should be kept painted.

4.15.1.1 Steel pipe shall be used aboveground except for connection to underground suction and underground discharge piping.

4.15.1.2 Where corrosive water conditions exist, steel suction pipe shall be galvanized or painted on the inside prior to installation with a paint recommended for submerged surfaces.

4.15.1.3 Thick bituminous linings shall not be used.

**4.15.2\* Joining Method.**

![](../images/chunk-002/dde793649868ce2dce87bab4e9c59644b12c63099a597eb35988b7ee9e94739f.jpg)

Flanged fittings provide rigidity and are encouraged, especially in the suction piping. Grooved fittings are acceptable but might require more restraint. Plastic (PVC, CPVC), fiberglass, and polyethylene fittings are not permitted in the suction or discharge piping. The metallic fittings used for the fire pump -f130-43e0-8b7f-041dc4ddd530} installation should be made of the same materials as those specified for the suppression system. The fittings used in sprinkler systems have been evaluated for that use and have been found to be acceptable. Using the same type of fittings for a system’s fire pump installation eliminates performance and compatibility issues. See Commentary Table I.4.2 for acceptable fitting types.

COMMENTARY TABLE I.4.2 Fittings Materials and Dimensions
<table><tr><td>Materials and Dimensions</td><td>Standard</td></tr><tr><td>Cast Iron</td><td></td></tr><tr><td>Gray Iron Threaded Fittings, Classes 125 and 250</td><td>ASME B16.4</td></tr><tr><td>Gray Iron Pipe flanges and Flanged Fittings, Classes 25, 125, and 250 Malleable Iron</td><td>ASME B16.1</td></tr><tr><td>Malleable Iron Threaded Fittings, Classes 150 and 300 Steel</td><td>ASME B16.3</td></tr><tr><td>Factory-Made Wrought Buttwelding Fittings</td><td>ASME B16.9</td></tr><tr><td>Buttwelding Ends</td><td>ASME B16.25</td></tr><tr><td>Standard Specification for Piping Fittings of Wrought Carbon Steel and Alloy</td><td>ASTM A234/</td></tr><tr><td>Steel for Moderate and High Temperature Service</td><td>A234M</td></tr><tr><td>Pipe Flanges and Flanged Fittings, NPS ½ through NPS 24 Metric/Inch Standard</td><td>ANSI/ASME B16.5</td></tr><tr><td>Forged Fittings, Socket-Welding and Threaded</td><td>ANSI/ASME B16.11</td></tr></table>

Source: NFPA 13, Standard for the Installation of Sprinkler Systems, 2019, Table 7.4.1.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

A.4.15.2 Flanges welded to pipe are preferred.

4.15.2.1 Sections of steel piping shall be joined by means of screwed, flanged mechanical grooved joints or other approved fittings.

4.15.2.2 Slip-type fittings shall be permitted to be used where installed as required by 4.16.6 and where the piping is mechanically secured to prevent slippage.

N 4.15.2.3 The piping around check valves installed per 4.32.4.1, orifice unions, orifice plates, flowmeters, and other devices that have restricting orifices shall have a means to perform an internal inspection or a means to disassemble the piping to allow for the internal inspection of the restricting orifice(s).

Restricting orifices must be inspected for corrosion, potential clogging, and general condition on a periodic basis. To perform this inspection, a means must be provided as part of the system design and installation.

4.15.3 Restricting Orifice Identification. Check valves installed per 4.32.4.1, orificeN unions, orifice plates, and other devices with a restricting orifice shall have a permanent tag or other means of identification indicating that a restricting orifice is present.

Restricting orifices must be permanently identified so that those performing inspections, for the reasons stated in the commentary to 4.15.2.3, can easily locate and identify them.

**4.15.4 Concentrate and Additive Piping.**

4.15.4.1 Foam concentrate or additive piping shall be a material that will not corrode in this service.

4.15.4.2 Galvanized pipe shall not be used for foam concentrate service.

Pure foam concentrate is typically corrosive; therefore, foam concentrate piping is normally installed with either stainless steel or brass pipe. Galvanized pipe should never be used for foam concentrate piping, because the concentrate might cause the galvanizing to “flake” and detach from the pipe wall.

4.15.5 Drain Piping. Drain pipe and its fittings that discharge to atmosphere shall be permitted to be constructed of metallic or polymeric materials.

**4.15.6\* Piping, Hangers, and Seismic Bracing.**

A.4.15.6 Currently, NFPA 13 requirements do not address fire pumps, controllers, driver, fuel tanks (including the trim), test header piping, relief valve piping, or exhaust mufflers.

4.15.6.1 The support of pipe and fittings shall comply with the requirements of Chapter 17 of NFPA 13.

4.15.6.2 The seismic protection, where applicable, of pipe and fittings shall comply with the requirements of Chapter 18 of NFPA 13.

4.15.7\* Cutting and Welding. Torch cutting or welding in the pump house shall be permitted as a means of modifying or repairing pump house piping when it is performed in accordance with NFPA 51B.

A.4.15.7 When welding is performed on the pump suction or discharge piping with the pump in place, the welding ground should be on the same side of the pump as the welding.

**4.16 Suction Pipe and Fittings.**

**4.16.1\* Components.**

A.4.16.1 The exterior of steel suction piping should be kept painted.Δ

Buried iron or steel pipe should be lined and coated or protected against corrosion in conformance with AWWA C104, Cement-Mortar Lining for Ductile-Iron Pipe and Fittings, or equivalent standards.

Underground pipe is frequently coated with a material that prevents the formation of debris or tuberculation. Steel pipe should never be used for underground piping, particularly on the suction side of the pump. Encasing underground piping in a polyethylene wrap provides additional protection from exterior corrosion.

4.16.1.1 The suction components shall consist of all pipe, valves, and fittings from the pump suction flange to the connection to the public or private water service main, storage tank, or reservoir, and so forth, that feeds water to the pump.

4.16.1.2 Where pumps are installed in series, the suction pipe for the subsequent pump(s) shall begin at the system side of the discharge valve of the previous pump.

4.16.2 Installation. Suction pipe shall be installed and tested in accordance with NFPA 24.

**4.16.3 Suction Size.**

4.16.3.1 Unless the requirements of 4.16.3.2 are met, the size of the suction pipe for a single pump or of the suction header pipe for multiple pumps (designed to operate together) shall be such that, with all pumps operating at maximum flow (150 percent of rated capacity or the maximum flow available from the water supply at the lowest permissible suction pressure, as discussed in 4.6.2.3.1), the gauge pressure at the pump suction flanges shall be 0 psi (0 bar) or higher.

The suction pipe must be sized for all fire pumps that are designed to operate simultaneously to meet the fire protection system demand. Redundant pumps installed to increase system reliability are not considered when selecting the pipe size for simultaneous fire pump operation.

4.16.3.2\* The requirements of 4.16.3.1 shall not apply where the supply is a suction tank with its base at or above the same elevation as the pump, and the gauge pressure at the pump suction flange shall be permitted to drop to –3 psi (−0.2 bar) at 150 percent of rated flow with the lowest water level after the maximum system demand and duration have been supplied.

The fire protection system components must be rated for the maximum discharge pressure that occurred at churn when the tank is full. The fire protection system should be designed for the minimum operating pressure that occurs at the water level left in the tank after the full system demand and duration have been met.

A.4.16.3.2 It is permitted that the suction pressure drop to –3 psi (–0.2 bar) for a centrifugal pump that is taking suction from a grade level storage tank where the pump suction elevation is at or below the water level in the water storage tank at the end of the required water flow duration. This negative suction pressure is to allow for the friction loss in the suction piping when the pump is operating at 150 percent capacity.

It is important to note that horizontal shaft fire pumps are not permitted to draft water. The suction pipe must also be large enough so that a substantial pressure loss does not occur when the pump is supplied by a water storage tank. For such applications, the suction pressure is permitted to drop to not less than −3 psi (−0.2 bar). This negative pressure is permitted only after the tank has provided the maximum system demand (flow rate and duration); the remaining water in the tank is level with, or higher than, the pump; and the pump is operating at 150 percent of rated flow. This negative pressure allowance is intended to compensate for the friction loss through the suction pipe, fittings, and gate valve. The allowable negative pressure of −3 psi (−0.2 bar) is based on flowing 150 percent of the rated pump capacity after the tank has provided the full system demand (flow rate and duration); the initial head, or any head caused by a water level above the full system demand, is not included in the suction pressure calculation and should be subtracted from the acceptance test results when verifying the acceptability of the suction supply.

4.16.3.3 The size of that portion of the suction pipe located within 10 pipe diameters upstream of the pump suction flange shall be not less than that specified in Section 4.28.

The size of the suction pipe is based on limiting water velocity to not more than 15 ft/sec (4.6 m/sec) to limit turbulent flow in the pipe. Turbulent flow generates air bubbles in the water, which adversely affect pump efficiency. As the pump impeller is imparting energy to the water (which is relatively incompressible), the introduction of air bubbles (which are easily compressible) can create small regions of high pressure due to collapsed air bubbles that cause inefficient pump operation.

**4.16.4\* Pumps with Bypass.**

A.4.16.4 The following notes apply to Figure A.4.16.4:

![](../images/chunk-002/1075188bf2edb2dfd4dfdede9327d7f0c91da59558fe0fce15d3e4742533a55a.jpg)  
FIGURE A.4.16.4 Schematic Diagram of Suggested Arrangements for a Fire Pump with a Bypass, Taking Suction from Public Mains.  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

(1) A jockey pump is usually required with automatically controlled pumps.

(2) If testing facilities are to be provided, also see Figure A.4.22.1.3(a) and Figure A.4.22.1.3(b).

(3) Pressure-sensing lines also need to be installed in accordance with 10.5.2.1 or 12.7.2.1. See Figure A.4.32(a) and Figure A.4.32(b).

4.16.4.1 Where the suction supply is of sufficient pressure to be of material value without the pump, the pump shall be installed with a bypass. (See Figure A.4.16.4.)

The pump bypass is sometimes mistakenly thought to be used only when the fire pump is out of service. This is not the function intended by the standard, because the water from the bypass must be available automatically if the pump fails to start.

In most cases, a pump that is connected to a public or private water supply should include a bypass. Only in rare cases, where the pressure available is so low that the water supply is of no value without the pump, should a fire pump be installed without a bypass.

The valves on the bypass are required to be normally open so that the attached water supply is available automatically. In this case, “normally open” refers to the valve being in the open position at all times. A check valve, therefore, needs to be installed in the bypass line so that, when the pump is running, water does not circulate through the bypass back to the pump. The bypass valves should be closed only for system maintenance.

**? ASK THE AHJ**

A fire pump installation connected to an on-site storage tank does not have a fire pump bypass installed. Is this omission permitted?

ANSWER: Yes, the bypass may be omitted when the liquid supply is from a ground- or below ground–level water storage tank located close to or below the level of the fire protection system(s).

The purpose of a fire pump bypass is to allow water to flow into the system without passing through the impeller if the pump fails to start. It is not anticipated that the water available through this bypass will meet the demand of the fire protection system. If it could, a pump would not have to be installed. The bypass provides for a reduced flow through a few operating sprinklers or other orifice, providing some degree of protection if a pump experiences a locked rotor condition or other catastrophic failure. In the case of an on-site ground- or belowground-level storage tank located close to or below the elevation of the fire protection system(s), the pressure from the water tank will not provide a flow through a sprinkler that is of 0-8b7f-041dc4ddd530} any value in fire suppression, and, therefore, a bypass can be omitted. If the

water tank is situated significantly above the elevation of the fire protection system, a bypass would provide a reduced flow through a few operating sprinklers or other orifice and is required.

4.16.4.2 For multistage multiport pumps, a bypass shall be installed between the pump suction and the first outlet port and between sequential outlet ports wherever the bypass can provide pressure that is of material value without the impeller. (See Figure A.4.16.4.)

The requirement for a bypass on multistage multiport pumps is the same as the requirement for a bypass for series pumps.

4.16.4.3 The size of the bypass shall be at least as large as the pipe size required for discharge pipe as specified in Section 4.28.

**4.16.5\* Valves.**

A.4.16.5 Where the suction supply is from public water mains, the gate valve should be located as far as is practical from the suction flange on the pump. Where it comes from a stored water container, the gate valve should be located at the outlet of the container. A butterfly valve on the suction side of the pump can create turbulence that adversely affects the pump performance and can increase the possibility of blockage of the pipe.

The required placement of the valve in the suction line is intended to limit turbulence. While the “gate” in an outside screw and yoke (OS&Y) valve is outside the waterway when fully open and does not interfere with flow, the “butterfly” in a butterfly valve is always suspended in the pipe and causes turbulent flow. The use of a butterfly valve is permitted if the valve is located at a sufficient distance from the suction flange of the pump. By locating the butterfly valve 50 ft (15.3 m) or more away from the suction flange of the pump, the turbulence can be eliminated before the water reaches the suction flange.

**4.16.5.1 A listed outside screw and yoke (OS&Y) gate valve shall be installed in the suction pipe.**

**4.16.5.2 Valve Closure Time.N**

Technology now allows for automated valves to be used in systems. These valves must have the same restrictions on closing time to avoid water hammer and damage to the system. The valve must indicate whether it is open or closed, or a means of supervision that indicates its position must be provided just like a standard control valve. If an automated valve is provided, it still needs to be able to be opened and closed manually.

4.16.5.2.1 Listed indicating valves shall not close in less than 5 seconds when operated atN maximum possible speed from the fully open position.

4.16.5.2.2 Valves with an automatic means to operate the valve shall not close in less than 5N seconds when operated at maximum possible speed from the fully open position.

4.16.5.3 Automated Valves.N

4.16.5.3.1 A listed indicating valve with automated controls shall be permitted.N

N 4.16.5.3.2 The automated water control valve assembly shall meet the following criteria:

(1) Include a reliable position indication

(2) Include a valve supervisory switch and be connected to a remote supervisory station

(3) Operate manually as well as automatically

4.16.5.4 No control valve other than a listed OS&Y valve and the devices as permitted in 4.29.3 shall be installed in the suction pipe within 50 ft (15.3 m) of the pump suction flange.

**4.16.6\* Installation.**

A.4.16.6 See Figure A.4.16.6. (See ANSI/HI 9.6.6, Rotodynamic Pumps for Pump Piping, for additional information.)

Figure A.4.16.6 shows right and wrong pump suction arrangements. The requirements for these arrangements are covered throughout 4.16.6 and its subparagraphs.

The layout and design of the suction pipe must be carefully considered to avoid the generation of air bubbles in the suction pipe and unbalanced flow into the pump suction flange. Where a reduction in pipe diameter is necessary, an eccentric reducer must be used to prevent the development of an air pocket, as illustrated in Figure A.4.16.6. The flat portion of the reducer must be on top where supplying the fire pump from below or the horizontal plane, with the actual reduction in pipe diameter taking place on the bottom of the fitting. Where supplied from above, the hydraulic institute recommends that the flat portion of the reducer be installed on the bottom, with the actual reduction in pipe diameter taking place on the top of the fitting (see Exhibit I.6.10). Installing the reducer in this position will prevent an air pocket from forming.

Placing an elbow with the centerline in the horizontal plane within 10 pipe diameters of the suction flange creates an unbalanced flow of water into the impeller. An unbalanced flow causes an axial load to be placed on the pump shaft and bearings, causing excessive wear to the bearings and subsequent damage to the pump over time and/or severe cavitation if not corrected.

**FAQ**

Does the requirement to place an elbow a minimum of 10 pipe diameters from the suction flange apply to all fire pump types?

The requirement to place an elbow a minimum of 10 pipe diameters from the suction flange applies only to horizontal split-case fire pumps. In an in-line (vertical shaft) fire pump, gravity already creates an axial load imbalance so the imbalance from an elbow is of less concern.

The elbow shown in Exhibit I.4.19 will eventually cause damage to the pump and may result in pump shaft-bearing failure. A butterfly valve installed within 10 pipe diameters will also cause turbulent flow and cavitation in the pump and should be avoided.

EXHIBIT I.4.19 Pump Suction Elbow Installed in the Incorrect Plane.

![](../images/chunk-002/2e2bfcdba4b2557d82e76454792a89b28783204feb0b728c83ba8c139ffa0c41.jpg)

In the lower portion of Figure A.4.16.6, the correct method for designing a turn in the suction piping to a horizontal shaft fire pump is illustrated. An elbow in the vertical position (either directed upward or downward) should be used, and the elbow causing a turn in the pipe parallel with the pump shaft should be installed only when located greater than 10 pipe diameters away from the suction flange. For example, an elbow installed in the horizontal plane in a suction pipe with a diameter of 8 in. (200 mm) should be located 80 in. (2000 mm) away from the suction flange of the pump.

**FAQ**

If the suction flange of a fire pump is 6 in. (150 mm) and the suction pipe is 8 in. (200 mm), is the 10 pipe diameter requirement applied to the fire pump flange diameter or the suction pipe diameter?

The 10 pipe diameter requirement is applied to the suction pipe diameter specified in Tables 4.28(a) and 4.28(b). Therefore, if the suction pipe diameter is 8 in. (200 mm), as required by Tables 4.28(a) and 4.28(b) for a 1000 gpm (3785 L/min) fire pump, the elbow flange would be required to be located 80 in. (2000 mm) away from the suction flange.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

<table><tr><td rowspan=3 colspan=2>Right<img src="../images/chunk-002/8a16ac2deac8553936aef908b479c062f41b30157f22a5d69452d6a8650eb1fc.jpg"/></td><td></td></tr><tr><td rowspan=1 colspan=1>WrongAir pocket</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Wrong</td></tr><tr><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1><img src="../images/chunk-002/d3495731406b22a85b41a3b06cd5dd9aa977ee2bdd8ce02768ff66bba61a534f.jpg"/></td></tr><tr><td></td><td rowspan=1 colspan=1>Right</td><td rowspan=1 colspan=1>Wrong</td></tr><tr><td></td><td rowspan=1 colspan=1>SuctionDistance betweenpump flange andelbow/tee flangeis greater than10 pipe diametersTee/elbowDischarge</td><td rowspan=1 colspan=1>SuctionDistancebetween pumpflange andelbow/tee flangeis less than10 pipe diametersTee/elbowDischarge</td></tr><tr><td></td><td rowspan=1 colspan=1>Right</td><td rowspan=1 colspan=1>Wrong</td></tr><tr><td></td><td rowspan=1 colspan=1>Suction Distance between pumpflange and elbow/teeflanğe is greater than10 pipe diametersDischarge</td><td rowspan=1 colspan=1>Distance betweenpump flangeSuction    and elbow/teeflange is less than10 pipe diametersDischarge</td></tr><tr><td></td><td rowspan=1 colspan=1>Right</td><td rowspan=1 colspan=1>Right</td></tr><tr><td></td><td rowspan=1 colspan=1>SuctionDischarge</td><td rowspan=1 colspan=1>SuctionOptional→Discharge</td></tr></table>

FIGURE A.4.16.6 Right and Wrong Pump Suctions.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

4.16.6.1 General. Suction pipe shall be laid carefully to avoid air leaks and air pockets, either of which can seriously affect the operation of the pump.

Trapped pipe sections that allow the formation of air pockets should be avoided. Air pockets intensify corrosion and can interfere with the flow of water into the pump impeller. Automatic air release valves should be installed on trapped pipe sections.

**4.16.6.2 Freeze Protection.**

4.16.6.2.1 Suction pipe shall be installed below the frost line or in frostproof casings.

4.16.6.2.2 Where pipe enters streams, ponds, or reservoirs, special attention shall be given to prevent freezing either underground or underwater.

**4.16.6.3 Elbows and Tees.**

4.16.6.3.1 Unless the requirements of 4.16.6.3.2 are met, elbows and tees with a centerline plane parallel to a horizontal split-case pump shaft shall not be permitted. (See Figure A.4.16.6.)

See commentary after A.4.16.6.

4.16.6.3.2 The requirements of 4.16.6.3.1 shall not apply to elbows and tees with a centerline plane parallel to a horizontal split-case pump shaft where the distance between the flanges of the pump suction intake and the elbow and tee is greater than 10 times the suction pipe diameter.

Any fitting that causes a change in the direction of flow, including elbows, tees, and crosses, when installed in a horizontal plane, should be located a minimum of 10 pipe diameters away from the suction flange of the pump. While fittings installed in a vertical plane usually do not cause an unbalanced flow into the pump suction flange, they may cause turbulence. A long radius elbow will cause less turbulence than a short turn elbow, tee, or cross and should be used when it is necessary to install a -f130-43e0-8b7f-041dc4ddd530} suction fitting in a vertical plane. See the commentary following A.4.16.6 for additional discussion.

4.16.6.3.3 Elbows and tees with a centerline plane perpendicular to the horizontal split-case pump shaft shall be permitted at any location in the pump suction intake.

![](../images/chunk-002/b2a69ae51a33679b4913c2b5cb74507d50d77ad2cfadd5744335d00bf3fff768.jpg)

4.16.6.4 Eccentric Tapered Reducer or Increaser. Where the suction pipe and pump suction flange are not of the same size, they shall be connected with an eccentric tapered reducer or increaser installed in such a way as to avoid air pockets.

See the commentary following A.4.16.6.

4.16.6.5 Strain Relief. Where the pump and its suction supply are on separate foundations with rigid interconnecting pipe, the pipe shall be provided with strain relief. [See Figure A.6.3.1(a).]

Strain relief can be accomplished by means of a flexible joint such as that depicted in Exhibit I.4.20 or by a series of grooved couplings as shown in Exhibit I.4.21. Flanged fittings are not flexible. When using grooved couplings for strain relief, rigid grooved couplings should not be used. Deflection for most non-rigid grooved couplings is on the order of 3½ in. to 4½ in./20 ft (89 mm to 114 mm/6 m) length of pipe in sizes 6 in. to 8 in. (150 mm to 200 mm). A series of these grooved couplings in the suction pipe provides flexibility if the pump or tank foundations begin to settle and should also provide for limited movement due to expansion and contraction. Providing such strain relief prevents damage to the pump suction flange, since misalignment or stress placed on the pump suction flange can cause the flange to crack. The fire pump design should avoid the use of separate foundations for the pump and the driver, particularly in earthquake-prone areas.

Seismic design should follow the design requirements found in ASCE/SEI 7, Minimum Design Loads for Buildings and Other Structures, and NFPA 13, Standard for the Installation of Sprinkler Systems. Prior to the design of the installation, the locally adopted building code must be checked for the seismic requirements for the fire pump piping installation.

A means of joint restraint other than thrust blocks should be used where a flanged spigot passes through the floor. A thrust block might hold the pipe in place while the building settles and cause strain on the pipe and fittings inside the building that are directly connected to the flanged spigot.

![](../images/chunk-002/760693ba861aeb3d83cf36cba9d1108ef2b77f323838f89dc81a3cd0d7637499.jpg)  
EXHIBIT I.4.20 Flexible Joint for Use on Suction Pipe. (Courtesy of Metraflex Company)

![](../images/chunk-002/aa70e8aa01039811f9cf5c14202e746ce9a4f5e319006ed10d81b6a960375564.jpg)  
EXHIBIT I.4.21 Grooved Fittings and Couplings and Flanged Fittings. (Courtesy of JENSEN HUGHES, Inc.)  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

4.16.7 Multiple Pumps. Where a single suction pipe supplies more than one pump, the suction pipe layout at the pumps shall be arranged so that each pump will receive its proportional supply.

![](../images/chunk-002/783d1e924457e04b1b30ea084eab3bb6ba6d97074c18290593b69ee7049c006a.jpg)

![](../images/chunk-002/ca2b07d87da96581f9471c47cc0927d99c2aedf4b1c1b05526bc188c09c5ac91.jpg)

**CLOSER LOOK**

**Multiple Pumps**

The use of multiple pumps might be required for several reasons, such as to increase flow, increase pressure, or provide redundancy. The following are examples of multiple pumps arranged to meet these objectives.

Scenario 1. Multiple fire pumps arranged in parallel operating simultaneously without redundant (backup) pumps.

The following list identifies some applications where simultaneous operation of multiple pumps might be required to meet the fire protection system demand(s):

1. Simultaneous operation of multiple deluge systems that might be required in aircraft hangars and refineries

2. Fire fighting, including extinguishing and exposure protection in refineries and chemical plants

3. High water–demand mitigation systems

In the preceding applications, two or more pumps installed in parallel might be required to meet the water demand of the fire protection system. In this scenario, common suction piping must be sized to supply multiple pumps operating at 150 percent of rated volume. The suction pipe should be sized so that the velocity does not exceed 15 ft/sec (4.6 m/sec) in any portion of the suction piping when all the simultaneously operating pumps are operating at 150 percent of rated capacity. For example, if three 5000 gpm (18,925 L/min) fire pumps operating simultaneously are required to meet a 14,500 gpm (54,888 L/min) system demand, suction piping common to all three pumps must be sized for a flow of 3 × $1 . 5 \times 5 0 0 0 = 2 2 { , } 5 0 0$ gpm (85,172 L/min). Flow rates in Schedule 30 pipe at a velocity of 15 ft/sec (4.6 m/sec) for pipe sizes up to 24 in. (600 mm) nominal diameter are shown in Commentary Table I.4.3. A flow rate of 22,500 gpm (85,172 L/min) would require a pipe with a minimum internalf130-43e0-8b7f-041dc4ddd530} diameter of 24.76 in. (629 mm) to limit the velocity of 15 ft/sec (4.6 m/sec). A 30 in. pipe in normally available pipe sizes would be required for this example. Suction piping that is common to two pumps must be sized for 2 × 1.5 × 5000 = 15,000 gpm (56,781 L/min). Commentary Table I.4.3 indicates that a minimum 24 in. nominal pipe diameter is required. Suction piping that is common to only one pump must be sized for $1 \times 1 . 5 \times 5 0 0 0 = 7 5 0 0$ gpm (28,391 L/min). Commentary Table I.4.3 indicates that a minimum 16 in. (400 mm) nominal pipe diameter is required.

COMMENTARY TABLE I.4.3 Flow Rates in Schedule 30 Pipe at a Velocity of 15 ft/sec (4.6 m/sec)
<table><tr><td colspan="2">Nominal Pipe Diameter</td><td colspan="2">Flow at Velocity of 15 ft/sec (4.6 m/sec)</td></tr><tr><td>in.</td><td>mm</td><td>gpm</td><td>L/min</td></tr><tr><td>8</td><td>200</td><td>2392</td><td>9055</td></tr><tr><td>10</td><td>250</td><td>3773</td><td>14,281</td></tr><tr><td>12</td><td>300</td><td>5367</td><td>20,317</td></tr><tr><td>14</td><td>350</td><td>6447</td><td>24,403</td></tr><tr><td>16</td><td>400</td><td>8680</td><td>32,858</td></tr><tr><td>18</td><td>450</td><td>10,770</td><td>40,769</td></tr><tr><td>20</td><td>500</td><td>13,256</td><td>50,179</td></tr><tr><td>24</td><td>600</td><td>19,216</td><td>72,740</td></tr><tr><td>30</td><td>760</td><td>30,400</td><td>115,076</td></tr></table>

Continued

Scenario 2. Multiple fire pumps arranged in parallel operating simultaneously with redundant (backup) pumps.

In all the applications identified in Scenario 1, it is desirable and normal design to provide a redundant (backup) pump so that one pump may be out of service for maintenance without impairing the fire protection system. Using the same example from Scenario 1 with a system demand of 14,500 gpm (54,888 L/min) gpm, a total of four 5000 gpm (18,925 L/min) fire pumps would be installed and arranged so that any three fire pumps operating simultaneously could meet the fire protection system demand. In this scenario, suction piping that is common to three or four fire pumps would be sized for three fire pumps operating simultaneously — that is, 3 × 1.5 × 5000 = 22,500 gpm (85,172 L/min). This would require a pipe with a minimum internal diameter of 24.76 in. (629 mm) to limit the velocity of 15 ft/sec (4.6 m/sec). Suction pipe common to only one or two pumps should be sized as shown in Scenario 1.

Scenario 3. Two or more pumps are installed in series to meet the pressure demand of the fire protection system.

The primary application for series fire pumps is to supply multiple vertical zones in a high building. The first pump supplies the low zone. The second pump boosts the discharge pressure from the first pump and supplies the second zone. When pumping in series, the flow passes through the pumps in sequence. The maximum flow is the flow through the first pump, so the suction is sized for a single pump.

**Scenario 4. Redundant pumps.**

The primary pump can meet the fire protection system demand, but a redundant (backup) pump is provided to improve reliability. NFPA 20 requires redundant capacity in very tall buildings, although the redundant source is not required to be a fire pump. Redundant capacity is recommended (and may be required by the insurance carrier) whenever there is a potential for a large fire loss. Both the primary and the redundant pumps must be capable of individually supplying the fire protection system demand. It is not anticipated that both pumps will be needed for an emergency; therefore, the suction supply can be sized for a single pump.

**4.16.8\* Suction Screening.**

Suction screens are located in a suction pit at the pump end of a channel, reservoir, pond, or lake that allows water to flow from the source to the pump, as indicated in Figure A.7.2.2.2. The figure shows a vertical shaft turbine–type pump. It is also possible to use a horizontal pump if the pump suction flange is installed below the minimum water level after the full fire protection system demand (both flow and duration) has been met.

Any debris entering the channel can accumulate in the area in front of the suction crib. If a fire occurs, it is possible that fire pump operation will draw some of this settled material onto the first screen, reducing the flow area and restricting flow to the fire protection system. The standard requires two screens to be installed to allow removal of the first screen if it becomes obstructed. The opening size in the screens is intended to be small to provide protection to the distribution portion of the fire protection system. For example, the openings would be restricted to less than ½ in. (12.7 mm) for a sprinkler having an orifice of ½ in. (12.7 mm). Caution should be exercised when removing a debrisloaded screen because the removal can cause the obstructing material to fall off and thereby obstruct the second screen. See Exhibit I.4.22.

EXHIBIT I.4.22 Suction Screen for Vertical Turbine Fire Pump. (Courtesy of JENSEN HUGHES, Inc.)

![](../images/chunk-002/809b053e0db556326d003de1705cd7d0f3ecdb6da65560df8c9e0a2d0f5e047d.jpg)

A.4.16.8 In the selection of screen material, consideration should be given to prevention of fouling from aquatic growth. Antifouling is best accomplished with brass or copper wire.

4.16.8.1 Where the water supply is obtained from an open source such as a pond or wet pit, the passage of materials that might clog the pump shall be obstructed.

Where a pipe is used between the suction pit and the water source, the end of the pipe should turn vertically downward to prevent debris from settling into the suction pipe. An anti-vortex plate and a screen should be attached to the water source end of the pipe. See commentary after 4.16.10 for discussion on anti-vortex plates.

4.16.8.2 Double intake screens shall be provided at the suction intake.

4.16.8.3 Screens shall be removable, or an in situ cleaning shall be provided.

4.16.8.4 Below minimum water level, these screens shall have an effective net area of opening of 1 in.<sup>2</sup> for each 1 gpm (170 mm<sup>2</sup> for each 1 L/min) at 150 percent of rated pump capacity.

4.16.8.5 Screens shall be so arranged that they can be cleaned or repaired without disturbing the suction pipe.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-002/88a75ea596482df871e5e6c12e30194befa458e072713924563e15207102b9fe.jpg)

**CALCULATION EXAMPLE**

The following sample calculation illustrates how to correctly size a suction screen for a fire pump.

A 750 gpm (2839 L/min) vertical shaft turbine pump requires a screen to protect the wet pit that takes water from an open lake or river. What size is needed for the screen?

Solution: Since the pump is rated for 750 gpm (2839 L/min), the pump delivers 1125 gpm (4258 L/min) at overload (150 percent of 750 and 2839). Therefore, the screen must have an efective net area of opening of 1125 in.<sup>2</sup> (0.72 m<sup>2</sup>). Since 4.16.8.6 requires a 0.50 in. (12.7 mm) mesh and a No. 10 B&S gauge wire, the total screen area must be 1800 in.<sup>2</sup> (1.1 m<sup>2</sup>) (1.6 × 1125 in.<sup>2</sup>). This area is equivalent to a screen area of 12.5 ft<sup>2</sup> (1.16 m<sup>2</sup>).

4.16.8.6 Mesh screens shall be brass, copper, Monel, stainless steel, or other equivalent corrosion-resistant metallic material wire screen of 0.50 in. (12.7 mm) maximum mesh and No. 10 B&S gauge.

4.16.8.7 Where flat panel mesh screens are used, the wire shall be secured to a metal frame sliding vertically at the entrance to the intake.

4.16.8.8 Where the screens are located in a sump or depression, they shall be equipped with a debris-lifting rake.

4.16.8.9 Periodically, the system shall be test pumped, the screens shall be removed for inspection, and accumulated debris shall be removed.

4.16.8.10 Continuous slot screens shall be brass, copper, Monel, stainless steel, or other equivalent corrosion-resistant metallic material of 0.125 in. (3.2 mm) maximum slot and profile wire construction.

4.16.8.11 Screens shall have at least 62.5 percent open area.

4.16.8.12 Where zebra mussel infestation is present or reasonably anticipated at the site, the screens shall be constructed of a material with demonstrated resistance to zebra mussel attachment or coated with a material with demonstrated resistance to zebra mussel attachment at low velocities.

With the appearance of zebra mussels in many U.S. waterways, extra care should be exercised with the use of suction screens. Zebra mussels were first observed in the western end of Lake Erie, and the organisms have since spread to all of the Great Lakes and the Mississippi River, Ohio River, and Illinois River, including approximately 22 major lakes and tributaries. The mussels spread rapidly once established in a water source, with each female producing 300,000 to 1,000,000 larvae annually. The larvae grow from the size of fine sand to an adult size of 6 in. (150 mm) in length in 2 to 3 years. They attach to many materials as well as to each other, forming obstructions to piping and discharge device orifices. See Exhibit I.4.23.

NFPA 20 requires screens to be constructed of brass, copper, Monel™, stainless steel, or other corrosion-resistant material. Copper-based materials have been tested and proven resistant to the attachment of zebra mussels. Pure copper is resistant to attachments until corrosion products form on its surface. Some copper alloys, Monel™, and stainless steel have been tested and found to offer no resistance to the attachment of zebra mussels. In areas where zebra mussel infestation is present, screens should be constructed with materials or coated with a corrosion-resistant material that has demonstrated long-term resistance to their attachment in low-velocity conditions. Materials that require regular maintenance to remove zebra mussels should not be used.

EXHIBIT I.4.23 Zebra Mussels Obstructing a Pipe. (Courtesy of Marrone Bio Innovations)

![](../images/chunk-002/e5fea66152b81e4894d1b2349dd195387a294f1473ebb4fe6644e20bd90ed01e.jpg)

4.16.8.13 The overall area of the screen shall be 1.6 times the net screen opening area. (See screen details in Figure A.7.2.2.2.)

**4.16.9\* Devices in Suction Piping.**

A.4.16.9 The term device as used in this subsection is intended to include, but not be limited to, devices that sense suction pressure and then restrict or stop the fire pump discharge. Due to the pressure losses and the potential for interruption of the flow to the fire protection systems, the use of backflow prevention devices is discouraged in fire pump piping. Where required, however, the placement of such a device on the discharge side of the pump is to ensure acceptable flow characteristics to the pump suction. It is more efficient to lose the pressure after the pump has boosted it, rather than before the pump boosts it. Where the backflow preventer is on the discharge side of the pump and a jockey pump is installed, the jockey pump discharge and sensing lines need to be located so that a cross-connection is not created through the jockey pump.

4.16.9.1 No device or assembly, unless identified in 4.16.9.2, that will stop, restrict the starting of, or restrict the discharge of a fire pump or pump driver shall be installed in the suction piping.

The purpose of the requirement in 4.16.9.1 is to prohibit the use of certain devices in the suction pipe of a fire pump that would cause turbulence or excess friction loss or cut off waterflow to the pump when flowing at 150 percent of rated capacity. If the water supply to a fire pump is shut off while the pump is running, a catastrophic failure will occur. Only an outside screw and yoke (OS&Y) control valve is permitted to be installed in the suction pipe within 50 ft (15.3 m) of a fire pump to allow isolation of the fire pump for maintenance and repair. Additional valves are permitted only where a piece of equipment such as a backflow prevention device is installed at least 10 pipe diameters upstream of the pump suction flange. All control valves, which should be of the approved indicating type, are required to be supervised, preferably by a constantly attended monitoring station.

It is important to note that closed valves continue to be the leading cause of fire protection system failure. A vigorous inspection program and constant electronic surveillance of all water supply control valves are critical to the continued operation of any fire protection system, particularly water supplies such as fire pumps.

**FAQ**

**Does NFPA 20 prohibit the installation of any device in the suction pipe of a fire pump?**

The installation of devices in the suction pipe of a fire pump is restricted to the devices listed in 4.16.9.2. The installation of any device or fitting should be made at least 10 pipe diameters upstream of the pump suction flange to avoid unnecessary turbulence. It is desirable to minimize obstructions or potential obstructions in the pump suction piping, both to maintain laminar flow and to reduce friction losses in the suction piping.

**4.16.9.2 The following devices shall be permitted in the suction piping where the following requirements are met:**

(1) Check valves and backflow prevention devices and assemblies shall be permitted where required by other NFPA standards or the authority having jurisdiction and installed in accordance with Section 4.29.

Check valves and backflow prevention devices are generally prohibited in the suction pipe due to concerns over turbulence and friction loss; however, some jurisdictions require the installation of one of these devices in the suction pipe when backflow contamination is a possibility.

Backflow preventers and their isolation valves contribute to turbulence and friction loss, usually more so than check valves. Reduced pressure backflow preventers are required to maintain a 7 psi (0.5 bar) differential between the input and discharge side, but it is common for reduced pressure backflow preventers to cause more than 10 psi (0.68 bar) of friction loss at the system demand.

![](../images/chunk-002/71062ed7f6f322cc1073dac890112630670a33ec1fa58fccd9fac01a00698c43.jpg)

**CALCULATION EXAMPLE**

For example, consider a fire protection system connected to a public main where the pump is at an elevation 20 ft (6.1 m) higher than the street main and, at maximum pump flow, the residual pressure in the public main is 20 psi (1.38 bar).

Taking into account a 9 psi (0.621 bar) loss in pressure due to elevation [0.433 psi × 20 ft = 8.7 ps (0.098 bar × 6.1 m = 0.6 bar)] and 5 psi (0.345 bar) friction loss in the suction pipe, the pressure at the suction flange will be

$$
2 0 \mathsf { p s i } - 9 \mathsf { p s i } - 5 \mathsf { p s i } = 6 \mathsf { p s i }
$$

(1.38 bar – 0.621 bar – 0.345 bar = 0.414 bar).

This situation is acceptable in accordance with 4.16.3.1. However, if a backflow preventer were installed in this suction pipe with a friction loss of 10 psi (0.68 bar), the system would become inoperative:

$$
2 0 { \mathsf { p s i } } - 9 { \mathsf { p s i } } - 5 { \mathsf { p s i } } - 1 0 { \mathsf { p s i } } = - 4 { \mathsf { p s i } }
$$

$$
( 1 . 3 8 \mathrm { ~ b a r } - 0 . 6 2 1 \mathrm { ~ b a r } - 0 . 3 4 5 \mathrm { ~ b a r } - 0 . 6 8 \mathrm { ~ b a r } = - 0 . 2 6 6 \mathrm { ~ b a r } ) .
$$

The pump would not be able to obtain water at a positive pressure and would be severely damaged if operated at maximum flow.

For these reasons, the Technical Committee on Fire Pumps prefers that backflow preventers be installed on the discharge side of the pump. In the preceding example, the pump would receive water with adequate pressure at 6 psi (0.414 bar), boost the pressure, and force it through the backflow preventer, where it would then lose 10 psi (0.68 bar). Although this arrangement solves one concern, installation of backflow prevention on the discharge side of pumps can cause others. Three of the more common concerns are as follows:

1. Maximum pressure. Backflow preventers are listed for maximum pressures of 175 psi (12.07 bar). The pressure on the discharge side of the pump frequently exceeds this value.

2. Water authorities. Water authorities sometimes assume that pumps are a possible cause of contamination of the public water supply, and, therefore, they require the backflow preventer on the suction side. However, the water authorities are incorrect in this assumption. As indicated by the American Water Works Association, fire pumps do not cause contamination problems for potable water supplies. The manual, AWWA M14, Recommended Practice for Backflow Prevention and Cross-Connection Control, states that “booster pumps do not affect the potability of the system.” (See the definition of Class 2 Fire Protection Systems in AWWA M14.)

3. Jurisdiction. In some communities, the backflow preventer is the traditional point where the jurisdiction of one labor trade group ends and another begins. Typically, work from the water supply to the backflow preventer is done by mechanical contractors, and work from the backflow preventer to the fire protection devices is done by fire protection contractors.

NFPA 20 does not mandate the location of backflow preventers. If backflow preventers are installed, see Section 4.29 for requirements.

(2) Where the authority having jurisdiction requires positive pressure to be maintained on the suction piping, a pressure sensing line for a low suction pressure control, specifically listed for fire pump service, shall be permitted to be connected to the suction piping.

When required, a suction pressure control valve must be installed on the discharge side of a fire pump, with the sensing line connected to the suction piping. The sensing line is connected to the suction pipe but does not obstruct the waterway. A significant friction loss might be associated with the suction pressure control valve, and this loss must be accounted for in determining the pressure available for the fire protection system. The fire protection system demand must be less than the flow available at the pump suction at the set pressure of the pressure control valve. Some variable speed fire pumps are also listed to control the suction pressure and may be used instead of a pressure control valve.

(3) Devices shall be permitted to be installed in the suction supply piping or stored water supply and arranged to activate a signal if the pump suction pressure or water level falls below a predetermined minimum.

The purpose of the signal is to provide an indication that the suction pressure is low; however, the signal does not allow the pump to be shut off due to low suction pressure conditions. Variable speed pumps listed for and installed for suction pressure control use a transducer connected to the pump suction to control the speed of the pump.

(4) Suction strainers shall be permitted to be installed in the suction piping where required by other sections of this standard.

When installed, strainers should be of a type than can be cleaned without impairing the fire protection system.

(5) A listed suction diffuser shall be permitted in the fire pump suction.

Suction diffusers can eliminate the need to meet the 10 pipe diameter rule for horizontal split-case fire pumps, possibly reducing the size of the fire pump room and the length of the suction lines.

(6) Other devices specifically permitted or required by this standard shall be permitted.

4.16.10\* Anti-Vortex Plate. Where a tank is used as the suction source for a fire pump, the discharge outlet of the tank shall be equipped with an assembly that controls vortex flow in accordance with NFPA 22.

When water discharges at or near the bottom of an abovegrade storage tank or holding basin, a vortex forms as the water level lowers, and without an anti-vortex plate, air will be introduced into the suction pipe. A similar phenomenon occurs when a sink full of water empties through its drain. If this vortex were allowed to develop in a suction tank, it would result in turbulence (air bubbles) in the suction pipe and cause damage to the pump. To prevent this from happening, an anti-vortex plate is placed in the bottom of the tank and connected to the discharge flange of the tank.

An anti-vortex plate is a flat, square, or round sheet of steel. The length of the sides or the diameter of the plate must be at least twice the diameter of the suction pipe. It is recommended that the plate be at least 48 in. (1219 mm) along each side. A hole that is the same size as the suction pipe is located in the center of the plate.

The plate is mounted parallel to the floor of the tank at a height at least half the diameter of the suction pipe, but not less than 6 in. (152 mm) above the tank floor, and is connected to a long turn elbow that connects to the discharge flange installed in the wall of the tank. Water that flows out of the tank drops under the plate, up through the hole, up into the elbow, and out the discharge flange into the suction pipe. By forcing the water to follow this path, the creation of a vortex is prevented. See Exhibit I.4.24 for anti-vortex plate detail.

**SEE MORE**

See NFPA 22 in Part III, Section 4, of this handbook for more information on anti-vortex plates.

![](../images/chunk-002/5a3f88fcdc738e2e626aeb9120ab24acff550be1684fd20f958ce6c917cefb06.jpg)  
EXHIBIT I.4.24 Suction Nozzle with Anti-Vortex Plate for Suction Tanks. (Courtesy of Stephan Laforest, Summit Sprinkler Design Services, Inc.)

A.4.16.10 For more information, see ANSI/HI 9.6.6, Rotodynamic Pumps for Pump Piping. (See Figure A.4.16.10.)

![](../images/chunk-002/277098b0033c050ae5a8f9797cd59259ec20683e2972d240dff507ebbfd4ab9b.jpg)  
For SI units, 1 in. = 25.4 mm.  
FIGURE A.4.16.10 Anti-Vortex Plate Assembly.

**4.17 Discharge Pipe and Fittings.**

4.17.1 The discharge components shall consist of pipe, valves, and fittings extending from the pump discharge flange to the system side of the discharge valve.

NFPA 13, NFPA 14, and other codes or standards contain requirements downstream of the discharge valve. NFPA 25 contains requirements for testing backflow prevention devices and pressure-reducing valves permitted and/or required in other standards. If the backflow prevention device is located upstream of the fire pump or fire pump discharge check valve, it can be tested through the fire pump test header. If the backflow prevention device is located downstream of the fire pump discharge check valve, it must be located before the pump test header or have test piping that is independent of the fire pump test header, to avoid a potential backflow condition.

It is permissible to connect the test piping from a pressure-reducing valve to the pump test header piping, provided adequate valving is installed. The arrangement should provide for isolation of the pressure-reducing valve test piping from the fire pump test header piping. The arrangement should also allow isolating the pump test header connection so that all flow through the fire pump also goes through the pressure-reducing valve.

4.17.2 For multistage multiport pumps, the discharge components for each port shall consist of pipe, valves, and fittings extending from the pump port discharge flange to the system side of the discharge valve for that port.

**SEE MORE**

For more information on pressure control, see the feature Controlling Excess Fire Pump Pressures at the end of this chapter.

4.17.3 The pressure rating of the discharge components shall be adequate for the maximum total discharge head with the pump operating at shutoff and rated speed but shall not be less than the rating of the fire protection system.

The maximum pressure is normally the shutoff or churn pressure developed by the pump when operating at rated speed, plus any suction head at the inlet to the pump. For the purposes of applying 4.17.3, the maximum foreseeable suction pressure should be used in determining the total discharge pressure.

4.17.4\* Steel pipe with flanges, screwed joints, or mechanical grooved joints shall be used above ground.

Subsection 4.17.4 prohibits the use of plain or beveled end-locking valves or fittings in the discharge piping.

**A.4.17.4 Flanges welded to the pipe are preferred.**

Threaded flanges are more subject to leakage and resulting corrosion over time than are welded flanges.

4.17.5 All pump discharge pipe shall be hydrostatically tested in accordance with NFPA 13. 4.17.6\* The size of pump discharge pipe and fittings shall not be less than that given in Section 4.28.

The discharge pipe is the pipe between the fire pump discharge flange and the discharge isolation valve specified in 4.17.8. Piping downstream of the discharge isolation valve is beyond the scope of NFPA 20 and should be designed and installed in accordance with the standard governing the system it supplies, such as NFPA 13 or NFPA 14.

A.4.17.6 The discharge pipe size should be such that, with the pump(s) operating at 150 percent of rated capacity, the velocity in the discharge pipe does not exceed 20 ft/sec (6.1 m/sec). 4.17.7\* A listed check valve or backflow preventer shall be installed in the pump discharge assembly.

The check valve or backflow preventer is necessary to prevent water from flowing back into the fire pump. Backflow on pump shutdown can be a source of pressure surges. Spring-loaded, anti-slam check valves reduce pressure surges by minimizing backflow.

**? ASK THE AHJ**

The plans for a fire pump installation show a backflow preventer on the discharge side of the pump but do not show a check valve. Is this an acceptable installation?

A.4.17.7 Large fire protection systems sometimes experience severe water hammer caused by backflow when the automatic control shuts down the fire pump. Where conditions can be expected to cause objectionable water hammer, a listed anti-water-hammer check valve should be installed in the discharge line of the fire pump. Automati-

ANSWER: A means to keep water in the fire protection system when the pump is maintained is the reason behind having a check valve installed. When a backflow preventer is included on the discharge side of the pump, it can serve as the check valve.

cally controlled pumps in tall buildings could give trouble from water hammer as the pump is shutting down.

Where a backflow preventer is substituted for the discharge check valve, an additional backflow preventer might be necessary in the bypass piping to prevent backflow through the bypass.

Where a backflow preventer is substituted for the discharge check valve, the connection for the sensing line is permitted to be between the last check valve and the last control valve if the pressure sensing line connection can be made without altering the backflow valve or violating its listing. This method can sometimes be done by adding a connection through the test port on the backflow valve. In this situation, the discharge control valve is not necessary, because the last control valve on the backflow preventer serves this function.

Where a backflow preventer is substituted for the discharge check valve and the connection of the sensing line cannot be made within the backflow preventer, the sensing line should be connected between the backflow preventer and the pump’s discharge control valve. In this

**SEE MORE**

For more information on pressure control, see the feature Controlling Excess Fire Pump Pressures at the end of this chapter.

situation, the backflow preventer cannot substitute for the discharge control valve because the sensing line must be able to be isolated.

4.17.8\* A listed indicating gate or butterfly valve shall be installed on the fire protection system side of the pump discharge check valve.

Isolation valves on the discharge side of the fire pump do not affect the operation of the pump, so approved indicating valves that are not outside screw and yoke (OS&Y) type are permitted. The exception to this statement is when two or more pumps are installed in series (see 4.17.9), and the discharge from one pump is part of the suction of the next pump. Therefore, OS&Y gate valves must be used as both the suction valve and the discharge valve for the lead pump(s) installed in series. See Exhibit I.4.25 for an example of an OS&Y gate valve.

![](../images/chunk-002/bb6756c245cd37655c2ce468d76c76281cded2461b4bb509b368757c441a1fc0.jpg)  
EXHIBIT I.4.25 OS&Y Gate Valve. (Courtesy of JENSEN HUGHES, Inc.)

A.4.17.8 See A.4.17.7 for circumstances where a backflow preventer can be substituted for the discharge control valve.

4.17.9 Where pumps are installed in series, a butterfly valve shall not be installed between pumps.

**4.17.10 Low Suction Pressure Controls.**

4.17.10.1 Suction pressure regulating valves that are listed for fire pump service and that are suction pressure sensitive shall be permitted where the authority having jurisdiction requires positive pressure to be maintained on the suction piping.

Exhibit I.4.26 shows a suction pressure control valve.

4.17.10.2 Where a suction pressure regulating valve is used, it shall be installed according to manufacturers’ recommendations in the piping between the pump and the discharge check valve.

4.17.10.3 The size of the suction pressure regulating valve shall not be less than that given for discharge piping in Section 4.28.

This valve must be sized properly so that the system design is not compromised. Friction losses through the valve must be accounted for in fire protection system design.

4.17.10.4 The friction loss through a suction pressure regulating valve in the fully open position shall be taken into account in the design of the fire protection system.

**? ASK THE AHJ**

What condition does the use of low suction pressure throttling prevent?

ANSWER: Many jurisdictions restrict municipal water supplies from being drawn down below 20 psi (1.4 bar). This is in an effort to avoid sucking ground water into the municipal water supply lines. Suction pressure control valves prevent the suction pressure from falling below the set pressure by partially closing as necessary to maintain the upstream pressure. The use of suction pressure control valves is discouraged but permitted if required by an authority having jurisdiction (AHJ). A suction pressure control valve reduces the pressure available to the fire protection system and provides another potential point of failure. The friction loss through these valves (even when wide open) must be taken into account in the fire protection system design. When used, a low-pressure throttling valve is installed in the discharge piping, with the sensing line for the device connected to the suction piping.

Stationary Fire Pumps and Standpipe Systems Handbook 2019  
![](../images/chunk-002/d25afaf5288214469778dcd842d4f1fbafb25311ab68f6e1a16a04b51e87d28a.jpg)

![](../images/chunk-002/e798b9e641700e8a66232cda59f444a0915edb2dd7840b4ce734a8afcb38f404.jpg)  
EXHIBIT I.4.26 Suction Pressure Control Valve. Top: Globe Pattern; bottom: Angle Pattern. (Courtesy of JENSEN HUGHES, Inc.)  
①PUMP SUCTION CONTROL VALVE - ANGLE PATTERN②SUCTION PRESSURESENSING LINE③FIRE PUMP BY-PASS④DOUBLE DETECTORCHECK BACKFLOW PREVENTER

![](../images/chunk-002/a605243847f09ea5ee18156750f89c43d4e21546ed6164ccea350cd1c6388b5f.jpg)

Low suction throttling valves should operate in the fully open position as long as the suction pressure   
is above the valve pressure setting. Friction loss through a fully open low suction throttling valve is   
usually determined using a friction loss graph or can be calculated using the valve’s Cv value in the   
following formula:   
For U.S. customary units: F = (Q / Cv)<sup>2</sup>   
where:   
F = friction loss (psi)   
Q = flow through valve (gpm)   
Cv = valve friction loss factor [(gpm/psi)<sup>0.5</sup>]   
For metric units: F = (Q / Kv)<sup>2</sup>   
where:   
F = friction loss (bar)   
Q = flow through valve (m³/hr)   
Kv = valve friction loss factor [m³/hr]

4.17.10.5 System design shall be such that the suction pressure regulating valve is in the fully open position at the system design point and at 100 percent of rated flow.

The residual suction pressure at the system demand must be above the low suction control valve pressure setting.

**4.17.11\* Pressure-Regulating Devices. No pressure-regulating devices shall be installed in the discharge pipe except as permitted in this standard.**

**SEE MORE**

For more information on pres-{7d1cf2 sure control, see the feature Controlling Excess Fire Pump Pressures at the end of this chapter.

It is important to note that the scope of NFPA 20 stops at the discharge control valve, and nothing in NFPA 20 prohibits the use of pressure-regulating devices downstream of the discharge isolation valve. Any pipe, fitting, valve, or other device downstream of the discharge isolation valve is beyond the scope of NFPA 20, and such pipe, fittings, valves, or other devices should be installed in accordance with the appropriate listing and installation standard, such as NFPA 13 or NFPA 14.

When designing a fire pump, it should be the objective of the designer to match the pump to the system demands to avoid overpressurizing the system and then using pressure-regulating devices to compensate. Although data have not been collected to evaluate the reliability of pressure devices that operate in a primarily static condition, pressure-regulating devices operating in this environment reduce the overall system reliability and should be avoided when possible. The devices require regular maintenance, especially in a static environment, to prevent strainers in pilot-operated valves from clogging and causing the valve to fail to open. These devices can also fail in the closed position, especially if the seats are not exercised regularly.

**A.4.17.11 See 4.7.7.2.**

**4.18\* Valve Supervision.**

A.4.18 Isolation valves and control valves are considered to be identical when used in conjunction with a backflow prevention assembly.

4.18.1 Supervised Open. Where provided, the suction valve, discharge valve, bypass valves, and isolation valves on the backflow prevention device or assembly shall be supervised open by one of the following methods:

(1) Central station, proprietary, or remote station signaling service

(2) Local signaling service that will cause the sounding of an audible signal at a constantly attended point

(3) Locking valves open

(4) Sealing of valves and approved weekly recorded inspection where valves are located within fenced enclosures under the control of the owner

The four methods of supervision in 4.18.1 help to ensure that a common mode of sprinkler system failure is reduced to a minimum. Approximately one-third of system failures are attributable to closed or partially closed sprinkler system control valves. The methods listed are in descending order of preference.

Central station, proprietary, or remote station supervision methods are preferred over the other methods listed. Supervisory signals received at such alarm facilities are usually forwarded to maintenance staff who are responsible for the protected property. This method also allows for much more efficient notification of the responding fire department (the signal is not considered a fire alarm signal and, therefore, does not require an immediate response). Early notification that a control valve has been closed for any reason might alter the fire department response and fire-fighting tactics. However, central station, proprietary, or remote station supervision methods are not mandated by NFPA 20.

All bypass valves are required to be supervised open. Where a bypass is installed, water is expected to flow through the bypass into the fire protection system automatically — that is, without human intervention — in the event that the fire pump does not start. This can only be accomplished if the control valves are open.

4.18.2 Supervised Closed. Control valves located in the pipeline to the hose valve header shall be supervised closed by one of the methods allowed in 4.18.1.

For test headers that are installed outside, or where freezing is a danger, an isolation valve as required by 4.22.3.3.1 must be installed. This valve is normally closed and is only opened for testing purposes. The valve is required to be supervised in the closed position to prevent accidental freezing of the test header. Where a valve is required to be monitored in the normally closed position, the purchaser of such a valve will need to make sure to order a valve with the appropriate electrical configuration for the closed position. It is not appropriate or acceptable to use a valve that is designed for the normally open position and simply reverse the contacts. The hose header is required to have an automatic drain valve (typically a ball drip valve) where it is subject to freezing conditions.

**4.19\* Protection of Piping Against Damage Due to Movement.**

A clearance shall be provided around pipes that pass through walls, ceilings, or floors of the fire pump room enclosure.

A.4.19 Pipe breakage caused by movement can be greatly lessened and, in many cases, prevented by increasing flexibility between major parts of the piping. One part of the piping should never be held rigidly and another free to move without provisions for relieving the strain. Flexibility can be provided by the use of flexible couplings at critical points and by allowing clearances at walls and floors. Fire pump suction and discharge pipes should be treated the same as sprinkler risers for whatever portion is within a building. (See NFPA 13.)

Holes through pump room fire walls should be packed with mineral wool or other suitable material held in place by pipe collars on each side of the wall. Pipes passing through foundation walls or pit walls into the ground should have clearance from these walls, but holes should be watertight. Space around pipes passing through pump room walls or pump house floors can be filled with asphalt mastic. The movement being addressed in Section 4.19 is settling of the system and possible vibration during the operation of the fire pump. The section does not address anticipated earthquake forces.

A link-seal can be used to seal a wall or floor penetration to prevent groundwater from entering the facility. Where used, the manufacturer’s data sheet must be consulted to determine the penetration size for the pipe and seal to be used.

4.19.1 Unless the requirements of 4.19.2 through 4.19.4 are met, where pipe passes through walls, ceilings, or floors of the fire pump room enclosure, the holes shall be sized such that the diameter of the hole is nominally 2 in. (50 mm) larger than the pipe.

4.19.2 Where clearance is provided by a pipe sleeve, a nominal diameter 2 in. (50 mm) larger than the nominal diameter of the pipe shall be acceptable.-f130-43e0-8b7f-041dc4

4.19.3 No clearance is required if flexible couplings are located within 1 ft (305 mm) of each side of the wall, ceiling, or floor.

4.19.4 Where protection of piping against damage caused by earthquakes is required, the provisions of Section 4.30 shall apply.

4.19.5 Where required, the clearance shall be filled with flexible material that is compatible with the piping materials and maintains any required fire resistance rating of the enclosure.

**SEE MORE**

For more information on pressure control, see the feature Controlling Excess Fire Pump Pressures at the end of this chapter.

**4.20 Relief Valves for Centrifugal Pumps.**

**4.20.1\* General.**

A.4.20.1 The pressure is required to be evaluated at 121 percent of the net rated shutoff pressure because the pressure is proportional to the square of the speed that the pump is turned. A diesel engine governor is required to be capable of limiting the maximum engine speed to 110 percent, creating a pressure of 121 percent. Since the only time that a pressure relief

valve is required by the standard to be installed is when the diesel engine is turning faster than normal, and since this is a relatively rare event, it is permitted for the discharge from the pressure relief valve to be piped back to the suction side of the pump.

**FAQ**

**Does NFPA 20 permit the installation of main pressure relief valves in electric fire pump systems?**

No section in this standard specifically permits the use of a main pressure relief valve on an electric fire pump, except where a variable speed driver is used. Variable speed drivers are required to default to constant rated speed operation in the event the variable speed driver fails. If operating at constant rated speed can result in system overpressurization, a pressure relief valve is required. The pressure relief valve setting must be above the set pressure of the variable speed driver.

**4.20.1.1\* Pressure relief valves shall be used only where specifically permitted by this standard.**

The use of a main pressure relief valve to trim excess pressure is considered to be poor design and should be avoided. Several methods are available to cope with excessive pressures, such as the following:

1. A break tank

2. A variable speed pressure-limiting control device (see 11.2.4.3)

3.  Other pressure-regulating devices downstream of the fire pump discharge control valve

A.4.20.1.1 In situations where the required system pressure is close to the pressure rating of the system components and the water supply pressure varies significantly over time, to eliminate system overpres-{7d1cf25d-f130-43e0-8 surization, it might be necessary to use one of the following:

(1) A tank between the water supply and the pump suction, in lieu of directly connecting to the water supply piping

(2) A variable speed pressure limiting control device

**ASK THE AHJ**

The plans for a diesel engine–driven centrifugal pump do not show the installation of a pressure relief valve. Is this omission permitted?

ANSWER: Yes, this is acceptable in some installations. The pressure relief valve requirement on diesel engine–driven pumps is intended to prevent the piping from overpressurization if the fire pump malfunctions and runs at a higher speed than anticipated. If 121 percent of the pump’s churn pressure is added to the maximum static pressure of the water supply, and the total does not exceed the maximum working pressure of the system components, a pressure relief valve is not required.f-041dc4

4.20.1.2 Where a diesel engine fire pump is installed and where a total of 121 percent of the net rated shutoff (churn) pressure plus the maximum static suction pressure, adjusted for elevation, exceeds the pressure for which the system components are rated, a pressure relief valve shall be installed.

Pumps that create pressures less than the pressure rating of the fire protection system components [typically 175 psi (12.1 bar)] at 110 percent of rated speed do not need a pressure relief valve. The sample calculation that follows illustrates the procedure used to determine if a pressure relief valve is needed.

![](../images/chunk-003/372e3ed37b8ae84ee2cf484e2c1c1a59e7a6f7b45c7aaee9e62977ec3b030545.jpg)

**CALCULATION EXAMPLE**

A fire pump rated for 1500 gpm (5677 L/min) and 100 psi (6.9 bar) at 1750 rpm has a shutof pressure of 120 psi (8.3 bar). The shutof pressure produces 145 psi (10 bar) at 110 percent of rated speed. If a maximum of 45 psi (3.1 bar) static pressure is available from the city water supply, the total pressure when the pump is running at churn at 110 percent of rated speed is 190 psi (13.1 bar).

Pressure increase at 110 percent of rated speed = 110%<sup>2</sup> = 121%

$$
1 2 0 \mathsf { p s i } ( 8 . 3 \mathsf { b a r } ) \times 1 . 2 1 = 1 4 5 \mathsf { p s i } ( 1 0 \mathsf { b a r } )
$$

$$
1 4 5 \mathrm { p s i } + 4 5 \mathrm { p s i } ( 1 0 \mathrm { b a r } + 3 . 1 \mathrm { b a r } ) = 1 9 0 \mathrm { p s i } ( 1 3 . 1 \mathrm { b a r } )
$$

In this case, a pressure relief valve (see Exhibit I.4.27) is needed if the fire protection system components are rated at 175 psi (12.1 bar). A pressure relief valve is not required if the fire protection system components are rated for 200 psi (13.8 bar) or higher.

Prior to the 1996 edition, NFPA 20 required the installation of pressure relief valves for all diesel engine fire pumps. This requirement was based on the assumption that, if engines ran too fast (a condition known as overspeed), the fire protection system would be exposed to pressures in excess of the pressure ratings of the system components. Because an overspeed shutdown device is required (see 11.2.4.4.1), the technical committee believes that a pressure relief valve is not needed on all diesel fire pump installations.

EXHIBIT I.4.27 Pressure Relief Valve with Waste Cone. (Courtesy of JENSEN HUGHES, Inc.)

![](../images/chunk-003/73c1589e918f1fb5ae4ea754232ea56d7dd8946c8d2ae820186a104fec9305ca.jpg)  
4.20.1.3 Where an electric variable speed pump or a diesel pressure limiting driver is installed, and the maximum total discharge head adjusted for elevation with the pump operating at shutoff and rated speed exceeds the pressure rating of the system components, a pressure relief valve shall be installed.

**2019 Stationary Fire Pumps and Standpipe Systems Handbook**

The maximum discharge pressure for a variable speed pump is the churn pressure at rated speed plus the maximum suction pressure. It is not expected that a diesel engine governor will fail and cause overspeed conditions at the same time that the variable speed driver fails; therefore, the maximum pressure for the diesel engine drive fire pump should be evaluated at rated speed.

A fire pump rated for 1500 gpm (5677 L/min) and 100 psi (6.9 bar) at 1750 rpm has a shutoff pressure of 120 psi (8.3 bar). If a maximum of 45 psi (3.1 bar) static pressure is available from the city water supply, the total pressure when the pump is running at churn at rated speed is 165 psi (13.1 bar).

$$
\mathsf { P r e s s u r e i n c r e a s e a t r a t e d s p e e d } = 1 2 0 \mathsf { p s i } ( 8 . 3 \mathsf { b a r } )
$$

$$
1 2 0 { \mathsf { p s i } } + 4 5 { \mathsf { p s i } } ( 8 . 3 { \mathsf { b a r } } + 3 . 1 { \mathsf { b a r } } ) = 1 6 5 { \mathsf { p s i } } ( 1 1 . 4 { \mathsf { b a r } } )
$$

In this case, a pressure relief valve is not required if the fire protection system components are rated at 175 psi (12.1 bar).

4.20.1.3.1 Where an electric variable speed pump or diesel pressure limiting driver is used, the pressure relief valve shall be set to a minimum of 10 psi (0.68 bar) above the set pressure of the variable speed pressure limiting control.

For a fire protection system with components listed for 175 psi (12.1 bar), the highest setting for the pressure relief should be 175 psi (12.1 bar) plus the elevation adjustment between the components and the fire pump discharge flange. This makes the highest setting for the variable speed driver 165 psi (13.1 bar) plus the elevation adjustment between the components and the fire pump discharge flange.

4.20.2 Size. The relief valve size shall be determined by one of the methods specified in   
4.20.2.1 or 4.20.2.2.

4.20.2.1\* The relief valve shall be permitted to be sized hydraulically to discharge sufficient water to prevent the pump discharge pressure, adjusted for elevation, from exceeding the pressure rating of the system components.

Sizing the relief valve piping hydraulically can reduce the loss of water to the fire protection system if the pressure relief valve fails to close. The intent of the technical committee is to allow a performancebased option for the sizing of the relief valve piping for this reason. The purpose of a performancebased design option is to establish a set of stated goals. In this case, the goal is conservation of water discharge from the pressure relief valve. Performance-based design options are used in place of prescriptive design options that, in the case of pressure relief valves, might not consider water conservation or short runs of piping where smaller pipe diameters can be used to advantage through hydraulic calculations.

The pressure relief valve should be designed to discharge the flow the fire pump produces when the net pressure equals the pressure rating of the system components adjusted to the fire pump discharge elevation minus the residual pump suction pressure. For a variable speed diesel engine or electric motor drive fire pump, the net pressure is at the rated speed. For a constant speed diesel the net pressure is at 110 percent of rated speed. Expressed as a formula:

$$
P _ { _ { n e t } } = P _ { _ { c o m p } } - P _ { _ { r e s } } + P _ { _ { e I e v } }
$$

where:

$P _ { n e t }$ = net pump pressure at rated speed for variable speed diesel engine and electric motor drive fire pumps and at 110 percent of rated speed for constant speed diesel engine fire pumps

$P _ { c o m p }$ = pressure rating of the system components

$P _ { r e s }$ = residual pressure at pump suction

$P _ { e i e v }$ = elevation adjustment 0.433 × (elevation of components − elevation of pump discharge flange)

<table><tr><td colspan="4">SAMPLE PRESSURE RELIEF VALVE CALCULATION DISCHARGE TO ATMOSPHERE</td></tr><tr><td colspan="4">For a 1,500 gpm at 100 psi Fire Pump 1. Pressure rating of the system components</td></tr><tr><td colspan="3">2. Maximum pump over speed</td><td>175 110%</td></tr><tr><td colspan="3">3. Pump size</td><td>1,500</td></tr><tr><td colspan="3">4. Rated pump pressure</td><td>100</td></tr><tr><td colspan="2"></td><td>Normal Static Pressure</td><td>Maximum Pressure Static (at Max Pump Over speed)</td></tr><tr><td colspan="2">5. Pump net pressure (rated pressure at 100%)</td><td>(at rated speed) 100</td><td>121.0</td></tr><tr><td colspan="2">6. Pump net churn pressure (0 flow)</td><td>120</td><td>145.2</td></tr><tr><td colspan="2">7. Pump net pressure @ 150% of rated flow</td><td>65</td><td>78.7</td></tr><tr><td colspan="2">8. Maximum static pressure at pump suction</td><td>50</td><td>50</td></tr><tr><td colspan="2">9. Available flow at pump suction</td><td>1,320</td><td>1,320</td></tr><tr><td colspan="2">10. Residual pressure at pump suction</td><td>45</td><td>45</td></tr><tr><td colspan="2">11. Maximum pump discharge pressure at churn</td><td>170</td><td>195.2</td></tr><tr><td colspan="4">12. Maximum allowable net discharge pressure</td></tr><tr><td colspan="4">13. Pump flow rate at maximum net pressure adjusted to normal speed [#12/(#2*#2)] = 103.3 psi</td></tr><tr><td colspan="4">14. Required flow rate through the pressure relief valve (pump flow rate at 125 psi and overspeed or [#13* #2])</td></tr><tr><td colspan="4">15. Set pressure for pressure relief valve</td></tr><tr><td colspan="4">16. Pressure relief valve size</td></tr><tr><td colspan="4">17. Pressure relief valve pipe size</td></tr><tr><td colspan="4">4.026 18. Nozzle (pipe) discharge coefficient</td></tr><tr><td colspan="4">19. C factor</td></tr><tr><td colspan="4">20. Pressure relief valve Cv (P=[Q/Cv]²)</td></tr><tr><td rowspan="7">21. Pressure Relief</td><td>Type Fitting</td><td>Number Equivalent Length</td><td>240 Total Equivalent</td></tr><tr><td>45°</td><td>of Fittings 1</td><td>Length</td></tr><tr><td>Ells</td><td>2</td><td>4</td></tr><tr><td></td><td></td><td>20</td></tr><tr><td>LRE</td><td>0</td><td>0</td></tr><tr><td></td><td></td><td></td></tr><tr><td colspan="3">22. Pressure relief valve pipe length</td><td>30</td></tr><tr><td colspan="3">23. Total equivalent length 24. Friction loss per foot in pipe at flow #14</td><td>54 0.594</td></tr><tr><td colspan="3">25. Total loss in pressure relief valve piping (#23 × #24)</td><td>32.1</td></tr><tr><td colspan="3">26. Friction loss in pressure relief valve at estimated flow (valve wide open) ([#14/#20]2)</td><td></td></tr><tr><td colspan="3">27. Pressure at pressure relief valve discharge (#1 – #25– #26)</td><td>38.9 104.1</td></tr><tr><td colspan="3">28. Elevation difference (0.433*Elev difference in feet)</td><td>0</td></tr><tr><td colspan="3">29. Required pressure at relief piping discharge (pitot pressure at a flow of #14)</td><td></td></tr><tr><td colspan="3">({#14/[29.83×#18×#172]}2)</td><td>11.8</td></tr><tr><td colspan="4">Conclusion: The discharge pressure at the pressure relief piping (with the pressure relief valve wide open) exceeds the pitot pressure required for the flow; therefore the pressure relief components are adequately sized.</td><td></td></tr></table>

FIGURE A.4.20.2.1 Sample Pressure Relief Valve Calculation.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

4.20.2.2 If the relief valve is not sized hydraulically, the relief valve size shall not be less than that given in Section 4.28. (See also 4.20.7 and A.4.20.7 for conditions that affect size.)

4.20.3 Location. The relief valve shall be located between the pump and the pump discharge check valve and shall be so attached that it can be readily removed for repairs without disturbing the piping.

**4.20.4 Type.**

4.20.4.1 Pressure relief valves shall be either a listed spring-loaded or a pilot-operated diaphragm type.

The operating characteristics of pressure relief valves should be reviewed before selecting a valve. Listed pressure relief valves are required by the listing standard to limit the pressure upstream of the valve to 125 percent of the pressure relief valve setting. Therefore, a pressure relief valve set at 175 psi (12.1 bar) could allow pressures as high as 218 psi (15 bar) and still pass the listing requirement. Springoperated pressure relief valves do not fully open until the pressure exceeds the set pressure. Pilotoperated valves should be capable of limiting the maximum pressure closer to the set pressure.

4.20.4.2 Pilot-operated pressure relief valves, where attached to vertical shaft turbine pumps, shall be arranged to prevent relieving of water at water pressures less than the pressure relief setting of the valve.

**4.20.5\* Discharge.**

A.4.20.5 The relief valve cone should be piped to a point where water can be freely discharged, preferably outside the building. If the relief valve discharge pipe is connected to an underground drain, care should be taken that no steam drains enter near enough to work back through the cone and into the pump room.

The discharge of the relief valve should preferably be piped to a water storage tank for safe discharge or to the outside to discharge at a safe point. If discharge to a tank or a safe point outside is not possible,{7d1cf25d-f130-43e0-8b7f-041d discharge to a drain of adequate size and capacity to accept the maximum flow from any discharge should be arranged.

4.20.5.1 The relief valve shall discharge into an open pipe or into a cone or funnel secured to the outlet of the valve.

4.20.5.2 Water discharge from the relief valve shall be readily visible or easily detectable by the pump operator.

4.20.5.3 Splashing of water into the pump room shall be avoided.

4.20.5.4 If a closed-type cone is used, it shall be provided with means for detecting motion of water through the cone.

Relief valve discharge is permitted to be piped back to the suction side of a fire pump (closed loop). Where this piping arrangement is used, a method to detect flow must be provided, such as a flow switch connected to a local bell, or a closed waste cone with a sight glass. This arrangement also necessitates the installation of a circulation relief valve for cooling purposes (see 4.20.7.1 for additional details). This arrangement is shown in Exhibit I.4.28. Relief valve discharge is also permitted to be piped back to the water supply source, such as an aboveground water storage tank, as shown in Exhibit I.4.29(a). A method to detect flow is also required in this case since flow will not be readily visible, unlike cases where the relief valve discharge is piped to an open drain, as shown in Exhibit I.4.29(b).

EXHIBIT I.4.28 Pressure Relief Valve Piped to Pump Suction (Closed). (Courtesy of Stephan Laforest, Summit Sprinkler Design Services, Inc.)

![](../images/chunk-003/68c8f3f05fe8fad66f8fbd8f69f5524bed72e16bfcdb297e74505835c75be615.jpg)

![](../images/chunk-003/a8c4ec61da4f67acf5cb501cb2c64e8d640c0e8d5a974f05d5c705d0fd4b3d57.jpg)  
(a)

![](../images/chunk-003/b22454487979316a578d81a450ca4bee2151f26187b5cf19bc97e985f8be9194.jpg)

![](../images/chunk-003/0377444afb05ea42b2486e9556e97bd089667b8fc0e73b99869fa719ba93fc33.jpg)  
(b)  
EXHIBIT I.4.29 (a) Pressure Relief Valve Piped to Water Supply Source. (Courtesy of Stephan Laforest, Summit Sprinkler Design Services, Inc.) (b) Pressure Relief Valve Piped to Drain (Open). (Courtesy of JENSEN HUGHES, Inc.)  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

4.20.5.5 If the relief valve is provided with means for detecting motion (flow) of water through the valve, then cones or funnels at its outlet shall not be required.

**4.20.6 Discharge Piping.**

4.20.6.1 Except as permitted in 4.20.6.2, the relief valve discharge pipe shall be of a size not less than that given in Section 4.28.

4.20.6.2 The discharge pipe shall be permitted to be sized hydraulically to discharge sufficient water to prevent the pump discharge pressure, adjusted for elevation, from exceeding the pressure rating of the system components.

4.20.6.2.1 If the pipe employs more than one elbow, the next larger pipe size shall be used.

4.20.6.3 Relief valve discharge piping returning water back to the supply source, such as an aboveground storage tank, shall be run independently and not be combined with the discharge from other relief valves.

A shutoff valve is not permitted in the pressure relief valve discharge piping. Combining pressure relief valve discharge piping could result in backpressure on other pressure relief valves. Also, combining pressure relief valve discharge piping does not allow isolating one pump and removing its pressure relief valve for repair without risking the discharge from other pressure relief valves — that is, all fire pumps with common pressure relief valve piping must be disabled to safely work on one pressure relief valve. For these same reasons, the discharge piping of other devices, such as the circulation relief valve or flowmeter, should not be connected to the relief valve drain piping.

4.20.6.4 Relief valve discharge piping from a single fire pump returning water back to theN supply source shall be permitted to be combined with fire pump test piping downstream of any control valve in a manner that complies with 4.20.6, 4.22.2, and 4.22.3.

4.20.6.5 The discharge piping from multiple relief valves shall not be combined with fireN pump test piping.

4.20.6.6 Isolation of the test header piping from the pressure relief valve discharge shall beN possible.

4.20.7\* Discharge to Source of Supply. Where the relief valve is piped back to the source of supply, the relief valve and piping shall have sufficient capacity to prevent pressure from exceeding that for which system components are rated.

A.4.20.7 Where the relief valve discharges back to the source of supply, the back pressure capabilities and limitations of the valve to be used should be determined. It might be necessary to increase the size of the relief valve and piping above the minimum to obtain adequate relief capacity due to back pressure restriction.

4.20.7.1 Where a pressure relief valve has been piped back to suction, a circulation relief valve sized in accordance with 4.13.1.7 and 4.20.7 and discharged to atmosphere shall be provided downstream of the pressure relief valve. The circulating relief valve shall actuate below the opening set point of the pressure relief valve to ensure cooling of the pump during churn operation.

Where a pressure relief valve discharge is piped back to the suction side of a fire pump (closed loop), a circulation relief valve located downstream of the pressure relief valve must be installed. This is in addition to the circulation relief valve required by Section 4.13, which is designed to provide cooling water under churn conditions and might close when water is flowing through the pressure relief valve. The purpose of the circulation relief valve required by 4.20.7.1 is to provide cooling of the fire pump when water is flowing through the pressure relief valve back to the pump suction. The pressure setting of the circulation relief valve should be well below the pressure relief valve setting but above the maximum suction pressure.

Δ 4.20.7.2 Where pump discharge water is piped back to pump suction and the pump is driven by a diesel engine with heat exchanger cooling, the controller shall provide a visual indicator and audible alarm and stop the engine when a high cooling water temperature signal as required by 11.2.4.4.8 is received, provided there are no active emergency requirements for the pump to run.

High water temperature supply to the diesel engine should not occur with proper design and operation but might occur when improper design or pressure relief valve failure causes water to recirculate through the pressure relief valve. This requirement is intended to prevent damage to the engine under nonemergency conditions; under emergency conditions the engine should continue to run even if it results in damage to the engine.

4.20.7.2.1 The requirements of 4.20.7.2 shall not apply when pump discharge water is being piped back to a water storage reservoir.

The temperature change from energy added by the fire pump to water that is recirculated through a water storage tank should be minimal.

4.20.8\* Discharge to Suction Reservoir. Where the supply of water to the pump is taken from a suction reservoir of limited capacity, the drain pipe shall discharge into the reservoir at a point as far from the pump suction as is necessary to prevent the pump from drafting air introduced by the drain pipe discharge.-f130-43e0-8b

A.4.20.8 When discharge enters the reservoir below minimum water level, there is not likely to be an air problem. If it enters over the top of the reservoir, the air problem is reduced by extending the discharge to below the normal water level.

4.20.9 Shutoff Valve. A shutoff valve shall not be installed in the relief valve supply or discharge piping.

**4.21 Pumps Arranged in Series.**

**4.21.1 Series Fire Pump Unit Performance.**

4.21.1.1 A series fire pump unit (pumps, drivers, controllers, and accessories) shall perform in compliance with this standard as an entire unit.

4.21.1.2 Within 20 seconds after a demand to start, pumps in series shall supply and maintain a stable discharge pressure (±10 percent) throughout the entire range of operation.

When one fire pump takes suction from another, pressure and flow oscillations can occur, especially with variable speed pumps. It has been determined that 20 seconds is an achievable time for stable operation to occur. Excessive oscillations can damage the pumps and can be an issue to a fire fighter using a hose stream.

4.21.1.2.1 The discharge pressure shall be permitted to restabilize whenever the flow condition changes.

The requirement for stable discharge pressures applies while conditions affecting flow (primarily valve positions and open orifices) stay the same. When another orifice is opened or a valve position changes, the flow rate and discharge pressures will also change and are permitted to restabilize.

4.21.1.3 The complete series fire pump unit shall be field acceptance tested for proper performance in accordance with the provisions of this standard. (See Section 14.2.)

**4.21.2 Series Fire Pump Unit Arrangement.**

4.21.2.1\* Except as permitted by 4.21.2.2, all the pumps that are a part of a series fire pump unit shall be located within the same fire pump room.

Housing fire pumps that operate in series in different pump rooms can introduce operational issues, such as startup and shutdown of pumps in the proper sequence to prevent damage to other pumps.

![](../images/chunk-003/28c8b84675b7a7d8ad7e08d97acb7acbcd99ea4cd4482823e256994708f1c1c9.jpg)

A.4.21.2.1 Where pumps are installed in series and are located in the same pump room, the discharge pressure from the second (or third) pump is typically at a pressure that is too high for the outlets on a fire sprinkler or standpipe system on the lower floors of the building. Rather than use this high discharge pressure with pressure-reducing valves, it is a common, and accepted practice, to take the fire protection supply from the discharge of the preceding pump through a connection between that pump and subsequent pump(s) as shown in Figure A.4.22.1.3(a) and Figure A.4.22.1.3(b).

4.21.2.2 Pumps that are a part of a series fire pump unit shall be permitted to be located in separate pump rooms where all the following conditions are met:

Meeting these conditions allows vertical staging of fire pumps. Although vertical staging of fire pumps can eliminate the need for express risers, it might add a requirement for a test riser. In addition, vertical staging requires primary and standby electric power to the higher pump(s) and protected control wiring between the pumps.

(1) Each pump shall be arranged so that all pumps operating in series can be manually stopped or started from all pump rooms housing the series fire pumps.

This provision permits manual starting or stopping of series fire pumps in the proper sequence without having to access additional pump rooms.

(2) The suction and discharge pressures from all pumps operating in series shall be displayed in all pump rooms housing the series fire pumps.

This provision allows the operator to know whether appropriate flow and pressure will be available to a downstream pump before startup and whether downstream pumps have shut down before shutting down an upstream pump.

(3) The alarms and signals shall be annunciated in the other pump rooms for all pumps that are a part of the series fire pump unit in accordance with 4.21.2.8 and 4.21.2.9.

(4) The interconnect control wiring between the controllers in different pump rooms shall comply with 4.21.2.8 and 4.21.2.9.

(5) A pump room communication system that shall comply with 4.21.2.9 and 4.21.2.10.

4.21.2.3 No more than three pumps shall be allowed to operate in series as a part of a series fire pump unit.

The addition of each pump in a series results in some decrease in overall reliability, since the failure of an upstream pump causes the failure of all downstream pumps. This decrease in reliability, along with high pressures and increasing complexity, make it undesirable to have more than three pumps operating in series.

4.21.2.4 No more than two variable speed pumps shall be allowed to operate in series as a part of a series fire pump unit.

Variable speed pumps operating in series have more difficulty maintaining the set pressure, and some oscillation can occur because all the pumps in series are simultaneously adjusting speed.

4.21.2.5 No pump in a series pump unit shall be shut down automatically for any condition of suction pressure.

4.21.2.6 No pressure-reducing or pressure-regulating valves shall be installed between fire pumps arranged in series as a part of a series fire pump unit.

4.21.2.7 The pressure at any point in any pump in a series fire pump unit, with all pumps running at shutoff and rated speed at the maximum static suction supply, shall not exceed any pump suction, discharge, or case working pressure rating.

4.21.2.8 Protection of Control Wiring for Series Fire Pump Units.

4.21.2.8.1\* Interconnected control wiring of fire pumps in series that are not located in the same room and that affect the starting of the supply (lower zone) pump(s) shall be protected against fire and physical damage in the same manner as power conductors described in NFPA 70, Article 695.

The control wiring between series fire pumps in different rooms must be protected from fire or mechanical damage that could impair one or more of the fire pumps.

A.4.21.2.8.1 The following methods should be considered acceptable:

(1) Be encased in a minimum of 2 in. (50 mm) of concrete

(2) Be protected by a listed fire-rated assembly that has a minimum 2-hour fire rating and is dedicated to the fire pump circuit(s)

(3) Be a listed electrical circuit protective system that has a minimum 2-hour fire rating

(4) Be protected by a listed fire-rated assembly that has a minimum 2-hour fire rating and contains only emergency alarm and/or control wiring circuits dedicated to fire pumps, or emergency systems generators, or legally required generators, and no power wiring circuits

4.21.2.8.1.1 The motor on the supply (lower zone) pump(s) shall start on the opening of the control circuit (remote start) loop.

4.21.2.8.1.2 The installed controllers shall meet the requirements of 10.5.2.5 or 12.7.2.5 as applicable.

**4.21.2.9 Status Signals for Series Fire Pump Units.**

It is critical to know the status of all series fire pumps during testing and emergency conditions.

4.21.2.9.1 Audible and visual status signals shall be provided in each pump room indicating the status of the associated series pump(s) not located in the same pump room.

4.21.2.9.1.1 The following audible and visual signals shall be provided in each pump roomΔ for each series electric fire pump(s).

(1) Pump running in accordance with 10.4.7.2.1

(2) Phase loss in accordance with 10.4.7.2.2

(3) Phase reversal in accordance with 10.4.7.2.3

(4) Controller connected to alternative source in accordance with 10.4.7.2.4

(5) Alternate circuit breaker open or tripped in accordance with 10.8.3.12.1

(6) Low suction pressure — suction pressure more than 10 psi (0.68 bar) below the design suction pressure on any downstream series pump(s)

**4.21.2.9.1.2 The following audible and visual signals shall be provided in each pump roomΔ for each series diesel fire pump(s).**

(1) Pump running in accordance with 12.4.2.3(1)

(2) Control switch in off or manual position in accordance with 12.4.2.3(2)

(3) Trouble on controller or engine in accordance with 12.4.2.3(3)

(4) Low suction pressure — suction pressure more than 10 psi (0.68 bar) below the design suction pressure on any downstream series pump(s)

4.21.2.9.2 Series fire pump controller(s) shall be provided with additional contacts for remote indication in accordance with 4.21.2.9.1.1 or 4.21.2.9.1.2.

4.21.2.9.2.1 Where other means are used to communicate this information, additional contacts in 4.21.2.9.2 shall not be required.

**4.21.2.10 Communications for Series Fire Pump Units.**

Pump rooms have a high noise level when operating, and normal communication means are frequently unsatisfactory during testing and emergency operation.

4.21.2.10.1 A two-way, in-building emergency services communications system in accordance with NFPA 72 shall be provided in each pump room where pumps in series are not located in the same room.

4.21.2.10.1.1 The communication system shall meet the survivability requirements of NFPA 72.

**4.22 Water Flow Test Devices.**

**4.22.1 General.**

Acceptance testing includes testing at rated speed without flow through a pressure relief valve (where required). The pipe, valves, and fittings in the pump discharge piping must be rated for the maximum discharge pressure. If the discharge pressure exceeds 175 psi (12.1 bar), flanged fittings must be of extra heavy pattern.

4.22.1.1\* A fire pump installation shall be arranged to allow the test of the pump at its rated conditions as well as the suction supply at the maximum flow available from the fire pump.

Every fire pump installation needs a method for performing the acceptance test required in Chapter 14. NFPA 25 permits the following three methods for testing fire pumps:

1. Test header. This device is connected to the discharge side of the pump and has a number of hose outlets as illustrated in Exhibit I.4.30. When testing the pump, the hose is connected to the outlets with water discharged in a safe location as illustrated in Exhibit I.4.31 and Exhibit I.4.32. Flow readings are usually taken from the end of the hose with a pitot tube or other flow measuring device.

2. Flowmeter. A special pipe is run from the discharge side of the pump back to the water supply (or to some other acceptable discharge point) with a flowmeter and control valve in the line. When testing the pump, the control valve is partially opened (with the pump already running) to achieve the 100 percent flow condition. The valve is then opened more to achieve the 150 percent flow condition.

3. Closed loop metering. This method consists of a bypass line with a flowmeter and control valves (before and after the flowmeter), which leads directly from the pump discharge to the pump suction. This test is run the same way as method 2, but the water does not come from the supply. The water is recirculated in a small loop through the pump, as illustrated in Exhibit I.4.33. It should be noted that A.4.22.2.1 recommends that metering devices discharge to drain, to the water supply tank, or outside. It should also be noted that acceptance testing must include operating the pump at 100 percent and 150 percent without recirculating the water back to the pump suction (that is, the water must discharge through a test header or other safe location).

![](../images/chunk-003/ffc5efaf4170d973cc79aae4125da409b4c8e2500057cd585d5acaa90d56d7b8.jpg)

![](../images/chunk-003/a4fbd57f2563819d4cf1f6b7ef565ef8ec43856819c3833f55cb77be0f8eef97.jpg)

![](../images/chunk-003/390484259ae2e05b1deaa0d03ddaa2549c4dd6f618511b34d09ae1fe9c1e34e0.jpg)  
EXHIBIT I.4.31 Test Header with Hose Attached. (Courtesy of JENSEN HUGHES, Inc.)  
EXHIBIT I.4.30 Test Headers. (Courtesy of JENSEN HUGHES, Inc.)  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-003/150b1309700d4779645700ce82ce541bd46adb2cd7640c04b8d9249f6a89461e.jpg)  
EXHIBIT I.4.32 Fire Hose Connected to Hose Monsters. (Courtesy of JENSEN HUGHES, Inc.)

![](../images/chunk-003/76d03b56278cc257b97b22b62d132110975fe8dbd19db1df634a2d23b84175e2.jpg)  
EXHIBIT I.4.33 Closed Loop Metering. (Courtesy of JENSEN HUGHES, Inc.)

Because closed loop metering (method 3) does not test the water supply’s ability to get water to the pump, this method cannot be used for an acceptance test. NFPA 25 also limits the application of this method. Once every 3 years, testing must be performed in accordance with method 1 or method 2. Therefore, the designer must make sure that equipment used to perform the annual flow test in accordance with method 1 or method 2 is included in the original design. Otherwise, the acceptance test cannot be completed, and, 3 years after installation, the building owner will be unable to comply with NFPA 25.

![](../images/chunk-003/9ac9b39342b887cba8ea2a0329e0de9628e61bbf38e3bb167b80dd600de567c8.jpg)

**FAQ**

If the fire pump has no means to discharge water, must a test header or flowmeter be provided for a test that cannot be completed?

Under no circumstances can a fire pump be placed into service without an acceptance test. NFPA 25 requires an annual test of the fire pump by means of observing discharge of water at least once every 3 years. A flowmeter in a closed loop arrangement permits testing the pump without discharging water; however, water discharge is required for acceptance testing at least once every 3 years thereafter.

A.4.22.1.1 The two objectives of running a pump test are to make sure that the pump itself is still functioning properly and to make sure that the water supply can still deliver the correct amount of water to the pump at the correct pressure. Some arrangements of test equipment do not permit the water supply to be tested. Every fire pump installation needs to have at least one arrangement of test equipment where the water supply can be tested. Inspection, testing, and maintenance standards (NFPA 25) require the pump test to be run at least once every 3 years using a method that tests the water supply’s ability to provide water to the pump.

4.22.1.2 Where multiple pumps are installed, it shall be permitted to manifold the fire pumpN test discharge piping to a common flow measuring device and discharge.

Unlike the discharge piping for pressure relief valves, the discharge piping for testing multiple fire pumps is permitted to be manifolded together. The newly added requirements of 4.22.1.2 provide guidance for this type of installation. Because the test piping from other pumps will be isolated as required by 4.22.1.2.5, each fire pump can be independently tested to verify the pump’s characteristics during acceptance testing and future testing. This isolation valve also permits maintenance to be performed on a pump without requiring the removal of other pumps from service. Additionally, where multiple pumps are needed to meet the system demands, subparagraphs 4.22.1.2.2 and 4.22.1.2.3 require the piping and devices be sized for the flows and pressures that will be achieved during the testing of multiple pumps operating simultaneously.

N 4.22.1.2.1 Where a single pump can supply the maximum fire protection system demand, the common piping, flow measuring device, and discharge shall be sized for the fire pump with the highest rated flow in accordance with 4.22.2 and 4.22.3.

N 4.22.1.2.2 Where multiple pumps arranged in series are required to meet the maximum fire protection system demand, the common piping, flow measuring device, and discharge shall be sized for the fire pump with the highest rated flow in accordance with 4.22.2 and 4.22.3.

N 4.22.1.2.3 Where multiple pumps arranged in parallel are required to operate simultaneously to meet the maximum fire protection system demand, the common piping, flow measuring device, and discharge shall be sized in accordance with 4.22.2 and 4.22.3 for the combined rated flow of all fire pumps required to operate simultaneously.

N 4.22.1.2.4 The common flow measuring device shall be capable of providing accurate flow measurements when testing a single fire pump and when simultaneously testing all fire pumps required to operate simultaneously.

N 4.22.1.2.5 A control valve shall be installed on each fire pump test connection upstream of the manifold.

4.22.1.3\* Where water usage or discharge is not permitted for the duration of the test specified in Chapter 14, the outlet shall be used to test the pump and suction supply and determine that the system is operating in accordance with the design.

A.4.22.1.3 Outlets can be provided through the use of standard test headers, yard hydrants, wall hydrants, or standpipe hose valves.

The following notes apply to Figure A.4.22.1.3(a) and Figure A.4.22.1.3(b):

(1) The distance from the flowmeter to either isolation valve should be as recommended by the meter manufacturer.

(2) For horizontal split-case fire pumps, there should be a distance of not less than 10 diameters of suction pipe for side connection (not recommended) to the fire pump suction flange. (See 4.16.6.3.1.)

(3) Automatic air release should be provided if piping forms an inverted “U,” trapping air.

(4) The fire protection system should have outlets available to test the fire pump and suction supply piping. (See A.4.22.3.1.)

(5) The closed loop meter arrangement will test only net pump performance. It does not test the condition of the suction supply, valves, piping, and so forth.

(6) Return piping should be arranged so that no air can be trapped that would eventually end up in the eye of the pump impeller.

(7) Turbulence in the water entering the pump should be avoided to eliminate cavitation, which would reduce pump discharge and damage the pump impeller. For this reason, side connection is not recommended.

(8) Prolonged recirculation can cause damaging heat buildup, unless some water is wasted.

(9) The flowmeter should be installed according to manufacturer’s instructions.

(10) Pressure sensing lines also need to be installed in accordance with 10.5.2.1. [See Figure A.4.32(a) and Figure A.4.32(b).]

![](../images/chunk-003/24dc5899da3a7713ee10d7293d275a0223ce1a050b6f4f1510c10c3dc040ca50.jpg)  
FIGURE A.4.22.1.3(a) Preferred Arrangement for Measuring Fire Pump Water Flow with Meter for Multiple Pumps and Water Supplies. Water is{7d1cf25d-f130-43e0-8b permitted to discharge to a drain or to the fire pump water source. (See the text for information on the notes.)

**4.22.1.4 The flow shall continue until the flow has stabilized. (See 14.2.6.6.)**

4.22.1.5\* Where a test header is installed, it shall be installed on an exterior wall or in another location outside the pump room that allows for water discharge during testing.

A.4.22.1.5 The hose valves of the fire pump test header should be located on the building exterior. This is because the test discharge needs to be directed to a safe outdoor location, and to protect the fire pumps, controllers, and so forth, from accidental water spray. In instances where damage from theft or vandalism is a concern, the test header hose valves can be located within the building but outside of the fire pump room if, in the judgment of the authority having jurisdiction, the test flow can be safely directed outside the building without undue risk of water spray to the fire pump equipment.

**4.22.2 Meters and Testing Devices.**

**4.22.2.1\* Metering devices or fixed nozzles for pump testing shall be listed.**

Pitotless nozzles that are designed and listed with a gauge or other pressure reading device directly connected to the nozzle eliminate the need to insert a pitot tube into the flow stream and find the right spot in the discharge stream. This should provide results that are less subject to operator variances.

![](../images/chunk-003/1c80454127a2f33806e857d373e1ad1ed8ea0eab9703bb287ffff3fce8a356f8.jpg)  
FIGURE A.4.22.1.3(b) Typical Arrangement for Measuring Fire Pump Water Flow with Meter. Discharge from the flowmeter is recirculated to the fire pump suction line. (See the text for information on the notes.)

Fixed nozzles are nozzles that are permanently affixed to discharge piping or can be easily attached at a permanently mounted location and are intended for use without a pitot tube. Play pipes or other nozzles with known discharge characteristics that are used with a pitot tube do not have to be listed but should be free of mechanical damage.

**A.4.22.2.1 Metering devices should discharge to drain.**

In the case of a limited water supply, the discharge should be back to the water source (e.g., suction tank, small pond). If this discharge enters the source below minimum water level, it is not likely to create an air problem for the pump suction. If it enters over the top of the source, the air problem is reduced by extending the discharge to below the normal water level.

4.22.2.2 Metering devices or fixed nozzles shall be capable of water flow of not less than   
175 percent of rated pump capacity.

4.22.2.3 All of the meter system piping shall be permitted to be sized hydraulically but shall not be smaller than as specified by the meter manufacturer.

Sizing the meter piping hydraulically can reduce the cost of installation without sacrificing system performance. The intent of the technical committee is to allow a performance-based option for sizing the flowmeter piping.

![](../images/chunk-003/209127868c741cb0db26a10c1ed87986f2e339e8fb0f99ed3b9966c8d69f6e27.jpg)

When multiple fire pumps must operate simultaneously, two flowmeters should be installed in parallel. One meter should be sized for 150 percent rated flow of a single fire pump. A parallel meter should be sized for 150 percent of the rated flow for all simultaneously operating pumps. The accuracy of the higher flow rate meter will be inadequate for measuring the lower flow rate from a single fire pump.

1. In a closed loop system, the meter piping should be sized so that at 150 percent flow, the friction loss through the meter, meter piping valves (fully open), and fittings is less than the net pressure of the fire pump, and sufficient pressure is available to perform an acceptance test by discharging and measuring flow through the pump test header or other means.

2. If the meter piping discharges to atmosphere, the meter piping should be sized so that at 150 percent flow, the friction loss through the meter, meter piping valves (fully open), and fittings is less than the net pressure of the fire pump plus the residual suction pressure, and sufficient pressure is available to perform an acceptance test by discharging and measuring flow through the pump test header or other means.

4.22.2.4 If the meter system piping is not sized hydraulically, then all of the meter system piping shall be sized as specified by the meter manufacturer but not less than the meter device sizes shown in Section 4.28.

4.22.2.5 For nonhydraulically sized piping, the minimum size meter for a given pump capacity shall be permitted to be used where the meter system piping does not exceed 100 ft (30.5 m) equivalent length.

4.22.2.6 For nonhydraulically sized piping, where meter system piping exceeds 100 ft (30.5 m), including length of straight pipe plus equivalent length in fittings, elevation, and loss through meter, the next larger size of piping shall be used to minimize friction loss.

4.22.2.7 The primary element shall be suitable for that pipe size and pump rating.

4.22.2.8 The readout instrument shall be sized for the pump-rated capacity. (See Section 4.28.)

4.22.2.9 When discharging back into a tank, the discharge nozzle(s) or pipe shall be located at a point as far from the pump suction as is necessary to prevent the pump from drafting air introduced by the discharge of test water into the tank.

4.22.2.10\* Where a metering device is installed in a loop arrangement for fire pump flow testing, an alternate means of measuring flow shall be provided.

Performance testing in NFPA 25 is permitted to recirculate water back to the pump suction 2 out of every 3 years. This does not test the water supply. At a minimum of every third year, water must be discharged so that the water supply is tested.

A.4.22.2.10 The testing arrangement should be designed to minimize the length of fire hose needed to discharge water safely [approximately 100 ft (30 m)]. Where a flow test meter is installed, an alternate means of testing, such as hydrants, hose valves, test header(s), and so forth is needed as an alternate means of testing the performance of the fire pump, and to verify the accuracy of the metering device.

4.22.2.10.1 The alternate means of measuring flow shall be located downstream of and in series with the flow meter.

The alternate means of measuring flow allows verification of the accuracy of a flow test meter, acceptance testing, and verification of the suction supply every 3 years as required by NFPA 25.

4.22.2.10.2 The alternate means of measuring flow shall function for the range of flows necessary to conduct a full flow test.

4.22.2.10.3 An appropriately sized test header shall be an acceptable alternate means of measuring flow.

Locating a test header downstream of the flowmeter allows verification of the accuracy of a flow test meter, acceptance testing, and verification of the suction supply every 3 years as required by NFPA 25.

**4.22.3 Hose Valves.**

**4.22.3.1\* General.**

A.4.22.3.1 The hose valves should be attached to a header or manifold and connected by suitable piping to the pump discharge piping. The connection point should be between the discharge check valve and the discharge gate valve. Hose valves should be located to avoid any possible water damage to the pump driver or controller. If there are other adequate pump testing facilities, the hose valve header can be omitted when its main function is to provide a method of pump and suction supply testing. Where the hose header also serves as the equivalent of a yard hydrant, this omission should not reduce the number of hose valves to less than two.

4.22.3.1.1 Hose valves shall be listed.

4.22.3.1.2 The number and size of hose valves used for pump testing shall be as specified in Section 4.28.

4.22.3.1.3 Where outlets are being utilized as a means to test the fire pump in accordance with 4.22.1.1, one of the following methods shall be used:

(1)\* Hose valves mounted on a hose valve header with supply pipe sized in accordance with 4.22.3.4 and Section 4.28

A.4.22.3.1.3(1) Outlets are typically provided through a standard test header. The test header is usually connected to the pump system between the discharge check valve and the discharge control valve for the pump so that the fire protection system can be isolated from the pump during testing if desired. However, the objective of testing the pump can be achieved with other arrangements as well.

(2) Wall hydrants, yard hydrants, or standpipe outlets of sufficient number and size to allow testing of the pump

Some industrial fire water distribution systems have multiple sources and also provide process water. When using hydrants to test a fire pump on such a system, it is possible that the fire pump is supplying process water as well as the hydrant flow. It is also possible that part of the flow out of a hydrant is not from the fire pump being tested. In such cases, the fire pump test will provide inaccurate results. A pump test header should be provided for these situations.

**4.22.3.2 Thread Type. Thread types shall be in compliance with one of the following:**

(1) Hose valve(s) shall have the NH standard external thread for the valve size specified, as stipulated in NFPA 1963.

(2) Where local fire department connections do not conform to NFPA 1963 and the connection is to be utilized as a wall hydrant, the authority having jurisdiction shall designate the threads to be used.

**4.22.3.3 Location.**

4.22.3.3.1 A listed indicating butterfly or gate valve shall be located in the pipeline to the hose valve header.

4.22.3.3.2 A drain valve or automatic ball drip shall be located in the pipeline at a low pointΔ between the valve and the header. [See Figure A.6.3.1(a) and Figure A.7.2.2.1.]

A pump test header that is not completely drained after a fire pump test could freeze and damage the test header and/or hose valves.

4.22.3.3.3 The valve required in 4.22.3.3.1 shall be at a point in the line close to the pump. [See Figure A.6.3.1(a).]

4.22.3.4 Pipe Size. The pipe size shall be in accordance with one of the following methods:Δ

(1) Where the pipe between the hose valve header and the connection to the pump discharge pipe is over 15 ft (4.5 m) in length, the next larger pipe size than that required by 4.22.3.1.3 shall be used.

(2)\* This pipe shall be permitted to be sized by hydraulic calculations that match the actual test configuration and that include the required pitot pressure and friction loss for the total length of pipe and fire hose plus equivalent lengths of fittings, control valve, and hose valves, plus elevation loss, from the pump discharge flange to the discharge outlets.

A pump test header can be sized by knowing the necessary pitot pressure and calculating the friction loss from the nozzle tip all the way back to the fire pump discharge. The necessary pitot pressure can be determined by dividing 1.5 times the rated flow by the number of discharge nozzles and using a table or the following formula:{7d1cf

For U.S. customary units: P = [Q/(29.83CD<sup>2</sup>)]<sup>0.5</sup>   
where:   
P = pitot pressure in psi   
Q = flow rate in gpm   
C = nozzle discharge coefficient (0.975 for play pipes)   
D = nozzle diameter in inches   
For metric units: Q<sub>m</sub> = 0.0666cd² <sup>P</sup>m   
where:   
Q<sub>m</sub>= flow (L/min)   
P<sub>m</sub> = pressure (kPa or bar)

One formula for approximating the friction loss in fire hose is as follows:

FL = C × (Q/100)<sup>2</sup> × L/100   
where:   
FL = friction loss in psi   
C = friction loss coefficient (see following table)   
Q = flow rate in gpm   
L = hose length

<table><tr><td>Diameter</td><td>Coefficient</td></tr><tr><td>3/ in. hose</td><td>1100</td></tr><tr><td>1 in. hose</td><td>150</td></tr><tr><td>11/4 in. hose</td><td>80</td></tr><tr><td>1½ in. hose</td><td>24</td></tr><tr><td>1¾ in. hose</td><td>15.5</td></tr><tr><td>2 in. hose</td><td>8</td></tr><tr><td>2½ in. hose</td><td>2</td></tr><tr><td>3 in. hose</td><td>0.677</td></tr><tr><td>3½ in. hose</td><td>0.34</td></tr><tr><td>4 in. hose</td><td>0.2</td></tr><tr><td>4½ in. hose</td><td>0.1</td></tr><tr><td>5 in. hose</td><td>0.08</td></tr><tr><td>6 in. hose</td><td>0.05</td></tr></table>

Note: For SI units, 1 in. = 25.4 mm

Commentary Table I.4.4 shows the required pitot pressure and friction loss in 2½ in. (65 mm) fire hose for each pump size flowing at 150 percent of rated capacity with the flow divided equally through the number of hose valves required by this standard.

COMMENTARY TABLE I.4.4 Pitot Pressure and Friction Loss
<table><tr><td>Pump Size (gpm)</td><td>Pump Suction of 2½ in. Hose Size (in.)</td><td>Number Valves</td><td>Maximum Flow Through Each Hose Valve (gpm)</td><td>Pressure Required at Each 11/g in. Play Pipe Tip C=0.975 (psi)</td><td>Pressure Required at Each 1¾ in. Play Pipe Tip C=0.975 (psi)</td><td>Approximate Friction Loss in 50 ft of 2½ in. Fire Hose</td></tr><tr><td>25</td><td>1</td><td>1</td><td>38</td><td>1.1</td><td>0.2</td><td>0.1</td></tr><tr><td>50</td><td>11½2</td><td>1</td><td>75</td><td>4.2</td><td>0.7</td><td>0.6</td></tr><tr><td>100</td><td>2</td><td>1</td><td>150</td><td>16.6</td><td>2.8</td><td>2.3</td></tr><tr><td>150</td><td>21½</td><td>1</td><td>225</td><td>37.4</td><td>6.4</td><td>5.1</td></tr><tr><td>200</td><td>3</td><td>1</td><td>300</td><td>66.4</td><td>11.3</td><td>9</td></tr><tr><td>250</td><td>3½</td><td>1</td><td>375</td><td>103.8</td><td>17.7</td><td>14.1</td></tr><tr><td>300</td><td>4</td><td>1</td><td>450</td><td>149.5</td><td>25.5</td><td>20.3</td></tr><tr><td>400</td><td>4</td><td>2</td><td>300</td><td>66.4</td><td>11.3</td><td>9</td></tr><tr><td>450</td><td>5</td><td>2</td><td>338</td><td>84.3</td><td>14.4</td><td>11.4</td></tr><tr><td>500</td><td>5</td><td>2</td><td>375</td><td>103.8</td><td>17.7</td><td>14.1</td></tr><tr><td>750</td><td>6</td><td>3</td><td>375</td><td>103.8</td><td>17.7</td><td>14.1</td></tr><tr><td>1000</td><td>8</td><td>4</td><td>375</td><td>103.8</td><td>17.7</td><td>14.1</td></tr><tr><td>1250</td><td>8</td><td>6</td><td>313</td><td>72.3</td><td>12.3</td><td>9.8</td></tr><tr><td>1500</td><td>8</td><td>6</td><td>375</td><td>103.8</td><td>17.7</td><td>14.1</td></tr><tr><td>2000</td><td>10</td><td>6</td><td>500</td><td>184.5</td><td>31.5</td><td>25</td></tr><tr><td>2500</td><td>10</td><td>8</td><td>469</td><td>162.3</td><td>27.7</td><td>22</td></tr><tr><td>3000</td><td>12</td><td>12</td><td>375</td><td>103.8</td><td>17.7</td><td>14.1</td></tr><tr><td>3500</td><td>12</td><td>12</td><td>438</td><td>141.6</td><td>24.2</td><td>19.2</td></tr><tr><td>4000</td><td>14</td><td>12</td><td>500</td><td>184.5</td><td>31.5</td><td>25</td></tr><tr><td>4500</td><td>16</td><td>12</td><td>563</td><td>233.9</td><td>40</td><td>31.7</td></tr><tr><td>5000</td><td>16</td><td>12</td><td>625</td><td>288.3</td><td>49.2</td><td>39.1</td></tr></table>

Note: For SI units, 1 gpm = 3.8 L/min; 1 in. = 25.4 mm; 1 psi = 0.068 bar

<table><tr><td rowspan=1 colspan=3>Pump size</td><td rowspan=1 colspan=1>1500</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Number of test hose streams</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Size of hose</td><td rowspan=1 colspan=1>21/2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Feet of hose per test hose</td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Nozzle size</td><td rowspan=1 colspan=1>1.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Nozzle coefficient</td><td rowspan=1 colspan=1>0.97</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Pump test header pipe size</td><td rowspan=1 colspan=1>8.071</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>C factor</td><td rowspan=1 colspan=1>120</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=8 colspan=1>Pump Test HeaderPipe Fittings</td><td rowspan=1 colspan=1>TypeFitting</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>Equiv.Length</td><td rowspan=1 colspan=1>TotalEquiv.Length</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>45∞</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>E</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>LRE</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>T</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>BV</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>GV</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>SW</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>45</td><td rowspan=1 colspan=1>45</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Pump test header pipe length</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Total equivalent length</td><td rowspan=1 colspan=1>141</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Maximum test flow</td><td rowspan=1 colspan=1>2250</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Friction loss per ft in pipe</td><td rowspan=1 colspan=1>0.0392</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Total loss in pump test header pipe</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5.5</td></tr><tr><td rowspan=1 colspan=4>Flow in each hose</td><td rowspan=1 colspan=1>375</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Friction loss in 100 ft of hose</td><td rowspan=1 colspan=1>28.125</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Total friction loss in hose</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>14.1</td></tr><tr><td rowspan=1 colspan=4>Equivalent pipe length 2½ in. valve</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Friction loss in 2½ in. pipe</td><td rowspan=1 colspan=1>0.4561</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Friction loss through 2½/ in. valve</td><td rowspan=1 colspan=1>3.2</td></tr><tr><td rowspan=1 colspan=5>Required pitot pressure</td><td rowspan=1 colspan=1>18</td></tr><tr><td rowspan=1 colspan=5>Elevation difference</td><td rowspan=1 colspan=1>0</td></tr><tr><td rowspan=1 colspan=5>Required pump discharge</td><td rowspan=1 colspan=1>40.8</td></tr><tr><td rowspan=1 colspan=6></td></tr></table>

FIGURE A.4.22.3.4(2) Sample Pump Test Header Calculation.

4.22.3.4.1 In accordance with 4.22.3.4(2), the installation shall be proven by a test flowingN the lessor of 150 percent of rated flow or the maximum flow available at the lowest permissible suction pressure to achieve the required pitot pressure or higher.

**4.23 Steam Power Supply Dependability.**

Existing steam-driven fire pump installations are rare, and new installations of steam-driven fire pumps are very rare. However, NFPA 20 still recognizes steam turbine drivers with a reliable source of steam as acceptable fire pump drivers.

**4.23.1 Steam Supply.**

4.23.1.1 Careful consideration shall be given in each case to the dependability of the steam supply and the steam supply system.

4.23.1.2 Consideration shall include the possible effect of interruption of transmission piping either on the property or in adjoining buildings that could threaten the property.

**4.24 Shop Tests.**

Shop test results are used for comparison to acceptance testing results during the field acceptance test (for annual testing requirements, see NFPA 25). See Chapter 14 for more information regarding shop and acceptance tests.

4.24.1 General. Each individual pump shall be tested at the factory to provide detailed performance data and to demonstrate its compliance with specifications.

**4.24.2 Preshipment Tests.**

4.24.2.1 Before shipment from the factory, each pump shall be hydrostatically tested by the manufacturer for a period of not less than 5 minutes.

4.24.2.2 The test pressure shall not be less than one and one-half times the sum of the pump’s-f130-43e0-8b7f-041dc4ddd530} shutoff head plus its maximum allowable suction head, but in no case shall it be less than 250 psi (17.24 bar).

4.24.2.3 Pump casings shall be essentially tight at the test pressure.

4.24.2.4 During the test, no objectionable leakage shall occur at any joint.

4.24.2.5 In the case of vertical turbine–type pumps, both the discharge casting and pump bowl assembly shall be tested.

**4.25\* Pump Shaft Rotation.**

Pump shaft rotation shall be determined and correctly specified when fire pumps and equipment involving that rotation are ordered.

![](../images/chunk-003/061df1e2380d9b3958b6aec80d3bee1f6f1489ce285e4d9bc85686e63a6d35ce.jpg)

The rotation of a fire pump dictates the entire layout of piping and equipment in the fire pump room. The correct rotation must be determined before attempting a piping layout and design, and the rotation should be specified on the fire pump purchase order. It is important to note that not all fire pump manufacturers view rotation from the same perspective. Therefore, the manufacturer’s catalog should be consulted for the proper procedure for determining pump rotation. Some diesel engine drives are only available using a single rotation direction.

A.4.25 Pumps are designated as having right-hand, or clockwise (CW), rotation or left-hand, or counterclockwise (CCW), rotation. Diesel engines are commonly stocked and supplied with clockwise rotation.

Pump shaft rotation can be determined as follows:

(1) Horizontal Pump Shaft Rotation. The rotation of a horizontal pump can be determined by standing at the driver end and facing the pump. [See Figure A.4.25(a).] If the top of the shaft revolves from the left to the right, the rotation is right-handed, or clockwise (CW). If the top of the shaft revolves from right to left, the rotation is left-handed, or counterclockwise (CCW).

(2) Vertical Pump Shaft Rotation. The rotation of a vertical pump can be determined by looking down at the top of the pump. If the point of the shaft directly opposite revolves from left to right, the rotation is right-handed, or clockwise (CW). [See Figure A.4.25(b).] If the point of the shaft directly opposite revolves from right to left, the rotation is left-handed, or counterclockwise (CCW).

See Exhibit I.4.34 for an example of a pump marked with the shaft rotation direction.

![](../images/chunk-003/70c0ee9ce7480e608b963cbbfcb0e642a6bd44c4b8412a1911cbedb53a126793.jpg)  
EXHIBIT I.4.34 Pump Shaft Rotation Marking. (Courtesy of JENSEN HUGHES, Inc.)

**4.26\* Other Signals.**

Where required by other sections of this standard, signals shall call attention to improper conditions in the fire pump equipment.

A.4.26 In addition to those conditions that require signals for pump controllers and engines, there are other conditions for which such signals might be recommended, depending upon local conditions. Some of these conditions are as follows:

(1) Low pump room temperature

(2) Relief valve discharge

(3) Flowmeter left on, bypassing the pump

(4) Water level in suction supply below normal

(5) Water level in suction supply near depletion

(6) Steam pressure below normal

Such additional signals can be incorporated into the trouble signals already provided on the controller, or they can be independent.

![](../images/chunk-003/53229540bb369f62b59fb1f58ae1c52303e05fab393e8dabe2c5e3138cde368c.jpg)  
FIGURE A.4.25(a) Horizontal Pump Shaft Rotation.

![](../images/chunk-003/7865b7008555523f0bc2dc0da83b2bc8ade67302c8a3d3407e4b551eaf84bf4d.jpg)  
FIGURE A.4.25(b) Vertical Pump Shaft Rotation.

**4.27\* Pressure Maintenance (Jockey or Make-Up) Pumps.**

Factors such as the nature of the water supply or leakage through the system piping can cause pressure drops or fluctuations within the fire protection system. These pressure fluctuations can cause the

**? ASK THE AHJ**

Can the water department pressure be used to maintain pressure in the piping to a deluge system?

ANSWER: This is not recommended. If a pressure maintenance pump is not provided and the fire pump starts automatically at a set pressure, the residual pressure from the large flow that occurs when the deluge system operates must drop below the fire pump start set pressure. The fire pump may be started electronically by a signal from the detection system. A pressure maintenance pump is still recommended for the following reasons:

1. The normal pressure is substantially below the pump discharge pressure, and activating the fire pump against the lower initial pressure will cause a higher pressure surge.

2. The residual pressure might not drop sufficiently to activate the fire pump.

3. Fluctuations in the water supply pressure could cause the fire pump to activate without the deluge system tripping.

fire pump to operate even though the fire protection system has not been activated — that is, a sprinkler did not activate, or a standpipe valve was not opened. Fire pumps are not intended to operate for short durations to maintain system pressure. Subsection 4.27.7 prohibits the use of fire pumps as pressure maintenance devices.

The benefits of a pressure maintenance pump go beyond maintaining system pressure. A pressure maintenance pump will reduce the likelihood of a pressure surge and thereby improve the effectiveness of waterflow alarms by avoiding false alarms created by pressure surges.

It is important to note that pressure maintenance pumps (also called make-up pumps or jockey pumps) are not required by NFPA 20. NFPA 20 provides requirements for jockey pumps only when they are installed; however, some method of maintaining system pressure, other than through the fire pump(s), should be provided. The pump, as illustrated in Exhibit I.4.35, is the most frequently used method to maintain system pressure. For systems that use fire system piping for both domestic and fire protection purposes, the domestic pumps typically maintain the system pressure. The operating pressure should be maintained close to the fire pump churn discharge pressure to minimize pressure surges.

Since pressure maintenance pumps are not required, this section indicates that valves and other components are not required to be listed. The suction isolation valve is not required to be an outside screw and yoke (OS&Y), and isolation valves are not required to be supervised. Failure of the pressure maintenance pump will not compromise the fire protection features of the fire pump system, so the level of protection required of a fire pump is not necessary for a pressure maintenance pump.

**FAQ**

**Is a pressure maintenance (jockey or make-up) pump required on all fire pump installations?**

A fire pump cannot be used to maintain system pressure (see 4.27.7). For a fire pump that starts automatically on a pressure drop, a pressure maintenance pump is required unless a means (other than a fire pump) of maintaining system pressure above the fire pump start pressure is provided. Some combination fire protection/water distribution systems have domestic pumps that operate in parallel with the fire pump and provide domestic water at a pressure above the fire pump start pressure setting. A nonautomatic starting fire pump and fire pumps that utilize a nonpressure sensing method to start automatically (e.g., automatic start on a water flow signal) might not require a pressure maintenance pump; however, the system pressure should be maintained close to the fire pump discharge pressure to minimize pressure surge when the fire pump starts.

EXHIBIT I.4.35 Pressure Maintenance Pump.

![](../images/chunk-003/5e3919662e55d519665fa2cf1df67eaaf0ec685a83027371747a37707e345d54.jpg)

A.4.27 Pressure maintenance (jockey or make-up) pumps should be used where it is desirable to maintain a uniform or relatively high pressure on the fire protection system.

A domestic water pump in a dual-purpose water supply system can function as a means of maintaining pressure.

4.27.1 For pressure-actuated fire pumps, a means to maintain the pressure in the fire protection system shall be provided in accordance with one of the following:

(1) A pressure maintenance (jockey) pump

(2) A water mist positive displacement pumping unit in accordance with 8.5.7.2

(3) Another approved means that is not the main fire pump

4.27.2 Pressure maintenance pumps shall not be required to be listed. Pressure maintenance pumps shall be approved.

**? ASK THE AHJ**

The submittal for a fire pump installation does not show a listing for the jockey pump. Is a nonlisted pump permitted?

ANSWER: Yes. Pressure maintenance pumps are not a critical component in the functioning of a fire protection system, and, therefore, a failure of such a device does not cause the system to fail. The failure of the pump will eventually cause the fire pump to run and, hopefully, to be identified and corrected at that time. Because the pump is not a critical component of the system, it is required only to be approved and is not required to be listed.

4.27.2.1\* The pressure maintenance pump shall be sized to replenish the fire protection system pressure due to allowable leakage and normal drops in pressure.

A.4.27.2.1 The sizing of the pressure maintenance pump requires a thorough analysis of the type and size of system the pressure maintenance pump will serve. Pressure maintenance pumps on fire protection systems that serve large underground mains need to be larger than pressure maintenance pumps that serve small aboveground fire protection systems. Underground mains are permitted by NFPA 24 to have some leakage (see 10.10.2.2.6 of NFPA 24), while aboveground piping systems are required to be tight when new and should not have significant leakage.

For situations where the pressure maintenance pump serves only aboveground piping for fire sprinkler and standpipe systems, the pressure maintenance pump should be sized to provide a flow less than a single fire sprinkler. The main fire pump should start and run (providing a pump running signal) for any waterflow situation where a sprinkler has opened, which will-f130-43e0-8b7f-041dc4ddd530} not happen if the pressure maintenance pump is too large.

One guideline that has been successfully used to size pressure maintenance pumps is to select a pump that will make up the allowable leakage rate in 10 minutes or 1 gpm (3.8 L/min), whichever is larger.

4.27.3 Pressure maintenance pumps shall have rated capacities not less than any normal leakage rate.

![](../images/chunk-003/52cca182e219c5c8792acad17ea5bce6ca36a3c789eec19f265e478f01b0d996.jpg)

Pressure maintenance (jockey or make-up) pumps are generally low-flow, high-pressure pumps. For sprinkler systems, jockey pumps are usually sized to flow a quantity of water less than or equal to that required by a single sprinkler. When sized in this manner, if a sprinkler opens on the system, the jockey pump will not be able to keep up with system demand, the pressure will continue to fall, and the fire pump will start, usually after an additional 5 psi (0.3 bar) has been lost to friction following the start of the jockey pump. See Chapter 14 and A.14.2.6 for recommendations on starting pressures for jockey pumps and fire pumps. The pressure differential between the pressure maintenance pump and the fire pump should be a minimum of 10 psi (0.68 bar) to avoid false starting of the fire pump due to pressure fluctuations in the system piping.

A rule of thumb for sizing jockey pumps supplying underground piping is to use 1 percent of the fire pump rated capacity and add 10 psi (0.68 bar) to the pressure rating of the fire pump.

![](../images/chunk-003/524ee0169c806f9801f22bdfc4ba9bc2255b6657e242fad02161c2dd02fcf219.jpg)

**CALCULATION EXAMPLE**

For example, a fire pump with a rated capacity of 1000 gpm at 100 psi (3785 L/min at 6.9 bar):

Jockey pump flow

$$
1 0 0 0 \mathsf { g p m } \times 1 \% = 1 0 \mathsf { g p m }
$$

$$
3 7 8 5 \mathrm { L } / \mathrm { m i n } \times 1 \% = 3 7 . 8 \mathrm { L } / \mathrm { m i n }
$$

Jockey pump pressure

Fire pump rating (100 psi) + 10 psi = 110 psi

Fire pump rating (6.9 bar) + 0.68 bar = 7.58 bar

Therefore, the jockey pump rating would be 10 gpm at 110 psi (37.8 L/min at 7.58 bar).

An exception to this general rule is when older underground systems leak excessively. In such a case, the jockey pump capacity should be increased further, based on the leakage rate of the underground system.

4.27.4 Pressure maintenance pumps shall have discharge pressure sufficient to maintain the desired fire protection system pressure.

**4.27.5\* Excess Pressure.**

A.4.27.5 A centrifugal-type pressure maintenance pump is preferable.

The following notes apply to a centrifugal-type pressure maintenance pump:

(1) A jockey pump is usually required with automatically controlled pumps.

(2) Jockey pump suction can come from the tank filling supply line. This situation would allow high pressure to be maintained on the fire protection system even when the supply tank is empty for repairs.

(3) Pressure sensing lines also need to be installed in accordance with 10.5.2.1. [See and Figure A.4.32(a) and Figure A.4.32(b).]

4.27.5.1 Where a centrifugal-type pressure maintenance pump has a total discharge pressure with the pump operating at shutoff exceeding the working pressure rating of the fire protection equipment, or where a turbine vane (peripheral) type of pump is used, a relief valve sized to prevent overpressuring of the system shall be installed on the pump discharge to prevent damage to the fire protection system.

Unless a pressure relief valve is provided, a positive displacement pressure maintenance pump that fails to shut off for any reason will continue to build up pressure until the motor seizes or something breaks. In general, the pressure maintenance pump is not electrically supervised, and no one will be warned of its continued operation.

4.27.5.2 Running period timers shall not be used where jockey pumps are utilized that have the capability of exceeding the working pressure of the fire protection systems.

A running period timer could cause the pump to continue to operate after the pressure demand is satisfied, which could cause a significant discharge of water through the pressure relief valve.

**4.27.6 Piping and Components for Pressure Maintenance Pumps.**

4.27.6.1 Steel pipe shall be used for suction and discharge piping on pressure maintenance pumps, which includes packaged prefabricated systems.

4.27.6.2 Valves and components for the pressure maintenance pump shall not be required to be listed.

Although a pressure maintenance pump is necessary to prevent the fire pump from starting without a fire protection system demand, listed components are not required because failure of the pressure maintenance pump does not prevent the fire protection system from performing in an emergency.

4.27.6.3 An isolation valve shall be installed on the suction side of the pressure maintenance pump to isolate the pump for repair.

4.27.6.4 A check valve and isolation valve shall be installed in the discharge pipe.

4.27.6.5\* Indicating valves shall be installed in such places as needed to make the pump, check valve, and miscellaneous fittings accessible for repair.

A.4.27.6.5 See Figure A.4.27.6.5.

![](../images/chunk-003/967db09fbcf115c13650a03270e0c76d84799f1445c9092b60f5f62dd977271a.jpg)  
FIGURE A.4.27.6.5 Jockey Pump Installation with Fire Pump.

4.27.6.6 The pressure sensing line for the pressure maintenance pump shall be in accordance with Section 4.32.

4.27.6.7 The isolation valves serving the pressure maintenance pump shall not be required to be supervised.

4.27.7 Except as permitted in Chapter 8, the primary or standby fire pump shall not be used as a pressure maintenance pump.

4.27.8 The controller for a pressure maintenance pump shall be listed but shall not be required to be listed for fire pump service.

4.27.9 The pressure maintenance pump shall not be required to have alternate or standby power.

**Δ 4.28 Summary of Centrifugal Fire Pump Data.**

The sizes indicated in Table 4.28(a) and Table 4.28(b) shall be used as a minimum.

The requirements of NFPA 20 must be followed to ensure fire pump longevity and efficiency. Table 4.28(a) and Table 4.28(b) provide requirements for suction supply piping.

The intent of the pump suction supply is to provide as laminar or evenly distributed flow to the pump as possible. Unbalanced hydraulic flows or turbulent flows result in uneven distribution of water as it enters the pump; uneven distribution will create asymmetrical forces on pump components.

Over time, this condition will severely damage the pump and could result in decreased pump efficiency, increased bearing wear that reduces bearing life, and untimely seal failure. In addition, air could be entrained in the pump, creating air pockets or bubbles that collapse when compressed; this scenario could cause pump cavitation.

The outboard bearing shown in Exhibit I.4.36 failed, causing the fire pump rotating element to shift within the casing and destroy the impeller against the side of the casing.

In Tables 4.28(a) and 4.28(b), use the pump rating to determine minimum pipe sizes. Exhibit I.4.37 shows in graphic form the components listed in Tables 4.28(a) and 4.28(b).

To limit turbulent flow, the size of the suction pipe is based on a maximum water velocity of 15 ft/sec (4.6 m/sec) while the pump is operating at 150 percent of its rated capacity. The velocity can be calculated with the following formula:

$$
F o r U . S . c u s t o m a r y u n i t s ; V = Q / [ 2 . 4 4 8 \times ( d ^ { 2 } ) ]
$$

where:

V = velocity in ft/sec

Q = flow rate in gpm

d = internal pipe diameter in in.

The flow rate at a velocity of 15 ft/sec is $Q = 3 6 . 7 8 \times ( d ^ { 2 } )$

$$
F o r m e t r i c u n i t s : V = Q / [ 3 6 0 0 \times ( d / 2 ) ^ { 2 } ]
$$

where:

V = velocity in m/sec

Q = flow rate in m³/h

d = internal pipe diameter in m{7d1cf25d-f

![](../images/chunk-003/250dd2bc29be7a4dff4b60145f68e01ba6387fac83aad7b8efa88cf8d59a12cd.jpg)

**CLOSER LOOK**

**Notes for Applying Tables 4.28(a) and 4.28(b)**

Suction: The suction size requirement of Tables 4.28(a) and 4.28(b) only applies to the pipe within 10 pipe diameters of the suction flange. See 4.16.3.3.

Hose Valves: The hose valve column, which provides the number of hose valves needed for a test header arrangement based on the fire pump flow, does not dictate that you need to provide a test header with hose valves. NFPA 20 simply requires that a means be provided to test the pump at its rated conditions as well the suction supply at the maximum flow available. A test header with hose valves is one option. See 4.22.1.1.

Relief Valves: A pump should never be deliberately oversized so that a pressure relief valve or pressureregulating device is needed. See 4.7.7.1 and 4.7.7.2. The use of pressure relief valves is limited in NFPA 20 to the following situation:

• Diesel engine drivers where pressures developed can exceed the pressure rating of system components if an overspeed condition occurs

• Variable speed drivers where pressures developed can exceed the pressure rating of the system components if a failure causes the driver to revert to rated speed.

EXHIBIT I.4.36 Damage Caused by Failed Outboard Bearing. (Courtesy of Damon Pietraz, Underwood Fire Equipment)

![](../images/chunk-003/e0ec11445ef25028823f9a8eb81bd462972b29af552345546fa1c5b3d248b085.jpg)  
EXHIBIT I.4.37 Components Listed in Tables 4.28(a) and (b).

![](../images/chunk-003/98d9ece84789bf7ba9056c3aeb88410a9812ee81be13df1ae5368c2e78c13b29.jpg)

TABLE 4.28(a) Summary of Centrifugal Fire Pump Data (U.S. Customary)Δ
<table><tr><td rowspan="2">Pump Rating</td><td colspan="8">Minimum Pipe Sizes (Nominal) (in.)</td></tr><tr><td>Suctiona,b,c</td><td>Dischargea</td><td>Relief Valve</td><td>Relief Valve Discharge</td><td>Meter Device</td><td colspan="2">Number and Size of Hose Nonthreaded</td><td>-Hose Header Supply</td></tr><tr><td>(gpm)</td><td></td><td></td><td></td><td></td><td></td><td>Valves</td><td>Connections</td><td></td></tr><tr><td>25</td><td>1</td><td>1</td><td>3/4</td><td>1</td><td>1/4</td><td>1-1½/½2</td><td>1-2½2</td><td>1</td></tr><tr><td>50</td><td>1½2</td><td>1/4 2</td><td>11/4 1½/2</td><td>11/2 2</td><td>2 21½2</td><td>1-1½ 1-2½</td><td>1-2½ 1-2½</td><td>1½/2</td></tr><tr><td>100</td><td>2 2½</td><td>2/½2</td><td>2</td><td>21/2</td><td>3</td><td>1-2½</td><td>1-2½</td><td>21½2 21/2</td></tr><tr><td>150 200</td><td>3</td><td>3</td><td>2</td><td>21/2</td><td>3</td><td>1-2½</td><td>1-2½</td><td>21/2</td></tr><tr><td>250</td><td>31/2</td><td>3</td><td>2</td><td>21½2</td><td>31/½2</td><td>1-2½</td><td>1-2½/</td><td>3</td></tr><tr><td></td><td>4</td><td>4</td><td>21/2</td><td>31/2</td><td>31/½2</td><td>1-2½</td><td>1-2½</td><td>3</td></tr><tr><td>300 400</td><td>4</td><td>4</td><td>3</td><td>5</td><td>4</td><td>2-2½</td><td>1-5</td><td>4</td></tr><tr><td>450</td><td>5</td><td>5</td><td>3</td><td>5</td><td>4</td><td>2—2½</td><td>1-5</td><td>4</td></tr><tr><td>500</td><td>5</td><td>5</td><td>3</td><td>5</td><td>5</td><td>2-2½</td><td>1-5</td><td>4</td></tr><tr><td>750</td><td>6</td><td>6</td><td>4</td><td>6</td><td>5</td><td>3-2½</td><td>1-5</td><td>6</td></tr><tr><td>1000</td><td>8</td><td>6</td><td>4</td><td>8</td><td>6</td><td>4—2½</td><td>1-5</td><td>6</td></tr><tr><td>1250</td><td>8 8</td><td>8 8</td><td>6 6</td><td>8 8</td><td>6 8</td><td>6-2½/ 6-2½</td><td>1-5 1-5</td><td>8</td></tr><tr><td>1500 2000</td><td>10</td><td>10</td><td>6</td><td>10</td><td>8</td><td>6-2/½</td><td>2—5d</td><td>8 8</td></tr><tr><td></td><td>10</td><td>10</td><td>6</td><td>10</td><td>8</td><td>8-2/½</td><td>2—5d</td><td></td></tr><tr><td>2500</td><td>12</td><td>12</td><td>8</td><td>12</td><td>8</td><td>12-2½</td><td>2—5d</td><td>10 10</td></tr><tr><td>3000 3500</td><td>12</td><td>12</td><td>8</td><td>12</td><td>10</td><td>12-2½</td><td>3—5d</td><td>12</td></tr><tr><td>4000</td><td>14</td><td>12</td><td>8</td><td>14</td><td>10</td><td>16-2½</td><td>3—5d</td><td>12</td></tr><tr><td>4500</td><td>16</td><td>14</td><td>8</td><td>14</td><td>10</td><td>16-2½</td><td>3—5d</td><td>12</td></tr><tr><td>5000</td><td>16</td><td>14</td><td>8</td><td>14</td><td>10</td><td>20—2½/</td><td>3—5d</td><td>12</td></tr></table>

2019 Stationary Fire Pumps and Standpipe Systems Handbook  
Notes:  
(1) The pressure relief valve is permitted to be sized in accordance with 4.20.2.1.  
(2) The pressure relief valve discharge is permitted to be sized in accordance with 4.20.6.2  
(3) The flowmeter device is permitted to be sized in accordance with 4.22.2.3.  
(4) The hose header supply is permitted to be sized in accordance with 4.22.3.4.  
(5) Other types of test outlets, sizes, and quantities are permitted when approved by the authority having jurisdiction.  
<sup>a</sup>Actual diameter of pump flange is permitted to be different from pipe diameter.  
<sup>b</sup>Applies only to that portion of suction pipe specified in 4.16.3.3.  
<sup>c</sup>Suction pipe sizes in Table 4.28(a) are based on a maximum velocity at 150 percent rated capacity to 15 ft/sec (4.6 m/sec) in most cases.  
dProvide a control valve on each outlet where more than one nonthreaded connection is required.{7d1cf25d-f130-43e0-8b7f-0

TABLE 4.28(b) Summary of Centrifugal Fire Pump Data (Metric)Δ
<table><tr><td rowspan="3">Pump Rating (L/</td><td colspan="8">Minimum Pipe Sizes (Nominal) (mm)</td></tr><tr><td colspan="6"></td><td rowspan="2">Number and Size of</td><td rowspan="2">Hose Header</td></tr><tr><td>Suctiona,b,c</td><td>Dischargea</td><td>Relief Valve</td><td>Relief Valve Discharge</td><td>Meter Hose Valves</td><td>Nonthreaded Connections</td></tr><tr><td>min) 95</td><td>25</td><td>25</td><td></td><td></td><td>Device 32</td><td>1-38</td><td></td><td>Supply</td></tr><tr><td></td><td></td><td>32</td><td>19 32</td><td>25 38</td><td>50</td><td>1-38</td><td>1-65 1-65</td><td>25 38</td></tr><tr><td>189</td><td>38 50</td><td>50</td><td>38</td><td>50</td><td>65</td><td>1-65</td><td>1-65</td><td>65</td></tr><tr><td>379 568</td><td>65</td><td>65</td><td>50</td><td>65</td><td>75</td><td>1-65</td><td>1-65</td><td>65</td></tr><tr><td>757</td><td>75</td><td>75</td><td>50</td><td>65</td><td>75</td><td>1-65</td><td>1-65</td><td>65</td></tr><tr><td>946</td><td>85</td><td>75</td><td>50</td><td>65</td><td>85</td><td>1-65</td><td>1-65</td><td>75</td></tr><tr><td>1,136</td><td>100</td><td>100</td><td>65</td><td>85</td><td>85</td><td>1-65</td><td>1-65</td><td>75</td></tr><tr><td>1,514</td><td>100</td><td>100</td><td>75</td><td>125</td><td>100</td><td>2-65</td><td>1-125</td><td>100</td></tr><tr><td>1,703</td><td>125</td><td>125</td><td>75</td><td>125</td><td>100</td><td>2-65</td><td>1-125</td><td>100</td></tr><tr><td>1,892</td><td>125</td><td>125</td><td>75</td><td>125</td><td>125</td><td>2-65</td><td>1-125</td><td>100</td></tr><tr><td>min) 2,839</td><td>150</td><td>150</td><td>100</td><td>150</td><td>125</td><td>3—65</td><td>Connections 1-125</td><td>Supply 150</td></tr><tr><td>3,785</td><td>200</td><td>150</td><td>100</td><td>200</td><td>150</td><td>4-65</td><td>1-125</td><td>150</td></tr><tr><td>4,731</td><td>200</td><td>200</td><td>150</td><td>200</td><td>150</td><td>6-65</td><td>1-125</td><td>200</td></tr><tr><td>5,677</td><td>200</td><td>200</td><td>150</td><td>200</td><td>200</td><td>6—65</td><td>1-125</td><td>200</td></tr><tr><td>7,570</td><td>250</td><td>250</td><td>150</td><td>250</td><td>200</td><td>6-65</td><td>2—125d</td><td>200</td></tr><tr><td>9,462</td><td>250</td><td>250</td><td>150</td><td>250</td><td>200</td><td>8—65</td><td>2—125d</td><td>250</td></tr><tr><td>11,355</td><td>300</td><td>300</td><td>200</td><td>300</td><td>200</td><td>12—65</td><td>2—125d</td><td>250</td></tr><tr><td>13,247</td><td>300</td><td>300</td><td>200</td><td>300</td><td>250</td><td>12—65</td><td>3—125d</td><td>300</td></tr><tr><td>15,140</td><td>350</td><td>300</td><td>200</td><td>350</td><td>250</td><td>16-65</td><td>3-125d</td><td>300</td></tr><tr><td>17,032</td><td>400</td><td>350</td><td>200</td><td>350</td><td>250</td><td>16—65</td><td>3—125d</td><td>300</td></tr><tr><td>18,925</td><td>400</td><td>350</td><td>200</td><td>350</td><td>250</td><td>20—65</td><td>3—125d</td><td>300</td></tr></table>

Notes:  
(1) The pressure relief valve is permitted to be sized in accordance with 4.20.2.1.  
(2) The pressure relief valve discharge is permitted to be sized in accordance with 4.20.6.2.  
(3) The flowmeter device is permitted to be sized in accordance with 4.22.2.3.  
(4) The hose header supply is permitted to be sized in accordance with 4.22.3.4.  
(5) Other types of test outlets are permitted when approved by the authority having jurisdiction.  
<sup>a</sup>Actual diameter of pump flange is permitted to be different from pipe diameter.  
<sup>b</sup>Applies only to that portion of suction pipe specified in 4.16.3.3.  
<sup>c</sup>Suction pipe sizes in Table 4.28(b) are based on a maximum velocity at 150 percent rated capacity to 15 ft/sec (4.6 m/sec) in most cases.  
dProvide a control valve on each outlet where more than one nonthreaded connection is required.{7d1cf25d-f130-43e0-8b7f-0

**4.29 Backflow Preventers and Check Valves.**

4.29.1 Check valves and backflow prevention devices and assemblies shall be listed for fire protection service.

**4.29.2 Relief Valve Drainage.**

4.29.2.1 Where the backflow prevention device or assembly incorporates a relief valve, the relief valve shall discharge to a drain appropriately sized for the maximum anticipated flow from the relief valve.

Relief valves on reduced pressure backflow preventers (shown in Exhibit I.4.38) can discharge a large volume of water. The drain for these devices needs to be sized adequately to handle this flow.

**4.29.2.2 An air gap shall be provided in accordance with the manufacturer’s recommendations.**

The air gap on a reduced pressure backflow preventer is necessary for two reasons. First, without an air gap, the backflow preventer becomes a potential cross connection that could contaminate the water supply from the drain. Second, the drain sometimes leads to an unheated area, in which case the cold temperatures could freeze the inside of the backflow preventer if it is not separated by an air gap.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-003/9d05cf273022732e7ed2ce27e3831641c174ef432c6e18fd69dd8b7ca6a89991.jpg)  
EXHIBIT I.4.38 Reduced Pressure Backflow Preventer. (Courtesy of JENSEN HUGHES, Inc.)

**4.29.2.3 Water discharge from the relief valve shall be readily visible or easily detectable.**

4.29.2.4 Performance of the requirements in 4.29.2.1 through 4.29.2.3 shall be documented by engineering calculations and tests.

**4.29.3 Devices in Suction Piping.**

Where located in the suction pipe of the pump, check valves and backflow prevention devices or assemblies shall be located a minimum of 10 pipe diameters from the pump suction flange.

Installation of a backflow preventer on the suction side of a fire pump should be avoided if possible, because the water discharging from a backflow prevention device is extremely turbulent. Before this water enters the fire pump, turbulent flow must be minimized. The distance of 10 pipe diameters is {7d1cf25d-f130-43e0-8b7f-041d considered acceptable in the water control industries for performing this task. Exhibit I.4.39 illustrates a double check backflow preventer assembly that should have been located 10 pipe diameters from the fire pump suction flange.

![](../images/chunk-003/d8a48cdcb8aa8f80aa4961f54ea524bb16c149dae3a453c7ee964fc68f346264.jpg)

![](../images/chunk-003/4ecf0582f8209bfbf3c6950ed57c10ccc6b2dffbd038feb5bb701bfae13ddbd4.jpg)  
EXHIBIT I.4.39 Double Check Valve Assembly Installed on Suction Side of Fire Pump. (Courtesy of JENSEN HUGHES, Inc.)

4.29.3.1 Where a backflow preventer with butterfly control valves is installed in the suction pipe, the backflow preventer is required to be at least 50 ft (15.2 m) from the pump suction flange (as measured along the route of pipe) in accordance with 4.16.5.4.

**4.29.4 Evaluation.**

**4.29.4.1 Backflow Prevention Device.**

N 4.29.4.1.1 Where a backflow prevention device or assembly is installed in connection with the pump, special consideration shall be given to the increased pressure loss resulting from the installation.

Water must enter the suction flange of the pump at a positive pressure. See the commentary following A.4.16.3.2 for more information on this subject. The friction loss from the backflow prevention device and two accompanying isolation outside screw and yoke (OS&Y) gate valves is significant and must be included in the system calculations.

4.29.4.1.2 Where a backflow prevention device is installed, the final arrangement shall provide effective pump performance at the lowest permissible suction pressure.

4.29.4.1.3 The discharge flow rate shall meet or exceed the fire protection system design flow.

4.29.4.1.4 The discharge flow rate shall meet or exceed 100 percent of the fire pump rated flow rate.

4.29.4.1.5 Determination of effective pump performance shall be documented by engineering calculations and tests.

4.29.4.1.6 Retroactive installation of a backflow prevention device shall not reduce the suction pressure below that permitted in this standard and accepted by the authority having jurisdiction.

4.29.4.1.7 Retroactive installation of a backflow prevention device shall not result in a discharge pressure that does not meet the maximum system demand and 100 percent of the rated flow rate for the fire pump.

**4.30 Earthquake Protection.**

The potential for seismic activity is higher than previously thought for most areas of the United States and for a significant portion of the world. Fire protection systems, including fire pump installations, need to be designed so that they can function during and following a seismic event, because postearthquake fires are relatively common.

In general, fire protection systems are designed to handle horizontal forces equal to one-half of their weight (0.5 g, where g is force of gravity). This design covers most of the areas where earthquakes are an infrequent, but still possible, occurrence. In some areas, the building code allows systems to be designed to withstand horizontal forces less than one-half the weight of the component. In these situations, the lower value specified by the building code is acceptable. For more active and intense earthquake areas, fire protection systems need to be designed to withstand larger horizontal and vertical forces. In such cases, the design factors will be provided in the building code. NFPA 13 should be used for guidance related to seismic support. The building codes specify very strict earthquake design parameters for vitally necessary buildings such as hospitals, fire stations, schools, and other similar occupancies.

4.30.1 General. Where water-based fire protection systems to be protected against damage from earthquakes, 4.30.2 and 4.30.3 shall apply.

4.30.2\* Seismic Loads. Horizontal seismic loads shall be determined in accordance with NFPA 13; ASCE/SEI 7, Minimum Design Loads for Buildings and Other Structures; local, state, or international codes; or other sources acceptable to the authority having jurisdiction.

A.4.30.2 NFPA 13 contains specific requirements for seismic design of fire protection systems. It is a simplified approach that was developed to coincide with ASCE/SEI 7, Minimum Design Loads for Buildings and Other Structures, and current building codes.

**4.30.3 Components.**

4.30.3.1 Pump Driver and Controller. The fire pump, driver, and fire pump controller shall be attached to their foundations with materials capable of resisting applicable seismic loads.

4.30.3.2\* High Center of Gravity. Pumps with high centers of gravity, such as vertical in-line pumps, shall be mounted at their base and braced above their center of gravity.

A.4.30.3.2 The top bracing for these pumps will connect to the pump above its center of gravity.   
The opposite end of the bracing can connect to the floor or the mounting structure for the pump.

4.30.3.3\* Pipe and Fittings. Pipe and fittings shall be protected in accordance with NFPA 13.

A.4.30.3.3 The exhaust piping from diesel fire pumps can be secured by following the criteria in NFPA 13.

4.30.3.4 Appurtenances. Seismic protection of appurtenances, including trim pieces, shall be required where they are essential for post-earthquake operation of the fire pump.

4.30.3.4.1\* Where seismically protecting smaller diameter trim lines, restraint shall be sufficient.

A.4.30.3.4.1 Hangers that offer lateral restraint on these smaller diameter trim lines should be sufficient.

**4.31 Packaged Fire Pump Assemblies.**

See Exhibit I.4.40 for an illustration of a packaged fire pump system.

4.31.1 A packaged fire pump assembly, with or without an enclosure, shall meet all of the following requirements:

(1) The components shall be assembled and affixed onto a steel framing structure.

(2) Welders shall be qualified in accordance with the Section 9 of ASME Boiler and Pressure Vessel Code or with the American Welding Society AWS D1.1/D1.1M, Structural Welding Code — Steel.

(3) The assembly shall be listed for fire pump service.

(4) The total assembly shall be engineered and designed by a system designer as referenced in 4.3.2.

(5) All plans and data sheets shall be submitted and reviewed by the authority having jurisdiction, with copies of the stamped approved submittals used in the assembly and for record keeping.

4.31.2 All electrical components, clearances, and wiring shall meet the minimum requirements of the applicable NFPA 70 articles.

EXHIBIT I.4.40 Packaged Fire Pump System. (Courtesy of JENSEN HUGHES, Inc.)

![](../images/chunk-003/9c3ad36398466fcd12a98c9ee562dba1e3693ea900578e2bbba28b5c4efb4395.jpg)  
Skid mounted fire pump package

![](../images/chunk-003/49e9f07e3c4861ccc14397bb8dc042f5f4665c56f7fa57c7e4f038ad9de90953.jpg)  
Fire pump package inside prefabricated fire pump house

![](../images/chunk-003/4a838a203fc94bb3137b79f65a3eb04e2d502c9cd23c1c6dafaf75ebfe5375a9.jpg)  
Prefabricated fire pump house

![](../images/chunk-003/740d521d1de93f07bdfcaaef77ccea9bb5789c8bd15041926304818f2abd7eec.jpg)  
Steel base (floor) for prefabricated fire pump house

4.31.3 Packaged and prefabricated skid unit(s) shall meet all the requirements in this standard, including those described in Sections 4.14 through 4.19.

4.31.4 Careful consideration shall be given to the possible effects of system component damage during shipment to the project site.

4.31.4.1 The structural integrity shall be maintained with minimal flexing and movement.

4.31.4.2 The necessary supports and restraints shall be installed to prevent damage and breakage during transit.

4.31.5 The packaged fire pump shall have the correct lifting points marked to ensure safe rigging of the unit.

4.31.6 All packaged pump house or pump skids, or both, shall meet the requirements of Section 4.30.

4.31.7 Suction and discharge piping shall be thoroughly inspected, including checking all flanged and mechanical connections per manufacturers’ recommendations, after the pump house or skid unit is set in place on the permanent foundation.

4.31.8 The units shall be properly anchored and grouted in accordance with Section 6.4.

4.31.9\* The interior floor of a package pump house shall be of solid construction with grading to provide proper drainage for the fire pump components.

A.4.31.9 Figure A.4.31.9 illustrates a typical foundation detail for a packaged fire pump assembly.

![](../images/chunk-003/0fa91702ce1ce8a15735e71edafce503c6a4b0fd8a0a4489d852069a701a4158.jpg)  
FIGURE A.4.31.9 Typical Foundation Detail for Packaged Fire Pump Assembly.

Note: Check valves or ground-face unions complying with 4.32.4.

4.31.9.1 The interior floor shall be permitted to be provided with grouting in accordance with   
4.31.8 or installed after the packaged pump house is set in place in accordance with 4.31.10.

4.31.9.2 The structural frame for a packaged pump house shall be mounted on an engineered footing designed to withstand the live loads of the packaged unit and the applicable wind loading requirements.

4.31.9.3 The foundation footings of a package pump house shall include the necessary anchor points required to secure the package to the foundation.

4.31.10 A highly skid-resistant, solid structural plate floor with grout holes shall be permitted to be used where protection from corrosion and drainage is provided for all incidental pump room spillage or leakage.

**4.32\* Pressure Actuated Controller Pressure Sensing Lines.**

The pressure-sensing line specified in Section 4.32 is intended to control the starting of the pump motor and the running cycle of the fire pump. This sensing line is in addition to the pressure-sensing lines required by 10.5.2.1.8.6 and 11.2.4.3.4, which are intended to control the variable speed pressure limiting control function of the fire pump controller.

**A.4.32 See Figure A.4.32(a) and Figure A.4.32(b).**

4.32.1 For all pump installations, including jockey pumps, each controller shall have its own individual pressure sensing line.

![](../images/chunk-003/784ed332258c780a41d804225e22c905f8b62f5175352dbb3bc0057d267103df.jpg)  
(1) Solenoid drain valve used for engine-driven fire pumps can be at A, B, or inside controller enclosure.  
(2) If water is clean, ground-face unions with noncorrosive diaphragms drilled for ³⁄₃₂ in. orifices can be used in place of the check valves.

![](../images/chunk-003/3b6410ff342a387bd560a57aa0b162478b15c4de4cc60d3733735e0cd3d67f67.jpg)

**Δ FIGURE A.4.32(b) Piping Connection for Pressure Sensing Line (Diesel Fire Pump).**

FIGURE A.4.32(a) Piping Connection for Each Automatic Pressure Switch (for Electric-Driven and Diesel Fire Pump and Jockey Pumps).

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**FAQ**

Can the sensing line for a fire pump and pressure maintenance pump be combined and installed as a single pipe?

Each pump controller, including the pressure maintenance pump controller, must have its own dedicated sensing line. Except for water mist positive displacement pumping units, each pump, including the pressure maintenance pump in multiple pump installations, must also be provided with a separate dedicated sensing line. Providing separate dedicated pressure sensing lines adds reliability to the starting and control of the pumps. For example, if one line becomes obstructed, the other line is not affected. See Exhibit I.4.41 for an illustration of pressure-sensing lines for a diesel-driven fire pump that are combined and, therefore, not compliant with 4.32.1.

![](../images/chunk-003/568bbd8b2f2724731023b10ff934a03e4e3f7bbfcc7e02ccee98901df5903a5a.jpg)  
EXHIBIT I.4.41 Incorrect Installation with Combined Sensing Lines.

4.32.1.1 Every multistage multiport pump for each discharge port shall have its own individual pressure sensing line connected to the fire pump controller.

4.32.1.1.1 The pressure maintenance pump controller for each discharge port shall have its own individual pressure sensing line.

4.32.2 The pressure sensing line connection for each pump, including jockey pumps, shall be made between that pump’s discharge check valve and discharge isolation valve.

Subsection 4.32.5 does not allow a shutoff valve in the pressure-sensing line. Subsection 4.32.2 requires the pressure-sensing line to be connected between the fire pump discharge check valve and the pump side of the discharge isolation valve. There are two reasons for this requirement. First, it allows the fire pump to be tested and the pressure settings to be verified with the fire protection system isolated. Second, it allows servicing of the pressure-sensing line without draining the entire fire protection system.

4.32.3\* The pressure sensing line shall be brass, rigid copper pipe Types K, L, or M, or Series 300 stainless steel pipe or tube, and the fittings shall be of 1⁄2 in. (15 mm) nominal size.

A.4.32.3 The use of soft copper tubing is not permitted for a pressure sensing line because it is easily damaged.

Differentiation must be made between nominal pipe sizes and nominal tube sizes. The nominal pipe sizes are based on the approximate inside diameters of the pipe, whereas tube sizes are based on outside diameters. For example, nominal 1⁄2 in. (15 mm) copper Type K, L, or M, or Series 300 stainless steel pipe would be equivalent to nominal 5⁄8 in. (16 mm) or 0.625 in. (15 mm) O.D. tube.

**4.32.4 Check Valves or Ground-Face Unions.**

4.32.4.1 Where the requirements of 4.32.4.2 are not met, two bronze or stainless steel check valves shall be installed in the pressure sensing line at least 5 ft (1.52 m) apart with a nominal 3⁄32 in. (2.4 mm) hole drilled in the bronze or stainless steel clapper to serve as dampening. [See Figure A.4.32(a) and Figure A.4.32(b).]

The check valves referred to in 4.32.4.1 are intended to absorb the pressure surge created when the fire pump starts. Without this feature, the pressure switch inside the fire pump controller could be damaged. The check valves should be installed as shown in Figure A.4.32(a) to restrict flow from the pump to the controller but should open upon flow from the controller to the pump.

4.32.4.2 Where the water is clean, ground-face unions with noncorrosive diaphragms drilled-f130-43e0-8b7f-041dc4ddd530} with a nominal 3⁄32 in. (2.4 mm) orifice shall be permitted in place of the check valves.

4.32.4.3 There shall be two inspection test valves attached to the pressure sensing line that shall consist of a tee, a valve, a second tee with the branch plugged, and a second valve. [See Figure A.4.32(a) and Figure A.4.32(b).]

4.32.5 Shutoff Valve. There shall be no shutoff valve in the pressure sensing line.

4.32.6 Pressure Switch Actuation. Pressure switch actuation at the low adjustment setting shall initiate the pump starting sequence (if the pump is not already in operation).

**4.33 Break Tanks.**

Where a break tank is used to provide the pump suction water supply, the installation shall comply with NFPA 22.

**4.34 Field Acceptance Test of Pump Units.**

Upon completion of the entire fire pump installation, an acceptance test shall be conducted in accordance with the provisions of this standard. (See Chapter 14.)

**N 4.35 Automated Inspection, Testing, and Distance Monitoring of Devices, Meters, and Equipment.**

With advancements in technology, devices and equipment are now available that can be used to monitor a fire pump room/house and components from a distance as well as perform automated inspection and testing procedures in accordance with NFPA 25. Much like components for a pressure maintenance pump, where automated components cannot directly impact the performance of the sprinkler system they are not required to be listed (see A.4.35.1 and A.4.35.2).

4.35.1\* Devices, meters, and equipment utilized to perform automated inspection and test-N ing procedures that are subjected to system pressure, where provided, shall be listed.

A.4.35.1 Certain devices, meters, and equipment that can be used to perform inspection andN testing procedures from a distance are not integral to the system and don’t affect system performance. Automated inspection and testing devices and equipment, such as a digital camera, can be in the riser room or attached to the system externally but are not an integral part of the system. Such devices do not need to be listed.

4.35.2\* Devices, meters, and equipment utilized to perform distance monitoring of systemN or component status that are subjected to system pressure, where provided, shall be listed.

N A.4.35.2 Certain devices and equipment that can be used to monitor system or component status from a distance are not integral to the system and don’t affect system performance. Distance monitoring devices, such as an external thermometer, can be attached to the system externally and, therefore, are not subjected to system pressure. Such devices do not need to be listed.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 14, Standard for the Installation of Standpipe and Hose Systems, 2016 edition.

NFPA 22, Standard for Water Tanks for Private Fire Protection, 2018 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, 2019 edition.

American Society of Civil Engineers, 1801 Alexander Bell Drive, Reston, VA 20191-4400.

ASCE/SEI 7, Minimum Design Loads for Buildings and Other Structures, 2016.

American Society of Mechanical Engineers, Two Park Avenue, New York, NY 10016-5990.

ANSI/ASME B16.1, Gray Iron Pipe Flanges and Flanged Fittings, Classes 25, 125, and 250, 2015.

ANSI/ASME B16.3, Malleable Iron Threaded Fittings, Classes 150 and 300, 2016.

ANSI/ASME B16.4, Gray Iron Threaded Fittings, Classes 125 and 250, 2016.

ANSI/ASME B16.5, Pipe Flanges and Flanged Fittings, NPS 1/2 through NPS 24 Metric/Inch Standard, 2017.

ANSI/ASME B16.9, Factory-Made Wrought Buttwelding Fittings, 2012.

ANSI/ASME B16.11, Forged Fittings, Socket-Welding and Threaded, 2016.

ANSI/ASME B16.25, Buttwelding Ends, 2017.

ANSI/ASME B36.10M, Welded and Seamless Wrought Steel Pipe, 2015

ASTM International, 100 Barr Harbor Drive, P.O. Box C700, West Conshohocken, PA 19428-2959.

ANSI/ASTM A53/A53M, Standard Specification for Pipe, Steel, Black and Hot-Dipped, Zinc-Coated, Welded and Seamless, 2012.

ASTM A135/A135M, Standard Specification for Electric-Resistance-Welded Steel Pipe, 2009 (2014).

ASTM A234/A234M, Standard Specification for Piping Fittings of Wrought Carbon Steel and Alloy Steel for Moderate and High Temperature Service, 2018.

ASTM A312/A312M, Standard Specification for Seamless, Welded, and Heavily Cold Worked Austenitic Stainless Steel Pipes, 2017.

ASTM A795/A795M, Standard Specification for Black and Hot-Dipped Zinc-Coated (Galvanized) Welded and Seamless Steel Pipe for Fire Protection Use, 2013.

American Water Works Association, 6666 West Quincy Avenue, Denver, CO 80235.

AWWA M14, Recommended Practice for Backflow Prevention and Cross-Connection Control, 2015.

**Controlling Excess Fire Pump Pressures**

Fire pumps can produce excess pressures that are detrimental to overall fire protection system performance. NFPA 20 includes provisions to minimize the likelihood of this occurrence. Paragraph 4.7.7 and its subsections provide the basic details on how such overpressures are to be addressed. The core requirement specifies that the net pump shutof (churn) pressure plus the maximum static suction pressure from the water supply, adjusted for elevation, is not to exceed the pressure rating of system components. This rather concise statement speaks to a number of technical issues that need to be well understood and taken into consideration. Other sections of NFPA 20, such as 4.17.3, 4.17.11, and 4.20, as well as some key terminology, also need to be consulted when considering excess pump pressures.

Addressing and efectively controlling excess pump pressures presents one of the more complex aspects of designing and laying out fire pump installations. A couple of fundamental questions come to mind when considering excess pump pressures. First, what is an excess pump pressure? Second, why would a fire pump produce excess pressures?

**1. What is an excess pump pressure?**

As alluded to in paragraph 4.7.7.1, fire protection system components such as sprinklers, piping, fittings, and so forth, are commercially available with maximum pressure ratings. Standard components are typically rated up to a maximum operating pressure of 175 psi (12.1 bar). A fire pump, therefore, creates an “excess pressure” condition when it produces pressures greater than the rating of the fire protection system components.{7d1cf25d-f13

Higher-rated components, for example up to 350 psi (24 bar), are available and can be specified by system designers. Using higherpressure-rated components provides an option for dealing with or, in certain cases, avoiding excess pump pressures, albeit at higher costs than standard-rated components. Hydraulic analysis and project budgets inform the decision as to whether high-pressure-rated components should be considered. Higher-rated components could be used without pressure relief valves, pressure-regulating devices, variable speed pumps, or break tanks, which present other options for addressing excess pump pressures.

Although not specifically addressed by NFPA 20, other types of excess pressure situations not related to the rating limits of system piping components can occur. One such situation pertains to standpipe systems in multi-story buildings. Standpipe systems are addressed by NFPA 14. See Part II of this handbook for NFPA 14.

Standpipe outlets located towards the bottom of the building closer to the pump can experience pressures in excess of 175 psi (12.1 bar). While appropriately rated system components can be specified and installed, operating pressures in excess of 175 psi (12.1 bar) produce hose streams that become dificult to safely manage by responding fire-fighting personnel. NFPA 14 provides additional provisions on how to address this type of excess pressure situation at the valve outlets.

**2. Why would a fire pump produce excess pressures?**

When considering why a fire pump installation would develop excess pressures, three major factors can come into play.

• One factor deals with the operating range of the pump coupled with the range of hydraulic demands of the fire protection system (e.g., the sprinkler system or standpipe system). This factor becomes especially noteworthy for systems installed in tall multi-story buildings.

• The second factor pertains to the source of water supply and the range of pressure fluctuations that can occur within the source.

• The third factor considers malfunction of the pump driver (e.g., an overspeed condition that causes a pump to rotate faster than its rated or predetermined speed).

**Pump Operating Range and System Demand**

The majority of fire pumps are centrifugal pumps, the main exception being positive displacement pumps that are largely used as part of water mist systems. Centrifugal pumps are designed to operate at a specified speed and are rated so that they produce a specific flow and pressure at this speed. However, even when operating at the rated speed, the pump can produce a range of flow and pressure conditions depending on the hydraulic demands placed on it. Section 6.2 sets the range of flow and pressure conditions permitted for centrifugal fire pumps.

When the hydraulic demand of the fire protection system is less than the pump’s rated flow, pressures greater than the pump’s rated pressure will be produced. Conversely, hydraulic demands in excess of the pump’s flow rating will cause the pump to produce pressures less than the rated pressure. The preceding conditions assume the pump driver rotates the pump’s impeller at a constant speed, such as the rated speed or, with the case of variable speed pumps, some other predetermined speed. Varying driver speeds, caused either intentionally or inadvertently due to equipment malfunction, would further amplify the range of flow and pressure fluctuations of the pump.

Pumps operating at a given speed produce their maximum pressure output when no water is discharged downstream of the fire pump, that is, no water is flowing out of the fire protection system or from a test header valve. This is referred to as the shutof, churn, or zero flow condition as alluded to previously. Section 6.2 limits maximum churn pressures to 140 percent of the rated pressure of the pump when the pump operates at its rated speed. Therefore, a fire pump rated at 100 psi (6.9 bar) cannot develop a pressure greater than 140 psi (9.7 bar) at its rated speed. Churn

**Controlling Excess Fire Pump Pressures Continued**

pressures less than this 140 percent limit are acceptable and would present pumps with “flatter” performance curves. Selecting pumps with flatter curves provides an option for keeping pump discharge pressures below the rating of system piping components.

The manufacturer’s information specific to the pump in question needs to be ascertained as this would indicate the actua churn pressure for the pump as well as the rated flow, pressure, and speed. The fire protection system would be exposed to churn condition pressures on a fairly routine basis — for instance, weekly — depending on the testing frequency required by NFPA 25 for the specific type of pump driver. Under weekly pump tests, discharge of water from the fire protection system is not required.

Pumps can also produce pressures in excess of their rating, up near the churn condition, under normal fire protection system operations. For example, when a sprinkler system first operates, the full hydraulic demand is not simultaneously and immediately called on. As a result, much higher pressures than the calculated system demand pressure will be encountered because of this lower flow condition.

Consider an early suppression fast-response (ESFR) system consisting of a 12-sprinkler design area for which the flow and pressure demands are calculated to be 2160 gpm at 98 psi (8176 L/min at 6.8 bar). When the system first operates, usually only one or two sprinklers activate, not all 12, resulting in much lower initial flow demands. Because of the permitted operating range of the fire pump, higher pressures, much greater than 98 psi (6.8 bar), will be produced at these lower system demand flows. While the pressures produced during initial system operation will be less than those produced during the churn condition, the resulting pressures can be significantly high and need to be considered.

**System Elevation Changes**

If not properly considered, elevation changes throughout the fire protection system can also result in excess pressure issues. For example, when considering a standpipe system in a tall building, the pump must produce pressures that will meet the system demand on all floors of the building including the highest one. The pump must produce pressures that will overcome the associated pipe friction and elevation losses up through the system piping. As previously noted, operating pressures at the lower floors will be much greater than the system demand pressures calculated at the hydraulically most demanding area, which is often near the top of the building. This presents excessive pressure concerns at lower floors whether water is flowing from standpipe outlets at the higher floors or at the lower floors. Excessive pressures can be detrimental to both system components and fire fighter safety, as previously noted. At these excess pressures, standpipe operators are at greater risk of injury when operating the system valves and handling the related hose streams.

**Fluctuating Water Supply Pressures**

Addressing excess pump pressures becomes more straightforward when water is supplied from a source with relatively steady nonfluctuating pressures such as a suction tank. For this type of water supply, the maximum pressure at the pump suction flange is a result of the highest elevation of the water level within the tank. With basic information about the water level in the tank and the pipe arrangement leading to the pump, the maximum suction pressure at the pump suction flange can be readily determined.

Municipal water supplies and very large private service supply networks can experience wide pressure fluctuations with respect to associated flows within and from the supply network. These fluctuations may be caused by a range of factors such as seasonal conditions or non-fire protection demands placed on the supply network.

The flow characteristics of water supply mains and piping networks need to be thoroughly evaluated to determine their potential range of pressure fluctuations. The highest pressures anticipated need to be accounted for during the design and layout of the fire pump installation. When a pump operates, it increases the pressure of the incoming waterflow from the supply. The higher the incoming pressure from the water supply the greater the net pressure diferential produced by the pump. Recall that NFPA 20 requires the net pump shutof (churn) pressure plus the maximum static suction pressure from the water supply, adjusted for elevation, to not exceed the pressure rating of system components.

As noted previously, a pump produces its greatest pressures at the churn condition. Similarly, a water supply main will produce its8b7f-041dc4ddd530} greatest pressure under what is described as the “static flow condition.” Under this condition, water is not discharging from the supply main network in the vicinity of the fire pump. When water is discharging from an outlet such as a hydrant on the supply network, such flow is described as residual flow. The term static flow is a bit of a misnomer as water is actually flowing throughout the water supply network but not from it. A fire protection system will experience the highest pressures during simultaneous conditions of peak static flow supply pressures and pump churn pressures. Recall that pump churn pressures can be ascertained from the manufacturer’s data specific to the pump in question.

**Pump Overspeed**

Pump overspeed conditions were traditionally associated with errant operation of diesel engine drives. Situations can occur in which the diesel engine operates faster than the pump’s rated speed, potentially creating an excess pressure situation. Diesel engines have exhibited a tendency to run at higher speeds when underloaded, that is, during low flow fire pump conditions.

**Controlling Excess Fire Pump Pressures Continued**

According to pump afinity laws, as described in A.14.2.6.6(7) (g), an incremental increase in pump speed causes an exponential increase in pump output pressure. NFPA 20 requires the installation of an engine governor to regulate engine speed (see 11.2.4.1.1). The governor is to be capable of limiting the maximum engine speed to 110 percent of the pump’s rated speed, resulting in a maximum system pressure of 121 percent of the fire pump churn pressure. Even with the governor that limits overspeed conditions to 110 percent of the pump’s rated speed, the pump can produce pressures that exceed the rating of the system components and compromise the efectiveness of the fire protection system.

Intended performance of an engine governor is not absolute, and its failure could result in an even more critical overspeed condition of the fire pump. To guard against the detrimental efects of this condition, NFPA 20 requires an engine overspeed shutdown device (see 11.2.4.4.2). The shutdown device senses the engine speed and is set to shut down the engine when the engine operates at a speed between 10 to 20 percent over the rated speed. Based on the pump afinity laws, failure of the engine governor would allow system pressures to rise up to 44 percent above the system churn pressure if the engine shutdown device was set to operate at 20 percent above rated speed.

Since the 2003 edition, NFPA 20 allowed the use of variable speed pressure limiting controllers (VSPLC) or diesel pressure limiting drivers (DPLD). VSPLCs, which are used with electric motor drives, and DPLDs, which are used with diesel engines, regulate fire pump output pressures by reducing driver speeds under normal system operation. Paragraph 4.7.7.3 of the 2016 edition of NFPA 20 allows VSPLCs and DPLDs as a means of controlling excess pump pressures. For the 2019 edition, the use of VSPLCs and DPLDs was grouped under the broad heading of variable speed pumps, which also includes the relatively new concept of self-regulating variable speed fire pump units.

VSPLCs and DPLDs employ pressure transducers that monitor system pressures downstream of the fire pump discharge. The pump operates at its rated speed until a threshold high pressure, set by the system designer, is registered by the transducer. At this point, advanced electronics in the VSPLCs reduce the speed of the motor by regulating the frequency of the incoming electric power, or the DPLD reduces the speed of the diesel engine by controlling fuel flow. Malfunction of the VSPLCs and DPLDs can result in dangerous system overpressures as the speed of the pump driver will not be reduced at the specified predetermined conditions.

As previously stated, beginning with the 2019 edition, NFPA 20 allowed another means for controlling pump speed: the selfregulating variable speed fire pump unit. This type of fire pump unit incorporates onboard factory-embedded logic and other components that enable the pump unit to register the suction pressure, discharge pressure, and power draw of the system. Based on specified threshold settings, the speed of the pump can be controlled so excess system pressures are not encountered. This speed control is accomplished via additional components on the pump unit and not through the pump controller or driver. As with the VSPLCs and DPLDs, malfunction of the self-regulating components on the pump unit can result in dangerous system overpressures.

**Use of Pressure Relief Valves Within the Context of NFPA 20**

Paragraph 3.3.75.4 defines a pressure relief valve as a device that allows the diversion of liquid to limit excess pressure in the system. The valve is set to operate when the pressure in the system reaches an unacceptably high level — typically near the rating of the piping components. The installation of the valve is addressed by Section 4.20, which specifies that it is to be located between the pump discharge flange and the pump discharge valve. Operation of the pressure relief valve results in discharge of water as it leaves the fire pump but before it reaches fire protection system piping, thus limiting system pressures downstream of the relief valve.

One type of pressure relief valve employs an adjustable spring-loaded mechanism. When the pressure in the system reaches a predetermined level, the system pressure overcomes the force of the spring and forces the valve open. Another type of pressure relief valve uses a pilot-operated diaphragm, which forces the valve open when the pressure in the system reaches a predetermined level. With the use of either of these types of valves, a potential substantial discharge flow from the relief valve needs to be accounted for and properly routed.

Subsection 4.20.1 restricts the use of pressure relief valves. Such relief valves are only permitted as a means to control excess pump pressures due to overspeed (abnormal) conditions caused by either errant diesel engine drive operation, or malfunction of the components that control the speed of variable speed pumps. Per 4.7.7.2, relief valves are not to be used as a means of controlling pump discharge pressures so that the maximum pressure rating of system components is not exceeded. In this regard, it is important to recognize that the scope of NFPA 20, as described in A.4.7.7.2, is considered to extend only up to the discharge isolation valve. System piping components downstream of the pump discharge isolation valve, which is required by 4.17.8, would fall within the scope of fire protection system standards such as NFPA 13 or NFPA 14, or NFPA 24 where the fire pump serves a private fire service main. See Part III, Section 2, of this handbook for NFPA 24 and associated commentary.

A.4.7.7 makes clear the use of pressure relief valves within the fire pump installation as a means of controlling excess pump pressures under normal operating conditions constitutes poor design practice. A number of potential options, including the use of break tanks, pumps with flatter performance curves, higher-pressurerated piping components, and variable speed fire pumps, are available and should be pursued.

**Fire Pumps for High-Rise Buildings**

Chapter 5 delineates special requirements for fire pumps in high-rise buildings; it does not, however, provide a complete guideline for the fire protection design of high-rise buildings. Tanks, standpipes, and fire pumps are highly interrelated and, therefore, must be coordinated and require the use of multiple standards.

The requirements in this chapter are intended to provide a highly reliable fire pump installation as part of the fire protection system(s). The chapter comprises two areas of requirements: high-rise buildings and very tall buildings. High-rise building is defined in Chapter 3 as follows:

A building where the floor of an occupiable story is greater than 75 ft (23 m) above the lowest level of fire department vehicle access.

This definition is extracted from NFPA 5000®, Building Construction and Safety Code®, and is consistent with other model building codes and NFPA 101®, Life Safety Code®. A definition for very tall building has been added to the 2019 edition of NFPA 20 as follows:

A high-rise building where the fire protection water demand exceeds the pumping capacity of the fire department.

The available municipal water supply, specific pumping apparatus used by the fire department, and series pumping tactics all play a part in determining the classification of a very tall building. For very tall buildings, the fire pump and water supply arrangement requirements are intended to be such that, even with any single piece of equipment impaired, the full fire protection demand can be met.

The following characteristics of high-rise buildings are the basis of the requirements in this chapter:

1. High-rise buildings require some of the most complex fire pump installations.

a. Most series fire pump arrangements are found in high-rise buildings.

b. High-rise buildings may contain multiple vertical zone standpipe systems, tanks, and automatic refill valves.

2. More than in any other occupancy type, high-rise occupants are dependent on the building fire pump(s) to function reliably during a fire. High-rise evacuation plans, which can incorporate “refuge floors,” depend on the building’s automatic and manual fire-fighting systems to be fully operational.

3. High-rise buildings are high-value buildings.

4. Direct access to the fire pump(s) is needed during fire-fighting operations.

5. The occupancy fire load can be significant in many high-rise buildings.

6. For buildings that exceed 300 ft (91 m) in height, fire-fighting and fire department operations in most jurisdictions are totally reliant on fire pumps within the building.

7. For buildings that exceed 500 ft (152.4 m) in height, it can be impractical to evacuate the occupants, in which case the occupants must be “protected in place.”

**5.1 General.**

**5.1.1 Application.**

5.1.1.1 This chapter applies to all fire pumps within a building wherever a building is defined as high-rise in accordance with 3.3.30.

5.1.1.2 The provisions of all other chapters of this standard shall apply unless specifically addressed by this chapter.

**5.2\* Equipment Access.**

Location and access to the fire pump room shall be preplanned with the fire department.

Preplanning and coordination with the fire service are critical to fighting a fire successfully in a high-rise   
building. The fire service should have specific knowledge of the location, type, pressures, and operation   
of the building fire pumps.   
Fire pumps are often arranged in series in high-rise applications, sometimes requiring multiple   
fire pump rooms throughout the building. As such, several challenges besides access to these rooms   
exist. To address these challenges, several requirements can be found in Chapter 4 regarding fire pump   
control, communication, protection of wiring, and status signals. See Section 4.21 for more information   
on series fire pump units.

A.5.2 The location of a pump room in a high-rise building requires a great deal of consideration. Personnel are required to be sent to the pump room to monitor the operation of the pump during fire-fighting activities in the building. The best way to protect these people who are being sent to the pump room is to have the pump room directly accessible from the outside, but that is not always possible in high-rise buildings. In many cases, pump rooms in high-rise buildings will need to be located many floors above grade or at a location below grade, or both.

For the circumstance where the pump room is not at grade level, this standard requires protected passageways of a fire resistance rating that meets the minimum requirements for exit stairwells at the level of the pump room from the exit stairwell to the pump room. Many codes do not allow the pump room to open directly onto an exit stairwell, but the distance between an exit stairwell and the pump room on upper or lower floors needs to be as short as-f130-43e0-8b7f-041dc4ddd530} possible with as few openings to other building areas as possible to afford as much protection as possible to the people going to the pump room and staying in the pump room during a fire in the building.

In addition to the need for access, pump rooms need to be located such that discharge from pump equipment including packing discharge and relief valves is adequately handled.

The fire pump room access must have a fire-resistance rating not less than that of the fire pump room.   
See 4.14.2 for fire pump room access requirements.

**5.3 Water Supply Tanks.**

5.3.1 Where provided, water tanks shall be installed in accordance with NFPA 22.

5.3.2 When a water tank serves domestic and fire protection systems, the domestic supply connection shall be connected above the level required for fire protection demand.

Connecting the domestic water supply above the level required for fire protection demand prevents domestic water usage from depleting the fire protection water reserve. Exhibit I.5.1 illustrates tank detail.

![](../images/chunk-003/eb72336af5fd60ec30442dc4a6af5f0727b2464924aed31e5fd71fce3fa0ed8e.jpg)  
EXHIBIT I.5.1 Tank Detail.

**5.4 Fire Pump Test Arrangement.**

Where the water supply to a fire pump is a tank, a listed flowmeter or a test header discharging back into the tank with a calibrated nozzle(s) arranged for the attachment of a pressure gauge to determine pitot pressure shall be required.

Holding a pitot tube in a hose stream discharging into a water tank in tight spaces is difficult, can create safety issues, and, therefore, should be avoided. Permanently affixed flowmeters or calibrated nozzles with fixed attachment points circumvent this problem. See Exhibit I.5.2 for an example of an in-line pitotless nozzle.

EXHIBIT I.5.2 In-line Pitotless Nozzle. (Courtesy of The Hose Monster Company)

![](../images/chunk-003/783402d3726467066b2316abd31017586e175541eccb2909bbf6ef6d28b3dd16.jpg)

High-rise buildings tend to be located in congested areas where testing may present a hazard to the public and test times may be restricted. Annual flow testing in accordance with NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, verifies that the pump system is fully functional. Omission of this testing can result in an unreliable pump. Locating the pump test header on an outside wall facilitates testing and allows quicker setup and takedown time, while minimizing hose usage.

Typically, in high-rise buildings fire pump pressures will exceed 175 psi (12.1 bar) to meet the demand needs. Therefore, attention should be given to the pressure rating of the system components, which should be appropriate for the pressures developed by the fire pump.

**5.5 Alternate Power.**

Where electric motor–driven fire pump(s) are used, a reliable alternate source of power in accordance with Section 9.6 or a back-up fire pump in accordance with Section 9.3 shall be provided for the fire pump installation.

Prior to the 2019 edition of NFPA 20, auxiliary power or backup fire pumps were only a requirement when the fire pump served a zone wholly or partially beyond the pumping capability of the fire department. Alternate power or a backup fire pump is now required in all high-rise installations, aligning NFPA 20 with the model building codes and the Life Safety Code. Those codes have standby power requirements for buildings that are considered high-rise, which include connecting the electric motor–driven fire pump.

The term auxiliary power was revised to alternate power for the 2019 edition to align the terminology with NFPA 70®, National Electrical Code®. An alternate power supply might not be an emergency source of power.

**5.6\* Very Tall Buildings.**

Where the building height exceeds the pumping capacity of the fire department apparatus, an adequate auxiliary water supply is needed. Subsection 5.6.1 provides guidance on arranging water supply tanks for this purpose, and 5.6.2 provides guidance on backup fire pumps.

The auxiliary means of providing the full fire protection water demand allows for service and maintenance of the primary system without the loss of fire protection. Exhibit I.5.3 shows one possible means of meeting this requirement using a redundant fire pump fed from a water tank. Gravity feed from a tank located on a higher level might be another way to meet this requirement.

![](../images/chunk-004/de72851b5578c42520f375618156a4818445330b7c09891e4ad8c4c14835e7d7.jpg)  
EXHIBIT I.5.3 Two-Zone High-Rise with Divided Water Tank Supplying Low Zone Gravity Fed and Upper Zone Fire Pumps. (Courtesy of Stephan Laforest, Summit Sprinkler Design Services, Inc.)  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

A.5.6 When trying to determine the pumping capability of the fire department, the concern is for the height of the building. There are some buildings that are so tall that it is impossible for the fire department apparatus to pump into the fire department connection at the street and overcome the elevation loss and friction loss in order to achieve 100 psi at the hose outlets up in the building. In these cases, the fire protection system in the building needs to have additional protection, including sufficient water supplies within the building to fight a fire and sufficient redundancy to be safe. Since fire departments all purchase different apparatus with different pumping capabilities, this standard has chosen to address this concern with performance-based criteria rather than a specified building height. Most urban fire departments have the capability of getting sufficient water at sufficient pressure up to the top of 200 ft (61 m) tall buildings. Some have the ability to get water as high as 350 ft (107 m). The design professional will need to check with the local fire department to determine its capability.

**5.6.1 Water Supply Tanks for Very Tall Buildings.**

Subsection 5.6.1 is intended to ensure the following:

1. The stored water supply will meet the full fire protection water demand.

2. The tanks are automatically refilled at the minimum rate of the fire protection water demand.

3. With any single tank or tank compartment (and automatic refill valve for that tank) out of service, the full fire protection water demand can still be met through stored water and automatic tank refill.

5.6.1.1\* Where the primary supply source for a vertical fire protection zone is stored water within the building, each zone shall be supplied by a minimum of two tanks.

A.5.6.1.1 Multiple zones can be supplied by a single set of tanks.N

5.6.1.1.1 A water tank shall be permitted to be divided into compartments such that the compartments function as individual tanks.

Exhibit I.5.3 provides an example of a large tank divided into compartments where each compartment functions as an individual tank.

5.6.1.1.2\* The total volume of all tanks or compartments supplying a vertical fire protection zone shall be sufficient for the full fire protection demand in that zone.

A.5.6.1.1.2 It is the intent to require the full fire protection demand to be stored without theN need for automatic refill. The automatic refill provides additional redundancy.

5.6.1.1.3 Each individual tank or compartment directly supplying a vertical fire protection zone shall be sized so that at least 50 percent of the fire protection demand is stored with any one compartment or tank out of service.

5.6.1.2 An automatic refill valve shall be provided for each tank or tank compartment.

5.6.1.3 A manual refill valve shall be provided for each tank or tank compartment.

5.6.1.4\* Each refill valve shall be sized and arranged to independently supply the system fire protection demand.

A.5.6.1.6.1 The different connections should be arranged so that the tank refill rate required in 5.6.1.4 can be maintained even with the failure of any single valve, pipe, or pump. 5.6.1.6.2 The refill connections shall be interconnected.N  
![](../images/chunk-004/4254bfe2283a7ecc4419ee08c6a4f75e6a5b7a73220977fb1310cf20e02a9ca6.jpg)

![](../images/chunk-004/8b6a3a8c522a171619db3b50068377639061074c3c636939255ad24988604702.jpg)

![](../images/chunk-004/e2b78b617c0f602432300e613131b3348b99e0bf21faad68b75da1e96a17b2c2.jpg)  
EXHIBIT I.5.4 Two-Zone High-Rise with Divided Water Tank Supplying Fire Pumps. (Courtesy of Stephan Laforest, Summit Sprinkler Design Services, Inc.)

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-004/0bfc4750a5d099011d7045aacf9f7a64acaacfdfb3a30da10ba2d87c7d926d7e.jpg)

EXHIBIT I.5.5 Tank with Duplicate Automatic Refill.

5.6.1.6.2.1 When the refill valves are connected to different zones, check valves shall beN installed in each standpipe connection to prevent cross flow between the different zones.

5.6.1.6.2.2 Isolation valves shall be provided on both sides of each check valve required byN 5.6.1.6.2.1.

5.6.1.6.3 Isolation valves shall be provided between each interconnection.N

5.6.1.6.4 When at least one of the tank valves is fed from below, the primary fill shall be fromN below.

5.6.1.6.4.1\* When the fill valves are connected to different zones, the isolation valve shallN be permitted to be normally closed to assure that the primary refill is the first refill to operate.

A.5.6.1.6.4.1 When one refill valve is supplied from a pump located below the refill valveN and another refill valve is supplied from a gravity fed riser, the gravity fed riser is likely to have higher pressure and will be the first refill source to operate unless a closed valve in the interconnection isolates the gravity pressure from one of the refill valves.

5.6.1.6.5\* Each tank shall be provided with an overflow sized for the maximum refill rateN with a single automatic refill valve operating fully open.

A.5.6.1.6.5 An overflow designed with a large intake close to the top of the tank that tapersN to the overflow pipe size will minimize the overflow depth that must be maintained at the top of the tank. The overflow can be designed using formulas for weirs.

5.6.1.6.6 The overflow shall be piped to a safe discharge location.N

5.6.2 Fire Pump Backup. Fire pumps serving zones that are partially or wholly beyond the pumping capability of the fire department apparatus shall be provided with one of the following:

(1) A fully independent and automatic backup fire pump unit(s) arranged so that all zones can be maintained in full service with any one pump out of service.

(2) An auxiliary means that is capable of providing the full fire protection demand and that is acceptable to the authority having jurisdiction.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy MA 02169-7471.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 70®, National Electrical Code®, 2017 edition.

NFPA 101®, Life Safety Code®, 2018 edition.

NFPA 5000®, Building Construction and Safety Code<sup>®</sup>, 2018 edition.

**Centrifugal Pumps**

![](../images/chunk-004/d67c8e1552d13769c3b6e02efbbaf0db461b5f40fd1f632a7f539da96fb07ad8.jpg)

Chapter 6 covers the basic physical and performance characteristics of centrifugal fire pumps for fire protection service. Centrifugal fire pumps are generally compact, reliable, and easy to maintain. The hydraulic characteristics of the pump and variety of drivers available have made the centrifugal pump the most common of all pumps for fire protection.

A desirable feature of the centrifugal pump is its relationship between flow and pressure at a constant speed — that is, when flow is decreased, pressure increases. A centrifugal pump functions by converting kinetic energy to pressure and velocity energy through centrifugal force. As water enters the eye of the impeller, centrifugal force from the rotation of the impeller forces water through the impeller to the discharge outlet of the pump.

Centrifugal fire pumps are not appropriate for suction lift applications and are limited to applications where the water source can provide a positive pressure to the suction side of the pump.

**6.1 General.**

6.1.1\* Types.

A.6.1.1 See Figure A.6.1.1(a) through Figure A.6.1.1(h).

![](../images/chunk-004/76d51fa56731f7fec6966f6f85018a8258149067ee7e9c4f2cd9a0a82ea9870b.jpg)  
FIGURE A.6.1.1(a) Overhung Impeller — Close Coupled Single Stage — End Suction.

![](../images/chunk-004/1cea82df5a6465a80ac4bc6f1fe653d09bec916cdfdb89abdac1ad63b85b5aa7.jpg)

1 Casing   
2 Impeller   
6 Shaft, pump   
8 Ring, impeller   
9 Cover, suction   
11 Cover, stuffing-box   
13 Packing   
14 Sleeve, shaft   
16 Bearing, inboard   
17 Gland   
18 Bearing, outboard   
19 Frame   
21 Liner, frame   
22 Locknut, bearing   
25 Ring, suction cover   
26 Screw, impeller   
27 Ring, stuffing-box   
cover   
28 Gasket   
29 Ring, lantern   
32 Key, impeller   
37 Cover, bearing, outboard   
38 Gasket, shaft sleeve   
40 Deflector

FIGURE A.6.1.1(b) Overhung Impeller — Separately Coupled Single Stage — Frame Mounted.

49 Seal, bearing cover,   
outboard   
51 Retainer, grease   
62 Thrower (oil or grease)   
63 Busing, stuffing-box   
67 Shim, frame liner   
69 Lockwasher   
78 Spacer, bearing   
1 Casing 46 Key, coupling   
2 Impeller 66 Nut, shaft adjusting   
6 Shaft, pump 70 Coupling, shaft   
8 Ring, impeller8b7f- 73 Gasketdd   
11 Cover, seal chamber 81 Pedestal, driver   
24 Nut, impeller 86 Ring, thrust, split   
27 Ring, stuffing-box cover 89 Seal   
32 Key, impeller

![](../images/chunk-004/33ceb91d86dc9836846fe876857f1de85b4cead7ff588a890a18a69d86886707.jpg)  
1 Casing 13 Packing 40 Deflector 2 Impeller 14 Sleeve, shaft 71 Adapter 11 Cover, seal chamber 17 Gland, packing 73 Gasket, casing  
FIGURE A.6.1.1(c) Overhung Impeller — Close Coupled Single Stage — In-Line (Showing Seal and Packaging).

![](../images/chunk-004/9840d5d9fec82d7597148452550865f4c45f297dfe6b9aae2353ff85f25da1c1.jpg)

FIGURE A.6.1.1(d) Overhung Impeller — Separately Coupled Single Stage — In-Line — Rigid Coupling.

![](../images/chunk-004/138242931e282c219f1e27dc8154cf02a712d75e6abbb76bb71b4303236e2e25.jpg)

1 Casing 42 Coupling half, driver   
2 Impeller 44 Coupling half, pump   
6 Shaft, pump 47 Seal, bearing cover, inboard   
11 Cover, seal chamber 49 Seal, bearing cover, outboard   
14 Sleeve, shaft 73 Gasket   
16 Bearing, inboard 81 Pedestal, driver   
17 Gland 88 Spacer, coupling   
18 Bearing, outboard 89 Seal   
33 Cap, bearing, outboard 99 Housing, bearing   
40 Deflector

FIGURE A.6.1.1(e)  Overhung Impeller — Separately Coupled Single Stage — In-Line — Flexible Coupling.  
![](../images/chunk-004/224956fa37244991290667165237450e8bc7f979cdd6b619f043c41cd16144b3.jpg)

1A Casing, lower half   
1B Casing, upper half 2 Impeller 6 Shaft 7 Ring, casing 8 Ring, impeller   
14 Sleeve, shaft   
16 Bearing, inboard   
18 Bearing, outboard   
20 Nut, shaft sleeve

22 Locknut   
31 Housing, bearing inboard   
32 Key, impeller   
33 Housing, bearing outboard   
35 Cover, bearing inboard   
37 Cover, bearing outboard   
40 Deflector   
65 Seal, mechanical stationary   
element   
80 Seal, mechanical rotating element

FIGURE A.6.1.1(f) Impeller Between Bearings — Separately Coupled — Single Stage — Axial (Horizontal) Split Case.

![](../images/chunk-004/9998c5cbd2b22e2f6b7fe46c6ba49c75a3e87d000bd4b140e26088d6dfe8fd2f.jpg)  
FIGURE A.6.1.1(g) Impeller Between Bearings — Separately Coupled — Single Stage — Radial (Vertical) Split Case.

![](../images/chunk-004/8bb8ab580a2ff1f19072a4eca3782d810ff83d46319c74e7f72065d930228f68.jpg)

**FIGURE A.6.1.1(h) Types of Stationary Pumps.**

Stationary Fire Pumps and Standpipe Systems Handbook 2019

6.1.1.1 Centrifugal pumps shall be of the overhung impeller design and the impeller between bearings design.

6.1.1.2 The overhung impeller design shall be close coupled or separately coupled single- or two-stage end-suction-type [see Figure A.6.1.1(a) and Figure A.6.1.1(b)] or in-line-type [see Figure A.6.1.1(c) through Figure A.6.1.1(e)] pumps.

**FAQ**

**What are the types of impeller design?**

An impeller is the rotating element of the pump that imparts energy in the form of increased pressure to the water passing through the pump. Exhibit I.6.1 illustrates a typical centrifugal pump impeller.

In an overhung impeller design, the impeller is located at the end of the impeller shaft. The shaft is supported on only one side of the impeller.

In an impeller between bearings design, the pump shaft extends through the impeller, and shaft bearings are located on both sides of the impeller to provide support for the loads imposed by the impeller, as well as by the shaft.

EXHIBIT I.6.1 Centrifugal Pump Impeller. (Courtesy of Peerless Pump Fire Segment)

![](../images/chunk-004/6197b04c55a277dbab44a946dff02f4c1c43ab7f2a6711ebbfdb61edf4821797.jpg)

**FAQ**

**What do the terms close coupled and separately coupled pump mean?**

The driver on a close coupled pump is attached to the pump housing, and the impeller of the pump is assembled onto the shaft of the driver. See Figure A.6.1.1(a) for an illustration of a close coupled end suction pump and Figure A.6.1.1(c) for an illustration of a close coupled in-line pump. On a separately coupled pump, the pump and the driver have separate drive shafts that must be connected. See Figure A.6.1.1(b) for an illustration of a separately coupled end suction pump and Figures A.6.1.1(d) and A.6.1.1(e) for illustrations of a separately coupled in-line pump.

**FAQ**

**What is an end suction–type pump?**

An end suction–type pump is a pump into which water enters at the end of the pump perpendicular to the plane of the impeller. Exhibit I.6.2 illustrates an end suction–type pump.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-004/8bef9cf1858220f2d1dc314f181e87e47f43eace70429f8f2e14c3b68d9ad175.jpg)  
EXHIBIT I.6.2 End Suction–Type Centrifugal Pump. (Courtesy of Xylem – AC Fire Pump)

**FAQ**

What is an in-line-type pump?

An in-line-type pump is a pump in which the drive unit is supported by the pump with its suction and discharge flanges on approximately the same centerline. Exhibit I.6.3 illustrates an in-line-type pump.

![](../images/chunk-004/b546908a1b7263d029ecbc81184e519d34a228779ba155f279da866f80f164a5.jpg)  
