EXHIBIT I.6.3 In-Line-Type Centrifugal Pump. (Courtesy of Schirmer Engineering Corp.)  
6.1.1.3 The impeller between bearings design shall be separately coupled single-stage or multistage axial (horizontal) split-case-type [see Figure A.6.1.1(f)] or radial (vertical) split-case-type [see Figure A.6.1.1(g)] pumps.

FAQ

**What is an axial (horizontal) split-case-type pump?**

An axial (horizontal) split-case-type pump is a device in which the impeller shaft is located in a horizontal plane and the impeller rotates in a vertical plane. Exhibit I.6.4 illustrates a typical single-stage axial (horizontal) split-case-type centrifugal pump.

EXHIBIT I.6.4 Single-Stage Axial (Horizontal) Split-Case-Type Centrifugal Pump. (Courtesy of Jensen Hughes, Inc.)

![](../images/chunk-004/fae645b14cdd25267fb42b091ba9edd6a2f41162e48a730f9f0c5e1137778ee6.jpg)

**FAQ**

**What is a radial (vertical) split-case-type pump?**

A radial (vertical) split-case-type pump is a device in which the impeller shaft is located in a vertical plane and the impeller rotates in a horizontal plane.

**FAQ**

**What does the term multistage mean?**

A multistage pump has multiple impellers; as water passes from one impeller to the next, the pressure increases. Exhibit I.6.5 illustrates a typical two-stage axial (horizontal) split-case-type centrifugal pump.

EXHIBIT I.6.5 Two-Stage Axial (Horizontal) Split-Case-Type Centrifugal Pump. (Courtesy of Peerless Pump Fire Segment)

![](../images/chunk-004/715c2a7cbb2dd0ce3d3de600e75cc3d5eb6b4c0c703f3840de0e0e0f9cfa535f.jpg)  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

**6.1.2\* Application. Centrifugal pumps shall not be used where a static suction lift is required.**

A centrifugal pump is not self-priming — that is, it will not pump unless water covers the impeller. Once primed, a centrifugal pump can theoretically operate with a suction lift up to atmospheric pressure. Earlier editions of NFPA 20 allowed centrifugal pumps to operate under suction lift when they were provided with a tank of priming water, but this proved unreliable. Problems included leaky foot valves that caused the loss of priming water. As a result, this arrangement was removed from the standard beginning with the 1974 edition.

Unlike positive displacement pumps, which continue to build pressure when operating against a closed system (until something breaks or the power source can no longer drive the pump), a centrifugal pump reaches a maximum pressure and can operate against a closed system indefinitely, provided that adequate water is discharged to cool the pump. When operating against a closed system, the energy the pump is imparting to the water is converted to heat, so water must be discharged to keep the pump from overheating.

A.6.1.2 The centrifugal pump is particularly suited to boost the pressure from a public or private supply or to pump from a storage tank where there is a positive static head.

**6.2\* Factory and Field Performance.**

A.6.2 Listed pumps can have different head capacity curve shapes for a given rating. Figure A.6.2 illustrates the extremes of probable curve shapes. Shutoff head will range from a minimum of 101 percent to a maximum of 140 percent of rated head. At 150 percent of rated capacity, head will range from a minimum of 65 percent to a maximum of just below rated head. Pump manufacturers can supply expected curves for their listed pumps.

![](../images/chunk-004/38c44ebd4a94679fc8dfc5a540299e99adb38a2be167abc1cef000e253cfe4ca.jpg)

FIGURE A.6.2 Pump Characteristics Curves.

How does a fire pump characteristic curve affect fire protection system design?

**FAQ**

The suction pressure from the water supply must be added to the fire pump characteristic curve to determine the fire pump discharge curve. See Exhibit I.6.6.

Fire protection systems can operate at any point along the pump discharge curve; however, all system components must be rated for the maximum pressure developed by the fire pump.

**SEE MORE**

For a better understanding of fire pump curve characteristics, see the feature Fire Pump Curves at the end of this chapter.

![](../images/chunk-004/11b9b3ee8ba267c657f58defdd632104795a85975819e6b4424e5ac9b2a5e364.jpg)

6.2.1 Pumps shall furnish not less than 150 percent of rated capacity at not less than   
65 percent of total rated head. (See Figure A.6.2.)   
6.2.1.1 Each discharge outlet in a multistage multiport pump shall furnish not less than-f130-43e0-8b7f-041dc4ddd530}   
150 percent of rated capacity at not less than 65 percent of total rated head. (See Figure A.6.2.)

![](../images/chunk-004/166dce353ab359d68a5d380427601ecb6d672674d74e6025af3180411dc9418e.jpg)

A fire pump is required to have a characteristic curve that meets the following criteria:

1. The shutoff head (churn) is limited to 140 percent of the rated head.

2. The rated head at the rated flow, commonly referred to as the pump pressure and capacity ratings, is marked on the pump nameplate.

3. A minimum of 65 percent of the rated head is provided at 150 percent of the rated capacity.

It is recommended that the maximum system demand flow correlate to a point on the pump curve between 90 percent and 140 percent of the rated pump flow (capacity), but in no case is the maximum system demand flow permitted to exceed 150 percent of pump rated flow. NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, allows 5 percent degradation in performance before requiring an investigation.

The actual fire pump curve typically provides less pressure than the maximum limit established by NFPA 20 (140 percent of rated pressure at churn) when flowing less than 100 percent of rated flow and provides a higher pressure than the minimum limit (65 percent of rated pressure at 150 percent of rated flow) when flowing more than the rated flow. Although NFPA 20 requires the pump performance to be measured against the original pump curve when evaluating pump performance, the test results are sometimes compared against the previously mentioned criteria when the original pump curve is not readily available. When designing to flow rates that exceed 100 percent of the rated flow, designers should consider the pump performance characteristic limitations referenced in NFPA 20 (65 percent of rated pressure at 150 percent of rated flow).

**FAQ**

**What is a multistage multiport–type pump?**

A multistage multiport pump is a pump with a single driver having multiple impellers operating in series where the discharge from each impeller, except the last impeller, is the suction for the next impeller, and discharge ports are provided after multiple impellers. Exhibit I.6.7 illustrates a multistage multiport pump.

![](../images/chunk-004/5dc1ebe8045aded80b573a25f3ef58b1edfd8c8d6ca051eeedd44768b56a257b.jpg)  
EXHIBIT I.6.7 Multistage Multiport–Type Centrifugal Pump. (Courtesy of Xylem – AC Fire Pump)

**6.2.2 The shutoff head shall not exceed 140 percent of rated head for any type pump. (See Figure A.6.2.)**

6.2.2.1 For each discharge outlet in a multistage multiport pump, the shutoff head shall not exceed 140 percent of rated head for any type pump. (See Figure A.6.2.)

Historically, vertical turbine pumps have a higher churn pressure than horizontal split-case pumps. Earlier editions of NFPA 20 limited the churn pressure (shutoff head) of horizontal split-case pumps to 120 percent of the rated head, while the churn pressure of vertical turbine pumps was limited to 140 percent of the rated head. Although the distinction was removed from NFPA 20 in the 1987 edition, some horizontal split-case fire pumps still churn at less than 120 percent of the rated pressure.

The fire pump characteristic curve is required to meet the minimum and maximum flow and pressure requirements of Section 6.2, as indicated in Figure A.6.2. The fire pump output can vary significantly. For an example of fire pump outputs, see Commentary Table I.6.1.

The pump should be carefully selected to meet the fire protection system demand. Based on daily and seasonal fluctuations in the flow demand on a water supply, adjustments should be made to the measurements of the water supply taken during the flow test. With these adjustments, the pump discharge pressure should not be less than the required system demand pressure and should not exceed the pressure rating of the system components at the churn pressure. To plot a fire pump curve using the sample fire pump discharge curve in Figure  A.6.2, the rated capacity of the pump (which should be a known value) should first be plotted. In this case, the value is 1500 gpm at 100 psi (5677 L/min at 6.8 bar). The maximum pump output, commonly referred to as overload, can then be plotted as 2250 gpm at 65 psi (8516 L/min at 4.5 bar) (150 percent of rated flow at 65 percent of rated pressure). The shutoff or churn point can be estimated at midrange, or 120 percent of rated pressure at 0 gpm (0 bar) flow, or may be obtained from the manufacturer’s shop test curve, if available. In this case, 120 psi (8.3 bar) was used.

For pumps attached to a city water supply, the city water flow test data must be adjusted to the fire pump curve (elevation difference and friction loss). These data should be plotted next and are shown on the sample fire pump discharge curve in Exhibit I.6.6 as 40 psi (2.8 bar) static pressure and 2070 gpm at 25 psi (7835 L/min at 1.7 bar) residual pressure. To determine the combined fire pump/city water supply curve, the pressures (churn, rated capacity, and overload) from the city water supply must be added to each point on the fire pump curve. Performing this calculation on the sample curve results in the following data: 160 psi (11 bar) at 0 flow (churn), 132 psi at 1500 gpm (9.1 bar at 5677 L/min) (rated capacity), and 92 psi at 2250 gpm (6.3 bar at 8516 L/min) (overload). This procedure can be used for any size fire pump that is connected to a city water supply.

**COMMENTARY TABLE I.6.1 Fire Pump Selection Table**

<table><tr><td>Item</td><td>Value</td><td>Comments</td></tr><tr><td>1. Maximum system demand flow (gpm)</td><td>1700</td><td>Determined by hydraulic calculations based on design criteria</td></tr><tr><td>2. Required system demand pressure at the 107 pump discharge (psi)</td><td></td><td>Determined by hydraulic calculations based on design criteria</td></tr><tr><td>3. Pump suction pressure at zero (0) flow (psi)</td><td>40</td><td>Based on the available water supply pressure at the pump inlet</td></tr><tr><td>4. Pump suction pressure at maximum system demand flow (psi)</td><td>30</td><td>Based on a flow test of the available water supply; the residual pressure at the pump inlet at a flow of 1700 gpm is</td></tr><tr><td>5. Rated pump flow [capacity (gpm)]</td><td>1500</td><td>determined Maximum system demand flow should be between 90% and 140% of pump&#x27;s rated capacity, but, in no case, greater</td></tr><tr><td>6. Net pump pressure rating (psi)</td><td>100</td><td>than 150% of the pump&#x27;s rated capacity Selected so that the discharge pressure (net pump pressure plus suction pressure) provides not less than the</td></tr><tr><td>7. Net pump churn pressure (psi)</td><td>120</td><td>system(s) Review pump curves from manufacturer to approximate churn pressure (120%</td></tr><tr><td>8. Net pump pressure at 150% of rated flow 65 (psi)</td><td></td><td>of rated pressure used for this example) Must be a minimum of 65% of rated pressure; actual pump curve may be</td></tr><tr><td>9. Net pump pressure at maximum system demand flow (psi)</td><td>92</td><td>higher From pump curve at maximum system demand flow (1700 gpm used for this</td></tr><tr><td>10. Pump discharge pressure at zero flow (psi)</td><td>160</td><td>example) Items 3 + 7: Pump suction pressure plus net pump pressure at zero flow (psi). The pump discharge pressure, after adjusting for elevation, cannot exceed</td></tr><tr><td>11. Pump discharge pressure at maximum system demand flow (psi)</td><td>122</td><td>the rating of the system components. Items 4 + 9: Must be higher than the maximum system demand plus any required safety factors</td></tr></table>

6.2.2.2 When operating below the rated speed in a self-regulating mode, a self-regulatingN variable speed fire pump unit shall maintain the discharge pressure within 5 percent of the set pressure.

Self-regulating variable speed fire pump units have been added to the 2019 edition of NFPA 20. Additional requirements associated with these pumps are included in Chapter 4.

6.2.2.3 When operating below the rated speed with a variable speed pump in suction controlN mode, a variable speed fire pump shall maintain the suction pressure at or above the lowest permissible suction pressure with an accuracy of −0/+3 psi (−0/+0.2 bar).

**6.3 Fittings.**

6.3.1\* Where necessary, the following fittings for the pump shall be provided by the pump manufacturer or an authorized representative:

(1) Automatic air release valve

See 6.3.3 for more information on automatic air release.

(2) Circulation relief valve

A circulation relief valve (see Exhibit I.6.8) allows a small amount of water to discharge from the pump to keep the fire pump from overheating when operating at no flow or very low flows. See Section 4.13 for requirements on circulation relief valves.

(3) Pressure gauges

The pressure gauge on the suction side of the fire pump should be a compound gauge to register negative pressures whenever the water supply is a ground-level storage tank or has a low residual pressure. {7d1cf25d-f130-43e0-8b7f-041d Liquid-filled gauges dampen pressure fluctuations, making the gauges easier to read during pump testing.

A.6.3.1 See Figure A.6.3.1(a) and Figure A.6.3.1(b).

**6.3.2 Where necessary, the following fittings shall be provided:**

(1) Eccentric tapered reducer at suction inlet

When the pump suction pipe is larger than the pump suction flange, an eccentric tapered reducer is required to minimize the possibility of air pockets forming at the pump suction. See 4.16.6.4. Where the suction supply pipe approaches the suction flange horizontally or vertically from below the pump, the flat portion of the reducer must be on top, with the actual reduction in pipe diameter taking place on the bottom of the fitting (see Exhibit I.6.9). Where the suction supply pipe approaches vertically from above the fire pump, the flat portion of the reducer must be on the bottom, with the actual reduction in pipe diameter taking place on the top of the fitting.

(2) Hose valve manifold with hose valves

See 4.22.3 for more information on hose valves. Exhibit I.6.10 illustrates a hose valve manifold.

EXHIBIT I.6.8 Circulation Relief Valve.

![](../images/chunk-004/00a9500b19c0bfd45cbe74fd5d627ef80f78efb65064d95dc7121f70e4353308.jpg)

**(3) Flow measuring device**

See Exhibit I.6.11 for an illustration of a venturi-type flowmeter. See 4.22.2 for more information related to the requirements for installing flow measuring devices.

**(4) Relief valve and discharge cone**

See Section 4.20 for the allowable use and the requirements associated with the installation of pressure relief valves and discharge cones (see Exhibit I.6.12).

**(5) Pipeline strainer**

See 7.2.2.2.4, 7.3.4, 8.5.5, 11.2.8.5.3.3, and 11.2.8.6.2 for other strainer requirements.

![](../images/chunk-004/c8d78290bd7e20784e49f619919cfa64ef17ee2cabc81881625ba5e1cfdf6206.jpg)

1 Aboveground suction tank

2 Entrance elbow and square steel vortex plate with dimensions at least twice the diameter of the suction pipe. Distance above the bottom of tank is one-half the diameter of the suction pipe with minimum of 6 in. (152 mm).

3 Suction pipe

4 Frostproof casing

5 Flexible couplings for strain relief

6 OS&Y gate valve (see 4.16.5 and A.4.16.5)

7 Eccentric reducer

8 Suction gauge

9 Horizontal split-case fire pump

10 Automatic air release

11 Discharge gauge

12 Reducing discharge tee

13 Discharge check valve

14 Relief valve (if required)

15 Supply pipe for fire protection system

16 Drain valve or ball drip

17 Hose valve manifold with hose valves

18 Pipe supports

19 Indicating gate or indicating butterfly valve

FIGURE A.6.3.1(a) Horizontal Split-Case Fire Pump Installation with Water Supply Under a Positive Head.{7d1cf25d-f130-43  
![](../images/chunk-004/1973c599ac0ea9d35c4e3f8b3a92d33874350563985ab27a48718fbb09573bd1.jpg)  
FIGURE A.6.3.1(b) Backflow Preventer Installation.

EXHIBIT I.6.9 Correct Installation of an Eccentric Reducer. (Courtesy of Stephan Laforest, Summit Sprinkler Design Services, Inc.)

![](../images/chunk-004/e9dba33008c2a674fa8db2bd2deb2d4b34550c8567d4f02ce71139b08c939b5c.jpg)

![](../images/chunk-004/d57a92a229b004525d3a6a2ae0064755f3797a7c52eb024de8ce38ade8e21c8b.jpg)

![](../images/chunk-004/52a3fc579a2ab7da611494542ec194adb08299560abeb33952cea4ae899634f0.jpg)  
Suction supply pipe approaches vertically from above  
Correct installation:flat portion of eccentricreducer on bottom

EXHIBIT I.6.10 Hose Valve Manifold.  
![](../images/chunk-004/67fdbd6b04595655cb7fea867beacb77b89e2ee4e5a8f6758e13512d67a12723.jpg)

**6.3.3 Automatic Air Release.**

6.3.3.1 Unless the requirements of 6.3.3.2 are met, pumps that are automatically controlled shall be provided with a listed float-operated air release valve having a nominal 0.50 in. (12.7 mm) minimum diameter discharged to atmosphere.

Air in the impeller can cause cavitation, damage the impeller, and negatively impact the pump performance. Exhibit I.6.13 illustrates an automatic air release valve.

![](../images/chunk-004/9596e370afb8ce3f1607e9ba7b8591b3002a762e2043d2dc37d42d4f032a1872.jpg)  
EXHIBIT I.6.11 Venturi-Type Flowmeter. (Courtesy of Global Vision Inc.)

![](../images/chunk-004/92e376451c30fb1c8e211f6efb1eeccf2b73e2ab90b70917da9590d37add51c8.jpg)  
EXHIBIT I.6.12 Pressure Relief Valve Piped Back to Suction. (Courtesy of Peerless Pump Fire Segment)

![](../images/chunk-004/b80535cfa993ff1b976a87509ee64d2d8485ec66918708d1e519423deb3bc217.jpg)  
EXHIBIT I.6.13 Automatic Air Release Valve. (Courtesy of Global Vision Inc.)  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

6.3.3.2 The requirements of 6.3.3.1 shall not apply to overhung impeller–type pumps with top centerline discharge or that are vertically mounted to naturally vent the air.

**6.4 Foundation and Setting.**

6.4.1\* Overhung impeller and impeller between bearings design pumps and driver shall be mounted on a common grouted base plate.

A.6.4.1 Flexible couplings are used to compensate for temperature changes and to permit end movement of the connected shafts without interfering with each other.

Manufacturer’s foundation and setting instructions should be followed when installing a fire pump. Due to possible shifting of the pump and driver during shipment, it will be necessary to align the pump and driver when mounting it to its foundation and then again following the grouting process. It is important that the entire base plate of a fire pump unit be grouted; this helps absorb pump vibrations, compensates for uneven foundations, distributes the unit’s weight, and helps prevent shifting. For additional information on alignment, see the requirements and annex language of Section 6.5.

6.4.2 Pumps of the overhung impeller close coupled in-line type [see Figure A.6.1.1(c)] shall be permitted to be mounted on a base attached to the pump mounting base plate.

6.4.3 The base plate shall be securely attached to a solid foundation in such a way that pump and driver shaft alignment is ensured.

6.4.4\* The foundation shall be sufficiently substantial to form a permanent and rigid support for the base plate.

A.6.4.4 A substantial foundation is important in maintaining alignment. The foundation preferably should be made of reinforced concrete.

6.4.5 The base plate, with pump and driver mounted on it, shall be set level on the foundation.

**6.5\* Connection to Driver and Alignment.**

A.6.5 A pump and driver shipped from the factory with both machines mounted on a common base plate are accurately aligned before shipment. All base plates are flexible to some extent and, therefore, should not be relied upon to maintain the factory alignment. Realignment is necessary after the complete unit has been leveled on the foundation and again after the grout has set and foundation bolts have been tightened. The alignment should be checked after the unit is piped and rechecked periodically. To facilitate accurate field alignment, most manufacturers either do not dowel the pumps or drivers on the base plates before shipment or, at most, dowel the pump only.

After the pump and driver unit has been placed on the foundation, the coupling halves should be disconnected. The coupling should not be reconnected until the alignment operations have been completed.

The purpose of the flexible coupling is to compensate for temperature changes and to permit end movement of the shafts without interference with each other while transmitting power from the driver to the pump.

The two forms of misalignment between the pump shaft and the driver shaft are as follows:

(1) Angular misalignment — shafts with axes concentric but not parallel

(2) Parallel misalignment — shafts with axes parallel but not concentric

The faces of the coupling halves should be spaced within the manufacturer’s recommendations and far enough apart so that they cannot strike each other when the driver rotor is moved hard over toward the pump. Due allowance should be made for wear of the thrust bearings. The necessary tools for an approximate check of the alignment of a flexible coupling are a straight edge and a taper gauge or a set of feeler gauges.

A check for angular alignment is made by inserting the taper gauge or feelers at four points between the coupling faces and comparing the distance between the faces at four points spaced at 90-degree intervals around the coupling. [See Figure A.6.5(a).] The unit will be in angular alignment when the measurements show that the coupling faces are the same distance apart at all points.

![](../images/chunk-004/11fec7608ac2d91546fe3c53030730c5fa87d74453efdf49c1d57c9478e0dbe8.jpg)

![](../images/chunk-004/fa91ae08572f82160c5b2afcbd952a39560c129fa36994c9b15f82ddeb423454.jpg)

![](../images/chunk-004/b0db6587018dfd87fbe859521b6c022f41f23414730d2a6f1b0c1984a33ab319.jpg)  
FIGURE A.6.5(a) Checking Angular Alignment. (Courtesy of Hydraulic Institute, www.pumps.org.)

![](../images/chunk-004/4295d2ec32d460c7da26d2a277b8d1d52e66721ae746555632c391f31a83e70a.jpg)  
FIGURE A.6.5(b) Checking Parallel Alignment. (Courtesy of Hydraulic Institute, www.pumps.org.)

A check for parallel alignment is made by placing a straight edge across both coupling rims at the top, bottom, and both sides. [See Figure A.6.5(b).] The unit will be in parallel alignment when the straight edge rests evenly on the coupling rim at all positions.

Allowance might be necessary for temperature changes and for coupling halves that are not of the same outside diameter. Care should be taken to have the straight edge parallel to the axes of the shafts.

Angular and parallel misalignment are corrected by means of shims under the motor mounting feet. After each change, it is necessary to recheck the alignment of the coupling halves. Adjustment in one direction can disturb adjustments already made in another direction. It should not be necessary to adjust the shims under the pump.

The permissible amount of misalignment will vary with the type of pump, driver, and coupling manufacturer, model, and size.

The best method for putting the coupling halves in final accurate alignment is by the use of a dial indicator.

When the alignment is correct, the foundation bolts should be tightened evenly but not too firmly. The unit can then be grouted to the foundation. The base plate should be completely filled with grout, and it is desirable to grout the leveling pieces, shims, or wedges in place. Foundation bolts should not be fully tightened until the grout has hardened, usually about 48 hours after pouring.

After the grout has set and the foundation bolts have been properly tightened, the unit should be checked for parallel and angular alignment, and, if necessary, corrective measures taken. After the piping of the unit has been connected, the alignment should be checked again.

The direction of driver rotation should be checked to make certain that it matches that of the pump. The corresponding direction of rotation of the pump is indicated by a direction arrow on the pump casing.

The coupling halves can then be reconnected. With the pump properly primed, the unit should be operated under normal operating conditions until temperatures have stabilized. It then should be shut down and immediately checked again for alignment of the coupling. All alignment checks should be made with the coupling halves disconnected and again after they are reconnected.

After the unit has been in operation for about 10 hours, the coupling halves should be given a final check for misalignment caused by pipe or temperature strains. This check should be repeated after the unit has been in operation for about 3 months. If the alignment is correct, both pump and driver should be dowelled to the base plate. Dowel location is very important, and the manufacturer’s instructions should be followed, especially if the unit is subject to temperature changes.

The unit should be checked periodically for alignment. If the unit does not stay in line after being properly installed, the following are possible causes:

(1) Settling, seasoning, or springing of the foundation and pipe strains distorting or shifting the machine

(2) Wearing of the bearings

(3) Springing of the base plate by heat from an adjacent steam pipe or from a steam turbine

(4) Shifting of the building structure due to variable loading or other causes

(5) If the unit and foundation are new, need for the alignment to be slightly readjusted from time to time

**6.5.1 Coupling Type.**

6.5.1.1 Separately coupled–type pumps with electric motor or diesel engine drivers shall be connected by a flexible coupling or flexible connecting shaft.

The couplings referred to in 6.5.1.1 connect the pump to the driver — either an electric motor or a diesel engine. The two types of couplings used are a flexible coupling, as illustrated in Exhibit I.6.14, or a flexible shaft, as illustrated in Exhibit I.6.15.

6.5.1.2\* Flexible couplings and flexible connecting shafts shall be listed for fire pump service and installed in accordance with the listing.

Due to concerns related to the performance of flexible couplings in field installations, and due to the occurrence of some failures, flexible couplings were required to be listed in the 1993 edition of NFPA 20. Although the listing requirement has existed for many years, listed flexible couplings were not available until 2007. Currently, there are listed flexible couplings and connecting shafts available from several manufacturers. These products are required to be installed in accordance with the instructions provided by the manufacturer, which include information related to the maximum permitted angular and parallel misalignment. Requirements for listing flexible couplings are included in UL 448A, Standard for Flexible Couplings and Connecting Shafts for Stationary Fire Pumps, and FM Class Number 1336, Approval Standard for Flexible Fire Pump Couplings and Flexible Connecting Shafts for Fire Protection Service.

![](../images/chunk-004/d10a316c9d5b8802b83996c87ee5f8f3607d64b40b07f007e37cd274b5e8242a.jpg)  
EXHIBIT I.6.14 Flexible Coupling. (Courtesy of Xylem Inc.)

![](../images/chunk-004/8a45c5143759363a9e5079ba7b20c3d91c034ea1c168248e2687c571763b801b.jpg)  
EXHIBIT I.6.15 Flexible Connecting Shaft. (Courtesy of Clarke Fire Protection)

Flexible couplings and connecting shafts are required, and they must be selected in the proper size to accommodate the torque associated with the horsepower rating of the driver. A service factor, which is specified by the coupling or connecting shaft manufacturer but is not to be less than those specified in Commentary Table I.6.2, should be included in the assessment to determine the appropri-{7d1cf25d-f130-43e0-8b7f-041d ate rating of coupling or connecting shaft. This service factor is intended to account for conditions not considered in the flexible coupling or connecting shaft design, including vibratory torque loads. The manufacturer’s instructions include detailed information on how to apply the service factor.

COMMENTARY TABLE I.6.2 Service Factors for Determining Application of Torque
<table><tr><td colspan="4">Driver Type</td></tr><tr><td>Load Type</td><td>Electric Motor</td><td>or Fewer Cylinders More Cylinders</td><td>Diesel Engine — 5 Diesel Engine —6 or</td></tr><tr><td>Centrifugal pump</td><td>1.00</td><td>2.00</td><td>1.50</td></tr><tr><td>Reciprocating pump: double acting</td><td>2.00</td><td>3.00</td><td>2.50</td></tr><tr><td>Reciprocating pump: 1 or 2 cylinders</td><td>2.25</td><td>3.25</td><td>2.75</td></tr><tr><td>Reciprocating pump: 3 or more cylinders</td><td>1.75</td><td>2.75</td><td>2.25</td></tr><tr><td>Rotary: gear, lobe, or vane</td><td>1.50</td><td>2.50</td><td>2.00</td></tr></table>

Note — The service factors for the load type specified in this table are referenced in the Load Classification and Service Factors for Flexible Couplings Information Sheet, AGMA 922-A96, published by the American Gear Manufacturers Association.

A.6.5.1.2 The listing information contains critical requirements for proper use and installation, including whether the coupling or connecting shaft is listed for use with either an electric motor or diesel engine drivers, or listed for both an electric motor and diesel engine drivers.

6.5.2 Pumps and drivers on separately coupled–type pumps shall be aligned in accordance with the coupling and pump manufacturers’ specifications and the ANSI/HI 1.4, Rotodynamic Centrifugal Pumps for Manuals Describing Installation, Operation and Maintenance. (See A.6.5.)

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

American Gear Manufacturers Association, 1001 North Fairfax Street, Suite 500, Alexandria, VA 22314-1587.

AGMA 922-A96, Load Classification and Service Factors for Flexible Couplings Information Sheet, 2015.

FM Approvals LLC, 1151 Boston-Providence Turnpike, P.O. Box 9102, Norwood, MA 02062.

Approval Standard for Flexible Fire Pump Couplings and Flexible Connecting Shafts for Fire Protection Service, Class Number 1336, September 2011.

UL LLC, 333 Pfingsten Road, Northbrook, IL 60062-2096.

UL 448A, Standard for Flexible Couplings and Connecting Shafts for Stationary Fire Pumps, 2017.

**Fire Pump Curves**

Many characteristics of fire pump curves must be understood in order to properly size, test, and evaluate a fire pump’s performance. These curves are influenced by impeller construction, such as the number of vanes, angle of vanes, and eye size; pump configuration, such as horizontal split-case, vertical inline, or vertical turbine; and motor or engine characteristics, such as horsepower. These distinct features influence the performance of the fire pump and thus the characteristics of the fire pump curve. An example of a manufacturer’s fire pump curve can be seen in Curve 1.

Fire pump curves consist of several diferent curves that provide information such as the pressure (head) produced at various flows, the brake horsepower (bhp), eficiency, and net positive suction head (NPSH). These wcurves can be used for a multitude of reasons. The head curve is used when determining whether a fire pump will provide suficient flow and pressure to meet the fire protection system demand. Evaluating the bhp curve will aid in properly selecting or verifying the appropriate driver for a fire pump. The NPSH curve is important in determining how much suction pressure is required to avoid cavitation. The eficiency curve is vital at the design phase to ensure that the pump being selected wil operate at or near peak performance.

Once a fire pump has been selected, it must be tested to ensure that it is operating as expected. Under certain conditions, corrections to the field test data might be required for an accurate analysis. The afinity laws are often used to make corrections to speed, flow, and pressure. These corrections can be used to

![](../images/chunk-004/9a5b3b3df608fc499f5d35a1a35e7de6c977583d20c679688fd23b5a152fbf08.jpg)  
CURVE 1 Manufacturer’s Fire Pump Curve.

**Fire Pump Curves Continued**

help identify whether a problem can be attributed to the operation of the fire pump itself, or whether a problem might be caused by an issue with the water supply, electrical supply, and so forth. Applying velocity head corrections to field test results might also be necessary and will deliver more accurate test results and possibly eliminate misrepresentation of pump performance. (Note that velocity head corrections are only applicable when the sizes of the fire pump suction flange and discharge flange are diferent.) Annex A of NFPA 20 provides guidance on velocity head calculations.

The following discussion provides a more in-depth look at the characteristics of fire pump curves, factors that might afect the results of a fire pump test, and corrections that can be made to these results to ensure an accurate analysis.

**Characteristics of Fire Pump Curves**

The fire pump curve provided by a manufacturer consists of an Xand Y-axis. The X-axis is in the horizontal plane and provides flow information in gpm (L/min or L/sec). The Y-axis is in the vertical plane and provides pressure (often referred to as “head”) in either psi (bar) or ft (m). Values on the Y-axis given in ft (m) can easily be converted to psi (bar) by multiplying by 0.433 (0.098), assuming the liquid source is water. See Curve 1 for X- and Y-axis values of a fire pump curve for a fire pump rated for 2000 gpm at 100 psi (7570 L/min at 6.9 bar).

The curve labeled “HEAD” indicates the pressure that can be expected to be produced by the pump over a range of flows. This curve is used to determine whether the pump will provide suficient pressure and flow to meet the demand of the fire protection system it is serving. The fire pump should be selected so that the system demand falls between 90 and 140 percent of the pump’s rated capacity, as recommended in A.4.10. The point where this curve meets the Y-axis is generally referred to as the shutof (churn) point and occurs while no water is flowing. This point should not exceed 140 percent of the total rated head, as specified in 6.2.2. In Curve 1, the shutof pressure is shown as approximately 114 psi (7.9 bar). The next point on the curve is the fire pump rating, which is generally provided in the upper right corner of the fire pump curve. In Curve 1, the rated capacity point is shown as 2000 gpm at 100 psi (7570 L/min at 6.9 bar). The last point of the curve will be at 150 percent of rated capacity (also known as “overload”) and must not be less than 65 percent of the total rated head, as specified in 6.2.1. In Curve 1, the overload point is shown as approximately 3000 gpm at 81 psi (11,355 L/min at 5.6 bar). This point, as well as the rated capacity point, can be identified by using the X- and Y-axis at the appropriate flow and pressure.

A manufacturer’s generic pump curve will contain multiple head curves, representing the same pump with diferent impeller characteristics. Curve 2 shows a generic pump curve with multiple head curves for a 2000 gpm (7570 L/min) fire pump. Depending on the demand of the fire protection system, the impeller is chosen to ensure that the pump will meet the demand. Once the impeller is chosen, the manufacturer will test the pump and develop the certified pump curve, which is specific to that particular pump. For a discussion on impeller characteristics, see Exhibit S1.7 and the associated commentary in Part IV, Supplement 1, of this handbook.

The curve labeled “EFF” in Curve 1 represents the pump’s efficiency as determined by the manufacturer. Eficiency is the ratio of the water horsepower output from the pump to the shaft horsepower input for the pump. The pump motor delivers power to the pump through the rotating shaft. This power is then transferred from the pump to the liquid. During this process, the power is reduced as a result of friction and flow losses. The eficiency is essentially a way to measure how much power is lost. Pump eficiency will usually peak between 80 and 85 percent of the shutof head. The pump will run best at or near this point, as this is where vibration and noise are minimized. Operating the pump at a lower efficiency will likely reduce the pump life. Note that the point where the head curve and eficiency curve intersect is close to the peak eficiency of the pump, as can be seen in Curve 1.

The curve labeled “POWER” represents the brake horsepower (bhp). The pump functions by imparting energy to the water. This imparted energy takes the form of an increase in pressure (head). The amount of energy required to operate the pump at a given point on the head curve is indicated by the power curve. This curve is used to select an appropriately sized motor. The rated horsepower of the motor should be representative of the high point of the power curve. In Curve 1, it can be seen that at the 150 percent demand point, the horsepower rating is approximately 160 hp.

The curve labeled “NPSHR” represents the net positive suction head (expressed in ft) required by the pump. This is the minimum pressure required at the suction flange of the pump to keep the pump from cavitating. Cavitation occurs when the pressure at the pump suction drops below the vapor pressure of the water. Bubbles form in the suction of the pump and are moved to the discharge of the pump where they collapse, often taking small pieces of the pump with them. When cavitation occurs in the pump, a loud noise often described as “grinding marbles” can be heard, and a loss of pressure can be seen on the discharge gauge because the bubbles are taking up space where the water should be. The end result is pitting damage to the internal parts of the pump caused by the collapsing bubbles. To avoid this, the pressure provided by the water supply attached to the fire pump suction must be at or above the NPSHR. If the pressure is less than the NPSHR, an alternative water supply will be needed. Note that in Curve 1 the NPSHR curve does not start until 1000 gpm (3785 L/min). This is because the curve can be considered linear from the Y-axis to this point.

**Analysis of Typical Field Results**

A variety of issues can skew test results when field testing fire pumps. Some of the most common issues are a stuck or failed main relief valve, obstructions to the pump suction, insuficient city water supplies, or driver speeds deviating from the pump nameplate speed.

SUPERSEDES ALL PREVIOUS ISSUES

![](../images/chunk-004/b469f82f013a8ba1d18d6d430c8f74253f201a9e1ac0b2f7a81214f54a6ff19d.jpg)  
Curves show performance with clear water at 85F. If specific gravity is other than 1.0, BHP must be corrected  
2012 Xylem Inc. A-C Fire Pump is a trademark of Xylem Inc. or one of its subsidiaries.

**CURVE 2 Manufacturer’s Generic Pump Curves for a 2000 gpm (7570 L/min) Fire Pump.**

Where field test results do not meet the certified pump curve at low flows, as can be seen in Curve 3, a main relief valve might be stuck in the open position, causing it to discharge excessive amounts of water and preventing the pressure from building up in the pump. Where a relief valve discharges back to a suction tank or to the suction piping itself rather than to atmosphere, it can be dificult to determine the volume of water being discharged. In such cases, a waste cone with a sight glass is required to determine whether water is flowing; however, it will not indicate how much water is flowing. This makes it more dificult to determine whether the main relief valve is stuck in the open position and will require further investigation. If it is determined that the main relief valve is stuck in the open position, it could be the result of a misadjusted pilot in a pilot-operated relief valve or a broken or misadjusted spring in a spring-type relief valve.

Where field test results do not meet the certified pump curve at high flows, as can be seen in Curve 4, there might be an obstruction in the pump suction or impeller eye(s). Rocks and debris often sit at the bottom of the water supply piping while the velocity of the water moving through the distribution system is low. When a fire pump is running, the velocity of the water increases enough that it might dislodge the debris and move it towards the pump suction. If debris makes its way into the fire pump suction or the impeller, it could impact the test results. The results might show the expected pressures at churn, but the pressures at higher flows might be lower than expected.

**Fire Pump Curves Continued**

![](../images/chunk-004/274ebac71518022f7a28cef1720124cf5a9d87505215511beadc2872f4502865.jpg)

**CURVE 3 Main Relief Valve Stuck Open.**

A field test should be suspended if the NPSHR drops below the manufacturer’s curve as shown in Curve 5. Failure to do so could result in damaging or cavitating the pump. The cause of insuficient flow might be the result of a partially closed valve in the water supply, a closed portion of a looped water distribution system, or an obstruction in the water supply. In such cases, the fire pump might appear to operate properly in the churn condition as shown in Curve 5; however, as flow is increased, the pump curve will begin to drop of rapidly. When this happens, an investigation is necessary to determine the cause of the change in the water supply capacity.

During a fire pump acceptance test, a net fire pump curve will need to be developed based on shutof (churn) condition, rated capacity (100 percent), and overload condition (150 percent). This curve shows only the fire pump performance and does not include any water supply information. The net fire pump curve must be compared to the certified fire pump curve provided by the manufacturer to verify that the pump is operating as intended. In some cases, the field acceptance curve might have the same shape as the certified pump curve but will be above or below it, as can be seen in Curve 6. This could be the result of the pump operating at a speed other than that for which it is rated, in

![](../images/chunk-004/e1e9febf4b2d56fbfc8a5f35f9519f66ad9493508c59339d4fdbbe0ddaafc800.jpg)

**CURVE 4 Obstruction in Fire Pump Suction.**

which case mathematical corrections to speed, flow, and pressure will need to be made using the afinity laws. The corrections can be used to help identify whether a problem can be attributed to the operation of the fire pump itself, or whether a problem might be caused by an issue with the water supply, electrical supply, and so forth. If these corrections are not made, it might appear that repairs are needed when, in fact, the pump is performing as it should. By making these corrections, costly and unnecessary repairs can be avoided. For sample calculations of the afinity law corrections, see the commentary and sample calculation following A.14.2.6.6(7)(i).

Net pressure results from the field acceptance test can be further corrected using velocity head corrections where necessary. These corrections are only required if the internal diameter of the pipe where the suction pressure is read is diferent from the internal diameter of the pipe where the discharge pressure is read. Since the pressure is usually read at the pump flange, velocity head corrections should be performed if the pump’s suction and discharge flanges are diferent sizes. In the following example, it is assumed that the pump suction flange is 8 in. (203 mm) and the discharge flange is 6 in. (152 mm). For the purposes of this calculation and for simplification, the nominal flange size is used as the internal diameter.

**Fire Pump Curves Continued**

**ACFUREP a xylem brand**

![](../images/chunk-004/ce31b55150a695ac02e0f8756b83aa359cb82054c6c33b7c51966e4f71495c55.jpg)

CURVE 5 Insufficient Water Supply.

The formula for velocity head correction is as follows:

$$
\Delta h = \left( 0 . 0 0 2 5 9 * { \frac { Q _ { 1 } ^ { 2 } } { D ^ { 4 } } } \right) - \left( 0 . 0 0 2 5 9 * { \frac { Q _ { 1 } ^ { 2 } } { S ^ { 4 } } } \right)
$$

where:

Given a capacity of 716 gpm at test speed, the velocity head correction would be as follows:

∆h = diference in velocity head in ft

$$
{ \Delta } h = \left( 0 . 0 0 2 5 9 * { \frac { 7 1 6 ^ { 2 } } { 6 ^ { 4 } } } \right) - \left( 0 . 0 0 2 5 9 * { \frac { 7 1 6 ^ { 2 } } { 8 ^ { 4 } } } \right)
$$

Q = capacity at test speed in gpm

D = discharge flange diameter in in.

$$
\Delta h = 0 . 7 \mathrm { f t }
$$

S = suction flange diameter in in.

This can be converted to psi as follows:

$$
\frac { 0 . 7 } { 2 . 3 1 } = 0 . 3 \mathsf { p s i }
$$

**ACFUREP a xylem brand**

![](../images/chunk-004/ba690025779a423978f8be17fc21a10b1bff524375df8c0a8984ad7f66369a79.jpg)

CURVE 6 Pump Operating Above Rated Speed.

As can be seen in this example, the pressure obtained from the velocity head correction is relatively negligible; however, it can be added to the afinity law pressure correction to bring the field

acceptance test results closer to the certified fire pump curve provided by the manufacturer.

**Vertical Shaft Turbine–Type Pumps**

The vertical turbine pump is designed to provide suction lift from a static source of water; it differs in design and installation requirements from other pumps covered in this handbook. The installation type, either a well or wet pit, drives the requirements for design and installation. This chapter provides specific requirements for the design and construction of the pump and the design of the well or wet pit. This chapter also defines the necessary accessories for the installation and proper operation of the pump.

**7.1\* General.**

A.7.1 Satisfactory operation of vertical turbine–type pumps is dependent to a large extent upon careful and correct installation of the unit; therefore, it is recommended that this work be done under the direction of a representative of the pump manufacturer.

The vertical turbine pump should be installed level and plumb. A film of water is then created between the vertical shaft and pump sleeve bearings, providing a protective barrier between the shaft and bearings during operation. This protection provides longer service life. If the vertical shaft is not level and plumb, the offset can cause the pump shaft to make contact with the sleeve bearings, resulting in potential vibration, premature wear, and ultimate failure of the pump.

7.1.1\* Application. Where the water supply is located below the discharge flange centerline and the water supply pressure is insufficient to deliver the water to the fire pump, a vertical shaft turbine–type pump shall be used.

A.7.1.1 The vertical shaft turbine–type pump is particularly suitable for fire pump service where the water source is located below ground and where it would be difficult to install any other type of pump below the minimum water level. It was originally designed for installation in drilled wells but is permitted to be used to lift water from lakes, streams, open swamps, and other subsurface sources. Both oil-lubricated enclosed-lineshaft and water-lubricated open-lineshaft pumps are used. (See Figure A.7.1.1.) Some health departments object to the use of oil-lubricated pumps; such authorities should be consulted before proceeding with oil-lubricated design.

As indicated in 6.1.2, horizontal centrifugal pumps are not to be used where a static suction lift is required except where a lift of −3 psi (−0.2 bar) is permitted by 4.16.3.2 for suction tank water supplies at the same or higher elevation than the pump. Therefore, the vertical shaft turbine–type pump is the best choice for locations that cannot provide positive pressure to the suction side of the fire pump. As shown in Figure A.7.2.2.1 and Figure A.7.2.2.2, vertical shaft turbine–type pumps have their impellers submerged in the water supply. The operating impellers force the water up the pipe column to the discharge flange and into the system piping. (See Exhibit I.3.11 for an example of a vertical lineshaft turbine fire pump.)

![](../images/chunk-004/fdf8f8f455a6a0797f4482048f7f159e3a9da0f7c0ba3b0464052571cb9db0c4.jpg)  
FIGURE A.7.1.1 Water-Lubricated and Oil-Lubricated Shaft Pumps.

**7.1.2 Factory and Field Performance.**

Fire pumps are designed and built so that they can operate over a range of pressure and flow conditions in relation to their rating. Subsection 7.1.2 identifies the endpoints of this range, and all listed pumps must have characteristic curves somewhere within the range. The shutoff head corresponds to the maximum pressure the pump can produce when the pump is operating in a churn condition — that is, when no water is flowing. When the pump operates at churn pressure, the shutoff head or pressure cannot exceed 140 percent of the pump’s pressure rating. For example, a pump with a rating of

100 psi at 1000 gpm (6.9 bar at 3785 L/min) cannot produce a shutoff head in excess of 140 psi (9.7 bar). A pump can be designed and manufactured so that the shutoff head falls below this value, such as at 100 psi (6.9 bar).

The other endpoint identifies the minimum pressure the pump can produce. This minimum pressure occurs when the pump is operating at 150 percent of its capacity and does not fall below 65 percent of the pump’s rated pressure. Consider a pump with a rating of 100 psi at 1000 gpm (6.9 bar at 3785 L/min). When the flow reaches 150 percent of the pump’s capacity or 1500 gpm (5677 L/min), the minimum pressure cannot fall below 65 psi (4.5 bar). Any pressure between 65 psi and 100 psi (4.5 bar and 6.9 bar) would be acceptable. Each manufacturer’s pump can be different, but all must meet the minimum criteria.

7.1.2.1 Pumps shall furnish not less than 150 percent of rated capacity at a total head of not less than 65 percent of the total rated head. (See Figure A.6.2.)

7.1.2.2 The total shutoff head shall not exceed 140 percent of the total rated head on vertical turbine pumps. (See Figure A.6.2.)

7.1.2.3 The vertical turbine–type pump shall be designed to operate in a vertical position with all parts in correct alignment.

**7.2 Water Supply.**

**7.2.1 Source.**

7.2.1.1\* The water supply shall be adequate, dependable, and acceptable to the authority having jurisdiction.

Water supplies must be thoroughly evaluated. Without a sufficient and reliable water supply, the entire fire protection system is in jeopardy. A fire pump augments an existing water supply by increasing the {7d1cf25d-f130-43e0-8b7f-041d pressure. The fire pump cannot create water; it can only increase pressure. The amount of water necessary for a fire protection system in terms of flow, pressure, and capacity is obtained through other NFPA standards, such as NFPA 13, Standard for the Installation of Sprinkler Systems, or NFPA 14, Standard for the Installation of Standpipe and Hose Systems; an authority having jurisdiction (AHJ), such as an insurance company; and building codes. The amount of water available from a supply can be evaluated using NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants. When the municipal water supply is inadequate, the supply must be augmented by using tanks, reservoirs, lakes, or rivers. Where vertical shaft turbine–type fire pumps draw water from naturally occurring water sources such as wells, lakes, rivers, or ponds, consideration should be given to factors such as the seasonal fluctuation of water level, the presence of snow and ice, the accumulation of trash, and chemical and/or organic factors that may cause corrosion and/or tuberculation.

A.7.2.1.1 Stored water supplies from reservoirs or tanks supplying wet pits are preferable. Lakes, streams, and groundwater supplies are acceptable where investigation shows that they can be expected to provide a suitable and reliable supply.

Lakes, streams, and groundwater supplies are subject to changes in operating water level, which, in turn, affect the output flow and pressure of the fire pump. In extreme circumstances (such as during a drought), these water supplies can run dry, which prevents the pump from providing any fire protection. Another aspect that must be considered is that these natural water supplies can carry abrasives

**SEE MORE**

See Part II of this handbook for NFPA 14, Standard for the Installation of Standpipe and Hose Systems.

**SEE MORE**

See Part III, Section 1 of this handbook for NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants.

(such as sand, silt, or gravel) as well as naturally occurring chemicals (such as calcium, salts, and sulfides), which can lead to failure from wear or corrosion to pump components.

7.2.1.2\* The acceptance of a well as a water supply source shall be dependent upon satisfactory development of the well and establishment of satisfactory aquifer characteristics.

A.7.2.1.2 The authority having jurisdiction can require an aquifer performance analysis. The history of the water table should be carefully investigated. The number of wells already in use in the area and the probable number that can be in use should be considered in relation to the total amount of water available for fire protection purposes.

Lakes, streams, and groundwater supplies must be carefully analyzed for suitability and serviceability. Data not older than 10 years should be used to determine the minimum conditions regarding the water level expected. Some factors to consider in the aquifer analysis are the following:

1. Water level in the source and how it changes from year to year and during the year

2. Seasonal changes in overall water elevation

3. Ground freezing conditions in cold climates

4. Presence of trash and debris in the water source

**7.2.2 Pump Submergence.**

Pump submergence requirements must be reviewed for each application. Pump manufacturers publish minimum submergence requirements to prevent surface vortices. In addition, the Hydraulic Institute has published minimum submergence guidelines for vertical turbine pumps in Rotodynamic Pumps for Pump Intake Design. This minimum submergence is intended to prevent surface vortices only and is not intended to prevent cavitation. The designer must review the operating requirements of the pump and check the net positive suction head rate (NPSHR) at runout as well to ensure that the pump will not cavitate. The NPSHR may require additional water level over the minimum submergence required to prevent surface vortices.

**FAQ**

**How is the depth of a suction pit determined?**

The minimum water level required for vertical turbine pumps to draw suction must be considered for aboveground and belowground tanks. Generally, a suction pit needs to be constructed below the tank so that the total capacity of the tank can be used by the pump. The depth of the suction pit depends on the minimum submergence required for the application.

**7.2.2.1\* Well Installations.**

**A.7.2.2.1 See Figure A.7.2.2.1.**

7.2.2.1.1 Submergence of the pump bowls shall be provided for reliable operation of the fire pump unit.

7.2.2.1.2 Submergence of the second impeller from the bottom of the pump bowl assembly shall be not less than 10 ft (3.2 m) below the pumping water level at 150 percent of rated capacity. (See Figure A.7.2.2.1.)

7.2.2.1.3\* The submergence shall be increased by 1 ft (0.3 m) for each 1000 ft (305 m) of elevation above sea level.

![](../images/chunk-004/a88389e7a329ea98ca8e67ee07013dd22d872ee02de2a86730ce3482bf22ae42.jpg)  
Note: The distance between the bottom of the strainer and the bottom of the wet pit should be one-half of the pump bowl diameter but not less than 12 in. (305 mm).  
FIGURE A.7.2.2.1 Vertical Shaft Turbine–Type Pump Installation in a Well.

The increase in pump submergence specified in 7.2.2.1.3 is in addition to any other increases that are required elsewhere in the standard. Failure to include this increase can lead to cavitation in the pump when operating at higher pump flows.

A.7.2.2.1.3 The acceptability of a well is determined by a 24-hour test that flows the well at 150 percent of the pump flow rating. This test should be reviewed by qualified personnel (usually a well drilling contractor or a person having experience in hydrology and geology). The adequacy and reliability of the water supply are critical to the successful operation of the fire pump and fire protection system.

A 10 ft (3.05 m) submergence is considered the minimum acceptable level to provide proper pump operation in well applications. The increase of 1 ft (0.30 m) for each 1000 ft (305 m) increase in elevation is due to loss of atmospheric pressure that accompanies elevation. Therefore, the net positive suction head (NPSH) available must be considered in selection of the pump. For example, to obtain the equivalent of 10 ft (3.05 m) of NPSH available at an elevation of 1000 ft (305 m), approximately 11 ft (3.35 m) of water is required.

Several other design parameters need to be considered in the selection of a vertical turbine pump, including the following:

(1) Lineshaft lubrication when the pump is installed in a well. Bearings are required to have lubrication and are installed along the lineshaft to maintain alignment. Lubrication fluid is usually provided by a fluid reservoir located aboveground, and the fluid is supplied to each bearing by a copper tube or small pipe. This lubrication fluid should use a vegetable-based material that is approved by the federal Clean Water Act to minimize water contamination.

(2) Determination of the water level in the well. When a vertical turbine pump is tested, the water level in the well needs to be known so that the suction pressure can be determined. Often the air line for determining the depth is omitted, so testing of the pump for performance is not possible. The arrangement of this device is shown in Figure A.7.3.5.3, and its installation should be included in the system design.

**7.2.2.2\* Wet Pit Installations.**

A.7.2.2.2 The velocities in the approach channel or intake pipe should not exceed approximately 2 ft/sec (0.7 m/sec), and the velocity in the wet pit should not exceed approximately 1 ft/sec (0.3 m/sec). (See Figure A.7.2.2.2.)

The ideal approach is a straight channel coming directly to the pump. Turns and obstructions are detrimental because they can cause eddy currents and tend to initiate deepcored vortices. The amount of submergence for successful operation will depend greatly on the approaches of the intake and the size of the pump.

ANSI/HI 9.8, Rotodynamic Pumps for Pump Intake Design, recommends sump dimensions for flows 3000 gpm (11,355 L/min) and larger. The design of sumps for pumps with discharge capacities less than 3000 gpm (11,355 L/min) should be guided by the same general principles shown in ANSI/HI 9.8.

![](../images/chunk-004/94c49e2fc4ca1337528a0c7a676428f9ca08a96891b2f60123322ca8f0000f8a.jpg)  
FIGURE A.7.2.2.2 Vertical Shaft Turbine–Type Pump Installation in a Wet Pit.

7.2.2.2.1 To provide submergence for priming, the elevation of the second impeller from the bottom of the pump bowl assembly shall be such that it is below the lowest pumping water level in the open body of water supplying the pit.

The quality of the water source is a concern if a pond, a lake, or other natural source is used as a water supply. Open ponds and lakes might contain fish, debris, leaves, or other floating materials that could cause problems with the pump’s operation.

The function of the intake structure — whether it is an open channel, a fully wetted tunnel, a sump, or a tank — is to supply an evenly distributed flow to the pump suction. An uneven distribution of flow, such as that caused by strong local currents, can result in the formation of surface or submerged vortices. With certain low values of submergence, an uneven distribution of flow can introduce air into the pump, causing reduced capacity, increased vibration, and additional noise. Uneven flow distribution can also increase or decrease the power consumption with a change in total developed head.

Calculation of low average velocity, as recommended by A.7.2.2.2, is one means of judging the suitability of an intake structure. High velocities of isolated currents and swirls might be present; however, in general, very low average velocities are present.

Water should not flow past one pump suction bell, suction pipe, or other intake to reach the next intake. If the intakes must be placed in line with the flow, it might be necessary to construct an open front cell around each pump intake or to place turning vanes under the intake to deflect the water upward. Streamlining should be used to reduce alternating vortices in the wake of an intake or other obstructions in the stream flow.

The amount of submergence available is only one factor affecting vortex-free operation. The pump can have adequate submergence and still be subject to submerged vortices that may have an adverse effect on pump operation. Successful vortex-free operation depends greatly on the design approach used upstream of the sump. The design of any suction inlet structure should use the principles in Rotodynamic Pumps for Pump Intake Design.

7.2.2.2.2 For pumps with rated capacities of 2000 gpm (7570 L/min) or greater, additional submergence is required to prevent the formation of vortices and to provide required net positive suction head (NPSH) in order to prevent excessive cavitation.

**7.2.2.2.3 The required submergence shall be obtained from the pump manufacturer.**

7.2.2.2.4 The distance between the bottom of the strainer and the bottom of the wet pit shall be at least one-half of the pump bowl diameter but not less than 12 in. (305 mm).

**7.2.3 Well Construction.**

7.2.3.1 It shall be the responsibility of the groundwater supply contractor to perform the necessary groundwater investigation to establish the reliability of the supply, to develop a well to produce the required supply, and to perform all work and install all equipment in a thorough and workmanlike manner.

Using a well is much more complex than using an underground tank as a water source. Reliability of the water supply is critical. The groundwater investigation required by 7.2.3.1 must be performed prior to well construction and purchase of the pump. A critically important consideration in the well analysis is the well’s water level with the pump operating at churn (zero flow). The fire protection components might not be installed to withstand the developed pressures if a large drawdown of the water level occurs at zero flow and 150 percent flow. The well casing might have to be perforated to allow additional flow into the casing and reduce the drawdown.

**7.2.3.2 To support the requirements of 7.2.3.1, the well shall be of ample diameter and sufficiently plumb to receive the pump.**

The vertical shaft turbine–type pump should be installed vertically, plumbed for straightness, and checked for clearance between the pump bowls and well casing before the pump is started. The longer the pump column, the more crucial the well casing and pump straightness become. If the well casing is not straight, it will push against the pump, causing the column and shaft to bend. The pump shaft could then make contact with the pump sleeve bearings, which can cause vibration and wear during operation, ultimately leading to premature pump failure. The depth of the well is no longer limited when the well is used as a fire protection water supply. Therefore, as the depth increases, the requirements for vertical alignment become more critical. See Exhibit I.7.1.

The vertical shaft turbine–type pump should be mounted on a machined, level, grouted sole plate. The mating surfaces between the sole plate and discharge head need to be clean and free of dirt, rust, burrs, or scale.

![](../images/chunk-004/e17c2d6e020bcf3e1c8a88f82916454957e016ec2579949bd0b895c6d42121a2.jpg)  
EXHIBIT I.7.1 Well and Pump Centerlines. (Reprinted from Standard A100‐15. Copyright © 2015 AWWA.)

**7.2.4 Unconsolidated Formations (Sands and Gravels).**

7.2.4.1 All casings shall be of steel of such diameter and installed to such depths as the formation could justify and as best meet the conditions.

7.2.4.2 Both inner and outer casings shall have a minimum wall thickness of 0.375 in. (9.5 mm).

7.2.4.3 Inner casing diameter shall be not less than 2 in. (51 mm) larger than the pump bowls.

7.2.4.4 The outer casing shall extend down to approximately the top of the water-bearing formation.

7.2.4.5 The inner casing of lesser diameter and the well screen shall extend as far into the formation as the water-bearing stratum could justify and as best meets the conditions.

The outer casing must protect the pump bowls and pump column from damage under all conditions of service. The purpose of the outer casing is to keep the well walls from collapsing onto the lineshaft and pump.

7.2.4.6 The well screen is a vital part of the construction, and careful attention shall be given to its selection.

7.2.4.7 The well screen shall be the same diameter as the inner casing and of the proper length and percent open area to provide an entrance velocity not exceeding 0.15 ft/sec (46 mm/sec).

7.2.4.8 The screen shall be made of a corrosion- and acid-resistant material, such as stainless steel or Monel.

7.2.4.9 Monel shall be used where it is anticipated that the chloride content of the well water will exceed 1000 parts per million.

7.2.4.10 The screen shall have adequate strength to resist the external forces that will be applied after it is installed and to minimize the likelihood of damage during the installation.

7.2.4.11 The bottom of the well screen shall be sealed properly with a plate of the same material as the screen.

Proper selection of the screen material and size is as essential to the successful operation of the pump as is low entrance velocity of the water. If the screen fails or the screen size is incorrect, sand or larger rock particles could enter the well and cause damage to the pump impellers, bearings, and other pump components.

7.2.4.12 The sides of the outer casing shall be sealed by the introduction of neat cement placed under pressure from the bottom to the top.

The well must be sealed by cement to prevent the ingress of sand or rock particles. This installation is usually a one-time event. Installation should be performed with extreme care by experienced personnel.

7.2.4.13 Cement shall be allowed to set for a minimum of 48 hours before drilling operations are continued.

7.2.4.14 The immediate area surrounding the well screen not less than 6 in. (152 mm) shall be filled with clean and well-rounded gravel.

7.2.4.15 This gravel shall be of such size and quality as will create a gravel filter to ensure sand-free production and a low velocity of water leaving the formation and entering the well.

**7.2.4.16 Tubular Wells.**

7.2.4.16.1 Wells for fire pumps not exceeding 450 gpm (1703 L/min) developed in unconsolidated formations without an artificial gravel pack, such as tubular wells, shall be acceptable sources of water supply for fire pumps not exceeding 450 gpm (1703 L/min).

7.2.4.16.2 Tubular wells shall comply with all the requirements of 7.2.3 and 7.2.4, except compliance with 7.2.4.11 through 7.2.4.15 shall not be required.

7.2.5\* Consolidated Formations. Where the drilling penetrates unconsolidated formations above the rock, surface casing shall be installed, seated in solid rock, and cemented in place.

The surface casing prevents sand and rock particles from unconsolidated areas above rock formations from entering the well and also prevents the well walls from collapsing.

A.7.2.5 Where wells take their supply from consolidated formations such as rock, the specifications for the well should be decided upon by the authority having jurisdiction after consultation with a recognized groundwater consultant in the area.

When installing vertical shaft turbine–type pumps in wells, consideration must be given to the formation of the well before installation. Installing a unit in a crooked well may bind and distort the pump column or pump–motor assembly, leading to potential malfunction. Well straightness should be within 1 in./100 ft (25.4 mm/30.5 m) and without double bend. The well should be “gauged” prior to installation by lowering a dummy assembly on a cable into the well. This assembly should be slightly longer and larger in diameter than the actual pump or pump–motor assembly. Gauging is also important when a stepped well casing is used — that is, when the lower part of the well casing has a smaller inside diameter than the upper part.

Wells that have not been properly constructed or developed or wells that produce sand can be detrimental to the pump. If a well is suspected of producing an excessive amount of sand, a unit other than the fire pump must be used to clear the well. (See also 7.2.6.) If corrosives are present, pump material selection must be made to accommodate this condition. Special materials such as nickel-alu--f130-43e0-8b7f-041dc4ddd530} minum-bronze alloy, stainless steel, or other special alloys can be specified.

**7.2.6 Developing a Well.**

7.2.6.1 Developing a new well and cleaning it of sand or rock particles (not to exceed 5 ppm) shall be the responsibility of the groundwater supply contractor.

7.2.6.2 Such development shall be performed with a test pump and not a fire pump.

7.2.6.3 Freedom from sand shall be determined when the test pump is operated at 150 percent of rated capacity of the fire pump for which the well is being prepared.

**7.2.7\* Test and Inspection of Well.**

A.7.2.7 Before the permanent pump is ordered, the water from the well should be analyzed for corrosiveness, including such items as pH, salts such as chlorides, and harmful gases such as carbon dioxide (CO ) or hydrogen sulfide (H S). If the water is corrosive, the pumps should be constructed of a suitable corrosion-resistant material or covered with special protective coatings in accordance with the manufacturers’ recommendations.

7.2.7.1 A test to determine the water production of the well shall be made.

7.2.7.2 An acceptable water measuring device such as an orifice, a venturi meter, or a calibrated pitot tube shall be used.

7.2.7.3 The test shall be witnessed by a representative of the customer, contractor, and authority having jurisdiction, as required.

7.2.7.4 The test shall be continuous for a period of at least 8 hours at 150 percent of the rated capacity of the fire pump with 15-minute-interval readings over the period of the test.

7.2.7.5 The test shall be evaluated with consideration given to the effect of other wells in the vicinity and any possible seasonal variation in the water table at the well site.

7.2.7.6 Test data shall describe the static water level and the pumping water level at 100 percent and 150 percent, respectively, of the rated capacity of the fire pump for which the well is being prepared.

7.2.7.7 All existing wells within a 1000 ft (305 m) radius of the fire well shall be monitored throughout the test period.

**7.3 Pump.**

7.3.1\* Vertical Turbine Pump Head Component.

A.7.3.1 See Figure A.7.3.1.

7.3.1.1 The pump head shall be either the aboveground or belowground discharge type.

![](../images/chunk-004/36a2b29dddde17ce4f2805fc4f6e4b9074866befef91d0e9b931d72cdacecebc.jpg)  
FIGURE A.7.3.1 Belowground Discharge Arrangement.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

7.3.1.2 The pump head shall be designed to support the driver, pump, column assembly, bowl assembly, maximum down thrust, and the oil tube tension nut or packing container.

**7.3.2 Column.**

7.3.2.1\* The pump column shall be furnished in sections not exceeding a nominal length of 10 ft (3 m), shall be not less than the weight specified in Table 7.3.2.1(a) and Table 7.3.2.1(b), and shall be connected by threaded-sleeve couplings or flanges.

TABLE 7.3.2.1(a) Pump Column Pipe Weights (U.S. Customary)
<table><tr><td>Nominal Size (in.)</td><td>Outside Diameter (O.D.) (in.)</td><td>Weight per Unit Length (Plain Ends) (lb/ft)</td></tr><tr><td>6</td><td>6.625</td><td>18.97</td></tr><tr><td>7</td><td>7.625</td><td>22.26</td></tr><tr><td>8</td><td>8.625</td><td>24.70</td></tr><tr><td>9</td><td>9.625</td><td>28.33</td></tr><tr><td>10</td><td>10.75</td><td>31.20</td></tr><tr><td>12</td><td>12.75</td><td>43.77</td></tr><tr><td>14</td><td>14.00</td><td>53.57</td></tr></table>

TABLE 7.3.2.1(b) Pump Column Pipe Weights (Metric)
<table><tr><td>Nominal Size (mm)</td><td>Outside Diameter (O.D.) (mm)</td><td>Weight per Unit Length (Plain Ends) (kg/m)</td></tr><tr><td>150</td><td>161</td><td>28.230</td></tr><tr><td>200</td><td>212</td><td>36.758</td></tr><tr><td>250</td><td>264</td><td>46.431</td></tr><tr><td>300</td><td>315</td><td>65.137</td></tr><tr><td>350</td><td>360</td><td>81.209</td></tr></table>

A.7.3.2.1 In countries that utilize the metric system, there do not appear to be standardized flow ratings for pump capacities; therefore, a soft metric conversion is utilized.

7.3.2.2 The ends of each section of threaded pipe shall be faced parallel and machined with threads to permit the ends to butt so as to form accurate alignment of the pump column.

7.3.2.3 All column flange faces shall be parallel and machined for rabbet fit to permit accurate alignment.

7.3.2.4 Where the static water level exceeds 50 ft (15.3 m) below ground, oil-lubricated-type pumps shall be used. (See Figure A.7.1.1.)

An oil-lubricated enclosed lineshaft pump is employed where static water levels exceed 50 ft (15.3 m) to protect the upper pump bearings. If a water-lubricated open– lineshaft pump were used, the stuffing box bearing could run dry at startup, causing severe damage and possible pump failure. If authorities or health departments show concern about oil use, biodegradable food-grade oil is available for enclosed lineshaft arrangements. No other type of lubrication (such as grease or fresh water flush) is allowed.

7.3.2.5 Where the pump is of the enclosed lineshaft oil-lubricated type, the shaft-enclosing tube shall be furnished in interchangeable sections not over 10 ft (3 m) in length of extra-strong pipe.

7.3.2.6 An automatic sight feed oiler shall be provided on a suitable mounting bracket with connection to the shaft tube for oil-lubricated pumps. (See Figure A.7.1.1.)

7.3.2.7 The pump lineshafting shall be sized so critical speed shall be 25 percent above and below the operating speed of the pump.

When a vertical shaft turbine–type pump ramps up to speed, it generally passes through one or more critical speeds. Critical speeds correspond to the speeds of the rotating pump shaft. At critical speeds, the pump shaft reaches its natural frequency of vibration and becomes unstable. A pump passing through a critical speed has no detrimental effect on the pump because it passes through this point in 1 second or less. However, running the pump at a critical speed is not recommended for any pump; most pumps operate between two critical speeds. Experience has shown that a 25 percent margin is a safe range for pump operation. If a higher percentage were used, the results would be the gross oversizing of the pump shaft and much closer bearing spacing than is required in present pump designs.

7.3.2.8 Operating speed shall include all speeds from shutoff to the 150 percent point of the pump, which vary on engine drives.

7.3.2.9 Operating speed for variable speed pressure limiting control drive systems shall include all speeds from rated to minimum operating speed.

In some cases, changing the size of the shafting alone will not move a critical speed outside the operating range. Column length and, consequently, lineshaft bearing spacing greatly affects the location of the first and second lateral critical speeds. Often it is found that nominal 5 ft (1.5 m) column lengths are employed on vertical turbine pumps to move the first critical speed above the pump operating speed. This enables the variable frequency drive (VFD) controller to use the full speed range as needed without locking out a specific speed.

**7.3.3 Bowl Assembly.**

7.3.3.1 The pump bowl shall be of close-grained cast iron, bronze, or other suitable material in accordance with the chemical analysis of the water and experience in the area.{7d1cf25d-f130-43e0-8b7f-0

The proper material for the pump bowl must be specified when the pump is ordered. The application, water conditions, and local conditions determine the material that is most suitable for the application.

7.3.3.2 Impellers shall be of the enclosed type and shall be of bronze or other suitable material in accordance with the chemical analysis of the water and experience in the area.

Enclosed impeller design is specified by 7.3.3.2 because, with the hydraulic design of a vertical shaft turbine–type pump, shaft stretch can affect the operating efficiency of a semi-open impeller. The efficiency of semi-open impellers decreases as the depth of the pumping water level increases. Enclosed impellers also generate less downthrust than semi-open impellers. An enclosed impeller has shrouds on both sides of the impeller blades as illustrated in Exhibit I.6.1.

**7.3.4 Suction Strainer.**

7.3.4.1 A cast or heavy fabricated, corrosion-resistant metal cone or basket-type strainer shall be attached to the suction manifold of the pump.

Cone strainers are used on well installations because their smaller diameter enables them to fit down the well casing (Exhibit I.7.2). Basket strainers are larger in diameter but shorter in height, enabling vertical turbines to use the maximum available water in a wet pit (see Exhibit I.7.3).

![](../images/chunk-004/a743f75bca8cee5b81d5488cb48fa786e0543896024e6f5219a3070023f6a585.jpg)  
EXHIBIT I.7.2 Cone Strainer Attached to a Vertical Turbine Pump. (Courtesy of Xylem – AC Fire Pump)

![](../images/chunk-004/f78a861e109b628f2c9ce43b85860d91c733cf5f1c2af543c3fdb5795c997c13.jpg)  
EXHIBIT I.7.3 Basket Strainer Attached to a Vertical Turbine4ddd530} Pump. (Courtesy of American Marsh Pumps)

7.3.4.2 The suction strainer shall have a free area of at least four times the area of the suction connections, and the openings shall be sized to restrict the passage of a 0.5 in. (12.7 mm) sphere.

The openings in the strainer are sized to prevent clogging of the impeller, thus protecting the pump from potentially damaging debris in the wet pit or well.

7.3.4.3 For installations in a wet pit, this suction strainer shall be required in addition to the intake screen. (See Figure A.7.2.2.2.)

The suction strainer is required in addition to the intake screen because the intake screen alone could allow passage of objects with sphere sizes larger than 0.5 in. (12.7 mm). Screens serve to protect the pump from objects falling into the wet pit or biological growth that can occur in an open pond or stream. These objects may clog the impeller or suction strainer.

**7.3.5 Fittings.**

7.3.5.1 The following fittings shall be required for attachment to the pump:

(1) Automatic air release valve as specified in 7.3.5.2

(2) Water level detector as specified in 7.3.5.3

(3) Discharge pressure gauge as specified in 4.12.1

(4) Relief valve and discharge cone where required by 4.20.1

(5) Hose valve header and hose valves as specified in 4.22.3 or metering devices as specified in 4.22.2

**7.3.5.2 Automatic Air Release.**

An air release valve is required because it is critical that air within the pump column and pump head be vented when the pump is started. The presence of trapped air can damage the vertical turbine pump and system components and impair operation of the fire protection system.

It is equally important that, when the pump stops, a vacuum condition does not exist within the pump column. For this reason, the air release valve must be a type that also allows air to enter the pump column when the pump stops. See Exhibit I.7.4 for an illustration of an air release valve.

7.3.5.2.1 A nominal 1.5 in. (38 mm) pipe size or larger automatic air release valve shall be provided to vent air from the column and the discharge head upon the starting of the pump.

7.3.5.2.2 This valve shall also admit air to the column to dissipate the vacuum upon stopping of the pump.

7.3.5.2.3 This valve shall be located at the highest point in the discharge line between the fire pump and the discharge check valve.

7.3.5.3\* Water Level Detection. Water level detection shall be required for all vertical turbine pumps installed in wells to monitor the suction pressure available at the shutoff, 100 percent flow, and 150 percent flow points, to determine if the pump is operating within its design conditions.

Water level detectors are required because the water level must be determined to calculate the net pump discharge pressure. Water level detectors of other than the air line type can be used if they are approved for the intended use. The electronic type is preferred for pumps taking suction from below-{7d1cf25d-f130-43e0-8b7f-041d grade tanks and suction cribs.

EXHIBIT I.7.4 Air Release Valve.

![](../images/chunk-005/35a2a7f59ac53737cdae0a138f3dcbfc89a298e398716dba91a02fe00306668f.jpg)  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

**Δ A.7.3.5.3 Water level detection using the air line method is as follows:**

(1) A satisfactory method of determining the water level involves the use of an air line of small pipe or tubing of known vertical length, a pressure or depth gauge, and an ordinary bicycle or automobile pump installed as shown in Figure A.7.3.5.3. The air line pipe should be of known length and extend beyond the lowest anticipated water level in the well, to ensure more reliable gauge readings, and should be properly installed. An air pressure gauge is used to indicate the pressure in the air line. (See Figure A.7.3.5.3.)

(2) The air line pipe is lowered into the well, a tee is placed in the line above the ground, and a pressure gauge is screwed into one connection. The other connection is fitted with an ordinary bicycle valve to which a bicycle pump is attached. All joints should be made carefully and should be airtight to obtain correct information. When air is forced into the line by means of the bicycle pump, the gauge pressure increases until all of the water has been expelled. When this point is reached, the gauge reading becomes constant. The maximum maintained air pressure recorded by the gauge is equivalent to that necessary to support a column of water of the same height as that forced out of the air line. The length of this water column is equal to the amount of air line submerged.

![](../images/chunk-005/dff8e7b6ca06216c27325320ccfe9252060d7d5dfa233faebfd570e540eb633c.jpg)  
FIGURE A.7.3.5.3 Air Line Method of Determining Depth of Water Level.  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

(3) Deducting this pressure converted to feet (meters) (pressure in psi × 2.31 = pressure in feet, and pressure in bar × 10.3 = pressure in meters) from the known length of the air line will give the amount of submergence.

Example: The following calculation will serve to clarify Figure A.7.3.5.3.

Assume a length (L) of 50 ft (15.2 m).

The pressure gauge reading before starting the fire pump $( p _ { 1 } ) = 1 0$ p s i (0.68 bar). Then A = 10 × 2.31 = 23.1 ft (0.68 × 10.3 = 7.0 m). Therefore, the water level in the well before starting the pump would be B = L − A = 50 ft − 23.1 ft = 26.9 ft (B = L − A = 15.2 m − 7 m = 8.2 m).

The pressure gauge reading when the pump is running (p ) = 8 psi (0.55 bar). Then C = 8 × 2.31 = 18.5 ft (0.55 × 10.3 = 5.6 m). Therefore, the water level in the well when the pump is running would be D = L − C = 50 ft − 18.5 ft = 31.5 ft (D = L − C = 15.2 m − 5.6 m = 9.6 m).

The draw down can be determined by any of the following methods:

(1) D − B = 31.5 ft − 26.9 ft = 4.6 ft (9.6 m − 8.2 m = 1.4 m)

(2) A − C = 23.1 ft − 18.5 ft = 4.6 ft (7.0 m − 5.6 m = 1.4 m)

(3) p − p = 10 − 8 = 2 psi = 2 × 2.31 = 4.6 ft (0.68 − 0.55 = 0.13 bar = 0.13 × 10.3 = 1.4 m)

7.3.5.3.1 Each well installation shall be equipped with a suitable water level detector.

7.3.5.3.2 If an air line is used, it shall be brass, copper, or series 300 stainless steel.

7.3.5.3.3 Air lines shall be strapped to column pipe at 10 ft (3 m) intervals.

**7.4\* Installation.**

Exhibit I.7.5 parts (a) through (d) show the process of installing a vertical turbine fire pump. {7d1cf25d-f130-43e0-8b7f-0

A.7.4 Several methods of installing a vertical pump can be followed, depending upon the location of the well and facilities available. Since most of the unit is underground, extreme care should be used in assembly and installation, thoroughly checking the work as it progresses. The following simple method is the most common:

(1) Construct a tripod or portable derrick and use two sets of installing clamps over the open well or pump house. After the derrick is in place, the alignment should be checked carefully with the well or wet pit to avoid any trouble when setting the pump.

(2) Attach the set of clamps to the suction pipe on which the strainer has already been placed and lower the pipe into the well until the clamps rest on a block beside the well casing or on the pump foundation.

(3) Attach the clamps to the pump stage assembly, bring the assembly over the well, and install pump stages to the suction pipe, until each piece has been installed in accordance with the manufacturer’s instructions.

**7.4.1 Pump House.**

7.4.1.1 The pump house shall be of such design as will offer the least obstruction to the convenient handling and hoisting of vertical pump parts.

The pump house normally includes a roof hatch at least 4 ft × 4 ft (1219 mm × 1219 mm) in size to provide access to the pump room so that the lineshaft can be removed for maintenance. When

EXHIBIT I.7.5 Vertical Turbine Fire Pump Installation. (a) Unloading a vertical turbine pump. (b) Lowering a vertical turbine fire pump through a fire pump house roof hatch. (c) Lowering a vertical turbine fire pump into a wet pit. (d) Installing a motor on a vertical turbine fire pump. (Courtesy of Chris Gray, Fire Spec Sprinkler & Supply Co.)

![](../images/chunk-005/12b538c0484594c7ffd1373cf77a8fefb76e4c9d5a85f454cafa0187e31a6fa9.jpg)

establishing clearances, NFPA 70®, National Electrical Code®, requirements, as well as normal working distances, must be taken into consideration. External access must be large enough to remove a pump driver or other component. Heating, cooling, and combustion air units (for diesel engines) need to be included and sized for the location of the unit. Floor drainage and spill protection must also be included in any design to protect the environment.

7.4.1.2 The requirements of Sections 4.14 and 11.3 shall also apply.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**7.4.2 Outdoor Setting.**

7.4.2.1 If in special cases the authority having jurisdiction does not require a pump room and the unit is installed outdoors, the driver shall be screened or enclosed and protected against tampering.

The design of the pump and related equipment must still comply with the requirements of 4.14.1.2.

7.4.2.2 The screen or enclosure required in 7.4.2.1 shall be easily removable and shall have provision for ample ventilation.

**7.4.3 Foundation.**

In earthquake-prone areas, the foundation is required to be designed by a licensed professional engineer certified in the design of earthquake-resistant structures. The provisions for earthquake design are in the applicable building code and in NFPA 13.

7.4.3.1 Certified dimension prints shall be obtained from the manufacturer.

7.4.3.2 The foundation for vertical pumps shall be built to carry the entire weight of the pump and driver plus the weight of the water contained in it.

7.4.3.3 Foundation bolts shall be provided to firmly anchor the pump to the foundation.

7.4.3.4 The foundation shall be of sufficient area and strength that the load per square inch (square millimeter) on concrete does not exceed design standards.

7.4.3.5 The top of the foundation shall be carefully leveled to permit the pump to hang freely over a well pit on a short-coupled pump.

7.4.3.6 On a well pump, the pump head shall be positioned plumb over the well, which is not necessarily level.

**7.4.3.7 Sump or Pit.**

7.4.3.7.1 Where the pump is mounted over a sump or pit, I-beams shall be permitted to be used.

7.4.3.7.2 Where a right-angle gear is used, the driver shall be installed parallel to the beams.

**7.5 Driver.**

**7.5.1 Method of Drive.**

7.5.1.1 The driver provided shall be so constructed that the total thrust of the pump, which includes the weight of the shaft, impellers, and hydraulic thrust, can be carried on a thrust bearing of ample capacity so that it will have an average life rating of 15,000 hours.

7.5.1.2 All drivers shall be so constructed that axial adjustment of impellers can be made to permit proper installation and operation of the equipment.

7.5.1.3 Vertical shaft turbine pumps shall be driven by a vertical hollow shaft electric motor or vertical hollow shaft right-angle gear drive with diesel engine or steam turbine except as permitted in 7.5.1.4.

See Exhibit I.7.6 for a vertical hollow shaft right-angle gear drive with diesel engine.

![](../images/chunk-005/684e2bb3792e7755527fa7f4e2074def21a8820066ec8cb2b55b87f6049ee6fc.jpg)  
EXHIBIT I.7.6 Vertical Hollow Shaft Right-Angle Gear Drive with Diesel Engine. (Courtesy of Xylem – AC Fire Pump)

7.5.1.4 The requirements of 7.5.1.3 shall not apply to diesel engines and steam turbines designed and listed for vertical installation with vertical shaft turbine–type pumps, which shall be permitted to employ solid shafts and shall not require a right-angle gear drive but shall require a nonreverse mechanism

7.5.1.5 Motors shall be of the vertical hollow-shaft type and comply with 9.5.1.9.

**7.5.1.6 Mass Elastic System.**

In the 2019 edition of NFPA 20, additional guidance in the form of requirements and annex material has been added to assist pump package designers through the evaluation of mass elastic systems. It has also been learned that a 2-mass torsional analysis is not adequate for this type of system. Therefore, the requirement has been changed to a 3-mass torsional analysis with guidance as to how to evaluate the analytical process for systems that result in marginal 3-mass calculations to determine if these systems can be predicted as reliable. The use of a torsional coupling that detunes the driveline and moves damaging resonances safely below the operating speed has been referenced within this section as well. A torsional coupling is illustrated in Exhibit I.7.7.

7.5.1.6.1\* For vertical turbine pumps using right-angle gear drives driven by a diesel engine, a listed torsional coupling shall be used and mounted on the engine side of the driveshaft.

**N A.7.5.1.6.1 Torsional couplings are very useful at moving harmful stresses out of the operating speed ranges of these pump systems. However, if the stiffness or damping characteristic of**

![](../images/chunk-005/c3de188804c2a601426910c38ff99415aded3d4d654370d50f1ebbea966fa692.jpg)  
EXHIBIT I.7.7 Torsional Coupling. (Courtesy of Clarke Fire Protection Products, Inc.)

the coupling is not selected correctly, it can actually make the system torsional activity worse at operating speed.

N 7.5.1.6.1.1 For drive systems that include a diesel engine, torsional coupling, right-angle gear drive, and vertical shaft pump, the pump manufacturer shall provide, at a minimum, a 3-mass torsional frequency calculation, indicating that the first two natural frequencies of the system and the critical speeds associated with engine firing frequency are found to be no less than 25 percent above or below when the pump is operating at rated speed.

7.5.1.6.1.2\* The torsional frequency calculation specified in 7.5.1.6.1.1 shall include theN mass elastic characteristics for a wetted pump with the specific impeller(s) trim, torsional coupling, right-angle gear, gear ratio, flexible connecting shaft, and the engine.{7d1cf25d-f130-43e0-8b7f-

A.7.5.1.6.1.2 The system should be considered as three lumped inertiasN $( \mathbf { M } _ { 1 } , \mathbf { M } _ { 2 } , \mathbf { M } _ { 3 } )$ connected by two springs $( \mathrm { K } _ { \mathrm { H } } , \mathrm { K } _ { \mathrm { v } } )$ as shown in Figure A.7.5.1.6.1.2.

7.5.1.6.1.3\* Where the calculations required in 7.5.1.6.1.1 indicate that critical speeds areN found to fall less than 25 percent above or below pump rated speed, a further detailed set of forced response calculations shall be required for the vertical and horizontal components indicating there are no damaging vibratory stresses or torques.

A.7.5.1.6.1.3 The calculated forced response results should be compared against manufactur-N ers’ recommended limits for each component. For torsional couplings, this comparison should include vibratory torque and heat dissipation if the spring element is a viscoelastic material.

7.5.1.6.1.4\* The torsional analysis specified in 7.5.1.6.1.3 shall include the mass elastic char-N acteristics required in 7.5.1.6.1.2 plus the following:

(1) The excitation characteristics of the specific engine and rating (2) A fully flexible lumped parameter model having multiple elements along the length of the engine crankshaft, the horizontal shafting, and vertical shafting to all pump stages

(3) The effect of engine misfire

A.7.5.1.6.1.4 As a result of the influence of emission laws, engine combustion processes haveN changed considerably over the years. The cylinder and injection pressures of modern diesel engines are very different from older engines. Therefore, when performing the calculations of 7.5.1.6.1.3, it is desirable to have specific engine manufacturer and rating excitation data.

![](../images/chunk-005/e8b5393b72c47e1f4ecbed5faf6a61d0ea7c3a81485b42efd5d66f5e7a4ccbc0.jpg)  
FIGURE A.7.5.1.6.1.2 Lumped Inertia Definition.

Older handbooks that provide diesel engine excitation data are typically inadequate for these calculations. This is often referred to as a multi-mass analysis.

N 7.5.1.6.1.5 For a system defined in 7.5.1.6.1 that uses a variable speed diesel driver, the operating speed for the analytical speeds shall be defined as not less than 25 percent above the pump rated speed and not less than 25 percent below the lowest possible speed of the variable speed driver.

N 7.5.1.6.1.6 The torsional coupling required in 7.5.1.6.1 shall be permitted to be omitted when a complete mass elastic system torsional analysis is provided and accepted by the authority having jurisdiction and indicates that the system meets the requirements of 7.5.1.6.1.3 without a torsional coupling being included in the system.

N 7.5.1.6.1.7 In addition to the requirements of 7.5.1.6.1.3, results shall include engine critical response, crankshaft stress, and crankshaft damper heat dissipation.

7.5.1.6.2 For variable speed vertical hollow shaft electric motors, the pump manufacturer shall provide a complete mass elastic system torsional analysis to ensure there are no damaging stresses or critical speeds less than 25 percent above or below the operating speed of the pump and driver.

7.5.1.6.3 For variable speed vertical hollow shaft electric motors, the pump manufacturer shall provide a complete mass elastic system torsional analysis to ensure there are no damaging stresses or critical speeds within 25 percent above and below the operating speed of the pump and drive.

Δ 7.5.1.6.4 For vertical turbine pumps using angle gear drives driven by a diesel engine, a torsional coupling shall be used and mounted on the engine side of the driver shaft.

Δ 7.5.1.6.4.1 The torsional coupling shall be permitted to be omitted when a mass elastic system torsional analysis is provided and accepted by the authority having jurisdiction.

**7.5.1.7 Gear Drives.**

7.5.1.7.1 Gear drives and flexible connecting shafts shall be acceptable to the authority having jurisdiction.

7.5.1.7.2 Gear drives shall be of the vertical hollow-shaft type, permitting adjustment of the impellers for proper installation and operation of the equipment.

7.5.1.7.3 The gear drive shall be equipped with a nonreverse mechanism.

7.5.1.7.4 All gear drives shall be listed and rated by the manufacturer at a load equal to the maximum horsepower and thrust of the pump for a minimum of 15,000 hours of operation, as well as being capable of transferring the minimum and maximum conditions, as defined by the pump manufacturer, for which the gear drive is intended.

7.5.1.7.5 Water-cooled gear drives shall be equipped with a visual means to determine whether water circulation is occurring.

**7.5.1.8 Flexible Connecting Shafts.**

7.5.1.8.1 Unless the requirements of 7.5.1.4 are met, engines shall be connected to vertical shaft pumps by means of a right-angle gear drive with a listed flexible connecting shaft, which will prevent undue strain on both the engine and the gear drive.

7.5.1.8.2 The flexible connecting shaft shall be listed for this diesel fire pump service.

7.5.1.8.3 The operating angle for the flexible connecting shaft shall not exceed the limits specified by the manufacturer for the speed and horsepower transmitted under any static or operating conditions.

The operating angle is usually set for a minimum offset angle of 1 degree to a maximum of 3 degrees. This angle is intended to prevent failure of the universal joints during operation.{7d1cf25d-f130-43e0-8b

7.5.1.8.4 The requirements of 7.5.1.8.1 shall not apply to diesel engines and steam turbines designed and listed for vertical installation with vertical shaft turbine–type pumps, which shall be permitted to employ solid shafts, shall not require a right-angle drive, but shall require a non-reverse ratchet.

7.5.2 Controls. The controllers for the motor, diesel engine, or steam turbine shall comply with specifications for either electric-drive controllers in Chapter 10 or engine drive controllers in Chapter 12.

**7.5.3 Variable Speed Vertical Turbine Pumps.**

**FAQ**

**When should the use of a variable speed controller be considered?**

Variable speed controllers are often considered when high discharge pressures are required and electric costs are excessive. Coordination of the variable speed controller manufacturer, engineers, electric power supplier, owner, installing contractor, and the authority having jurisdiction (AHJ) is essential in the proper selection of the controller and the required features.

7.5.3.1 The pump supplier shall inform the controller manufacturer of any and all critical resonant speeds within the operating speed range of the pump, which is from zero up to full speed.

7.5.3.2 When water-lubricated pumps with lineshaft bearings are installed, the pump manufacturer shall inform the controller manufacturer of the maximum allowed time for water to reach the top bearing under the condition of the lowest anticipated water level of the well or reservoir.

**7.6 Operation and Maintenance.**

**7.6.1 Operation.**

7.6.1.1\* Before the unit is started for the first time after installation, all field-installed electrical connections and discharge piping from the pump shall be checked.

A.7.6.1.1 The setting of the impellers should be undertaken only by a representative of the pump manufacturer. Improper setting will cause excessive friction loss due to the rubbing of impellers on pump seals, which results in an increase in power demand. If the impellers are adjusted too high, there will be a loss in capacity, and full capacity is vital for fire pump service. The top shaft nut should be locked or pinned after proper setting.

7.6.1.2 With the top drive coupling removed, the drive shaft shall be centered in the top drive coupling for proper alignment and the motor shall be operated momentarily to ensure that it rotates in the proper direction.

One method to mount and align vertical hollow shaft drivers is the following:

1. Remove the coupling from the top of the hollow shaft and mount the driver on top of the discharge head/driver stand.

2. For designs requiring the pump head to be installed prior to mounting the driver (i.e., short cast heads with one-piece head shafts), lower the hollow shaft driver with care over the head shaft to ensure the latter is not damaged.130-43e0-8

3. Check the driver for correct rotation, as given in the manufacturer’s installation instructions.

4. Install the head shaft (if this has not already been done), and check that it is centered in the hollow shaft. If the head shaft is off-center, check for runout in the head shaft misalignment from the discharge head to the driver, or check whether the suspended pump is out of plumb. Shims can be placed under the discharge head to center the head shaft, but shims should not be placed between the motor and the discharge head.

5. Install the driver coupling and check the nonreverse ratchet for operability.

6. Install the coupling gib key and the adjusting nut, and raise the shaft assembly with the impeller(s) to the correct running position in accordance with the manufacturer’s instructions.

7. Secure the adjusting nut to the clutch; double-check the driver hold-down bolts for tightness.

8. Most hollow shaft drivers have register fits. Therefore, further recentering of these drivers normally is not required, and dowels are not recommended.

9. Always consult the manufacturer’s manual for proper installation and operation.

7.6.1.3 With the top drive coupling reinstalled, the impellers shall be set for proper clearance according to the manufacturer’s instructions.

7.6.1.4\* With the precautions of 7.6.1.1 through 7.6.1.3 taken, the pump shall be started and allowed to run.

A.7.6.1.4 Pumping units are checked at the factory for smoothness of performance and should operate satisfactorily on the job. If excessive vibration is present, the following conditions could be causing the trouble:

(1) Bent pump or column shaft

(2) Impellers not properly set within the pump bowls

(3) Pump not hanging freely in the well

(4) Strain transmitted through the discharge piping

Excessive motor temperature is generally caused either by a maintained low voltage of the electric service or by improper setting of impellers within the pump bowls.

7.6.1.5 The operation shall be observed for vibration while running, with vibration limits according to the ANSI/HI 1.4, Rotodynamic Centrifugal Pumps for Manuals Describing Installation, Operation and Maintenance.

The responsible installing contractor should generate a written report of the testing and running for inclusion in the acceptance test report (see Chapter 14).

7.6.1.6 The driver shall be observed for proper operation.

**7.6.2 Maintenance.**

7.6.2.1 The manufacturer’s instructions shall be carefully followed in making repairs and dismantling and reassembling pumps.

7.6.2.2 When spare or replacement parts are ordered for the pump, the pump serial number stamped on the nameplate fastened to the pump head shall be included in order to make sure the proper parts are provided.

The pump manufacturer must know the serial number in order to provide replacement parts that duplicate the original construction of the listed fire pump. This information ensures that the correct components are supplied, which maintains the listing of the pump if component replacement is required. Consult the operating manual for information regarding the ordering of parts.

7.6.2.3 When spare or replacement parts are ordered for the gearbox, the gearbox serial num-N ber stamped on the nameplate fastened to the gear case shall be included in order to make sure the proper parts are provided.

7.6.2.4 Ample head room and access for removal of the pump shall be maintained.

Accessibility for pump repairs and maintenance should be considered when the pump house or pump room is designed. Accessibility information is available from all major pump manufacturers to assist the designer with proper design.

![](../images/chunk-005/54b7aaf82ff15d649980236b6552d02e199cb7baeceb1739b26217b205446945.jpg)

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 14, Standard for the Installation of Standpipe and Hose Systems, 2016 edition.

NFPA 70®, National Electrical Code®, 2017 edition.

NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, 2019 edition.

American Water Works Association, 6666 West Quincy Avenue, Denver, CO 80235.

ANSI/AWWA A100-15, Standard for Water Wells, 2015.

Hydraulic Institute, 6 Campus Drive, First Floor North, Parsippany, NJ 07054-4406.

ANSI/HI 9.8, Rotodynamic Pumps for Pump Intake Design, 2018.

**Positive Displacement Pumps**

Positive displacement pumps, sometimes referred to as PD pumps, are generally found as part of water mist and foam-based fire protection system installations. Note that in most instances, NFPA 20 uses the term liquid rather than the term water, due to the type of pumps addressed in Chapter 8.

The following relevant NFPA standards reference NFPA 20 for the installation of positive displacement pumps:

NFPA 11, Standard for Low-, Medium-, and High-Expansion Foam

NFPA 16, Standard for the Installation of Foam-Water Sprinkler and Foam-Water Spray Systems

NFPA 750, Standard on Water Mist Fire Protection Systems

**8.1\* General.**

A.8.1 All the requirements in Chapter 4 might not apply to positive displacement pumps.

**FAQ**

When the requirements in Chapter 8 conflict with those in Chapter 4, which chapter takes precedence? For positive displacement fire pumps, in cases where requirements in Chapter 8 conflict with requirements in Chapter 4, the requirements in Chapter 8 take precedence.{7d1cf25d-f130-4

**8.1.1 Types. Positive displacement pumps shall be as defined in 3.3.49.14.**

A positive displacement pump is defined in 3.3.49.14 as “a pump that is characterized by a method of producing flow by capturing a specific volume of fluid per pump revolution and reducing the fluid void by a mechanical means to displace the pumping fluid.” Exhibit I.8.1 illustrates one style of positive displacement pump; Exhibit I.8.1 does not represent the only acceptable pump design or style.

**FAQ**

How do positive displacement pumps differ from centrifugal pumps?

All fire pumps create pressure by imparting energy into the fluid being pumped. A centrifugal pump creates pressure by using centrifugal force to increase the velocity of the liquid through the rotation of the impeller. A positive displacement fire pump creates pressure by alternating the filling of a cavity then displacing a given volume of liquid.

**FAQ**

Certain positive displacement pumps involve a rotating action. Why isn’t this type of pump addressed in Chapter 6 on centrifugal pumps?

There are two types of positive displacement pumps: rotary and reciprocating.

Although rotary positive displacement pumps have a rotating action similar to a centrifugal pump, this rotary action does not impart energy into the liquid as a centrifugal pump does.

There are many types of rotary positive displacement pumps, such as gear pumps (see Exhibit I.8.2), lobe pumps (see Exhibit I.8.3), vane pumps (see Exhibit I.8.4), and screw pumps. The most common type

EXHIBIT I.8.1 Positive Displacement Pump with Electric Motor Driver. (Courtesy of Pentair Water, North Aurora Operations)

![](../images/chunk-005/860b70838dc1b6ab1784b01a78c0d698033bd27164fc864ec12d88e9ddfe8ac7.jpg)

![](../images/chunk-005/187d9f6c1f44dc3f9d61a33822a52ee1405017143810c4ead030f83c552d49f7.jpg)  
EXHIBIT I.8.2 (a) One Type of Rotary Gear Positive Displacement Pump — Interior Cross Section. (Courtesy of Pentair Flow Technologies) (b) Rotary Gear Positive Displacement Pump — Pump Action.  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

used for fire pumps is the gear pump. As the gears rotate inside the pump casing, a void is created by the gears passing by the suction port. Liquid is captured by the rotating elements, and as the void volume is decreased on the discharge side of the pump, the liquid is “displaced” and exits the pump discharge port (see Exhibit I.8.2). The reciprocating positive displacement pump imparts energy through a twoway piston stroke in a chamber (see Exhibit I.8.5), which clearly differs from the mechanism used in the common centrifugal pump.

![](../images/chunk-005/5efaa7a0f5660c5e488d0896ae0c7d5911cc0b42519ef9e516bf760b88163697.jpg)  
EXHIBIT I.8.3 Lobe Positive Displacement Pump — Pump Action.

![](../images/chunk-005/f723b6afc75e9f9642079547e6c009d998198ae5eb05405bf319e36cba65c1af.jpg)  
EXHIBIT I.8.4 Vane Positive Displacement Pump — Pump Action.

![](../images/chunk-005/740e2ff462e83dc7bb77ed4e7ad65a875e7b8611773696dd1f5d3a13f85ef561.jpg)  
EXHIBIT I.8.5 Reciprocating8b7f-041dc Positive Displacement Pump — Pump Action.  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

**8.1.2\* Suitability.**

A.8.1.2 Special attention to the pump inlet piping size and length should be noted.

8.1.2.1 The positive displacement–type pump shall be listed for the intended application.

In order for the pump installation to comply with NFPA 20, the positive displacement pump must be listed for fire protection use as follows:

�	 UL Listed Category — ZDPJ: Water Mist Pumps

� UL Listed Category — GKWT — Foam Concentrate Pumps

Both UL Listed Category ZDPJ and GKWT require the positive displacement pump to meet the requirements defined in UL 448C, Standard for Stationary, Rotary-Type, Positive-Displacement Pumps for Fire Protection Service

� FM Approval Standard for Positive Displacement Fire Pumps (Rotary Gear Type), Class Number 1313

This standard defines requirements for positive displacement fire pumps that supply water and/or foam concentrate.

� FM Approval Standard for Water Mist Systems, Class Number 5560

This standard defines requirements for water mist systems. It requires approval for specific applications and specific protected area volumes and also includes requirements for pumps when applied in water mist systems listed to FM Approval Standard 5560.

8.1.2.2\* The listing shall verify the characteristic performance curves for a given pump model.

A.8.1.2.2 This material describes a sample pump characteristic curve and gives an example of pump selection methods. Characteristic performance curves should be in accordance with ANSI/HI 3.6, Rotary Pump Tests.

Example: An engineer is designing a foam-water fire protection system. It has been determined, after application of appropriate safety factors, that the system needs a foam concentrate pump capable of 45 gpm at the maximum system pressure of 230 psi. Using the performance curve (see Figure A.8.1.2.2) for pump model “XYZ-987,” this pump is selected for the application. First, find 230 psi on the horizontal axis labeled “differential pressure,” then proceed vertically to the flow curve to 45 gpm. It is noted that this particular pump produces 46 gpm at a standard motor speed designated “rpm-2.” This pump is an excellent fit for the application. Next, proceed to the power curve for the same speed of rpm-2 at 230 psi and find that it requires 13.1 hp to drive the pump. An electric motor will be used for this application, so a 15 hp motor at rpm-2 is the first available motor rating above this minimum requirement.

Positive displacement pump performance curves determined through the pump’s listing and approval tests must be provided by the manufacturer so that the fire protection system designer can select the correct size positive displacement pump.

**8.1.3 Application.**

8.1.3.1 Positive displacement pumps shall be permitted to pump liquids for fire protection applications.

8.1.3.2 The selected pump shall be appropriate for the viscosity of the liquid.

All pumps have maximum viscosities listed as part of the listing process. Since foam concentrates and additives have wide-ranging viscosities, it is important that users of the standard refer to the listing itself, which shows the maximum viscosity for a given pump. Liquid viscosity maximums are part of the listings and approvals process and are posted in UL Listed Category GKWT. FM records the maximum tested viscosity as part approval process but does not publish this information in its Approval Guide. The user should consult the pump manufacturer for the viscosity range that is approved for the FM listed pumps.

![](../images/chunk-005/5077b9a3f1939399ad8d701e2bc67f487078b82b2dd353babf486f20f8ac4be9.jpg)  
\*Conforms to requirements of Chapter 8 on positive displacement foam concentrate and additive pumps.  
FIGURE A.8.1.2.2 Example of Positive Displacement{7d1cf25d-f130-43 Pump Selection.

**8.1.4 Pump Seals.**

8.1.4.1 The seal type acceptable for positive displacement pumps shall be either mechanical or lip seal.

**8.1.4.2 Packing shall not be used.**

Note the difference in packing requirements between the positive displacement pump and the common horizontal split-case centrifugal pump covered in Chapters 4 and 6. Packing seals, which are found on the common horizontal split-case centrifugal pump, are prohibited for positive displacement pumps. Packing is designed to allow a small amount of fluid leakage so the packing remains lubricated. When the pumping fluid is water, as for a centrifugal fire pump, this is not an issue. When the fluid is foam, however, this leakage is undesirable.

8.1.5\* Pump Materials. Materials used in pump construction shall be selected based on the corrosion potential of the environment, fluids used, and operational conditions. (See 3.3.12 for definition of corrosion-resistant materials.)

Foam concentrates and solutions can be significantly more corrosive to common fire protection system materials than domestic water. Due to this corrosive nature, NFPA 11, Standard for Low-, Medium-, and High-Expansion Foam and NFPA 16, Standard for the Installation of Foam-Water Sprinkler and Foam-Water Spray Systems, require the use of brass, bronze, or stainless steel piping for foam concentrate piping and prohibit the use of carbon steel or galvanized piping.

A.8.1.5 Positive displacement pumps are tolerance dependent. Corrosion can affect pump performance and function. (See ANSI/HI 1.4, Rotodynamic Centrifugal Pumps for Manuals Describing Installation, Operation and Maintenance.)

**8.1.6 Dump Valve.**

A dump valve is required to be provided for diesel-driven foam concentrate or additive pumps to allow the positive displacement pump to bleed off excess pressure during the start cycle. It is not necessary for a dump valve to be used for electric-driven foam concentrate or additive pumps. See 3.3.75.1 for the definition of a dump valve.

Electric-driven foam pumps have never required a dump valve. The requirement originated because of the crank cycle of diesel engines trying to start the engine against a pressurized system. Dump valves are needed only for diesel-driven foam concentrate or additive pumps.

8.1.6.1 A dump valve shall be provided on all closed head systems to allow the positive displacement pump to bleed off excess pressure and achieve operating speed before subjecting the driver to full load.

The driver for a positive displacement pump is not generally sized to overcome the back pressure created if none of the fire protection system discharge devices have activated while starting. Back pressure can result in a phenomenon similar to the “banana in the tailpipe” prank, whereby a car engine is prevented from being started by something blocking the exhaust pipe. The requirement in 8.1.6.1 is meant to address the same problem.

8.1.6.2 The dump valve shall operate only for the duration necessary for the positive displacement pump to achieve operating speed.

8.1.6.3 Dump Valve Control.

8.1.6.3.1 Automatic Operation. When an electrically operated dump valve is used, it shall be controlled by the positive displacement pump controller.

Why does NFPA 20 require the use of a dump valve control?   
Requiring that the dump valve control be part of the fire pump controller ensures that the fire pump operator can monitor all fire pump functions in one location.

8.1.6.3.2 Manual Operation. Means shall be provided at the controller to ensure dump valve operation during manual start.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**8.1.6.4 Dump valves shall be listed.**

8.1.6.5 Dump valve discharge shall be permitted to be piped to the liquid supply tank, pump suction, drain, or liquid supply.

When the discharge is piped to the pump suction, the design must take into consideration that the maximum suction pressures are not to be exceeded.

![](../images/chunk-005/943e328e4db24d274e26a33c42c99e2180cc449371b01e38e474306b5eb94c78.jpg)

**8.2 Foam Concentrate and Additive Pumps.**

The requirements in Section 8.2 are intended to apply to any positive displacement pump in a fire protection system that is pumping any liquid other than water-only solutions.

8.2.1 Additive Pumps. Additive pumps shall meet the requirements for foam concentrate pumps.

**SEE MORE**

8.2.2\* Net Positive Suction Head. Net positive suction head (NPSH) shall exceed the pump manufacturer’s required NPSH plus 5 ft (1.52 m) of liquid.

See 3.3.29.1 for the definition of net positive suction head (NPSH).

![](../images/chunk-005/db28a7fd941b1a663d98d764e9fb76b8fff907cd38624f440ec4b132bebfe1d0.jpg)

**CALCULATION EXAMPLE**

The equations to convert pressure in psi or bar to feet or meters, or vice-versa, for liquids other than water are as follows:

For U.S. units:

$$
h = \frac { P \times 2 . 3 1 } { S G }
$$

$$
\scriptstyle P = { \frac { h \times S G } { 2 . 3 1 } }
$$

where:

h = head (ft)

P = pressure (psi)

SG = specific gravity

For SI units:

$$
\scriptstyle P = { \frac { h \times 1 0 . 1 9 7 } { S G } }
$$

$$
\scriptstyle P = { \frac { h \times S G } { 1 0 . 1 9 7 } }
$$

where:

h = head (m)

P = pressure (bar)

SG = specific gravity

The 5 ft (1.52 m) of head can be accounted for by raising the liquid level of the concentrate in the tank, raising the bottom of the tank above the inlet of the pump, or lowering the pump inlet below the bottom of the tank.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

![](../images/chunk-005/3965be2e2ecbab804ad17be887e60e49cd14cfa1c1d6aad1043fe6eed72d3709.jpg)  
A.8.2.4 This requirement does not apply to water mist pumps.

A.8.2.2 Specific flow rates should be determined by the applicable NFPA standard. Viscose concentrates and additives have significant pipe friction loss from the supply tank to the pump suction.

8.2.3 Seal Materials. Seal materials shall be compatible with the foam concentrate or additive.

Incompatibility of the seal material with the foam or additive being pumped could lead to degradation of the seal and inadequate performance of the pump.

8.2.4\* Dry Run. Foam concentrate pumps shall be capable of dry running for 10 minutes without damage.

Positive displacement pumps typically rely on the fluid being pumped to provide pump lubrication. The time of 10 minutes specified in 8.2.4 permits the fire pump operator time to shut down the positive displacement pump after the foam/additive tank has been depleted and before damage occurs to the pump.

8.2.5\* Minimum Flow Rates. Pumps shall have foam concentrate flow rates to meet the maximum foam flow demand for their intended service.

The required flow rate is determined through other NFPA fire protection system installation standards such as NFPA 11 and NFPA 16.

A.8.2.5 Generally, pump capacity is calculated by multiplying the maximum water flow by the percentage of concentration desired. To that product is added a 10 percent “over demand” to ensure that adequate pump capacity is available under all conditions.

The maximum water flow reference in A.8.2.5 is the required system demand. The recommendation is to multiply the maximum flow by the percentage of concentrate desired, and then multiply that result by a 10 percent safety factor.

**CALCULATION EXAMPLE**

Assume a demand of 1000 gpm (3785 L/min) for a system using a 3 percent concentrate. 1000 gpm (3785 L/min) times 3 percent results in a 30 gpm (114 L/min) capacity pump. The 10 percent safety factor is then accounted for by multiplying the 30 gpm (114 L/min) capacity by 10 percent. This results in an additional 3 gpm (11 L/min) for a required pump capacity of 33 gpm (125 L/min). The “over demand” is not fixed at 10 percent, but the 10 percent figure is intended to be a guide. The “over demand” could be upwards of 30 percent if so desired.

**8.2.6\* Discharge Pressure. The discharge pressure of the pump shall exceed the maximum water pressure under any operating condition at the point of foam concentrate injection.**

A.8.2.6 Generally, concentrate pump discharge pressure is required to be added to the maximum water pressure at the injection point plus 25 psi (2 bar).

The required positive displacement pump discharge pressure is based on the calculated discharge pressure of the foam system, which in turn is determined through other NFPA fire protection system installation standards such as NFPA 11 and NFPA 16. The required discharge pressure of the foam concentrate pump has an added safety factor to ensure that foam concentrate enters the system.

**8.3 Water Mist System Pumps.**

8.3.1\* Positive displacement pumps for water shall have adequate capacities to meet the maximum system demand for their intended service.

Water mist fire protection systems can be used to protect various types of occupancies and special applications where it is desirable to reduce water discharge when providing protection of the occupancy or space such as a server room. Where a water mist system is desirable, NFPA 750, Standard on Water Mist Fire Protection Systems, should be consulted.

A.8.3.1 It is not the intent of this standard to prohibit the use of stationary pumps for water mist systems.

FAQ

Can a centrifugal fire pump be used in a water mist system?

A listed centrifugal fire pump meeting the system demand is permitted to be used in a water mist fire protection system. It is more common to see a positive displacement pump(s) supplying a water mist fire protection system because positive displacement pumps can produce relatively higher pressures.

**8.3.2 NPSH shall exceed the pump manufacturer’s required NPSH plus 5 ft (1.52 m) of liquid.**

See commentary to 8.2.2.

8.3.3 The inlet pressure to the pump shall not exceed the pump manufacturer’s recommended maximum inlet pressure.

8.3.4 When the pump output has the potential to exceed the system flow requirements, a means to relieve the excess flow such as an unloader valve or orifice shall be provided.

To meet the pressure requirements, a larger pump that produces excess flow might be needed. See 3.3.75.6 for the definition of unloader valve.

8.3.5 Where the pump is equipped with an unloader valve, it shall be in addition to the safety relief valve as outlined in 8.5.2.

**8.4 Water Mist Positive Displacement Pumping Units.**

8.4.1 Water mist positive displacement pumping units shall be dedicated to and listed as a unit for fire protection service.

![](../images/chunk-005/b995c91913faadcb84f987af85dd0021d3d8c315cdfcba75198d355c3f122cef.jpg)

8.4.2 Except as provided in 8.4.3 through 8.4.8, all the requirements of this standard shall apply.

8.4.3 Water mist positive displacement pumping units shall include pumps, driver(s), and controller as a complete operating unit.

8.4.4 The pump controller shall manage the performance of all pumps and drivers to provide continuous and smooth operation without intermittent pump cycling or discharge pressure varying by more than 10 percent during pump sequencing after rated pressure has been achieved.

8.4.5 Redundancy shall be built into the units such that failure of a line pressure sensor or primary control board will not prevent the system from functioning as intended.

8.4.6 Where provided with a variable speed control, failure of the variable speed control feature shall cause the controller to bypass and isolate the variable speed control system.-f130-43e0-8b7f-041dc4ddd530}

![](../images/chunk-005/d53c1cb08ec4c1f0ca3597a00c447545346061f113eb2bbbfa61b0c118446d38.jpg)

**8.4.7 The unit controller shall be arranged so that each pump can be manually operated individually without opening the enclosure door.**

Each pump must be able to be controlled manually from outside the controller enclosure; this operation is similar to that required for an electric motor or diesel engine fire pump controller and allows for bypassing of all automatic starting means, whether or not in failure mode. This is the same type of performance required for other types of fire pump equipment.

**8.4.8 The requirement in 10.3.4.3 shall apply to each individual motor and the entire unit.**

![](../images/chunk-005/9618f54a4de04c67fa02a35a3287ffaf3bc0e19141fc098e2d0fbb49b452cd1b.jpg)  
EXHIBIT I.8.6 Water Mist Positive Displacement Pumping Unit. (Courtesy of Marioff Corporation Oy)

**FAQ**

Why is it important that all line currents and all line voltages are able to be read from the exterior of the controller?

Paragraph 10.3.4.3 requires that a means be provided on the exterior of the controller to read all line currents and all line voltages within an accuracy of ±2 percent of motor nameplate voltage and current. It is important to measure these parameters to verify the correct operation of each pump motor and the entire pumping unit. Providing the means for reading these parameters on the exterior of the controller minimizes the exposure of electric shock or arc flash hazard to test personnel.

**8.5 Fittings.**

8.5.1 Gauges. A compound suction gauge and a discharge pressure gauge shall be furnished.

A compound suction gauge is a gauge that is capable of reading negative and positive pressures. The discharge pressure gauge is not required to be a compound gauge because it is assumed that the discharge pressures will never be negative. Both gauges are needed to indicate the pressure boost across the pump.

**8.5.2\* General Information for Relief Valves.**

Δ A.8.5.2 Positive displacement pumps are capable of quickly exceeding their maximum design discharge pressure if operated against a closed discharge system. Other forms of protective devices (e.g., automatic shutdowns, rupture discs) are considered a part of the pumping system and are generally beyond the scope of the pump manufacturer’s supply. These components should be safely designed into and supplied by the system designer or by the user, or both. [See Figure A.8.5.2(a) and Figure A.8.5.2(b) for proposed schematic layout of pump requirements.]

![](../images/chunk-005/d9a0c05b4dbff399506bac013adcdfc8840e186d91cc54beac9ab253ee2086c9.jpg)  
FIGURE A.8.5.2(a) Typical Foam Pump Piping and Fittings with Relief Back to Suction.

8.5.2.1 All pumps shall be equipped with a listed safety relief valve capable of relieving 100 percent of the rated pump capacity at a pressure not exceeding 125 percent of the relief valve set pressure.

Without a properly sized pressure relief valve, positive displacement pumps continue to increase pressure when pumping against a fire protection system that has few or no openings. Pressure will continue to build until the driver stalls or the fire protection system fails because it has exceeded component failure pressures.

![](../images/chunk-005/01145aa1299ad6552a37e941c0598adc5dbd2a88d4c85a5a7eae43c1075e01c9.jpg)

The listing standard for relief valves permits the pressure to exceed the set pressure by 125 percent when the relief valve is fully open. If a positive displacement pump rated for 25 gpm (95 L/min) at 50 psi (3.5 bar) is required, the pressure relief valve should be set around 55 psi (3.8 bar) and be capable of relieving a minimum of 25 gpm (95 psi) at a maximum pressure of 1.25 × 55 or 68.75 psi (1.25 × 3.8 or 4.75 bar).

![](../images/chunk-005/62562cdae3f34c2ce13d53e3f76d415a1a61bd6e9495ef26dfe8fc88bca79bfe.jpg)  
FIGURE A.8.5.2(b) Typical Foam Pump Piping and Fittings with Relief to Tank Return.

8.5.2.2 The pressure relief valve shall be set such that the pressure required to discharge the rated pump capacity is at or below the lowest rated pressure of any component.

8.5.2.3 The relief valve shall be installed on the pump discharge to prevent damage to the fire protection system.

**8.5.3\* Relief Valves for Foam Concentrate Pumps.**

A.8.5.3 Only the tank return line and external valves should be used when the outlet line can be closed for more than a few minutes. Operation of a pump with an integral relief valve and a closed outlet line will cause overheating of the pump and a foamy discharge of fluid after the outlet line is reopened. Means of thermal relief should be considered when discharge is piped back to pump suction. Overheating of the pump and subsequent damage to the pump can occur quickly if the pump is operated against a closed outlet line and the relief valve discharge is piped back to suction.

8.5.3.1 For foam concentrate pumps, safety relief valves shall be piped in one of the following ways:

(1) Connection of the discharge from the safety relief valve to the foam concentrate tank(s)

(2) Where there is a tank return line, connection of the discharge from the safety relief valve to this line leading back to the tank provided there is no valve of any kind between the relief valve and the foam concentrate tank(s)

(3) Connection of the discharge from the safety relief valve to the pump suction piping if a means to prevent overheating is provided

8.5.3.2 There shall be no valve between the outlet of the safety relief valve and its connection to the system.

The relief valve discharge needs to be piped back to the supply so that the foam/additive supply is not depleted. The quantity of foam concentrate is based on a specific discharge duration and should not be depleted by pressure relief valve discharge. The routine testing of the pump installation with no flow is frequently performed with the relief valve discharging. It is acceptable to pipe the safety relief valve back to the tank return; however, the system must be designed to avoid the safety relief valve from discharging against a closed valve. If the safety relief valve is piped back to the suction of the pump, the suction pressure limit of the pump must not be exceeded, and the system design should consider a method to prevent possible overheating of the pump.

**8.5.4\* Relief Valves for Water Mist Pumps.**

A.8.5.4 Backpressure on the discharge side of the pressure relief valve should be considered. (See Figure A.8.5.4 for proposed schematic layout of pump requirement.)

8.5.4.1 Except as provided in 8.5.4.2, safety relief valves on positive displacement water mist pumps shall discharge to a drain or to a water supply at atmospheric pressure.

8.5.4.2 A safety relief valve shall be permitted to discharge into the pump suction where conditions meet both of the following:

(1) A means is provided to prevent overheating.

(2) The safety relief valve and pump driver are sized to accommodate the back pressure in the pump suction.

![](../images/chunk-005/ee22a23968408672c11b294df830ce41fb978b23d44107142493d860bc8b9991.jpg)  
FIGURE A.8.5.4 Typical Water Mist System Pump Piping and Fittings.

A possible means of preventing overheating is the installation of a pressure relief valve as a circulation relief valve and discharge to a drain.

**8.5.5\* Suction Strainer.**

Positive displacement pumps are more susceptible than other types of pumps to damage from debris {7d1cf25d-f130-43e0-8b7f-041d in the pumped fluid; therefore, a strainer in the suction piping is required for all positive displacement pumps.

A.8.5.5 Strainer recommended mesh size is based on the internal pump tolerances. (See Figure A.8.5.5 for standard mesh sizes.)

8.5.5.1 Pumps shall be equipped with a removable and cleanable suction strainer installed at least 10 pipe diameters from the pump suction inlet.

8.5.5.2 Suction strainer pressure drop shall be calculated to ensure that sufficient NPSH is available to the pump.

<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>F</td><td></td><td rowspan=1 colspan=1>出</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Mesh</td><td rowspan=1 colspan=3>20</td><td rowspan=1 colspan=1>40</td><td rowspan=1 colspan=1>60</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>100</td></tr><tr><td rowspan=1 colspan=1>Opening (in.)</td><td rowspan=1 colspan=3>0.034</td><td rowspan=1 colspan=1>0.015</td><td rowspan=1 colspan=1>0.0092</td><td rowspan=1 colspan=1>0.007</td><td rowspan=1 colspan=1>0.0055</td></tr><tr><td rowspan=1 colspan=1>Opening (μ)</td><td rowspan=1 colspan=3>860</td><td rowspan=1 colspan=1>380</td><td rowspan=1 colspan=1>230</td><td rowspan=1 colspan=1>190</td><td rowspan=1 colspan=1>140</td></tr></table>

FIGURE A.8.5.5 Standard Mesh Sizes.

Stationary Fire Pumps and Standpipe Systems Handbook

8.5.5.3 The net open area of the strainer shall be at least four times the area of the suction piping.

8.5.5.4 Strainer mesh size shall be in accordance with the pump manufacturer’s recommendation.

8.5.6 Water Supply Protection. Design of the system shall include protection of potable water supplies and prevention of cross connection or contamination.

![](../images/chunk-005/b2e7e2356c53ebd2c7288d7e5c348da207af2baa872df0de2d5e9a587ccf90b5.jpg)

The system designer must plan for backflow prevention devices in the design of the system. Many water purveyors require protection of water supplies when chemicals such as foam/additives are used in a fire protection system. NFPA 20 permits the use of a backflow prevention device or a break tank (see Chapter 4) when water supply protection is required by local authorities.

**8.5.7 Pressure Maintenance.**

8.5.7.1 Except as permitted in 8.5.7.2, the primary or standby fire pump shall not be used as a pressure maintenance pump.

8.5.7.2 Water mist positive displacement pumping units that are designed and listed to alternate pressure maintenance duty between two or more pumps with variable speed pressure limiting control, and that provide a supervisory signal wherever pressure maintenance is required more than two times in one hour, shall be permitted to maintain system pressure.

Why are water mist positive displacement pumping units allowed to provide pressure maintenance in lieu of a jockey or make-up pump?   
For water mist positive displacement pumping units listed for pressure maintenance duty, the primary or standby fire pump can be used as a pressure maintenance pump because there is a discrete signaling means to indicate system activation in response to a fire. Using current microprocessor-based control and variable-voltage, variable-frequency drive technologies, a water mist system may be designed to use the primary motors/pumps to maintain system pressure. This function can be rotated from pump to pump to improve system reliability.f130-43

8.5.7.3 When in the pressure maintenance mode, water mist positive displacement pumping units used for pressure maintenance shall not provide more than half of the nozzle flow of the smallest system nozzle when the standby pressure is applied at the smallest nozzle.

This requirement is intended to set a limit for the water mist positive displacement pumping unit relative to the amount of pressure it can create when it is in the pressure maintenance mode and to distinguish between the need for pressure maintenance and a fire event.

8.5.7.4 A single sensing line shall be permitted to be used for a water mist positive displacement pumping unit controller where the unit also serves for pressure maintenance on a water mist system.

FAQ

Why are multiple sensing lines not needed for a water mist positive displacement pumping unit? Multiple sensing lines are not needed for a water mist positive displacement pumping unit because the unit is able to distinguish between the need for pressure maintenance and a fire event. This is based on the controller’s ability to sense the pressure differential from the permissible limited flow demand of 8.5.7.3, while in the pressure maintenance mode, and the pressures required from a larger flow demand, such as those required in a fire scenario.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**8.6 Pump Drivers.**

8.6.1\* The driver shall be sized for and have enough power to operate the pump and drive train at all design points.

A.8.6.1 Positive displacement pumps are typically driven by electric motors, internal combustion engines, or water motors.

A positive displacement pump (see Exhibit I.8.7) used in a fire protection application is considered a type of fire pump. Paragraph A.8.6.1 recognizes that water motors are used in foam application, but it does not provide any guidance or indicate that a water motor is an acceptable driver. A water motor driver is not acceptable in accordance with 4.7.2. A pump driver must comply with Chapter 9, Chapter 11, or Chapter 13. However, a listed water motor–driven positive displacement pump that meets the equivalency provisions of Section 1.5 would comply with NFPA 20.

**8.6.2 Reduction Gears.**

8.6.2.1 If a reduction gear is provided between the driver and the pump, it shall be listed for the intended use.

8.6.2.1.1 Reduction gears shall meet the requirements of ANSI/AGMA 2011-B14, Cylindrical Wormgearing Tolerance and Inspection Methods.

Reduction gears are used to reduce the speed of the drive shaft from the pump driver transmitting the slower speed through a separate drive shaft to the pump. If gears are designed improperly, or if gears are selected on speed change alone, the reduction gear can become a failure point, resulting in loss of the fire pump.

8.6.2.2 Gears shall be AGMA Class 7 or better, and pinions shall be AGMA Class 8 or better.  
![](../images/chunk-005/d132b488c6c376bc38aac4a7c750a3c1666eae36622a2399ea86e8d95e2f4e3f.jpg)  
EXHIBIT I.8.7 Premanufactured Fire Pump Unit with Positive Displacement Pump and Diesel Engine Driver. (Courtesy of Pentair Water, North Aurora Operations)  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

8.6.2.3 Bearings shall be in accordance with AGMA standards and applied for an L10 life of   
15,000 hours.

8.6.2.4 For drive systems that include a gear case, the pump manufacturer shall provide a complete mass elastic system torsional analysis to ensure there are no damaging stresses or critical speeds within 25 percent above and below the operating speed of the pump(s) and driver.

8.6.2.4.1 For variable speed drives, the analysis of 8.6.2.4 shall include all speeds down to 25 percent below the lowest operating speed obtainable with the variable speed drive.

**8.6.3 Common Drivers.**

8.6.3.1 A single driver shall be permitted to drive more than one positive displacement pump.

Paragraph 8.6.3.1 overrides the requirement in 4.7.4 and permits one motor/engine to drive multiple pumps. The flow demands of a water mist fire protection system, combined with the low operating flow range of a positive displacement pump, commonly require that more than one pump be driven off the same motor/engine driver. Manufacturers typically supply this arrangement in a preassembled unit.

![](../images/chunk-005/147158e794c9067605d9c8e367ac25224666ce6a05960686f761a8d29b3b263d.jpg)

**CLOSER LOOK**

**Torsional Vibration**

Torsional vibration is the angular speed fluctuation of a rotating power train system. The fluctuations are in response to torque pulsation from the driver, such as a diesel engine, or the load, such as a positive displacement piston pump. Driveline components have inertia (mass) and store energy like a spring when they twist (like elastic). When these components are assembled into a driveline system, a unique “mass elastic system” is created that has unique resonant behavior. Resonance is also referred to as natural frequency.

Think of resonant response as that of a tuning fork or wine glass to a vibration input. These simple examples have a unique natural frequency which, when excited by a forcing function at that same frequency, will generate high levels of vibration response. This can lead to damage or failure, such as the shattering of the wine glass. The driveline will exhibit similar resonant behavior and must be carefully designed so that frequency of the torque pulsations produced by the driver do not excite any of the natural frequencies of the system when operating at any normal operating speed. The rotational speed at which the pulsation frequency coincides with a natural frequency is referred to a critical speed. Damage or failure to the driveline may result if the system is operating too close to a critical speed.

“A complete mass elastic system torsional analysis” is an analytical computation that predicts the dynamic response of a rotating power train system; it predicts critical speeds. Often referred to as a torsional vibration analysis (TVA), it is exclusively concerned with the rotating degree of freedom and disregards any lateral vibration (vibrations felt by the hand) or shaft whirl that may be present. This is a tool the pump system designer can use to avoid designing a driveline that will run near a critical speed. The mass elastic system model typically comprises lumped inertias connected by torsional springs and damping elements. The data required to assemble the model is obtained from component suppliers, measured in a lab, or estimated using an analytical solid model or finite element (FE) model. The accuracy of the predicted response relies on the accuracy of the input data; care should be taken to obtain the most accurate input information possible. Exhibit I.8.8 provides images of damage that resulted from the rotating system being torsionally incompatible.

(a)  
![](../images/chunk-005/a26d092a9eb18386ff1b0f1a656c7099a0510b7b8becd97c3ab7e579fcd64773.jpg)

(c)  
![](../images/chunk-005/90223db2626ce94a3fdf0f7762c73f12081b3e84cbf34eeb985aeeb329bd7cc9.jpg)

(b)  
![](../images/chunk-005/cee3869206d40ec1e92956e35e4ad3516955d0838bd486980a6fd884e975f51a.jpg)

(d)  
![](../images/chunk-005/07dd0d586fcda8560d8a16ddcb019fa949c503b95deaea996be5a3c5165525e4.jpg)  
EXHIBIT I.8.8 Fire Pump Damage Resulting From the Rotating System Being Torsionally Incompatible. (Courtesy of Clarke Fire Protection Products, Inc.)

**8.6.3.2 Redundant pump systems shall not be permitted to share a common driver.**

**FAQ**

**Does the requirement specified in 8.6.3.2 conflict with the requirement in 8.6.3.1?**

See Exhibit I.8.9 for a comparison of acceptable and unacceptable common driver arrangements. The language of 8.6.3.1 and 8.6.3.2 can cause confusion, but the two requirements do not conflict. NFPA 750 requires that a redundant pump installation be provided for a water mist fire protection system in case a failure occurs in the primary pump installation. For example, if two pumps are needed to meet the system demand, then four pumps are needed to comply with NFPA 750. If electric motors are installed as drivers, at least two motors are required — one motor for the primary set of pumps, as allowed by 8.6.3.1, and another motor for the redundant (emergency) set of pumps, as allowed by 8.6.3.1. The requirement in 8.6.3.2 prohibits a single motor to drive all four pumps.

**8.7\* Controllers.**

See Section 8.4 and Chapters 10 and 12 for requirements for controllers.

A.8.7 These controllers can incorporate means to permit automatic unloading or pressure relief when starting the pump driver.

EXHIBIT I.8.9 Acceptable and Unacceptable Common Driver Arrangements.

![](../images/chunk-005/63ebd088a118aacd317b02b57e1dd15e2438d6da52dc5d591b7465c8806126ae.jpg)  
Note: Paragraph 8.6.3.1 is specific to positive displacement pumps and supersedes the requirement of 4.7.3.

**8.8 Foundation and Setting.**

8.8.1 The pump and driver shall be mounted on a common grouted base plate.

8.8.2 The base plate shall be securely attached to a solid foundation in such a way that proper pump and driver shaft alignment will be maintained.

8.8.3 The foundation shall provide a solid support for the base plate.

**8.9 Driver Connection and Alignment.**

8.9.1 The pump and driver shall be connected by a listed, closed coupled, flexible coupling or timing gear type of belt drive coupling.

8.9.2 The coupling shall be selected to ensure that it is capable of transmitting the horsepower of the driver and does not exceed the manufacturer’s maximum recommended horsepower and operating speed.

8.9.3 Pumps and drivers shall be aligned once final base plate placement is complete.

8.9.4 Alignment shall be in accordance with the coupling manufacturer’s specifications.

8.9.5 The operating angle for the flexible coupling shall not exceed the recommended tolerances.

**8.10 Flow Test Devices.**

8.10.1 A positive displacement pump installation shall be arranged to allow the test of the pump at its rated conditions as well as the suction supply at the maximum flow available from the pump.

A means of testing the suction supply by actually flowing liquid through the pump from the supply — not just through a test loop — must be available. Due to the viscosity of foam/additive solutions, significant friction loss can occur in the suction supply piping while under flow conditions during a fire.

8.10.2 Additive pumping systems shall be equipped with a flow meter or orifice plate installed in a test loop back to the additive supply tank.

A test loop is required to discharge back to the foam/additive tank so that the tank is not depleted during routine testing of the foam/additive supply.

8.10.3 Water pumping systems shall be equipped with a flowmeter or orifice plate installed in a test loop back to the water supply, tank, inlet side of the water pump, or drain.

**References Cited in Commentary**

The subject of Chapter 9 is the proper selection and installation of the sources and equipment used to transmit power to the fire pump motor. The objective is the continuity of power to drive the fire pump motor in the event of a fire, as well as the reliability of the power sources. This chapter provides requirements that include normal power arrangements, alternate power arrangements, voltage-drop limitations, motor requirements, and junction box requirements.

It is important to note that Article 695 of NFPA 70®, National Electrical Code®, governs the electrical installation of fire pumps. Adherence to Article 695 is required for the safe and reliable installation of both electric motor–driven and diesel engine–driven fire pumps, including the protection of power and control circuits. Article 700 and Article 701 of NFPA 70 apply where emergency power or legally required standby power is utilized for fire pumps.

**List of Abbreviations in Chapter 9**

<table><tr><td>AFD</td><td>Adjustable frequency drive</td></tr><tr><td>ASD</td><td>Adjustable speed drive</td></tr><tr><td>ATL</td><td>Across-the-line, motor starting at full, not reduced, voltage</td></tr><tr><td>DOL</td><td>Direct-on-line, same as across-the-line</td></tr><tr><td>ECM</td><td>Electronic control module</td></tr><tr><td>EMF</td><td>Electromagnetic force</td></tr><tr><td>EMT</td><td>Electrical metallic tubing</td></tr><tr><td>EPSS</td><td>Emergency power supply systems</td></tr><tr><td>FLA</td><td>Full-load current in amperes</td></tr><tr><td>hp</td><td>Horsepower</td></tr><tr><td>IEC</td><td>International Electrotechnical Commission</td></tr><tr><td>kVA</td><td>Kilovolt-ampere</td></tr><tr><td>kW</td><td>Kilowatts</td></tr></table>

<table><tr><td>LRA</td><td>Locked rotor current in amperes</td></tr><tr><td>NEMA</td><td>National Electrical Manufacturers Association</td></tr><tr><td>NEMA Design B</td><td>A specific type of three-phase motor defined by performance</td></tr><tr><td>NEMA Design N, L</td><td>A specific type of single-phase motor defined by performance</td></tr><tr><td>NEMA MG-1</td><td>NEMA Motors and Generators</td></tr><tr><td>SF</td><td>Service factor of a motor</td></tr><tr><td>TEFC</td><td>Totally enclosed fan-cooled</td></tr><tr><td>TENV</td><td>Totally enclosed nonventilated</td></tr><tr><td>Type LFNC-B</td><td>Liquidtight flexible nonmetallic conduit — Type B (a smooth inner surface with integral reinforcement within the raceway wall)</td></tr><tr><td>Type MC cable</td><td>Metal-clad cable</td></tr><tr><td>Type MI cable</td><td>Mineral-insulated cable</td></tr><tr><td>VDC</td><td>Volts associated with a direct current supply</td></tr><tr><td>VFD</td><td>Variable frequency drive</td></tr><tr><td>VSD</td><td>Variable speed drive</td></tr></table>

**9.1 General.**

9.1.1 This chapter covers the minimum performance and testing requirements of the sources and transmission of electrical power to motors driving fire pumps.

9.1.2 This chapter also covers the minimum performance requirements of all intermediate equipment between the source(s) and the pump, including the motor(s) but excepting the electric fire pump controller, transfer switch, and accessories (see Chapter 10).

All equipment necessary to ensure the minimum performance of sources of electric power to the fire pump motor is subject to the requirements of this chapter. This equipment includes motors, generators, junction boxes, and any overcurrent protection (fuses or circuit breakers) and switches other than those within a fire pump controller.

9.1.3 All electrical equipment and installation methods shall comply with NFPA 70, Article   
695, and other applicable articles.

**FAQ**

Which articles of NFPA 70, other than Article 695, most affect the installation of fire pumps?

Some of the other significant articles in NFPA 70 include Article 230, Services; Article 250, Grounding and Bonding; Article 700, Emergency Systems; and Article 708, Critical Operations Power Systems (COPS), among others.

Additional articles from NFPA 70 relevant to NFPA 20 include:

Article 110, Requirements for Electrical Installations

Article 210, Branch Circuits

Article 215, Feeders

Article 240, Overcurrent Protection

Article 310, Conductors for General Wiring

Article 330, Metal-Clad Cable: Type MC

Article 332, Mineral-Insulated, Metal-Sheathed Cable: Type MI

Article 342, Intermediate Metal Conduit: Type IMC

Article 344, Rigid Metal Conduit: Type RMC

Article 350, Liquidtight Flexible Metal Conduit: Type LFMC

Article 356, Liquidtight Flexible Nonmetallic Conduit: Type LFNC

Article 358, Electrical Metallic Tubing: Type EMT

Article 430, Motors, Motor Circuits, and Controllers

Article 445, Generators

Article 450, Transformers and Transformer Vaults

Article 490, Equipment Over 1000 Volts, Nominal

Article 701, Legally Required Standby Systems

Article 702, Optional Standby Systems

Article 728, Fire-Resistive Cable Systems

Article 760, Fire Alarm Systems

9.1.4\* All power supplies shall be located and arranged to protect against damage by fire from within the premises and exposing hazards.

Damage from fire exposure to conductors or equipment that supplies power to the fire pump could render the fire pump inoperable. Keeping this equipment safe from fire includes adequate installation and protection of overhead lines, if used.

A.9.1.4 Where the power supply involves an on-site power production facility, the protection is required for the facility in addition to the wiring and equipment.

9.1.5 All power supplies shall have the capacity to run the fire pump on a continuous basis.

**FAQ**

Since fire pumps operate infrequently, is any of the fire pump equipment rated for less than continuous duty?

Although fire pumps are not expected to run continuously, they can run for long periods of time, such as over a holiday weekend or for many hours when fighting a high-rise building fire. Therefore, no reliable method exists for sizing the power supply based on a duty cycle other than that of continuous duty (100 percent duty cycle). For example, operation of the fire pump where there is a signal for a specific fire may not be a one-time event. In some instances, fire pumps may operate for days to prevent rekindling of a fire after the main extinguishing is completed. Also, in some cases, the fire pump is used for other purposes, sometimes by design, but not always. Whatever the specific circumstances, the integrity of the power supply is critical to both reliable and adequate fire pump operation; therefore, all power supplies should be rated for continuous duty.

9.1.6 All power supplies shall comply with the voltage drop requirements of Section 9.4.

In some cases, the capacity of a power supply may need to be increased to meet the voltage drop requirements of Section 9.4.

9.1.7\* Phase converters shall not be used to supply power to a fire pump.

A.9.1.7 Phase converters that take single-phase power and convert it to three-phase power for the use of fire pump motors are not recommended because of the imbalance in the voltage between the phases when there is no load on the equipment. If the power utility installs phase converters in its own power transmission lines, such phase converters are outside the scope of this standard and need to be evaluated by the authority having jurisdiction to determine the reliability of the electric supply.

**FAQ**

**Are phase converters acceptable for use in a fire pump circuit?**

Phase converters are used to provide three-phase power from a single-phase power source, such as is often found in rural locations. However, a phase converter is not considered a reliable source of power for a fire pump motor because of the imbalance in the voltage between the phases when there is no load on the equipment. Additionally, a phase converter would need to be run continuously for the fire pump controller to remain in the standby condition. When three-phase power is not available, a single-phase fire pump controller and motor would need to be used. Single-phase fire pump controllers are available to 10 hp max at 240 V.

**9.1.8\* Interruption.**

A.9.1.8 Ground fault alarm provisions are not prohibited.

9.1.8.1 No ground fault interruption means shall be installed in any fire pump control or power circuit.

9.1.8.2 No arc fault interruption means shall be installed in any fire pump control or power circuit.

Ground-fault alarms can alert users of the presence of a fault, but the power to the fire pump is not to be interrupted by the ground fault. It is imperative that the cause of the alarm be investigated immediately so that the hazardous condition can be corrected. This requirement is intended to maintain fire protection before or during a fire. Likewise, arc-fault devices must sound an alarm but must not interrupt power to the pump.

**N 9.1.8.3 Arc-resistant equipment shall be permitted.**

Arc-flash hazards are a topic of considerable discussion relative to many types of electrical equipment. The potential for injury to personnel due to arc-flash hazards is real and significant. Fire pump controllers can pose a significant arc-flash hazard due to the amount of energy present at the point in the electrical distribution system where they are installed. Arc-flash hazards present in fire pump controllers are typically greater than those for ordinary motor control equipment as fire pump controllers are often connected very close to the utility source of supply for a building or structure. In these applications, it is typical for very high arc-flash incident energy to be available at the controller. Personnel working in close proximity to the fire pump controller are at risk of being exposed to this energy. See Exhibit I.9.1.

NFPA 70, 110.16(A), requires electrical equipment that is likely to require examination, adjustment, servicing, or maintenance while energized, and to be field or factory marked to warn qualified persons of potential electric arc-flash hazards (see Exhibit I.9.2). This marking helps to mitigate the risk of arcflash hazard in fire pump controllers. Additionally, wearing the proper personal protective equipment (PPE) minimizes the harm caused by the arc-flash hazard. Guidance for selecting the proper PPE is pro--f130-43e0-8b7f-041dc4ddd530} vided by NFPA 70E<sup>©</sup>, Standard for Electrical Safety in the Workplace. Warning markings and proper PPE are important, but employing equipment that is arc-resistant or constructed to isolate the arc-flash hazard provides a greater degree of protection for personnel who need to work on or near fire pump control equipment. The 2019 edition of NFPA 20 is the first to include a requirement referencing arcresistant equipment. Although it permits the use of such equipment, it highlights the need to consider the effects of arc flash when designing, constructing, and installing fire pump control equipment.

Standards that cover arc-resistant equipment include IEEE C37.20.7, Guide for Testing Switchgear Rated Up to 52 kV for Internal Arcing Faults. This standard requires tests to demonstrate that the equipment enclosure contains the hazards associated with arc flash when an arc-flash incident occurs. The test criteria specify that all doors and covers must remain closed during an arc-flash incident, no parts can be ejected from the equipment, and the arc may not burn any holes in the exterior of the structure.

**SEE MORE**

**9.2\* Normal Power.**

For more information on power supply arrangements, see the Power Arrangements feature at the end of this chapter.

A.9.2 See Figure A.9.2 for typical power supply arrangements from source to the fire pump motor.

Figure A.9.2 shows the single upstream disconnect and possible overcurrent protection (OCP) when permitted by 9.2.3 to provide a more complete picture of the three common types of connection to the power supply.

![](../images/chunk-005/fc71e9a077238cb69caa9d484e42b325f907eccca33deb76da0c35ebbd059721.jpg)

![](../images/chunk-005/5dd4c5a078cf83ff8bb281018ea0e038f5ec6f82df07646a572da5a59938cffe.jpg)  
EXHIBIT I.9.2 Typical Arc-Flash-Warning Marking.  
EXHIBIT I.9.1 Fire Pump Controller with Arc-Flash-Resistant Construction. (Courtesy of Master Control Systems, Inc.)

Arrangement A illustrates a direct or dedicated service connection, wherein the fire pump controller or the normal source side of a combination fire pump controller/power transfer switch acts as the service entrance equipment in compliance with 9.2.2(1). The fire pump controller or combination fire pump controller/power transfer switch would need to meet the requirements for service equipment in Article 230 of NFPA 70. The fire pump controller, fire pump motor, and fire pump auxiliary loads are supplied with a source voltage that is the same as the source voltage of the serving utility. Arrangement A may be a separate service for the fire pump motor, independent of all other service circuits provided by the utility, as shown in the diagram, or a “tap ahead of the main.” A “tap ahead of the main” is a phrase used to describe a service created by “tapping” or connecting to service conductors on the line side of a service disconnect device supplying other (non-fire pump) loads. This connection method allows the serving utility to provide more than one service supply to a building or facility with a single set of conductors. Figure A.9.2 shows Arrangement A as a separate service. The fire pump motor is considered to be utilization equipment as defined in NFPA 70. As the fire pump motor utilization voltage is the same as the source voltage of the serving utility, this arrangement is described as “service at the fire pump motor utilization voltage.”

![](../images/chunk-005/697d446897b4aa397e045012276921980afd6207bde715fe6eee08785c84132d.jpg)

Arrangement  B illustrates a transformer connection, wherein the transformer primary OCP is attached to the service in compliance with 9.2.2(5). The fire pump controller, fire pump motor, and fire pump auxiliary loads are supplied with a source voltage that is different from the source voltage of the serving utility. A transformer is required when the service supply voltage is greater than the fire pump motor utilization voltage. This is the case when the serving utility supplies other loads (plant or facility)

Arrangements  
![](../images/chunk-005/5f3b03f4b8f7ce14a5588b39900ff05f5a430b2e802c48e029441526c421f39b.jpg)

**Δ FIGURE A.9.2 Typical Power Supply Arrangements from Source to Motor.**

at the same location as the fire pump, and the source voltage for the other loads is greater than the fire pump motor utilization voltage. The transformer reduces, or steps-down, the service supply voltage to the fire pump motor utilization voltage. In this arrangement, the fire pump controller is no longer connected directly to the serving utility and is not acting as service equipment as defined in NFPA 70. Separate service equipment must be provided on the primary side of the transformer if the transformer primary is connected directly to the serving utility, as shown in the diagram.

**2019 Stationary Fire Pumps and Standpipe Systems Handbook**

The requirements for this service equipment would be covered by Article 230 of NFPA 70. The service equipment would consist of a disconnecting means and OCP. The OCP would be sized to protect the transformer and fire pump loads as defined in 695.5 of NFPA 70. If the disconnecting means and OCP are connected directly to a feeder source as permitted in 9.2.2(3) or 9.2.2(4), they would not need to meet the requirements for service equipment in Article 230 of NFPA 70. The transformer in this arrangement is not permitted to supply loads not directly associated with the fire pump system. A transformer would only be permitted to supply loads not directly associated with the fire pump system if supplied from a feeder source provided in accordance with 695.3(C) of NFPA 70. Arrangement B may be a separate service connected to the transformer primary independent of all other service circuits provided by the utility, a tap ahead of the main or connection to a feeder source. Figure A.9.2 shows Arrangement B as a tap ahead of the main. As the fire pump motor utilization voltage is different from the source voltage of the serving utility, this arrangement is described as “service at other than the fire pump motor utilization voltage.”

Arrangement C illustrates the indirect connection of 9.2.2(3) and 9.2.3, wherein the fire pump controller or the normal source side of a combination fire pump controller/power transfer switch connects to upstream service entrance equipment. The fire pump controller, fire pump motor, and fire pump auxiliary loads are supplied with a source voltage that is the same as the source voltage of the serving utility. Unlike Arrangement A, a disconnecting means is provided upstream of the fire pump controller. One disconnecting means and associated OCP is permitted in the power supply to the fire pump controller as specified in 9.2.3. This disconnecting means and OCP are normally installed remote from the pump room and the fire pump controller. The requirements covering the installation of this disconnecting means are specified in 9.2.3.1. In this arrangement, the fire pump controller is no longer connected directly to the serving utility and is not acting as service equipment as defined in NFPA 70. If the disconnecting means and OCP are connected directly to the serving utility, as shown in the diagram, they would need to comply with the requirements for service equipment in Article 230 of NFPA 70. If the disconnecting means and OCP are connected directly to a feeder source as permitted in 9.2.2(3) or 9.2.2(4), they would not need to meet the requirements for service equipment in Article 230 of NFPA 70. Arrangement C may be a separate service for the fire pump motor independent of all other service circuits provided by the utility, a tap ahead of the main or connection to a feeder source. Figure A.9.2 shows Arrangement C as a separate service. As the fire pump motor utilization voltage is the same as the source voltage of the serving utility, this arrangement is described as “service at the fire pump motor utilization voltage.”

9.2.1 An electric motor–driven fire pump shall be provided with a normal source of power as a continually available source.

If a normal source of power is not reliable, an alternate source of power must be provided as described in Section 9.3 to maintain the liquid source for the fire protection system.

Δ 9.2.2 The normal source of power required in 9.2.1 and its routing shall be arranged in accordance with one of the following:

(1) Service connection dedicated to the fire pump installation

The intent of the requirement of 9.2.2(1) is that this service is to supply no loads other than those associated with the fire pump. This requirement is normally met by providing a separate service or a tap ahead of the main service equipment (disconnect) for the building that is entered by the conductors supplying power to the fire pump. Frequently, the fire department shuts down power to the building during a fire to provide for fire fighter safety. In such situations, power must remain available for the fire pump.

**? ASK THE AHJ**

The plans for a fire pump installation show the building electrical service powering the fire pump. Is this permitted?

ANSWER: No, the fire pump must have a dedicated service connection. During a fire, the electric pump must remain energized; having the fire pump connected to the main service may result in shutdown during fire-fighting operations.

(2) On-site power production facility connection dedicated to the fire pump installation

An on-site standby or emergency generator does not meet the requirement for an on-site power production facility in accordance 9.2.2(2). See the definitions of on-site power production facility and on-site standby generator in 3.3.46.2 and 3.3.46.3, respectively. An on-site power production facility produces power continuously (that is, 24 hours per day, 7 days per week, 365 days per year). In many cases, onsite power production sources are electric-generating stations dedicated to a particular facility or to a particular facility campus-style distribution system. Fire protection is lost when fire pump power is lost. Information on fire protection systems for on-site generating stations can be found in NFPA 850, Recommended Practice for Fire Protection for Electric Generating Plants and High Voltage Direct Current Converter Stations.

(3) Dedicated feeder connection derived directly from the dedicated service to the fire pump installation

**FAQ**

Can a fire pump feeder circuit supply loads other than those associated with the fire pump?

The dedicated service and feeder connection referred to in 9.2.2(3) is not permitted to supply loads other than those associated with the fire pump; these loads must be tapped ahead of the fire pump controller(s) and not from within any fire pump controller.

(4) As a feeder connection where all of the following conditions are met:

(a) The protected facility is part of a multibuilding campus-style arrangement.

(b) A backup source of power is provided from a source independent of the normal source of power.

(c) It is impractical to supply the normal source of power through the arrangement in 9.2.2(1), 9.2.2(2), or 9.2.2(3).0-43e0-8b

**FAQ**

Can a fire pump feeder circuit supply loads other than those associated with the fire pump if an alternate source of power is provided for the fire pump motor?

The feeder connection referred to in 9.2.2(4) may supply loads other than those associated with the fire pump. This practice is acceptable and not considered to reduce the reliability of the power supplied to the fire pump because a backup source of power is required in 9.2.2(4)(b), and all feeder circuits supplying a fire pump(s) must be selectively coordinated. Most of these installations are fed from two separate utility connections via double-ended switch gear (main-tie-main) with automatic or manual switchover means.

(d) The arrangement is acceptable to the authority having jurisdiction.

(e) The overcurrent protection device(s) in each disconnecting means is selectively coordinated with any other supply side overcurrent protective device(s).

Selective coordination in the context of this chapter ensures that, when an overcurrent condition occurs in a fire pump branch circuit, power is not interrupted to any loads served by upstream protective devices. This avoids cascading faults that kill other emergency loads, such as emergency lighting, annunciators, and alarm systems.

**(5) Dedicated transformer connection directly from the service meeting the requirements of Article 695 of NFPA 70**

**FAQ**

**What is meant by a “dedicated transformer connection”?**

A fire pump is permitted to be powered by a transformer if the transformer is dedicated to the fire pump and does not serve any other loads not associated with the fire pump. The exception is stated in 695.5(C) of NFPA 70: “Where a feeder source is provided in accordance with 695.3(C), transformers supplying the fire pump system shall be permitted to supply other loads.” Requirements for multibuilding campus-style complexes are covered in 695.3(C).

Δ 9.2.3 For fire pump installations using the arrangement in 9.2.2(1), 9.2.2(2), 9.2.2(3), or 9.2.2(5) for the normal source of power, no more than one disconnecting means and associated overcurrent protection device shall be installed in the power supply to the fire pump controller.

The requirement of 9.2.3 allows the installation of a single disconnecting switch and fuse or a circuit breaker only if in compliance with one of the four arrangements specified. Some jurisdictions, such as large U.S. cities, prohibit this practice in their local codes, while other jurisdictions require it. Some jurisdictions revert to NFPA 20, while others permit the determination to be made by the local utility.

**FAQ**

Why does NFPA 20 place a limit on the number of disconnecting means allowed upstream of the fire pump controller?

The single upstream disconnect permitted in 9.2.3 affords disconnection of the fire pump feeder circuit for activities such as maintenance and is not intended to be operated under fire conditions. Additional disconnecting means would reduce the reliability of the power supplied to the fire pump; these disconnects can be remote from the pump room and might not be easily located. Supervising multiple disconnects can be difficult to manage, especially during a fire.

9.2.3.1 Where the disconnecting means permitted by 9.2.3 is installed, the disconnecting means shall meet all of the following requirements:

(1) It shall be identified as being suitable for use as service equipment.

It is vital for both personnel safety and fire protection reliability that the disconnecting means be listed and labeled as suitable for use as service entrance equipment, especially since very high available short-circuit currents exist in many installations.

(2) It shall be lockable in both the closed position and the open position.

As generally provided by the manufacturer, most disconnects are suitable for locking in the “off” (open) position, but not the “on” (closed) position. To provide the capability of locking in both positions, a locking accessory with such capability may need to be field installed on the disconnect device. Locking in the closed position prevents inadvertent loss of power to the fire pump motor.

(3)\* It shall be located remote from other building disconnecting means.

Fire pump disconnects are required to be in a location where they are remote from disconnects for other non-fire pump loads. If fire pump and other disconnects are near each other, the fire pump disconnect could be confused with disconnects for building loads and inadvertently opened in the event of a fire, rendering the fire pump inoperable. Rapid disconnect of nonemergency electrical power to a building experiencing a fire event is critical to the safety of first responders. Identifying each disconnect to determine what load it is supplying should not be necessary, and opening the disconnects supplying nonemergency electrical power should never be a time-consuming activity for a first responder. A fire pump disconnect is considered to be remote from disconnects for other non-fire pump loads when it is not within sight of the other disconnects. Means of achieving this include locating the fire pump disconnect in a different room from where the other disconnects are located, or if in the same room, separating the disconnects by building construction or permanently installed equipment that provides separation, such that all disconnects are not within sight from any location within the room.

(4)\* It shall be located remote from other fire pump source disconnecting means.

(5) It shall be marked “Fire Pump Disconnecting Means” in letters that are no less than 1 in. (25 mm) in height and that can be seen without having to open enclosure doors or covers.

Disconnects need to be readily identifiable for maintenance and fire service personnel.

A.9.2.3.1(3) The disconnecting means should be located such that inadvertent simultaneous operation is not likely.

A.9.2.3.1(4) The disconnecting means should be located such that inadvertent simultaneous operation is not likely.

9.2.3.2 Where the disconnecting means permitted by 9.2.3 is installed, a placard shall be placed adjacent to the fire pump controller stating the location of this disconnecting means and the location of any key needed to unlock the disconnect.

A placard provides easy identification of the single disconnect in the event the power provided to the controller needs to be disconnected.

9.2.3.3 Where the disconnecting means permitted by 9.2.3 is installed, the disconnect shall be supervised in the closed position by one of the following methods:

(1) Central station, proprietary, or remote station signal device

(2) Local signaling service that will cause the sounding of an audible signal at a constantly attended location

(3) Locking the disconnecting means in the closed position

(4) Where the disconnecting means is located within fenced enclosures or in buildings under the control of the owner, sealing the disconnecting means and performing approved weekly recorded inspections

All the methods listed in 9.2.3.3(1)  through (4)  reduce the likelihood that the single disconnecting means will be open when a fire event occurs and power needs to be supplied to the fire pump motor.

9.2.3.4 Where the overcurrent protection permitted by 9.2.3 is installed, the overcurrent protection device shall be rated to carry indefinitely the sum of the locked rotor current of the largest pump motor and the full-load current of all of the other pump motors and accessory equipment.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

The requirements in 9.2.3.4 and 9.2.3.4.1 were revised in the 2013 edition to reduce the size of this device when multiple fire pumps are connected. Previous editions required carrying the full-load current in amperes (FLA) of all connected pumps — that is, the fire pumps and the jockey pump(s) — in addition to the full-load current of all connected loads.

The requirement in 9.2.3.4 ensures that in the event that an overload occurs in the fire pump branch circuit, the circuit breaker in the fire pump controller is the only protective device to disconnect power to the fire pump motor. This arrangement is necessary as the overload may be only temporary. In such a case, the circuit breaker in the fire pump controller may be reset and the fire pump motor restarted if needed. If protective devices upstream of the fire pump controller open during an overload condition, it would be virtually impossible to reset or replace them quickly enough to return the fire pump to service in time to successfully extinguish the fire.

When sizing the overcurrent protection (OCP) based on the requirements of 9.2.3.4 or 9.3.2.4.1, compliance with the selective coordination requirement in 9.2.2(4)(e) also must be met. This compliance is critical because the power source is often capable of producing very high fault currents and because heavy short circuits do occur in fire pump circuits, particularly in the motor. Note that the overcurrent device must be sized to hold at least the motor locked-rotor current in amperes (LRA) continuously, along with any other connected loads. This value is typically 600 percent or more of the motor FLA. However, the wiring in this circuit is required to be only 125 percent of the motor FLA, so the lugs of the device are often too large for the wire size (i.e., the marked minimum wire size rating of the lugs may exceed the desired wire size). This problem is easily solved by the use of inexpensive, optional lug kits, which are available for smaller wire sizes.

**9.2.3.4.1 Alternatively, compliance with 9.2.3.4 shall be based on an assembly listed for fire pump service that complies with the following:**

(1) The overcurrent protection device shall not open within 2 minutes at 600 percent fullload current.

(2) The overcurrent protection device shall not open with a restart transient of 24 times the full-load current.

(3) The overcurrent protection device shall not open within 10 minutes at 300 percent fullload current.

(4) The trip point for circuit breakers shall not be field adjustable.

The alternative requirements of 9.2.3.4.1 change the duration of the motor-rated locked rotor current in amperes (LRA) from indefinitely to 2 minutes and 300 percent of the motor-rated full-load current in amperes (FLA) for 10 minutes. However, the fire pump controller no-trip is not less than 300 percent of motor FLA. It is vital that this upstream overcurrent protection (OCP) not trip before the circuit breaker in the fire pump controller. That breaker is prohibited from tripping at any current that is less than 300 percent of motor FLA, and it must also trip between 8 seconds and 20 seconds at motor LRA. Since the controller circuit breaker current can be higher, but not less than, 300 percent, the controller manufacturer should be consulted to determine how much above 300 percent the controller breaker is set to hold.

**Δ 9.2.3.4.2 Overcurrent Device Selection. An instantaneous trip circuit breaker shall be permitted in lieu of the overcurrent devices specified in 10.8.2.2(2) provided it is part of a transfer switch assembly listed for fire pump service and complies with 9.2.3.4.1.**

An instantaneous trip circuit breaker is permitted as a substitute for the overcurrent devices in 10.8.2.2(2). Those overcurrent devices are branch circuit protective devices, either class-rated fuses or an inverse-time, thermal magnetic circuit breaker. An instantaneous trip circuit breaker is not a branch circuit protective device, as it only provides short-circuit and ground-fault protection. However, it is suitable for use in a fire pump motor circuit due to the unique characteristics of the requirements that define overcurrent protection (OCP) for a fire pump motor circuit. One of the unique requirements is that the overload protective device is the only protective device in the fire pump motor circuit that is allowed to open the circuit when the fire pump motor is drawing locked rotor current, the maximum overload current that can occur in this circuit. Under this condition an instantaneous trip circuit breaker need only provide short-circuit and ground-fault protection. Overload protection for the line and load conductors of the instantaneous trip circuit breaker would be provided by the overload protective device in the fire pump controller, as the instantaneous trip circuit breaker is dedicated to serving the fire pump load. An instantaneous trip circuit breaker must comply with the OCP requirements in 9.2.3.4.1. Compliance is ensured by requiring the instantaneous trip circuit breaker to be part of a transfer switch assembly listed for fire pump service. The listing of the assembly would demonstrate that it has been evaluated to verify compliance with 9.2.3.4.1.

**9.3 Alternate Power.**

Δ 9.3.1 Unless there is an installed power arrangement as described in 9.3.3, at least one alternative source of power shall be provided for high-rise buildings.

**? ASK THE AHJ**

The system design shows an electric fire pump without backup power. Can this design be approved?

ANSWER: Yes, if it is determined that the source of power is reliable and the building is not classified as a high-rise as discussed in Section 5.5.

For the 2019 edition of NFPA 20, the requirement for at least one alternative source of power where the height of the structure is beyond the pumping capacity of the fire department apparatus  was removed. This matches the requirements in Chapter 5, which were changed in the 2016 edition to apply to all fire pumps within a building wherever a building is defined as high-rise in accordance with 3.3.30. The need for an alternative source of power is now solely based on the building being designated as a high-rise. Determining the pumping capacity of the fire department apparatus is no longer an issue.

9.3.2\* Other Sources. Except for an arrangement described in 9.3.3, at least one alternate source of power shall be provided where the normal source is not reliable.

A reliable power source is not defined by NFPA 20. However, fairly detailed guidance is provided in A.9.3.2 to help determine whether or not the normal power source can be considered reliable. For every project, the authority having jurisdiction (AHJ) should be consulted and verification received regarding whether the power source in question is reliable. Special attention should be paid to cases where power is brought in by overhead lines.

**Δ A.9.3.2 A reliable power source possesses the following characteristics:**

(1) The source power plant has not experienced any shutdowns longer than 10 continuous hours in the year prior to plan submittal. NFPA 25 requires special undertakings (i.e., fire watches) when a water-based fire protection system is taken out of service for longer than 10 hours. If the normal source power plant has been intentionally shut down for longer than 10 hours in the past, it is reasonable to require a backup source of power.

(2) Power outages have not routinely been experienced in the area of the protected facility caused by failures in generation or transmission. This standard is not intended to require that the normal source of power be infallible to deem the power reliable. NFPA 20 does not intend to require a backup source of power for every installation using an electric motor–driven fire pump.

It should be noted that the fire department connection may or may not be able to provide fire protection to the entire facility, either because limited pressure is available (e.g., in taller high-rise buildings) or because flow is limited (e.g., in large facilities and airplane hangars). The text of A.9.3.2 also references situations where frequent interruption of a power source may warrant a backup standby power source.

(3) The normal source of power is not supplied by overhead conductors outside the protected facility. Fire departments responding to an incident at the protected facility will not operate aerial apparatus near live overhead power lines, without exception. A backup source of power is required in case this scenario occurs and the normal source of power must be shut off. Additionally, many utility providers will remove power to the protected facility by physically cutting the overhead conductors. If the normal source of power is provided by overhead conductors, which will not be identified, the utility provider could mistakenly cut the overhead conductor supplying the fire pump.

(4) Only the disconnect switches and overcurrent protection devices permitted by 9.2.3 are installed in the normal source of power. Power disconnection and activated overcurrent protection should occur only in the fire pump controller. The provisions of 9.2.2 for the disconnect switch and overcurrent protection essentially require disconnection and overcurrent protection to occur in the fire pump controller. If unanticipated disconnect switches or overcurrent protection devices are installed in the normal source of power that do not meet the requirements of 9.2.2, the normal source of power must be considered not reliable and a backup source of power is necessary.

Typical methods of routing power from the source to the motor are shown in Figure A.9.2. Other configurations are also acceptable. The determination of the reliability of a service is left up to the discretion of the authority having jurisdiction.

For more information on the determination of reliability, see the following publications:

(1) IEEE 493, Recommended Practice for the Design of Reliable Industrial and Commercial Power Systems

(2) “Reliability engineering applied to Critical Operations Power Systems (COPS),”{7d1cf25d-f130-43e0-8b7f-041 a paper presented at the 2011 IEEE Industrial and Commercial Power Systems Conference (I&CPS)

(3) “Reliability analysis for power to fire pump using Fault Tree and RBD,” in IEEE Transactions on Industry Applications

(4) “Risk analysis for NEC Article 708 Critical Operations Power Systems,” paper presented at the 2009 Industry Applications Society Annual Meeting and published by IEEE

(5) “NEC Article 708,” in IEEE Industry Application Magazine, Jan.-Feb. 2011

9.3.3 An alternate source of power for the primary fire pump shall not be required where a backup engine-driven fire pump, backup steam turbine-driven fire pump, or backup electric motor–driven fire pump with independent power source meeting 9.2.2 is installed in accordance with this standard.

9.3.4 Where provided, the alternate source of power shall be supplied from one of the fol-Δ lowing sources:

(1) A generator installed in accordance with Section 9.6

Both the regular and the alternate source could be a service connection as specified in 9.2.2(1); the two sources derive power from separate substations and are fed by different power lines.

(2) One of the sources identified in 9.2.2(1), 9.2.2(2), 9.2.2(3), or 9.2.2(5) where the power is provided independent of the normal source of power

The phrase “power is provided independent of the normal source of power” in 9.3.4(2) means that the alternate sources of power are not derived from the service providing the normal source of power.

9.3.5 Where provided, the alternate supply shall be arranged so that the power to the fire pump is not disrupted when overhead lines are de-energized for fire department operations.

The alternate power supply must not be transmitted through overhead power lines near the building being supplied so that fire department operations do not result in the de-energization of these lines.

**9.3.6 Two or More Alternate Sources.**

The alternate source may consist of two or more sources of power. When one of those sources is a dedicated feeder derived from a utility service separate from that used by the normal source, the reliability of the power available to the fire pump controller is increased significantly, and the special requirements of Section 9.2 are considered unnecessary.

N 9.3.6.1 Where the alternate source consists of two or more sources of power and one of the sources is a dedicated feeder derived from a utility service separate from that used by the normal source, the disconnecting means, overcurrent protective device, and conductors shall not be required to meet the requirements of Section 9.2 and shall be permitted to be installed in accordance with NFPA 70.

N 9.3.6.2 Protective devices shall not be installed in the load side of the power transfer switch.

For the 2019 edition of NFPA 20, 9.3.6.2 was added to emphasize that no overcurrent protective devices are allowed on the load side (downstream) of the transfer switch. The exception to this is the circuit breaker in the fire pump controller.

**9.4\* Voltage Drop.**

A.9.4 Normally, conductor sizing is based on appropriate sections of NFPA 70, Article 430, except larger sizes could be required to meet the requirements of NFPA 70, Section 695.7 (NFPA 20, Section 9.4). Transformer sizing is to be in accordance with NFPA 70, Section 695.5(A), except larger minimum sizes could be required to meet the requirements of NFPA 70, Section 695.7.

Calculating starting voltage drops is more complex than calculating motor running voltage drops. The reason is that a motor running at or near full load has a power factor (PF) of approximately 0.85 (85 percent PF). As such, the calculation can usually be made with the help of Chapter 9, Table 9, of NFPA 70, using the calculation method “effective Z at 0.85 PF.” For starting voltage drop, the motor impedance has a PF of 30 percent to 40 percent (PF of 0.30 to 0.40). The PF of the source, the transformers, and all wiring — especially wiring to the controller and motor — must be calculated vectorially. This is especially important with larger size (higher horsepower) motors because larger power sources and wiring tend to have lower PFs. The reactance and ac resistance of wiring is provided in the other columns of Table 9 of NFPA 70. The reactance and resistance are part of the variables needed for the complex impedance (vector) calculations.

Another resource for calculating voltage drop is NEMA ICS 14, Application Guide for Electric Fire Pump Controllers, Section 2.1, Power Conductors Connected to the Fire Pump Controller and Motor.

9.4.1 Unless the requirements of 9.4.2 or 9.4.3 are met, the voltage at the controller line terminals shall not drop more than 15 percent below normal (controller-rated voltage) under motor-starting conditions.

**FAQ**

**Why is voltage drop critical in the operation of a fire pump?**

Voltage drop is limited to 15 percent to prevent abnormal operation of the motor switching contactor. Holding coils of magnetically operated devices with alternating current ratings are required to hold the contacts of the motor switching contactor in the closed position when the supply voltage to the coil drops (reduces) a maximum of 15 percent of the rated coil voltage. The coil of the motor switching contactor is required to operate at the same voltage as the supply to the fire pump controller. If the supply voltage drops more than 15 percent during motor starting conditions, the holding coil may not be able to maintain the contacts of the motor switching contactor in the closed position. If the contacts open, the motor will be disconnected from the supply. Motor starting normally causes some voltage drop of the source of supply due to the motor starting current, which can be considerably higher than motor running current. When the motor is disconnected, the source voltage will rise with no motor load connected to cause it to drop. The source voltage will return to normal or pre-drop condition. The fire pump motor is able to be restarted, but it is likely the conditions will repeat. In these circumstances it will be difficult, if not impossible, to obtain a pump running condition. It is also possible that the motor will incur damage due to the extensive starting and stopping.

The effects of voltage drop may not always result in the holding coil not being able to maintain the contacts in the closed position. Some contactors, because of their design, may exhibit “chattering” during a voltage drop condition. This is the rapid open and close movement of the contact assembly of the contactor. The contacts may or may not separate completely under this condition. Any contact separation will likely cause arcing. Continuous chattering could cause excessive arcing and damage to contacts and possibly result in holding coil burnout. Damage to the motor is also possible depending on the amount of contact separation and the resulting rapid opening and closing of the circuit.

**9.4.2 The requirements of 9.4.1 shall not apply to emergency-run mechanical starting, provided a successful start can be demonstrated on the standby generator system. (See 10.5.3.2.){7d1cf25d-f130-43e0-8b7f-041dc**

The most common field failure of electric fire pump controllers is a burnt-out contactor coil(s) or the burnt-out circuitry that is supposed to energize the coil(s). The emergency-run mechanical operator pushes in the contactor plunger mechanically (directly) to close the contacts to energize the motor. However, some contactor designs locate the coil over the open gap between the motor contactor plunger and the fixed magnetic core. When the coil melts into this gap, it prevents the mechanical operator from working.

Many controllers are of reduced voltage starting–type construction. These controllers are usually used where the capacity and/or voltage regulation of the normal or alternative source (gen-set) is insufficient to start the motor under full voltage across-the-line (ATL) [direct-on-line (DOL)] conditions. The emergency-run mechanical start operation of these controllers is accomplished by starting the motor at full available line voltage mechanically, so that the consideration of controller contactor chattering or other controller malfunction is irrelevant. The motor will accelerate the pump to full speed, even at full pump load and even when the voltage drops more than 115 percent (within reasonable limits).

For the 2019 edition of NFPA 20, 9.4.2 was modified to add a requirement that a successful start shall be demonstrated when the fire pump motor is connected to the standby generator system. This revision codifies the typical practice of acknowledging proper starting of the fire pump using the on-site standby generator. Although the voltage at the controller line terminals can drop more than 15 percent below normal (controller-rated voltage) under motor-starting conditions using emergencyrun mechanical starting, it is critical that the capacity of the standby generator be sufficient to provide a successful start of the fire pump motor.

Why is compliance with 9.4.2 demonstrated by achieving a successful start of the fire pump motor using the standby generator system and not the normal power source?   
Fire pump controllers that provide for motor starting under reduced voltage conditions (e.g., part-winding, wye-delta, and autotransformer) apply full line voltage to the motor when attempting to start using the emergency-run mechanical operator. Reduced voltage start fire pump controllers are used when the normal power source is not sufficient to allow the motor to draw maximum locked rotor current. In those applications, starting the motor using the emergency-run mechanical operator will almost always result in a voltage drop of more than 15 percent of controller-rated voltage. In some of these applications, the voltage drop may be so significant that the motor will not start. The normal power source is not expected to support a maximum voltage drop of 15 percent when a standby generator has sufficient power to provide for a successful start of the fire pump motor.

**N 9.4.2.1\* The requirements of 9.4.1 shall apply to the emergency-run mechanical control of the self-regulating variable speed fire pump unit.**

For the 2019 edition of NFPA 20, 9.4.2.1 was added to recognize a new type of fire pump unit available in the marketplace, the self-regulating variable speed fire pump unit defined in 3.3.76.2. These units have a bypass control for emergency mechanical starting. A self-regulating variable speed fire pump unit must be used in conjunction with a fire pump controller. It is not intended to be a substitute for a fire pump controller.

**N A.9.4.2.1 Operating the emergency-run mechanical control on the self-regulating variable speed fire pump unit can cause the voltage to drop below 85 percent on the fire pump controller and inhibit its operation.**

Although the self-regulating variable speed fire pump unit has a bypass control for emergency mechanical starting, allowing the voltage to drop below 85 percent under motor starting conditions could result in improper operation of the fire pump controller.

9.4.3 The requirements of 9.4.1 shall not apply to the bypass mode of a variable speed pressure limiting control (see 10.10.3), provided a successful start can be demonstrated on the standby gen-set.

The voltage drop requirements of Section 9.4 do not apply to the bypass mode of a variable speed pressure limiting control (VSPLC) device for the same reasons they do not apply to the emergencyrun mechanical starting operation of the fire pump controller. The requirement that a successful start can be demonstrated on the standby generator, if provided, is necessary because the capacity of the standby generator may not be sufficient to allow for starting of the fire pump motor in this mode. If successful start cannot be demonstrated, the bypass mode is of no use in the event of failure of the normal power source. This risk of failure is also why nearly all such controllers make use of reduced voltage (reduced in-rush) starting in the bypass path, of which the two most common types are primary reactor start or soft start. However, it should be noted that the starting currents in the variable speed mode are lower than those of any other starting method, and the generator is often sized (selected) based on this fact (the generator capacity is often selected based on meeting the 115 percent maximum drop under “normal” motor starting conditions).

9.4.4 The voltage at the contactor(s) load terminals to which the motor is connected shall not drop more than 5 percent below the voltage rating of the motor when the motor is operating at 115 percent of the full-load current rating of the motor.

For ease of measurement, motor voltage drop measurement is specified at the motor contactor(s) in the controller, rather than at the motor terminals. The voltage drop measurement is more difficult to meet in marginal (close) situations, since the voltage drop in the wiring to the motor is included in the voltage drop measurement. Fortunately, this is a small factor in most installations due to the normally short wiring run between the controller and the motor.

9.4.4.1 Wiring from the controller(s) to the pump motor shall be in rigid metal conduit, intermediate metal conduit, electrical metallic tubing, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit Type LFNC-B, listed Type MC cable with an impervious covering, or Type MI cable.

Note that the list of raceways (conduits) is also covered in 695.6(D) of NFPA 70.

**SEE MORE**

See Supplement 4 of Part IV of this handbook for Article 695 of NFPA 70.

**FAQ**

**Is voltage drop critical at any time other than during motor starting?**

Voltage drop is critical during motor operation at the maximum allowable service factor (SF) of 1.15, because lower voltages result in higher motor running currents. Higher currents occur because the motor must draw more electrical current at lower available voltage to deliver the required mechanical power (torque times speed) to the pump shaft. A drop of only 5 percent results in 121 percent motor current, which results in 46 percent greater motor winding heating. The following equations illustrate an example:

$$
1 . 1 5 / 9 5 \% = 1 . 2 1 \ ( 1 2 1 \% )
$$

and

121% squared (1.21<sup>2</sup>) heating = 1.46 (146%)

9.4.4.2 Electrical connections at motor terminal boxes shall be made with a listed means of connection.

9.4.4.3 Twist-on, insulation-piercing type, and soldered wire connectors shall not be permitted to be used for this purpose.

**9.5 Motors.**

**9.5.1 General.**

9.5.1.1 All motors shall comply with NEMA MG-1, Motors and Generators, and shall be marked as complying with NEMA Design B standards for three-phase motors or NEMA Design N or L standards for single-phase motors, and shall be specifically listed for fire pump service. [See Table 9.5.1.1(a), Table 9.5.1.1(b), and Table 9.5.1.1(c).]

NEMA MG-1, Motors and Generators, covers ac and dc motors and generators. It establishes minimum requirements and also establishes definitions and accepted values of numerous parameters. Design B motors, as outlined by NEMA, are considered to be low starting current and high starting torque motors, such as squirrel cage motors, which are widely used. The applicable standard is ANSI/UL 1004-5, Standard for Fire Pump Motors. These motors are tested for minimum performance and electrical characteristics.

There are no NEMA Design B standards for single-phase motors, and ANSI/UL 1004-5 does not cover single-phase motors. NEMA MG-1 has tables that list the maximum limit on locked rotor currents for single-phase motors. There are tables for small and medium motors. For the Design N (small) and

Design L (medium) types, the limit on locked rotor current in amperes (LRA) at 230 V is not one-half of the LRA at 115 V. As such, LRA at both voltages needs to be specified. The values of LRA given in the NEMA MG-1 tables are upper limits. Design B performance standards for three-phase medium motors in NEMA MG-1 begin at a minimum rating of ½ hp. However, that is ½ hp at 900 rpm synchronous speed (8 poles) and slower speeds at 60 Hz. There are no NEMA Design B ½ hp motors in 2, 4, or 6 poles. Similarly, the Design B standard applies to ¾ hp and higher hp ratings at 1200 rpm (6 poles) and slower speeds (higher number of poles for slower speeds), 1 hp and higher at 1800 rpm (4 poles) and slower speeds, and 1½ hp and higher at 3600 rpm (2 poles) and slower speeds. If a fire pump application requires a polyphase ½ hp motor in 2, 4, or 6 poles, it cannot be a NEMA Design B motor since such a motor does not exist.

See Exhibit I.9.3 for a typical fire pump motor nameplate.

EXHIBIT I.9.3 Fire Pump Motor Nameplate. (Courtesy of Marathon Electric)

![](../images/chunk-006/6d7177b30b15dbbec81e7df6239a6b521a732ffc457a594ec4999c9e2b6531f2.jpg)

Δ TABLE 9.5.1.1(a) Horsepower and Locked Rotor Current Motor Designation for Three-Phase NEMA Design B Motors
<table><tr><td>Rated Horsepower</td><td>Locked Rotor Current Three-Phase 230 V at 60 Hertz (A)*</td><td>Motor Designation (NFPA 70, Locked Rotor Indicating Code Letter) “F” to and Including</td></tr><tr><td>1</td><td>30</td><td>N</td></tr><tr><td>11½2</td><td>40</td><td>M</td></tr><tr><td>2</td><td>50</td><td>L</td></tr><tr><td>3</td><td>64</td><td>K</td></tr><tr><td>5</td><td>92</td><td>J</td></tr><tr><td>71½</td><td>127</td><td>H</td></tr><tr><td>10</td><td>162</td><td>H</td></tr><tr><td>15</td><td>232</td><td>G</td></tr><tr><td>20</td><td>290</td><td>G</td></tr><tr><td>25</td><td>365</td><td>G</td></tr><tr><td>30</td><td>435</td><td>G</td></tr><tr><td>40</td><td>580</td><td>G</td></tr><tr><td>50</td><td>725</td><td>G</td></tr><tr><td>60</td><td>870</td><td>G</td></tr><tr><td>75</td><td>1085</td><td>G</td></tr><tr><td>100</td><td>1450</td><td>G</td></tr><tr><td>125</td><td>1815</td><td>G</td></tr><tr><td>150</td><td>2170</td><td>G</td></tr><tr><td>200</td><td>2900</td><td>G</td></tr><tr><td>250</td><td>3650</td><td>G</td></tr><tr><td>300</td><td>4400</td><td>G</td></tr><tr><td>350</td><td>5100</td><td>G</td></tr><tr><td>400</td><td>5800</td><td>G</td></tr><tr><td>450</td><td>6500</td><td>G</td></tr><tr><td>500</td><td>7250</td><td>G</td></tr></table>

2019 Stationary Fire Pumps and Standpipe Systems Handbook

Δ TABLE 9.5.1.1(b) Horsepower and Locked Rotor Current Motor Designation for Single-Phase NEMA Design N and L Motors
<table><tr><td rowspan=2 colspan=1>RatedHorsepower</td><td rowspan=1 colspan=4>Locked Rotor Current Single-Phase     Locked Rotor Current Single-Phase115 V at 60 Hertz (A)*                   230 V at 60 Hertz $( A ) ^ { * }$ </td></tr><tr><td rowspan=1 colspan=2>Design N          Design L</td><td rowspan=1 colspan=2>Design N          Design L</td></tr><tr><td rowspan=1 colspan=1>1/6</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=1 colspan=1>1/4</td><td rowspan=1 colspan=1>26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=1 colspan=1>1/3</td><td rowspan=1 colspan=1>31</td><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=1 colspan=1>½/2</td><td rowspan=1 colspan=1>45</td><td rowspan=1 colspan=1>45</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1>25</td></tr><tr><td rowspan=1 colspan=1>3/4</td><td rowspan=1 colspan=1>61</td><td rowspan=1 colspan=1>61</td><td rowspan=1 colspan=1>35</td><td rowspan=1 colspan=1>35</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>45</td><td rowspan=1 colspan=1>45</td></tr><tr><td rowspan=1 colspan=1>1½</td><td rowspan=1 colspan=1>一</td><td rowspan=3 colspan=1></td><td rowspan=3 colspan=2>一                  50一                  65一</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=2 colspan=1>一一</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>135</td></tr><tr><td rowspan=1 colspan=1>71½2</td><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td><td rowspan=1 colspan=1>200</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>260</td></tr></table>

\*Locked rotor current values are maximums.

Δ TABLE 9.5.1.1(c) Horsepower and Locked Rotor Current Motor Designation for Three-Phase, 380 V, 50 Hertz, NEMA Design B Motors
<table><tr><td>Rated Horsepower</td><td>Locked Rotor Current Three-Phase 380 V at 50 Hertz (A)*</td><td>Motor Designation (NFPA 70, Locked Rotor Indicating Code Letter) “F” to and Including</td></tr><tr><td>1</td><td>20</td><td>P</td></tr><tr><td>11/2</td><td>27</td><td>N</td></tr><tr><td>2</td><td>34</td><td>M</td></tr><tr><td>3</td><td>43</td><td>L</td></tr><tr><td>5</td><td>61</td><td>K</td></tr><tr><td>71/½2</td><td>84</td><td>J</td></tr><tr><td>10</td><td>107</td><td>H</td></tr><tr><td>15</td><td>154</td><td>H</td></tr><tr><td>20</td><td>194</td><td>H</td></tr><tr><td>25</td><td>243</td><td>H</td></tr><tr><td>30</td><td>289</td><td>H</td></tr><tr><td>40</td><td>387</td><td>H</td></tr><tr><td>50</td><td>482</td><td>H</td></tr><tr><td>60</td><td>578</td><td>H</td></tr><tr><td>75</td><td>722</td><td>H</td></tr><tr><td>100</td><td>965</td><td>H</td></tr><tr><td>125</td><td>1207</td><td>H</td></tr><tr><td>150</td><td>1441</td><td>H</td></tr><tr><td>200</td><td>1927</td><td>H</td></tr><tr><td>250</td><td>2534</td><td>H</td></tr><tr><td>300</td><td>3026</td><td>H</td></tr><tr><td>350</td><td>3542</td><td>H</td></tr><tr><td>400</td><td>4046</td><td>H</td></tr><tr><td>450</td><td>4539</td><td>H</td></tr><tr><td>500</td><td>5069</td><td>H</td></tr></table>

Table 9.5.1.1(a) covers three-phase motors. Table 9.5.1.1(b) covers single-phase motors, and Table 9.5.1.1(c) covers three-phase, 380 V, 50 Hertz motors. The table titles specify and differentiate the NEMA motor designs for three- and single-phase motors. Table 9.5.1.1(a) provides values for locked rotor current, representing current motor design and construction, and includes motors with threephase ratings less than 5 hp. The lower limit is 1 hp, which is the smallest three-phase NEMA Design B motor.

The range of hp ratings for Table 9.5.1.1(b) is 1⁄6 to 10 hp as there are published values of full-load currents for motors in this range. NEMA Design N single-phase small motors exist only for 1⁄6 through 1 hp in 2 poles, 1⁄8 through 3⁄4 hp in 4 poles, and 1⁄8 through ½ hp in 6 poles. The upper rating in each pole configuration corresponds to the upper limit of hp for small motors. NEMA Design L single-phase medium motors exist only for 1½ through 10 hp in 2 poles, 1 through 10 hp in 4 poles, and 3⁄4 through 3 hp in 6 poles. For Design N (small) and L (medium) types, the limit on locked rotor current amperes (LRA) at 230 V is not one-half of the LRA at 115 V.

The source documents for locked rotor current values in the tables are ANSI/UL 1004-5, Standard for Fire Pump Motors, for three-phase motors including those rated 50 Hertz, and NEMA MG-1, Motors and Generators, for single-phase motors.

**9.5.1.1.1 Single-phase motors shall be used only in across-the-line starting applications.**

**N 9.5.1.1.2 International Electrotechnical Commission (IEC) motors, where used, shall be listed for fire service.**

For the 2019 edition of NFPA 20, 9.5.1.1.2 was added to recognize International Electrotechnical Commission (IEC) design motors. These motors are primarily intended for distribution and use in areas of the world where IEC Standards are in effect. However, these motors can be part of an assembly intended for use in applications where the requirements of North American installation codes are enforced. Certification requirements exist for listing these motors.

IEC motors are rated in kilowatts and typically have higher locked rotor currents than their corresponding NEMA Design B motors. These characteristics need to be considered in the design of a fire pump system for proper coordination of the ratings of the IEC motor with the hp ratings of the fire pump controller.

9.5.1.2 The requirements of 9.5.1.1 shall not apply to direct-current, high-voltage (over 600 V), large-horsepower [over 500 hp (373 kW)], single-phase, universal-type, or wound-rotor motors, which shall be permitted to be used where approved.

Tables 9.5.1.1(a), (b), and (c) establish the acceptable range of NEMA starting codes. These codes indirectly limit the range of starting currents that the designated motors are allowed to draw. The table values limit starting locked rotor current in amperes (LRA) to a range of approximately 5.0 times to 6.6 times motor full-load current in amperes (FLA) (500 percent to 660 percent). This limit is absolutely essential because fire pump controllers are designed, tested, listed, and approved for starting currents of 600 percent of FLA. Some motors draw 700 percent or 800 percent, but these motors result in unreliable and possibly unsafe installations. The starting current is essential, even for reduced voltage and variable speed applications because the emergency-run mechanical operator always starts the motor in a full voltage across-the-line (ATL) [direct-on-line (DOL)] mode.

FAQ

**Are there types of fire pump motors that are not required to be listed?**

Paragraph 9.5.1.1 does not apply to the motors specified in 9.5.1.2. Currently, no published standards cover these motors for fire pump applications. In addition, motors for use with variable speed controllers must meet the requirements of 9.5.1.4 (i.e., Part 30 and Part 31 of NEMA MG-1, Motors and Generators). As of the publication of this handbook, no such motors are listed as fire pump motors under ANSI/UL 1004-5, Standard for Fire Pump Motors. High-voltage motors (now more typically known as medium-voltage motors) are used worldwide. These motors are more likely to be specific to the application. Also, many variable speed high-voltage motors are unsuitable for full-voltage starting, which is mandatory for a fire pump motor due to the emergency-run mechanical operator. It was once common to find dc motors in downtown areas where buildings used to be supplied by either 200 VDC or 400 VDC service; however, most have been replaced with ac motors and controllers. Many wound rotor motors are still in use because their applications — reduced voltage starting and variable speed operation — are still needed in many high-rise buildings.

**9.5.1.3 Part-winding motors shall have a 50-50 winding ratio in order to have equal currents in both windings while running at nominal speed.**

9.5.1.4\* Motors Used with Variable Speed Controllers.

A.9.5.1.4 Variable fire pump motors must be of the inverter duty type for the installation to be reliable. Inverter duty motors have higher insulation voltage rating, suitable temperature rise rating, and protection from bearing damage.

**9.5.1.4.1 Motors shall meet the applicable requirements of NEMA MG-1, Motors and Generators, Part 30 or 31.**

See NEMA MG-1, Motors and Generators, Part 30, “Application Considerations for Constant Speed Motors Used on a Sinusoidal Bus with Harmonic Content and General Purpose Motors Used with Adjustable-Voltage or Adjustable-Frequency Controls or Both;” and NEMA MG-1, Part 31, “Definite-Purpose Inverter-Fed Polyphase Motors.”

**9.5.1.4.2 Motors shall be listed, suitable, and marked for inverter duty.**

Although 9.5.1.4.2 requires that the motor be listed, there are no listed inverter duty fire pump motors as of the publication of this handbook. It is more important for the motor to be labeled (marked) as suitable for inverter duty. Inverter duty motors differ from traditional motors in at least the following three ways:

1.  The winding voltage rating is higher to accommodate the transient and harmonic voltages created by the variable frequency drive (VFD) [also known as adjustable speed drive (ASD) or adjustable frequency drive (AFD)] in the variable speed drive fire pump controller (VSD).

2.  The motor can accommodate the higher winding temperatures that occur due to the high-frequency modulated voltage supplied by the VFD.

3.  The motor has a means to prevent rotor current flow through the motor bearings, which is created by the high-frequency modulated voltage impressed on the motor by the VFD.

Two common methods of dealing with bearing currents are either to insulate both bearings or to supply grounding brushes, straps, fingers, or the like to bypass the generated harmonic currents around the bearings. See A.9.5.1.4 for more information.

FAQ

Why aren’t all fire pump motors suitable for use with variable speed fire pump controllers? Standard NEMA Design B motors may not be suitable for use with variable speed controllers, as their performance may be adversely affected by the output voltage waveforms produced by these controllers. Only those motors marked for inverter duty are suitable for use with variable speed controllers.

**9.5.1.4.3 Listing shall not be required if 9.5.1.2 applies.**

9.5.1.5\* The corresponding values of locked rotor current for motors rated at other voltages shall be determined by multiplying the values shown by the ratio of 460 V to the rated voltage in Table 9.5.1.1(a).

<table><tr><td colspan="6">For example, the locked rotor current of a 100 hp motor for other voltages would be as follows:</td></tr><tr><td>Voltage (V)</td><td>208</td><td>230</td><td>380 400</td><td>415</td><td>575</td></tr><tr><td>LRA (LRC)(A)</td><td>1603</td><td>1540</td><td>878 834</td><td>804</td><td>580</td></tr></table>

A.9.5.1.5 The locked rotor currents for 460 V motors are approximately six times the fullload current.

9.5.1.6 Code letters of motors for all other voltages shall conform with those shown for 460 V in Table 9.5.1.1(a).

![](../images/chunk-006/17a3de8418caccf2c683e36aae1ca6877e6da02bf29bc37a74dd00c5185a0aa6.jpg)  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

**9.5.1.7 All motors shall be rated for continuous duty.**

9.5.1.8 Electric motor–induced transients shall be coordinated with the provisions of 10.4.3.3 to prevent nuisance tripping of motor controller protective devices.

When motors are started at full voltage, such as by the use of the emergency-run mechanical operator, the first half-line cycle peak current can be up to 12 times the motor-rated full-load current in amperes (FLA). These peak starting currents tend to be higher on higher hp installations, since such installations tend to have higher reactance to resistance (X to R) ratios. In other words, they tend to be more inductive (reactive). Some controllers utilize circuit breakers that tolerate 13 times motor FLA to avoid false tripping.

When power to a running motor is momentarily interrupted, the resulting short-time transient current spike can be up to 18 times the motor FLA rating [three times typical locked rotor current in amperes (LRA) values]. This situation occurs when the controller, transfer switch, or utility switches connect a still-spinning motor to the power source because a spinning motor generates a voltage [back electromagnetic force (EMF)] due to the motor’s magnetic field. When the motor voltage phase angle differs from that of the power source, a transient related to the amount of the phase angle difference is created. Some controllers incorporate a restart delay to mitigate these potential high spikes in transient currents. A delay of 2 seconds to 3 seconds is sufficient for the motor back EMF to drop to safe values, since the typical magnetic field decays by 63 percent in ¾ of a second to 1½ seconds after being disconnected from line voltage.

FAQ

Why are electric motor–induced transient currents a concern in the operation of a fire pump motor?

Electric motor–induced transient currents are normal during motor starting. When power is briefly interrupted, these motor transient currents are even higher than the normal starting peak currents and may contain enough energy to cause the fire pump circuit breaker specified in 10.4.3 to trip. The instantaneous setting of this circuit breaker should be high enough to prevent the electric motor–induced transient currents from tripping the circuit breaker. The instantaneous setting of the circuit breaker is allowed to be as high as 20 times the full-load current rating of the motor.

**9.5.1.9 Motors for Vertical Shaft Turbine–Type Pumps.**

9.5.1.9.1 Motors for vertical shaft turbine–type pumps shall be dripproof, squirrel-cage induction type.

Exhibit I.9.4 illustrates an open dripproof induction motor.

**9.5.1.9.2 The motor shall be equipped with a nonreverse ratchet.**

Pumps must turn in only one direction. Backspin (spinning in reverse) of the pump is likely without the nonreverse ratchet. Backspin occurs when motor power is cut because of the weight of the water column in the discharge pipe column. This situation is especially common in the case of vertical turbine pumps. Backspin of a turbine pump is likely to damage some of the pump bowls.

**9.5.2 Current Limits.**

9.5.2.1 The motor capacity in horsepower shall be such that the maximum motor current in any phase under any condition of pump load and voltage unbalance shall not exceed the motor-rated full-load current multiplied by the service factor.

**9.5.2.2 The following shall apply to the service factor:**

(1) The maximum service factor at which a motor shall be used is 1.15.

The maximum motor load may occur at pump outputs at or above the 150 percent flow rate, but the flow rates are usually below that point. The motor must not be run into an overload condition, regardless of where on the pump curve this condition occurs. Note that fire water demand can vary due to both fused sprinklers and connected hoses.

**FAQ**

**What is the required service factor (SF) for fire pump motors?**

The requirement in 9.5.2.2(1) applies only to motors with an SF of 1.15 or greater. Fire pump motors are permitted, but not required, to have an SF of 1.15. Motors are permitted in 9.5.2.2 to be used at their SF but not to exceed use at an SF of 1.15. Running the motor into its SF will increase the motor current by a percentage equal to that of the SF.

$$
{ \mathsf { M o t o r } } { \mathsf { r u n n i n g \ c u r r e n t \ ( a m p s ) } } = { \mathsf { S F } } \times { \mathsf { m o t o r } } { \mathsf { - r a t e d \ F L A \ ( a m p s ) } }
$$

For example, running the motor into an SF of 1.15 will increase the motor running current to 115 percent of its rated full-load current in amperes (FLA). Service factor is related to motor capacity. It is the percentage of overloading the motor can handle for short periods when operating normally within the correct voltage tolerances. As such, running a motor into an SF of 1.15 effectively increases the motor horsepower capacity by 1.15 times.

Voltage drop may result in a condition where it is not desirable to run a motor into its SF. Motor running current is affected by the SF and the ratio of motor operating voltage to motor-rated voltage.

[Motor SF/(operating voltage/rated voltage)] × Motor-rated FLA (amps) = Motor-running current (amps)

For example, if the motor is operating at a voltage that is 95 percent of its rated value (5 percent maximum voltage drop allowed), the motor running current will be 1.15 / 0.95, or 121 percent of the motorrated FLA.

Running a motor above its SF is not desirable and will result in a motor running current in excess of 115 percent of its rated FLA. Operating a motor in this condition will eventually result in overheating and possible damage to the motor windings. Exhibit I.9.5 shows damaged windings.

(2) Where the motor is used with a variable speed pressure limiting controller, the service factor used shall be as marked on the motor, but in no case exceed 1.15.

For the 2019 edition of NFPA 20, 9.5.2.2(2) was modified to recognize that listed inverter-duty-rated motors are required to be marked with their service factor (SF). The listing of the motor includes an

![](../images/chunk-006/d5ff9c5a913ff4807fa7e205a1b357b3a32c7d541b974d2e3f52186aa4a9e848.jpg)

EXHIBIT I.9.5 Damaged Windings.

evaluation at the maximum marked SF, which could be as high as 1.15. Previous editions of NFPA 20 prohibited inverter-duty-rated motors from being used beyond an SF of 1.0. This was due to the listing requirements restricting the maximum SF to 1.0.

**FAQ**

Why is the SF a significant concern for motors used with a variable speed pressure limiting control (VSPLC) device?

Motors driven by a variable frequency drive (VFD) will exhibit extra heating due to the high-frequency components of the modulated voltage and, subsequently, current, supplied by the VFD. Running the motor beyond its marked SF would overheat the windings.

**9.5.2.3 These service factors shall be in accordance with NEMA MG-1, Motors and Generators.**

9.5.2.4 General-purpose (open and dripproof) motors, totally enclosed fan-cooled (TEFC) motors, and totally enclosed nonventilated (TENV) motors shall not have a service factor larger than 1.15.

9.5.2.5 Motors used at altitudes above 3300 ft (1000 m) shall be operated or derated according to NEMA MG-1, Motors and Generators, Part 14.

The requirement of 9.5.2.5 is especially important whenever the motor is run into its service factor (SF). The information provided in the commentary to 9.5.2.2(1) demonstrates that a motor running at 1.15 SF causes 32 percent additional heating of the windings (1.15<sup>2</sup>). The thinner atmosphere reduces the cooling ability of the motor’s fan.

**9.5.3 Marking.**

9.5.3.1 Marking of motor terminals shall be in accordance with NEMA MG-1, Motors and Generators, Part 2.

9.5.3.2 A motor terminal connecting diagram for multiple lead motors shall be furnished by the motor manufacturer.

Achieving the proper wiring of multiple lead motors (more than three conductors) is difficult without the use of a wiring diagram that identifies the proper connections. This issue is generally confined to part-winding and wye-delta motors.

**9.6 On-Site Standby Generator Systems.**

**9.6.1 Capacity.**

9.6.1.1 Where on-site generator systems are used to supply power to fire pump motors to meet the requirements of 9.3.2, they shall be of sufficient capacity to allow normal starting and running of the motor(s) driving the fire pump(s) while supplying all other simultaneously operated load(s) while meeting the requirements of Section 9.4.

**SEE MORE**

See Supplement 4 in Part IV of this handbook for Article 695 of NFPA 70.

The requirement in 9.6.1.1 prevents undersizing of the generator under all conditions of loading.

Automatic load shedding used to be specifically permitted in NFPA 20; this allowance was eliminated starting with the 1999 edition, but it is not specifically prohibited. It remains permitted in 695.3(D)(1) of NFPA 70. The authority having jurisdiction (AHJ) should be consulted in any case. Some load shedding is done during the entire time the fire pump(s) is in use. Other loads, such as elevators, are disconnected only during the starting cycle (sequential and acceleration times) of the fire pump(s). Some controllers have the option of being equipped to provide for one load or the other, or both.

9.6.1.2 A tap ahead of the on-site generator disconnecting means shall not be required.

**FAQ**

Why is a tap ahead of the on-site generator disconnecting means not required?

An on-site generator may supply loads other than those associated with the fire pump. The normal source power supply is required to be a service connection dedicated to the fire pump installation when the source supplies loads other than those associated with the fire pump; however, this requirement does not apply to the alternate source power supply. Furthermore, the generator main circuit breaker is often an integral part of the generator set package. Wiring ahead of this breaker would likely void any warranties and any listings. As such, the fire pump load may be connected on the load side of the generator disconnecting means.

**9.6.2\* Power Sources.**

A.9.6.2 Where a generator is installed to supply power to loads in addition to one or more fire pump drivers, the fuel supply should be sized to provide adequate fuel for all connected loads for the desired duration. The connected loads can include such loads as emergency lighting, exit signage, and elevators.

9.6.2.1 On-site standby generator systems shall comply with Section 9.4 and shall meet the requirements of Level 1, Type 10, Class X systems of NFPA 110.

![](../images/chunk-006/a7e8182f04b172bbcb4d609e0dc17215784ad6c3cc9f6d8488c12ccdc5b31828.jpg)  
9.6.2.2 The generator shall run and continue to produce rated nameplate power without shutdown or derate for alarms and warnings or failed engine sensors, except for overspeed shutdown.

Level 1 emergency power supply systems (EPSS), as defined by NFPA 110 and Articles 700, 701, and 702 of NFPA 70, require the emergency backup unit (generator or other) to operate with limited safety or warning shutdowns. This requirement is applicable to the standby generator used to provide an alternate power source. Certain municipalities have required adherence to a level higher than Level 1 EPSS and do not allow the engine to shut down or derate power in the event of a failed sensor on an electronic control module (ECM) engine or in the case of high water temperature or low oil pressure. This requirement ensures that engines used as the electrical backup for electric drivers have a level of performance similar to that required in Chapter 11 of NFPA 20, which includes a requirement that is more stringent than that required for a Level 1 EPSS. Also, properly sized generators are not likely to shut down due to either excess load power (frequency drop) or excess current flow.

9.6.2.3 The generator fuel supply capacity shall be sufficient to provide 8 hours of fire pump operation at 100 percent of the rated pump capacity in addition to the supply required for other demands.

The need for 8 hours of operation has been demonstrated numerous times by long-lasting fires, especially in high-rise buildings.

9.6.3 Sequencing. Automatic sequencing of the fire pumps shall be permitted in accordance with 10.5.2.5.

Paragraph 10.5.2.5 requires sequential starting of pumps in parallel or pumps in series.

9.6.4 Transfer of Power. Transfer of power to the fire pump controller between the normal supply and one alternate supply shall take place within the pump room.

The requirement of 9.6.4 enables the user to operate the transfer switch quickly in the event of power supply failure, particularly when the transfer switch is not part of the fire pump controller itself.

**9.6.5\* Protective Devices.**

Article 445 of NFPA 70 requires that the load side of the generator be supplied with overcurrent protection (OCP). The reference to 700.32 of NFPA 70 was added to ensure that these protective devices are selectively coordinated with all overcurrent devices in the alternate power circuit. This coordination is important, since the emergency-run manual operator(s) of the fire pump controller(s) may be routinely engaged by the fire service during a fire. In this case, when power is lost and the load is transferred to the emergency gen-set, the motor(s) will be started at full voltage across-the-line (ATL) [direct-on-line (DOL)] mode. Therefore, the overcurrent protective devices must not trip due to the resulting motor locked rotor current in amperes (LRA), including first half-cycle offset peak currents.

A.9.6.5 Generator protective devices are to be sized to permit the generator to allow instantaneous pickup of the full pump room load. This includes starting any and all connected fire pumps in the across-the-line (direct on line) full voltage starting mode. This is always the case when the fire pump(s) is started by use of the emergency-run mechanical control in 10.5.3.2.

The application of 9.6.5 ensures that no nuisance tripping of the generator protective device(s) occurs when the full pump room load is connected to the generator by the transfer switch. The circuit breaker in the fire pump controller should be the only protective device to disconnect power to the fire pump motor under any conditions of loading other than short circuit. If protective devices upstream of the fire pump controller open when the full pump room load is transferred to the generator or during an overload condition, it may be impossible to reset or replace them quickly enough to return the fire pump to operation for successful extinguishment of the fire.

Δ 9.6.5.1 Protective devices installed in the fire pump circuits of the on-site generator power source shall allow instantaneous pickup of the full pump room load and shall comply with NFPA 70, Section 700.28.

In previous editions of NFPA 20, this paragraph implied that the protective devices must be installed “at the generator.” The requirement is now written to clarify that the protective devices may be installed at the generator or at the generator switchgear.

9.6.5.2 Protective devices in the fire pump circuit shall be supervised by remote monitoring.-f130-43e0-8b7f-041dc4ddd530}

Supervision of protective devices allows for determining whether they are in the open or closed position. An open circuit breaker or blown fuse would prevent connection of the fire pump motor to the normal or alternate power source, whichever connects to the protective device. Supervision is accomplished by fitting the circuit breaker or fuse with a device that monitors the position of the circuit breaker or condition of the fuse. The monitoring device sends a signal to a location that is normally attended to allow personnel to verify that the protective device is closed and has the capability to supply power to the fire pump motor.

In previous editions of NFPA 20, this paragraph implied that the protective device must be a circuit breaker. The requirement is now written to clarify that both circuit breakers and fuses may be used as protective devices, as either type of protective device would be acceptable in the application specified in 9.6.5.1.

9.6.5.3 The fire pump circuit breaker shall not be required to be coordinated with the generator power source protective device, provided it is used in an individual branch circuit and is coordinated with all other line side protective devices.

Selective coordination is not necessary between two overcurrent devices located in series if no loads are connected in parallel with the downstream device. This is the case for the generator power source protective device and the fire pump circuit breaker when it is used in an individual branch circuit. Selective coordination is necessary between the fire pump circuit breaker and all other line side protective devices that are located in the circuit supplying the normal source power to the fire pump motor.

**9.7 Junction Boxes.**

Where fire pump wiring to or from a fire pump controller is routed through a junction box, the following requirements shall be met:

(1) The junction box shall be securely mounted.

Junction boxes are commonly mounted on fire pump controllers for the purpose of terminating cables. In some cases, these junction boxes are used to comply with Section 9.8 or to provide a way to tap power for other loads, such as a jockey pump, since tapping power from within the fire pump controller is strictly prohibited. See 10.3.4.5.1 and 12.3.5.3.1.

(2)\* Mounting and installation of a junction box shall not violate the enclosure type rating of the fire pump controller(s).

A.9.7(2) See also 10.3.3.

**FAQ**

If mounting the junction box requires modification of the fire pump controller enclosure, what concerns need to be addressed?

If the junction box is mounted to the fire pump controller enclosure, care should be used to ensure that the mounting process does not affect the environmental rating of the fire pump controller enclosure. Modification of the controller enclosure may be necessary to mount the junction box. For example, cutting or drilling an opening in the controller enclosure that would allow the entrance of water or expose live electrical parts could pose a shock hazard.

(3)\* Mounting and installation of a junction box shall not violate the integrity of the fire pump controller(s) and shall not affect the short circuit rating of the controller(s).

If the junction box is mounted to the fire pump controller enclosure, care should be used to ensure that the mounting process does not affect the strength and rigidity of the enclosure and its ability to contain an internal disturbance due to a short circuit within or downstream of the controller. Modification of the enclosure may be necessary to mount the junction box. An example is cutting or drilling an opening in the controller enclosure that would allow flammable material to escape during a short circuit.

**A.9.7(3) See 10.1.2.1, controller short circuit (withstand) rating.**

**FAQ**

**Does a junction box require a specific environmental rating?**

Yes, where the junction box and controller enclosure are in the same environment, the junction box requires an environmental rating at least equivalent to that of the controller enclosure. A junction box with an environmental rating more stringent than that of the controller enclosure is acceptable. (Refer to Com mentary Table I.10.2, which follows 10.3.3, to determine the degree of protection against specific environmental conditions provided by an enclosure, based on its type rating.) An example is a Type 2 enclosure, which provides a degree of protection for the enclosed equipment against incidental contact with falling dirt, falling liquids, and light splashing.

(4) As a minimum, a Type 2, dripproof enclosure (junction box) shall be used. The enclosure shall be listed to match the fire pump controller enclosure type rating.

**SEE MORE**

(5) Terminals, junction blocks, and splices, where used, shall be listed.

See Supplement 4 in Part IV of this handbook for Article 695 of NFPA 70.

This requirement is based on 695.6(I)(5) of NFPA 70.

(6) Neither a fire pump controller nor a fire pump power transfer switch, where provided, shall not be used as a junction box to supply other equipment, including a pressure maintenance (jockey) pump(s). (See 10.3.4.5.1 and 10.3.4.6.)

Using a fire pump controller or a fire pump power transfer switch as a junction box allows conductors from other circuits to enter the enclosure for these devices. If those conductors experience an overcurrent condition, the resulting disturbance from the effects of overcurrent could affect the operation of the fire pump controller or fire pump power transfer switch. The presence of those conductors could also compromise the connections of conductors dedicated to the fire pump controller or to a fire pump power transfer switch, or interfere with the testing and maintenance of these devices.

(7) Neither a fire pump controller nor a fire pump power transfer switch shall be used as a junction box for wire splices.

**9.8 Listed Electrical Circuit Protective System to Controller Wiring.**

9.8.1\* Where single conductors (individual conductors) are used, they shall be terminated in a separate junction box.

The single (individual) conductors in question are typically mineral insulated (Type MI) or similar fireresistive cables. A junction box is required to terminate these conductors because they are usually solid wire conductors, and the inlet terminals of fire pump controllers are rated for normal stranded build--f130-43e0-8b7f-041dc4ddd530} ing wire. (These terminal lugs usually are not rated for fine stranded wire conductors, and if they are rated for such conductors, they must be so marked. Pull-out resistance is much lower in the case of fine stranded wire conductors in lugs for which they are not rated.) In addition, it is difficult to fit the (three) conductors into a raceway(s) (conduit) to prevent heating of the cabinet (enclosure) ferrous (steel) sheet metal, which would otherwise occur due to the eddy currents produced by the magnetic field that is generated by current-carrying conductors. (In other words, the cabinet sheet metal acts as a single turn, secondary to the wires passing through the metal.)

FAQ

What special requirements apply when single conductors (individual conductors) are used to provide power to the fire pump controller?

NFPA 20 does not permit the single conductors to enter a fire pump controller enclosure separately (individually) because of the circulating (eddy) currents that occur due to the flow of current through the conductors. When the conductors are in a raceway (conduit), the magnetic fields of the conductors largely cancel one another. When the conductors are spread out and pass through a ferrous (steel) metal surface, such as a fire pump enclosure cabinet, they generate magnetic currents in that metal and, thereby, cause the metal to heat, sometimes to the point of becoming red-hot.

A.9.8.1 Cutting slots or rectangular cutouts in a fire pump controller will violate the enclosure type rating and the controller’s short circuit (withstand) rating and will void the manufacturer’s warranty. See also NFPA 70, Articles 300.20 and 322, for example, for further information.

FAQ

**Is the modification of a fire pump controller enclosure permitted in order to comply with 9.8.1?**

No modification of a fire pump controller enclosure is permitted. This is why a junction box is required. Cutting slots or cutouts in the controller enclosure may affect the environmental rating of the enclosure, wil affect the short-circuit rating of the controller, and would likely void both the manufacturer’s warranty and the controller listing and approval. Furthermore, the manufacturer of the controller should be consulted for guidance on this issue before any modifications are made to the controller enclosure.

9.8.1.1 The junction box shall be installed ahead of the fire pump controller, a minimum of   
12 in. (305 mm) beyond the fire-rated wall or floor bounding the fire zone.

9.8.1.2 Single conductors (individual conductors) shall not enter the fire pump enclosure separately.

9.8.2\* Where required by the manufacturer of a listed electrical circuit protective system, by NFPA 70, or by the listing, the raceway between a junction box and the fire pump controller shall be sealed at the junction box end as required and in accordance with the instructions of the manufacturer. (See NFPA 70, Article 695.)

When fire-resistive cables pass through a fire zone, they will likely produce flammable gases and smoke. These cables are not allowed to enter the fire pump controller to prevent damage to the controller and to prevent an explosion when gases are ignited by the motor contactor(s) or other sparking or arcing components, such as control relays or circuit breakers.

A.9.8.2 When so required, this seal is to prevent flammable gases from entering the fire pump controller.

FAQ

Which type of sealing means is acceptable for compliance with 9.8.2?

Types of acceptable sealing compounds are specified by the manufacturer of the listed electrical circuit protective system. Normally, acceptable sealing compounds are those that do not suffer degradation from exposure to gases and do not harden and/or become brittle with age.

**9.8.3 Standard wiring between the junction box and the controller shall be considered acceptable.**

**9.9 Raceway Terminations.**

9.9.1 Listed conduit hubs shall be used to terminate raceway (conduit) to the fire pump controller.

It is important to note that if star nuts are used instead of conduit hubs, water may enter the controller, especially when the conduits enter the top of the enclosure. Many controllers have been ruined as a result.

**FAQ**

**Which types of conduit hubs are acceptable for compliance with 9.9.1?**

Conduit hubs may be marked with a type rating, as in the case of a controller enclosure. However, most hubs are marked with designations such as “raintight” and “watertight.” To obtain an equivalent type rating for conduit hubs, refer to Commentary Table I.10.2 to determine the degree of protection against specific environmental conditions provided by an enclosure, based on its type rating. Some product standards for enclosures allow an enclosure rated Type 3, Type 3S, Type 3SX, Type 3X, Type 4, or Type 4X to be marked “raintight.” An enclosure rated Type 4 or Type 4X might be permitted to be marked “watertight.”

**9.9.2 The type rating of the conduit hub(s) shall be at least equal to that of the fire pump controller.**

Since the type rating of the controllers is required to be at least Type 2, the hub(s) is required to be at least a Type 2 listed hub(s). The hub(s) for a Type 4 enclosure must be a Type 4 hub(s), and so forth, to prevent voiding the manufacturer’s warranty.

**9.9.3 The installation instructions of the manufacturer of the fire pump controller shall be followed.**

Following the manufacturer’s instructions is important to avoid voiding the manufacturer’s warranty and/or the listing and/or approval of the equipment.

9.9.4 Alterations to the fire pump controller, other than conduit entry as allowed by NFPA 70 shall be approved by the authority having jurisdiction.

![](../images/chunk-006/28a06fc6dbd2ab0b28bda41bd13e2d8d10f65434650bfb74db38bbe1a943d5e1.jpg)

**Power Arrangements**

NFPA 70®, National Electrical Code® (NEC®), and NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, both allow for diferent methods of providing power to a fire pump. Each method has its own unique challenges to ensure that the fire pump is able to perform in the intended manner. Regardless of the method used to supply the pump, the end result must be a fire pump that is able to operate under less than ideal conditions. Often these pumps are operating while the building is on fire and conditions quickly deteriorate. The electrical system must be designed and installed in a way that will continue to supply the fire pump so that the sprinkler system can mitigate the damage to the building and provide occupants the necessary time to evacuate. The combination of the NEC and NFPA 20 provides the performance and installation requirements for the electrical system to deliver power in a way that ensures the reliability of the fire pump.

Several considerations need to be made when a building project requires the installation of an electric fire pump, one of which is the power arrangement. This review will identify and explain the power arrangements and requirements of NFPA 20 and the NEC. It will provide guidance on determining the answers to common questions such as the following: what is the power source; where is the power source coming from; is the power source reliable; can a generator be used as a primary source of power; what are the power arrangement options; will auxiliary power be needed; and what are the auxiliary power options? It will also explain overcurrent protection and transformers as they relate to the power supply for a fire pump.

**PERMISSIBLE POWER ARRANGEMENTS**

Where does the user begin in order to determine acceptable power arrangements for electric-driven fire pump installations? Power arrangements for fire pump installations are covered in Chapter 9 of NFPA 20 and Article 695 of the NEC. NFPA 20 provides three power arrangements: Arrangement A, Arrangement B, and Arrangement C (see Figure A.9.2 of NFPA 20). The following paragraphs will discuss some of the unique nuances of these arrangements and how NFPA 20 and the NEC tie together.

**Arrangement A**

Arrangement A is the first power supply arrangement referenced in Figure A.9.2 of NFPA 20 and shows a fire pump controller connected directly to the utility service. This means there are no disconnects, OCPDs, or transformers between the utility and the fire pump controller. For example, if a fire pump motor is rated for 480V three-phase power, the fire pump would be connected to a service with the same voltage characteristics, meaning that the utility would have to have 480V three-phase power available at the point where the service conductor supplying the fire pump controller connects to the utility. In general, most electric-driven fire pumps require three-phase power. This can cause complications where a utility provider only has single-phase power available and often raises the question, “Can a phase converter be used on a fire pump installation?” It is important to note that if a utility only provides single-phase service it is not permissible to use a phase converter to run a three-phase fire pump motor, in accordance with 9.1.7 of NFPA 20. Subsection 9.1.7 simply states that phase converters shall not be used to supply power to a fire pump. This means that where a single-phase power source is available, a single phase fire pump motor must be installed.

The utility service connection in Arrangement A may be to a transformer owned by the utility (as opposed to a transformer owned by the building owner, as shown in Arrangement B), or to the building service entrance conductors ahead of the building service disconnect. Since there is no OCPD between the utility service connection and the fire pump controller in this arrangement, the controller becomes the fire pump service disconnect and is equipped with the OCPD. This disconnect must be suitable for use as service equipment. It is important to note that this arrangement could present a risk to service personnel. To de-energize the fire pump controller, disconnection of the service by the utility is necessary. Depending on the configuration, the disconnection of power by the utility may or may not disconnect power for the building service as well. Due to the possibility of disconnecting power to the entire building, service work on fire pump controllers is often performed while the controller is energized. Paragraph 14.2.6.1.5 of NFPA 20 requires that personal protective equipment (PPE) be worn in accordance with NFPA 70E, Standard for Electrical Safety in the Work Place, or equivalent. Although NFPA 20 applies to new installations, the requirements of NFPA 70E or equivalent should be followed whenever necessary energized electrical work is performed.

**Arrangement B**

Arrangement B is the second power supply arrangement referenced in Figure A.9.2 of NFPA 20 and shows a fire pump controller connected to the utility service via an OCPD and an on-site transformer. Where voltage from the supply is diferent than the voltage required by the fire pump, the addition of a transformer (owned by the building owner) to step down or up the voltage supplied by the utility is required.

**Power Arrangements Continues**

The transformer requirements for this application difer from other transformer requirements in the NEC in that the transformer must be sized at 125 percent of the sum of the fire pump motor and pressure maintenance pump motor loads along with 100 percent of any associated fire pump maintenance accessory equipment loads. So, what does this all mean? First, it is important to understand that load is measured in amps or watts. The motor of the fire pump and pressure maintenance pump will be equipped with a nameplate providing the full–load current in amperes (FLA) value; however, this is not the load value to use. The loads found in Table 430.250 of the NEC should be used and will, under most circumstances, be higher than the value on the motor nameplate because they account for motor degradation.

It is important to take note of the disconnecting means and its location in Arrangement B. A typical transformer installation would be equipped with a disconnect means on both the line (primary) side and the load (secondary) side. However, in a fire pump installation, NFPA 20 and the NEC limit the installation to one disconnecting means located on the line side of the transformer. The limit of one disconnecting means is found in both 9.2.3 of NFPA 20, and 695.4 of the NEC.

Unlike Arrangement A, where the disconnecting means that is part of the controller acts as the fire pump service disconnect, the additional disconnecting means that is part of Arrangement B becomes the fire pump service disconnect and provides a method of isolating power so that maintenance can be performed on the transformer and any downstream equipment, such as the fire pump controller. This disconnect must be suitable for use as service equipment. Note that the requirement that only allows for one disconnecting means does not prohibit the fire pump controller from having a disconnecting means.

**Arrangement C**

When reviewing Arrangement C, note that it is very similar to Arrangement A with the exception of an added service disconnect in accordance with 9.2.3 of NFPA 20 and 695.4(B)(1) of the NEC. This disconnecting means provides a method of isolating power so that maintenance can be performed on any downstream equipment, such as the fire pump controller.

**Relationship of NFPA 20 and the NEC**

Subsection 9.2.2 of NFPA 20 and 695.3(A), 695.3(C), and 695.5 of the NEC provide routing options for the power supply to a fire pump(s). These options all relate to Figure A.9.2, Typical Power Supply Arrangements from Source to Motor, of NFPA 20. The following list outlines these relationship:

1. 9.2.2(1) of NFPA 20 and 695.3(A)(1) of the NEC relate to Arrangement A of Figure A.9.2.

2. 9.2.2(2) of NFPA 20 and 695.3(A)(2) of the NEC relate to Arrangement A, B, or C of Figure A.9.2.

3. 9.2.2(3) of NFPA 20 and 695.3(A)(3) of the NEC relate to Arrangement C of Figure A.9.2.

4. 9.2.2(4) of NFPA 20 and 695.3(C) of the NEC relate to Arrangement B or C of Figure A.9.2.

5. 9.2.2(5) of NFPA 20 and 695.3(A)(3) of the NEC relate to Arrangement B of Figure A.9.2.

When applying the NEC, it is important to understand that Article 695 cannot be used exclusively for the installation of a fire pump. Chapters 1 through 4 cover the general installation requirements of the NEC that, at least in part, will apply to all electrical installations included in the scope of the Code; and 90.3 tells us that the general rules of Chapters 1 through 4 can be supplemented or modified by rules found in Chapters 5, 6, and 7. These chapters may provide for more stringent, less stringent, or more specific requirements for the special occupancies covered by Chapter 5, the special equipment covered by Chapter 6, or the special conditions covered in Chapter 7. Chapters 5, 6, and 7 can also modify the requirements within each other.

**POWER SOURCES AND RELIABILITY**

NFPA 20 refers to power sources as either normal or auxiliary. The question is often asked whether an auxiliary power source is required for fire pump installations. It is not the intent of NFPA 20 to require auxiliary power for every fire pump installation; however, an evaluation of the power source’s reliability is required to rule out the need for auxiliary power. Power sources consist of either a utility or private power generation facility. Chapter 9 of NFPA 20 and Article 695 of the NEC provide connection methods for these types of power sources.

Another common question is whether an on-site standby generator can be used as the normal source of power for a fire pump. An on-site standby generator does not meet the definition of an on-site power production facility and, therefore, cannot be used as a normal power source for a fire pump.

**Normal Power**

When determining whether a normal power source is reliable, A.9.3.2 of NFPA 20 provides the common characteristics of a reliable power source, such as the following: the source power plant has not experienced any continuous shutdowns lasting 10 hours or more; and power outages have not routinely been experienced in the area of the protected facility as a result of failure of generation or transmission. Additionally, the normal source of power should not be supplied by overhead conductors outside of the protected facility that might need to be disconnected due to fireground operations using aerial apparatus, or that might be inadvertently disconnected by the utility to remove power from the building. If it is determined that the power source is not reliable, either an auxiliary power source would need to be provided in accordance with NFPA 20 and the NEC or a backup engine-driven or steam turbine–driven fire pump may be used.

**Auxiliary Power**

Where an auxiliary power source is required, two options exist: either an on-site standby generator may be used or an approved independent power source of the type allowed for normal power may be provided. Note that an auxiliary power source is required when installing a fire pump in a high-rise building, unless an engine-driven or a steam-driven fire pump can be provided as a backup to the electric fire pump.

**OVERCURRENT PROTECTION/DISCONNECT**

OCPDs serve two purposes: first, in the event of an overload (e.g., the equipment downstream of the OCPD is drawing more current than it should), the OCPD will trip in an efort to preserve the equipment; second, in the event of a ground fault or short circuit (e.g., the current is taking a path other than that intended), the OCPD will trip in an efort to preserve the conductors.

The overload protection feature of the OCPD in a fire pump installation is irrelevant, as the OCPD must be rated so high that it permits the fire pump motor to continue to run under overload conditions until it destroys itself. However, under a ground-fault or short-circuit condition the current is much higher than in an overload condition and could result in the operation of the OCPD and, therefore, a loss of power to the fire pump. Aside from this condition, the Technical Committee on Fire Pumps expects that the pump motor will continue to receive power and try to start, which is why they limit the number of OCPDs allowed in the power supply to the fire pump controller.

**Two Methods of Sizing Overcurrent Protection**

One option for supplying the normal power to the fire pump motor allows for the use of a transformer that is dedicated to the fire pump installation. This is necessary when the incoming utility voltage is at a level other than what the pump motors are designed to handle. However, this arrangement presents unique challenges when considering how to install this equipment in a way that meets both the intent of the NEC and the performance requirements of NFPA 20. For instance, the premise that the fire pump must continue to run even in the presence of an overload condition is still valid. However, because there is now an added piece of equipment in the circuit, there must be means to service and maintain this added equipment. To safely maintain and service the transformer, a disconnecting means on the line side must be installed. There must also be overcurrent protection to protect the transformer from short circuits.

This overcurrent protection is sized in a slightly diferent manner than other fire pump OCPDs. In installations that do not have a transformer, the overcurrent protection is sized to carry indefinitely the sum of the locked rotor currents (LRC) of the largest fire pump motor and any pressure maintenance pump motors and the full-load currents (FLC) of all other pump motors and any associated accessory equipment. This provides enough capacity for all the fire pump motors and associated equipment to come online at the same time without tripping the OCPD with what would appear to be an overload condition. However, when the same equipment is supplied through a transformer, the current on the8b7f-041dc4ddd530} primary side is usually much lower than the current levels on the secondary side. Because the primary side has lower current levels, the OCPD will have a lower rating, and the in-rush or start-up current will be closer to the set trip value of the device. Therefore, the OCPD must be able to carry the LRC of all fire and jockey pump motors for an indefinite period of time, as opposed to just the LRC of the largest fire pump motor and jockey pump motors for installations without a transformer.

Consider an installation where the utility supply voltage is different from the fire pump utilization voltage. In this installation, the utility supplies a voltage of 4160 V; however, the fire pump is rated to operate on 460 V. This example uses a 4160/480 V three-phase transformer to supply power to a 100 hp, 460 V, code letter G fire pump motor and a 1½ hp, 460 V, code letter H jockey pump motor. The code letter designation relates to the kVA per horsepower at locked rotor conditions and can be found in Table 430.7(B) of the NEC.

**Power Arrangements Continues**

First, determine the FLC for both motors in order to size the transformer in accordance with 695.5(A). In the NEC, there are two current values associated with motor loads the FLC and the nameplate value. As stated in 430.6, the FLC values can be found in Tables 430.247 through 430.250, depending on the circuit characteristics. For this example, the FLCs in Table 430.250 give are 124 amps for the fire pump and 3 amps for the jockey pump for a total of 127 amperes. As required by 695.5(A), the transformer must be sized at 125 percent of the total full-load current:

$$
1 2 7 \ : \mathsf { A } ^ { * } \thinspace 1 . 2 5 = 1 5 8 . 7 5 \ : \mathsf { A }
$$

Using the following formula to convert this to Volt-Amperes for a 480 V, three-phase system, it is determined that the minimum rating for the transformer is 131.98 kVA:

$$
1 5 8 . 7 5 \mathsf { A } ^ { * } 4 8 0 \mathsf { V } ^ { * } \sqrt { 3 } = 1 3 1 . 9 8 \mathsf { k V A }
$$

The next largest standard size for transformers is 150 kVA, but any rating above the minimum is permitted to be used.

Next, determine the minimum ampere rating for the primary OCPD. As required by 695.5(B), the minimum size OCPD must allow the secondary of the transformer to supply the LRC of all fire pump motors as well as the jockey pump. If there were any fire pump accessory equipment present, this could be supplied simply at the FLC value. If the LRC is not provided on the nameplate of the motors, it must be calculated based on the code letters provided on the nameplate and in Table 430.7(B). In this example, the LRC for the fire pump motor is calculated as follows:{7d1cf25d-f1

From Table 430.7(B), code letter G requires 6.29 kVA/hp. Therefore:

$$
\mathsf { L R C } = 6 . 2 9 \mathsf { k V } \mathsf { A } / \mathsf { h p } ^ { * } 1 0 0 \mathsf { h p } = 6 2 9 \mathsf { k V } \mathsf { A }
$$

$$
\mathsf { C o n v e r t \ k V A  t o \ A m p s } = 6 2 9 \ k V \mathsf { A } / 0 . 4 8 \ k V ^ { \ast } \sqrt { 3 } = 7 5 6 . 5 9 \mathsf { A }
$$

$$
\mathsf { N o t e } ; 4 8 0 \mathsf { V } = 0 . 4 8 \mathsf { k V }
$$

The LRC for the jockey pump motor is calculated as follows: From Table 430.7(B), code letter H requires 7.09 kVA/hp. Therefore:

$$
\mathsf { L R C } = 7 . 0 9 \mathsf { k V } \mathsf { A } / \mathsf { h p } ^ { \ast } 1 . 5 \mathsf { h p } = 1 0 . 6 4 \mathsf { k V } \mathsf { A }
$$

$$
\mathsf { C o n v e r t } \mathsf { k V A  t o \ A m p s } = 1 0 . 6 4 \mathsf { k V A } / 0 . 4 8 \mathsf { k V } ^ { \ast } \sqrt { 3 } = 1 2 . 8 \mathsf { A }
$$

Combining the calculated LRC values for the fire pump motor and jockey pump motor gives a total of 769.39 A. To determine how much current this translates to on the primary, multiply the total current by the secondary to primary voltage ratio, as follows:

$$
7 6 9 . 3 8 \mathrm { ~ A } ^ { * } \ \frac { 4 8 0 \mathrm { V } } { 4 1 6 0 \mathrm { V } } = 8 8 . 7 7 \mathrm { A }
$$

This gives a total of about 89 A on the primary side of the transformer; therefore, the primary OCPD must be larger than 89 A. The next largest standard size OCPD is 90 A and would have enough capacity to allow the LRC of the fire pump motor and the jockey pump simultaneously.

Now consider a scenario where there is no transformer involved. NFPA 20, 9.2.3.4, requires that for this arrangement, the OCPD must be sized for the largest fire pump motor LRC and the FLCs of other pump motors and accessory equipment. Assume two 100 hp fire pump motors and two 1.5 hp jockey pump motors. The LRC and FLC values, calculated in the previous example, are as follows:

LRC of fire pump 1 = 756.59 A

FLC of fire pump 2 = 124 A

FLC of jockey pump 1 = 3 A

FLC of jockey pump 2 = 3 A

The total current follows:

$$
\mathsf { T o t a l \mathsf { c u r r e n t } } = 7 5 6 . 5 9 + 1 2 4 + 3 + 3 = 8 8 6 . 5 9 \mathsf { A }
$$

The next highest standard size OCPD is 1000 A, in accordance with 240.6 of the NEC. This is a diference of roughly 736 A between the rating of the OCPD and the FLC of the motors, calculated as follows:

$$
\mathsf { D i f f e r e n c e c a l c u l a t i o n } = 1 0 0 0 \mathsf { A } \cdot 1 2 4 \mathsf { A } \cdot 1 2 4 \mathsf { A } \cdot 3 \mathsf { A } \cdot 3 \mathsf { A } = 7 3 6 \mathsf { A }
$$

This allows adequate room for less than ideal operating conditions for the fire pumps without exceeding the rating of the OCPD. This relationship can be better understood when examining the OCPD time-current curve, which will be discussed later.

As can be seen in the previous examples, the rules for sizing the OCPD are diferent depending on whether or not the installation uses a transformer. For installations without a transformer, the OCPD must be rated for the sum of the largest LRC and the FLCs of the remaining motors. For installations with a transformer, the primary OCPD must be able to supply the LRCs of all the fire pump and jockey pump motors. This means that the primary OCPD rating is much closer to what the actual current might be upon startup when all pump motors come online simultaneously.

Assume two 100 hp fire pump motors and two 1.5 hp jockey pump motors in an installation where a transformer is necessary. If sized correctly, the following values would be used to calculate the total current:

LRC of fire pump 1 = 756.59 A

LRC of fire pump 2 = 756.59 A

LRC of jockey pump 1 = 12.8 A

LRC of jockey pump 2 = 12.8 A

The total current would then be as follows:

$$
\mathsf { T o t a l \ c u r r e n t } = 7 5 6 . 5 9 + 7 5 6 . 5 9 + 1 2 . 8 + 1 2 . 8 = 1 5 3 8 . 7 8 \mathsf { A }
$$

The primary current is, therefore, as follows:

$$
\mathsf { P r i m a r y c u r r e n t } = 1 5 3 8 . 7 8 \mathsf { A } ^ { * } \frac { 4 8 0 \mathsf { V } } { 4 1 6 0 \mathsf { V } } = 1 7 7 . 5 5 \mathsf { A }
$$

The next largest standard size OCPD is 200 A. It is important to note that if the incorrect method of sizing the OCPD is used, the 177.55 A load might exceed the OCPD and possibly trip the circuit. If the OCPD in this example were sized as though a transformer were not present, the total current would be 886.59 A, as calculated in the previous example. This means that the primary current would then be as follows:

$$
\mathsf { P r i m a r y } \mathsf { c u r r e n t } = 8 8 6 . 5 9 \mathsf { A } ^ { * } \frac { 4 8 0 \mathsf { V } } { 4 1 6 0 \mathsf { V } } = 1 0 2 . 3 \mathsf { A }
$$

The next largest standard size OCPD is 110 amperes.

Comparing the preceding two OCPD calculations, it is clear that if the OCPD is sized correctly, it is required to be 200 A. However, if the OCPD were incorrectly sized using the nontransformer method, it would only be required to be 110 A. If an OCPD of 110 A were installed and the motors of all pumps were to start, the 177.55 A load would exceed the 110 A OCPD rating and possibly trip the circuit. Instead, when the proper sizing method is used, the result is a minimum standard size of 200 A and enough capacity to allow all pumps to start simultaneously with no issues.

**Time-Current Curve{7d1**

The protection characteristics of overcurrent devices can be viewed in what is called a time-current curve, which is available from the manufacturer of the equipment. These graphs show the range of currents and the amount of time it will take to open the device. Typically, the greater the current value is over the trip setting, the faster the device will operate. Curve 1 is an example of a typica time-current curve.

The solid shaded portion of the time-current curve represents the current values and the time it will take for the OCPD to trip. The graph shows that as the current increases, the time to trip decreases. On motor and transformer startup, the circuit is essentially a short circuit until the windings have time to build up enough impedance to limit the current to the FLC levels. Startup currents can be very high and run the risk of getting into the “instantaneous trip” zone of the overcurrent device.

**MULTIBUILDING CAMPUS-STYLE ARRANGEMENT**

NFPA 20 does not provide requirements for power arrangement in a multibuilding campus-style system; however, the NEC provides requirements in 695.3(C). This option is applied when the sources in 695.3(A) are not practicable. It is important to note that under this arrangement only, additional disconnecting means and the associated OCPDs are permitted. See Exhibit S4.4 in Part 4, Supplement 4, of this handbook. Under the multibuilding campus-style system, where 695.3(A) cannot be used, two options are available:

![](../images/chunk-006/7e3df447fb0b933be7a2d3c3c02376a9d646e872e79ab0028fbbaed96925ccd0.jpg)  
CURVE 1 Time-Current Curve.

1) Two or more feeders from separate utility services

2)  A feeder from a utility service and an alternate source of power such as a generator

If multiple disconnects and OCPDs in series are used in this arrangement, as permitted by 695.4(B)(1)(b), selective coordination must be applied. Selective coordination is accomplished during the design process by selecting OCPDs based on their time/current characteristics. This ensures that in the event of an overcurrent condition, the device closest to the fault will open before the next device upstream. The main goal of selective coordination is to isolate the faulted portion of the electrical circuit quickly while at the same time maintaining power to the remainder of the electrical system.

**Power Arrangements Continues**

**SUMMARY**

Power arrangements for fire pump installations must be carefully evaluated and coordinated to ensure that the power supply to the fire pump will not reduce the reliability of the fire pump and its ability to operate in a fire event. Careful consideration must be given to identifying the desired power arrangement, the power source, where the power source is coming from, the reliability of the power source, the need for auxiliary power, and the auxiliary power options. In addition, where overcurrent protection and transformers are to be used, calculations should be performed and verified to ensure the correct sizing of these devices. If sized incorrectly, these devices might interrupt the power supply to the fire pump, which could reduce reliability and prevent the fire pump from starting and performing as intended in a fire event.

Chapter 10 describes the attributes of electric motor–driven fire pump controllers, including controllers with power transfer switches and separate power transfer switches, all for use in electric fire pump motor circuits. Also covered in this chapter are accessories used with the controllers to ensure the minimum performance required by NFPA 20. The focus of Chapter 10 is the design, construction, and performance of the controllers, transfer switches, and their accessories. This chapter also provides information to aid in specifying, installing, and operating this equipment.

**10.1 General.**

**10.1.1 Application.**

10.1.1.1 This chapter covers the minimum performance and testing requirements for controllers and transfer switches for electric motors driving fire pumps.

Although jockey pumps (pressure maintenance pumps) are mentioned in the standard (10.3.4.6), they are not covered by NFPA 20. Best practice dictates using reliable, listed control panels because failure of the jockey pump or controller will eventually cause the fire pump(s) to start and activate the fire pump running alarm.

10.1.1.2 Accessory devices, including fire pump alarm and signaling means, are included where necessary to ensure the minimum performance of the equipment mentioned in 10.1.1.1.

All equipment necessary to ensure the minimum performance of the fire pump controller and/or transfer switch, whether installed as part of such equipment or separately, is subject to the requirements of this chapter. In general, these are items in the so-called critical path for starting and running the fire pump(s) to provide fire water for sprinklers, hoses, and standpipes.

**10.1.2 Performance and Testing.**

10.1.2.1 Listing. All controllers and transfer switches shall be specifically listed for electric motor–driven fire pump service.

FAQ

What is meant by the term listed?

Equipment that is listed meets the criteria specified in the definition for this term in 3.2.3. The listing identification for this equipment must include a reference to “Fire Pump(s)” or “Fire Pump Service.”

**10.1.2.2\* Marking.**

A.10.1.2.2 The phrase suitable for use means that the controller and the transfer switch have been prototype tested and have demonstrated by those tests their short-circuit withstandability and interrupting capacity at the stated magnitude of short-circuit current and voltage available at their line terminals. (See ANSI/UL 508, Standard for Industrial Control Equipment, and ANSI/UL 1008, Standard for Transfer Switch Equipment.)

A short-circuit study should be made to establish the available short-circuit current at the controller in accordance with IEEE 141, Electric Power Distribution for Industrial Plants, IEEE 241, Electric Systems for Commercial Buildings, or other acceptable methods.

A short-circuit study is necessary to ensure that equipment will not present a risk of fire or shock if a short circuit occurs in the fire pump motor circuit. It is also helpful to know the short-circuit current for an arc flash study.

Typical short-circuit withstand ratings for equipment vary from 10 kA to 200 kA (10,000 to 200,000 amps). The acronym SCCR is often used in place of short-circuit current rating. This abbreviation refers to the two tests performed by the listing, approval, and/or testing laboratory. The first test is the “closing” test, in which the controller is connected to a high current power source with a short circuit wired to the controller contactor. The contactor is energized and the controller must pass the following seven test criteria:

1. Must not become a shock hazard   
2. Must not become a fire hazard   
3. Must pass a dielectric strength test   
4. Must not eject parts   
5. Must not allow the door(s) to blow open   
6. Must be able to be de-energized   
7. Must not blow a ground fuse

The “withstand” test is a similar test, except the controller contactor is mechanically closed, and the power is applied to the controller. Multiple tests are often required. The power source must be capable of producing the desired rated short-circuit current.

The prototype testing is carried out in a “high-power short-circuit” test laboratory and is witnessed by testing agencies. The equipment must meet the seven test criteria listed above, but the equipment need not be functional. Some controller designs do remain functional after testing.

Note that the short-circuit study referred to is intended to establish that the available fault current 130-43e0-8b7f-041dc4ddd530} does not exceed what the controller is rated for. This is not necessarily the same as the study needed for arc flash labeling. Exhibit I.10.1 shows a nonlisted power switching device being tested in a high-power short-circuit laboratory. The failure of this test demonstrates the value of requiring listed equipment by a third-party listing agency.

After the controller and transfer switch have been subjected to a high fault current, they might not be suitable for further use without inspection or repair.

The high fault current described here refers to an actual fault in the field, not prototype laboratory testing. Controllers are tested to meet the seven criteria, but controllers will need examination and probably repair after clearing a heavy fault condition. Some designs can and do clear faults without significant damage or degradation.

**FAQ**

What if no evidence exists that a fire pump controller and transfer switch subjected to a high fault current present a risk of fire or shock hazard?   
Any time a short circuit has occurred, equipment must be thoroughly inspected and repaired, if necessary. A short circuit can cause damage to equipment that would render it inoperable or unsafe for further use. While the short-circuit event might not present a risk of fire or shock hazard, the equipment may sustain damage that would require repair before further use.

![](../images/chunk-006/6c6371f313e45c03ad52f977e2d80df052e4bb856d5c2f5c60e564008c400ac8.jpg)  
EXHIBIT I.10.1 Evaluation Test of Prospective Fire Pump Controller Power Switching Devices. (Courtesy of Master Control Systems, Inc.)

![](../images/chunk-006/1656fb25f7e0082b04bbc5bc9df01292fded45d71a0dc15c7b9da21e3570a877.jpg)

![](../images/chunk-006/ef5a61bf494cc58f32eb05061836e5192f5131300e944b2a2c0a4d04f3b23003.jpg)

10.1.2.2.1 The controller and transfer switch shall be suitable for the available short-circuit current at the line terminals of the controller and transfer switch.

![](../images/chunk-006/a1bb262a7c70d46f6c6b08e4764d0740b366836a48a8afe38f6a8fb1a0ea4fee.jpg)  
10.1.2.2.2 The controller and transfer switch shall be marked “Suitable for use on a circuit capable of deliverinvg not more than \_\_\_\_ amperes RMS symmetrical at \_\_\_\_ volts ac,” or “ amperes RMS symmetrical at \_\_\_ volts ac short-circuit current rating,” or equivalent, where the blank spaces shown shall have appropriate values filled in for each installation.

The values to be inserted in the blank spaces in 10.1.2.2.2 are determined through prototype testing, which is described in A.10.1.2.2. Other marking that conveys the same information may be used. See Exhibit I.10.2 for typical combination fire pump controller/transfer switch nameplates. Exhibit I.10.2 (left) illustrates a marking where the combination fire pump controller/transfer switch has the same short-circuit rating for both the normal and alternate power circuits. Exhibit I.10.2 (right) illustrates a marking where the combination fire pump controller/transfer switch has different short-circuit ratings for the normal and alternate power circuits.

Transfer switches and combination fire pump controller transfer switch units must have two shortcircuit ratings, one for the normal source power supply side and one for the emergency source power supply side. Special attention is needed for older transfer switches and transfer switch controllers -f130-43e0-8b7f-041dc4ddd530} because they may lack an emergency source circuit breaker, which is now mandatory. It is important to know whether the emergency source is a so-called emergency bus, because these are normally fed by utility power, which may have a short-circuit current capability well above the generator(s) on the property. Today, the normal and emergency source ratings are typically the same. See Commentary Table I.10.1 for common short-circuit current ratings (SCCR) for full-service controllers.

COMMENTARY TABLE I.10.1 Common Short-Circuit Current Ratings (SCCR) for Full-Service Controllers
<table><tr><td>System Voltage:</td><td>208</td><td>240</td><td>400</td><td>480</td><td>600</td><td>2500</td><td>5000</td><td>7200</td><td>Vac</td></tr><tr><td>SCCR *:</td><td>100</td><td>100</td><td>100</td><td>100</td><td>22</td><td></td><td></td><td></td><td>kA</td></tr><tr><td>MVA Rating**:</td><td>一</td><td>一</td><td>一</td><td>一</td><td></td><td>200</td><td>400</td><td>600</td><td>MVA</td></tr></table>

\* Full-service low-voltage controllers are available with SCCRs up to 200 kA. Limited service controllers have standard ratings that start at 10 kA and are often less than those shown in the table.  
\*\* Medium-voltage units are also typically rated in MVA instead of or in addition to kA. The values in the table correspond to approximately 50 kA short-circuit current.

![](../images/chunk-006/136169116fc72c62218398dc63d768c4485bb80c17fe2cb8f07f31941075ff51.jpg)

![](../images/chunk-006/5331d1ca9bc46ac6b7a94ab6b2ea65fb984f84c5c13f5db6cde72ad4523d3efd.jpg)  
EXHIBIT I.10.2 Combination Fire Pump Controller/Transfer Switch Nameplates. (Courtesy of Master Control Systems, Inc.)

10.1.2.3 Preshipment. All controllers shall be completely assembled, wired, and tested by the manufacturer before shipment from the factory.

10.1.2.3.1 Controllers shipped in sections shall be completely assembled, wired, and tested by the manufacturer before shipment from the factory.

10.1.2.3.2 Such controllers shall be reassembled in the field, and the proper assembly shall be{7d1cf25d-f130-43e0-8b7f-041dc verified by the manufacturer or designated representative.

![](../images/chunk-006/1f871e017d2220f37a802b0ee6fa77640d47867af309b08c9db6b53a1d4b826b.jpg)  
10.1.2.4 Service Equipment Listing. All controllers and transfer switches shall be listed as “suitable for use as service equipment” where so used.

The terms service and service equipment are defined in Article 100 of NFPA 70®, National Electrical Code® (NEC®), and repeated in this standard in 3.3.56 and 3.3.57. Note that service equipment is also commonly called service entrance equipment. This equipment connects to the local utility service power directly. There is no disconnecting means or any overcurrent protection (OCP) ahead of the equipment to protect or isolate it for servicing or repairing, which is why the equipment must be designed, built, tested, and labeled as suitable for service equipment use.

Most currently listed and approved fire pump controllers are listed and approved as suitable for use as service equipment. These all ship with a separate “service disconnect” or similar label. When the equipment is actually used as service entrance equipment, this label must be affixed near the operator handle of the normal source isolating switch and, if applicable, to the emergency source isolating switch if the power supply connected to the switch is also utility service. These labels are important to identify the switches and to provide a warning that there is no upstream OCP or any disconnecting or isolating means.

New designs are appearing in the marketplace to address the lack of disconnecting or isolating means upstream. Exhibit I.10.3 shows a listed controller with the isolating switch located in a separate enclosure attached to the fire pump controller. This allows the operator to completely disconnect power to the fire pump controller before servicing or repairing even when an upstream OCP is not provided.

EXHIBIT I.10.3 Listed Controller with Isolating Switch in Separate Enclosure. (Courtesy of Master Control Systems, Inc.)

![](../images/chunk-006/66c69b984190708468baac8e47bcab13c6ac0d0249086fd6adbe67c6e2ea1525.jpg)

**10.1.2.5 Additional Marking.**

10.1.2.5.1 All controllers shall be marked “Electric Fire Pump Controller” and shall show plainly the name of the manufacturer, identifying designation, maximum operating pressure, enclosure type designation, and complete electrical rating.

Labeling the maximum operating pressure is important for reliable and safe function of the controller. While most systems tend to operate at or below 175 psi (12.1 bar), most controllers are built and marked to handle 300 psi (20.7 bar) [275 psi (19 bar) for controllers built with a safety factor]. However, some high-rise buildings have one or more zones that exceed these values. In these applications, a high-pressure controller — typically rated at 500 psi (34.5 bar) or 600 psi (41.4 bar) [550 psi (38 bar) with safety factor] — must be used instead.

**FAQ**

What is the significance of marking the minimum operating temperature on a fire pump controller? Most controllers are marked with the minimum operating temperature of their environment. Controllers that are pressure actuated are connected to pipes containing water. Consequently, the controller must not be located in an area where temperatures at or below freezing may occur. Note that variable controllers must also be marked with a maximum rated operating temperature (see 10.10.2).

10.1.2.5.2 Where multiple pumps serve different areas or portions of the facility, an appropriate sign shall be conspicuously attached to each controller indicating the area, zone, or portion of the system served by that pump or pump controller.

This is crucially important with multizone high-rise installations. Whether all the pumps are in the same room or staged on different floors, knowing which pump(s) service a given zone is important from both service and testing standpoints, as well as during a fire. The three pumps shown in Exhibit I.10.4 all supply one of three zones in a high-rise building, and all feed from city water.

![](../images/chunk-006/576aa0a574e3b528a524c096cc97878200d367cfc14ba76a027a92cca3f5a235.jpg)  
EXHIBIT I.10.4 Three of Six Fire Pumps for a High-Rise Building. (Courtesy of Master Control Systems, Inc.)

10.1.2.6 Service Arrangements. It shall be the responsibility of the pump manufacturer or its designated representative to make necessary arrangements for the services of a manufacturer’s representative when needed for service and adjustment of the equipment during the installation, testing, and warranty periods.

Although service and adjustment of the equipment is normally performed by the manufacturer of the controller and transfer switch, ultimately the pump manufacturer is responsible for ensuring that this work is performed. Note that it is the fire pump manufacturer who typically supplies the pump, the driver (motor or engine), the controller, valves, and the jockey pump and its controller.

10.1.2.7 State of Readiness. The controller shall be in a fully functional state within 10 seconds upon application of ac power.

![](../images/chunk-006/92e897965f02125b2bd60222c1307fa2b3706ae25e4c4a92e3120b7345f967f3.jpg)

The requirement for state of readiness relates to controllers that are computer controlled. For such equipment, boot-up time may be needed before the controller is fully functional, and any delay in being fully functional must be minimized to ensure that the performance of the fire pump is not diminished.

![](../images/chunk-006/3dc4b4e226365847daf3bf2c201518c33ad5c521eed616ceb317d2215b4da5cf.jpg)

**CLOSER LOOK**

**State-of-Readiness**

This state-of-readiness clause was added because some early design microprocessor-based fire pump controllers were too slow to respond and take control of the fire pump. It is important for electric fire pump controllers to boot up promptly; for example, where pumps are in series in a threezone high-rise building, the controllers will usually be reduced starting types, and alternate (emergency) power from a generator will normally be mandated. In a hypothetical situation like this one, there is a water demand in the high zone from fused (open) sprinklers or hose(s), and the normal source power to the high-zone pump has a delay stack-up, as follows:

T = 0: The high-zone transfer switch senses the power failure and starts a time delay per 10.8.3.12(1).130-43e0-8b7f-041dc4ddd530}

T = 3: At the end of this delay (3 seconds, for example), the transfer switch signals the generator to start.

T = 13: The generator starts and supplies power after 10 seconds per 9.6.2.1.

T = 23: The three controllers boot up and become ready (within 10 seconds per 10.1.2.7).

T = 23: The high-zone controller signals the mid-zone controller to start the mid-zone pump.

T = 23: The mid-zone controller signals the low-zone controller to start the low-zone pump.

T = 23: The low-zone controller starts and begins accelerating the low-zone pump motor (10 seconds maximum per 10.4.5.2.2).

T = 33: The mid-zone pump delay times out and starts after 10 seconds from power up (5 to 10 seconds, per 10.5.2.5.3). [In some controllers, this delay applies to all start demands, including manual start pushbutton, and should also latch (lock in) in the demand once the demand occurs.]

T = 43: The high-zone pump delay times out and starts after 20 seconds from power up (5 to 10 seconds from previous pump, per 10.5.2.5.3).

T = 53: The low-, mid-, and high-zone pumps are running at full speed.

In accordance with 10.5.2.5.4, failure of any lead pump shall not prevent subsequent pumps from starting.

Note, that when pumps are not series connected, the maximum times involved are much less.

10.1.3\* Design. All electrical control equipment design shall comply with NFPA 70, Article   
695, and other applicable documents.

The role of NEC Article 695 is emphasized in 10.1.3. NFPA 20 covers the minimum performance and testing requirements for controllers and transfer switches, while Article 695 covers the installation requirements of such equipment. Some of the requirements of Article 695 are extracted from NFPA 20 because those requirements are under the purview of the NFPA 20 Technical Committee on Fire Pumps. However, all the installation requirements for controllers, transfer switches, and fire pump accessory equipment are in Article 695.

SEE MORE

See also Part IV, Supplement 4 of this handbook.

A.10.1.3 All electrical control equipment design should also follow the guidelines within NEMA ICS 14, Application Guide for Electric Fire Pump Controllers.

NEMA ICS 14, Application Guide for Electric Pump Controllers, and NEMA ICS 15, Instructions for the Handling, Installation, Operation, and Maintenance of Electric Fire Pump Controllers Rated Not More Than 600V, provide practical information concerning the general technical considerations for the installation of electric fire pump controllers. These guides are intended to be used by specifiers, purchasers, installers, and owners of fire pump controllers.

**10.2 Location.**

10.2.1\* Controllers shall be located as close as is practical to the motors they control and shall be within sight of the motors.

Viewing the pump and motor before starting is important for personnel safety and to verify nothing is blocking the fire pump from starting. Close proximity is best for maintenance and operation of fire pump installations and minimizes the voltage drop between the fire pump controller and fire pump motor.

A.10.2.1 If the controller must be located outside the pump room, a glazed opening should be provided in the pump room wall for observation of the motor and pump during starting. The pressure control pipe line should be protected against freezing and mechanical injury.

10.2.2 Controllers shall be located or protected so that they will not be damaged by water escaping from pumps or pump connections.

Controllers are installed in diverse locations in relation to the pump, varying according to where the installation occurs geographically. The requirement in 10.2.2 that controllers be suitably protected acknowledges that the controller is essentially the core of the sprinkler system, and any threat or harm to the fire pump controller is a threat or harm to the fire protection of the facility. Controllers are sometimes installed outdoors. In outdoor installations enclosures must be suitably rated for the environment, such as a Type 4 enclosure. Controllers installed in salt air environments — as well as those installed in corrosive areas and areas subject to blowing sand or dust — must be in a corrosion-resistant enclosure. Special means must be provided in areas where hazardous (explosive) atmospheres exist or may exist. See 10.3.3 for more information.

**FAQ**

**Are any restrictions or guidance given on where a fire pump controller can be installed?**

The location of the controller is critical with regard to exposure to water. Although the controller enclosure is rated Type 2, the enclosure protects equipment only from contact with water dripping from a source located above the controller. The spray pattern of valves should be determined as well as potential leak points of pump connections.

10.2.3 Current-carrying parts of controllers shall be not less than 12 in. (305 mm) above the floor level.

This requirement for distance above floor level is to help keep water out of the electrical circuitry. A 4 in. (100 mm) housekeeping pad or equivalent means of keeping the controller bottom clear of puddles is also good practice. See Exhibit I.10.5 for an example of a housekeeping pad under the fire pump controller.

EXHIBIT I.10.5 Fire Pump Controller with Housekeeping Pad. (Courtesy of Master Control Systems, Inc.)

![](../images/chunk-006/c06c782426a0f1382e91dff21ba769cb256358cd839e6c729f1333c743735603.jpg)

**10.2.4 Working clearances around controllers shall comply with NFPA 70, Article 110.**

Providing adequate working clearances is important everywhere; it is especially important in pump rooms where space is limited. Subsection 10.2.4 references Article 110 of the NEC, 2017 edition. The relevant paragraphs and commentary from Part II, Section 110.26, of the 2017 edition of the National Electrical Code® Handbook that contain the working clearance requirements are extracted in the Closer Look feature, Clearances from Electrical Equipment.

Clearances from Electrical Equipment, Extracted from the National Electrical Code Handbook, 2017 Edition

**Part II. 1000 Volts, Nominal, or Less**

110.26 Spaces About Electrical Equipment. Access and working space shall be provided and maintained about all electrical equipment to permit ready and safe operation and maintenance of such equipment.

Spaces about electrical equipment are divided into two separate and distinct categories: working space and dedicated equipment space. The term working space generally applies to the protection of the worker, and dedicated equipment space applies to the space reserved for future access to electrical equipment and to protection of the equipment from intrusion by nonelectrical equipment. Storage of material that blocks access or prevents safe work practices must be avoided at all times. The performance requirements for all spaces about electrical equipment are set forth in this section.

(A) Working Space. Working space for equipment operating at 1000 volts, nominal, or less to ground and likely to require examination, adjustment, servicing, or maintenance while energized shall comply with the dimensions of 110.26(A)(1), (A)(2), (A)(3), and (A)(4) or as required or permitted elsewhere in this Code.

Informational Note: NFPA 70E-2015, Standard for Electrical Safety in the Workplace, provides guidance, such as determining severity of potential exposure, planning safe work practices, arc flash labeling, and selecting personal protective equipment.

The intent is to provide enough space for the performance of any of the operations listed without jeopardizing workers. Minimum working clearances are not required if the equipment is not likely to require examination, adjustment, servicing, or maintenance while energized. However, access and working space are still required by the opening paragraph of 110.26.

Examples of such equipment include panelboards, switches, circuit breakers, controllers, and controls on heating and air-conditioning equipment. Note that the word “examination” includes tasks such as checking for the presence of voltage using a portable voltmeter.

(1) Depth of Working Space. The depth of the working space in the direction of live parts shall not be less than that specified in Table 110.26(A)(1) unless the requirements of 110.26(A)(1)(a), (A)(1)(b), or (A)(1)(c) are met. Distances shall be measured from the exposed live parts or from the enclosure or opening if the live parts are enclosed.

TABLE 110.26(A)(1) Working Spaces
<table><tr><td rowspan="2">Nominal Voltage to Ground</td><td colspan="3">Minimum Clear Distance</td></tr><tr><td>Condition 1</td><td>Condition 2</td><td>Condition 3</td></tr><tr><td>0-150</td><td>900 mm (3 ft)</td><td>900 mm (3 ft)</td><td>900 mm (3 ft)</td></tr><tr><td>151-600</td><td>900 mm (3 ft)</td><td>1.0 m (3 ft 6 in.)</td><td>1.2 m (4 ft)</td></tr><tr><td>601-1000</td><td>900 mm (3 ft)</td><td>1.2 m (4 ft)</td><td>1.5 m (5 ft)</td></tr><tr><td>Note: Where the conditions are as follows:</td><td colspan="3">Condition 1 — Exposed live parts on one side of the working space and no live or grounded parts on the other side of the</td></tr></table>

![](../images/chunk-006/a86180a4c906061888cbf09d941f92be3772113755f4952d068e8a190df84a3c.jpg)

**CLOSER LOOK (Continued)**

Table 110.26(A)(1) provides requirements for clearances from equipment to grounded or ungrounded objects and exposed live parts based on the circuit voltage to ground. See Exhibit I.10.6 for the general working clearance requirements for each of the three conditions listed in Table 110.26(A)(1).

Examples of common electrical supply systems covered in the 0 to 150 volts-to-ground group are 120/240-volt, single-phase, 3-wire and 208Y/120-volt, 3-phase, 4-wire systems. Examples of common electrical supply systems covered in the 151 to 1000 volts-to-ground group are 240-volt, 3-phase, 3-wire; 480Y/277- volt, 3-phase, 4-wire; and 480-volt, 3-phase, 3-wire (ungrounded and corner grounded) systems. Where an ungrounded system is used, the voltage to ground (by definition) is the greatest voltage between the given conductor and any other conductor of the circuit. For example, the voltage to ground for a 480-volt ungrounded delta system is 480 volts. For assemblies such as switchboards, switchgear, or motor-control centers that are accessible from the back and expose live parts, the working clearance dimensions are required at the rear of the equipment. For Condition 3, where enclosures are on opposite sides of the working space, the clearance for only one working space is required.

(a)  Dead-Front Assemblies. Working space shall not be required in the back or sides of assemblies, such as dead-front switchboards, switchgear, or motor control centers, where all connections and all renewable or adjustable parts, such as fuses or switches, are accessible from locations other than the back or sides. Where rear access is required to work on nonelectrical parts on the back of enclosed equipment, a minimum horizontal working space of 762 mm (30 in.) shall be provided.

In many cases, equipment of “dead-front” assemblies requires only front access. The workspace described in 110.26(A)(1) is required for any side of the equipment from which access to live parts or other maintenance is required. For equipment that requires rear access for nonelectrical maintenance, such as replacing a filter, a reduced working space of at least 30 inches must be provided. Exhibit I.10.7 shows a reduced working space of 30 inches at the rear of equipment to allow work on nonelectrical parts.

(b)  Low Voltage. By special permission, smaller working spaces shall be permitted where all exposed live parts operate at not greater than 30 volts rms, 42 volts peak, or 60 volts dc.

(c)  Existing Buildings. In existing buildings where electrical equipment is being replaced, Condition 2 working clearance shall be permitted between dead-front switchboards, switchgear, panelboards, or motor control centers located across the aisle from each other where conditions of maintenance and supervision ensure that written procedures have been adopted to prohibit equipment on both sides of the aisle from being open at the same time and qualified persons who are authorized will service the installation.

This section permits some relief for existing equipment being replaced if it is not practical to increase the existing work space. Exhibit I.10.8 illustrates this relief for existing buildings.

(2) Width of Working Space. The width of the working space in front of the electrical equipment shall be the width of the equipment or 762 mm (30 in.), whichever is greater. In all cases, the work space shall permit at least a 90 degree opening of equipment doors or hinged panels.

Regardless of the width of the electrical equipment, the working space cannot be less than 30 inches wide. This space allows an individual to have at least shoulder-width space in front of the equipment. The 30-inch measurement can be made from either the left or the right edge of the equipment and can overlap other electrical equipment, provided the equipment does not extend into the working space of the other equipment. If the equipment is wider than 30 inches, the space must be equal to the width of the equipment. Exhibit I.10.9 illustrates the 30-inch width requirement.

Sufficient depth in the working space is also required to allow a panel or a door to open at least 90 degrees. If doors or hinged panels are wider than 3 feet, more than a 3-foot deep working space must be provided to allow a full 90-degree opening. (See Exhibit I.10.10.) Doors are often part of bolted equipment covers. The 90-degree requirement only applies to the hinged door. It does not require that the bolted cover be capable of swinging 90 degrees.

(3) Height of Working Space. The work space shall be clear and extend from the grade, floor, or platform to a height of 2.0 m (6½ ft) or the height of the equipment, whichever is greater. Within the height requirements of this section, other equipment that is associated with the electrical installation and is located above or below the electrical equipment shall be permitted to extend not more than 150 mm (6 in.) beyond the front of the electrical equipment.

Exception No. 1: In existing dwelling units, service equipment or panelboards that do not exceed 200 amperes shall be permitted in spaces where the height of the working space is less than 2.0 m (6½ ft).

Exception No. 2: Meters that are installed in meter sockets shall be permitted to extend beyond the other equipment. The meter socket shall be required to follow the rules of this section.

Exception No. 3: On battery systems mounted on open racks, the top clearance shall comply with 480.10(D).

This requirement allows the placement of a 12 inch × 12 inch wireway on the wall directly above or below a 6-inch-deep panelboard without encroaching on the working space. The requirement prohibits large differences in depth of equipment below or above other equipment that specifically requires working space. Freestanding, dry-type transformers are not permitted to be installed where they extend into the work space for a wall-mounted panelboard. This compromises clear access to the panelboard.

(4) Limited Access. Where equipment operating at 1000 volts, nominal, or less to ground and likely to require examination, adjustment, servicing, or maintenance while energized is required by installation instructions or function to be located in a space with limited access, all of the following shall apply:

(a)  Where equipment is installed above a lay-in ceiling, there shall be an opening not smaller than 559 mm × 559 mm (22 in. × 22 in.), or in a crawl space, there shall be an accessible opening not smaller than 559 mm × 762 mm (22 in. × 30 in.).

(b)  The width of the working space shall be the width of the equipment enclosure or a minimum of 762 mm (30 in.), whichever is greater.

(c) All enclosure doors or hinged panels shall be capable of opening a minimum of 90 degrees.

(d)  The space in front of the enclosure shall comply with the depth requirements of Table 110.26(A)(1). The maximum height of the working space shall be the height necessary to install the equipment in the limited space. A horizontal ceiling structural member or access panel shall be permitted in this space.

This requirement was formerly located in 424.66. A typical application of this requirement is the installation of duct heaters and other ventilation equipment located above suspended ceilings. The workspace is usually limited and workers are usually performing maintenance from ladders.

(5) Separation from High-Voltage Equipment. Where switches, cutouts, or other equipment operating at 1000 volts, nominal, or less are installed in a vault, room, or enclosure where there are exposed live parts or exposed wiring operating over 1000 volts, nominal, the high-voltage equipment shall be effectively separated from the space occupied by the low-voltage equipment by a suitable partition, fence, or screen.

This requirement correlates with the separation requirement in 110.31 to clarify that separation must be provided from equipment operating at over 1000 volts.

(B) Clear Spaces. Working space required by this section shall not be used for storage. When normally enclosed live parts are exposed for inspection or servicing, the working space, if in a passageway or general open space, shall be suitably guarded.

Prohibited storage includes portable equipment on rollers. Exhibit I.10.11 shows an equipment location that is free of storage. This section and the rest of 110.26 do not prohibit the placement of panelboards in corridors or passageways. When the covers of corridor-mounted panelboards are removed for servicing or other work, access to the area around the panelboard should be guarded or limited to prevent injury to unqualified persons using the corridor.

![](../images/chunk-006/b06ec8bd1e646bd318e6b1be21428ad403e91b320911b03c2a2b84fdeaac2c11.jpg)

![](../images/chunk-006/6656655646015c2b46d1fc739d8484d98e36114fe6fd0e6e63ba70252233ffc2.jpg)

![](../images/chunk-006/46be48ea9cf23cc404906ae8cae055301de2da366e1fb51f5ffe7e2876c979ec.jpg)  
EXHIBIT I.10.6 Distances Measured from the Live Parts if the Live Parts Are Exposed or from the Enclosure Front if the Live Parts Are Enclosed

![](../images/chunk-006/50d4a010a67526d20000fe8ce81f8349a4fe9a467cd5d720726373872cadafd2.jpg)  
EXHIBIT I.10.7 An Example of the 30-inch Minimum Working Space at the Rear of Equipment to Allow Work on Nonelectrical Parts, Such as the Replacement of an Air Filter.

![](../images/chunk-006/42c5c0d6b3aaba16c1daaa492f7ac13ecfb2014d7b0c15ef1f5173efbf50d8a4.jpg)  
EXHIBIT I.10.8 A Permitted Reduction from a Condition 3 to a Condition 2 Clearance.

![](../images/chunk-006/cf9dd6018ca7d124fa19e5be644bfd9ed98c887d2d97382f7c3063e350c0a037.jpg)

**CLOSER LOOK (Continued)**

![](../images/chunk-006/55eefd3f8a4e58f6567578a85eae935c74069124828c42c667992a8db0533582.jpg)  
EXHIBIT I.10.9 The 30-inch-wide Front Working Space, Which is not Required to be Directly Centered on the Electrical Equipment and Can Overlap Other Electrical Equipment.

![](../images/chunk-006/387605dc5735c436e3080b7ffef4b24f61bf522461f283639313b7f432d281ed.jpg)  
EXHIBIT I.10.10 Full 90-degree Opening of an Equipment Door in Order to Ensure a Safe Working Approach.

![](../images/chunk-006/bd08df507bf3ee936dc35c0a1219b81a9fa556924c83b1e9b8fc7ae0febe0c36.jpg)  
EXHIBIT I.10.11 An Equipment Location That is Free of Storage to Allow the Equipment to be Worked on Safely. (Courtesy of the International Association of Electrical Inspectors)

**10.3 Construction.**

In damp locations, the controllers should be equipped with cabinet heaters. Some designs incorporate a humidistat to control the heaters and heaters operated at half voltage (240 V ac heaters used at 120 V ac, for example), which keeps the heater surface at a much lower and safer temperature since this is one-fourth of the rated heater wattage. Additional heaters should be used for multibay enclosures. Condensation should never be allowed, particularly with modern controllers due to their electronic and microprocessor circuitry.

**FAQ**

What ensures that the enclosure for fire pump equipment provides the minimum amount of protection required for the enclosed equipment?

Controllers listed for fire pump service fulfill the requirement in 10.3.1 and are suitable for use in environments that may be damp.

10.3.1 Equipment. All equipment shall be suitable for use in locations subject to a moderate degree of moisture, such as a damp basement.

10.3.2 Mounting. All equipment shall be mounted in a substantial manner on a single noncombustible supporting structure.

Some controllers generate a considerable amount of heat when operating — in some cases at a level to ignite combustible materials — especially primary resistor starting controllers (see 10.4.5.3). Some controllers have open bottoms. The use of a noncombustible supporting structure to close the bottom maintains enclosure integrity.

**10.3.3 Enclosures.**

See Commentary Table I.10.2 to determine the degree of protection against specific environmental conditions provided by an enclosure based on its rating.

COMMENTARY TABLE I.10.2 Enclosure Selection

<table><tr><td colspan="5">For Outdoor Use</td></tr><tr><td>Provides a Degree of Protection Against the Following</td><td colspan="5">Enclosure-Type Number 6P</td></tr><tr><td>Environmental Conditions</td><td>3</td><td>3R</td><td>3S 3X 3RX 3SX</td><td>4 4X 6</td></tr><tr><td>Incidental contact with the enclosed equipment</td><td>X</td><td>X X X</td><td>X X X</td><td>X X X</td></tr><tr><td>Rain, snow, and sleet</td><td>X</td><td>X X X</td><td>X X X</td><td>X X X 一</td></tr><tr><td>Sleet*</td><td></td><td>X 一 X X</td><td>一 X 一</td><td>一 一 X X</td></tr><tr><td>Windblown dust</td><td>X</td><td></td><td>一 X X</td><td>X</td></tr><tr><td>Hosedown</td><td></td><td>X</td><td>X</td><td>X X</td></tr><tr><td>Corrosive agents</td><td></td><td>X</td><td>X X</td><td>一 X X X</td></tr><tr><td>Temporary submersion Prolonged submersion</td><td></td><td></td><td>一 _</td><td>一 X</td></tr><tr><td colspan="5"></td></tr><tr><td>Provides a Degree of Protection Against the Following Environmental 12 12K 13</td><td>1</td><td>2 4 4X 5</td><td>Enclosure-Type Number 6 6P</td><td></td><td></td></tr><tr><td>Conditions Incidental contact with the enclosed equipment</td><td>X</td><td>X</td><td>X X X</td><td>X X</td><td>X X</td></tr><tr><td>Falling dirt</td><td>X</td><td>X X</td><td>X X</td><td>X X X</td><td>X</td></tr><tr><td>Falling liquids and light splashing</td><td></td><td>X X</td><td>X X X</td><td>X X</td><td>X X X</td></tr><tr><td>Circulating dust, lint, fibers, and flyings</td><td></td><td>X X</td><td>X 一 X X X X</td><td>X X X X</td><td>X X</td></tr><tr><td>Settling airborne dust, lint, fibers, and flyings</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Hosedown and splashing water</td><td></td><td>X</td><td>X X</td><td>X 一</td><td>一 一 X</td></tr><tr><td>Oil and coolant seepage</td><td></td><td></td><td></td><td>X</td><td>X 一</td></tr><tr><td>Oil or coolant spraying and splashing</td><td></td><td>X</td><td></td><td>X</td><td>X</td></tr><tr><td>Corrosive agents</td><td></td><td></td><td>一</td><td>X</td><td></td></tr><tr><td>Temporary submersion</td><td></td><td></td><td></td><td>X</td><td></td></tr><tr><td>Prolonged submersion</td><td></td><td></td><td></td><td>一 X</td><td>一</td></tr></table>

\*Mechanism shall be operable when ice covered.

Note: The term raintight is typically used in conjunction with Enclosure Types 3, 3S, 3SX, 3X, 4, 4X, 6, and 6P. The term rainproof is typically used in conjunction with Enclosure Types 3R and 3RX. The term watertight is typically used in conjunction with Enclosure Types 4, 4X, 6, 6P. The term driptight is typically used in conjunction with Enclosure Types 2, 5, 12, 12K, and 13. The term dusttight is typically used in conjunction with Enclosure Types 3, 3S, 3SX, 3X, 5, 12, 12K, and 13. Source: NFPA 70®, National Electrical Code<sup>®</sup>, 2017, Table 110.28.

10.3.3.1\* The structure or panel shall be securely mounted in, as a minimum, a National Electrical Manufacturers Association (NEMA) Type 2, dripproof enclosure(s) or an enclosure(s) with an ingress protection (IP) rating of IP31.

A Type 2 enclosure provides a degree of protection against incidental contact with the enclosed equipment from falling dirt, falling liquids, and light splashing. An enclosure with an IP rating of IP31 is considered to provide protection equivalent to the protection provided by a Type 2 enclosure.

**A.10.3.3.1 For more information, see NEMA 250, Enclosures for Electrical Equipment.**

Controllers listed for fire pump service fulfill the requirement for NEMA Type 2 as a minimum. Some controllers may be marked with ratings other than Type 2. These enclosure types and the protection they provide are defined in NEMA 250, Enclosures for Electrical Equipment. The standard for the evaluation of fire pump enclosures is ANSI/UL 50, Enclosures for Electrical Equipment, Non-Environmental Considerations, and ANSI/UL 50E, Enclosures for Electrical Equipment, Environmental Considerations. Note that there are some minor differences in enclosure requirements between NEMA 250 and the UL standards.

10.3.3.2 Where the equipment is located outside, or where special environments exist, suitably rated enclosures shall be used.

The requirement for a suitably rated enclosure in 10.3.3.2 includes enclosures better suited for splashing and spraying water and corrosive and salt spray environments. The special requirements are for areas where hazardous atmospheres exist or may exist. Where enclosures are well sealed, some jurisdictions permit using equipment purge techniques in accordance with NFPA 496, Standard for Purged and Pressurized Enclosures for Electrical Equipment, to render fire pump controllers suitable for these installations.

For corrosive environments, a Type 4X enclosure should be used. They are typically made from 304 or 316 stainless steel.

How should equipment used in a special environment be protected?   
Refer to 110.28 of the NEC or NEMA 250 to determine the correct enclosure-type rating required. Each enclosure type is associated with specific degrees of protection provided. The NEC describes the protection provided by an enclosure according to type number. All controllers listed for fire pump service are marked with one or more type ratings.

10.3.3.3 The enclosure(s) shall be grounded in accordance with NFPA 70, Article 250.

Grounding of this equipment is important because of the high fault currents associated with this equipment. Relying on the pump or pressure sensing line as a ground is not good practice because the piping is likely to be nonmetallic and the motor coupling likely nonconductive.

**10.3.4 Connections and Wiring.**

10.3.4.1 All busbars and connections shall be readily accessible for maintenance work after installation of the controller.

Modern controllers make use of a limited number of busbars. In some arrangements, the busbar is used to connect the isolating switch to the circuit breaker. Older controllers made extensive use of busbars, and as a result, both front doors and rear access panels were available to allow work on the busbars, or they were of the unenclosed (open slate panel) construction. Many of these types of controllers are still in service.

Some controllers have insulation or insulating parts that are removed for wiring, especially for the incoming power wiring, and that should be replaced prior to energizing the controller. Failure to do so creates a personnel hazard and may interfere with the ability to clear short circuits or other faults. This may also void the controller’s short-circuit rating(s) and the controller listing and warranty.

10.3.4.2 All busbars and connections shall be arranged so that disconnection of the external circuit conductors will not be required.

This requirement, like the similar one in 10.3.4.1, is also mostly applicable to older types of construction.

10.3.4.3 Means shall be provided on the exterior of the controller to read all line currents and all line voltages with an accuracy within ±2 percent of motor nameplate voltage and current.

In the 2019 edition, the accuracy has been changed from 5 percent to 2 percent as a result of advancements in available technology and a desire for higher accuracy in the field. Previous editions of NFPA 20 required that provisions be made within the controller to permit the use of test instruments for measuring all line voltages and currents without disconnecting any conductors within the controller. However, this required the measurement to be performed inside the enclosure with the fire pump controller energized and the motor running. This was essentially “hot” work, exposing the person making the measurements to energized circuitry. This was dangerous and required great care. The addition of paragraph 10.3.4.3 for a means on the exterior of the controller to read all line currents and all line voltages mitigated this hazard and provided a safer environment for measuring all line currents and voltages. Considering the heightened concern about the hazards of arc flash, it made no sense to allow personnel to be exposed to shock and arc flash hazards when NFPA 20 mandated a safer method that mitigates these hazards. As such, the requirement for provisions to permit the use of test instruments for measuring line voltages and currents without disconnecting conductors within the controller was deleted.

FAQ-f1

**How can line voltages and currents be measured without the risk of electric shock?**

The requirement in 10.3.4.3 allows for reading line currents and line voltages with the equipment energized and the enclosure door(s) closed. Modern listed controllers have meters mounted on the outside of the controller. Note, however, that some controllers require opening the controller door to change recorder paper or floppy disks or to access the data port (such as a USB connector). Caution is needed to avoid contact with line voltage on any nearby terminals.

**N 10.3.4.3.1 Where a self-regulating variable speed fire pump unit is applied to the output of the controller, the accuracy of the fire pump controller meters shall not be required to be maintained, and the meters on the self-regulating variable speed fire pump unit shall be used.**

With the addition of self-regulating variable speed fire pump (SRVSFP) units in the 2019 edition, variable speed drives will be connected to the output of a standard fire pump controller. Since the meter accuracy on standard controllers has not been investigated for accuracy with the high frequency switching currents associated with variable frequency drives, the controller metering might not be accurate. The metering on the SRVSFP units has been investigated accordingly and should be relied on instead of the controller metering.

<table><tr><td rowspan=1 colspan=1>(1) To supply other equipment</td></tr><tr><td rowspan=1 colspan=1>(2) To splice incoming or outgoing wires</td></tr></table>

**10.3.4.4 Continuous-Duty Basis.**

10.3.4.4.1 Unless the requirements of 10.3.4.4.2 are met, busbars and other wiring elements of the controller shall be designed on a continuous-duty basis.

10.3.4.4.2 The requirements of 10.3.4.4.1 shall not apply to conductors that are in a circuit only during the motor starting period, which shall be permitted to be designed accordingly.

Some factory-installed conductors, such as those connecting starting resistors, reactors, part winding contactors, wye-delta contactors, soft starters, or autotransformers, are smaller than the conductors carrying the line currents of the motor. This difference in size is permissible as these conductors carry current only during the motor starting period. The most critical of starting resistors, reactors, or an autotransformer are the starting resistors in primary resistor start controllers because these resistors are needed only for 5 out of every 80 seconds (see 10.4.5.3). Reactors, soft starters, and autotransformers may be used for the full 10 seconds of 10.4.5.2.2.

Separately, field wiring conductors are typically larger than internal controller conductors. Field wiring conductors are sized at 125 percent of full-load amperes (FLA) in accordance with Table 310.15(B) (16) of the NEC, or reduced as follows: motor field wiring conductors should be sized at 50 percent of 125 percent of FLA for part winding starting and 58 percent (57.7 percent) of 125 percent of FLA for wye-Delta starting [see NEC 695.6(B)(1)].

**10.3.4.5 Field Connections.**

10.3.4.5.1 A fire pump controller shall not be used as a junction box for any purpose (see Section 9.7), including the following:

Allowing the fire pump controller to be used as a junction box to supply other equipment, splice incom-{7d1cf25d-f130-43e0-8b7f-041d ing or outgoing wires, or connect external surge suppression could result in the fire pump controller being rendered inoperable if a short circuit occurred in the equipment supplied by the fire pump controller. However, it is permitted to tap the fire pump power supply, if this is done according to Chapter 9 and includes the use of a listed and suitable junction box for the purpose.

10.3.4.5.2 No undervoltage, phase loss, frequency sensitive, or other device(s) shall be field installed that automatically or manually prohibits electrical actuation of the motor contactor.

Although protection of equipment from undervoltage, phase loss, or other abnormal conditions is common in industrial control systems, fire pump controllers are considered expendable. This standard seeks to provide the least complex solution and minimize the number of items in the so-called “critical starting path” of the fire pump to maintain the reliability of the motor contactor.

10.3.4.5.3 Except as provided in 4.21.2.2(1) and 10.9.4, remote shutdown or interlock to prevent normal operation shall not be permitted unless approved by the authority having jurisdiction.

Remote shutdown or interlocking of the fire pump controller is an undesirable condition because the existence of a fire event might not be detectable from a remote location, and an inadvertent shutdown of the fire pump could occur while the need for water to be delivered to sprinklers remains. The exception to this requirement in 4.21.2.2(1) addresses pumps that are a part of a series fire pump unit that are permitted to be located in separate pump rooms. In these installations remote shutdown is required so that each pump operating in series can be manually stopped or started from all pump rooms housing the series fire pumps. An exception to this requirement in 10.9.4.1 requires a lockout feature for fire pump controllers used in duty-standby applications. In a duty-standby application, the fire pump controller does not control the primary fire pump. There may be other special situations where shutdown or interlocking of the fire pump controller would be acceptable. Approval by the authority having jurisdiction (AHJ) would be required for those conditions.

**10.3.4.6 Electrical supply conductors for pressure maintenance (jockey or make-up) pump(s) shall not be connected to the fire pump controller.**

Jockey or make-up pump(s) are allowed to be supplied by the same source supplying the fire pump motor, but a suitable means for connection upstream of the fire pump controller must be provided. This arrangement allows for servicing the jockey or make-up pump(s) without disturbing the wiring connections in the fire pump controller. Also note that if the power source to the fire pump controller is utility service, any jockey pump power by the same source will likely need to be rated as service entrance equipment.

**10.3.5 Protection of Control Circuits.**

10.3.5.1 Circuits that are necessary for proper operation of the controller shall not have overcurrent protective devices connected in them.

This prohibition specifically applies to the control transformers of the controller. A fuse could be replaced with one that is the wrong size, and any other device might be tripped manually. This is another example of the expendable nature of fire pump controllers. The general idea when a fire pump is running to fight a fire is to “run it to destruction.” Interruption of fire water is never advised.

**10.3.5.2 The secondary of the transformer and control circuitry shall be permitted to be ungrounded except as required in 10.6.5.4.**

This subsection has been applied for the many decades when it was common for the control voltage of fire pump controllers to be 120 V ac. It was also common for the control transformer, or one of the control transformers, to provide auxiliary 120 V ac power for use with local alarms or similar systems. Most modern controllers use low voltage — 24 V ac or less — for control power, but auxiliary 120 V ac power is an option with some manufacturers.

10.3.6\* External Operation. All switching equipment for manual use in connecting or disconnecting or starting or stopping the motor shall be externally operable.

**A.10.3.6 For more information, see NFPA 70.**

This procedure is accomplished by either one or two operator handles for the controller isolating switch and its circuit breaker.

All manual switches in the fire pump motor circuit must be readily accessible to allow for prompt energizing of the fire pump motor circuit.

![](../images/chunk-006/1e263249ae5842fa6d904da417685ed5dde1486a2c96e8c397e3653640f9e277.jpg)  
10.3.8.2 The markings shall be so located as to be visible after installation.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

**10.4 Components.**

**10.4.1\* Voltage Surge Arrester.**

A.10.4.1 Operation of the surge arrester should not cause either the isolating switch or the circuit breaker to open. Arresters in ANSI/IEEE C62.11, IEEE Standard for Metal-Oxide Surge Arresters for Alternating Current Power Circuits (>1 kV), are normally zinc-oxide without gaps.

The “gaps” referred to in A.10.4.1 are common when using the silicon-carbide (Si-C) types of surge arresters referred to in 10.4.1.1. A surge voltage of sufficient magnitude arcs across the gap and the Si-C semiconductor element absorbs the surge energy. Once the voltage decays sufficiently or at the next zero crossing of the current, the arc extinguishes and prevents any further leakage or follow-on current. This allows the Si-C element to cool down and be ready for the next surge, spike, or transient event.

10.4.1.1 Unless the requirements of 10.4.1.3 or 10.4.1.4 are met, a voltage surge arrester complying with ANSI/IEEE C62.1, IEEE Standard for Gapped Silicon-Carbide Surge Arresters for AC Power Circuits, or ANSI/IEEE C62.11, IEEE Standard for Metal-Oxide Surge Arresters for Alternating Current Power Circuits (>1 kV), shall be installed from each phase to ground. (See 10.3.3.3.)

Surge arresters are provided in controllers to prevent power line surges from damaging components in the controller and/or rendering them inoperable. Typical failures due to a power line surge are burnouts of indicating lamps and dielectric breakdowns of the magnetic contactor holding coil.

10.4.1.2 The surge arrester shall be rated to suppress voltage surges above line voltage.

Even when the surge arrester is rated above line voltage as required by this section, there will be some amount of increase of the voltage during a surge; no arrester can perfectly clamp excess voltage. However, properly rated devices should limit damage to the equipment. Some controller designs have a -f130-43e0-8b7f-041dc4ddd530} high “voltage withstand” capability to provide the most reliability against surges.

10.4.1.3 The requirements of 10.4.1.1 and 10.4.1.2 shall not apply to controllers rated in excess of 600 V. (See Section 10.6.)

The typical voltages involved are 2300 V ac or higher. These controllers are required to meet a minimum basic insulation level (BIL) so that they are immune to normal surges, switching spikes, and transients.

Δ 10.4.1.4 The requirements of 10.4.1.1 and 10.4.1.2 shall not apply where the controller can withstand without damage a 10 kV impulse in accordance with ANSI/IEEE C62.41, IEEE Recommended Practice for Surge Voltages in Low-Voltage AC Power Circuits, or where the controller is listed to withstand surges and impulses in accordance with ANSI/UL 1449, Standard for Surge Protective Devices.

The reference to ANSI/UL 1449, Standard for Surge Protective Devices, was added as an alternative to the 10 kV (10,000 volt) impulse test provision because it is an ANSI standard and readily available to test to at the approval agencies.

**FAQ**

**Are surge arresters required in all fire pump controllers?**

Either suitable surge arresters must be provided or the controller must be tested to determine that its construction can provide protection equivalent to that of a surge arrester.

**10.4.2 Isolating Switch.**

**10.4.2.1 General.**

10.4.2.1.1 The isolating switch shall be a manually operable motor circuit switch or a molded case switch having a horsepower rating equal to or greater than the motor horsepower.

The isolating switch may have a horsepower rating but might not be suitable either for breaking a fault current or for closing in on a fault (short circuit). The controller operating instructions should always be followed to avoid injury or damage to equipment.

10.4.2.1.2\* A molded case switch having an ampere rating not less than 115 percent of the motor rated full-load current and also suitable for interrupting the motor locked rotor current shall be permitted.

An ampere-rated isolating switch is not necessarily suitable for breaking or closing the circuit due to locked rotor current of the motor, but the circuit breaker is required to be suitable. The 115 percent of full-load amperes (FLA) minimum ampere rating is the minimum because the motor is allowed to draw 115 percent of FLA due to the allowance of the motor service factor. See 9.5.2.2(1) for more information.

**A.10.4.2.1.2 For more information, see NFPA 70.**

A molded case switch used as an isolating switch need not be rated in horsepower if it has a suitable ampere rating and has been evaluated for switching the locked rotor current of the fire pump motor. The source of the 115 percent requirement is 430.110 of the NEC.

10.4.2.1.3 A molded case isolating switch shall be permitted to have self-protecting instantaneous short-circuit overcurrent protection, provided that this switch does not trip unless the circuit breaker in the same controller trips.

Self-protecting instantaneous short-circuit overcurrent protection referred to in this paragraph is a mechanical means for the molded case switch to open and trip at very high fault currents. Not all molded case switches incorporate this feature. Switches having this feature are said to have “blowapart contacts.” This self-protecting feature, when present, typically trips only on currents greater than 10 times the frame rating of the switch. These contacts are arranged in a “U” configuration, such that increasing current creates greater magnetic force, which tends to separate the contacts. When the contacts begin to separate, the switch trips to finish opening the contacts.

Best practice requires that this trip value be no less than 13 times (13X) the motor full-load amperes (FLA) value on all three poles of both the isolating switch and the circuit breaker to avoid false tripping during across-the-line (ATL) [direct-on-line (DOL)], starting with first half-cycle offset currents. For more, see the commentaries to 10.4.3.3.1(5) and 9.5.1.8.

FAQ

Why is the isolating switch permitted to have integral instantaneous short-circuit overcurrent protection?

Molded case switches are sometimes similar in construction to circuit breakers except for the absence of all tripping elements other than the instantaneous elements. The instantaneous elements that remain provide short-circuit protection only. Most times, the instantaneous elements are the so-called self-protecting “blow-apart” contacts in the device. When enough current flows through the device, the magnetic interaction causes the contacts to begin to open. This causes the normal trip mechanism to activate and finish opening the contacts fully, if the magnetic forces weren’t sufficient to do so. These instantaneous (blow-apart) elements in both the isolating switch and circuit breaker also allow the fire pump controller to achieve a higher short-circuit rating than the interrupting capability of the circuit breaker alone. This higher short-circuit rating is accomplished by testing the combination of molded case switch and circuit breaker in a fire pump controller at a high-power short-circuit laboratory. Typically both the isolating switch and the circuit breaker are similar in construction and have similar short-circuit trip currents and opening (clearing) times. When properly designed, both devices open in unison (roughly simultaneously) to clear the fault faster than a single set of contacts in a single device can do.

Note that because of the combination testing, it is important to rely on the rating nameplate shortcircuit current rating and not the individual isolating switch or circuit breaker ratings.

10.4.2.2 Externally Operable. The isolating switch shall be externally operable.

Isolating switches must be readily accessible to allow for prompt energizing of the fire pump motor circuit. External operation is necessary to permit nonelectrically qualified personnel to safely energize and de-energize the fire pump controller. With two-handle designs, this is done after the circuit breaker has been de-energized (opened). With single-handle designs, the pump motor and circuit breaker are de-energized nearly simultaneously.

10.4.2.3\* Ampere Rating. The ampere rating of the isolating switch shall be at least 115 percent of the full-load current rating of the motor.

A.10.4.2.3 For more information, see NFPA 70.

FAQ

How is the ampere rating of the isolating switch determined?

The source of the 115 percent requirement is 430.110 of the NEC. This sizing rule accounts for motors running continuously in excess of their rated current because the motor is allowed to draw 115 percent of full-load amperes (FLA) due to the allowance of the motor service factor. See 9.5.2.2(1) for more information.

**10.4.2.4 Warning.**

10.4.2.4.1 Unless the requirements of 10.4.2.4.2 are met, the following warning shall appear on or immediately adjacent to the isolating switch:

WARNING

DO NOT OPEN OR CLOSE THIS SWITCH WHILE THE CIRCUIT BREAKER (DISCONNECTING MEANS) IS IN CLOSED POSITION.

The isolating switch is not required to have a short-circuit interrupting rating. Only the fire pump controller circuit breaker is capable of manually closing on and interrupting a short-circuit current. Attempting to do so with an isolating switch could result in a fire and/or shock hazard. As a result, either the warning label or mechanical interlocking is required to prevent the isolating switch from being either opened or closed unless the circuit breaker is open. The intent is for the circuit breaker to make and break the power path, with the assumption that there is fault current involved, for both personnel safety and equipment protection.

10.4.2.4.2 Instruction Label. The requirements of 10.4.2.4.1 shall not apply where the requirements of 10.4.2.4.2.1 and 10.4.2.4.2.2 are met.

10.4.2.4.2.1 Where the isolating switch and the circuit breaker are so interlocked that the isolating switch can be neither opened nor closed while the circuit breaker is closed, the warning label shall be permitted to be replaced with an instruction label that directs the order of operation.

FAQ

Is the interlocking mechanism for the isolating switch and circuit breaker interlocked with the controller enclosure door? If so, is it provided with a means to circumvent it to allow for testing? The interlock referenced in 10.4.2.4.2.1 ensures that the circuit breaker, and not the isolating switch, makes and breaks the current flowing in the fire pump power circuit. Most controllers are provided with interlocking mechanisms having either one or two operating handles. In most cases, the isolating switch operating handle mechanism has a two-way interlock with the enclosure door. The interlocking means is also provided with a means to circumvent the interlock to allow for testing and maintenance with the controller energized.

10.4.2.4.2.2 This label shall be permitted to be part of the label required by 10.3.7.3.

**10.4.2.5 Operating Handle.{7d1cf25**

10.4.2.5.1 Unless the requirements of 10.4.2.5.2 are met, the isolating switch operating handle shall be provided with a spring latch that shall be so arranged that it requires the use of the other hand to hold the latch released in order to permit opening or closing of the switch.

The use of a spring latch requires a two-hand operation to close or open the isolating switch. This safety feature minimizes inadvertent opening or closing of the switch. Instructions for operating the latch are normally included with the warning marking required in 10.4.2.4.1. See Exhibit I.10.3.

10.4.2.5.2 The requirements of 10.4.2.5.1 shall not apply where the isolating switch and the circuit breaker are so interlocked that the isolating switch can be neither opened nor closed while the circuit breaker is closed.

**10.4.3 Circuit Breaker (Disconnecting Means).**

10.4.3.1\* General. The motor branch circuit shall be protected by a circuit breaker that shall be connected directly to the load side of the isolating switch and shall have one pole for each ungrounded circuit conductor.

![](../images/chunk-006/c293f05891070d0c17b5aa40a356a7850d5f03ef3e3285b491aac03fbf1a2014.jpg)  
A.10.4.3.1 For more information, see NFPA 70, Article 100.

10.4.3.2 Mechanical Characteristics. The circuit breaker shall have the following mechanical characteristics:

(1) It shall be externally operable. (See 10.3.6.)

(2) It shall trip free of the handle.

![](../images/chunk-006/b3bb945fcb3625950217889c7c054c4378630616bd499695ee4431cb7afc434d.jpg)

(3) A nameplate with the legend “Circuit breaker — disconnecting means” in letters not less than 3⁄8 in. (10 mm) high shall be located on the outside of the controller enclosure adjacent to the means for operating the circuit breaker.

10.4.3.3\* Electrical Characteristics.-f130-43e0-8b

A.10.4.3.3 Attention should be given to the type of service grounding to establish circuit breaker interrupting rating based on grounding type employed.

The service grounding described in A.10.4.3.3 is usually the neutral of a 4-wire wye system, such as a 208/120 V ac or a 480/277 V ac system. However, it can also be one side of 120/240/208 V ac 4-wire corner grounded delta system, which were once common and are still widely used. Corner ground and ungrounded delta at 240 V ac or 480 V ac are also possible. The controller must be compatible with the system voltage and method of system grounding.

10.4.3.3.1 The circuit breaker shall have the following electrical characteristics:

(1) A continuous current rating not less than 115 percent of the rated full-load current of the motor

![](../images/chunk-006/7c5c8220b8183dbf13f1bf16b892b6eb17877c4a7baaa41ddcc94dca372d9477.jpg)  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

**(2) Overcurrent-sensing elements of the nonthermal type**

This requirement was added as a result of older construction methods for a brand of fire pump controllers that used thermal sensing elements for measuring and timing the tripping of the circuit breaker. Modern controllers use a combination of current transformers, electronic analog and/or digital circuitry, and a shunt trip coil (solenoid) in the circuit breaker. Compliance with this requirement results in the breaker being capable of being reset immediately (without delay). If the circuit breaker trips while the pump motor is running under fire conditions, resetting the circuit breaker to try to put the motor back into service should be accomplished without waiting.

**FAQ**

Why is a thermal magnetic circuit breaker not allowed to provide overcurrent protection for the fire pump motor?

Thermal magnetic breakers also contain thermal elements that require a cooling time before they can be reset. Hence, they would always violate the requirement in 10.4.3.3.1(2), and, therefore, cannot be used.

**(3) Instantaneous short-circuit overcurrent protection**

This characteristic is vital, fundamental, and the most important aspect of the short-circuit current rating (SCCR) of the controller. The opening time for the circuit breaker, and also for many designs for the isolating switch, determines how much short-circuit current the controller will be exposed to and for how long.

(4) An adequate interrupting rating to provide the suitability rating of the controller discussed in 10.1.2.2

**FAQ{**

How can the interrupting rating (AIC) of the circuit breaker be less than the short-circuit rating of the fire pump controller?

Generally, the higher the interrupting rating (AIC) of the circuit breaker, the higher the short-circuit rating of the controller can be. However, the two ratings should never be confused or used interchangeably because the short-circuit rating must be established by high-power short-circuit laboratory-type (prototype) testing of a number of sample controllers of different horsepower and/or different voltage ratings. The actual controller short-circuit rating can be either a smaller or higher number than the circuit breaker AIC rating value. It can be higher when the isolating switch is also of the self-protecting type.

**(5) Capability of allowing normal and emergency starting and running of the motor without tripping (see 10.5.3.2)**

Fire pump motors exhibit high in-rush currents under starting conditions. For a Code G motor these currents are approximately 6 times the full-load amperes (FLA) (see Table 430.7(B) of the NEC). It is important that these in-rush currents do not cause tripping of the circuit breaker. This is especially important on power supply circuits having a high X to R (X/R) ratio, meaning circuits that are more inductive, as is typical of higher horsepower installations. In the first half-cycle, these in-rush starting currents can be twice the locked rotor currents. See Tables 9.5.1.1(a), 9.5.1.1(b), or 9.5.1.1(c) for maximum locked rotor currents allowed. For a typical Code G motor, the first half-cycle current can be approximately 12 times motor FLA. Some controllers have no fewer than 13 times instant trip ratings on all three poles of the circuit breaker for this reason. The reference to 10.5.3.2 means that all controllers are started in the full voltage across-the-line (ATL) or direct-on-line (DOL) mode when the emergency-run mechanical operator is used to start the fire pump. Even higher transient currents can occur with open transition wye-delta starting, depending on the fire pump controller design.

(6) An instantaneous trip setting of not more than 20 times the full-load current

![](../images/chunk-007/a2866c285171a74a0c1a7d0363ad904739d21566c6123249587ba9c35aa24a6f.jpg)

A.10.4.3.3.1(4) The interrupting rating can be less than the suitability rating where other devices within the controller assist in the current-interrupting process.

See the FAQ regarding combination testing after 10.4.2.1.3.

10.4.3.3.1.1\* The circuit breaker shall not trip when starting a motor from rest in the across-theline (direct-on-line) mode, whether or not the controller is of the reduced inrush starting type.

All controllers have an emergency run mechanical operator as required in 10.5.3.2. This causes fullvoltage across-the-line (ATL) or direct-on-line (DOL) starting regardless of the type of reduced voltage starting.

A.10.4.3.3.1.1 The isolating switch is not allowed to trip either. See also 10.4.2.1.3.

This requirement clarifies that the isolating switch also needs to allow full-voltage starting without tripping.

10.4.3.3.1.2\* The circuit breaker shall not trip when power is interrupted from a running pump, or if the pump is restarted in less than 3 seconds after being shut down. If a control circuit preventing a re-start within 3 seconds is provided, this requirement shall not apply.

**A.10.4.3.3.1.2 See also A.10.4.3.3.1.1.**

This requirement clarifies that the circuit breaker should not trip when the motor stops and immediately restarts, such as after the automatic stop (minimum run) timer times out while a pump demand still exists. This is usually the case when there is a small demand, such as when a few sprinkler heads are open and controlling a fire. The pump discharge pressure will usually be high enough to reset the pressure switch or sensor, which allows the automatic stop timer to stop the pump. When the pressure drops back below the pump start value, the controller will immediately restart the motor. For controllers lacking a restart delay provision, the motor will have some amount of back electromagnetic field (EMF), which will be out of phase and not the same frequency as the line voltage. The result could be a restart transient as high as 24 times the motor full-load amperes (FLA value). Adding a 3- second restart delay allows the motor back EMF to dissipate so a normal start can be made. The motor will still be spinning after 3 seconds, but the back EMF will be gone.

10.4.3.3.2\* Current limiters, where integral parts of the circuit breaker, shall be permitted to be used to obtain the required interrupting rating, provided all the following requirements are met:

(1) The breaker shall accept current limiters of only one rating.

(2) The current limiters shall hold 300 percent of full-load motor current for a minimum of 30 minutes.

(3) The current limiters, where installed in the breaker, shall not open at locked rotor current.

(4) A spare set of current limiters of correct rating shall be kept readily available in a compartment or rack within the controller enclosure.

**FAQ**

Why are current limiters allowed when fuses may not be used to provide overload protection in the fire pump controller?

Current limiters are intended to provide short-circuit protection only, so they must not open under any conditions of motor overload covered in 10.4.4(1)(a) and (b).

A.10.4.3.3.2 Current limiters are melting link-type devices that, where used as an integral part of a circuit breaker, limit the current during a short circuit to within the interrupting capacity of the circuit breaker.

10.4.4 Locked Rotor Overcurrent Protection. The only other overcurrent protective device that shall be required and permitted between the isolating switch and the fire pump motor shall be located within the fire pump controller and shall possess the following characteristics:

In fire pump controllers, the motor overload protection means are the same as the overcurrent elements — namely, the current transformers, the sensing circuitry, and the shunt trip coil (solenoid) in the circuit breaker. Separate overload relays are prohibited under 10.4.4(5). This reduces the number of elements in the critical starting and running path of the fire pump motor, which serves to increase reliability.

(1) For a squirrel-cage or wound-rotor induction motor, the device shall be of the time-delay type having tripping times as follows:

This requirement sets the time and current values for the motor overload protection. Traditionally, this function has been an “inverse time” or reciprocal curve. With the values defined in 10.4.4(1)(a) and (b), the curve is defined and can be drawn — within limits. This reciprocal characteristic best suits protecting a motor because it is similar in nature to the motor heating curve. This provides the best protection of the motor consistent with not over protecting it at the expense of stopping a running fire pump providing fire water.

(a) Between 8 seconds and 20 seconds at locked rotor current

The 8 to 20 seconds is longer than most combination motor starters, which will generally trip in 10 seconds or less. However, the intent is to keep the starting torque applied long enough to break away a stuck or seized pump. The motor might be warm at the end of this time but not destroyed or inoperable.

**(b) Three minutes at a minimum of 300 percent of motor full-load current**

Subsection 10.4.4(1)(b) used to read “(b) Calibrated and set at a minimum of 300 percent of motor fullload current.” This meant that the circuit breaker timing circuit would not begin its timing means unless the current was above 300 percent of motor full-load amperes (FLA). This allowed a running motor to continue running if one of the three phases was lost. Note that the actual “pick-up” (timing start) current is higher than 300 percent, the minimum value.

The requirement was changed for the 2013 edition to make testing and verification easier because 3 minutes should normally be long enough to verify that the electronic sensing circuitry has not started timing and is not likely to trip the circuit breaker.

(2) For a direct-current motor, the device shall be as follows:

(a) Of the instantaneous type

(b) Calibrated and set at a minimum of 400 percent of motor full-load current

The requirements in 10.4.4(2) address a time period when dc motors were commonly used for fire pumps. See the commentary to 9.5.1.2 for more on this.

(3) There shall be visual means or markings clearly indicated on the device that proper settings have been made.

The visual means referred to here are intended to clearly indicate the motor full-load amperes (FLA) value to which the breaker is set. It could be a dial or a display screen menu item. See Exhibit I.10.12.

EXHIBIT I.10.12 Fire Pump Controller. (Courtesy of Master Control Systems, Inc.)

![](../images/chunk-007/c20d206199ac475e7fe8b6de3a7d9f96fddf073b23738e7e1473be1fe1a22d44.jpg)

(4)\* It shall be possible to reset the device for operation immediately after tripping, with the tripping characteristics thereafter remaining unchanged.

(5) Tripping shall be accomplished by opening the circuit breaker, which shall be of the external manual reset type.

A.10.4.4(4) It is recommended that the locked rotor overcurrent device not be reset more than two consecutive times if tripped due to a locked rotor condition without the motor first being inspected for excessive heating and to alleviate or eliminate the cause preventing the motor from attaining proper speed.

Motors subjected to more than two consecutive starts under locked rotor conditions could incur damage that would affect the motor’s performance or render it inoperable.

![](../images/chunk-007/ff16a416e77979a3128db2762a8ca92c3aa495bddc64b88212e0eb4e5faf9056.jpg)

**10.4.5 Motor Starting Circuitry.**

10.4.5.1 Motor Contactor. The motor contactor shall be horsepower rated and shall be of the magnetic type with a contact in each ungrounded conductor.  
![](../images/chunk-007/199e1f935ddc10ebd26335a78b5353abb3cd48318917e578d66337469aa748c7.jpg)  
10.4.5.1.1 Running contactors shall be sized for both the locked rotor currents and the continuous running currents encountered.

With across-the-line (ATL) [direct-on-line (DOL)] starting, the running current is the motor service factor amperes (SFA) (FLA × the maximum 1.15 service factor), while the starting current is calculated to be at locked rotor amperes (LRA) (600 percent of FLA). With part winding starting, however, while the two contactors carry only half of the SFA current, the contactor that does the starting carries 65 percent of the motor FLA. So, two 50 hp contactors would not be large enough for a 100 hp part winding controller due to the starting current. Some contactors are in the circuit only during starting — such as in primary reactor, primary resistor, soft starting, or autotransformer starting — and those contactors must be sized for the starting current, as must the wye contactor with wye-delta and autotransformer starting.

10.4.5.1.2 Starting contactors shall be sized for both the locked rotor current and the acceleration (starting) encountered.

The sizing criteria for the selection of running and starting contactors in a fire pump controller are provided in 10.4.5.1.1 and 10.4.5.1.2. Across-the-line (ATL) starting fire pump controllers generally employ one contactor that meets the sizing criteria specified for a running contactor. Reduced-voltage starting fire pump controllers employ multiple contactors, and the sizing criteria that an individual contactor needs to meet is based on its function in the controller.

**10.4.5.2 Timed Acceleration.**

10.4.5.2.1 For electrical operation of reduced-voltage controllers, timed automatic acceleration of the motor shall be provided.

**10.4.5.2.2 The period of motor acceleration shall not exceed 10 seconds.**

The requirement in 10.4.5.2.2 ensures that the pump is running at full speed within 10 seconds of the signal to start.

10.4.5.3 Starting Resistors. Starting resistors shall be designed to permit one 5-second starting operation every 80 seconds for a period of not less than 1 hour.

Starting resistors that are not sized based on duty cycle are subject to overheating and burnout. Duty cycle in this context is the proportion of time during which the motor-starting resistor is dissipating its maximum rated power. Duty cycle can be expressed as a ratio or as a percentage. The higher the duty cycle, the shorter the resistor’s useful life, if all other things are equal. To reduce costs, the resistors are allowed to use a 5-second start cycle rather than the usual 10. Also, a substantial cooling time of 80 seconds is required because these resistors typically get very hot after use.

**10.4.5.4 Starting Reactors and Autotransformers.**

10.4.5.4.1 Starting reactors and autotransformers shall comply with the requirements of ANSI/UL 508, Standard for Industrial Control Equipment, Table 92.1.

10.4.5.4.2 Starting reactors and autotransformers over 200 hp shall be permitted to be designed to Part 3 of ANSI/UL 508, Standard for Industrial Control Equipment, Table 92.1, in lieu of Part 4.

Starting reactors and autotransformers over 200 hp are not required to meet the more stringent performance criteria of ANSI/UL 508, Standard for Industrial Control Equipment, Table 92.1, Part 4, because of the requirement in 10.4.5.2.2 limiting motor acceleration time. The criteria in Part 4 of ANSI/UL 508 include a higher duty cycle. In any case, the reactors and autotransformers easily handle multiple 10-second start cycles, although a 3-second start cycle is normally enough to get the motor up to full speed, due to the high torque delivered by these two starting methods.-f130-43e0-8b7f-041dc4

**10.4.5.5 Soft Start Units.**

10.4.5.5.1 Soft start units shall be horsepower rated or specifically designed for the service.

FAQ

Do soft start units for fire pump service need to be rated in horsepower?   
Soft start units can be rated in amperes as long as the rating is at least equivalent to the motor full-load current.

**10.4.5.5.2 The bypass contactor shall comply with 10.4.5.1.**

The bypass contactor must comply with 10.4.5.1 and its subsection 10.4.5.1.1 because it is a running contactor. This contactor is energized after the accelerate time (usually 10 seconds) to bypass the soft start unit, which helps avoid the heat buildup that would otherwise occur if the soft start unit ran the motor continuously. For example, a 60 hp, 208 V ac unit would dissipate approximately 500 watts without the bypass contactor.

The starting contactor must comply with 10.4.5.1.2. Note that the start contactor is kept energized with designs that provide a soft start function. However, no substantial current flows through this contactor when the bypass contactor closes. For the ramp-down (soft stop) function, the controller de-energizes the bypass contactor, causing motor current to flow through the soft start unit again. The controller also signals the soft starter to ramp down the motor voltage, normally over a 10-second period. At the end of this time, the controller also de-energizes the start contactor. Some designs allow the pump to coast to a stop and some designs employ an additional isolating contactor that keeps the soft starter unit off-line and immune to line voltage transients during the standby periods.

10.4.5.5.3 Soft start units shall comply with the duty cycle requirements in accordance with   
10.4.5.4.1 and 10.4.5.4.2.

FAQ

Are soft start units considered to be reduced voltage starting controllers? Soft start units are categorized as reduced voltage starting controllers that are similar to resistor, reactor, and autotransformer controllers and so must meet the same performance criteria as these controllers. They are often specified for hydraulic reasons. They gradually ramp up motor voltage over a 10-second start cycle, which reduces the water surge that can otherwise occur, especially when the system pressure has dropped significantly or when the water demand is large. Most controllers also ramp down the motor speed prior to shutting down the motor. This reduces the sudden pressure fall-off and can greatly reduce the banging of the main check valve, especially in high-rise applications. Note that the acceleration and ramp-down are factory set (nonadjustable) with many of these types of controllers.

**10.4.5.6 Operating Coils.**

N 10.4.5.6.1 For controllers of 500 V or less, the operating coil(s) for any motor contactor(s) and any bypass contactor(s), if provided, shall be supplied directly from the main power voltage and not through a transformer.

N 10.4.5.6.2 For controllers rated above 500 V but not more than 600 V, a transformer shall be permitted to supply the operating coils referred to in 10.4.5.6.1.

<sub>FAQ</sub>{

Why is the operating coil for the motor contactor not allowed to be supplied through a transformer? Supplying the operating coil directly from the main power voltage maximizes the reliability of contactor operation because it also reduces the number of items in the critical starting path. Also, if a transformer is used to supply the coil (or coils in reduced voltage controllers), it would have to be substantial in size. Coils are easily available at 460 V and less, but 575 V coils can be difficult to find immediately in stock. The tradeoff between maximum reliability and immediate availability is now permitted for controllers over 500 V.

**10.4.5.7\* Single-Phase Sensors in Controller.**

Single-phase sensors detect when one of the legs (lines) of a three-phase power source is lost or open. Some controllers provide single-phase start protection for all three single-phasing conditions. Paragraph 10.4.5.7 governs this function. Note, however, that all controllers inherently provide single-phase start protection when either of the two legs providing control power is lost. This is because, regardless of the state of the control circuitry, the motor contactor(s) cannot pick up (close) if control power is lost.

A.10.4.5.7 The signal should incorporate local visible indication and contacts for remote indication. The signal can be incorporated as part of the power available indication and loss of phase signal. (See 10.4.6.1 and 10.4.7.2.2.)

This is the normal means by which a motor running under single-phase conditions uses the power failure (phase loss) contacts to signal the remote indication (such as an alarm set). The result will be the simultaneous occurrence of both a motor running and a power failure indication.

10.4.5.7.1 Sensors shall be permitted to prevent a three-phase motor from starting under single-phase condition.

Three-phase motors at rest cannot be started with single-phase power. All three phases are needed to create the rotating magnetic vector needed to get a standing motor rotor to develop enough torque to turn the motor shaft. Trying to do so can cause damage to or destruction of the motor windings and often to the controller as well.

10.4.5.7.2 Such sensors shall not cause disconnection of the motor if it is running at the time of single-phase occurrence.

A motor running at or near full speed (above the breakdown speed) can continue to run if one of the three legs is lost due to an open circuit. It will draw between 173 percent and 200 percent more current than it did when it was running under three-phase power. If the motor was running under light load and drawing less than 57 percent of full-load amperes (FLA) (115%/2), it can run continuously with only a slight drop in running speed. The winding current will still be less than 115 percent of rated motor FLA and will not overheat the windings. This is the usual case when fighting a fire; normally, only a few heads are open then. Most motors at full load or into their service factor can still run at close to normal speed, if the voltage doesn’t drop too far. They will draw up to 230 percent of FLA (115% × 2) and eventually overheat the windings until the motor fails. This will take some time but will provide fire water until the motor runs to destruction.

10.4.5.7.3 Such sensors shall be monitored to provide a local visible signal in the event of malfunction of the sensors.

This requirement addresses the possibility that, when there is full three-phase power, false detection of a single-phase event will prevent a motor from starting when needed.

10.4.5.8 No ground fault protection (tripping) shall be allowed.

10.4.5.9 A ground fault alarm shall be permitted.

While 10.4.5.9 permits the use of an alarm to sound when a ground fault occurs, tripping is not permitted by 10.4.5.8.

**10.4.6\* Signal Devices on Controller.**

Subsections 10.4.6 and 10.4.7 indicate which functions need to be monitored in fire pump controllers and fire pump power transfer switches. Some controllers also include a single-phase alarm and a motor overload alarm. The former is valuable to indicate that there is a demand for the fire pump, but the pump won’t start due to a single-phase condition or that it is running in a single-phase condition that will overload the motor. The latter is important because the controller will run the motor to destruction, and this alarm warns of an impending failure. If the pump is not fighting a fire, the overload alarm provides notification that the pump is in danger of being damaged. If the pump is fighting a fire, the alarm indicates impending failure of the motor. In either case, the alarm should provide a warning to determine the motor current.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

A.10.4.6 The pilot lamp for signal service should have operating voltage less than the rated voltage of the lamp to ensure long operating life. When necessary, a suitable resistor or potential transformer should be used to reduce the voltage for operating the lamp.

**10.4.6.1 Power Available Visible Indicator.**

10.4.6.1.1 A visible indicator shall monitor the availability of power in all phases at the line terminals of the motor contactor or of the bypass contactor, if provided.

Sensing at the motor contactor line side terminals allows detection of any tripping or failure in either the controller isolating switch or the circuit breaker, as well as any failure of the power source. Some controller designs trip at around 85 percent of nominal voltage, with a time delay to avoid tripping on transients or momentary line voltage dips.

10.4.6.1.2 If the visible indicator is a pilot lamp, it shall be accessible for replacement.

10.4.6.1.3 When power is supplied from multiple power sources, monitoring of each power source for phase loss shall be permitted at any point electrically upstream of the line terminals of the contactor, provided all sources are monitored.

This paragraph accommodates monitoring multiple power source installations that use Arrangement I or Arrangement II in Section 10.8.

**10.4.6.2 Phase Reversal.**

10.4.6.2.1 Phase reversal of the power source to which the line terminals of the motor contactor are connected shall be indicated by a visible indicator.

Although fairly rare, phase reversals can occur as a result of remodeling or maintenance operations in or on the facility property or anywhere in the utility distribution system. The fire pump motor can run with a phase reversal, but it will run the pump backward. A pump running in reverse can pump water, but its{7d1cf25d-f130-43e0-8b7f-041d output is very limited, and running the pump backward for any length of time will damage the pump.

10.4.6.2.2 When power is supplied from multiple power sources, monitoring of each power source for phase reversal shall be permitted at any point electrically upstream of the line terminals of the contactor, provided all sources are monitored.

See commentary for 10.4.6.1.3.

**10.4.7\*  Fire Pump Alarm and Signal Devices Remote from Controller.**

A.10.4.7 Where unusual conditions exist whereby pump operation is not certain, a “failedto-operate” fire pump alarm is recommended. In order to supervise the power source for the fire pump alarm circuit, the controller can be arranged to start upon failure of the supervised alarm circuit power.

Controllers are now required to provide a “failure-to-start” alarm in 10.5.2.7.5. Some controllers operate by sensing the motor current and not just the mechanical position of the motor contactor. They use a timer set for a value greater than the accelerate time setting to actuate an alarm if the motor running condition is not detected.

10.4.7.1 Where the pump room is not constantly attended, audible or visible signals powered by a separate reliable supervised source not exceeding 125 V shall be provided at a point of constant attendance.

The separate reliable supervised source not exceeding 125V was previously only required for the pump or motor running alarm, phase reversal, and controller connected to the alternate source. In the 2019 edition, this requirement was extended to all conditions in 10.4.7.2.1 through 10.4.7.2.6.

It used to be common for audible and visible signals to be located on a remote alarm panel that was supplied by the fire pump controller manufacturer as an option. It was typically powered by the fire pump controller and installed in a guard shack, guard station, reception desk area, or maintenance area, whichever was constantly attended. If a transfer switch controller was provided, the remote alarm panel was a dual source panel where one source was from the fire pump controller and the other from the emergency source.

For most new installations, remote monitoring is done off-site at a central alarm service or the local fire department. Most are hardwired but some are radio frequency (RF) links. Older installations are often upgraded (retrofitted) with this type of remote monitoring.

Remote monitoring is typically done by the central alarm service, but it can be done by starting the fire pump controller, as indicated in A.10.4.7, if the alarm circuit power is lost.

**? ASK THE AHJ**

The fire pump drawings show the fire pump run condition is reporting to the fire alarm system as a supervisory signal. Is this okay, or does it need to signal an alarm?

Answer: NFPA 20 requires that when the fire pump is running a signal be sent to a constantly attended location. If the building’s fire alarm is used to accomplish this, NFPA 72®, National Fire Alarm and Signaling Code®, indicates that the fire pump run signal is to be a supervisory alarm; however, in many cases the local authority having jurisdiction (AHJ) requires it to be a fire alarm signal.

10.4.7.2 These fire pump alarms and signals shall indicate the information in 10.4.7.2.1 through 10.4.7.2.6.

10.4.7.2.1 Pump or Motor Running. The signal shall actuate whenever the controller has operated into a motor-running condition.

10.4.7.2.2  Loss of Phase.

10.4.7.2.2.1 The fire pump alarm shall actuate whenever any phase at the line terminals of the motor contactor is lost.

10.4.7.2.2.2 All phases shall be monitored, which detects loss of phase whether the motor is running or at rest.

Monitoring devices must detect phase loss when the motor is running. The motor could incur damage if allowed to run for long periods under single-phase power. If no fire condition exists, identifying the existence of a single-phase condition is important so that the motor can be shut down.

10.4.7.2.2.3 When power is supplied from multiple power sources, monitoring of each power source for phase loss shall be permitted at any point electrically upstream of the line terminals of the contactor, provided all sources are monitored.

Δ 10.4.7.2.3 Phase Reversal. The fire pump alarm shall actuate whenever the three-phase power at the line terminals of the motor contactor is reversed.

10.4.7.2.4 Controller Connected to Alternate Source. Where two sources of power are supplied to meet the requirements of 9.3.2, this signal shall indicate whenever the alternate source is the source supplying power to the controller.

N 10.4.7.2.5 Alternate Source Isolating Switch or Circuit Breaker Open. Where two sources of power are supplied to meet the requirements of 9.3.2, a signal shall be provided to indicate that the alternate source isolating switch or circuit breaker is open or tripped.

Monitoring of this alarm is provided by the transfer switch to the fire pump controller in accordance with 10.8.3.12.1, but it was not previously required to be monitored remotely. The 2019 edition added a remote monitoring requirement since an open alternate source isolating switch or circuit breaker would prevent emergency power from reaching the fire pump motor.

N 10.4.7.2.6 Controller or System Trouble. A controller or system trouble alarm shall actuate whenever a ground-fault signal, when provided (see 10.4.5.9), a pressure-sensing device signal (see 10.5.2.1.3.1 and 10.5.2.1.3.2), a variable speed trouble signal, or a fail-to-start signal (see 10.5.2.7.5) occurs.

A new controller or system trouble alarm was added to the 2019 edition to pick up the additional alarms not previously covered. The pressure-sensing device signal was a new alarm signal added in the 2016 edition to monitor the output of electronic pressure transducers. Variable speed trouble signals for drive failure, bypass mode, and variable speed pressure limiting control overpressure in 10.10.8 were existing and have separate contacts required in 10.10.9, but monitoring has never been required. Automatic testing was added in the 2016 edition in paragraph 10.5.2.7 along with the fail-to-start signal. {7d1cf25d-f130-43e0-8b7f-041d These alarms are now grouped together as trouble alarm and required to be monitored at a point of constant attention.

10.4.8 Controller Contacts for Remote Indication. Controllers shall be equipped with contacts (open or closed) to operate circuits for the conditions in 10.4.7.2.1 through 10.4.7.2.3 and 10.4.7.2.6 and when a controller is equipped with a transfer switch in accordance with 10.4.7.2.4 and 10.4.7.2.5.

Subsection 10.4.8 has been revised to require contacts for remote indication to monitor conditions in 10.4.7.2.5 and 10.4.7.2.6.

The contacts are needed to operate circuits for the four conditions required in 10.4.7.2.1 through 10.4.7.2.3 and 10.4.7.2.6 that apply to all controllers: motor running, phase loss (power loss), phase reversal, and controller or system trouble. Two additional contacts for remote indication are required when a transfer switch is used. The signal required by paragraph 10.4.7.2.4 indicates that the transfer switch is in the emergency position, and the signal required by paragraph 10.4.7.2.5 indicates that the alternate source isolating switch or circuit breaker is open. Commentary Tables I.10.4 and I.10.5 summarize the required alarms.

COMMENTARY TABLE I.10.4 Required Alarms — Single-Source Controllers
<table><tr><td rowspan="2">Alarm</td><td colspan="3">Alarm Type</td></tr><tr><td>Contacts</td><td>Visible</td><td>Audible</td></tr><tr><td>Power Available</td><td>N/A</td><td>Yes</td><td>N/A</td></tr><tr><td>Phase Loss (Power Failure)</td><td>Yes</td><td>Optional*</td><td>Optional*</td></tr><tr><td>Motor (Pump) Running</td><td>Yes</td><td>Optional</td><td>Optional</td></tr><tr><td>Phase Sequence Reversed**</td><td>Yes</td><td>Yes</td><td>Optional</td></tr></table>

\*Audible or visual alarms can be provided when supervisory power is brought to the controller.  
\*\*Phase sequence circuitry is omitted on single-phase controllers.

COMMENTARY TABLE I.10.5 Required Alarms — Dual-Source (Transfer Switch) Controllers
<table><tr><td>Alarm</td><td>Contacts</td><td>Visible</td><td>Audible</td></tr><tr><td>Power Available</td><td>N/A</td><td>Yes</td><td>N/A</td></tr><tr><td>Phase Loss (Power Failure)</td><td>Yes</td><td>Optional*</td><td>Optional*</td></tr><tr><td>Motor (Pump) Running</td><td>Yes</td><td>Optional</td><td>Optional</td></tr><tr><td>Phase Sequence Reversed**</td><td>Yes</td><td>Yes</td><td>Optional</td></tr><tr><td>Transfer Switch in Normal Position</td><td>Optional</td><td>Yes</td><td>Optional</td></tr><tr><td>Transfer Switch in Alternate Position</td><td>Yes</td><td>Yes</td><td>Optional**</td></tr><tr><td>Alternate Source IS or CB Open</td><td>Yes</td><td>Yes</td><td>Yes</td></tr></table>

\*Audible or visual alarms can be provided when supervisory power is brought to the controller.  
\*\*Some controllers provide an audible alarm as standard in addition to the emergency isolating switch or circuit breaker open audible alarm.

**10.5 Starting and Control.**

**10.5.1\* Automatic and Nonautomatic.**

A.10.5.1 The following definitions are derived from NFPA 70:

(1) Automatic. Self-acting, operating by its own mechanism when actuated by some impersonal influence, as, for example, a change in current strength, pressure, temperature, or mechanical configuration.

(2) Nonautomatic. Action requiring intervention for its control. As applied to an electric controller, nonautomatic control does not necessarily imply a manual controller, but only that personal intervention is necessary.

10.5.1.1 An automatic controller shall be self-acting to start, run, and protect a motor.

10.5.1.2 An automatic controller shall be arranged to start the driver upon actuation of a pressure switch or nonpressure switch actuated in accordance with 10.5.2.1 or 10.5.2.2.

10.5.1.3 An automatic controller shall be operable also as a nonautomatic controller.

**FAQ**

**What is a “nonautomatic” controller?**

Nonautomatic controllers have no pressure-sensing components. They may be started locally by way of the local start pushbutton or a wired remote pushbutton. An example of a nonautomatic controller is a pump supplying water to water cannons (monitor nozzles) on an oil-loading jetty. See the commentary to A.10.5.1(2).

2019 Stationary Fire Pumps and Standpipe Systems Handbook

10.5.1.4 A nonautomatic controller shall be actuated by manually initiated electrical means and by manually initiated mechanical means.

The electrical means is the local start pushbutton (switch) discussed in 10.5.3.1. The mechanical means is the emergency-run mechanical operator covered in 10.5.3.2.

**10.5.2 Automatic Controller.**

**10.5.2.1\* Water Pressure Control.**

Most fire protection sprinkler systems are pressurized. Normally a pressure maintenance (jockey) pump maintains the required system pressure against leaks. When the water demand exceeds the capacity of the jockey pump, the preset start pressure set-point of the fire pump controller(s) is finally reached, and that controller starts the fire pump(s). The controller can be set up to stop the pump manually or after a minimum running period provided the reset pressure set-point is reached.

See Exhibit I.10.13 for an example of a controller with a pressure transducer that uses a human machine interface (HMI) to set the start and reset pressures.

**FAQ**

**What is a set-point?**

A set-point is the setting of an adjustable or programmable means where an action is supposed to occur. It can be a turn-on or a turn-off point, a desired parametric value such as a room thermostat temperature setting. This can also be the set-pressure of a variable speed fire pump controller for which the controller regulates the pressure.

![](../images/chunk-007/6c214dd7f389ef2375e3672b17fcddd05f1e88992bb9285260c8e47506664baf.jpg)  
EXHIBIT I.10.13 Controller with Pressure Transducer and HMI. (Courtesy of Master Control Systems, Inc.)

A.10.5.2.1 Installation of the pressure sensing line between the discharge check valve and the control valve is necessary to facilitate isolation of the jockey pump controller (and sensing line) for maintenance without having to drain the entire system. [See Figure A.4.32(a) and Figure A.4.32(b).]

**10.5.2.1.1  Pressure-Sensing Device.**

10.5.2.1.1.1 A pressure-sensing device, either a pressure-actuated switch or electronic pressure sensor, having adjustable high- and low-calibrated set points shall be provided as part of the controller.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

In the 2003 edition of NFPA 20, this requirement read “. . . having independent high- and low-calibrated adjustments . . . .” This applied to the once ubiquitous Mercoid pressure switches that were in universal use for this purpose. The language was revised for the 2007 edition to clarify that the requirement was for the pressure-actuated switch to have individual, adjustable high- and low-pressure set-points. This change was made to accommodate the possibility of using adjustable differential pressure switches when mercury switches were being outlawed in various states. A non-mercury-type switch, which did have independent high and low set-point adjustments, was used by some manufacturers for a brief time. All these were replaced with pressure transducers. In the 2010 edition of NFPA 20, this requirement was revised to reflect current technology and practice in permitting the use of pressure transducers.

**N 10.5.2.1.1.2\* Water piping shall not be extended into the controller.**

Water connections inside the controller have been allowed in the past due to the overriding concern for security. Before electronic pressure sensors, a pressure switch on the outside of the controller could easily be tampered with and set to a point too low to start the fire pump. Now with the electronic sensors, they cannot be adjusted mechanically and can be monitored if disconnected, so pressure switches can now be placed on the outside of the controller without security concerns.

A.10.5.2.1.1.2 Water piping and associated devices could be attached to the outside of the controller.

10.5.2.1.1.3 For multistage multiport pumps, a dedicated pressure-sensing device as described in 10.5.2.1.1.1 shall be provided for each discharge port of the pump as part of the controller.

This requirement was part of the addition of multistage multiport pumps to the standard in the 2016 edition, providing requirements for the pressure-sensing arrangement. A pressure-responsive device enabling automatic operation of the fire pump is necessary for each discharge port of a multistage multiport fire pump. A pressure drop that requires starting of the fire pump may occur at only one of the discharge ports.-f130-4

10.5.2.1.1.4 For multistage multiport pumps, a dedicated pressure recorder as described in   
10.5.2.1.8.2 shall be provided for each discharge port of the pump as part of the controller.

This requirement was another part of the addition of multistage multiport pumps to the standard in the 2016 edition, providing requirements for the pressure-recording arrangement. Recording the pressure in each zone supplied by a multistage multiport pump is required since it is not known which discharge port will be providing water in the event of a fire.

10.5.2.1.1.5 The requirements of 10.5.2.1.1.1 and 10.5.2.1.1.3 shall not apply in a non-pressure-actuated controller, where the pressure-sensing device shall not be required.

10.5.2.1.2 There shall be no pressure snubber or restrictive orifice employed within the sensing device.

These devices have restrictive orifices much smaller than those installed in the pressure-sensing line upstream of the controller (4.32.4), so they are prohibited to avoid restrictions and/or obstructions that could prevent proper operation of the pressure switch (sensor). Restrictions of any type within the controller ahead of the pressure switch or pressure transducer are unnecessary in the critical starting path and would reduce the reliability of the fire pump controller.

10.5.2.1.3\* Where an electronic pressure sensor is used to automatically control fire pump operation, the fire pump controller shall monitor this electronic pressure sensor during automatic testing.

The purpose of monitoring an electronic pressure sensor is to detect whether the transducer, which converts pressure to an electrical signal, is measuring system pressure accurately. Pressure transducers, when connected to an appropriate electrical source and exposed to a pressure source, will produce an electrical output signal (voltage, current, or frequency) proportional to the pressure. Most transducers are designed to produce output that is linear with the applied pressure and independent of other system variables, the most important of these being temperature. Pressure transducers have a sensing element of constant area and respond to force applied to this area by the fluid pressure. This force deflects a diaphragm, bellows, or Bourdon tube. In turn, these deflections, strains, or tensions are converted to electrical outputs through a variety of different transduction methods.

![](../images/chunk-007/42aca59372d4eebbbab84be4ed845e2fac3d2c18d2e5560b4dd78108657d09d7.jpg)

**CLOSER LOOK**

**Pressure Transducers**

Pressure transducers are mechanical structures made from more than one material. See Exhibit I.10.14 and Exhibit I.10.15. Because of this, they respond not only to changes in pressure but to changes in temperature as well. These changes can afect both the zero and full-scale output of the transducer, regardless of its type. The phrase “temperature efect upon zero” refers to the change in output at constant pressure, as temperature is varied over a stated range. Extreme temperature fluctuations can change a transducer’s output signal even though pressure remains constant. Many other characteristics, such as linearity, hysteresis, and repeatability, help to determine the measurement accuracy of a pressure transducer. Additional and equally important factors include packaging, configuration, construction materials, and internal design.

A change in transducer accuracy is sometimes referred to as drift. A transducer that drifts downward will automatically cause the fire pump to start when it drifts below the start set-point or start pressure (often referred to as the cut-in pressure). A transducer that drifts upward could prevent the fire pump from starting if it drifts above the start set-point or start pressure. If this condition occurs, the transducer might not be able to sense a drop in pressure due to the opening of a sprinkler during a fire event. While downward drift results in unnecessary or nuisance starting of the fire pump, upward drift is clearly a hazard because the pump might not start when called on to do so in a fire event. Based on the function of an electronic pressure sensor to automatically control fire pump operation, and the critical need to maintain its measuring accuracy, it is essential that the fire pump controller monitor the transducer during automatic testing.

A.10.5.2.1.3 The purpose of monitoring the pressure transducer is to detect if a transducer has drifted upwardly from zero over time. A transducer that drifts downwardly will automatically cause the fire pump to start when it drifts below the start set point.

10.5.2.1.3.1\* Where the electronic pressure sensor reading exceeds 10 psi (0.68 bar) during any automatic pump start that was initiated by the solenoid drain valve, as required by 10.5.2.7.3, the controller shall activate a visual and audible alarm that can be silenced.

![](../images/chunk-007/735eab3b64a7d202cfad040bcd38838a5570d2fba034f4df13f2a28d70236f75.jpg)  
EXHIBIT I.10.14 Pressure Transducer Installed in a Fire Pump Controller. (Courtesy of Master Control Systems, Inc.)

![](../images/chunk-007/0e2e3f43112baf6547535eddfa15b347a35db9458d05aa78c9552ccdea8c228c.jpg)  
EXHIBIT I.10.15 Pressure Transducer. (Courtesy of Master Control Systems, Inc.)

The means of monitoring the pressure transducer during automatic testing and determining whether drift has occurred is described in 10.5.2.1.3.1. When the solenoid valve drain opens, which is the means to initiate automatic testing, it is expected that the restricting orifice in the pressure-sensing line will keep the pressure at the transducer near zero while the solenoid valve is open. During this time the system pressure being-f130-43e0-8b7f-041dc4ddd530} measured by the transducer is monitored. The measured value is compared to a simulated value of zero using software or other means. The comparison process allows for a tolerance of +10 psi (+0.68 bar). If the measured value is outside this range, the controller activates a visual and audible alarm indicating that the pressure transducer is malfunctioning and needs maintenance or replacement.

A.10.5.2.1.3.1 When the solenoid valve drain opens, the restricting orifice in the pressure sensing line will keep the pressure at the transducer near zero while the solenoid valve is open. This is the time when the transducer can be verified to be less than 10 psi.

Δ 10.5.2.1.3.2\* Where an electronic pressure sensor is used to control fire pump operation, the fire pump controller shall monitor and provide a signal for the following electronic pressure sensor conditions:

(1) Any time the electronic pressure sensor output is less than 10 percent of rated span or below its rated zero pressure output

(2) Any time the electronic pressure sensor reading is more than 10 percent above its rated full-scale output

The parameters specified in 10.5.2.1.3.2 provide the conditions for determining unacceptable performance when monitoring the pressure reading of a pressure transducer during an automatic pump start.

A.10.5.2.1.3.2 The purpose of monitoring the pressure reading from a pressure transducer is to detect and correct a transducer that is operating outside of the expected pressure range.

10.5.2.1.4 There shall be no valve or other restrictions within the controller ahead of the pressure-sensing device

Even more critical is to avoid any sort of valve, including solenoid valves, in the path to the pressure sensor, whether manual or automatic. These have the potential to inhibit or prevent operation of the pressure sensor, or switch, during a fire demand.

10.5.2.1.5 This pressure-sensing device shall be responsive to water pressure in the fire protection system.

10.5.2.1.6 The pressure-sensing device shall be capable of withstanding a momentary surge pressure of 400 psi (27.6 bar) or 133 percent of fire pump controller rated operating pressure, whichever is higher, without losing its accuracy.

Approval agency testing is necessary to verify compliance with this requirement. This requirement is important to prevent damage or alteration of the calibration of the pressure sensor or switch. This is particularly true when the system pressure is close to the full-scale pressure rating of the switch or sensor; there are always pressure surges or pressure spikes that occur in the normal operation of a sprinkler system.

10.5.2.1.7 Suitable provision shall be made for relieving pressure to the pressure-sensing device to allow testing of the operation of the controller and the pumping unit. [See Figure{7d1cf25d-f130-43e0-8b7f-041dc A.4.32(a) and Figure A.4.32(b).]

**FAQ**

How is a controller tested for responsiveness to a pressure drop in a nonfire situation?

Testing the controller for operation through the pressure-actuated switch is normally accomplished by opening a solenoid-operated or manual drain valve in the water supply line to the controller pressure switch. The flow through this valve drops the pressure across either one or both of the upstream restrictive orifices in the pressure-sensing line below the lower set-point of the pressure switch or sensor, which initiates the startand-run sequence for the fire pump motor. Using the solenoid-operated drain valve on the controller allows the controller to test the transducer as well as start the pump. This is recommended for weekly or monthly testing. With the manual valve, the upstream ¼ in. (6 mm) tee is used to attach a precision pressure gauge. The downstream ¼ in. (6 mm) tee allows modulating the flow in the pressure-sensing line to the pressure seen (sensed) by the controller. This is needed to test the start and stop pressure settings of the controller accurately during the annual test

10.5.2.1.8 Water pressure control shall be in accordance with 10.5.2.1.8.1 through 10.5.2.1.8.6.

10.5.2.1.8.1 Pressure -sensing element of the pressure-sensing device at the low adjustment setting shall initiate pump starting sequence (if pump is not already in operation).

10.5.2.1.8.2\* A pressure-recording device shall record the pressure in each fire pump controller pressure-sensing line at the input to the controller.

A.10.5.2.1.8.2 The pressure recorder should be able to record a pressure at least 150 percent of the pump discharge pressure under no-flow conditions. In a high-rise building, this requirement can exceed 400 psi (27.6 bar). This pressure recorder should be readable without opening the fire pump controller enclosure. This requirement does not mandate a separate recording device for each controller. A single multichannel recording device can serve multiple sensors. If the pressure recording device is integrated into the pressure controller, the pressure sensing element should be used to record system pressure.

FAQ

Why is a pressure recorder required?

Recorder data are useful for verifying that the required periodic pump testing has been occurring. More importantly, the data are a record of the performance of system pressure before, during, and after a fire event. This information is valuable to those conducting a fire investigation. See Exhibit I.10.16.

10.5.2.1.8.3 The pressure recorder shall be listed as part of the controller or shall be a separately listed unit installed to sense the pressure at the input of the controller.

Δ 10.5.2.1.8.4 The recorder shall be capable of storing events for at least 7 days.

In previous editions of NFPA 20, this requirement stated that the recorder must be capable of operating for at least 7 days without being reset or rewound. This language referred to the historic use of paper chart or strip chart recorders, and was intended to require that the recorder be able to record and store at least 7 days’ worth of data. This requirement has since been updated for the 2019 edition to reflect current technology. Modern controllers typically have enough onboard pressure recording memory to hold at least 1 week of pressure data. Certain recorders respond to changes in pressure rather than fixed-time interval recording. As a result, they provide far better detail during rapidly changing pressure events, such as a fire.

10.5.2.1.8.5 The pressure-sensing element of the recorder shall be capable of withstanding a momentary surge pressure of at least 400 psi (27.6 bar) or 133 percent of fire pump controller rated operating pressure, whichever is greater, without losing its accuracy.

![](../images/chunk-007/d33889dc694a3a3c0cfeb8b4b8f86b2353029d78b62c8cbaf2cf33c1e70d7946.jpg)

![](../images/chunk-007/8ee10cec8d3500c2fb54e3a448187f0d67547021f118338f1791cce19804e9d2.jpg)  
EXHIBIT I.10.16 Pressure Recorder (top) and USB Flash Drive Log Recorder (bottom). [(top) Courtesy of Clarke Fire Protection Products, Inc.; (bottom) Courtesy of Master Control Systems, Inc.]

Δ 10.5.2.1.8.6 For variable speed pressure limiting control, a 1⁄2 in. (12.7 mm) nominal size inside diameter pressure line shall be connected to the discharge piping at a point recommended by the variable speed control manufacturer. The connection shall be between the discharge check valve and the discharge control valve.

Δ 10.5.2.1.8.7 Access to the recorder data shall not require opening the controller nor require taking the controller out of service.

Accessing the recorder under this condition could expose personnel to a shock or arc flash hazard. Taking the controller out of service renders the fire pump inoperative, leaving the facility without fire protection. Today, accessing recorder data is done through a communication device mounted on the fire pump controller door or enclosure that allows data acquisition while the controller is in a fully operational state.

**10.5.2.2 Nonpressure Switch–Actuated Automatic Controller.**

10.5.2.2.1 Nonpressure switch–actuated automatic fire pump controllers shall commence the controller’s starting sequence by the automatic opening of a remote contact(s).

The device described in 10.5.2.2.1 is a “closed loop” control. The controller starts the pump when the remote contacts open or if there is a break in either of the two wires connecting the remote contact to the controller.

**10.5.2.2.2 The pressure switch shall not be required.**

10.5.2.2.3 There shall be no means capable of stopping the fire pump motor except those on the fire pump controller.

The standard was revised in the 2003 edition to allow an automatic controller to be actuated by means other than a pressure switch, although this had been common practice in nonpressurized systems such as deluge systems. In those systems, any deluge valve that opens causes electrical contacts to open to -f130-43e0-8b7f-041dc4ddd530} signal the fire pump controllers to start. Typical deluge systems consist of multiple fire pumps (commonly four to eight) and usually agent pumps such as foam pumps. These are all signaled to start when any set of deluge valve contacts opens.

This requirement prohibits external remote stop switches to prevent anyone from shutting down a running fire pump inadvertently. There is also the danger that the wiring to such a switch could either break or short and permanently disable the fire pump. If stopping it can be done only at the controller, it can also be restarted manually, if needed.

**10.5.2.3 Fire Protection Equipment Control.**

10.5.2.3.1 Where the pump supplies special water control equipment (deluge valves, dry pipe valves, etc.), it shall be permitted to start the motor before the pressure-actuated switch(es) would do so.

The control circuit of this special fire protection equipment is allowed to bypass the pressure-actuated switch of the controller. Note that many fire pumps supplying deluge systems are of the nonpressureactuated type. When they are pressure-actuated, it is usually because there are both wet and dry pipe sprinkler systems in the facility in addition to the deluge system area(s).

10.5.2.3.2 Under such conditions the controller shall be equipped to start the motor upon operation of the fire protection equipment.

10.5.2.3.3 Starting of the motor shall be initiated by the opening of the control circuit loop containing this fire protection equipment.

Initiating the controller’s starting sequence by opening the control circuit containing this special fire protection equipment allows the fire pump to start if breakage or disconnection of conductors occurs in this control circuit. See also the commentary to 10.5.2.2.1.

**10.5.2.4 Manual Electric Control at Remote Station.**

N 10.5.2.4.1 Where additional control stations for causing nonautomatic continuous operation of the pumping unit, independent of the pressure-actuated switch, are provided at locations remote from the controller, such stations shall not be operable to stop the motor, except as permitted by 10.5.2.4.2.

When additional control stations (start pushbuttons or switches) are used to initiate the controller’s starting sequence, the controller circuitry must be arranged to latch (lock onto) the start signal(s) from these stations so that they cannot cause the controller to shut down the fire pump motor. Stopping the motor from a remote location is undesirable because it is difficult to determine whether all fires have been extinguished. See also the commentary to 10.5.2.2.3.

N 10.5.2.4.2 A remote momentary station shall be permitted to include a remote stop as long as the remote station is installed within sight of the fire pump controller.

With the higher awareness of arc flash hazards, operators desire to be further away from the controllers when started. Remote start has always been allowed, but remote stop has not. To facilitate this, a momentary remote stop button has been allowed in the 2019 edition as long as the button is within sight of the controller. This in effect allows the manual start and stop pushbuttons on the controller to {7d1cf25d-f130-43e0-8b7f-041d be moved to a location away from the front of the controller.

**10.5.2.5 Sequence Starting of Pumps.**

See Exhibit I.10.17 for a diagram of fire pumps in series.

10.5.2.5.1 The controller for each unit of multiple pump units shall incorporate a sequential timing device to prevent any one driver from starting simultaneously with any other driver.

There are two main multiple pump systems: pumps in series and pumps in parallel. (A third type is parallel pumps in series.) For pumps in parallel, two common reasons requiring sequential starting of the pumps are the following:

1. To avoid excessive starting current demand and the resultant voltage drop

2. To reduce the hydraulic stress on the system

This second point is important for either deluge or other nonpressurized systems, or for systems where the pressure has dropped to or near zero and that have either a large demand or a significant amount of air in the system. Any of these three conditions results in a large flow (surge) of water — with its inherently large inertia — when that surge hits elbows and/or tees. The result is a large stress on the piping system.

![](../images/chunk-007/32b16f3d2f6e972204e43e586e240213c455c9f9f50c439d56fa7cece60465a2.jpg)  
EXHIBIT I.10.17 Fire Pumps in Series. (Courtesy of Stephan Laforest, Summit Sprinkler Design Services, Inc.)

10.5.2.5.2 Each pump supplying suction pressure to another pump shall be arranged to start within 10 seconds before the pump it supplies.

Some controller designs allow subsequent controllers to cancel the pressure demand signal if previous pumps have satisfied the flow demand and raised the system pressure enough to reset the pressure switch or sensor. Running pumps will run until they are stopped either manually, in the case of manual stop arrangement, or after the minimum running timer has timed out in a particular controller, if arranged for automatic stop.

Pumps in series require sequential starting to avoid starting and running a high- or mid-zone controller without adequate suction pressure from the pump(s) supplying said pump. If suction pressure is too low, the higher zone pump can cavitate. If there is no suction pressure, the pump will run dry and be ruined in short order. Hence, when a higher demand pump receives a demand, it must signal the pump feeding it to start, and so on. Some controller designs apply this “high-zone delay” to all start demand signals and not just pressure.

The 2010 edition of NFPA 20 added the maximum time interval for starting pumps in series to ensure adequate water flow — especially in high-rise buildings, where the ability of one pump to feed another is critical. Higher zone controllers must signal lower zone controllers electrically. The requirements for control wiring are in 695.14 of the NEC.

10.5.2.5.2.1 Starting of the motor shall be initiated by the opening of the control circuit loop containing this fire protection equipment.

10.5.2.5.3 If water requirements call for more than one pumping unit to operate, the units shall start at intervals of 5 to 10 seconds.

What is the starting sequence for a system of multiple pumps?   
Some installations require multiple pumps, such as in high-rise buildings, to deliver adequate water pressure to the sprinklers. Starting such pumps simultaneously is undesirable. There is no reason to start a pump unless adequate water supply is available on its suction side. The 5- to 10-second delay between pumping unit starts allows each pump supplying suction pressure to another pump to operate near or at full speed to provide an adequate water supply. If a leading pump driver fails to start, the operation of subsequent pumping units is imperative to deliver water to the fire-fighting system. See the commentary to 10.1.2.7 for more details on the starting sequence.

