10.5.2.5.4 Failure of a leading driver to start shall not prevent subsequent pumping units from starting.

Paragraph 10.5.2.5.4 provides another requirement that essentially sacrifices the pump in an effort to put out a fire, running the pump to destruction if necessary to avoid stopping the entire unit. While having an adequate suction supply is highly desirable, lack of suction is not allowed to prevent higher zones from starting but may delay the start. Generally, most pumps in a high-rise building are in the basement, and most are booster pumps; if a lower zone pump fails, there will still be some supply of water to the higher zone pump(s), especially because these pumps are required to have a bypass path around the pump in most cases per 4.16.4. The sprinkler system response to most fires consists of a small number of heads flowing water, resulting in reduced pressure and limited flow capacity but maintaining the possibility of effectively fighting a fire.

**10.5.2.6 External Circuits Connected to Controllers.**

10.5.2.6.1 External control circuits that extend outside the fire pump room shall be arranged so that failure of any external circuit (open, ground-fault, or short circuit) shall not prevent operation of pump(s) from all other internal or external means.

10.5.2.6.2 Breakage, disconnecting, shorting of the wires, ground fault, or loss of power to these circuits shall be permitted to cause continuous running of the fire pump but shall not prevent the controller(s) from starting the fire pump(s) due to causes other than these external circuits.

External control circuits that extend outside the fire pump room are vulnerable to damage. It is critical that any such damage not prevent the controller from starting the fire pump when the pump start sequence is initiated by other means, such as the pressure-actuated switch. Any failure of these external control circuits must be allowed to start and run the fire pump motor continuously.

10.5.2.6.3 All control conductors within the fire pump room that are not fault tolerant as described in 10.5.2.6.1 and 10.5.2.6.2 shall be protected against mechanical injury.  
![](../images/chunk-007/6fbeec2b54bf8929baafd74a1e282ae984a670f9187e71a374a1ae8ff02a9158.jpg)

**10.5.2.7 Automatic Testing.**

10.5.2.7.1 The controller equipment shall be arranged to automatically start, run, and shut down the motor at the minimum no-flow test frequency and duration required by NFPA 25.-f130-43e0-8b7f-041dc4ddd530}

This paragraph references NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems. Requiring the controller to automatically start, run, and shut down the motor at the minimum no-flow test frequency and duration required by NFPA 25 provides compliance with this standard and maximizes the reliability of the fire pump installation to operate correctly if a fire event occurs. This testing is also intended to monitor the accuracy of the pressure responsive device(s) in the fire pump controller.

10.5.2.7.2 Performance of the automatic testing shall be recorded as a pressure drop indication on the pressure recorder.

Performance of the automatic testing needs to be verified. As the automatic testing is initiated by the opening of a solenoid valve drain, which creates a pressure drop in the water supply, the easiest and most reliable way of verifying the existence of a pressure drop is through the pressure recorder.

10.5.2.7.3 A solenoid valve drain on the pressure control line shall be the initiating means.

Opening the solenoid drain valve will cause a pressure drop that will be sensed by the pressure-responsive device in the fire pump controller. The pressure-responsive device will respond to the pressure drop by causing the fire pump controller to start and run the fire pump automatically. See Exhibit I.10.18 for an example of a solenoid drain valve for testing with optional Y-strainer to help keep debris out of the solenoid.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

EXHIBIT I.10.18 Solenoid Drain Valve. (Courtesy of Master Control Systems, Inc.)

![](../images/chunk-007/18e3823c1e5af98bf1587ef73abbd28369c5f3fd6401821879713e5c8e7c177c.jpg)

10.5.2.7.4 In a non-pressure-actuated controller, the automatic testing shall be permitted to be initiated by a means other than a solenoid valve.

A non-pressure-actuated controller does not have a pressure-responsive device. A controller without such a device must employ another means to start and run the fire pump automatically. The means to do so is not specified by the standard.

10.5.2.7.5 A visible indicator and audible alarm shall be provided when the controller fails to{7d1cf25d-f130-43e0-8b7f-041dc start from the automatic mode.

The visible indicator and audible alarm provide a means to identify that the controller has failed to start automatically and run the motor at the minimum no-flow test frequency and duration required by NFPA 25.

**10.5.3 Nonautomatic Controller.**

**10.5.3.1 Manual Electric Control at Controller.**

10.5.3.1.1 There shall be a manually operated switch on the control panel so arranged that, when the motor is started manually, its operation cannot be affected by the pressure-actuated switch.

The manually operated switch referred to in 10.5.3.1.1 is normally a start pushbutton.

10.5.3.1.2 The arrangement shall also provide that the unit will remain in operation until manually shut down.

The manually operated switch is one method of testing the controller for proper operation. The switch can also be used to start the fire pump motor if a failure of the automatic starting circuitry occurs.

The requirement “until manually shut down” means that if a controller is equipped or arranged for automatic stop operation, it will not shut down the motor if started by the manually operated switch.

![](../images/chunk-007/fb69d3f9301e3bd1505f1101384606d8d3c2a73adf98c071c7f1e85bf406084b.jpg)

**10.5.3.2.1 The controller shall be equipped with an emergency-run handle or lever that operates to mechanically close the motor-circuit switching mechanism.**

The “manual mechanical operator,” as it is often called, pushes directly against the plunger of the motor -f130-43e0-8b7f-041dc4ddd530} contactor(s) to close the circuit to the motor, which causes the motor to run if it is able. In part winding and in both of the wye-delta starting-type controllers, the mechanical operator has a “balance beam” or similar mechanism for closing both of the two main motor contactors. All other schemes require only the main motor contactor to be energized.

To minimize damage to the contactors, most modern controllers have an electrical assist function to energize the contactor. This consists of a limit switch that activates partway through the operating travel of the mechanical operator handle. This provides the normal high-speed closing (and opening) of the contactors to avoid excessive arcing, pitting, corrosion, or even welding that can occur when the operator is used slowly.

While medium-voltage controllers incorporate either over-center (toggle) or spring-loaded mechanisms to ensure rapid actuation, low-voltage controllers typically use a simple mechanism to push the contactor plunger. This is why the handle should always be used rapidly and purposefully when either starting or stopping the motor.

See also the commentary to 9.4.2.

10.5.3.2.1.1 This handle or lever shall provide for nonautomatic continuous running operation of the motor(s), independent of any electric control circuits, magnets, or equivalent devices and independent of the pressure-activated control switch.

10.5.3.2.1.2 Means shall be incorporated for mechanically latching or holding the handle or lever for manual operation in the actuated position.

The purpose of the requirement in 10.5.3.2.1.2 is to keep the motor running without having to hold the handle in position. Some fire departments routinely engage this mechanism when they are fighting a building fire to minimize the possibility of an interruption of the water supply, especially since hose lines are usually involved. It would be extremely dangerous if, while using a hose line on the roof of a high-rise building, the water pressure was lost, then reapplied. In the past this has resulted in at least one fatality when someone was thrown off a roof as a result.

**10.5.3.2.1.3 The mechanical latching shall be designed to be automatic or manual.**

It is preferred and safer to use the controller’s circuit breaker (disconnecting means), rather than the emergency-run mechanical control, to stop the motor. When a controller has a burned-out coil or other problems that prevent the electrical assist from operating properly, some might choose — because the controller is out of service anyway — to use the circuit breaker for both starting and stopping the motor and might accomplish this by leaving the mechanical operator engaged or by engaging it before closing the breaker. However, doing so would leave the building without automatic fire protection, fire watch could be required, and prompt repair of the controller would, of course, be urgent.

10.5.3.2.2 The handle or lever shall be arranged to move in one direction only from the off position to the final position.

The requirement in 10.5.3.2.2 is intended to avoid handle or lever designs that use a gear shift–type operation.

10.5.3.2.3 The motor starter shall return automatically to the off position in case the operator releases the starter handle or lever in any position but the full running position.

The starter handle mechanism must be free-moving to allow the mechanism to return to the off posi-{7d1cf25d-f130-43e0-8b7f-041d tion when released by the operator.

10.5.3.2.4 The operating handle shall be marked or labeled as to function and operation.

**10.5.3.3 Manual Testing of Automatic Operation.**

10.5.3.3.1 The controller shall be arranged to manually start the motor by opening the solenoid valve drain when so initiated by the operator.

Requiring the controller to test its automatic operation when started manually maximizes the reliability of the fire pump installation to operate correctly if a fire event occurs. This testing is also intended to monitor the accuracy of the pressure-responsive device(s) in the fire pump controller. Opening the solenoid drain valve will cause a pressure drop that will be sensed by the pressure-responsive device in the fire pump controller. The pressure-responsive device will respond to the pressure drop by causing the fire pump controller to start automatically and run the fire pump.

10.5.3.3.2 For a non-pressure-actuated controller, the manual test shall be permitted to be initiated by a means other than a solenoid valve

A non-pressure-actuated controller does not have a pressure-responsive device. A controller without such a device must employ another means to manually start and run the fire pump. The means to do so is not specified by the standard.

10.5.4 Methods of Stopping. Shutdown shall be accomplished by the methods in   
10.5.4.1 and 10.5.4.2.

10.5.4.1 Manual. Manual shutdown shall be accomplished by operation of a pushbutton on the outside of the controller enclosure that, in the case of automatic controllers, shall return the controller to the full automatic position.

The manual shutdown means described in 10.5.4.1 is the stop pushbutton. In most designs, this button will stop the motor regardless of the start demand. If the motor was started by the start pushbutton, the stop pushbutton will stop the motor. If there is another demand, most designs will stop the motor while the pushbutton is pressed, but the controller will restart the motor when the pushbutton is released. In other types of designs, the controller will pause for the duration of the 2- to 3-second “restart delay.”

10.5.4.2 Automatic Shutdown After Automatic Start. Automatic shutdown shall not be permitted if starting and running causes are present.

Automatic shutdown is not allowed if a starting demand still exists while running the pump, even if the reason is not due to a fire event. Manual shutdown is required to stop the pump if starting and running causes are present. In this situation the personnel performing the manual shutdown are able to verify that the starting and running causes are not due to a fire event.

10.5.4.2.1 Automatic shutdown shall be permitted only in the following circumstances:

(1) \*During automatic testing in accordance with 10.5.2.7-f130-43e0-8b7f-041dc

(2) Where approved by the authority having jurisdiction

Paragraph 10.5.4.2.1 clarifies that automatic starting and shutdown are permitted for automatic testing purposes. However, the allowable testing must be performed in accordance with 10.5.2.7 or where approved by the authority having jurisdiction (AHJ). With this change most controllers will be required to be set for manual stop.

Δ A.10.5.4.2.1(1) Although the pump is allowed to start and stop automatically during churn testing, 4.3.1 requires qualified person(s) to be in the pump room to monitor conditions while the pump is running.

In the 2019 edition, 4.3.1 no longer requires personnel to go to the pump room when the pump is running. It now requires that “means shall be provided for qualified personnel to determine that the fire pump is operating in a satisfactory manner during pump operation.” However, best practice still dictates that an operator should go to the pump room whenever the pump is running since the controller and motor are designed to be sacrificial while running.

10.5.4.2.2 Where automatic shutdown after automatic start is permitted, a minimum run timer set for at least 10 minutes shall be used.

Setting the running period timer runs the pump for at least 10 minutes after an automatic start per 10.5.4.2.2. The running period prevents rapid stops and starts during small demands where the pump output pressure is high enough to reach the controller stop pressure set-point that would otherwise occur. This also allows the motor fan to cool the motor windings that warm up during every starting cycle.

**10.6 Controllers Rated in Excess of 600 V.**

Although NFPA 20 still refers to these controllers as “high-voltage” controllers (see 9.5.1.2), they are now considered “medium-voltage” controllers in the electrical industry. Listed units are available in voltages ranging from 1200 V ac up to 7200 V ac (1.2 Kv to 7.2 Kv). Using these controllers often eliminates the need for a separate transformer for the fire pump, along with the transformer primary overcurrent protection (OCP). Also, these controllers are available in much higher horsepower ratings than low-voltage units. These controllers are mostly full-voltage across-the-line (ATL) [direct-on-line (DOL)] starting types, although listed reduced-voltage primary or neutral reactor starting, and autotransformer starting units are available. Some designs allow reduced voltage starting even when using the emergencyrun mechanical means.

10.6.1 Control Equipment. Controllers rated in excess of 600 V shall comply with the requirements of Chapter 10, except as provided in 10.6.2 through 10.6.8.

**10.6.2 Provisions for Testing.**

10.6.2.1 The provisions of 10.3.4.3 shall not apply.

Paragraph 10.3.4.3 contains the provision for metering all three-phase voltages. Older designs had metering for only one-phase voltage and one line current. Full three-phase metering was introduced in 1993. Most modern controllers now provide full three-phase metering as standard.

10.6.2.2 An ammeter(s) shall be provided on the controller with a suitable means for reading the current in each phase.

10.6.2.3 An indicating voltmeter(s), deriving power of not more than 125 V from a transformer(s) connected to the high-voltage supply, shall also be provided with a suitable means for reading each phase voltage.

FAQ

How is voltage and current measured in these controllers without risk of electric shock? Measuring voltage and current within equipment operating in excess of 600 V poses a high risk of electric shock. Meters on the outside of the controller enclosure enable measuring voltage and current without such risk. The voltage at the voltmeter terminals must be provided through a stepdown transformer to isolate voltages in excess of 600 V from the controller enclosure and operator.

**10.6.3 Disconnecting Under Load.**

10.6.3.1 Provisions shall be made to prevent the isolating switch from being opened under load, except as permitted in 10.6.3.2.

Controllers in excess of 600 V are generally provided with an isolating switch that is not rated to interrupt current. In such cases the isolating switch must be prevented from being opened or closed when the contactor is closed by interlocking the contactor with the isolating switch. Although not rated to interrupt current, the isolating switch is generally tested to determine whether it is capable of making and breaking the current of the primary winding of the control power transformer. See 10.6.5.2. Note that the interlocking must be two-way to be effective; the isolating switch must not be allowed to open a load to avoid the arcing that would otherwise occur, or to close either on a fault or on the motor locked rotor current to avoid the arcing and possible welding that would otherwise occur if the main contactor is closed by such means as the emergency-run mechanical operator.

10.6.3.2 A load-break disconnecting means shall be permitted to be used in lieu of the isolating switch if the fault closing and interrupting ratings equal or exceed the requirements of the installation.  
![](../images/chunk-007/1dee3f9dd19776fd49bc289f75785fd6d48dd990b86709f5e1239ed7b238b1ff.jpg)  
10.6.4 Pressure-Actuated Switch Location. Special precautions shall be taken in locating the pressure-actuated switch called for in 10.5.2.1 to prevent any water leakage from coming in contact with high-voltage components.

Water leakage on high-voltage components in the controller can cause a risk of electric shock for someone coming in contact with the controller enclosure. The pressure-actuated switch (see Exhibit I.10.19) is normally located at the bottom of the enclosure and in a barriered compartment for controllers rated in excess of 600 V. Some designs put the pressure switch and/or pressure transducers in a separate enclosure with a sealed pass-through into the low-voltage compartment of the controller to minimize the chance of water mixing with electricity. Most controllers use “E”-rated fuses for the transformer primary protection.

**10.6.5 Low-Voltage Control Circuit.**

10.6.5.1 The low-voltage control circuit shall be supplied from the high-voltage source through a stepdown transformer(s) protected by high-voltage fuses in each primary line.

Low-voltage in this case means the control circuit operates at 600 V or less. Operating the control circuit at 600 V or less reduces the risk of electric shock for operators of equipment and maintenance personnel.

10.6.5.2 The transformer power supply shall be interrupted when the isolating switch is in the open position.

De-energizing the control circuit power prevents the contactor contacts from being closed by the operating coil of the contactor with the isolating switch open. This requirement supplements the interlocking mentioned in the commentary to 10.6.3.1 to prevent the isolating switch from operating under load. The contacts of the isolating switch are generally used to make and break only the current of the primary winding of the control power transformer or transformers.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-007/62865e9222fd6876b60662f373dbab85b7d653bbda0811e51296c09f7ab022a7.jpg)

EXHIBIT I.10.19 Pressure-

Actuated Switch.

10.6.5.3 The secondary of the transformer and control circuitry shall otherwise comply with   
10.3.5.

10.6.5.4 One secondary line of the high voltage transformer or transformers shall be grounded unless all control and operator devices are rated for use at the high (primary) voltage.{7d1cf25d-f130-43e0-8b7f-04

One secondary line of the transformer is normally grounded because control and operator devices are seldom rated for use at the high (primary) voltage.

10.6.5.5 Current Transformers. Unless rated at the incoming line voltage, the secondaries of all current transformers used in the high voltage path shall be grounded.

Unless the current transformer is rated for use at the incoming line (medium) voltage, the secondaries of all current transformers should be grounded to reduce the risk of electric shock to anyone who may come in contact with the fire pump controller. See also the commentary to 10.6.5.4.

**10.6.6 Indicators on Controller.**

10.6.6.1 Specifications for controllers rated in excess of 600 V shall differ from those in   
10.4.6.

While it has historically been true that controllers rated in excess of 600  V are subject to different specifications, most modern controllers are subject to basically the same specifications as low-voltage controllers.

10.6.6.2 A visible indicator shall be provided to indicate that power is available.

10.6.6.3 The current supply for the visible indicator shall come from the secondary of the control circuit transformer through resistors, if found necessary, or from a small-capacity stepdown transformer, which shall reduce the control transformer secondary voltage to that required for the visible indicator.

The voltage at the visible indicator must be provided through a stepdown transformer or similar means to isolate voltages in excess of 600 V from the controller enclosure and operator. Most modern controllers use low-voltage dc indicators, including LEDs and/or display panels similar to or the same as their low-voltage equivalents.

10.6.6.4 If the visible indicator is a pilot lamp, it shall be accessible for replacement.

10.6.7 Protection of Personnel from High Voltage. Necessary provisions shall be made, including such interlocks as might be needed, to protect personnel from accidental contact with high voltage.

Contact with equipment operating in excess of 600 V poses a high risk of electric shock. The equipment must be constructed such that high-voltage circuits are de-energized when the equipment enclosure is opened. Intentional grounding of the power circuits might be necessary to discharge any charge that remains on the motor circuitry and as extra protection against electrical shock or electrocution. Protection from contact with high-voltage circuits during operation of the equipment is also critical. Such protection includes the necessary means to isolate voltages in excess of 600 V from the controller enclosure and operator. For further information on electrical safety work practices, see NFPA 70E®, Electrical Safety in the Workplace®.

10.6.8 Disconnecting Means. A contactor in combination with current-limiting motor circuit fuses shall be permitted to be used in lieu of the circuit breaker (disconnecting means)-f130-43e0-8b7f-041dc4ddd530} required in 10.4.3.1 if all of the following requirements are met:

FAQ

Why is a contactor permitted to be used in place of a circuit breaker in a controller operating in excess of 600 V?

All modern controllers in excess of 600 V, unlike those rated 600 V or less, may be supplied with fuses that provide short-circuit protection and minimal locked rotor current protection. For this construction, closing on a short circuit will always be performed by the high-voltage contactor that is rated for such duty.

(1) Current-limiting motor circuit fuses shall be mounted in the enclosure between the isolating switch and the contactor and shall interrupt the short-circuit current available at the controller input terminals.

Listed controllers make use of “R” rated fuses for this purpose. These are “silver-sand” fuses. The elements are some number of perforated silver ribbons with the fuse body filled with special sand to absorb the arc and quickly extinguish them. The location of the fuses allows them to be replaced with de-energized fuseholders.

![](../images/chunk-007/d2cb91c5f3a1d7fd31c00ab80edf9b0c1273b3d19b25458459658eef84414764.jpg)  
10.6.9 Locked Rotor Overcurrent Protection.

10.6.9.1 Tripping of the locked rotor overcurrent device required by 10.4.4 shall be permitted{7d1cf25d-f130-43e0-8b7f-041dc to be accomplished by opening the motor contactor coil circuit(s) to drop out the contactor.

![](../images/chunk-007/78efa81f2a0c2c07cd42782c922e5d715578d674d29e5ec08098e03bf6286ab7.jpg)  
10.6.9.2 Means shall be provided to restore the controller to normal operation by an external manually reset device.

The requirement in 10.6.9.2 is a companion requirement to 10.6.8, which permits a contactor, in combination with current-limiting motor circuit fuses, to be used in place of the circuit breaker under certain circumstances. With controllers in excess of 600 V, a separate device to reset the locked rotor overcurrent protection (OCP) must be provided external to the controller enclosure. The typical means is a latching relay or circuit, which is reset with an external pushbutton.

![](../images/chunk-007/a01e526c5aa83c0e3a3805e048918e245b98eb63d3676408c53fd233f2ee55f7.jpg)

![](../images/chunk-007/a9477d0ea6a6b2c1bfe845808c2c0758f7967eb08f939695087892d38e729adb.jpg)

**10.6.10 Emergency-Run Mechanical Control at Controller.**

10.6.10.1 The controller shall comply with 10.5.3.2.1 and 10.5.3.2.2, except that the mechanical latching can be automatic.

10.6.10.2 Where the contactor is latched in, the locked rotor overcurrent protection of 10.4.4 shall not be required.

When the motor is started by the emergency-run mechanical control, the motor overload protection is rendered inoperative. In this situation, what protects the motor and the controller from overcurrent?   
The provision for latching in the contactor in 10.6.10.2 is a companion requirement to 10.6.9.1, which allows opening of the motor contactor coil circuit as a means of tripping the locked rotor overcurrent protection (OCP) device. With currently listed controllers, when the motor contactor is mechanically latched in by the emergencyrun mechanical operator, the motor overload protection is rendered inoperative. If an overload condition occurs at this time, the motor can only be de-energized by the opening of the fuses, which is allowed after 100 seconds at 600 percent of the full-load current rating of the motor. See 10.6.8(3).

**10.7 Limited Service Controllers.**

10.7.1 Limitations. Limited service controllers consisting of automatic controllers for across-the-line starting of squirrel-cage motors of 30 hp or less, 600 V or less, shall be permitted to be installed where such use is acceptable to the authority having jurisdiction.

FAQ

10.7.2 Requirements. The provisions of Sections 10.1 through 10.5 shall apply, unless specifically addressed in 10.8.2.1 through 10.8.2.3.

10.7.2.1 In lieu of 10.1.2.5.1, each controller shall be marked “Limited Service Controller” and shall show plainly the name of the manufacturer, the identifying designation, the maximum operating pressure, the enclosure type designation, and the complete electrical rating.

Editions of NFPA 20 before 2013 allowed the use of an inverse time nonadjustable circuit breaker having a standard rating between 150 percent and 250 percent of the motor full-load current in place of 10.4.3.3.1 and 10.4.4. The breakers used were typically thermal-magnetic circuit breakers. The 2013 edition of this standard eliminated this exemption; limited service controllers must now have the same circuit breaker and overcurrent characteristics as do full-service controllers. As a result, the main difference between limited service units and full-service controllers is the absence of the separate isolating switch. This change was made to better match the motor protection provided with full-service controllers. The motor protection characteristics (current-time curve) of limited service controllers had wider variation than full-service units.

10.7.2.2 The controller shall have a short-circuit current rating not less than 10,000 A.

10.7.2.3 The manually operated isolating switch specified in 10.4.2 shall not be required.

**10.8\* Power Transfer for Alternate Power Supply.**

A.10.8 Typical fire pump controller and transfer switch arrangements are shown in Figure A.10.8. Other configurations can also be acceptable.

Figure A.10.8 was revised for the 2013 edition; one of the changes was to add a schematic diagram showing the emergency source of the combination fire pump controller and power transfer switch unit being fed by an upstream transfer switch. This combination unit, often used in hospitals and high-rise {7d1cf25d-f130-43e0-8b7f-041d buildings in U.S. cities, is commonly referred to as an “emergency bus” installation because the emergency bus is normally powered by a utility supply with a standby generator backup. This feed may be from the building’s normal utility supply or from a separate utility supply, depending on the project specifications, local codes, or the authority having jurisdiction (AHJ). As a result, the combination fire pump controller emergency side circuitry will normally be energized as if it were a “dual utility” application. However, the generator’s engine start contacts should still be wired to the generator to start it on failure of the normal power source, independent of any other such start signals on the premises.

**10.8.1 General.**

10.8.1.1 Where required by the authority having jurisdiction or to meet the requirements of 9.3.2 where an on-site electrical power transfer device is used for power source selection, such switch shall comply with the provisions of Section 10.8 as well as Sections 10.1, 10.2, and 10.3 and 10.4.1.

A transfer switch is used when the normal power source is unreliable (see Exhibit I.10.20). The function of the transfer switch is to transfer the fire pump motor to an alternate source of power when the power from the normal source is interrupted.

![](../images/chunk-007/355b8f54de76c71f44bb4e107dd632613001c5fe084ec96af4dc0e045894cf20.jpg)  
Δ FIGURE A.10.8 Typical Fire Pump Controller and Transfer Switch Arrangements.

![](../images/chunk-007/daf9902d07ab6b96f96051c4fdba50892b03db34723b9c221ad7c324cedabdd0.jpg)

EXHIBIT I.10.20 Transfer Switch.

10.8.1.2 Manual transfer switches shall not be used to transfer power between the normal supply and the alternate supply to the fire pump controller.

All transfer switches used in fire pump applications must be of the automatic type.

10.8.1.3 No remote device(s) shall be installed that will prevent automatic operation of the transfer switch.

The installation of any device (e.g., remote sensing) that inhibits the operation of the transfer switch reduces the reliability of the transfer operation from the normal to the alternate source of power.

**10.8.2\* Fire Pump Controller and Transfer Switch Arrangements.**

A.10.8.2 The compartmentalization or separation is to prevent propagation of a fault in one compartment to the source in the other compartment.

10.8.2.1 Arrangement I (Listed Combination Fire Pump Controller and Power Transfer Switch).

10.8.2.1.1 Self-Contained Power Switching Assembly. Where the power transfer switch consists of a self-contained power switching assembly, such assembly shall be housed in a barriered compartment of the fire pump controller or in a separate enclosure attached to the controller and marked “Fire Pump Power Transfer Switch.”

**10.8.2.1.2.2 The isolating switch shall be suitable for the available short circuit of the alternate source.**

This type of arrangement is listed as one assembly, a fire pump controller, although the enclosure contains both a fire pump controller and a transfer switch. The compartment or enclosure housing the fire pump controller is marked “Fire Pump Controller,” and the portion containing the transfer switch is marked accordingly.

**10.8.2.1.2 Isolating Switch.**

10.8.2.1.2.1 An isolating switch, complying with 10.4.2, located within the power transfer switch enclosure or compartment shall be provided ahead of the alternate input terminals of the transfer switch.

The isolating switch, connected to the alternate power source terminals of the transfer switch, provides for disconnection of the alternate power source from the transfer switch and components in the fire pump controller for maintenance and repair. This alternate power could be from one of the following sources:

1. A standby generator

2. An emergency bus

3. A second utility

When the generator engine start terminals are wired, this switch should be opened before either the normal source circuit breaker or the normal source isolating switch to keep the controller from signaling the generator to start.

Transfer switches may have different short-circuit ratings on the normal and alternate sources. This situation is typical when the transfer switch alternate source is a premises-owned generator. The normal source is usually a utility source, and the available short-circuit current at the normal source terminals -f130-43e0-8b7f-041dc4ddd530} of the transfer switch would be somewhat or significantly higher than the available short-circuit current at the alternate source terminals.

10.8.2.1.3 Circuit Breaker. The transfer switch emergency side shall be provided with a circuit breaker complying with 10.4.3 and 10.4.4.

The 2010 edition of NFPA 20 added the requirement for the transfer switch emergency source side to be equipped with a circuit breaker and an isolation switch. Previous editions of NFPA 20 included a requirement for this circuit breaker only if the alternate source was supplied by a generator with a capacity that exceeded 225 percent of the fire pump motor’s rated full-load current, by an emergency bus or by a second utility source.

There have been numerous cases of units being supplied by a second utility, but this was unknown to the manufacturer because the units were ordered as standard, normal source only, circuit breaker types. Note that the second, emergency source circuit breaker, used to be an option. Several controllers have been severely damaged by installation faults when they were connected to a second utility source and missing the necessary second circuit breaker. See also the commentary to 10.4.2.1.3 regarding short-circuit ratings.

![](../images/chunk-007/c0ee189c6ce14a821ca282a9a995e0493b0c5d340ebcdfbe04c11fb96c46ec7a.jpg)

10.8.2.1.4 Cautionary Marking. The fire pump controller and transfer switch (see 10.8.2.1) shall each have a cautionary marking to indicate that the isolation switch for both the controller and the transfer switch is opened before servicing the controller, transfer switch, or motor.

10.8.2.1.5 Turning off the normal source isolating switch or the normal source circuit breaker shall not inhibit the transfer switch from operating as required by 10.8.3.6.1 through 10.8.3.6.4.

**Δ 10.8.2.2 Arrangement II (Individually Listed Fire Pump Controller and Power Transfer Switch). The following shall be provided:**

(1) A fire pump controller power transfer switch complying with Sections 9.6 and 10.8 and a fire pump controller shall be provided. The overcurrent protection required by 10.8.2.2(2) and the isolating switch required by 10.8.2.2(3) shall be permitted to be provided in a separate enclosure upstream of the transfer switch.

FAQ

What is meant by the term separately mounted fire pump transfer switch?

The “power transfer switch” described in this arrangement is commonly referred to as a separately mounted fire pump transfer switch and is not part of the fire pump controller. These are installed upstream electrically{7d1cf25d-f130-43e0-8b7f-041d from a “single-source” (nontransfer switch combination) fire pump controller.

The overcurrent protection (OCP) required by 10.8.2.2(2) and the isolating switch required by 10.8.2.2(4) do not need to be installed in the same enclosure that houses the fire pump transfer switch. A listed fire pump power transfer switch assembly may be provided with or without the required OCP and isolating switch. If the fire pump controller and fire pump power transfer switch are provided as separate devices, as in Arrangement II, and the fire pump power transfer switch assembly is not provided with OCP and an isolating switch, the OCP and isolating switch must be provided as additional equipment. They would be installed in a separate enclosure on the line side of the fire pump power transfer switch assembly. An OCP device and isolating switch are required for both the normal and alternate source inputs to the fire pump power transfer switch assembly. Figure A.10.8 shows the correct installation of equipment in a fire pump installation using Arrangement II.

**(2) The transfer switch overcurrent protection for both the normal and alternate sources shall comply with 9.2.3.4 or 9.2.3.4.1.**

This clause used to require an isolating switch — or service disconnect where required — ahead of the normal input terminals of the transfer switch. This was changed to align with the 2010 revisions to Arrangement I by adding the requirement for overcurrent protection (OCP) in both the normal and the emergency (alternate) sources. Currently, these may or may not be part of the power transfer switch unit.

(3) An instantaneous trip circuit breaker shall be permitted in lieu of the overcurrent devices specified in 10.8.2.2(2) provided it is part of a transfer switch assembly listed for fire pump service and complies with 9.2.3.4.1.

An instantaneous trip circuit breaker is permitted as a substitute for the overcurrent devices in 10.8.2.2(2). Those overcurrent devices are branch circuit protective devices — either class-rated fuses or an inverse-time, thermal magnetic circuit breaker. An instantaneous trip circuit breaker is not a branch circuit protective device; it only provides short-circuit and ground-fault protection. However, it is suitable for use in a fire pump motor circuit due to the characteristics of the requirements that define overcurrent protection (OCP) for a fire pump motor circuit.

One of the unique requirements is that the overload protective device in the fire pump controller is the only protective device in the fire pump motor circuit that is allowed to open the circuit when the fire pump motor is drawing locked rotor current, the maximum overload current that can occur in this circuit. Under this condition an instantaneous trip circuit breaker need only provide short-circuit and ground-fault protection. Overload protection for the conductors for the line and load conductors of the instantaneous trip circuit breaker would be provided by the overload protective device in the fire pump controller as the instantaneous trip circuit breaker is dedicated to serving the fire pump load.

An instantaneous trip circuit breaker must comply with the OCP requirements in 9.2.3.4.1. Compliance is assured by requiring the instantaneous trip circuit breaker to be part of a transfer switch assembly listed for fire pump service. The listing of the assembly would demonstrate that it has been evaluated to verify compliance with 9.2.3.4.1.

(4) An isolating switch ahead of the alternate source input terminals of the transfer switch shall meet the following requirements:

(a)  The isolating switch shall be externally operable and lockable in both the closed and the open position.

Switches used for isolation and disconnect are normally required to be lockable in the “off” or “closed” position. This requirement allows maintenance personnel to lock a switch in the off position while working on equipment connected to the supply side of the switch. This ensures that this equipment -f130-43e0-8b7f-041dc4ddd530} will be in an electrically safe condition for the maintenance personnel while the maintenance is performed. Locking the switch prevents inadvertent closure of the switch when maintenance personnel are unable to monitor it. This includes situations where the switch, although near the equipment being serviced, is not within sight of the work area, and where the switch is remote from the work area, such as in another room or building.

Unlike most switches used for isolation and disconnect, the isolation switch specified in 10.8.2.2(4) is required to be lockable in the closed position as well as the open position. This is necessary as this switch may be located outside the pump room at any point in the circuit from the alternate input terminals of the transfer switch to the alternate source of supply. It is critical to maintain continuity of this circuit so that the alternate source of power is available if it is needed. Opening this switch should be performed only by authorized personnel who are aware of the consequences of disabling the alternate source of supply and who have a valid reason to do so. A switch that is lockable provides a means to restrict its operation to authorized personnel only.

(b)  A placard shall be externally installed on the isolating switch stating “Fire Pump Isolating Switch,” with letters at least 1 in. (25 mm) in height.

(c) A placard shall be placed adjacent to the fire pump controller stating the location of the isolating switch and the location of the key (if the isolating switch is locked).

(d)  The isolating switch shall be supervised by one of the following methods to indicate when it is not closed:

i.  Central station, proprietary, or remote station signal service

ii.  Local signaling service that will cause the sounding of an audible signal at a constantly attended point

iii.  Locking the isolating switch closed

iv. Sealing of isolating switches and approved weekly recorded inspections where isolating switches are located within fenced enclosures or in buildings under the control of the owner

(e) This supervision shall operate an audible and visible signal on the transfer switch and permit monitoring at a remote point, where required.

**FAQ**

**Are special requirements given for the isolating switch ahead of the alternate source input terminals on a separately mounted fire pump transfer switch?**

The requirements in 10.8.2.2(4) are similar to those applied to the remote disconnecting means permitted in 9.2.3. These additional requirements are necessary for the alternate source isolating switch provided for the separately mounted transfer switch, as this isolating switch may be remote from the fire pump controller and not readily accessible.

**(5) The isolation switch shall not have short-circuit or overcurrent protection as part of the switching mechanism of the isolating switch.**

The only function of the isolation switch specified in 10.8.2.2(4) is to disconnect and isolate the transfer switch from the alternate power. Permitting this switch to incorporate a short-circuit and/or overcurrent protection (OCP) function would add another point in the fire pump motor circuit where automatic disconnection of the power supply to the motor could occur. Automatic disconnection when a motor overload condition occurs is to be performed only by the overload protection in the fire pump controller. This allows the fire pump controller to be the sole location where a motor overload condi-{7d1cf25d-f130-43e0-8b7f-041d tion can be detected, cause the motor to be disconnected from the source of supply, and allow an attempt to restart the motor. Permitting such actions at additional locations in the fire pump circuit would reduce the chances of keeping the fire pump operational when the motor is experiencing an overload condition.

A similar situation exists when a short-circuit condition occurs at the motor or in the conductors from the fire pump controller to the motor. Automatic disconnection when this short-circuit condition occurs is to be performed only by the circuit breaker in the fire pump controller. A short circuit occurring in the equipment or conductors upstream of the fire pump controller may not be detected by the circuit breaker in the fire pump controller.

Protection for short-circuit conditions of this type is provided by protective devices installed upstream of the fire pump controller where these protective devices are permitted by NFPA 20 or NFPA 70.

**(6) The transfer switch shall be the delayed transition type with a maximum delay time of 3 seconds.**

Preventing higher than normal in-rush currents when transferring the fire pump motor from one source to the other is required by 10.8.3.10. For Arrangement I applications, this is accomplished by opening the motor contactor long enough to allow the motor to reduce its speed to a point where reclosing the contactor and re-energizing the motor would not result in higher than normal in-rush currents. A high in-rush current occurs because of residual electromotive force of the motor colliding with the source voltage.

For Arrangement II applications, the transfer switch is separate from the fire pump controller. As such, coordinating the transfer switch with the fire pump controller to cause the motor contactor to open for the required time when transferring the fire pump motor from one source to the other may be difficult. To eliminate the need for such coordination, the transfer switch in Arrangement II applications must be able to prevent higher than normal in-rush currents that are independent of the fire pump controller. To do this, the transfer switch must pause the transition from one source to the other with a maximum delay time of 3 seconds. This delayed operation will disconnect the motor from its supply long enough for the motor to reduce its speed to a point where reconnecting the motor to a source of supply will not result in higher than normal in-rush currents. A maximum delay of 3 seconds is sufficient to provide the necessary speed reduction to minimize the in-rush current.

10.8.2.3 Transfer Switch. Each fire pump shall have its own dedicated transfer switch(es) where a transfer switch(es) is required.  
![](../images/chunk-007/744fffd313a2a226cd762be4c26e5bc4e015b5b09cc5a6090e6c90d21d9ec642.jpg)

**10.8.3 Power Transfer Switch Requirements.**

10.8.3.1 Listing. The power transfer switch shall be specifically listed for fire pump service.

10.8.3.2  Suitability. The power transfer switch shall be suitable for the available short-circuit currents at the transfer switch normal and alternate input terminals.

The suitability requirement in 10.8.3.2 is crucial for both personnel safety and fire protection reliability. If the upstream protection is per 9.2.3.4 as allowed by 10.8.2.2(2), the protection must hold a motor locked rotor indefinitely. This affects the size of the transfer switch. The minimum amp size (rating) of the transfer switch is given in 10.8.3.4. However, the listing requirements for short-circuit current rating of transfer switches is a function of the overcurrent protection OCP installed ahead of both sides (inputs) to the switch. When the OCP is sized to at least 600 percent of motor full-load amperes (FLA), the switch must almost always be increased in size to coordinate with this OCP size (rating).

10.8.3.3 Electrically Operated and Mechanically Held. The power transfer switch shall be electrically operated and mechanically held.

This eliminates contactor-type transfer switches or schemes that do not include a mechanical latching mechanism.

10.8.3.4 Ampere Rating. The power transfer switch shall have an ampere rating not less than 115 percent of the motor full-load current and shall also be suitable for switching the motor locked rotor current.

**10.8.3.5 Manual Means of Operation.**

The safest means to transfer power in a pump controller manually is to de-energize both sides of the transfer switch before opening the door(s) to manually transfer the switch, then close the door(s) before re-energizing the switch. Depending on which source is available and what the voltage is, the transfer switch could immediately switch back to its former position, which is why the doors should first be closed.

10.8.3.5.1 A means for safe manual (nonelectrical) operation of the power transfer switch shall be provided.

10.8.3.5.2 This manual means shall not be required to be externally operable.

**10.8.3.6 Undervoltage- and Phase-Sensing Devices.**

10.8.3.6.1 The power transfer switch shall be provided with undervoltage-sensing devices to monitor all ungrounded lines of the normal power source.

10.8.3.6.2 Where the voltage on any phase of the normal source falls below 85 percent of motor-rated voltage, the power transfer switch shall automatically initiate starting of the standby generator, if provided and not running, and initiate transfer to the alternate source.

The 85 percent value allows adequate voltage for the motor to start on normal power. If the voltage is below this for a few seconds, typically 3 seconds, the generator will be started. Note that the generator is started when normal power is lost, whether there is a demand for the pump or not, because the controller needs its nominal power in order to monitor the pressure sensor and any other starting demand signals.

10.8.3.6.3 Where the voltage on all phases of the normal source returns to within acceptable limits, the fire pump controller shall be permitted to be retransferred to the normal source.

10.8.3.6.4 Phase reversal of the normal source power (see 10.4.6.2) shall cause a simulated normal source power failure upon sensing phase reversal.

This requirement also applies to an Arrangement II-type installation and is often overlooked.

10.8.3.6.5 For Arrangement II Units, the sensing of voltage described in 10.8.3.6.2 shall be permitted at the input to the power transfer switch instead of at the load terminals of the fire pump controller circuit breaker.

Voltage sensing for Arrangement II transfer switches may occur in or above the transfer switches rather than within the downstream fire pump controller.

10.8.3.7 Voltage- and Frequency-Sensing Devices. Unless the requirements of 10.8.3.7.3 are met, the requirements of 10.8.3.7.1 and 10.8.3.7.2 shall apply.

10.8.3.7.1 Voltage- and frequency-sensing devices shall be provided to monitor at least one ungrounded conductor of the alternate power source.

Note that this requirement for frequency-sensing devices also applies to installations where the emergency (alternate) source is provided by an emergency bus because the transfer switch still has to signal the generator engine to start, regardless of any other start signals wired to the generator. The presumption is that these other start signals could be inoperative, defective, or disabled, and the fire pump system must stand on its own.

10.8.3.7.2 Transfer to the alternate source shall be inhibited until there is adequate voltage and frequency to serve the fire pump load.

The ability to transfer to the alternate source is important for at least the following two reasons:   
1. The generator needs to come up to speed and voltage before the fire pump motor load is applied. In most installations, the fire pump or pumps are the largest load on the generator.   
2. The voltage and frequency need to be reasonably close to the nominal (expected) values, provide adequate starting torque, and not draw excessive running current due to inadequate voltage. Also, the pump running speed is directly proportional to the frequency supplied by the generator.

10.8.3.7.3 Where the fire pump controller is marked to indicate that the alternate source is provided by a second utility power source, the requirements of 10.8.3.7.1 and 10.8.3.7.2 shall not apply, and undervoltage-sensing devices shall monitor all ungrounded conductors in lieu of a frequency-sensing device.

10.8.3.8 Visible Indicators. Two visible indicators shall be provided to externally indicate the power source to which the fire pump controller is connected.

10.8.3.9 Retransfer.

10.8.3.9.1 Means shall be provided to delay retransfer from the alternate power source to the normal source until the normal source is stabilized.

![](../images/chunk-007/14d34cbd0293a784336128e3e8ededc1fc3d4b0335ab6efe0fd12493729f28eb.jpg)  
10.8.3.9.2 This time delay shall be automatically bypassed if the alternate source fails.

If the alternate source fails during the period in which the transfer switch is attempting to return to the normal power source, it is important to continue driving the fire pump even if the normal power source does not have adequate voltage and frequency to serve the fire pump load.

10.8.3.10 In-Rush Currents. Means shall be provided to prevent higher than normal in-rush currents when transferring the fire pump motor from one source to the other.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

10.8.3.10.1 The use of an “in-phase monitor” to comply with the requirements of 10.8.3.10 shall be prohibited.

The following are two reasons for this prohibition:

1. No such monitor can keep up with the rapid spin-down of a centrifugal pump due to its very low inertia and its minimum horsepower demand.

2. The resulting time delay simply prolongs the time when there is no fire water. In most cases, the in-phase monitor will time out and unlock the action of the switch at some point, but this is only a supposition; the situation becomes even more complex when multiple generators are involved.

**Δ 10.8.3.10.2 The use of an intentional delay via an open neutral position of the transfer switch to comply with the requirements of 10.8.3.10 shall be permitted.**

The use of an intentional delay between sources was first prohibited in the 2013 edition of NFPA 20. In the 2016 edition, it was allowed only in Arrangement II installations. Now in the 2019 edition, it is allowed for all installations. These devices are listed and are permitted to be used. The use of intentional delay between sources controls the in-rush current concerns identified in 10.8.3.10. When transfer is required, the source connected through the transfer switch to the load is opened. Then, after a time delay not exceeding 3 seconds, the other source is connected through the transfer switch to the load, resulting in a period of time where there is no power to the pump controller. This provides enough time for the motor to reduce its speed to a point where re-energizing the motor would not result in higher than normal in-rush currents.

10.8.3.11\* Overcurrent Protection. The power transfer switch shall not have short circuit or overcurrent protection as part of the switching mechanism of the transfer switch.

FAQ

**Why are fire pump transfer switches not allowed to have integral overcurrent protection?**

If an overcurrent condition exists in the fire pump branch circuit, only the circuit breaker in the fire pump controller is permitted to operate to interrupt the overcurrent. Because of the special characteristics of this circuit breaker per 10.4.3.3, and associated locked rotor overcurrent protection (OCP) per 10.4.4, any short circuit or OCP integral to the transfer switch could render the fire pump inoperable in conditions where its operation is critical and it otherwise should be allowed to operate.

A.10.8.3.11 Internal protection refers to any tripping elements contained within the switching mechanism of the transfer switch. This is to prevent a switching mechanism from inhibiting transfer of power.

**10.8.3.12 Additional Requirements. The following shall be provided:**

(1) A device to delay starting of the alternate source generator to prevent nuisance starting in the event of momentary dips and interruptions of the normal source

(2) A circuit loop to the alternate source generator whereby either the opening or closing of the circuit will start the alternate source generator (when commanded by the power transfer switch) (see 10.8.3.6)

(3) A means to prevent sending of the signal for starting of the alternate source generator when commanded by the power transfer switch, if the alternate isolating switch or the alternate circuit breaker is in the open or tripped position

Δ 10.8.3.12.1 The alternate isolating switch and the alternate circuit breaker shall be monitored to indicate when one of them is in the open or tripped position, as specified in 10.8.3.12(3).

If either of these devices is open, there is no emergency power available. Previous editions of NFPA 20 included an exception to the requirement in 10.8.3.12.1 that monitoring of both the alternate isolating switch and alternate circuit breaker was not required if they were interlocked. In the 2010 edition of NFPA 20, this exception was deleted because either the switch or the breaker or both may be tripped instead of simply being turned off (opened). Hence, there would be no warning of either a tripped or a manually opened breaker on the alternate side without this monitoring.

10.8.3.12.2 Supervision shall operate an audible and visible signal on the fire pump controller/automatic transfer switch combination and permit monitoring at a remote point where required.

10.8.3.13 Momentary Test Switch. A momentary test switch, externally operable, shall be provided on the enclosure that will simulate a normal power source failure.

Note that some of the pushbutton switches referred to in this section need to be held for a few seconds until the transfer occurs.

10.8.3.14 Remote Indication. Auxiliary open or closed contacts mechanically operated by the fire pump power transfer switch mechanism shall be provided for remote indication in accordance with 10.4.8.

The remote indication requirement in 10.4.8 states that where two sources of power are supplied to meet the requirements of 9.3.2, controllers with transfer switches or separately mounted power transfer switches must be equipped with contacts (open or closed) to operate circuits for the condition where the alternate source is the source supplying power to the controller.

**10.9 Controllers for Additive Pump Motors.**

![](../images/chunk-007/08de0420a4a26f40af37a4575db270244edbfa4e74627cc78713e2a04d74f8ae.jpg)

10.9.1 Control Equipment. Controllers for additive pump motors shall comply with the requirements of Sections 10.1 through 10.5 (and Section 10.8, where required) unless specifically addressed in 10.9.2 through 10.9.5.

10.9.2 Automatic Starting. In lieu of the pressure-actuated switch described in 10.5.2.1, automatic starting shall be capable of being accomplished by the automatic opening of a closed circuit loop containing this fire protection equipment.

Controllers for additive pump motors are generally started by remote means and conditions other than a drop in water pressure due to a sprinkler system activation. The closed circuit loop ensures that the pump will start even if a failure of the starting circuit and/or starting circuit components exists.

![](../images/chunk-007/180e3f78ad41b92353b1003b3e5cb8b65435da783aa530274b0b7935e9c526ad.jpg)

**10.9.5 Marking. The controller shall be marked “Additive Pump Controller.”**

**10.10\* Controllers with Variable Speed Pressure Limiting Control or Variable Speed Suction Limiting Control.**

Section 10.10 was added to NFPA 20 in the 2007 edition. These added requirements reflect the latest technology in fire suppression systems to control the speed of the motor so the discharge pressure of the fire pump is maintained at the “set pressure.” In the 2010 edition of NFPA 20, this section was expanded to include variable speed suction-limiting control systems. These speed control systems are used to maintain a minimum positive suction pressure at the pump inlet by reducing the pump driver speed from rated speed while monitoring pressure in the suction piping through a sensing line. These controllers are, in fact, two controllers: a full-service full-speed controller (the bypass path) and a variable speed controller, both of which are rated for continuous duty.

A.10.10 See Figure A.10.10.

![](../images/chunk-007/e7874a4d22073319ecbbcb7f090a99090e94cb2f426b872e24063599b71ba4d4.jpg)  
FIGURE A.10.10 Variable Speed Pressure Limiting Control.

**10.10.1 Control Equipment.**

See Exhibit I.10.21 for a typical variable speed pressure limiting fire pump controller with key components identified.

10.10.1.1 Controllers equipped with variable speed pressure limiting control or variable speed suction limiting control shall comply with the requirements of Chapter 10, except as provided in 10.10.1 through 10.10.11.

When are controllers equipped with variable speed pressure limiting control used? Controllers equipped with variable speed pressure limiting control are used in systems where overpressurizing the piping, fittings, connection points, and/or sprinklers could result in damage to one or more of these components. See Exhibit I.10.22 for a controller equipped with variable speed pressure limiting control.

10.10.1.2 Controllers with variable speed pressure limiting control or variable speed suction limiting control shall be listed for fire service.

10.10.1.3 The variable speed pressure limiting control or variable speed suction limiting control shall have a horsepower rating at least equal to the motor horsepower or, where rated in amperes, shall have an ampere rating not less than the motor full-load current.

Some variable speed drives specify their ratings in amperes. Therefore, an allowance is made for those devices. Note that these variable speed units are variously known as variable speed drives (VFD), adjustable speed drives (ASD), and variations such as AFD and VSD. Most manufacturers make use of listed units in their variable speed controllers.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-007/ac94551997b1a44648fd3c5bb560e2f618e90bba3edb35ecfbc47ac311be60b7.jpg)  
EXHIBIT I.10.21 Variable Speed Pressure Limiting Fire Pump Controller. (Courtesy of Master Control Systems, Inc.)

N 10.10.1.3.1 The current rating of the variable frequency drive (VFD) shall not be exceeded when operating in the motor service factor.

In 9.5.2.2(2), motors for inverter duty can now be listed up to a 1.15 service factor for fire protection use, but the rating of the variable frequency drive (VFD) must still not be exceeded.

10.10.1.4 Controllers for motors driving constant torque loads, such as positive displacement water mist or additive (foam) pumps shall be rated for constant torque applications, and the variable frequency drive (VFD) unit in such controllers shall be rated for constant torque motor load.

![](../images/chunk-007/3af20ec6f747920ff48f3c02c6996cf62eda4208a0cb3fb4a7287e57dda66407.jpg)  
EXHIBIT I.10.22 Controller Equipped with Variable Speed Pressure Limiting Control. (Courtesy of Master Control Systems,1cf25d-f130-43e0-8b7f-041dc4ddd530} Inc.)

Standard variable frequency drives (VFD) are rated for variable torque loads such as centrifugal pumps, fans, or blowers. Manufacturers of standard VFDs state that for controlling constant torque loads such as positive displacement water mist or additive (foam) pumps, the horsepower rating of the VFD needs to be higher than the horsepower rating of the fire pump motor. This usually requires an increase to the next higher standard horsepower rating, which normally requires using the next larger size VFD in the same family. The requirement in 10.10.1.4 is intended to limit VFDs in controllers for motors driving constant torque loads to only those rated for constant torque motor loads. If a VFD rated for variable torque loads is selected to control a constant torque load, such as a positive displacement water mist or additive (foam) pump, it would need to be rated at the next higher horsepower rating than the horsepower rating of the fire pump motor.

10.10.2 Additional Marking. In addition to the markings required in 10.1.2.5.1, the controller shall be marked with the maximum ambient temperature rating.

Marking with ambient temperature is vitally important because all variable frequency drives (VFD) give off heat, and all will shut down when their ambient temperature (the internal temperature of the controller) is exceeded. The common maximum ambient temperature rating is 86°F (±30°C). Others are rated at 104°F (±40°C) with optional ratings available to 122°F (±50°C).

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**10.10.3\* Bypass Operation.**

A.10.10.3 The bypass path constitutes all of the characteristics of a non-variable speed fire pump controller.

![](../images/chunk-008/4c599aa7dad33d9653b78f2304d6f79518b6d03ea35a97f03b251cee01c3b26b.jpg)

10.10.3.1\* Upon failure of the variable speed pressure limiting control to keep the system pressure at or above the set pressure of the variable speed pressure limiting control system, the controller shall bypass and isolate the variable speed pressure limiting control system and operate the pump at rated speed.

In case the variable speed pressure limiting control fails, the controller is expected to operate as a standard fire pump controller. In this mode the possibility that the system could be overpressurized exists. However, the continued operation of the fire pump to suppress the fire is critical even if water is discharged through the main relief valve, when supplied. Main relief valves are mandatory whenever the pump discharge at churn — with the highest anticipated suction pressure and at full speed — and can exceed the pressure rating of the system (system components). See 4.20.1.3. Most designs assume that manual stop mode will be used under this condition, even if the controller is otherwise arranged for automatic stop. Manual stop is assumed because the source of the failure cannot be anticipated, and restarting the motor for a third time is considered unduly risky. This full-speed mode is normally called the bypass mode.

A.10.10.3.1 The bypass contactor should be energized only when there is a pump demand to run and the variable speed pressure limiting control or variable speed suction limiting control is in the fault condition.

The bypass contactor should not be used to test the system until and unless the full discharge pressure has been measured with the pump discharge control valve closed and — for pumps that can exceed the system pressure ratings — the main relief valve settings and operation have been verified. Note that the pump itself is always tested in the full-speed (bypass) mode. This often requires blocking the relief valve closed, meaning that the pump discharge (system) valve must also be closed. As a result, the limited amount of piping still pressurized needs to be rated for this full-speed pump churn (shutoff) pressure.

10.10.3.1.1 Low Pressure. If the system pressure remains below the set pressure for more than 15 seconds, the bypass operation shall occur.

10.10.3.1.2\* Drive Not Operational. If the variable speed drive indicates that it is not operational within 5 seconds, the bypass operation shall occur.

All variable speed drives (VFDs) used in this service have either a “drive ready” or a “drive not ready” signal. Some have additional drive failure signals. Some designs monitor all these signals and switch to the bypass mode if any single one of these events is abnormal after the 5-second trial period. Note that most VFDs undergo a host of self-tests, and some also test the condition of the motor.

A.10.10.3.1.2 Variable speed drive units (VSDs) should have a positive means of indicating that the drive is operational within a few seconds after power application. If the VSD fails, there is no need to wait for the low pressure bypass time of 10.10.3.1.1.

The term a few seconds was chosen as a reasonable amount of time to allow the variable speed pressure limiting control to either begin operation or signal a fault. If the variable speed pressure limiting control is not operational within a few seconds, allowing further time would only delay starting the pump in the full-speed mode.

10.10.3.1.3\* Means shall be provided to prevent higher than normal in-rush currents when transferring the fire pump motor from the variable speed mode to the bypass mode.

A restart delay of 2 to 3 seconds is the most common method used for this purpose, which is sufficient for the types of motors used. See the commentary to 10.4.3.3.1.2 for more on this.

A.10.10.3.1.3 A motor running at a reduced frequency cannot be connected immediately to a source at line frequency without creating high transient currents that can cause tripping of the fire pump circuit breaker. It is also important to take extra care not to connect (back feed) line frequency power to the VSD since this will damage the VSD and, more important, can cause the fire pump circuit breaker to trip, which takes the pump out of service.

Reducing the speed of the fire pump motor or stopping it before transferring it from the variable speed mode to the bypass mode is essential. The speed and phase angle differences cannot be easily determined. A time delay is normally incorporated to allow the motor magnetic flux, and hence, its back electromagnetic field (EMF) to decay to safe values. This time delay is fixed by the manufacturer in some designs to avoid altering it or defeating it in the field.

10.10.3.2 When the variable speed pressure limiting control is bypassed, the unit shall remain bypassed until manually restored.

If a variable speed fire pump controller is running in the bypass mode, it is doing so either by way of manual intervention (mode switch) or by way of automatic switching to bypass on failure of the variable frequency drive (VFD) to maintain the required pressure. If manually set to bypass, the controller should stay in that mode. If switched automatically, it should also stay there because switching back to automatic will likely result in cycling and needless interruption of fire water. Allowing automatic stopping in either case can leave a property or premises unprotected.

10.10.3.3 The bypass contactors shall be operable using the emergency-run handle or lever defined in 10.5.3.2.

**FAQ**

What performs the function of the emergency-run mechanical control in a variable speed pressure limiting fire pump controller?

In the bypass mode, the controller acts as a “full-service” full-speed controller and must meet all applicable requirements of one. As such, the bypass contactor(s) need to be operated in the same manner as that provided for the emergency-run mechanical control. This operation is accomplished through the emergency-run handle or lever specified in 10.5.3.2.

10.10.3.4 Automatic Shutdown. When the variable speed pressure limiting control is bypassed, automatic shutdown of the controller shall be as permitted by 10.5.4.2.

This requirement was added to the 2013 edition to accommodate the controller designs that provide for automatic stop in the bypass mode.

Δ 10.10.3.5 When the manual selection means required in 10.10.7.3 is used to initiate a switchover from variable speed to bypass mode, if the pump is running in the variable speed mode and none of the conditions in 10.10.3 that require the controller to initiate the bypass operation exist, the controller shall be arranged to provide a restart delay to allow the motor to be deenergized before it is re-energized in the bypass mode.

This requirement covers the case of a controller being switched manually from the variable speed mode to the bypass (full speed, full voltage) mode. See the commentary to 10.10.3.1.3 for more.

**10.10.4 Isolation.**

10.10.4.1 The variable speed drive shall be line and load isolated when not in operation.

The variable speed pressure limiting control is generally a solid-state device that is sensitive to electrical impulses and voltage surges from the connected source(s). Therefore, isolating them from the connected source when not in use is important. This feature extends the life of the components, minimizes their failure, and increases their reliability. Further, all such drives have a capacitor overvoltage shutdown mode. With many variable frequency drive (VFD) designs, this shutdown can be triggered by line transients or surges. This shutdown mode requires manual resetting (such as cycling power to the controller) and forces the controller into the bypass mode when started to supply fire water.

10.10.4.2 The variable speed drive load isolation contactor and the bypass contactor shall be mechanically and electrically interlocked to prevent simultaneous closure.{7d1cf25d-f130-43e0-8b7

Mechanical interlocking is important to prevent inadvertent feeding of variable frequency drive (VFD) output voltage to the ac power supply and vice versa. Either will result in damage and a tripped circuit breaker, further resulting in no fire protection. Although VFDs are electrically interlocked, the presumption is that because a failure in the variable speed path is of unknown origin, the electrical interlocking may also be defective.

**10.10.5\* Circuit Protection.**

A.10.10.5 The intent is to prevent tripping of the fire pump controller circuit breaker due to a variable speed drive failure and thus maintain the integrity of the bypass circuit.

10.10.5.1 Separate variable speed drive circuit protection shall be provided between the line side of the variable speed drive and the load side of the circuit breaker required in 10.4.3.

Refer to Figure A.10.10 for the location of this circuit protection. This overcurrent circuit protection could be a circuit breaker; most, if not all, controllers employ fuses. While this overcurrent protection (OCP) can provide protection for the variable frequency drive (VFD), the main reason is to prevent a fault in the VFD (short circuit or excessive current draw) from tripping the fire pump controller circuit breaker because a trip would disable the fire pump. The requirement in 10.10.5 and its associated Annex A text spell this out definitively.

10.10.5.2 The circuit protection required in 10.10.5.1 shall be coordinated such that the circuit breaker in 10.4.3 does not trip due to a fault condition in the variable speed circuitry.

**FAQ**

Are there special requirements for the overcurrent protection of the variable speed pressure limiting control?

The selection of the overcurrent circuit protective devices for the variable frequency drive (VFD) is critical because the device should operate to protect the VFD but not allow current to become high enough for long enough to trip the fire pump circuit breaker. Generally, fast-acting or semiconductor fuses can satisfy this condition. The curves of the fuses must be analyzed in conjunction with the controller’s circuit breaker curve. The fuses must be large enough to handle the VFD overload compatibility [150 percent of full-load amperes (FLA) in certain designs] and meet the VFD manufacturer’s recommendations and minimums where possible. However, the coordination with the controller’s circuit breaker is the primary coordination and selection priority.

**10.10.6 Power Quality.**

10.10.6.1 Power quality correction equipment shall be located in the variable speed circuit.

10.10.6.1.1 As a minimum, 5 percent line reactance shall be provided.

10.10.6.2\* Where higher system voltages or longer cable lengths exist, the cable length and motor requirements shall be coordinated.

All modern variable frequency drives (VFDs) supply a modulated waveform to the motor, typically at a frequency of 2.0 kHz or higher, which creates voltage spikes in the motor windings due to their inductance. This is one of the main ways inverter duty motors differ from standard motors. See the commentary to 9.5.1.4.2 for more on the differences between inverter duty and standard motors. Both higher voltages and longer motor lead (cable) lengths tend to increase the magnitude of these voltage spikes. The use of either an output (motor) filter reactor or an output filter module can accomplish the coordination required to protect the motor.-f130-43e0-8

A.10.10.6.2 As the motor cable length between the controller and motor increases, the VSD high frequency switching voltage transients at the motor will increase. To prevent the transients from exceeding the motor insulation ratings, the motor manufacturer’s recommended cable lengths must be followed.

10.10.6.3 Coordination shall not be required where the system voltage does not exceed 480 V and cable lengths between the motor and controller do not exceed 100 ft (30.5 m) (see 10.10.6.2).

**FAQ**

Is cable length an issue when a variable speed pressure limiting control is used?

Voltage transients are generally not a problem when the supply voltage does not exceed 480 V and cable lengths between the motor and controller do not exceed 100 ft (30.5 m). Otherwise the requirements of 10.10.6.3 apply.

**10.10.7 Local Control.**

10.10.7.1 All control devices required to keep the controller in automatic operation shall be within lockable enclosures.

Restricting access to set or adjust control devices required to keep the controller in automatic operation is necessary because, in case of a fire, there are no available automatic means to start and run the fire pump. Modern variable frequency drive (VFD) units are controlled by microprocessors or specialty devices known as digital signal processors. As a result, modern VFDs have numerous programmable parameters. All of these need to be in the range that results in successful and robust motor operation and pressure control. If any of these parameters is set wrong, an inoperative or incorrectly operating variable speed control occurs. This is one reason locking the unit against tampering is vital. Some controllers also include a means for downloading and storing the collection of parameters with the ability to load them back into the VFD.

**10.10.7.2 Except as provided in 10.10.7.2.1, the variable speed pressure sensing element connected in accordance with 10.5.2.1.8.6 shall only be used to control the variable speed drive.**

The requirement in 10.10.7.2 was revised in the 2013 edition to add the exception of 10.10.7.2.1. The primary intent of 10.10.7.2 is to reserve the pressure transducer used for the variable frequency drive (VFD) process control loop for that purpose only — to separate the controller’s start/stop control pressure transducer from the speed control transducer, thereby minimizing damage to one by inhibiting the function of the other. Because the controller supplies the power to the transducers, inadequate protection from line transients can and will damage the transducer. In a specific scenario where the VFD transducer fails or is damaged, an ineffective variable speed function can result; however, the other transducer would sense the absence of sufficient pressure and initiate the changeover (automatic switchover) to bypass full-speed mode. If that other transducer fails, either the unit will run all the time (in which case it is invariably turned off) or the unit will fail to start on pressure demand. In either case, the manual start pushbutton can be used to start the controller in the variable speed mode or the bypass mode, depending on the specifics of the failure.

10.10.7.2.1 Where redundant pressure sensing elements are provided as part of a water mist positive displacement pumping unit, they shall be permitted for other system functions.{7d1cf25d-f130-43e0-8b7f-041

This requirement was added to the 2013 edition to accommodate a particular water mist central control scheme.

10.10.7.3 Means shall be provided to manually select between variable speed and bypass mode.

Manual selection between variable speed and bypass mode is necessary in case a failure of the circuitry to automatically close the bypass contactor occurs. This “mode switch” is also used for testing the pump and for other maintenance and/or for repair purposes.

10.10.7.4 Except as provided in 10.10.7.4.2, common pressure control shall not be used for multiple pump installations.

This requirement was revised for the 2013 edition to add the exception of 10.10.7.4.1. The purpose of this clause is to keep the controllers (and hence the pumps) in multiple pump installations completely independent of one another. While this is common practice with installations having fire pumps in parallel, it is not the case for multiple variable speed domestic pumps, which typically make use of a common controller to stage pumps on and off and often to send the speed control set-points to individual variable frequency drives (VFDs). Because fire pumps are used to supply domestic water systems, this requirement is included to ensure that no such common control is involved; this is a point of common failure that could disable all pumps and result in no fire water.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

10.10.7.4.1 Each controller pressure sensing control circuit shall operate independently.

10.10.7.4.2 A common pressure control shall be permitted to be used for a water mist positive displacement pumping unit controller.

10.10.8 Indicating Devices on Controller.

10.10.8.1 Drive Failure. A visible indicator shall be provided to indicate when the variable speed drive has failed.

10.10.8.2 Bypass Mode. A visible indicator shall be provided to indicate when the controller is in bypass mode.

10.10.8.3 Variable Speed Pressure Limiting Control Overpressure. Visible indication shall be provided on all controllers equipped with variable speed pressure limiting control to actuate at 115 percent of set pressure.

The visible indicator alerts personnel that the system is experiencing an overpressure condition and precautions may need to be taken if this condition persists. Under such circumstances shutting down the fire pump is not desirable. Preventing the spread of fire is more critical than preventing the system from being overpressured. The main result of such an occurrence will be water flow from the main relief valve. This can diminish the amount of fire water available to the sprinkler system and/or hose lines.

10.10.9 Controller Contacts for Remote Indication. Controllers shall be equipped with contacts (open or closed) to operate circuits for the conditions in 10.10.8.

![](../images/chunk-008/f4e8ebccffedfa867a0cf3b3bf33b51d11e775ea7ddb7134ab53fd57ee706220.jpg)  
A.10.10.10.1 This allows for field adjustments to reduce hunting, excessive overshooting, or oscillating.  
10.10.10.2 Operation at reduced speed shall not result in motor overheating.

**FAQ**

Why do motors overheat when operated at less than their rated frequency, and how is this avoided when using variable speed controllers?

Any centrifugal pump motor operating at less than rated speed (RPM) gets less cooling due to the fact that the motor’s cooling fan is also running at a lower speed and thus providing less cooling air flow over the motor windings. However, the motor is also delivering less mechanical (shaft) horsepower and, as a result, is drawing less electrical power from the variable frequency drive (VFD). Both the voltage and current are decreased, which reduces the heating in the windings. Hence there is a trade-off between less heating and less cooling at any given speed.

**10.10.10.3 The maximum operating frequency shall not exceed line frequency.**

Many modern variable frequency drives (VFDs) have the ability to run the motor above its normal synchronous speed through the use of a field weakening function. While this function is designed to protect the motor, no fire pump is listed to operate above its rated speed (RPM). Running a pump above its listed speed may void its listing, and it is dangerous because the pressure gain of the pump, and hence its discharge pressure, is proportional to the square of the speed increase.

10.10.10.4 Within 20 seconds after a demand to start, pumps shall supply and maintain a stable discharge pressure (±10 percent) throughout the entire range of operation.

Maintaining a stable discharge pressure throughout the entire range of operation is a critical factor in pump performance. A stable pump discharge pressure ensures continuous uninterrupted delivery of water to sprinklers providing a constant volume of water and uniform spray pattern. The pump requires a startup period to attain these conditions; a startup time of 20 seconds is considered reasonable for the pump to reach stabilization.

**10.10.10.4.1 The discharge pressure shall be permitted to restabilize whenever the flow condition changes.**

Whenever the pump flow condition varies due to changes in the demand for water, such as the opening of another sprinkler, the pump discharge pressure will most likely become unstable. The pump will restabilize after it has the opportunity to react to the changes in flow condition. This is normal and acceptable system performance.

**10.10.11 Critical Settings. Means shall be provided and permanently attached to the inside of the controller enclosure to record the following settings:**

(1) Variable speed pressure limiting set point setting

(2) Pump start pressure

(3) Pump stop pressure

**FAQ**

What are the critical pressure settings that may be field adjustable in variable speed pressure limiting controllers?

Recording the settings specified in 10.10.11 is critical as the need for future adjustment of these settings is common for controllers with variable speed pressure limiting control. The maintenance of these settings for proper operation of the system is important, especially if the variable frequency drive (VFD) needs to be either repaired or replaced.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

**10.10.12 Variable Speed Drives for Vertical Pumps.**

This subsection recognizes that the application of variable speed drives to vertical turbine pumps differs from other centrifugal pumps. While most vertical turbine pumps are used for belowground storage reservoirs, this section is primarily intended for well pumps due to the greater shaft and column lengths involved.

10.10.12.1 The pump supplier shall inform the controller manufacturer of any and all critical resonant speeds within the operating speed range of the pump, which is from zero speed up to full speed.

With increasing shaft lengths, the range of shaft (pump) resonance gets closer to the range of intended operating speeds of the pump. These critical resonant speeds must be avoided due to their destructive nature. If there are, indeed, such critical speeds below the maximum pump speed, the variable frequency drive (VFD) must be programmed to avoid these speeds by rapidly skipping over these speeds.

10.10.12.1.1 The controller shall avoid operating at or ramping through these speeds.

10.10.12.1.2 The controller shall make use of skip frequencies with sufficient bandwidth to avoid exciting the pump into resonance.

10.10.12.2 When water-lubricated pumps with lineshaft bearings are installed, the pump manufacturer shall inform the controller manufacturer of the maximum allowed time for water to reach the top bearing under the condition of the lowest anticipated water level of the well or reservoir.

Most vertical turbine pumps have oil-lubricated shaft bearings. However, if the pump is also pumping water for domestic use (potable water), the bearings are more likely to be water lubricated instead. In this case, the bearings are dry (not being wetted) when the pump is not running because there is no water in the pump column pipe. Hence, when starting these types of pumps, the variable frequency -f130-43e0-8b7f-041dc4ddd530} drive (VFD) must be programmed to ramp up the pump speed rapidly enough to wet the bearings within the maximum time specified by the pump manufacturer, including when the well water level is at its lowest allowed level. The upper bearing or bearings are of greatest concern but are not usually a problem because there is only the static water height head during this time.

**10.10.12.2.1 The controller shall provide a ramp up speed within this time period.**

10.10.12.3 The ramp down time shall be approved or agreed to by the pump manufacturer.

The requirement for ramp up speed in 10.10.12.3 also applies when the pump is being shut down. The ramp down time cannot be so long as to run the upper bearings dry for too long.

10.10.12.4 Any skip frequencies employed and their bandwidth shall be included along with the information required in 10.10.11.

This information is vital if the variable frequency drive (VFD) needs to be reprogrammed due to either repair or replacement.

10.10.12.5 Ramp up and ramp down times for water-lubricated pumps shall be included along with the information required in 10.10.11.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

Earley, M. W., et al., eds., National Electrical Code® Handbook, 2017 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 70®, National Electrical Code®, 2017 edition.

NFPA 70E®, Standard for Electrical Safety in the Workplace®, 2018 edition.

NFPA 72®, National Fire Alarm and Signaling Code®, 2019 edition.

NFPA 496, Standard for Purged and Pressurized Enclosures for Electrical Equipment, 2017 edition.

National Electrical Manufacturers Association, 1300 North 17th Street, Suite 900, Arlington, VA 22209.

NEMA ICS 14, Application Guide for Electric Pump Controllers, 2015.

NEMA ICS 15, Instructions for the Handling, Installation, Operation, and Maintenance of Electric Fire Pump Controllers Rated Not More Than 600 V, 2011 (R2017).

NEMA 250, Enclosures for Electrical Equipment, 2014.

Underwriters Laboratories Inc., 333 Pfingsten Road, Northbrook, IL 60062-2096.

ANSI/UL 50, Enclosures for Electrical Equipment, Non-Environmental Considerations, 2015 edition.

ANSI/UL 50E, Enclosures for Electrical Equipment, Environmental Considerations, 2015 edition.

ANSI/UL 508, Standard for Industrial Control Equipment, 2018 edition.

ANSI/UL 1449, Standard for Surge Protective Devices, 2017 edition.

Chapter 11 describes the requirements for diesel engine drives. Included in this chapter are requirements for diesel engines, fire pump and engine protection, diesel engine fuel supply and arrangement, engine exhaust, and driver system operation.

Diesel engine–driven fire pumps are often used where there is insufficient or unreliable electrical power for an electric motor–driven fire pump. They are used in conjunction with, or in addition to, electric motor–driven fire pumps as the best combination for reliable pumping systems. When combined with on-site water storage — such as a ground storage tank, an underground reservoir, a tower, a pond, or a well — a diesel-driven fire pump is completely self-contained. Properly designed and installed diesel-driven fire pump units can survive extended periods in the absence of ac power. Some installations can remain in extended service when the controller, engine, and other battery loads are low enough for the weekly run function to replenish the batteries, depending on the availability of fuel.

As with all fire protection equipment, the functionality of the fire pump system is only as good as the performance of the periodic maintenance and inspection programs. Refer to Chapter 8 of NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, and the original equipment manufacturers’ (OEM) manuals, instructions, and requirements for the full requirements for periodic care and maintenance schedules.

**11.1 General.{7d1**

11.1.1 This chapter provides requirements for minimum performance of diesel engine drivers.

11.1.2 Accessory devices, such as monitoring and signaling means, are included where necessary to ensure minimum performance of the aforementioned equipment.

**11.1.3\* Engine Type.**

A.11.1.3 The compression ignition diesel engine has proved to be the most dependable of the internal combustion engines for driving fire pumps.

11.1.3.1 Diesel engines for fire pump drive shall be of the compression ignition type.

The compression ignition diesel engine accomplishes combustion by spraying atomized fuel into a cylinder of compressed, heated air. The fuel spray is provided by either a mechanical or electronic injection system that delivers the fuel to each cylinder at a precise time, atomizes the fuel for easier ignition, and meters the fuel to a specific volume, depending on horsepower demand. The air in the cylinder is compressed by the upstroke of the piston, which provides high ratios of compression that heat the air 2°F (1.1°C) for each pound per square inch (psi) of compression. This very simple ignition process has proven to be extremely reliable.

Diesel engines are designed with the necessary strength to accommodate high compression ratios, resulting in long life of the fire pump systems. A typical diesel engine drive is shown in Exhibit I.11.1.

![](../images/chunk-008/bb0bca11e3b3d8944aac2dbfa7b77184eabe0fb5b7387859722719e538e33c85.jpg)

**11.1.3.2 Spark-ignited internal combustion engines shall not be used.**

There are still spark-ignited engines operating throughout the world. The spark-ignited engines for use with gasoline and natural gas fuels were dropped from NFPA 20 in the 1974 edition. Therefore, there are no equipment listings for spark-ignited internal combustion engines and controls. Owing to the safety, reliability, and environmental concerns about spark-ignited engines, and the storage of the fuels required for those engines, it is advisable to replace these units with up-to-date diesel-driven units and controllers.

**11.2 Engines.**

**11.2.1 Listing. Engines shall be listed for fire pump service.**

FAQ

**What information is provided on the engine’s nameplate?**

An engine listed for fire protection will have information displayed on a nameplate mounted on the engine to aid the owner and authority having jurisdiction (AHJ) when reviewing the system components. Although the required information on this nameplate might vary from one listing agency to another, the following information is typically found on all nameplates: manufacturer’s name, model designation, rated speed, rated power output (maximum power available to drive the pump), serial number, grade of fuel required to achieve the power output, year of manufacturer, and agency listing mark.

**11.2.2 Engine Ratings.**

11.2.2.1 Engines shall have a nameplate indicating the listed horsepower rating available to drive the pump.

Exhibit I.11.2(a) shows an example of a typical nameplate for an engine rated for operation at a specific speed (1760 rpm). Some engines are rated for operation over a range of speeds rather than at one specific speed, as can be seen on the nameplate in Exhibit I.11.2(b). In this example, the engine may be operated at any speed between the lower limit (1470 rpm) and upper limit (1760 rpm). The rated power

2019 Stationary Fire Pumps and Standpipe Systems Handbook output for an engine that is listed for a range of speeds is linearly interpolated for the speed at which the engine is operated. For example, if the engine of Exhibit I.11.2(b) were operated at 1600 rpm, the maximum corresponding horsepower generated would be 93.

![](../images/chunk-008/844c8a477f23c61e49c5c7247fcd43d11cd196b6c044a136f730e63fb04ce002.jpg)

![](../images/chunk-008/be282033aafb2b00508d534e0a9a24bec447fbfb9ce2b83e99c509f4a4eab62b.jpg)  
EXHIBIT I.11.2 Engine Nameplate: (a) Engine Rated for Operation at a Specific Speed; (b) Engine Rated for Operation Over a Range of Speeds. (Courtesy of Clarke Fire Protection Products, Inc.)

11.2.2.2\* The horsepower capability of the engine, when equipped for fire pump service, shall have a 4-hour minimum horsepower rating not less than 10 percent greater than the listed horsepower on the engine nameplate.

This requirement is intended for use by the listing agency. It is not something that needs to be considered during engine selection or review of an engine installation.

A.11.2.2.2 For more information, see SAE J-1349, Engine Power Test Code — Spark Ignition and Compression Engine. The 4-hour minimum power requirement in NFPA 20 has been tested and witnessed during the engine listing process.

11.2.2.3 Engines shall be acceptable for horsepower ratings listed by the testing laboratory for standard SAE conditions.

11.2.2.4\* A deduction of 3 percent from engine horsepower rating at standard SAE conditions shall be made for each 1000 ft (300 m) of altitude above 300 ft (91 m).

Each engine is rated for a specific maximum horsepower available to the fire pump at standard SAE conditions. The performance of any internal combustion engine is affected by the quantity of oxygen molecules in the combustion chamber. The oxygen is needed to support the burning of the fuel, which creates expanding gases that are then converted to mechanical energy. Higher altitude and/or ambient temperature causes the expansion of air, resulting in fewer molecules of oxygen per volume of air.

**A.11.2.2.4 See Figure A.11.2.2.4.**

Stationary Fire Pumps and Standpipe Systems Handbook 2019

![](../images/chunk-008/28904be4eff5b7890df44930c3fb9a0f8a7e9b50bae4576714e775f1d10e64f7.jpg)  
Note: The correction equation is as follows: Corrected engine horsepower = $\left( C _ { A } + C _ { T } - 1 \right)$ × listed engine horsepower where: C<sub>A</sub> = derate factor for elevation $C _ { T } =$ derate factor for temperature

FIGURE A.11.2.2.4 Elevation Derate Curve.  
$1 1 . 2 . 2 . 5 ^ { * }$ A deduction of 1 percent from engine horsepower rating as corrected to standard SAE conditions shall be made for every $1 0 ^ { \circ } \mathrm { F } \left( 5 . 6 ^ { \circ } \mathrm { C } \right)$ above $7 7 ^ { \circ } \mathrm { F } \left( 2 5 ^ { \circ } \mathrm { C } \right)$ ambient temperature.  
![](../images/chunk-008/ef6e79c48878d48db2e75559ba13b6476ebb563726f8fe856436e6a55061da06.jpg)  
FIGURE A.11.2.2.5 Temperature Derate Curve.

How is the engine horsepower rating corrected to the installation conditions, and who provides this information?

Because engine performance is affected by the combustion air temperature, the power rating of the engine must be corrected to the actual installation conditions, as in the example calculation that follows. The example provides the derating process needed to choose the correct engine for a particular installation. The maximum air temperature at the engine air intake/air cleaner inlet needs to be provided by the project engineer so the installing contractor and the pump manufacturer can choose the correct engine for the site conditions.

![](../images/chunk-008/66eb3d4e95c331169616998b765b3f7a4c37d104e148739ec445efa782137445.jpg)

**CALCULATION EXAMPLE**

An engine rated at 302 bhp is used to drive a fire pump in Yellowstone National Park, where the elevation is 7000 ft (2134 m) above sea level and the ambient temperature could be 105°F (40.5°C). What is the adjusted rating of this engine?

![](../images/chunk-008/b51e4f6d169b26de2ccfbfa805272cf9037b4b2b89421d1d298179ba9e9f0637.jpg)

Solution: See Figure A.11.2.2.4 and Figure A.11.2.2.5, and use the following formula:

$$
E H _ { _ { C o r r } } = [ ( C _ { _ A } + C _ { \tau } ) - 1 ] \times | \mathrm { i s t e d e n g i n e } \mathsf { h o r s e p o w e r }
$$

where:

$E H _ { c o r r } =$ corrected engine horsepower

C<sub>A</sub> = derate factor for elevation

$C _ { \tau } { = }$ derate factor for temperature

From Figure A.11.2.2.4, the derate factor for altitude $( C _ { A } )$ is approximately 0.80 for an elevation of 7000 ft (2134 m). From Figure A.11.2.2.5, the derate factor for temperature (C ) is approximately 0.973 for an ambient temperature of 105°F (40.6°C). Using the following correction equation, as indicated by the figures, the adjusted horsepower rating can be determined.

$$
E H _ { _ { C o r r } } = [ ( C _ { _ A } + C _ { \uparrow } ) - 1 ] \times { \mathsf { I i s t e d e n g i n e } } { \mathsf { h o r s e p o w e r } }
$$

$$
{ \begin{array} { l } { = [ ( 0 . 8 0 + 0 . 9 7 3 ) - 1 ] \times 3 0 2 } \\ { = 2 3 3 . 5 } \end{array} }
$$

Therefore, an engine rated at 302 bhp at sea level is derated to 233 bhp at an elevation of 7000 ft (2134 m) and a temperature of 105°F (49.6°C).

A.11.2.2.5 Pump room temperature rise should be considered when determining the maximum ambient temperature specified. (See Figure A.11.2.2.5.)

11.2.2.6 Where right-angle gear drives (see 7.5.1.8) are used between the vertical turbine pump and its driver, the horsepower requirement of the pump shall be increased to allow for power loss in the gear drive.

To ensure that the engine has adequate horsepower, the power loss through the right-angle gear is not included in the rated power necessary to drive the pump and therefore must be considered as additional load and added to the maximum pump power demand. The gear manufacturer can provide the power loss of the right-angle gear drive upon request.

11.2.2.7 After the requirements of 11.2.2.1 through 11.2.2.6 have been complied with, engines shall have a 4-hour minimum horsepower rating equal to or greater than the brake horsepower required to drive the pump at its rated speed under any conditions listed for environmental conditions under pump load.

Typically, the shorter the performance duration, the higher the manufacturer rates the engine. Ratings of less than 4 hours continuous are not acceptable for fire pump drivers. The required 4-hour minimum horsepower rating has already been accounted for in the listing requirements in 11.2.2.2.

**11.2.3 Engine Power Connection to Pump.**

The fire pump is rendered useless if the connecting drive fails. A flexible coupling or flexible-connecting shaft (universal driveshaft) that has been tested and listed is required by NFPA 20 for power transmission from the diesel engine to the fire pump. The pump system manufacturer will determine the type of power transmission equipment to be used when the system is being designed. For an example of a flexible-connecting shaft see Exhibit I.11.3.

The power transmission system between the pump and the engine should be as simple as possible, with no means of disconnecting the pump and engine shafts without dismantling the system. This type of drive arrangement is considered to provide the greatest reliability and eliminates the possibility of leaving the system accidentally dis-engaged. The pump, driver, and coupling manufacturer’s requirements for the installation and alignment must be used to ensure proper operation of drive couplings and/or driveshaft.

![](../images/chunk-008/46544082e8172c94cfbc0197dd9eb3819c1f16c45dcf2469617ad6e18a4c15e5.jpg)

**11.2.3.1 Horizontal shaft engines shall be provided with a means for direct attachment of aΔ flexible coupling adaptor, a flexible connecting shaft adaptor, a stub shaft, or a torsional coupling to the engine flywheel. (See Section 6.5 and 7.5.1.4.)**

For horizontal pump shaft systems, the installation and setup of the engine, pump, and power transmission component(s) connecting them must follow the instructions and requirements set forth in the installation data sheets and/or manual provided by the manufacturers of the connecting shafts, the engine, and the gear drive. The same is true for vertical shaft pump systems that employ a right angle gear — installation and setup of the engine and right-angle gear drive must follow the instructions and requirements set forth in the installation data sheets and/or manual provided by the manufacturers of the connecting shafts, the engine, and the right-angle gear drive.

Caution should be exercised during the servicing of the connecting shaft or the diesel driver. Lockout and tag-out procedures should be used. If the engine attempts to start without warning, the shaft can cause serious injury or damage.

**11.2.4 Engine Speed Controls.**

**11.2.4.1 Speed Control Governor.**

11.2.4.1.1 Engines shall be provided with a governor capable of regulating engine speed within a range of 10 percent between shutoff and maximum load condition of the pump.

The amount of speed loss allowed from churn (no flow) to the 150 percent of rated flow is commonly referred to as droop. Inversely, there will be an increase in speed from 150 percent of rated flow to churn. Since engine/pump speed is typically fine-tuned at installation to deliver a specific flow and pressure, there will normally be an increase in pump discharge pressure as flow is decreased down to churn. The greater the engine governor droop, the greater the pressure increase at churn. This is also noted in Chapter 8 of NFPA 25 for troubleshooting annual testing of fire pumps.

$$
\mathsf { D r o o p } \% = \frac { \mathsf { N o l o a d s p e e d } - \mathsf { F u l l i l o a d s p e d } } { \mathsf { N o l o a d s p e e d } }
$$

11.2.4.1.2 The governor shall be field adjustable and set and secured to maintain rated pump speed at maximum pump load.

11.2.4.1.3 Mechanical fuel injection engines with a mechanical governor speed control deviceN shall be allowed to employ an electric-actuated speed control override system to achieve speed control of less than 10 percent, provided the requirements of 11.2.4.1.1 are still met in the event that any component of the electric actuator speed control system fails.

Because these electric actuator systems do not have the redundancy required of full electronic fuel injection systems discussed in 11.2.4.2, any failure of the electric actuator system would result in these engines entering noncomplying speed regulation conditions. This could result in mechanical or hydraulic damage or failure of the systems.

**11.2.4.1.4 Engines shall accelerate to rated output speed within 20 seconds.**

**11.2.4.2\* Electronic Fuel Management Control.**

Electronic control module (ECM)–equipped diesel engines require periodic and annual testing, inspection, and service. Refer to the 2017 edition of NFPA 25, 8.3.3.13 and A.8.3.3.13, for further guidance on performing the required ECM test and inspection.

A.11.2.4.2 Traditionally, engines have been built with mechanical devices to control the injection of fuel into the combustion chamber. To comply with requirements for reduced exhaust emissions, many engine manufacturers have incorporated electronics to control the fuel injection process, thus eliminating levers and linkages. Many of the mechanically controlled engines are no longer manufactured.

11.2.4.2.1 Alternate Electronic Control Module. Engines that incorporate an electronic control module (ECM) to accomplish and control the fuel injection process shall have an alternate ECM permanently mounted and wired so the engine can produce its full rated power output in the event of a failure of the primary ECM.

11.2.4.2.2 ECM Voltage Protection. ECMs shall be protected from transient voltage spikes and reverse dc current.

Voltage spikes and reverse dc current can create operational issues for the ECM. The proper operation of the ECM is vital, as this is how the engine manufacturers have addressed regulations relative to engine exhaust emissions.

**11.2.4.2.3 ECM Selector Switch.**

**11.2.4.2.3.1 Operation.**

(A) The transition from the primary ECM to the alternate, or alternate to primary shall be controlled by a hand/automatic switch without an off position.

11.2.4.2.4\* Engine Power Output. The ECM (or its connected sensors) shall not, for any reason, intentionally cause a reduction in the engine’s ability to produce rated power output.

(B) When the switch required in 11.2.4.2.3.1(A) is in the automatic position, the transition from the primary ECM to the alternate, or alternate to primary shall be accomplished automatically upon failure of either ECM.

(C) When the switch required in 11.2.4.2.3.1(A) is in the hand position, the transition from the primary ECM to the alternate, or from alternate to primary shall be accomplished manually.

11.2.4.2.3.2 Supervision. A visual indicator shall be provided on the engine instrument panel, and a supervisory signal shall be provided to the controller when the ECM selector switch is positioned to the alternate ECM.

The supervisory signal alerts personnel responsible for the fire pump operation to respond to the fire pump room to investigate. If it is discovered that an issue exists with the ECM, the issue should be addressed immediately; typically, a representative from the engine manufacturer is required to visit the site for diagnosis and repair or replacement. It is important that both the primary and alternate ECM are maintained in proper operating order to have the level of system reliability required by NFPA 20.

**11.2.4.2.3.3 Contacts.**

(A) The contacts for each circuit shall be rated for both the minimum and maximum current and voltage.

(B) The total resistance of each ECM circuit through the selector switch shall be approved by the engine manufacturer.

At times, these circuits can have extremely low voltages and currents. In some cases, it is even necessary for these contacts to be gold plated. If the contacts are not rated for these low voltage conditions, the signals will not pass through correctly. Additionally, if the contacts are not rated for the maximum current, signal quality and contact reliability are at risk. Only the engine manufacturer, who is also the ECM supplier, is knowledgeable of the voltages and currents through these contacts.

**11.2.4.2.3.4 Enclosure.**

(A) The selector switch shall be enclosed in a NEMA Type 2 dripproof enclosure.

(B) Where special environments exist, suitably rated enclosures shall be used.

Special environments consist of outdoors (where the enclosure may be subject to environmental conditions or wildlife), corrosive atmospheres, and hazardous locations, such as areas where fire and explosion hazards may exist due to flammable gases, flammable liquid-produced vapors, combustible liquid-produced vapors, combustible dust, or ignitible fibers/flyings. See NFPA 70®, National Electrical Code®, for enclosure ratings.

**11.2.4.2.3.5 Mounting.**

(A) The selector switch and enclosure shall be engine mounted.

(B) The selector switch enclosure and/or the selector switch inside shall be isolated from engine vibration to prevent any deterioration of contact operation.

Because the selector switch is mounted on the engine, it is exposed to the engine’s vibration. Contacts, especially those for low voltage and current, can experience contact lift-off, resulting in the signal being compromised when subjected to vibration. Proper mounting isolation can prevent this problem.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

A.11.2.4.2.4 ECMs can be designed by engine manufacturers to monitor various aspects of engine performance. A stressed engine condition (such as high cooling water temperature) is usually monitored by the ECM and is built into the ECM control logic to reduce the horsepower output of the engine, thus providing a safeguard for the engine. Such engine safeguards are not permitted for ECMs in fire pump engine applications.

The engine manufacturer can turn off all engine preservation logic in the ECMs before the engine is listed for fire pump service. It is preferable that the engine be permitted to run as long as possible, even if at risk, to protect the facility during an emergency.

11.2.4.2.5 ECM Sensors. Any sensor necessary for the function of the ECM that affects the engine’s ability to produce its rated power output shall have a redundant sensor that shall operate automatically in the event of a failure of the primary sensor.

11.2.4.2.6 ECM Engine Supervision. A common supervisory signal shall be provided to the controller as a minimum for the following events:

(1) Fuel injection trouble

(2) Low fuel pressure

(3) Any primary sensor failure

There are many functions monitored by the engine ECM to control the fuel injection process. The engine manufacturer may elect to include other events in the common supervisory signal in addition to the three required by 11.2.4.2.6.

**11.2.4.2.7 ECM and Engine Power Supply.**

11.2.4.2.7.1\* In the standby mode, the engine batteries or battery chargers shall be used to power the ECM.

A.11.2.4.2.7.1 When engines are in standby and the battery chargers have the batteries in{7d1cf25d-f130-43e0-8b7f-041dc float, it is actually the chargers that are providing the current to support the engine, controller, and pump room as defined in 11.2.7.2.3.2.

11.2.4.2.7.2 Engines shall not require more than 0.5 ampere from the battery or battery charger while the engine is not running.

The battery charger has limited output capacity. To ensure the charger capacity is not exceeded by current loads from the engine, controller, and pump room, these loads must be limited while in standby mode.

**11.2.4.3 Variable Speed Pressure Limiting Control or Variable Speed Suction Limiting Control (Optional).**

The variable speed pressure limiting control (VSPLC) feature for a diesel engine has increased the tools available to the fire protection professional in the design of fire protection systems. The pressure limiting feature can be used to limit the available pressure to more workable levels when a variable pressure supply is used to provide suction to the fire pump, or when the fire protection system needs large quantities of water at high pressures because the discharge pressure curve from the fire pump drops off quickly as the flow increases. Similar features are available for electric motor–driven fire pumps. See NFPA 20, Chapters 9 and 10, for details on electric motor–driven fire pumps.

11.2.4.3.1 Variable speed pressure limiting control or variable speed suction limiting control systems used on diesel engines for fire pump drive shall be listed for fire pump service and be capable of limiting the pump output total rated head (pressure) or suction pressure by reducing pump speed.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

11.2.4.3.2 Variable speed control systems shall not replace the engine governor as defined in   
11.2.4.1.

11.2.4.3.3 In the event of a failure of the variable speed control system, the engine shall operate at pump-rated speed with the governor defined in 11.2.4.1.

Should the variable speed control system fail, the engine will be controlled by the governor specified in 11.2.4.1, in which case the excess pressure on the system will be removed by the pressure relief valve discussed in 4.20.1.3.

**11.2.4.3.4 Pressure-Sensing Line.**

The pressure-sensing line required for operation of the variable speed feature outlined in 11.2.4.3.4.1 is needed in addition to that specified in Section 4.32. The pressure-sensing line required by Section 4.32 is intended to control the starting and running time for the fire pump, while the pressure-sensing line required in 11.2.4.3.4 is used to control the VSPLC function in the diesel engine driver controls.

11.2.4.3.4.1 A pressure-sensing line shall be provided to the engine with a ½ in. (12.7 mm) nominal size inside diameter line.

11.2.4.3.4.2 For pressure-limiting control, a sensing line shall be installed from a connection between the pump discharge flange and the discharge check valve to the engine.

This location is chosen so the pressure-limiting control will always see pump discharge pressure and not pressure that is trapped downstream of the discharge check valve.

11.2.4.3.4.3\* If the pressure-sensing line is installed where sediment could enter, a dropdown trap and a cleanout shall be installed.

A.11.2.4.3.4.3 Some variable speed pressure limiting control systems require a small flow of-f130-43e0-8b7f-041dc4ddd530} water through the sensing line. The design of the sensing line connection to the fire water pipe should consider the prevention of contamination. Connecting the sensing line in a horizontal plane to the side of the fire water pipe is a desirable location.

11.2.4.3.4.4 For suction-limiting control, a sensing line shall be installed from a connection at the pump inlet flange to the engine.

This location is chosen so the suction-limiting control will always see the suction pressure available at the pump inlet.

11.2.4.3.5 Within 20 seconds after a demand to start, pumps shall supply and maintain a stable discharge pressure (±10 percent) throughout the entire range of operation.

11.2.4.3.5.1 The discharge pressure shall be permitted to restabilize whenever the flow condition changes.

11.2.4.4 Engine Overspeed Shutdown Control, Low Oil Pressure Signal, and High and Low Coolant Temperature Signals.

11.2.4.4.1 Engines shall be provided with an overspeed shutdown device.

Diesel engines are equipped with a governor; if this device fails or if the engine receives an uncontrolled source of fuel, such as a gaseous fuel being drawn into the air cleaner, the diesel engine might go into a condition called “overspeed.” In the case of a diesel engine fire pump, as engine speed increases so does pump discharge pressure. An overspeed condition, if not addressed immediately, can result in severely damaged piping and system components due to the excessive pressure. To address this issue, NFPA 20 requires a main relief valve be installed where a total of 121 percent of the churn pressure plus the maximum static pressure exceed system component working pressures (see Section 4.20). The relief valve allows for the release of excess pressure generated by the overspeed condition, and, provided it is functioning correctly, no damage should occur.

11.2.4.4.2 The overspeed device shall be arranged to shut down the engine in a speed range of 10 to 20 percent above rated engine speed and to be manually reset.

11.2.4.4.3 A means shall be provided to indicate an overspeed trouble signal to the automatic engine controller such that the controller cannot be reset until the overspeed shutdown device is manually reset to normal operating position.

11.2.4.4.4 Means shall be provided for verifying overspeed switch and circuitry shutdown function.

11.2.4.4.5 Means shall be provided for signaling critically low oil pressure in the engine lubrication system to the controller.

11.2.4.4.5.1 Means shall be provided on the engine for testing the operation of the oil pressure signal to the controller resulting in visible and common audible alarm on the controller as required in 12.4.1.3.

11.2.4.4.5.2 Instructions for performing the test in 11.2.4.4.5.1 shall be included in the engine manual.

11.2.4.4.6 Means shall be provided for signaling high engine temperature to the controller.

11.2.4.4.6.1 Means shall be provided on the engine for testing the operation of the high engine temperature signal to the controller, resulting in visible and common audible alarm on the controller as required in 12.4.1.3.

11.2.4.4.6.2 Instructions for performing the test in 11.2.4.4.6.1 shall be included in the engine manual.

11.2.4.4.7 Means shall be provided for signaling low engine temperature to the controller.

11.2.4.4.7.1 Means shall be provided on the engine for testing the operation of the low engine temperature signal to the controller, resulting in a visible and common audible alarm on the controller as required in 12.4.1.4.

11.2.4.4.7.2 Instructions for performing the test in 11.2.4.4.7.1 shall be included in the engine manual.

11.2.4.4.8 Means shall be provided for signaling high cooling water temperature to the controller at a temperature specified by the engine manufacturer coordinated with the sizing of the heat exchanged water supply.

11.2.4.4.8.1 Means shall be provided on the engine for testing the operation of the high cooling water temperature signal to the controller, resulting in a visible and common audible alarm on the controller as required in 12.4.1.3.

11.2.4.4.8.2 Instructions for performing the test in 11.2.4.4.8.1 shall be included in the engine manual.

All these features are typically tested during the commissioning of a fire pump. Although not required by Chapter 8 of NFPA 25, it is a good idea to test all these features on an annual basis to ensure that they continue to function as they did during the initial acceptance test.

**11.2.4.5 Engine Running and Crank Termination Control.**

11.2.4.5.1 Engines shall be provided with a speed-sensitive switch to signal engine running and crank termination.

11.2.4.5.2 Power for this signal shall be taken from a source other than the engine generator or alternator.

**11.2.5 Instrumentation.**

**11.2.5.1 Instrument Panel.**

11.2.5.1.1 All engine instruments shall be placed on a panel secured to the engine or inside an engine base plate–mounted controller.

11.2.5.1.2 The engine instrument panel shall not be used as a junction box or conduit for any ac supply.

The instrument panel and junction box for circuits from the controller include dc circuits. It is never a good idea to mix ac and dc circuits in the same conduits or enclosures, because there is always a potential risk of cross talk between the circuits.

**11.2.5.2 Engine Speed.**

11.2.5.2.1 A tachometer or other means shall be provided to indicate revolutions per minute of the engine, including zero, at all times.

11.2.5.2.2 The tachometer shall be the totalizing type, or an hour meter or other means shall be provided to record total time of engine operation.

11.2.5.2.3 Tachometers with digital display shall be permitted to be blank when the engine is not running.

11.2.5.3 Oil Pressure. Engines shall be provided with an oil pressure gauge or other means to indicate lubricating oil pressure.

11.2.5.4 Temperature. Engines shall be provided with a temperature gauge or other means to indicate engine coolant temperature at all times.

11.2.5.5 The engine shall be provided with a means to indicate the type of trouble being signaled in 11.2.4.2.6.

**11.2.6 Wiring Elements.**

**11.2.6.1 Automatic Controller Wiring in Factory.**

11.2.6.1.1\* All connecting wires for automatic controllers shall be harnessed or flexibly enclosed, mounted on the engine, and connected in an engine junction box to terminals numbered to correspond with numbered terminals in the controller.

The interconnecting wiring between the engine terminal strip and the matching field terminal strip in the controller should be wired as required by the equipment manufacturers’ data sheets or NFPA electrical codes and standards.

The controller manufacturer understands the current requirement of each circuit, including the ground circuit, and therefore the minimum conductor size should be as defined by the controller manufacturer for the length to be installed. Undersized wiring components can cause failure of the circuit and possible failure of the starting system. Wiring schematics are included on the inside of the controller to assist in the installation of the wiring.

A.11.2.6.1.1 A harness on the enclosure will ensure ready wiring in the field between the two sets of terminals.

11.2.6.1.2 All wiring on the engine, including starting circuitry, shall be sized on a continuous-duty basis.

11.2.6.1.3 Provisions shall be made on the engine for connecting two remote sensing leadsN from each of the battery chargers for the purpose of accurately measuring the voltage across each of the battery terminals under all load conditions.

**11.2.6.2\* Automatic Control Wiring in the Field.**

A.11.2.6.2 Terminations should be made using insulated ring-type compression connectors for post-type terminal blocks. Saddle-type terminal blocks should have the wire stripped with about <sup>1</sup>⁄16 in. (1.6 mm) of bare wire showing after insertion in the saddle, to ensure that no insulation is below the saddle. Wires should be tugged to ensure adequate tightness of the termination.

11.2.6.2.1 Interconnections between the automatic controller and the engine junction box shall be made using stranded wire sized on a continuous-duty basis.

11.2.6.2.1.1 Interconnection wire size shall be based on length as recommended for each terminal by the controller manufacturer.

11.2.6.2.2 The dc interconnections between the automatic controller and engine junction box and any ac power supply to the engine shall be routed in separate conduits.

**11.2.6.3 Battery Cables.**

11.2.6.3.1 Battery cables shall be sized in accordance with the engine manufacturer’s recommendations considering the cable length required for the specific battery location.

When calculating cable length for sizing purposes, all cable for the circuit must be included (positive cable, negative cable, battery jumper, cable from main battery contactor to starter, ground, and so forth).

![](../images/chunk-008/e5218521416f884e6d18735d1d17e69df814aae9d0cd2b635c10d2088f69f534.jpg)

**11.2.7 Starting Methods.**

**11.2.7.1 Starting Devices. Engines shall be equipped with a reliable starting device.**

This standard provides the necessary requirements to install a starting device and system that uses stored energy from dc batteries, hydraulic accumulators, or air pressure containers.

11.2.7.2 Electric Starting. Where electric starting is used, the electric starting device shall take current from a storage battery(ies).

**11.2.7.2.1 Engine Batteries.**

11.2.7.2.1.1 Each engine shall be provided with two storage battery units: battery unit A and battery unit B.

FAQ

**Are all batteries within a battery set to be changed when a problem occurs in one of the units?**

Because it is important to have sufficient power available during the starting sequence, it is advisable to keep the batteries as equal in power as possible. If one battery becomes weak or fails a battery test, the other battery is close to failing as well. The battery must be replaced only with the same class and amphour rating recommended by the engine manufacturer.

**11.2.7.2.1.2\* Flooded lead-acid batteries shall be furnished in a moist or dry charge condition with electrolyte liquid in a separate container. Valve-regulated lead-acid (VRLA) batteries shall be furnished in a completed, charged condition.**

To ensure that the batteries are ready for in-service testing of the pump, battery electrolyte must be added and then charged for a minimum of 24 hours prior to putting the pump in service so that the batteries have had time to charge before testing begins.

A.11.2.7.2.1.2 There are two different types of lead-acid batteries: vented (flooded) cells andN valve-regulated lead-acid (VRLA) cells. The flooded cell has electrodes immersed in liquid electrolyte and allows the products of electrolysis and evaporation to escape freely into the atmosphere as they are generated. The VRLA cell, which is lower maintenance than the flooded type, is sealed, with the exception of a valve that opens to the atmosphere when the internal pressure in the cell exceeds atmospheric pressure by a pre-selected amount. The VRLA cell provides a means for recombination of internally generated oxygen and the suppression of hydrogen gas evolution to limit water consumption.

If batteries are going to be on-site for an extended period of time before being put into service, they should be of the flooded type in a dry charge condition. These batteries can then be wet down with electrolyte and charged just prior to use. VRLA batteries should only be brought to the site in a charged condition just prior to use.

11.2.7.2.1.3 Nickel-cadmium or other kinds of batteries shall be permitted to be installed in-f130-43e0-8b7f-041dc4ddd530} lieu of lead-acid batteries, provided they meet the engine manufacturer’s requirements and the charging voltage levels of the chargers in 11.2.7.2.5.3 are coordinated to meet the requirements of the specific batteries.

11.2.7.2.1.4\* At 40°F (4°C), battery unit A shall have the capacity sufficient to maintain theΔ cranking speed recommended by the engine manufacturer, during six consecutive cycles of 15 seconds of cranking and 15 seconds of rest.

Because battery output decreases with temperature, batteries must be sized to meet the engine requirements at 40°F (4°C) or lower for extreme conditions. Exhibit I.11.4 shows how a battery’s performance is affected by temperature.

FAQ

**Why is the battery sized for twice the capacity?**

List item 12.7.4(5) defines the full sequence of starting attempts as six 15-second cranking periods, each followed by a 15-second rest period. If an engine experiences a problem and does not start after cranking through a complete cycle, it sends out a “failure-to-start” alarm; it is anticipated someone will come to the pump room to investigate. If the battery is not sized for twice the capacity, no battery capacity would remain after a complete cranking cycle. However, the twice the capacity requirement ensures the battery has another full cycle of cranking ability if the failure-to-start can be corrected. Because some engines only have one starter, the 15-second rest period between cranking attempts prevents overheating that can damage the starter. Exhibit I.11.5 shows an engine with batteries. See 12.8.2 for requirements concerning starting equipment arrangement.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-008/ddfec6b57c0f22cc4bd4cb39d7cdcd9f37fe1c61938bb7ce8dc624a546c9b8dd.jpg)  
EXHIBIT I.11.4 Battery Performance Versus Temperature.

![](../images/chunk-008/9028e0702f446442ebe8e9f5d7772e4dbe0a0b868f4690287ea1ce6598463793.jpg)  
EXHIBIT I.11.5 Engine with Batteries.

A.11.2.7.2.1.4 The combination of battery unit A and battery unit B provides sufficient capacityN for a total of 12 consecutive cycles of 15 seconds of cranking and 15 seconds of rest. The controller will complete six of these cycles before stopping the attempt to start and sending the failure-to-start alarm. Battery units A and B are sized to have sufficient capacity to provide another full cranking cycle in an attempt to get the engine started after the operator has taken corrective action.

11.2.7.2.1.5 At 40°F (4°C), battery unit B shall have the capacity sufficient to maintain theN cranking speed recommended by the engine manufacturer, during six consecutive cycles of 15 seconds of cranking and 15 seconds of rest.

11.2.7.2.1.6\* Battery unit A and battery unit B, combined, shall be sized, based on calculations, to have capacity to carry the loads defined in 11.2.7.2.3 for 72 hours of standby power followed by six consecutive cycles of 15 seconds of cranking and 15 seconds of rest, without ac power being available for battery charging.

A.11.2.7.2.1.6 The 72-hour requirement is intended to apply when batteries are new. Some degradation is expected as batteries age.

The requirement in 11.2.7.2.1.6 considers a pump room in a black-out condition for 72 hours. As identified in 11.2.7.2.3.2, there are continuous loads on the starting batteries when the engine is not running. These include not only the engine, but the controller and other devices in the room itself. These loads are to be no more than 1.5 amps in total. All batteries as a group are required to supply this rate drain for 72 hours and still be able to crank the engine one complete crank cycle of six attempts. Note the twice cranking capacity does not apply for the 72-hour requirement. For guidance on battery maintenance, see NFPA 25, Chapter 8.

**11.2.7.2.2\* Battery Isolation.**

A.11.2.7.2.2 Manual mechanical operation of the main battery contactor will bypass all of the control circuit wiring within the controller.

In the event of a failure of control circuits within the controller or the interconnecting wires between the controller and engine, the main battery contactor provides a means of locally cranking the engine for emergency operation. Engines equipped with two starters, in lieu of main battery contactors, provide control switches on the engine instrument panel for local cranking during this type of emergency.

11.2.7.2.2.1 Engines with only one cranking motor shall include a main battery contactor installed between each battery and the cranking motor for battery isolation.

(A) Main battery contactors shall be listed for fire pump driver service.

(B) Main battery contactors shall be rated for the cranking motor current.

(C) Main battery contactors shall be capable of manual mechanical operation, including positive methods such as spring-loaded, over-center operator to energize the starting motor in the event of controller circuit failure.

The main battery contactors are normally open relays used for connecting and disconnecting one of the two battery units to one starter. To ensure that each battery is maintained at full charge, the two battery units must be isolated from each other. A main battery contactor is installed in the cable of each battery to the starter.

The controller provides a voltage signal to a selected main battery contactor to energize its coil, which causes the relay to close and send battery potential to the starter, thus providing cranking power to start the engine. The main battery contactor is also equipped with a snap-action lever to allow the operator to manually crank the engine in the event of a circuit failure within the controller.

Some engines are equipped with two starters, one for each battery unit (see 11.2.7.2.2.2). Therefore, main battery contactors are not required on the engines. Main battery contactors or dual starter systems are intended to use one battery unit at a time to crank an engine. However, in an emergency, and where cranking the engine is difficult, either main battery contactors or both starters might need to be used simultaneously.

11.2.7.2.2.2 Engines with two cranking motors shall have one cranking motor dedicated to each battery.

(A) Each cranking motor shall meet the cranking requirements of a single cranking motor system.

(B) To activate cranking, each cranking motor shall have an integral solenoid relay to be operated by the pump set controller.

(C) Each cranking motor integral solenoid relay shall be capable of being energized from a manual operator listed and rated for the cranking motor solenoid relay and include a mechanical switch on the engine panel to energize the starting motor in the event of controller circuit failure.

The devices mentioned in 11.2.7.2.2.2(C) contain springs that allow the starting features, once engaged, to become disengaged upon release.

**11.2.7.2.3 Battery Loads.**

11.2.7.2.3.1 Nonessential loads shall not be powered from the engine starting batteries.

11.2.7.2.3.2 Essential loads, including the engine, controller, and all pump room equipment combined, shall not exceed 0.5 ampere each for a total of 1.5 amperes, on a continuous basis.

**11.2.7.2.4\* Battery Location.**

A.11.2.7.2.4 Location at the side of and level with the engine is recommended to minimize lead length from battery to starter.

11.2.7.2.4.1 Storage batteries shall be rack supported above the floor, secured against dis-{7d1cf25d-f130-43e0-8b7f-041dc placement, and located where they will not be subject to excessive temperature, vibration, mechanical injury, or flooding with water.

11.2.7.2.4.2 Current-carrying parts shall not be less than 12 in. (305 mm) above the floor level.

11.2.7.2.4.3 Storage batteries shall be readily accessible for servicing.

11.2.7.2.4.4 Storage batteries shall not be located in front of the engine-mounted instruments and controls.

11.2.7.2.4.5 Storage battery racks and their location shall meet the requirements of NFPA 70.

**11.2.7.2.5\* Battery Recharging.N**

A.11.2.7.2.5 A single charger that automatically alternates from one battery to another can be used on two battery installations.

11.2.7.2.5.1 Two means for recharging storage batteries shall be provided.N

11.2.7.2.5.2 One method shall be the generator or alternator furnished with the engine.N

11.2.7.2.5.3 The other method shall be an automatically controlled battery charger, in accor-N dance with Section 12.6, taking power from an ac power source.

**11.2.7.3 Hydraulic Starting.**

11.2.7.3.1 Where hydraulic starting is used, the accumulators and other accessories shall be enclosed or so protected that they are not subject to mechanical injury.

11.2.7.3.2\* The piping between the engine and the hydraulic accumulator system shall be installed in accordance with the manufacturer’s maximum allowed pressure drop recommendations.

A.11.2.7.3.2 The enclosed hydraulic accumulator system should be installed as close toN the engine as practical so as to prevent significant pressure loss between the engine and the hydraulic accumulator system.

11.2.7.3.3 The diesel engine as installed shall be without starting aid except that as required in 11.2.8.2.

11.2.7.3.4 The diesel engine as installed shall be capable of carrying its full rated load within 20 seconds after cranking is initiated with the intake air, room ambient temperature, and all starting equipment at 32°F (0°C).

11.2.7.3.5 The hydraulic cranking system shall be a self-contained system that will provide the required cranking forces and engine starting revolutions per minute (rpm) as recommended by the engine manufacturer.

11.2.7.3.6 Electrically operated means or air operated means shall automatically recharge andN maintain the stored hydraulic pressure to the predetermined pressure requirements.

11.2.7.3.7 The means of automatically maintaining the hydraulic system within the predeter-N mined pressure requirements shall be energized from the main bus and the final emergency bus if one is provided.

11.2.7.3.8 Engine driven means shall be provided to recharge the hydraulic system when theN engine is running.

11.2.7.3.9 Means shall be provided to manually recharge, bleed, and purge the hydraulicN accumulator system.

11.2.7.3.10 When the engine is equipped with multiple cranking systems (of different types),N one system shall be defined as a primary cranking system and the other as a secondary cranking system.

11.2.7.3.11 When used as the only or primary cranking system, the capacity of the hydraulicN cranking system shall provide not fewer than twelve cranking cycles of not less than 15 seconds each (capacity for 180 seconds of total crank time).

11.2.7.3.11.1 The total capacity shall be provided from two separate, equally sized accumula-N tor systems.

11.2.7.3.11.2 The first six attempts shall be automatic from the signaling source, alternatingN between accumulator systems.

11.2.7.3.11.3 The second six attempts shall be manually activated from either engine or con-N troller, with each button-push initiating a complete 15-second crank attempt.

11.2.7.3.12 When used as a secondary cranking system, the capacity of the hydraulic crank-N ing system shall be capable of providing not fewer than six cranking cycles of not less than 15 seconds each (capacity for 90 seconds of total crank time).

NFPA 20 now differentiates between primary and secondary starting systems. A secondary system can be installed on an engine in addition to the primary system, allowing the engine to have redundant cranking systems for alternate energy sources. For example, an engine may be equipped with a primary system that has an electric cranking motor with battery A and battery B, and also be equipped with a hydraulic or air starting system as a secondary system.

11.2.7.3.12.1 The first three attempts shall be automatic from the signaling source.N

11.2.7.3.12.2 The second three attempts are to be manually activated from either engine orN controller, with each button-push initiating a complete 15-second crank attempt.

11.2.7.3.13 For primary and secondary cranking systems, each cranking cycle shall provideN the necessary number of revolutions at the required rpm to permit the diesel engine to meet the requirements of carrying its full rated load within 20 seconds after cranking is initiated with intake air, room ambient temperature, and hydraulic cranking system at 32°F (0°C).

11.2.7.3.14 All controls for engine shutdown in the event of overspeed shall be 12 V dc orN 24 V dc source to accommodate controls supplied on the engine, and the following also shall apply:

(a) In the event of such failure, the hydraulic cranking system shall provide an interlock to prevent the engine from recranking.

(b) The interlock shall be manually reset for automatic starting when engine failure is corrected.

**11.2.7.4 Air Starting.**

11.2.7.4.1 In addition to the requirements of Section 11.1 through 11.2.7, 11.2.8.1, 11.2.8 through 11.6.2, 11.6.4, and 11.6.6, the requirements of 11.2.7.4 shall apply.

**11.2.7.4.2 Automatic Controller Connections in Factory.**

11.2.7.4.2.1 All conductors for automatic controllers shall be harnessed or flexibly enclosed, mounted on the engine, and connected in an engine junction box to terminals numbered to correspond with numbered terminals in the controller.

11.2.7.4.2.2 These requirements shall ensure ready connection in the field between the two sets of terminals.

**11.2.7.4.3 Signal for Engine Running and Crank Termination.**

11.2.7.4.3.1 Engines shall be provided with a speed-sensitive switch to signal running and crank termination.

11.2.7.4.3.2 Power for this signal shall be taken from a source other than the engine compressor.

**11.2.7.4.4\* Air Starting Supply.**

A.11.2.7.4.4 Automatic maintenance of air pressure is preferable.

11.2.7.4.4.1 Where the engine is equipped with multiple cranking systems of different types, one system shall be defined as a primary cranking system and the other as a secondary cranking system.

11.2.7.4.4.2 Where used as the only or primary cranking system, the air supply containerN shall be sized for 180 seconds of continuous cranking without recharging.

11.2.7.4.4.3 Where used as the only or primary cranking system, the total capacity shall beN provided from two separate, equally sized air supply containers A and B.

11.2.7.4.4.4 Where used as the only or primary cranking system, the first start attempt shallN be automatic from the signaling source, pulling from air supply container A with 90 seconds of crank duration.

11.2.7.4.4.5 Where used as the only or primary cranking system, the second start attemptN shall be manually activated from either engine or controller, pulling from air supply container B and only cranking while the button is held in.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

11.2.7.4.4.6 Where used as a secondary cranking system, the air supply container shall beN sized for 90 seconds of continuous cranking without recharging.

11.2.7.4.4.7 Where used as a secondary cranking system, the first start attempt shall be auto-N matic from the signaling source with 45 seconds of crank duration.

11.2.7.4.4.8 Where used as a secondary cranking system, the second start attempt shall beN manually activated from either engine or controller, only cranking while the button is held in.

11.2.7.4.4.9 There shall be a separate, suitably powered automatic air compressor or means of obtaining air from some other system, independent of the compressor driven by the fire pump engine.

11.2.7.4.4.10 Suitable supervisory service shall be maintained to indicate high and low air pressure conditions.

11.2.7.4.4.11 A bypass conductor with a manual valve or switch shall be installed for direct application of air from the air container to the engine starter in the event of control circuit failure.

**11.2.8 Engine Cooling System.**

<table><tr><td>The cooling system for modern engines is very complex. The system not only must remove waste heat from the internal parts of the engine but must also accomplish the following:</td></tr><tr><td>1. Remove entrapped air from the coolant</td></tr><tr><td>2. Allow for coolant expansion</td></tr><tr><td>3. Allow for an anticipated volume of coolant expansion</td></tr><tr><td>4. Prevent corrosion</td></tr><tr><td>5. Lubricate seals</td></tr><tr><td>6. Maintain minimum flow under varying conditions</td></tr><tr><td>Therefore, the cooling system is installed and provided as part of the listed engine.</td></tr></table>

11.2.8.1 The engine cooling system shall be included as part of the engine assembly and shall-f130-43e0-8b7f-041dc4ddd530} be one of the following closed-circuit types:

(1) A heat exchanger type that includes a circulating pump driven by the engine, a heat exchanger, and an engine jacket temperature regulating device

A heat exchanger is the type of cooling system traditionally used for fire pump drivers. It takes water from the discharge piping of the fire pump and uses it to cool the engine. The water from the pump is passed through the engine heat exchanger via the water supply components, where it absorbs heat from the engine coolant. The water is then piped to a drain. A heat exchanger can be damaged if overpressurized; see the manufacturer’s recommendations for pressure limitations.

(2) A radiator type that includes a circulating pump driven by the engine, a radiator, an engine jacket temperature regulating device, and an engine-driven fan for providing positive movement of air through the radiator

Engine-mounted radiator cooling does not require water from the fire pump (see Exhibit I.11.6). It does, however, require a considerable volume of air to pass through the pump room. Provision for sufficient airflow for radiator cooling through the pump room requires special attention. See 11.3.2 for more information on pump room ventilation.

Systems with a heat exchanger draw water from the discharge side of the fire pump, providing cooling for both the pump casing and the fire pump engine. A radiator-cooled engine does not draw water from the discharge side of the fire pump. As a result, additional means for cooling the pump casing on a radiator-cooled engine must be provided. A circulation or casing relief valve is used to accomplish this. See Section 4.13 for requirements on circulation relief valves.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-008/2c29e84dfff18c7e4f6bcebd92fb090b30577810a63f27fa7825952c4a852a73.jpg)  
EXHIBIT I.II.6 A Radiator-Cooled Engine. (Courtesy of Clarke Fire Protection Products, Inc.)

11.2.8.2 A means shall be provided to maintain 120°F (49°C) at the combustion chamber.

**FAQ**

Why must the temperature be maintained at 120°F (49°C)?

In a diesel engine, combustion of the fuel is caused by the rapid compression of air in the combustion chamber or cylinder. When an engine starts, the temperature in the cylinder is greatly affected by the temperature of the block and cylinder head. Therefore, maintaining the engine at 120°F (49°C), as required in 11.2.8.2, greatly improves the ability of the engine to start quickly and achieve full speed within 20 seconds. Additionally, maintaining the engine at 120°F (49°C) helps to prevent the buildup of condensation in the engine.{7d

11.2.8.3 An opening shall be provided in the circuit for filling the system, checking coolant level, and adding make-up coolant when required.

11.2.8.4 The coolant shall comply with the recommendation of the engine manufacturer.

The coolant provides a way to remove heat from the engine, lubricate seals, and prevent corrosion. Therefore, the coolant must be compatible with engine seals and gaskets. The engine manufacturer’s recommendations for antifreeze and additives must be followed.

When air bubbles form in the engine coolant, the coolant’s ability to remove heat is reduced. The pressure cap and antifreeze raise the boiling point of the coolant, provide the heat transfer necessary, and increase the engine’s reliability. Exhibit I.11.7 shows how antifreeze not only lowers the freezing point but also raises the boiling point of water. All listed and approved diesel engines require the coolant system to operate under pressure. This pressure is typically achieved by using a preset pressure relief cap on the coolant and fill openings. (See 11.2.8.3.)

The installer or mechanic should always mix the coolant and the water prior to filling the engine water jacket. The power switch to the electric jacket heater or block heaters must be in the “off” or “open” position until the coolant mix is completely installed. Keeping the power off the block heater will ensure the heater is not destroyed. Energizing the heater without completely filling the cooling system with the coolant and water mix will cause immediate failure of the electric heater. Premixing the coolant with water greatly reduces problems with burned out block heaters. The block heater is a continuous operation heater. The block heater is not intended to prevent the engine from freezing temperatures. The coolant should be checked periodically to determine the protection level, and the solution should be checked for impurities. When changes are made to the coolant, a run test must be performed based on NFPA 25, Table 8.6.1, Summary of Component Action Requirements.

EXHIBIT I.11.7 Coolant Freezing and Boiling Temperature Versus Antifreeze Concentration (Sea Level).

![](../images/chunk-008/5051f1ef450bea8edd0827831552320ab0511ae7c1ba604c9c35a3e72e7d9d0a.jpg)  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

**11.2.8.5\* Heat Exchanger Water Supply.**

A.11.2.8.5 See Figure A.11.2.8.5. Water supplied for cooling the heat exchanger is sometimes circulated directly through water-jacketed exhaust manifolds or engine aftercoolers, or both, in addition to the heat exchangers.

![](../images/chunk-008/9d78730a16b30a07fa65ca5546263b89e7f9b154ffb1be221ca8649a2ffb0906.jpg)  
FIGURE A.11.2.8.5 Cooling Water Line with Bypass.

11.2.8.5.1 The cooling water supply for a heat exchanger–type system shall be from the discharge of the pump taken off prior to the pump discharge check valve.

11.2.8.5.2 The cooling water flow required shall be set based on the maximum ambient cooling water.

The water supply for heat exchanger–cooled engines must provide an adequate volume (up to 120 percent of the cooling water required when the engine is operating at maximum brake horsepower) to sufficiently cool the engine. The efficiency of the heat exchanger depends on the temperature of the cooling water that enters the exchanger. Refer to the engine manufacturer’s instructions for the recommended waterflow through the heat exchanger, based on the cooling water inlet temperature.

**11.2.8.5.3 Heat Exchanger Water Supply Components.**

Engine heat exchangers have low-pressure limits 15 psi to 60 psi (1 bar to 4.1 bar). The pressure regulator in the water supply and the bypass piping is provided to reduce the pump outlet pressure to a level below the heat exchanger limit.

11.2.8.5.3.1 Threaded rigid piping shall be used for this connection.

11.2.8.5.3.2 Nonmetallic flexible sections shall be allowed between the pump discharge and cooling water supply assembly inlet, and between the cooling water supply assembly discharge and engine inlet, provided they have at least 2 times the fire pump discharge rated pressure and have a 30-minute fire resistance rating equal to ISO 15540, Fire Resistance of Non-Metallic Hose Assemblies and Non-Metallic Compensators — Test Methods

Because of the vibration associated with engines, nonmetallic flexible sections sometimes provide a more reliable installation.

11.2.8.5.3.3 The pipe connection in the direction of flow shall include an indicating manual shutoff valve, an approved flushing-type strainer in addition to the one that can be a part of the pressure regulator, a pressure regulator, an automatic valve, and a second indicating manual shutoff valve or a spring-loaded check valve.

11.2.8.5.3.4 The indicating manual shutoff valves shall have permanent labeling with minimum ½ in. (12.7 mm) text that indicates the following: For the valve in the heat exchanger water supply, “Normal/Open” for the normal open position when the controller is in the automatic position and “Caution: Nonautomatic/Closed” for the emergency or manual position.

11.2.8.5.3.5 The pressure regulator shall be of such size and type that it is capable of and adjusted for passing approximately 120 percent of the cooling water required when the engine is operating at maximum brake horsepower and when the regulator is supplied with water at the pressure of the pump when it is pumping at 150 percent of its rated capacity.

11.2.8.5.3.6 Automatic Valve.

(A) An automatic valve listed for fire protection service shall permit flow of cooling water to the engine when it is running.

(B) Energy to operate the automatic valve shall come from the diesel driver or its batteries and shall not come from the building.

(C) The automatic valve shall be normally closed.

(D) The automatic valve shall not be required on a vertical shaft turbine–type pump or any other pump when there is no pressure in the discharge when the pump is idle.

Where a fire protection water supply tank is used and a fire pump is operated, it is important to verify that the automatic valve closes completely after the fire pump’s operation. If this valve fails to close, the fire protection water supply tank can be drained over time.

11.2.8.5.3.7 A pressure gauge shall be installed in the cooling water supply system on the engine side of the last valve in the heat exchanger water supply and bypass supply.

11.2.8.5.3.8 Potable Water Separation (Optional). Where two levels of separation for possible contaminants to the ground or potable water source are required by the authority having jurisdiction, dual spring-loaded check valves or backflow preventers shall be installed.

(A)\*  The spring-loaded check valve(s) shall replace the second indicating manual shutoff valve(s) in the cooling loop assembly as stated in 11.2.8.5.3.3.

(B)\* If backflow preventers are used, the devices shall be listed for fire protection service and installed in parallel in the water supply and water supply bypass assembly.

(C)       Where the authority having jurisdiction requires the installation of backflow prevention devices in connection with the engine, special consideration shall be given to the increased pressure loss, which will require that the cooling loop pipe size be evaluated and documented by engineering calculations to demonstrate compliance with the engine manufacturer’s recommendation.

In installations where the water is potable, the cooling water line is required to be equipped with listed backflow devices. This is required because of the inhibitors that are part of the antifreeze solution, which could work their way back into the water supply.

**A.11.2.8.5.3.8(A) See Figure A.11.2.8.5.3.8(A).**

A.11.2.8.5.3.8(B) See Figure A.11.2.8.5.3.8(B).

![](../images/chunk-008/54851350d5c4aca6fa4ab38b623c6c51a05841534b4ebbe8ff5b35d74031e348.jpg)

![](../images/chunk-008/1e1c70093c660ac2205bda85cd4eb6797e1828f4705d74b34f317e61596e736d.jpg)  
FIGURE A.11.2.8.5.3.8(A) Spring-Loaded Check Valve Arrangement.  
FIGURE A.11.2.8.5.3.8(B) Backflow Preventer Arrangement.

11.2.8.6\* Heat Exchanger Water Supply Bypass.

A.11.2.8.6 Where the water supply can be expected to contain foreign materials, such as wood chips, leaves, lint, and so forth, the strainers required in 11.2.8.5 should be of the duplex filter type. Each filter (clean) element should be of sufficient filtering capacity to permit full water flow for a 3-hour period. In addition, a duplex filter of the same size should be installed in the bypass line. (See Figure A.11.2.8.5.)

11.2.8.6.1 A threaded rigid pipe bypass line shall be installed around the heat exchanger water supply.

11.2.8.6.2 The pipe connection in the direction of flow shall include an indicating manual shutoff valve, an approved flushing-type strainer in addition to the one that can be a part of the pressure regulator, a pressure regulator, and an indicating manual shutoff valve or a springloaded check valve.

11.2.8.6.3 The indicating manual shutoff valves shall have permanent labeling with minimum ½ in. (12.7 mm) text that indicates the following: For the valve in the heat exchanger water supply bypass, “Normal/Closed” for the normal closed position when the controller is in the automatic position and “Emergency/Open” for manual operation or when the engine is overheating.

The water supply bypass is required to ensure the engine always has an adequate flow of cooling water, even during maintenance of the cooling water line. If the flow through the water supply begins to deteriorate, the reading on the pressure gauge goes down, indicating a potential overheating condition.

**11.2.8.7 Heat Exchanger Waste Outlet.**

11.2.8.7.1 An outlet shall be provided for the wastewater line from the heat exchanger, and the discharge line shall not be less than one size larger than the inlet line.

The wastewater line piping must be sized to handle the flow of cooling water leaving the engine discharge outlet. The size of the diesel engine drive will determine the size of the piping and drain. Small diesel engines might require only 12 gpm to 15 gpm (45 L/min to 57 L/min) to keep the engine temperature at the correct level. Higher horsepower diesel engines might require as much as 200 gpm (760 L/min), or more, to control the engine temperature at an acceptable level. Refer to the engine manufacturer’s data sheet for the required flow needed to cool the engine. Local environmental rules should also be followed for the disposal of the wastewater.

11.2.8.7.2 The outlet line shall be as short as practical, shall provide discharge into a visible open waste cone, and shall have no valves in it.

11.2.8.7.3 The outlet shall be permitted to discharge to a suction reservoir, provided a visual flow indicator and temperature indicator are installed.

11.2.8.7.4 When the waste outlet piping is longer than 15 ft (4.6 m) or its outlet discharges are more than 4 ft (1.2 m) higher than the heat exchanger, or both, the pipe size shall be increased by at least one size.

**11.2.8.8 Radiators.**

11.2.8.8.1 The heat from the primary circuit of a radiator shall be dissipated by air movement through the radiator created by a fan included with, and driven by, the engine.

11.2.8.8.2 The radiator shall be designed to limit maximum engine operating temperature with an inlet air temperature of 120°F (49°C) at the combustion air cleaner inlet.

11.2.8.8.3 The radiator shall include the plumbing to the engine and a flange on the air discharge side for the connection of a flexible duct from the discharge side to the discharge air ventilator.

**11.2.8.8.4 Fan.**

11.2.8.8.4.1 The fan shall push the air through the radiator to be exhausted from the room via the air discharge ventilator.

11.2.8.8.4.2 To ensure adequate airflow through the room and the radiator, the fan shall be capable of a 0.5 in. water column (13 mm water column) restriction created by the combination of the air supply and the discharge ventilators in addition to the radiator, fan guard, and other engine component obstructions.

11.2.8.8.4.3 The fan shall be guarded for personnel protection.

**11.2.9 Engine Lubrication.**

11.2.9.1 The engine manufacturer’s recommendations for oil heaters shall be followed.

In certain climates, an oil heater is required in the lube oil sump of the engine. The oil heater must be selected in accordance with the recommendations of the engine manufacturer and must be provided as part of the listed engine for the site-specific climate conditions.

**11.3\* Pump Room.**

A.11.3 The engine-driven pump can be located with an electric-driven fire pump(s) in a pump house or pump room that should be entirely cut off from the main structure by noncombustible construction. The fire pump house or pump room can contain facility pumps and/or equipment as determined by the authority having jurisdiction.

11.3.1 The floor or surface around the pump and engine shall be pitched for adequate drainage of escaping water away from critical equipment, such as pump, engine, controller, fuel tank, and so forth.

**11.3.2\* Ventilation.**

Ventilation of the pump room is extremely important for engine-driven pump installations. Typically, during a fire event, the utility company will open the electrical power line feeder switch to the facility. If the pump room ventilation is dependent on that source of electrical power, the room will likely overheat and compromise the performance of the engine. Means need to be employed that will ensure pump room ventilation during an emergency event.

NFPA 20 provides guidance for the allowable pressure drop across the room supply and discharge ventilators. These limits are provided to ensure the room is not operated in a pressure condition that could result in the engine performance being compromised or a radiator-cooled system overheating.{7d1cf25d-f130-43e0-8b7f-041d

A.11.3.2 For optimum room ventilation, the air supply ventilator and air discharge should be located on opposite walls.

When calculating the maximum temperature of the pump room, the radiated heat from the engine, the radiated heat from the exhaust piping, and all other heat-contributing sources should be considered.

If the pump room is to be ventilated by a power ventilator, reliability of the power source during a fire should be considered. If the power source is unreliable, the temperature rise calculation should assume the ventilator is not operable.

Air consumed by the engine for combustion should be considered as part of the air changes in the room.

Pump rooms with heat exchanger–cooled engines typically require more air changes than engine air consumption can provide. To control the temperature rise of the room, additional air flow through the room is normally required. [See Figure A.11.3.2(a).]

Pump rooms with radiator-cooled engines could have sufficient air changes due to the radiator discharge and engine consumption. [See Figure A.11.3.2(b).]

![](../images/chunk-008/b9829be8f0401a05f65289eea112672aab677399acdbe520b0d4ac610b418208.jpg)  
If a bend in the ducting cannot be avoided, it should be radiused and should include turning vanes to prevent turbulence and flow restriction.

![](../images/chunk-008/8f2996766b0292fa96e44cadee163e0a634d1668965adeda23db16757f134702.jpg)  
This configuration should not be used; turbulence will not allow adequate air flow.

![](../images/chunk-008/bdd2476b3ea0a46a50d954591f34da5cf006be5f9a6937282eaf91161689af65.jpg)  
FIGURE A.11.3.2(a) Typical Ventilation System for a Heat Exchanger–Cooled Diesel-Driven Pump.

![](../images/chunk-008/0dfdc9e105f700f2fbac9d591c5ec2c3a4d1c2e7e233c354bc34b8983e8553aa.jpg)  
FIGURE A.11.3.2(b) Typical Ventilation System for a Radiator-Cooled Diesel-Driven Pump.

11.3.2.1 Ventilation shall be provided for the following functions:

(1) To control the maximum temperature to 120°F (49°C) at the combustion air cleaner inlet with engine running at rated load

(2) To supply air for engine combustion

(3) To remove any hazardous vapors

(4) To supply and exhaust air as necessary for radiator cooling of the engine when required

11.3.2.2 The ventilation system components shall be coordinated with the engine operation.

**11.3.2.3\* Air Supply Ventilator.**

A.11.3.2.3 When motor-operated dampers are used in the air supply path, they should be spring operated to the open position and motored closed. Motor-operated dampers should be signaled to open when or before the engine begins cranking to start.

It is necessary that the maximum air flow restriction limit for the air supply ventilator be compatible with listed engines to ensure adequate air flow for cooling and combustion. This restriction typically includes louvers, bird screens, dampers, ducts, and anything else in the air supply path between the pump room and the outdoors.

Motor-operated dampers are recommended for the heat exchanger–cooled engines to enhance convection circulation.

Gravity-operated dampers are recommended for use with radiator-cooled engines to simplify their coordination with the air flow of the fan.

Another method of designing the air supply ventilator in lieu of dampers is to use a vent duct (with rain cap), the top of which extends through the roof or outside wall of a pump house and the bottom of which is approximately 6 in. (152.4 mm) off the floor of the pump house. This passive method reduces heat loss in the winter. Sizing of this duct must meet the requirements of 11.3.2.1.

11.3.2.3.1 The air supply ventilator shall be considered to include anything in the air supply path to the room.

11.3.2.3.2 The total air supply path to the pump room shall not restrict the flow of the air more than 0.2 in. water column (5.1 mm water column).

**11.3.2.4\* Air Discharge Ventilator.**

A.11.3.2.4 When motor-operated dampers are used in the air discharge path, they should be spring operated to the open position, motored closed, and signaled to open when or before the engine begins cranking to start.

Prevailing winds can work against the air discharge ventilator. Therefore, the winds should be considered in determining the location for the air discharge ventilator. (See Figure A.11.3.2.4 for the recommended wind wall design.)

![](../images/chunk-008/64474743172ab0457fc74bb4a5fec2291c38c3cb013458b0ca7ba0e6e9201607.jpg)  
FIGURE A.11.3.2.4 Typical Wind Wall.

For heat exchanger–cooled engines, an air discharge ventilator with motor-driven dampers designed for convection circulation is preferred in lieu of a power ventilator. This arrangement requires the size of the ventilator to be larger, but it is not dependent on a power source that might not be available during the pump operation.

For radiator-cooled engines, gravity-operated dampers are recommended. Louvers and motor-operated dampers are not recommended due to the restriction to air flow they create and the air pressure against which they must operate.

The maximum air flow restriction limit for the air discharge ventilator is necessary to be compatible with listed engines to ensure adequate air flow cooling.

11.3.2.4.1 The air discharge ventilator shall be considered to include anything in the air discharge path from the engine to the outdoors.

11.3.2.4.2 The air discharge ventilator shall allow sufficient air to exit the pump room to satisfy 11.3.2.

**11.3.2.4.3 Radiator-Cooled Engines.**

11.3.2.4.3.1 For radiator-cooled engines, the radiator discharge shall be ducted outdoors in a manner that will prevent recirculation.

**11.3.2.4.3.2 The duct shall be attached to the radiator via a flexible section.**

11.3.2.4.3.3 The air discharge path for radiator-cooled engines shall not restrict the flow of air more than 0.3 in. water column (7.6 mm water column).

11.3.2.4.3.4\* A recirculation duct shall be permitted for cold weather operation provided that the following requirements are met:

(1) The recirculation airflow shall be regulated by a thermostatically controlled damper.

(2) The control damper shall fully close in a failure mode.

(3) The recirculated air shall be ducted to prevent direct recirculation to the radiator.

(4) The recirculation duct shall not cause the temperature at the combustion air cleaner inlet to rise above 120°F (49°C).

(5) The bypass shall be installed in such a way as to supply air to the room when needed and when the control damper is open, and not exhaust air from the room.

A.11.3.2.4.3.4 If not properly installed, the bypass duct can draw air rather than supply it, due to venturi effect.

**11.4 Fuel Supply and Arrangement.**

**11.4.1 General.**

11.4.1.1 Plan Review. Before any fuel system is installed, plans shall be prepared and submitted to the authority having jurisdiction for agreement on suitability of the system for prevailing conditions.

**11.4.1.2\* Fuel Supply Tank.**

A.11.4.1.2 The quantity 1 gal per hp (5.07 L per kW) is equivalent to 1 pint per hp (0.634 L per kW) per hour for 8 hours. Where prompt replenishment of fuel supply is unlikely, a reserve supply should be provided along with facilities for transfer to the main tanks.

11.4.1.2.1 The fuel supply tank and fuel shall be reserved exclusively for the fire pump diesel engine.

11.4.1.2.2 There shall be a separate fuel supply tank for each engine.

The principal reason that each engine is required to have its own fuel supply is that there can be contamination of the fuel in the tank, which can lead to immediate engine failure. Separate tanks eliminate this danger.

11.4.1.2.3 There shall be a separate fuel supply and return line for each engine.

**11.4.1.3 Fuel Supply Tank Capacity.**

11.4.1.3.1\* Fuel supply tank(s) shall have a capacity at least equal to 1 gal per hp (5.07 L per kW), plus 5 percent volume for expansion and 5 percent volume for sump.

For an example of how to size a fuel storage tank, see the calculation example after A.11.4.1.3.1.

A.11.4.1.3.1 Where the authority having jurisdiction approves the start of the fire pump on loss of ac power supply, provisions should be made to accommodate the additional fuel needed for this purpose.

When sizing a fuel tank where it is anticipated that the engine will be operated during an ac power outage for an extended time, the tank size should be increased to allow for the fuel usage during the power outage while maintaining the minimum fuel required by 11.6.4.1 for a possible fire emergency.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-008/ad1b674c1f5966d58547ffe4b53028ead59426e333af0d6be14e9c825e56637f.jpg)

**CALCULATION EXAMPLE**

What is the required fuel tank capacity for a 120 hp (89.5 kW) engine-driven fire pump?

Solution: Based on 11.4.1.3.1, the initial calculations are 1 gal/hp × 120 hp = 120 gal (5.07 L/kW × 89.5 kW × 454 L).

Total capacity is determined by adding the allowances for fuel expansion and sump to the answer obtained in the preceding equation:

$$
1 2 0 ~ { \mathfrak { g } } { \mathsf { a } } { \mathsf { I } } + [ 1 2 0 ~ { \mathfrak { g } } { \mathsf { a } } { \mathsf { I } } \times ( 5 ^ { \circ } \% + 5 ^ { \circ } \% ) ] = 1 2 0 ~ { \mathfrak { g } } { \mathsf { a } } { \mathsf { I } } + 1 2 ~ { \mathfrak { g } } { \mathsf { a } } { \mathsf { I } } = 1 3 2 ~ { \mathfrak { g } } { \mathsf { a } } { \mathsf { I } }
$$

$$
\operatorname { O r } 4 5 4 \mathsf { L } + [ 4 5 4 \mathsf { L } \times ( 5 ^ { \circ } 0 + 5 ^ { \circ } 0 ) ] = 4 5 4 \mathsf { L } + 4 5 . 4 \mathsf { L } = 4 9 9 . 4 \mathsf { L }
$$

Therefore, the minimum size fuel tank for a 120 hp (89.5 kW) engine-driven fire pump is 132 gal (499.4 L).

The 5 percent sump in the fuel tank is provided for any sediment or condensation that might be in the tank. By positioning the supply connection to the engine on the side of the tank at an elevation no lower than the engine fuel pump, the plumbing to the engine is always under a small head pressure. In the event of a leak, fuel will escape and be observed. This method is preferable to air being drawn in, which could result in the possible loss of engine prime, if the supply line is under negative pressure. A tank that is too high above the fuel pump can create a serious problem because the fuel head pressure might exceed the engine’s ability to hold the fuel out of the engine, allowing fuel to leak internally into the engine crankcase or cylinder, which could cause the engine not to start or result in an operational failure.

Also, the fuel return line should not have any valves within it because the engine needs to return excess fuel to atmosphere to maintain proper injection delivery calibration and timing. Some engines return approximately 75 percent of the fuel flow to the tank as a cooling medium for the fuel injectors.

11.4.1.3.2 Whether larger-capacity fuel supply tanks are required shall be determined by prevailing conditions, such as refill cycle and fuel heating due to recirculation, and shall be subject to special conditions in each case.

**11.4.1.4 Tank Construction.{7d1cf25**

11.4.1.4.1 Tanks shall be single wall or double wall and shall be designed and constructed in accordance with recognized engineering standards such as ANSI/UL 142, Standard for Steel Aboveground Tanks for Flammable and Combustible Liquids.

11.4.1.4.2 Tanks shall be securely mounted on noncombustible supports.

11.4.1.4.3 Tanks used in accordance with the rules of this standard shall be limited in size to   
1320 gal (4996 L).

11.4.1.4.3.1 For situations where fuel tanks in excess of 1320 gal (4996 L) are being used, the requirements of NFPA 37 shall apply.

11.4.1.4.4 Single-wall fuel tanks shall be enclosed with a wall, curb, or dike sufficient to hold the entire capacity of the tank.

When calculating the size of the containment wall or dike, the engineer should consider the overhead flow from the required sprinkler system. Sprinkler systems for pump rooms are calculated at 0.40 gpm/ ft<sup>2</sup> (16.3 L/min · m<sup>2</sup>) over the entire area. The sprinkler flow duration for the hazard must be used when calculating the size of the containment. In most applications, a listed double-wall fuel tank requires less space within the pump room and is much safer. The minimum oversizing of the containment should be at least 110 percent of the total tank capacity.

**11.4.1.5 Tank Connections.**

11.4.1.5.1 Each tank shall have a fill connection.

11.4.1.5.1.1 Fill pipes that enter the top of the tank shall terminate within 6 in. (152 mm) of the bottom of the tank and shall be installed or arranged so that vibration is minimized.

11.4.1.5.2 Each tank shall have a drain connection.

11.4.1.5.2.1 A drain connection located in the lowest point of the tank shall be 1 in. (25 mm) NPT.

11.4.1.5.3 Each tank shall have a vent connection.

11.4.1.5.3.1 Normal vents shall be 2 in. (50 mm) NPT or sized in accordance with ANSI/UL 142, Standard for Steel Aboveground Tanks for Flammable and Combustible Liquids, or other approved standards.

(A) As an alternative to the requirement in 11.4.1.5.3.1, the normal vent shall be at least as large as the largest filling or withdrawal connection, but in no case shall it be less than 1¼ in. (32 mm) nominal inside diameter.

11.4.1.5.4 Each tank shall have an engine supply connection.

11.4.1.5.4.1 The fuel supply pipe connection shall be located on a side of the tank.

11.4.1.5.4.2 The engine fuel supply (suction) pipe connection shall be located on the tank so that 5 percent of the tank volume provides a sump volume not usable by the engine.

The fuel tank is purposely designed not to be level (tilted down away from the connection to the fuel pump toward the tank drain) to give the tank contaminants a place to reside, where they can be removed on an annual basis per the recommendation of NFPA 25.

11.4.1.5.4.3 The tank connection shall be no smaller than the fuel supply piping to the engine.

11.4.1.5.5 Each tank shall have an engine return connection.

11.4.1.5.5.1 The tank connection shall be no smaller than the fuel return piping from the engine.

11.4.1.5.6 Each tank shall have a fuel level switch connection.

11.4.1.5.6.1 The fuel tank shall have one 2 in. (50.8 mm) NPT threaded port in the top, near the center, of the tank to accommodate the low fuel level switch required in 11.4.2.

11.4.1.5.7 Each tank shall have an active fuel maintenance return connection.

11.4.1.5.7.1 The fuel tank shall have one minimum 1 in. (25.4 mm) NPT threaded port in the top of the tank to accommodate the connection of a line for the return fuel from an active fuel maintenance system.

11.4.1.5.7.2 Where there is not an active fuel system installed, a plug shall be installed in this connection.

Since the future condition of the diesel fuel and its susceptibility to deterioration in the tank is not known at the time of installation of the fuel tank and system piping, this connection, with the plug, allows a connection point where an active fuel system could be connected in the future. This is consistent with A.8.3.4.2 from the 2017 edition of NFPA 25:

Where environmental or fuel quality conditions result in degradation of the fuel while stored in the supply tank, from items such as water, micro-organisms and particulates, or destabilization, active fuel maintenance systems permanently installed on the fuel storage tanks have proven to be successful at maintaining fuel quality. An active fuel maintenance system will maintain the fuel quality in the tank, therefore preventing the fuel from going through possible cycles of degradation, risking engine reliability, and then requiring reconditioning.

**11.4.1.5.8 If a double-wall tank is installed, the interstitial space between the shells of theΔ diesel fuel storage tank shall be monitored for fuel leakage and annunciated by the engine drive controller.**

The signal from the initiating device will be transmitted from the engine controller through to a constantly attended area utilizing a central station monitoring system or a remote alarm panel.

11.4.1.5.9 The signal shall be of the supervisory type.N

**11.4.1.6 Vent Piping.**

11.4.1.6.1 Vent piping shall be arranged so that the vapors are discharged upward or horizontally away from adjacent walls and will not be trapped by eaves or other obstructions.

It is important that the vent outlets discharge in a manner that will prevent vapors released from being pulled back into the fire pump room’s ventilation.

11.4.1.6.2 Outlets shall terminate at least 5 ft (1.5 m) from building openings.

11.4.1.6.3 Outlets shall terminate at least 12 ft (3.7 m) above the finished ground level.

11.4.1.6.4 Vents from interstitial spaces of double-wall tanks shall meet the requirements of 11.4.1.6.2 and 11.4.1.6.3 and shall not be manifolded together with a vent from the primary compartment of the tank.

**11.4.2 Tank Level Indication.{7d1cf25d**

11.4.2.1 Means other than sight tubes for continuous indicating of the amount of fuel in each storage tank shall be provided.

11.4.2.2 A fuel level indicator shall be provided to activate at the two-thirds tank level.

11.4.2.3 The low fuel level condition shall initiate a supervisory signal.

11.4.2.4 Tanks shall be prevented from overfilling by one of the following:

(1) An automatic mechanism that sends an audible or visible signal to the person filling the tank when it reaches 90 percent of the tank’s capacity and automatically shuts off the flow of liquid to the tank when it reaches 95 percent of the tank’s capacity.

(2) A permanent sign at the fill point with the tank calibration chart and instructions about the filling procedure, which includes having the person performing the fill operation determine how full the tank is prior to filling and calculate the quantity of fuel (in gallons or liters) that it will take to get the tank to 90 percent of the tank’s capacity. Where climatic conditions are such that the sign could be obscured by ice or snow, weathered beyond readability, or otherwise rendered unreadable, the procedures and chart shall be permitted to be located in an office window, lock box, or other location accessible to the person performing the filling of the tank.

(3) Any approved procedure for preventing the tank from being overfilled.

**? ASK THE AHJ**

The fire pump room for a diesel engine–driven fire pump is not constantly attended; the concern is that a low fuel indication on the controller will not be heard. How should this problem be addressed?

ANSWER: Paragraph 11.4.2.3 requires that the low fuel indication also be a supervisory signal. This signa ensures that a low fuel (below <sup>2</sup>/3) warning is audible at the central panel.

**11.4.3\* Fuel Supply Tank Location.**

A.11.4.3 Diesel fuel storage tanks preferably should be located inside the pump room or pump house, if permitted by local regulations. Fill and vent lines in such case should be extended to outdoors. The fill pipe can be used for a gauging well where practical.

Where diesel fuel storage tanks are located outdoors, NFPA 30, Flammable and Combustible Liquids Code, should be consulted for separation requirements between the pump room structure and the tank. When tanks are located outside they should be insulated for protection against changing temperatures, have a heating system installed if necessary, and be light in color to reflect radiated heat from the sun. Changing temperatures cause the tank to breathe through the vent pipe and bring in humidity, causing the formulation of water, which promotes the growth of microorganisms.

It is preferred that the tank be located in the pump room, especially in colder climates as the diesel fuel can gel and create engine operational issues. If the tank is located in an area where temperatures of 32°F (0°C) are experienced, the tank must be located in the fire pump room, which is required to be maintained at the minimum temperature recommended by the engine manufacturer. See 11.6.5.

11.4.3.1 Diesel fuel supply tanks shall be located above ground in accordance with municipal or other ordinances and in accordance with requirements of the authority having jurisdiction and shall not be buried.

11.4.3.2 In zones where freezing temperatures [32°F (0°C)] are possible, the fuel supply tanks shall be located in the pump room.-f130-43e0-8b7

11.4.3.3 The supply tank shall be located so the fuel supply pipe connection to the engine is no lower than the level of the engine fuel transfer pump.

11.4.3.4 The engine manufacturer’s fuel pump static head pressure limits shall not be exceeded when the level of fuel in the tank is at a maximum.

**11.4.4\* Fuel Piping.**

A.11.4.4 NFPA 31 can be used as a guide for diesel fuel piping. Figure A.11.4.4 shows a suggested diesel engine fuel system.

11.4.4.1 Flame-resistant reinforced flexible hose with a 30-minute fire resistance rating equal to ISO 15540, Fire Resistance of Non-Metallic Hose Assemblies and Non-Metallic Compensators — Test Methods, and a pressure rating no less than 2 times the fuel supply and return working pressure with threaded connections shall be provided at the engine for connection to fuel system piping.

11.4.4.2 Fuel piping shall not be galvanized steel or copper.

All piping materials must be black steel or stainless steel pipe and fittings. The use of galvanized piping creates a problem with scaling of the coating and possible clogging of the fuel lines or injectors. Copper materials cause microbiologically influenced corrosion (MIC) growth in the fuel system and storage tank and can cause failure of the fuel system.

![](../images/chunk-008/7a4fe06092095d05b66fee6639b810ae89ce7a3c959a95c86f5a697d1e839e55.jpg)  
Δ FIGURE A.11.4.4 Fuel System for Diesel Engine–Driven Fire Pump.

The fuel supply and return lines must be installed using the correct materials to prevent fouling of the stored fuel. The lines are required to be installed without any of the traps that often occur when block or concrete walls are used for containment. See the requirements in two NFPA publications —{7d1cf25d-f130-43e0-8b7f-041d NFPA 37, Standard for the Installation and Use of Stationary Combustion Engines and Gas Turbines, and NFPA 30, Flammable and Combustible Liquids Code.

11.4.4.2.1 Where black steel pipe is used for fuel piping, the fittings shall be steel or malleable iron fittings.

11.4.4.3 The fuel return line shall be installed according to the engine manufacturer’s recommendation.

11.4.4.3.1 A check valve, as specified by the engine manufacturer, shall be permitted to be installed in the fuel return line only when required by the engine manufacturer.

11.4.4.4 There shall be no shutoff valve in the fuel return line to the tank.

11.4.4.5 A manual shut off valve shall be provided within the tank fuel supply line.

11.4.4.5.1 The valve shall be locked in the open position.

11.4.4.5.2 No other valve than a manual locked open valve shall be put in the fuel line from the fuel tank to the engine except as provided as part of the listed engine

11.4.4.6\* Fuel Line Protection. A guard, pipe protection, or approved double-walled pipe shall be provided for all fuel lines exposed to traffic or possible damage.

A.11.4.4.6 A means, such as covered floor trough, angle, channel steel, or other adequate protection cover(s) (mechanical or nonmechanical), should be used on all fuel line piping “exposed to traffic,” to prevent damage to the fuel supply and return lines between the fuel tank and diesel driver.

11.4.4.7\* Fuel Solenoid Valve. Where an electric solenoid valve is used to control the engine fuel supply, it shall be capable of manual mechanical operation or of being manually bypassed in the event of a control circuit failure.

Some engines use fuel starvation as a means to stop the engine. The valve referenced here is a part of the listed diesel engine and is used for the routine start-stop operation of the engine. Should this valve fail in the closed position, it would be impossible to start the engine. Thus, a manual bypass valve is necessary so the engine can be started in an emergency. It is not necessary for this valve to be sourced separately and installed in the field.

Other engines use mechanical or electrical means to control the flow of fuel to the engine, which stops the engine by regulating the controlled flow of fuel to zero.

A.11.4.4.7 Paragraph 11.4.4.7 addresses a fuel shut-off solenoid that is a part of the engineN fuel supply plumbing that would be installed for the purpose of normal stopping of the engine by starving it for fuel. The manual mechanical operation or bypass that is required is to provide the ability to allow fuel to be delivered to the engine in the event of failure of the solenoid valve itself or the control circuitry to it. The solenoid valve in this paragraph would be a part of the third-party listing of the engine and supplied by the engine supplier. Emergency stop is not the purpose for the solenoid valve in 11.4.4.7.

**11.4.5\* Fuel Type.**

A.11.4.5 The pour point and cloud point should be at least 10°F (5.6°C) below the lowest expected fuel temperature. (See 4.14.2 and 11.4.3.)

11.4.5.1\* The type and grade of diesel fuel shall be as specified by the engine manufacturer.

A.11.4.5.1 Biodiesel and other alternative fuels are not recommended for diesel engines used for fire protection because of the unknown storage life issues. It is recommended that these engines use only petroleum fuels.

Biodiesel fuel has a lower Btu rating than petroleum fuel, which causes the engine to produce less horsepower. Paragraph A.8.3.4.1.1 from the 2017 edition of NFPA 25 discusses proper fuel storage:

Commercial distillate fuel oils used in modern diesel engines are subject to various detrimental effects from storage. The origin of the crude oil, refinement processing techniques, time of year, and geographical consumption location all influence the determination of fuel blend formulas. Naturally occurring gums, waxes, soluble metallic soaps, water, dirt, blends, and temperature all contribute to the degradation of the fuel as it is handled and stored. These effects begin at the time of fuel refinement and continue until consumption. Proper maintenance of stored distillate fuel is critical for engine operation, efficiency, and longevity.

Storage tanks should be kept water-free. Water contributes to steel tank corrosion and the development of microbiological growth where fuel and water interface. This and the metals of the system provide elements that react with fuel to form certain gels or organic acids, resulting in clogging of filters and system corrosion. Scheduled fuel maintenance helps to reduce fuel degradation. Fuel maintenance filtration can remove contaminants and water and maintain fuel conditions to provide reliability and efficiency for standby fire pump engines. Fuel maintenance and testing should begin the day of installation and first fill.

11.4.5.2 In areas where local air quality management regulations allow only the use of DF #1 fuel and no diesel fire pump driver is available listed for use with DF #1 fuel, an engine listed for use with DF #2 shall be permitted to be used but shall have the nameplate rated horsepower derated 10 percent, provided the engine manufacturer approves the use of DF #1 fuel.

11.4.5.3 The grade of fuel shall be indicated on the engine nameplate required in 11.2.2.1.

11.4.5.4 The grade of fuel oil shall be indicated on the fuel tank by letters that are a minimum of 6 in. (152 mm) in height and in contrasting color to the tank.

11.4.5.5 Residual fuels, domestic heating furnace oils, and drained lubrication oils shall not be used.

**11.4.6\* Static Electricity.**

A.11.4.6 The prevention of electrostatic ignition in equipment is a complex subject. Refer to NFPA 77 for more guidance.

11.4.6.1 The tank, pump, and piping shall be designed and operated to prevent electrostatic ignitions.

11.4.6.2 The tank, pump, and piping shall be bonded and grounded.

11.4.6.3 The bond and ground shall be physically applied or shall be inherently present by the nature of the installation.

11.4.6.4 Any electrically isolated section of metallic piping or equipment shall be bonded and grounded to prevent hazardous accumulation of static electricity.

**11.5 Engine Exhaust.**

11.5.1 Exhaust Manifold. Exhaust manifolds and turbochargers shall incorporate provisions to avoid hazard to the operator or to flammable material adjacent to the engine.{7d1cf25d-f130-43e0-8b7f-04

Provisions for personnel protection from the engine exhaust manifold(s) and turbocharger(s) are typically part of the listed engine; however, personnel protection from the high temperatures of the exhaust piping and flexible exhaust section is usually provided as part of the site-specific installation.

**11.5.2\* Exhaust Piping.**

A.11.5.2 A conservative guideline is that, if the exhaust system exceeds 15 ft (4.5 m) in length, the pipe size should be increased one pipe size larger than the engine exhaust outlet size for each 5 ft (1.5 m) in added length.

11.5.2.1 Each pump engine shall have an independent exhaust system.

11.5.2.2 A flexible connection with a section of stainless steel, seamless or welded corrugated (not interlocked), not less than 12 in. (305 mm) in length shall be made between the engine exhaust outlet and exhaust pipe.

11.5.2.3 The exhaust pipe shall not be any smaller in diameter than the engine exhaust outlet and shall be as short as possible.

11.5.2.4 The exhaust pipe shall be covered with high-temperature insulation or otherwise guarded to protect personnel from injury.

11.5.2.5 The exhaust pipe and muffler shall be acceptable to the engine manufacturer, and the exhaust back pressure shall not exceed the engine manufacturer’s recommendations.

11.5.2.5.1 The exhaust pipe and muffler shall be supported independently of the engine’s flexible exhaust connection.

11.5.2.6 Exhaust pipes shall be installed with clearances of at least 9 in. (229 mm) to combustible materials.

11.5.2.7 Exhaust pipes passing directly through combustible roofs shall be guarded at the point of passage by ventilated metal thimbles that extend not less than 9 in. (229 mm) above and 9 in. (229 mm) below roof construction and are at least 6 in. (152 mm) larger in diameter than the exhaust pipe.

11.5.2.8 Exhaust pipes passing directly through combustible walls or partitions shall be guarded at the point of passage by one of the following methods:

(1) Metal ventilated thimbles not less than 12 in. (305 mm) larger in diameter than the exhaust pipe

(2) Metal or burned clay thimbles built in brickwork or other approved materials providing not less than 8 in. (203 mm) of insulation between the thimble and construction material

11.5.2.9\* Exhaust emission after treatment devices that have the potential to adversely impact the performance and reliability of the engine shall not be permitted.

A.11.5.2.9 Exhaust emission after treatment devices are typically dependent upon high exhaust temperature to burn away collected materials to prevent clogging. Due to the lower exhaust temperatures produced by the engine when operating at pump shutoff during weekly operation, there is a high possibility the after treatment device will accumulate collected material and will not be capable of flowing the volume of exhaust in the event the engine is required to produce full rated power for an emergency.

11.5.2.10 Where required by the authority having jurisdiction, the installation of an exhaust emission after treatment device shall be of the active regeneration type with a pressure-limiting device that permits the engine exhaust to bypass the after treatment device when the engine manufacturer’s maximum allowed exhaust backpressure is exceeded.-f130-43e0-8b7f-041dc4ddd

Engine manufacturers typically do not design and ship exhaust emission treatment devices with the exhaust of a diesel engine fire pump. However, if one is used it must be equipped with a pressuresensitive bypass, as the device can become clogged and inhibit the engine’s ability to operate.

**11.5.3 Exhaust Discharge Location.**

11.5.3.1 Exhaust from the engine shall be piped to a safe point outside the pump room and arranged to exclude water.

**? ASK THE AHJ**

The plans for a fire pump installation show the exhaust for a diesel engine fire pump terminating below the outside deck of a restaurant. Is this arrangement acceptable?

Answer: There are two problems with this proposed installation. First, the exhaust gases pose a risk to the occupants on the deck. Second, if the deck is made of combustible material, the hot gases need to be directed away from that area. While this language appears in NFPA 20, it is actually material extracted from NFPA 37. While occupants of the deck would be evacuated during a fire, the pump would need to be run weekly, creating an ongoing problem with regard to deck occupants.

11.5.3.2 Exhaust gases shall not be discharged where they will affect persons or endanger buildings.

11.5.3.3 Exhaust systems shall terminate outside the structure at a point where hot gases, sparks, or products of combustion will discharge to a safe location. [37:8.2.3.1]

11.5.3.4 Exhaust system terminations shall not be directed toward combustible material or structures, or into atmospheres containing flammable gases, flammable vapors, or combustible dusts. [37:8.2.3.2]

11.5.3.5 Exhaust systems equipped with spark-arresting mufflers shall be permitted to terminate in Division 2 locations as defined in Article 500 and Article 505 of NFPA 70. [37:8.2.3.3]

**11.6\* Diesel Engine Driver System Operation.**

A.11.6 Internal combustion engines necessarily embody moving parts of such design and in such number that the engines cannot give reliable service unless given diligent care. The manufacturer’s instruction book covering care and operation should be readily available, and pump operators should be familiar with its contents. All of its provisions should be observed in detail.

**11.6.1 Weekly Run.**

11.6.1.1 Engines shall be designed and installed so that they can be started no less than once a week and run for no less than 30 minutes to attain normal running temperature.

Running the engine for a minimum of 30 minutes provides sufficient time for the engine to reach its full operating temperature and for condensation to evaporate from the crankcase. Any irregularities in the engine operation should be investigated and repaired immediately. Running the engine for this length of time also gives the operator sufficient time to check out the pump operations, the cooling loop operation, the battery chargers, and all other pump room components requiring an inspection. {7d1cf25d-f130-43e0-8b7f-041d Subsection 8.1.2 and Table 8.1.1.2 of NFPA 25 describe the schedules and the specific requirements for periodically required maintenance items. Additionally, 8.6.1 of NFPA 25 provides the necessary testing required after repairs or upgrades are completed on any pump room component.

**11.6.1.2 Engines shall run smoothly at rated speed, except for engines addressed in 11.6.1.3.**

11.6.1.3 Engines equipped with variable speed pressure limiting control shall be permitted to run at reduced speeds provided factory-set pressure is maintained and they run smoothly.

11.6.2\* Engine Maintenance. Engines shall be designed and installed so that they can be kept clean, dry, and well lubricated to ensure adequate performance.

A.11.6.2 See NFPA 25 for proper maintenance of engine(s), batteries, fuel supply, and environmental conditions.

**11.6.3 Battery Maintenance.**

11.6.3.1 Storage batteries shall be designed and installed so that they can be kept charged at all times.

11.6.3.2 Storage batteries shall be designed and installed so that they can be tested frequently to determine the condition of the battery cells and the amount of charge in the battery.

Lead-acid batteries last between 24 months and 30 months of service. When replacements of batteries are required, it is best to replace both units where two batteries are required to make a starting set. This is particularly true in a system requiring two batteries to make a set (24 V dc). See Chapter 8 of NFPA 25 for inspection, testing, and maintenance requirements for batteries.

**11.6.3.3 Only distilled water shall be used in battery cells.**

**11.6.3.4 Battery plates shall be kept submerged at all times.**

If the battery requires an excessive amount of replacement water, it should be checked to make sure it is not being overcharged. Also, the battery plates need to be covered with water to help eliminate the possibility of battery explosions. Exposed plates might create an arc or spark that can ignite the hydrogen gases that are present during the starting and charging cycles.

11.6.3.5 The automatic feature of a battery charger shall not be a substitute for proper maintenance of battery and charger.

11.6.3.6 The battery and charger shall be designed and installed so that periodic inspection of both battery and charger is physically possible.

11.6.3.6.1 This inspection shall determine that the charger is operating correctly, the water level in the battery is correct, and the battery is holding its proper charge.

**11.6.4\* Fuel Supply Maintenance.**

A.11.6.4 Commercial distillate fuel oils used in modern diesel engines are subject to numerous detrimental effects during storage. The origin of the crude oil, refinement processing techniques, time of year, and geographical consumption location all influence the determination of fuel blend formulas. Naturally occurring gums, waxes, soluble metallic soaps, water, dirt, blends, and temperature all contribute to the degradation of the fuel as it is handled and stored. These effects begin at the time of fuel refinement and continue until consumption. Proper maintenance of stored distillate fuel is critical for engine operation, efficiency, and longevity.

Storage tanks should be kept water free. Water contributes to steel tank corrosion and the development of microbiological growth where fuel and water interface. These problems together with the metals of the system provide elements that react with fuel to form certain gels or organic acids, resulting in clogging of filters and system corrosion. Scheduled fuel maintenance helps to reduce fuel degradation. Fuel maintenance filtration can remove contaminants and water and maintain fuel conditions to provide reliability and efficiency for standby fire pump engines. Fuel maintenance and testing should begin the day of installation and first fill.

11.6.4.1 The fuel storage tanks shall be designed and installed so that they can be kept as full and maintained as practical at all times but never below 66 percent (two-thirds) of tank capacity.

11.6.4.2 The tanks shall be designed and installed so that they can always be filled by means that will ensure removal of all water and foreign material.

11.6.4.3\* The tanks shall be designed and installed so that they can be maintained by means that will ensure removal of water and foreign material.

A.11.6.4.3 NFPA 25 requires periodic testing of the fuel and maintenance of the fuel supply tank to ensure quality fuel is always available to the engine for fire protection operation.

11.6.4.4\* An active fuel maintenance system listed for fire pump service shall be permitted to be installed for the maintenance of the fuel in the supply tank.

A.11.6.4.4 When environmental or fuel quality conditions result in degradation of the fuel while stored in the supply tank from such contaminants as water, micro-organisms, and particulates, or by destabilization, it has been found that active fuel maintenance systems permanently installed on the fuel storage tanks have proven to be successful at maintaining fuel quality. An active fuel maintenance system will maintain the fuel quality in the tank, therefore preventing the fuel from going through possible cycles of degradation, risking engine reliability, and later requiring reconditioning.

11.6.4.4.1 Where provided, the active fuel maintenance system shall be equipped with a visible indicator to indicate when the system is in need of maintenance.

11.6.4.4.2 Where provided, the active fuel maintenance system shall be equipped with a contact closure for signaling to the controller when the system is in need of maintenance.

This signal should be received at a constantly attended location, so that someone can respond to the fire pump room and acknowledge the issue. This will allow the issue to be taken care of before an emergency develops.

11.6.4.4.3 Where provided, the active fuel maintenance systems shall be permanently connected to the fuel tank as follows:

(1) All connections shall be made directly to the tank.

(2) The supply from the tank to the active fuel maintenance system shall include a manual shutoff valve and a connection to the drain located between the bottom of the tank and the drain valve of the fuel storage tank.

(3) The return from the active fuel maintenance system to the fuel storage tank shall be connected to the dedicated connection on the top of the tank with a drop tube down to the 50 percent level, and shall include a manual shutoff valve for servicing the system.

**11.6.5\* Temperature Maintenance.**

A.11.6.5 Proper engine temperature, in accordance with 11.2.8.2 and 11.6.5.1, maintained through the use of a supplemental heater has many benefits, as follows:

(1) Quick starting (a fire pump engine might have to carry a full load as soon as it is started)

(2) Reduced engine wear

(3) Reduced drain on batteries

(4) Reduced oil dilution

(5) Reduced carbon deposits, so that the engine is far more likely to start every time

11.6.5.1 The temperature of the pump room, pump house, or area where engines are installed shall be designed so that the temperature is maintained at or above the minimum recommended by the engine manufacturer.

Fuel tanks installed outdoors generate a greater volume of water from condensation than tanks installed inside the fire pump room.

If possible, diesel fuel tanks should be located inside the pump room, where they will be subjected to fewer temperature variances. If a diesel fuel tank is placed outside, fuel maintenance intervals should be increased because the fuel tank is likely to have additional condensate buildup inside the tank. Tank drain valves should be added to the end of the tank opposite the fuel line that feeds the fuel pump to allow for removal of sediment and water. The valves should be closed at all times except annually, when 5 gal (18.9 L) of diesel fuel should be removed from the bottom of the tank. This will minimize the amount of debris that could enter the fuel pump.

11.6.5.2 In locations where electrical power is not reliable and where there is a risk of pumpN room freezing, an alternate power source shall be provided to maintain space heating, battery charging, engine block heating, and lighting.

**11.6.6 Emergency Starting and Stopping.**

11.6.6.1 The sequence for emergency manual operation, arranged in a step-by-step manner, shall be posted on the fire pump engine.

11.6.6.2 It shall be the engine manufacturer’s responsibility to list any specific instructions pertaining to the operation of this equipment during the emergency operation.

The manufacturer’s instructions and the sequence of emergency manual operation must be clearly posted, typically on the engine near the instrument panel, as it is possible that a person not strictly qualified in accordance with Section 4.3 will be the responder in an emergency.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 30, Flammable and Combustible Liquids Code, 2018 edition.

NFPA 37, Standard for the Installation and Use of Stationary Combustion Engines and Gas Turbines, 2018 edition.

NFPA 70®, National Electrical Code®, 2017 edition.

Diesel engine–driven fire pumps are often used when independent self-contained fire protection is required. The concept of self-contained fire protection was developed during World War II, when defense plants were scattered around the country at a distance from major cities. Because these plants were left without timely protection from city fire departments, it was decided to supply them with their own water supply — namely fire water reservoirs — and permanently installed self-contained fire pumps, comparable to a fire engine (pump truck), including dual battery electrical systems.

Diesel-driven fire pump controllers maximize this self-sufficiency in two ways: the engine start is powered by batteries, and the controller is independent of the ac power supply mains. Furthermore, these controllers contain extensive monitoring, supervision, and annunciation provisions, as well as contacts for remote alarm operation. Annunciation options might include pump room or pump house conditions, such as temperature, reservoir level, or valve positions, among others. Substantial redundant circuitry is employed, as well as a means for manual intervention if required.

This chapter specifies the requirements for the application, location, construction, and internal components of engine drive controllers and also delineates their relevant operating requirements, including starting and stopping of the engine. Chapter 12 also provides requirements that clarify battery failure, set a high cooling water temperature as a condition to be monitored and signaled, allow for silencing of the audible alarm and signal for all trouble conditions, and allow for a pressure-responsive means as an alternative to a pressure-actuated switch.

All modern controllers are microprocessor based, and all make use of pressure transducers in place of traditional pressure switches. They include touch screen LCD display panel interface means for data and alarm signal display. The interfaces are also used to activate the options the controller will employ and to set various parameters, such as delay times, time of day, and date, among others. All of these means of changing controller configurations, times, and other parameters are password protected.

Modern controllers have means of downloading stored pressure and alarm data to an external device, such as a USB memory stick, a laptop computer, or other personal device. Many also have means of connecting to external servers by either a wired or wireless interface via the building network or directly via a cell phone, for example. These external connections raise the issue of fire pump controller security from accidental or intentional interference. Annex C, which was added to the 2016 edition of NFPA 20, discusses security and other issues relating to connecting to fire pump controllers remotely.

Exhibit I.12.1 and Exhibit I.12.2 show two examples of modern digitally controlled diesel engine–driven fire pump controllers.

**12.1 Application.**

12.1.1 This chapter provides requirements for minimum performance of automatic/nonautomatic diesel engine controllers for diesel engine–driven fire pumps.

Although no longer available, a nonautomatic (manual only) engine fire pump controller, which was a small, simple switch box that energized the fuel and cranking circuits, was once utilized. Most modern engines still incorporate this switch (in addition to the manual devices on the engine itself) and are called combined automatic/nonautomatic controllers. These controllers are the type commonly used for automatic fire protection and, while equipped to be used either in manual or in automatic (standby) mode, the automatic method is normally used. Exhibit I.12.3 shows an example of a legacy-style relay and solid-state automatic/nonautomatic diesel engine–driven fire pump controller.

![](../images/chunk-009/ca53487b6fc43e83dd4a1af7e5d30f675104707fd2dc6330ebc08d89dabf8c3b.jpg)  
EXHIBIT I.12.1 Modern Wall-Mounted Diesel Engine–Driven Fire Pump Controller. (Courtesy of ASCO Power Technologies)

![](../images/chunk-009/0ea6c6630e01eecc24c9368d9b46fcb3e34593bf9cd147671589a4c1124e60d0.jpg)  
EXHIBIT I.12.2 Modern Wall-Mounted Diesel Engine–Driven Fire Pump Controller. (Courtesy of Master Control Systems, Inc.)

12.1.2 Accessory devices, such as fire pump alarm and signaling means, are included where necessary to ensure minimum performance of the equipment mentioned in 12.1.1.

This provision addresses items separate from the controller itself. Examples are pump room alarm devices, such as low fuel switches, or pump room temperature switches as well as remote alarm equipment, and/or building alarm systems.

**12.1.3 General.**

12.1.3.1 All controllers shall be specifically listed for diesel engine–driven fire pump service.

See 3.2.3 and A.3.2.3 for the definition and explanation of the term listed. “Specifically listed” means that the equipment has been examined for compliance with these requirements. Note that most, but not all, fire pump controllers are both Underwriters Laboratories (UL) listed and Factory Mutual (FM) approved. Furthermore, some options or modifications specified on a purchase order form may void one or another listing. The controller manufacturer should advise the purchaser when options or modifications for ordered equipment void either the UL listing and/or the FM approval.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-009/ecfd3575144883d5dc15df0623400e0a7f3c0fb6f2422655411b6c1a40ff2ff5.jpg)  
EXHIBIT I.12.3 Legacy Relay Version Diesel Engine–Driven Fire Pump Controller. (Courtesy of Master Control Systems, Inc.)

12.1.3.2 All controllers shall be completely assembled, wired, and tested by the manufacturer before shipment from the factory.

**FAQ**

How can the buyer be certain the listed equipment has been tested adequately?

The amount of routine factory testing can vary substantially among the various controller manufacturers. The minimum amount of testing required by the approval agencies is outlined in their appropriate approval standards, UL 218, Standard for Safety for Fire Pump Controllers, and FM 1321/1323, Approval Standard for Controllers for Electric Motor Driven and Diesel Engine Driven Fire Pumps. These approval agencies can answer specific questions about listed or approved equipment. Also, most, if not all, manufacturers can provide copies of test data sheets and accommodate witness testing, although this is typically an extra cost item.

**12.1.3.3 Markings.**

12.1.3.3.1 All controllers shall be marked “Diesel Engine Fire Pump Controller” and shall show plainly the name of the manufacturer, the identifying designation, rated operating pressure, enclosure type designation, and complete electrical rating.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

**FAQ**

**What is the best way to confirm that the controller received is appropriate?**

It is extremely important to verify that the controller is a listed and approved controller in the proper category. The words “Diesel Engine Fire Pump Controller” should be on the same nameplate as the listing mark. There have been pump controllers sold and marked as “Fire Pump Controller” that are only listed as general industrial or control panel. While this violates listing agency procedures or rules, the violation has to be reported before action can occur. See Exhibit I.12.4 for an example of a suitable fire pump controller nameplate.

EXHIBIT I.12.4 Diesel Drive Controller Nameplate. (Courtesy of Master Control Systems, Inc.)

![](../images/chunk-009/1be970c3c12273500a95b53daa65f7690089ccd52c59cbae4db776b116453c54.jpg)

12.1.3.3.2 Where multiple pumps serving different areas or portions of the facility are provided, an appropriate sign shall be conspicuously attached to each controller indicating the area, zone, or portion of the system served by that pump or pump controller.

Fire pumps are provided in different locations and for a number of reasons, including the following:

1. Plant expansion

2. Fire water drawn from different sources or water mains

3. Independent zones in a high-rise building, such as an upper zone fed by a separate fire water reservoir (e.g., a swimming pool)

4. Some large processing plants or chemical plants

5. Some multibuilding campuses, especially where a fire pump may not supply the campus fire water loop (main)

It is important that each controller have its own independent pressure-sensing line in accordance with Section 4.32. It is specifically required that pressure maintenance pumps (jockey or make-up pumps) also have their own independent pressure-sensing lines. When pressure-sensing lines are combined, the system can, and usually does, malfunction until the required separate pressure-sensing lines are installed. See Figure A.4.32(b).

12.1.4 It shall be the responsibility of the pump manufacturer or its designated representative to make necessary arrangements for the services of a controller manufacturer’s representative, where needed, for services and adjustment of the equipment during the installation, testing, and warranty periods.

Typically, the installing fire pump contractor arranges for the services identified in 12.1.4.

**12.2 Location.**

12.2.1\* Controllers shall be located as close as is practical to the engines they control and shall be within sight of the engines.

A.12.2.1 If the controller must be located outside the pump room, a glazed opening should be provided in the pump room wall for observation of the motor and pump during starting. The pressure control pipeline should be protected against freezing and mechanical injury.

It is important to provide the ability to see and hear whether an engine and pump are functioning as expected. One case where the controller is in a separate room is when a vertical turbine well pump is in a separate pit for either piping reasons or to facilitate servicing (lifting) the pump.

12.2.2 Controllers shall be so located or so protected that they will not be damaged by water escaping from pumps or pump connections.

![](../images/chunk-009/1cf8599a27a868cda956d1c826eac9ed9d6aaf4517db7a5cef9adc0edc56028a.jpg)  
12.2.3 Current carrying parts of controllers shall not be less than 12 in. (305 mm) above the floor level.

While the 12 in. (305 mm) requirement is adequate in most cases, it is recommended that a housekeeping pad be used for floor-mounted controllers to keep them out of puddles or casual water in the pump room (see Exhibit I.10.5). Extra protection may be needed when controllers are mounted in pits or where sump pumps are needed to keep water away from the pump installation.

**12.2.4 Working clearances around controllers shall comply with NFPA 70, Article 110.**

**12.3 Construction.**

**12.3.1 Equipment.**

12.3.1.1\* All equipment shall be suitable for use in locations subject to a moderate degree of moisture, such as a damp basement.

Where conditions warrant, a more robust and protective enclosure, such as Type 4, may be appropriate. This is also true for humidistatically controlled cabinet space heaters. Type 4X enclosures can also provide a degree of protection from corrosive atmospheres, such as salt air.

A.12.3.1.1 In areas affected by excessive moisture, heat can be useful in reducing the dampness.

This paragraph refers to cabinet (enclosure) space heaters. See the commentary following 12.3.3.1.2 for more information on cabinet heaters.

12.3.1.2 Reliability of operation shall not be adversely affected by normal dust accumulations.

If dust conditions are abnormal, the controller enclosure rating may need to be increased. See NFPA 70, Article 110, for applicable controller ratings based on environmental conditions.

12.3.2 Mounting. All equipment not mounted on the engine shall be mounted in a substantial manner on a single noncombustible supporting structure.

12.3.3 Enclosures.

**12.3.3.1\* Mounting.**

A.12.3.3.1 For more information, see NEMA 250, Enclosures for Electrical Equipment.

Also refer to ANSI/UL 50, Standard for Enclosures for Electrical Equipment, Non-Environmental Considerations. UL uses this standard when evaluating controller enclosures of various types.

12.3.3.1.1 The structure or panel shall be securely mounted in, as a minimum, a NEMA Type 2 dripproof enclosure(s) or an enclosure(s) with an ingress protection (IP) rating of IP 31.

Commentary Table I.12.1 lists common enclosure types.

Note that the NEMA-type designation is self-certified by the manufacturer and, thus, is not necessarily a reliable assurance of compliance. However, when a controller is marked with a UL-type designation, such as “Type 4 Enclosure,” the construction of the enclosure is included in the UL investigation (conformity assessment) of the product and is also part of the periodic follow-up inspection. This designation does give reasonable assurance of the compliance of the enclosure construction. For example, NEMA “X” is not the same as UL Type X with respect to assurance or confidence in construction.

The IP 31 rating was added to the 2010 edition of NFPA 20. It is an IEC rating that provides the same protection from dripping (vertical) water and slightly smaller openings than Type 2 enclosures.

COMMENTARY TABLE I.12.1 Fire Pump Controller Enclosure Types
<table><tr><td>Enclosure Type*</td><td>Location</td><td>Protection Provided Against:</td></tr><tr><td>Type 2</td><td>Indoor</td><td>Falling water and dirt</td></tr><tr><td>Type 12</td><td>Indoor</td><td>Dripping water and dust (previously splash and oil resistant)</td></tr><tr><td>Type 13</td><td>Indoor</td><td>Spraying water (and oil) and dust</td></tr><tr><td>Type 3</td><td>Outdoor</td><td>Rain, dust, and ice</td></tr><tr><td>Type 3R</td><td>Outdoor</td><td>Falling rain (allows water, dust, and dirt to enter)</td></tr><tr><td>Type 4</td><td>Outdoor</td><td>Rain, dust, ice, splashing and hose-directed water (hose-tight)</td></tr><tr><td>Type 4XA</td><td>Outdoor</td><td>Same as NEMA 4 but corrosion resistant (special paint finish)</td></tr><tr><td>Type 4XB</td><td>Outdoor</td><td>Same as NEMA 4 but also of corrosion-resistant Type 304 stainless steel</td></tr><tr><td>Type 4XC</td><td>Outdoor</td><td>Same as NEMA 4 but also of corrosion-resistant Type 316 stainless steel</td></tr><tr><td>Type 4XCL</td><td>Outdoor</td><td>Same as NEMA 4XC but of Type 316 low carbon stainless steel</td></tr></table>

Note: The NEMA 4X, 4XA, 4XB, and 4XC designations are unofficial and for reference only.

12.3.3.1.2 Where the equipment is located outside or special environments exist, suitably rated enclosures shall be used.

For outdoor installations, the enclosure must be an outdoor-rated type, such as Type 3, Type 4, or Type 4X. Moreover, a sunscreen or roof is highly recommended to keep the controller internal temperature from exceeding the rating of the components, especially since the battery charger gives off heat when charging the batteries. For corrosive environments, including salt air, one of the Type 4X enclosures should be employed.

**FAQ**

What is the most efficient way to protect outdoor equipment where temperatures drop significantly at night?

To protect outdoor equipment from cool temperatures at night, an optional enclosure space heater should be employed, preferably one that is thermostatically controlled, or, better yet, one that is controlled by a humidistat. This minimizes running the heater(s) when unnecessary. Some controllers run the heater at half voltage to lower the surface temperature of the heater. This is easily accomplished, for example, by using 240 V ac-rated heaters at 120 V ac. The power is one-fourth of the rated power and, thus, the surface temperature is substantially lower.

Where controllers are subject to conditions — such as temperature variations — that can lead to condensation, cabinet heaters should be installed to prevent this condensation. This is particularly true at night when temperatures drop. Avoiding condensation is especially critical since all modern controllers make use of extensive electronics and digital control circuitry in the critical starting path. Condensation will lead to rapid corrosion of voltage-carrying components and circuitry due to electrolysis and/or cause short circuits or faulty operation. Exhibit I.12.5 shows three methods of using cabinet heaters to inhibit condensation, with the first two shown mainly for historical reasons. In the first method, the heater(s) is permanently energized by the local ac (mains) supply and is the least expensive. In the second method, the heater is controlled by a thermostat that is mounted inside the fire pump controller. In the third method, the heater is controlled by a humidistat mounted within the fire pump controller enclosure. This last method works to keep the relative humidity within the controller to an acceptable level by minimizing the electrical energy required for the purpose. Note that by operating the heaters at half of their rated voltage, the heater(s) runs at one quarter of its rated power, which keeps the surface temperature of the heater(s) down to a safe level.

![](../images/chunk-009/d96a336169d6c7effc9ec68f83582c64e902ec8dfea7dcadbfc24b74e44508ee.jpg)  
EXHIBIT I.12.5 Anti-Condensation Cabinet Heater Options (Good, Better, and Best Efficiency Versions). (Courtesy of Master Control Systems, Inc.)  
12.3.3.2 Grounding. The enclosures shall be grounded in accordance with NFPA 70, Article 250.

Grounding is important to protect the equipment from lightning or other surges, but it is also an essential safety feature for personnel. Local codes must be followed. Most enclosures are effectively grounded by way of conduits or raceways and the pressure-sensing line. In other cases, local codes may require the addition of a wired ground.

12.3.4 Locked Lockable Cabinet. All switches required to keep the controller in the automatic position shall be within locked enclosures having breakable glass panels.

In an emergency, the operator is able to break the glass window and switch the controller from automatic to manual mode and start the diesel engine manually. Likewise, an operator can break the glass window and turn the control switch to the “off” position to perform an emergency shutdown. As an alternative to the breakable glass window, some controllers make use of glass rods or similar devices.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**12.3.5 Connections and Wiring.**

**12.3.5.1 Field Wiring.**

12.3.5.1.1 All wiring between the controller and the diesel engine shall be stranded and sized to carry the charging or control currents as required by the controller manufacturer.

**SEE MORE**

Article 695 in NFPA 70 governs wiring methods for fire pump controllers. However, note that some of the material in Article 695 of NFPA 70 is text extracted from NFPA 20.

See Part IV, Supplement 4, of this handbook for the entire text of NFPA 70, Article 695.

FAQ

Why does 12.3.5.1.1 specify stranded wire when most wiring between the controller and the diesel engine is solid wire?   
Paragraph 12.3.5.1.1 specifies stranded wire to better withstand engine vibration, and it allows for the use of ring lugs. Ring lugs are used because if a screw should come loose, as happens occasionally, the connection may still be good enough for emergency running of the pump.

12.3.5.1.2 Such wiring shall be protected against mechanical injury.

The best wiring practice makes use of high-quality crimped ring lugs for connection to the engine junction terminal box terminal strip and the controller terminal strip(s). Ring lugs are preferred over spade lugs because they remain in place in the event of a loose screw.

**12.3.5.1.3 Controller manufacturer’s specifications for distance and wire size shall be followed.**

In some cases, the wire size recommended by the controller manufacturer will be larger than the minimum size specified in NFPA 70. Use of the larger wire size is intended to reduce the voltage drop in the wiring from the battery charger to the batteries. Note that the size of the ground wire (terminal #11) is especially important because this terminal carries the return path of both battery chargers. Moreover, the charger current is a pulsating current of 120 Hz or 100 Hz and, as a result, has a significantly higher root-mean-square (RMS) current than the dc current flowing. This applies to the two battery terminals (#6 and #8) as well as the #11 ground terminal. Some controllers provide two #11 terminals to ease the congestion that often occurs with this terminal.

12.3.5.2 Wiring Elements. Wiring elements of the controller shall be designed on a continuous-duty basis.

**12.3.5.3 Field Connections.**

12.3.5.3.1 A diesel engine fire pump controller shall not be used as a junction box to supply other equipment.

Only wiring directly involved with the fire pump engine and fire pump controller, and associated alarm and signals, is allowed in the fire pump controller — no other circuitry is allowed. This requirement is both to minimize the need for access to the controller, which should be locked, and to minimize any hazard or threat posed to the controller by foreign signals, voltages, or circuitry.

12.3.5.3.2 No external contacts or changes to the controller that interfere with the operation of the controller shall be installed.

Modifying the controller in any way could void the listing(s) and likely void the manufacturer’s warranty.

12.3.5.3.3 Electrical supply conductors for pressure maintenance (jockey or make-up) pump(s) shall not be connected to the diesel engine fire pump controller.

This paragraph reinforces the requirement of 12.3.5.3.1. Specifically, anything connected to the controller ac power (mains) circuit or circuitry is capable of tripping the upstream branch circuit breaker (or fuse), leaving the controller without ac power and the batteries without a charger.

12.3.5.3.3.1 Except as provided in 4.21.2.5, remote shutdown or interlock to prevent normal operation shall not be permitted unless approved by the authority having jurisdiction.

Paragraph 12.3.5.3.3.1 was new in the 2016 edition of NFPA 20. The local authority having jurisdiction (AHJ) may allow interlock or shutdown option operation for certain conditions, such as in those jurisdictions that require low suction shutdown, for example.

12.3.5.3.4 Diesel engine fire pump controllers shall be permitted to supply essential and necessary ac or dc power, or both, to operate pump room dampers and engine oil heaters and other associated required engine equipment only when provided with factory-equipped dedicated field terminals and overcurrent protection.

FAQ

Why is the diesel engine fire pump controller allowed to provide power to pump room dampers and engine oil heaters in the situation described in 12.3.5.3.4?

This allowance appears to be an exception to 12.3.5.3.1. However, the difference is a factory-equipped arrangement that has gone through the approval process with the listing agency. Done properly, the controller’s overcurrent protection (fuses or circuit breakers) will be coordinated with upstream protection and will prevent tripping that protection if a short circuit or fault occurs in the auxiliary equipment or circuit.

**12.3.6 Electrical Diagrams and Instructions.**

12.3.6.1 A field connection diagram shall be provided and permanently attached to the inside of the enclosure.

The diagram required in 12.3.6.1 is used by the owner and contractor to identify external circuitry, such as engine connections and alarm terminals, of the controller. See Exhibit I.12.6 and Exhibit I.12.7 for typical engine-to-controller wiring diagrams.

12.3.6.2 The field connection terminals shall be plainly marked to correspond with the field connection diagram furnished.

All required field connection terminals must be shown on the drawing(s) and permanently attached to the inside of the controller in addition to being shown in the instruction manual.

12.3.6.3 For external engine connections, the field connection terminals shall be commonly numbered between the controller and the engine terminals.

12.3.6.4 The installation instructions of the manufacturer of the fire pump controller shall be followed.

![](../images/chunk-009/996844384e8581fd7bf514ce58b345c31f9770bf26af613d6a92d5f85983e88f.jpg)  
EXHIBIT I.12.6Wiring Diagram for Caterpillar Engines to Stop Diesel Engine. (Courtesy of Master Control Systems, Inc.)  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

FAQ

Why is it important to follow the manufacturer’s instructions when installing a fire pump controller? It is important to follow the manufacturer’s instructions to avoid noncompliant installations. Too often equipment is not installed according to the manufacturer’s instructions, necessitating repair at a later date. In addition, life safety and property protection equipment is highly specialized and not typical of other industrial or commercial control equipment. The requirement of 12.3.6.4 provides inspectors with a definitive mandated reference when they are asked questions such as the following: ‘”Where does it say I am prohibited from doing that?”; “Where does it say I am required to do that?”; or “Where does it say I am required to do it that way?”

**12.3.7 Marking.**

12.3.7.1 Each operating component of the controller shall be plainly marked with the identification symbol that appears on the electrical schematic diagram.

This marking is to make field replacement of components and assemblies easier and reduce the likelihood of mistakes. This applies to field replaceable items such as relays, control boards, and modules.

12.3.7.2 The markings shall be located so as to be visible after installation.

Labels and designations must not be covered over by other components or assemblies.

12.3.8\* Instructions. Complete instructions covering the operation of the controller shall be provided and conspicuously mounted on the controller.

FAQ

What steps should the instructions include to be considered “complete?”   
The instruction plate should include clear and concise instructions for emergency starting and stopping and also how to set the controller’s selector, control, and/or mode switch(es) for automatic (standby) fire protection service mode.

A.12.3.8 Pump operators should be familiar with instructions provided for controllers and should observe in detail all their recommendations.

**12.4 Components.**

Exhibit I.12.8 shows the components of a relay-style diesel drive fire pump controller, while Exhibit I.12.9 shows components for a modern solid-state controller that employs hard-wired logic modules and relays for control, reporting, and communication.

![](../images/chunk-009/1e841cc384ca1b025fd514205a8da959f50504b94b5f8730277abafa39e65f7c.jpg)  
EXHIBIT I.12.7Wiring Diagram for Clarke Dual Starter Motor Diesel Engine. (Courtesy of Master Control Systems, Inc.)  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

![](../images/chunk-009/89a670b718ae1c4f7611e5ca71584e20d57af6b5b02e56374e250c78b5cdcf69.jpg)

EXHIBIT I.12.8 Components of a Legacy Relay Logic–Type Diesel Drive Controller. (Courtesy of Master Control Systems, Inc.)

**12.4.1 Indicators on Controller.**

12.4.1.1 All visible indicators shall be plainly visible.

12.4.1.2\* Visible indication shall be provided to indicate that the controller is in the automatic position. If the visible indicator is a pilot lamp, it shall be accessible for replacement.

Visible indication is necessary whether the controller is located in a dark room, in a brightly lit pump house, or outdoors. This requirement applies to alarm, trouble, and status indicators, as well as digital displays.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-009/1299e56c46de4973c08df9d80fbec9607524a05cb1c9455bd23332734505587f.jpg)  
EXHIBIT I.12.9 Components and Modules of a Modern Diesel Drive Controller. (Courtesy of Master Control Systems, Inc.)

Legacy, or traditional, controllers commonly used incandescent lamp– (pilot light) type indicators. Some modern controllers make use of LED-type indicators and/or digital displays in one form or another. Most now make use of touch sensitive display screens. These all make use of multiple menu screens for accessing additional data and for entering parametric data such as enabling or disabling options, setting timer values, start and stop pressure settings, alarm set-points, and so on. See Exhibit I.12.10 for an example of such a display.

A.12.4.1.2 It is recommended that the pilot lamp for signal service have operating voltage less than the rated voltage of the lamp to ensure long operating life. When necessary, a suitable resistor should be used to reduce the voltage for operating the lamp.

This recommendation was important for legacy controllers, which made use of filament-type pilot lights. Other controllers use 14 V and 28 V rated lamps for 12 V dc and 24 V dc rated systems, respectively. This is one reason why replacement lamps should be as per the controller manufacturer’s recommendations.

![](../images/chunk-009/b1d3a5065f3ecc684f1080d06f117788f52f78d9c63c11930fa091b00f04f3e2.jpg)  
EXHIBIT I.12.10 Diesel Controller Graphical Control Screen. (Courtesy of Master Control Systems, Inc.)  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

**FAQ**

**How can the pilot lamp be kept operable as long as possible?**

The life of filament (incandescent) lamps is inversely proportional to the 12th power of the voltage. Hence, operating a 14 V lamp at 13.2 V dc (typical battery charger float voltage) is a 9.1 percent reduction in voltage, which results in approximately a 314 percent increase in lamp life.

12.4.1.3 Separate visible indicators and a common audible fire pump alarm capable of being heard while the engine is running and operable in all positions of the main switch except the off position shall be provided to immediately indicate the following conditions:

The audible device must be capable of being heard. Traditionally, controllers used alarm bells or horns that could usually be heard over the noise of a running engine. The exception was 3000 rpm engines, which are not as prevalent as they once were. It is important to note that solid-state devices, such as piezoelectric beepers, are sometimes used and are sometimes not audible over the sound of a running engine.

**(1) Critically low oil pressure in the lubrication system**

The oil pressure referred to is lube oil pressure and not fuel oil pressure. In most, if not all, cases the testing is accomplished by switching the controller to the manual mode or one of the two manual modes (MAN1 or MAN2) and not by cranking the engine. The low oil pressure switch should be closed in manual mode, and the controller visible indicator should be lit. However, the audible device and remote failure contacts should remain in their “normal” (non-alarm) state. Typically, a delay time of a few seconds is used after the controller receives the cranking terminating (engine running) signal from the engine speed switch prior to actuating the audible device and alarm contacts. This delay is intended to prevent false alarms. See also 12.7.2.7.4 and 12.7.2.7.5.

**(2) High engine temperature**

Similar to the low lube oil pressure alarm, the controller will not shut down the engine due to a high water alarm condition if it is running under a true demand, such as pressure loss, remote start, and so forth. The controller will shut down the engine if it is running under test. Note that some engines add an oil pressure switch in series with the high temperature switch to avoid false alarms after a high horsepower demand running. See also 12.7.2.7.4 and 12.7.2.7.5 for further requirements and information.

**(3) Failure of engine to start automatically**

This condition occurs if the engine fails to start after six cranking attempts or if the engine (speed switch) fails to notify the controller that the engine is running. See 12.7.4 for more information. The controller treats this condition as a shutdown requirement, even though the engine may not be running. The reason for this shutdown is to kill the water and fuel solenoids to avoid further battery drain and also to avoid cooling water drain, which can be significant over an extended period, such as a 3-day weekend.

**(4) Shutdown from overspeed**

Typically, the engine overspeed switch is set to trip at approximately 20 percent of the engine’s rated running speed.

Although the general philosophy is that the fire pump and the engine are sacrificial if an overspeed condition is detected by the engine speed switch and transmitted to the controller, the controller will immediately shut down the engine. The reason is that a true engine overspeed condition is considered an imminent destruction condition. It is also a personnel safety consideration, since engines sometimes throw parts in the process of overspeed destruction. By shutting down the engine, there may also be a possibility of manual intervention to correct or temporarily remedy the situation.

**(5) High cooling water temperature**

This condition was added in the 2016 edition to correlate with the requirements of 12.4.1.4(11). By way of background, some field cases were found where the temperature of the “cooling” water for the diesel engine was too high to enable adequate cooling of the diesel engine when fully loaded. This is another signal that requires a switch closure on the diesel engine to notify the fire pump controller of the alarm condition. See 12.4.1.4(11) for more information on this alarm.

Previous editions of NFPA 20 required that the controller provide means for testing the low oil pressure alarms and circuit in conjunction with the engine circuit testing method, and instructions be provided on how to test the operation of the signals in 12.4.1.3. These were considered not to be controller requirements and removed from Chapter 12 in the 2019 edition. They were already included in Chapter 11 in previous editions.

Δ 12.4.1.4 Separate visible indicators and a common audible signal capable of being heard while the engine is running and operable in all positions of the main switch except the off position shall be provided to immediately indicate the following conditions:

(1)\* Battery failure or missing battery. Each controller shall be provided with a separate visible indicator for each battery. The battery failure signal shall initiate at no lower than two-thirds of battery nominal voltage rating (8.0 V dc on a 12 V dc system). Sensing shall be delayed to prevent nuisance signals.

FAQ

**What is meant by “battery failure,” and how is it determined?**

The battery failure signal initiates when the engine cranking voltage is too low to effectively crank (turn over) the engine. In addition to initiating the signal, the controller must also switch to the other battery set. The standard quantifies the initiation of the battery failure signal by setting a voltage limit at which initiation must commence.

**FAQ**

Why is the oldest battery in the engine controller suddenly stronger than the newer ones when cranking the engine?

As batteries age, their actual capacity (amp-hours) increases somewhat, then declines over the life of the battery. Once a battery’s actual capacity returns to its initial capacity, the capacity curve will indicate that this capacity is declining rapidly and will soon be inadequate. Battery replacement is advised at this time. Note that this may also be an indication of a failed battery charger function on the newer battery or an actual failure of the newer battery.

(2) Battery charger failure. Each controller shall be provided with a separate visible indicator for battery charger failure and shall not require the audible signal for battery charger failure.

The controller is required to actuate a signal if the battery charger either fails to maintain the charge in the battery or fails to recharge the battery as required. Some controllers trip the charger failure alarm before the batteries lose their charge. This is done by setting the alarm trip voltage around halfway between the nominal charger float voltage and the battery’s full charge open circuit voltage. For typical SAE 8D truck-type starting batteries, the trip voltage would be around 12.75 (halfway between 13.2 V and 12.5 V dc) for a 12 V dc nominal system. Equipment with lower trip set-points will result in either a partially discharged or a fully discharged battery before tripping the charger failure alarm. See Sections 12.5 and 12.6 for more requirements.

(3) Low air or hydraulic pressure. Where air or hydraulic starting is provided (see 11.2.7 and 11.2.7.4), each pressure tank shall provide to the controller separate visible indicators to indicate low pressure.

A low air or low hydraulic pressure condition is analogous to the battery failure alarm and its need for a signal. Note that while not commonly used, a controller for either hydraulically or pneumatically started engines will usually make use of two batteries for controller power, although these batteries may be fairly small. In any event, the controller usually will still be provided with the battery failure and charger failure alarms, since both the battery and charger remain critical to the operation of the fire pump.

(4) System overpressure, for engines equipped with variable speed pressure limiting controls, to actuate at 115 percent of set pressure.

Pressure-limiting diesel drivers use feedback from the pump discharge pressure to modulate the speed governor setting. The system overpressure signal is used to indicate a problem or manual intervention resulting in pressure higher than the desired set-point value. This signal also indicates that the main pressure relief valve may be open and flowing large quantities of water or that it may not be working at all. See Section 4.20 for more information on relief valves.

(5) ECM selector switch in alternate ECM position (only for engines with ECM control).

Note that this position should also indicate when the alternate electronic control module (ECM) is selected automatically by the engine.

(6)\* Common alarm for fuel injection malfunction (only for engines with ECM control).

This signal from the engine occurs when the ECM detects an internal failure.

(7) Low fuel level. Signal at two-thirds tank capacity.

**FAQ**

What is the purpose of a low fuel alarm?

The low fuel alarm alerts those responsible for maintaining the fire pump in good operating condition. NFPA 20 requires that a diesel fuel tank be capable of containing enough fuel for 8 hours of pump run time. The standard also allows the fuel tank level to drop as low as two-thirds capacity, which equates to 6 hours run time. It is important that the fuel level not drop below the two-thirds level as it is not uncommon for fire pumps to run for long durations during a fire event. Exhibit I.12.11 shows a low fuel level switch.

EXHIBIT I.12.11 Low Fuel Level Switch. (Courtesy of Master Control Systems, Inc.)

![](../images/chunk-009/6e716f759e5451199a23d961bcd0c740c0f9654fe581a2a36015178153161c3c.jpg)

(8) Low air pressure (air-starting engine controllers only). The air supply container shall be provided with a separate visible indicator to indicate low air pressure.

(9) Low engine temperature.

The low engine temperature alarm picks up the low engine temperature sensor. This signal indicates that there is a loss of ac (mains) power to the engine heater or a malfunction of the heater, that the heater is unplugged or disconnected, or that the heater has a kinked or plugged hose(s).

(10) Supervisory signal for interstitial space liquid intrusion.

This requirement correlates with 11.4.1.5.8, which states that the interstitial space between the shells of the diesel fuel storage tank be monitored for leakage and annunciated by the engine drive controller with a signal of the supervisory type.

**(11) High cooling water temperature.**

**FAQ**

<table><tr><td>What is the purpose of the high cooling water temperature signal?</td></tr><tr><td>This requirement correlates with 4.20.7.2, which states: Where pump discharge water is piped back to pump suction and the pump is driven by a diesel engine with</td></tr><tr><td>heat exchanger cooling, the controller shall provide a visual indicator and audible alarm and stop the engine when a high cooling water temperature signal as required by 11.2.4.4.8 is received, provided there are no active</td></tr><tr><td>emergency requirements for the pump to run.</td></tr><tr><td>This prevents water in the heat exchanger from reaching a temperature that results in insufficient cooling of</td></tr><tr><td>the engine during testing procedures.</td></tr><tr><td>Failure to promptly investigate and correct any of the conditions indicated in 12.4.1.4 is likely to cause</td></tr><tr><td>unsatisfactory pump performance or failure of the fire protection system. Many modern controllers have the ability to annunciate additional alarm signals. Known as pump room</td></tr></table>

**(12) Fuel maintenance needed if automatic fuel maintenance system is provided.**

Traditionally, diesel fuels of the type used for diesel fire pump engines had a certain amount of sulfur content. This was beneficial to the engines since it added a certain amount of upper cylinder lubrication, but also acted as a biocide — that is, it retarded or prevented the growth of biologicals, namely bacteria (algae) and fungi. Modern fuels are of the low-sulfur type. As a result, biological growth poses a problem, especially with fuel tanks that store the fuel for extended periods of time. Note that biological growth is not usually a problem for vehicles because their fuel is used at a faster rate and hence is a -f130-43e0-8b7f-041dc4ddd530} deterrent to biological growth.

Growth of these biologicals can clog fuel filters and create other problems for fire pump engines. As a result, it is now common for fire pump fuel tanks to be equipped with some sort of maintenance program or device to prevent or retard such growth. This maintenance may consist of periodic service from a fuel supplier or other vendor, or may consist of an automatic fuel treatment system such as is common with boiler feed water. These automatic systems themselves may require periodic maintenance. If an automatic device is used, the controller must provide a signal (contact closure, for example) when the system needs attention or maintenance.

**A.12.4.1.4(1) The controller can set the signal trip point above the two-thirds level. But, higher than 3⁄4 of nominal is not recommended to avoid false signals during normal battery aging.**

Cranking voltage under normal conditions (nominal batteries fully charged and nominal engine cranking current) will typically be 80 percent of nominal or around 9.5 volts on a 12 V dc nominal system or around 19 volts on a 24 V dc system. Cranking voltage of 75 percent of nominal is still acceptable; however, it indicates that the system needs attention. This is because cranking voltages this low indicate either excessive starter motor draw, inadequately charged batteries, or batteries that are approaching end of life. End of life means that the battery capacity has dropped, or is dropping, below nominal rated capacity (ampere hour or A-H capacity, or alternatively the battery’s reserve capacity rating).

A.12.4.1.4(6) The signal provided is from a common alarm and the indication of the type of trouble happening should be indicated on the engine.

12.4.1.5 A separate signal silencing switch or valve, other than the controller main switch, shall be provided for the conditions reflected in 12.4.1.3 and 12.4.1.4.

**FAQ**

Why and when is audible alarm and signal silencing allowed?

Field experience has demonstrated situations in which audible alarms were disabled, resulting in no audible alarm for a new alarm condition and in which the fire pump failed to respond when needed. Paragraphs 12.4.1.5.1, 12.4.1.5.2, and 12.4.1.5.3 specify the conditions under which any of the audible alarms in 12.4.1.3 or signals in 12.4.1.4 may be silenced.

Audible alarm and signal silencing requirements address situations where conditions that are alarmed cannot be corrected immediately (such as low engine temperature or fuel injection malfunction alarms). In such situations, it may take 24 hours or longer to correct the condition. Under such circumstances, it is not necessary to acknowledge the alarm until the condition is corrected. In addition, the alarm is unavailable for additional alarm conditions during this period. The words “or valve” address controllers that operate pneumatically or use fluidic logic rather than traditional electrical circuitry.

12.4.1.5.1 The switch or valve shall allow the audible device to be silenced for up to 4 hours and then re-sound repeatedly for the conditions in 12.4.1.3.

The trouble conditions specified in 12.4.1.3 may exist for extended periods. Silencing these alarms is needed in the case of attended pump rooms. Silencing is also needed to avoid unnecessary battery drain during power outages and to avoid the controller being taken out of service to quiet the alarm.

12.4.1.5.2 The switch or valve shall allow the audible device to be silenced for up to 24 hours and then re-sound repeatedly for the conditions in 12.4.1.4.

The trouble conditions specified in 12.4.1.4 may exist for extended periods. Silencing these alarms is needed in the case of attended pump rooms. Silencing is also needed to avoid unnecessary battery drain during power outages and to avoid the controller being taken out of service to quiet the alarm.

12.4.1.5.3 The audible device shall re-sound until the condition is corrected or the main switch is placed in the off position.

12.4.1.6\* The controller shall automatically return to the nonsilenced state when the alarm(s) have cleared (returned to normal).

A.12.4.1.6 This automatic reset function can be accomplished by the use of a silence switch of the automatic reset type or of the self-supervising type.

12.4.1.7 Where audible signals for the additional conditions listed in A.4.26 are incorporated with the engine fire pump alarms specified in 12.4.1.3, a silencing switch or valve for the additional A.4.26 audible signals shall be provided at the controller.

The conditions mentioned in A.4.26 are pump house (pump room) trouble conditions and include the following:

1. Low pump room temperature (freeze alarm)

2. Relief valve discharge (relief valve open)

![](../images/chunk-009/fc1b935c2d557272434344f114abebed681a93079cc756f6a850c11dfe7f1273.jpg)  
12.4.1.8 The circuit shall be arranged so that the audible signal will be actuated if the silencing switch or valve is in the silent position when the supervised conditions are normal.

Note that with modern controllers this function, among others, is accomplished by use of the touch screen display panel.

**12.4.2 Signal Devices Remote from Controller.**

12.4.2.1 Where the pump room is not constantly attended, audible or visible signals powered by a source other than the engine starting batteries and not exceeding 125 V shall be provided at a point of constant attendance.

Paragraph 12.4.2.1 requires the fire pump controller to be constantly monitored or supervised. This is not a requirement of the controller, although the controller is required to provide the contacts necessary to fulfill this requirement.

![](../images/chunk-009/9fdc04fd2146212aed9bb5739dfa720b1051f8c09b44a4fd2c87de63d9a720fe.jpg)  
EXHIBIT I.12.12 Controller External Wiring Diagram with Alarm Signals. (Courtesy of Master Control Systems, Inc.)

**FAQ**

**What is an example of a constantly attended location?**

A boiler room where operating personnel are required 24 hours a day is one type of a constantly attended location. Because most new installations are not able to satisfy the provisions for a constantly attended location, a remote alarm panel is often installed at a place of constant attendance, such as a guard house or a 24-hour phone switchboard. Although these units are termed alarm sets or alarm panels, they are usually not built or sold as alarm equipment in accordance with NFPA 72®, National Fire Alarm and Signaling Code.

As an alternative, the authority having jurisdiction (AHJ) may require an off-site fire alarm monitoring station or alarm service. Note that a fire alarm monitoring station is often preferred. These signals are not considered a fire alarm as defined in NFPA 72. They would instead be considered supervisory or trouble signals. The monitoring station would normally notify the plant personnel, rather than the fire department, when these signals occur. A notable exception can be the engine running signal. This signal is often used to meet the required weekly line test function of NFPA 72, since this signal will, or should, occur during the weekly ½-hour engine test run. When an engine running signal occurs during any time other than during the expected weekly test run, the alarm company may signal the fire department of a potential fire.

The 125 V maximum requirement is to avoid imposing higher voltages on the controller remote alarm contacts of 12.4.3. This voltage is often the maximum voltage rating of these contacts.

12.4.2.2 Remote Indication. Controllers shall be equipped to operate circuits for remote indication of the conditions covered in 12.4.1.3, 12.4.1.4, and 12.4.2.3.

The controller is required to have at least three sets of contacts for engine running, switch-off, and engine (or controller) failure. Many controllers have more than these three sets as a standard, and all controllers are available with additional or individual alarm contacts for the various conditions supervised by the controller.

**12.4.2.3 The remote panel shall indicate the following:**

(1) The engine is running (separate signal).

It is good practice for the weekly test run to be attended to monitor the starting and running conditions of the engine and controller. It is imperative that appropriate personnel be immediately dispatched to the pump room at any other time the engine is running to determine the cause and to monitor the engine and controller operation because it is highly likely that the engine and controller are supplying, or attempting to supply, water for fire fighting. Note that with building alarm systems, the fire pump running signal may be programmed either as a fire alarm signal or as a trouble signal. In the case of the latter, it is up to the remote monitoring facility to determine whether or not to call the fire department to the building. This sometimes includes calling the building in question.

**(2) The controller main switch has been turned to the off or manual position (separate signal).**

If the controller control or selector switch is not in the auto (automatic) mode position, the controller, engine, and thus the fire pump are out of service. For a sole source pump installation, which is a common situation, this means that the protected premises (building, plant, etc.) has no fire protection. This condition may require a fire watch or may even require a fire pump truck to be connected to the building until fire protection is restored.

(3)\* There is trouble on the controller or engine (separate or common signals). (See 12.4.1.4 and 12.4.1.5.)

A.12.4.2.3(3) The following signals should be monitored remotely from the controller:Δ

(1) A common signal can be used for the following trouble indications: the items in 12.4.1.4(1) through 12.4.1.4(7) and loss of output of battery charger on the load side of the dc overcurrent protective device.

(2) The arrangement specified in A.12.4.2.3(3)(2) is permitted only where approved by the authority having jurisdiction in accordance with Section 1.5 and allows, upon loss of the ac power supply, the batteries to maintain their charge, activates ventilation in case conditions require cooling the engine, and/or maintains engine temperature in case conditions require heating the engine. (See also A.4.6.4 and A.11.4.1.3.1.)

It is suggested that, when the engine is allowed by the authority having jurisdiction (AHJ) to be run to charge the batteries or keep the pump room temperature from freezing, it should not be run any longer than necessary. The AHJ may require the controller to be set up for automatic stop operation after a minimum running period, typically 30 minutes.

In some cases, the AHJ requires power failure pump starting where hot processes are involved, such as with furnaces and molten salt baths. The purpose is to bring the fire water supply online because plantwide power loss will result in the loss of cooling fans, blowers, and/or pumps, which presents an increased likelihood of a fire.

12.4.3 Controller Contacts for Remote Indication. Controllers shall be equipped with open or closed contacts to operate circuits for the conditions covered in 12.4.2.

These contacts are part of the fire pump controller. Modern controllers employ contacts rated for 1.0 amp or less at 125 V ac or 28 V dc. See also the commentary to 12.4.2.1 and 12.4.4.

**12.4.4\* Pressure Recorder.**

The pressure recording device can be examined after operation of the fire pump. The recorder registers the time the pump was in operation and the output pressure during operation. This information can be used to help evaluate the performance of the pump.

FAQ

**Why is a pressure recorder needed?**

A pressure recorder is of paramount importance for two reasons — to record the weekly test run of the engine and pump, and, more importantly, to record pressure events and excursions (abnormalities) during a fire for forensic analysis.

After a fire, forensic specialists can extract vital information regarding the operation or failure of equipment such as the pump and sprinklers, as well as the progress of the water supply during a fire. It also provides definitive evidence that the engine, pump, and controller are being exercised (tested) weekly.

A.12.4.4 The pressure recorder should be able to record a pressure at least 150 percent of the pump discharge pressure under no-flow conditions. In a high-rise building, this requirement can exceed 400 psi (27.6 bar). This requirement does not mandate a separate recording device for each controller. A single multichannel recording device can serve multiple sensors.

12.4.4.1 A listed pressure recording device shall be installed to sense and record the pressure in each fire pump controller pressure-sensing line at the input to the controller.{7d1cf25d-f130-43e0-8b7f-

Too often, a multiple fire pump installation has only a single pressure recorder. Fortunately, most modern controllers come with built-in pressure recorders as a standard. It is paramount that each controller have a dedicated recorder to verify weekly tests and provide forensic data if a fire occurs. Exhibit I.12.10 shows a diesel controller graphical control screen, while Exhibit I.12.13 shows the control panel and display panel for a first-generation digital alarm, status, and pressure recorder.

![](../images/chunk-009/aa466d5fea207e11552fd2a6c3fcc115614ab31c9b1750f21729470d81ffb76f.jpg)  
EXHIBIT I.12.13 First-Generation Digital Recorder Display Panel. (Courtesy of Master Control Systems, Inc.)  
Stationary Fire Pumps and Standpipe Systems Handbook 2019

12.4.4.2 The recorder shall be capable of operating for at least 7 days without being reset or rewound.

Older recorders were of the spring-wound type. See Exhibit I.12.14 for an example. The circular charts were good for 7 days. Newer recorders are either battery operated or draw their power from the engine batteries. Modern recorders are digital and store the date-stamped pressure history in computer memory for downloading either locally or remotely. Exhibit I.12.14 shows a typical chart from legacy recorders. The sawtooth pattern is the cycling of the jockey (pressure maintenance) pump.

12.4.4.3 The pressure-sensing element of the recorder shall be capable of withstanding a momentary surge pressure of at least 400 psi (27.6 bar) or 133 percent of fire pump controller rated operating pressure, whichever is higher, without losing its accuracy.

This requirement is important because severe hydraulic transients and surges often occur. These transients and surges can occur on pump shutdown, when the main check valve slams shut, or on startup, when the engine rapidly accelerates to full speed and the pump attempts to accelerate tons of water. Severe transients also occur on vertical pumps, especially deep well pumps, when the water column hits the air relief valve.

12.4.4.4 The pressure recording device shall be spring wound mechanically or driven by reliable electrical means.

After spring-wound recorders became obsolete, pressure recorders were often ac powered. Later, they were powered by dry cell batteries. Now most, if not all, are digital.

12.4.4.5 The pressure recording device shall not be solely dependent upon alternating current (ac) electric power as its primary power source.

EXHIBIT I.12.14 Legacy Circular Pressure Chart. (Courtesy of Master Control Systems, Inc.)

![](../images/chunk-009/6d87fadb35d2f088b1ea5b4b9536cbf015f7c1d7d2a3b2fc73c91a6c2efb84e6.jpg)  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

The ac-powered chart recorders were equipped with a spring backup to keep the clock motor running when ac power was lost.

**FAQ**

Why must a pressure recorder be designed to operate without ac power?

A diesel engine drive is used because it is independent of ac power. Therefore, the pressure recorder must also be designed to operate entirely without ac power or without ac power for at least 24 hours. Moreover, some controllers are set to start the fire pump upon loss of ac power.

12.4.4.6 Upon loss of ac electric power, the electric-driven recorder shall be capable of at least 24 hours of operation.

In the past, the spring had to be operable for at least 1 full day of recording without ac (mains) power.   
Now almost all modern controllers make use of digital pressure recorders.

12.4.4.7 In a non-pressure-actuated controller, the pressure recorder shall not be required.

An example of a non-pressure-actuated controller is a controller used for nonpressurized systems, such as deluge or monitor systems. These controllers have no pressure switch and no pressure-sensing line and so have no need for a pressure recorder. Most modern controllers, however, still have a digital recorder for the purpose of recording alarms and status changes.

12.4.5 Voltmeter. A voltmeter with an accuracy of ±5 percent shall be provided for each battery bank to indicate the voltage during cranking or to monitor the condition of batteries used with air-starting engine controllers.

Most controllers display the battery voltage digitally. It is important for this circuitry to respond rapidly enough to display the “break-away” voltage drop when the starter motor is first engaged or to have the means to capture the minimum voltage during a cranking event.

**12.5 Battery Recharging.**

If an ac power source is not available or is not reliable, another charging method in addition to the generator or alternator furnished with the engine shall be provided.

Although uncommon, inverters powered by 48 V dc telephone batteries or 120 V dc or higher station batteries are examples of alternative charging methods.

A previous edition of NFPA 20 moved the requirements for ac automatic battery chargers to Chapter 12. At the same time, the requirements for the engine to be provided with two means for recharging storage batteries — (1) a generator or alternator and (2) an automatically controlled charger taking power from an ac power source — were erroneously moved to Chapter 12. These requirements were removed from Chapter 12 and restored to Chapter 11 in the 2019 edition. See 11.2.7.2.5.

**12.6 Battery Chargers.**

The requirements for battery chargers shall be as follows:Δ

(1) Chargers shall be specifically listed for fire pump service and be part of the diesel fire pump controller.

Chargers were not always specifically listed for fire pump service, and older chargers included wide variations in charger quality, performance, and reliability.

Exhibit I.12.15 shows a modern dual fire pump battery charger, while Exhibit I.12.16 shows the schematic diagram for such a charger.

(2) Additional chargers also listed for fire pump service shall be permitted to be installed external to the diesel fire pump controller for added capacity or redundancy.

EXHIBIT I.12.15 Dual 24V dc 10A Battery Charger. (Courtesy of Master Control Systems, Inc.)

![](../images/chunk-009/7a33a8229637169dbe770dc9498ae09871fabb410293fb46d6c930e2776edcbb.jpg)

**FAQ**

**Why would additional battery chargers be needed?**

Section 12.6(2) addresses those situations where batteries or other accessory equipment requires additional charging capacity or an additional battery charger(s) is desired to increase system reliability.

**(3) The rectifier shall be a semiconductor type.**

A semiconductor-type rectifier is specified, in place of a vacuum tube–type rectifier, a type still in use when this requirement was added to the standard.

(4) The charger for a lead-acid battery shall be a type that automatically reduces the charging rate to less than 500 mA when the battery reaches a full charge condition.

A common problem with historic chargers was called “battery boiling.” This phenomenon involves the dissolution (electrolysis) of the water in the electrolyte well past the time when the battery is fully charged. In the past, this problem resulted from poor or complete lack of regulation of these chargers, which was the norm in that era. Modern chargers are regulated well enough that this requirement is easily met if the charger is properly adjusted for the battery type involved. For this reason, field adjustment of battery charger settings is not recommended without the specific approval and guidance of the controller manufacturer. Note that the amount of battery water consumption is directly proportional to final current flow beyond the time that the battery is fully charged.

**2019 Stationary Fire Pumps and Standpipe Systems Handbook**

![](../images/chunk-009/c4d53f74b3f5bab9220ba6d20b9739b415bd44f7838d841e590b2fc3a85c4acb.jpg)  
EXHIBIT I.12.16 Schematic Diagram of a Dual Battery Charger. (Courtesy of Master Control Systems, Inc.)

(5) The battery charger at its rated voltage shall be capable of delivering energy into a fully discharged battery in such a manner that it will not damage the battery.

Modern battery chargers are of the current-limiting type to avoid excessive initial charging currents.   
This was not the case with historic unregulated chargers.

(6) The battery charger shall restore to the battery 100 percent of the battery’s reserve capacity or ampere-hour rating within 24 hours.

To fulfill this requirement, modern fire pump battery chargers are of the mode-switching type — that is, they operate in two modes: float mode (low rate) and equalize mode (high rate). The float mode is a lower voltagemaintaining mode that allows the charger to meet the maximum 500 mA (½ A) maintaining current. Better chargers reduce this maintaining current to 100 mA or less for batteries in good condition.

It is vitally important that the battery size and type match the battery charger. If the battery type does not match the type for which the charger is built and adjusted, one of the following two failure conditions will very likely occur: the charger will not be able to meet the 24-hour recharge time requirement or, sooner or later, the charger will wind up in the mode lock-up condition.

This requirement was added in the 1972 edition to avoid the case in which the batteries were depleted after acceptance testing, leaving the premises with questionable, unreliable, or inoperative fire protection.

Stationary Fire Pumps and Standpipe Systems Handbook 2019 (7) The charger shall be marked with the reserve capacity or ampere-hour rating of the largest capacity battery that it can recharge in compliance with 12.6(4).

A 10 A charger can supply no more than approximately 240 ampere-hours in a 24-hour period. This is sufficient for most SAE Group 4D– or Group 8D–size batteries but not for parallel battery banks. When batteries are connected in parallel, either Group 4D or Group 8D, the battery charger has to be a 20 A rated unit. Marking the charger with the maximum battery size allows a field inspector to determine immediately if the charger is not the correct size for the installation involved. Chargers of insufficient size are highly vulnerable to the mode lock-up phenomenon described in the commentary for 12.6(6).

(8) Means shall be provided on the exterior of the controller to read the voltage and charging current of each battery within an accuracy of ±2 percent.

While most modern controllers make use of digital ammeters, there is no assurance that the readings will be accurate within ½ A for a 10 A charger unless this is checked as part of the listing (conformity assessment) process.

Previous editions of NFPA 20 included a requirement for an ammeter with an accuracy of ±5 percent of the normal charging rate to indicate the operation of the charger. For the 2019 edition of NFPA 20, this requirement was deleted and replaced with a broader requirement that a means be provided to read both the voltage and charging current of each battery. Additionally, the measuring accuracy was tightened down to ±2 percent. Battery voltage and charging current can easily be measured within ±2 percent. This accuracy and resolution is necessary to properly follow the battery manufacturer’s charging specifications especially with new battery chemistries requiring the charger to measure differences in output between 100 to 200 mV to switch stages in the automatic charging cycle. The previous requirement for an accuracy of only ±5 percent allows a maximum error of 600 mV for a 12 V battery. This is considered inadequate for properly charging batteries using the latest chemistries available.

The 2019 edition of NFPA 20 added a requirement that the means for reading voltage and current be provided on the exterior of the controller. This aligns with the same requirement in Chapter 10 for electric controllers. The purpose of this requirement is to minimize the need to enter the enclosure to measure voltage and current. This reduces the risk of the hazards associated with electric shock and arc flash from occurring.

(9) The charger shall be designed such that it will not be damaged or blow fuses during the cranking cycle of the engine when operated by an automatic or manual controller.

At the moment of “breakaway,” the starter motor draws its maximum current, which will typically be several hundred amperes. This will cause a momentary voltage drop to around one-half of nominal battery voltage until the motor starts actually turning (cranking). At this moment, the battery charger “sees” (senses) this voltage drop and works to bring the voltage back up to set-point by outputting high currents. This will eventually be limited by the charger’s current-limiting circuitry; however, there is some amount of delay time involved before this current-limiting action occurs, typically a couple of seconds. It is during this high output current interval that the maximum stress is placed on the charger components, including input and output fuses or circuit breakers. It is important that the charger design be capable of routinely withstanding this stress and that the charger be tested for this capability to ensure that this requirement is met.

(10) The charger shall automatically charge at the maximum rate whenever required by the state of charge of the battery.

This requirement is accomplished by the battery charger switching modes from the maintaining float mode, with its lower voltage set-point, and the higher rate equalizing mode, with its higher voltage setpoint. Modern chargers make this mode switch by sensing the actual charger output current. When the output current rises to around two-thirds of nominal rated output current (around 7 A for a 10 A rated charger), the charger switches to the higher equalizing mode set-point voltage.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

This mode switch then causes the charger to produce full-rated current because the battery voltage will be well below this higher set-point. The charger continues in this mode until the voltage set-point is achieved, at which time the charger will begin to reduce its output current to the value needed to maintain this set-point voltage. When the output current drops below the cross-over current value, the charger will switch back to the lower voltage set-point float mode. The charger output current will drop to zero until the higher voltage “surface charge” of the battery drops down to this lower voltage set-point value. This can take a few or many minutes depending on the magnitude of quiescent (attached) load current. This method has proven successful for many years, since it is the most forgiving of variations in battery voltage due to temperature and the condition of the battery. It is also the most tolerant of attached (quiescent) battery current loads.

(11) The battery charger shall be arranged to indicate loss of current output on the load side of the direct current (dc) overcurrent protective device where not connected through a control panel. [See 12.4.1.4(2).]

As above, during starter motor breakaway, the battery voltage can drop to one-half of nominal voltage. This puts an immediate large demand on the battery charger. If the current-limiting circuitry is too slow or imprecise, or if the overcurrent protection (fuses or circuit breakers) is inadequate, blown fuses or tripped circuit breakers will result.

The battery charger is required to be of the well-regulated type that will sense small changes in the battery’s desired voltage set-point. Such a charger will go to full output when it detects insufficient battery voltage.

It is important to note that the battery charger is required to detect loss of ac (mains) power, malfunction of the charger, blown fuses or tripped circuit breakers, or any loss of connection between the battery and the charger.

(12) The charger(s) shall remain in float mode or switch from equalize to float mode while the batteries are under the loads in 11.2.7.2.5.2.

This requirement helps ensure that the charger does not become stuck in the equalize (high rate) mode.

(13) The alternator shall be the primary means of charging when the engine is running.

This requirement ensures that the alternator is the primary means of charging regardless of the output voltage of the alternator or charger. The alternator is the preferred means of charging because it recharges the batteries faster than the battery charger. The battery is charged by the engine alternator and the charger in the controller simultaneously every time the engine runs. If the charger’s output is higher than the output of the alternator at the battery as measured by the alternator’s regulator, the regulator can shut down the alternator leaving only the charger in the circuit to take the battery through its automatic charging cycle. It is more efficient to use the alternator on the engine to bring the battery to full charge. This extends the life of the battery by eliminating the need for the charger to pass the battery through an unnecessary fast charge, possibly “boiling” the battery.

FAQ

How does one verify that the alternator is the primary means of charging when the engine is running?

Battery charging current can be measured from the battery charger and the alternator with the engine running. The charging current from the alternator would be much higher than the charging current from the battery charger if the alternator is the primary means of charging. A clip-on-type ammeter can be used safely to measure the currents. Conductors to the batteries would be accessible without opening the controller enclosure, and the battery circuits are operating at voltages that do not produce a shock hazard.

<table><tr><td colspan="2">There are four main modes of operation for these controllers:</td></tr><tr><td></td><td>1. Emergency control: This mode is strictly manual operation (see 12.7.6).</td></tr><tr><td></td><td>2. Test mode: Starting is initiated manually by draining water through a test solenoid valve, but the</td></tr><tr><td></td><td>controller initiates starting and running automatically. 3. Automatic operation: This mode is normal standby fire protection mode. It starts on pressure loss</td></tr><tr><td></td><td>(drop) or other signal, such as a remote manual start pushbutton or remote deluge valve contacts. 4. Manual starting: A manual local or remote switch initiates starting similar to the test mode, but the signal is electrical rather than hydraulic.</td></tr></table>

**12.7\* Starting and Control.**

**A.12.7 The following definitions are derived from NFPA 70:**

(1) Automatic. Self-acting, operating by its own mechanism when actuated by some impersonal influence (e.g., a change in current strength, pressure, temperature, or mechanical configuration).

(2) Nonautomatic. The implied action requires personal intervention for its control. As applied to an electric controller, nonautomatic control does not necessarily imply a manual controller, but only that personal intervention is necessary.

**12.7.1 Automatic and Nonautomatic.**

12.7.1.1 An automatic controller shall be operable also as a nonautomatic controller.

**12.7.1.2 The controller’s primary source of power shall not be ac electric power.**

All power needed for controller operation, as well as engine operation, is derived from the engine batteries. The ac (mains) power is used for ancillary functions, such as the battery charger, cabinet heater, and engine heater; pump room loads (heat, light, sump pumps); and so forth. Older versions of controllers also used the ac power for timers, such as the weekly test timer and the minimum running (automatic stop) timer.

When both the controller dc and the engine dc standby power use (battery drain) are low enough, the weekly 30-minute run can be enough to replenish the charge in the battery. In this case, the fire pump can remain in service despite extended periods of ac power (mains) loss.

**FAQ**

Why does the controller need to be independent of ac (mains) power?

Diesel drive fire pumps are often specified due to the lack of reliable ac power needed for an electric motor– driven pump. Also, some diesel drive fire pump controllers are equipped with an ac power fail start option.

**12.7.2 Automatic Operation of Controller.**

**12.7.2.1 Water Pressure Control.**

Most controllers monitor the water pressure in a pressurized sprinkler system and start the pump (engine) when the pressure drops below a specific set-point. Controllers make use of a pressure switch or pressure transducer with suitable circuitry to take these measurements and determine when to start the pump.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**12.7.2.1.1 Pressure-Actuated Switch.**

12.7.2.1.1.1 A pressure-actuated switch or electronic pressure sensor having adjustable highand low-calibrated set points as part of the controller shall be provided.

This requirement recognizes the use of other types of devices that sense pressure (such as pressure transducers). The output of the transducer is an analog signal (varying dc current or voltage); the actual high and low set-points are determined by other circuitry in the fire pump controller.

Exhibit I.12.17 and Exhibit I.12.18 are examples of a pressure switch and a pressure transducer mounted inside the controller.

At one time, all controllers used similar bourdon tube–type pressure switches, which had independent high and low set-points and means for locking the settings. Exhibit I.12.17 shows one example. Note that traditionally, most of these switches used a mercury tilt bottle switch element for sensitivity; the switch shown uses a magnetic reed-type switch element instead.

![](../images/chunk-009/d9ecbadf6a0b56814ac4dac3e173e0e3d1bc77278d80b523dd5118b42a8ab611.jpg)

EXHIBIT I.12.17 Legacy Bourdon Tube Pressure Recorder and Pressure Switch Mounted Inside of Controller.

**12.7.2.1.1.2\* Water piping shall not be extended into the controller.N**

Water escaping from piping and associated fittings located inside the controller enclosure can contact live electrical parts potentially producing an electrical shock hazard. Water contacting or accumulating on equipment in the controller enclosure can result in failure or improper operation of the controller.

**A.12.7.2.1.1.2 Water piping and associated devices could be attached to the outside of theN controller.**

Stationary Fire Pumps and Standpipe Systems Handbook 2019

![](../images/chunk-009/d6a2c9b694842e329c2ad7bc47a3198434095ff4b73a8ddc46e22394edabea26.jpg)  
EXHIBIT I.12.18 Pressure Transducer and Test Drain Solenoid Valve Mounted Inside of Controller.

12.7.2.1.1.3 For multistage multiport pumps, a dedicated pressure-actuated switch or elec--f130-43e0-8b7f-041dc4ddd530} tronic pressure sensor as described in 12.7.2.1.1.1 shall be provided for each discharge port of the pump as part of the controller.

The requirements for multistage multiport pumps were added in the 2016 edition of the standard.   
Multiport pumps are considered pumps in series, since each port serves a different zone in the building.   
Hence separate pressure sensing is necessary for each output of the pump.

12.7.2.1.1.4 For multistage multiport pumps, a dedicated pressure recorder as described in   
12.4.4.1 shall be provided for each discharge port of the pump as part of the controller.

Per section 12.7.2.1.1.4, a separate pressure-recording device is needed for each pump port, since each port represents a separate zone in a building.

12.7.2.1.1.5 The requirements of 12.7.2.1.1.1 and 12.7.2.1.1.3 shall not apply to a non-pressureactuated controller, where the pressure-actuated switch or pressure responsive means shall not be required.

12.7.2.1.2 There shall be no pressure snubber or restrictive orifice employed within the pressure switch or pressure responsive means.

![](../images/chunk-009/bf43f1fa0a2f621f43c055e581047af510f06766195a1e28eff9eaf8f7ebe189.jpg)  
12.7.2.1.3\* Where an electronic pressure sensor is used to automatically control fire pump operation, the fire pump controller shall monitor the transducer during automatic testing.

The requirements for monitoring the output signal from pressure transducers were new in the 2016 edition. Field experience has shown that pressure transducers need to be monitored because they are in the critical starting path of the fire pump. These transducers are solid state devices. Their reliability depends on the manufacturers that produce them. Note that there is no forgiving failure mode for these devices. Specifically, a transducer that gives abnormally low output values (readings) will cause the controller to run the pump for no reason. This inevitably causes someone to turn off the controller. Conversely, a transducer that reads too high will fail to start the pump when it actually is needed. Both of these failure modes have been observed in the field.

A.12.7.2.1.3 The purpose of monitoring pressure readings from a pressure transducer is to detect and correct a transducer that is operating outside of the expected pressure range.

![](../images/chunk-009/36b4203ca2a2697a21832c6722ee3d9e9f1750229d522ae0298c520108e7140a.jpg)

12.7.2.1.3.1\* When the transducer pressure reading exceeds 10 psi (0.68 bar) during any automatic pump start where initiated by the solenoid drain valve as required by 12.7.2.7.3, the controller shall activate a visual and audible alarm that can be silenced.

This is to detect transducers that are reading too high. Field experience shows that when the test solenoid is open, the actual pressure at the fire pump controller is almost always less than a few psi [usually 2 psi (0.14 bar) to 4 psi (0.27 bar)]. Hence, a transducer that indicates more than 10 psi (0.69 bar) while the test solenoid is still open represents a “high reading” failure.

A.12.7.2.1.3.1 The purpose of monitoring the pressure transducer is to detect whether a transducer has drifted upwardly over time from zero. A transducer that drifts downwardly will automatically cause the fire pump to start when it drifts below the start setpoint.

Note that a fairly small downward drift will cause false pump starting. For example, consider a case where the jockey pump is set to 140/150 psi (9.7/10.3 bar) start/stop pressure set-points, and the fire pump controller is set to 125/135 psi (8.6/9.3 bar) start/stop pressure set-points. In this case a downward drift of 16 psi (1.1 bar) will cause the fire pump to start and stay running unless the pump churn pressure is above 151 psi (10.4 bar) [135 psi (9.3 bar) + 16 psi (1.1 bar)]. This 16 psi (1.1 bar) downward drift error represents −5.3 percent for a 300 psi full-scale transducer, or −3.2 percent for a 500 psi (34.5 bar) full-scale transducer (which some manufacturers use).

12.7.2.1.3.2\* Where an electronic pressure sensor is used to control fire pump operation, the fire pump controller shall monitor for and provide a signal for the following electronic pressure sensor conditions.

(1) Any time the transducer output is less than 10 percent of rated span or below its rated zero pressure output

These values would be 4.5 mA dc and 0.9 V dc for the two examples in A.12.7.2.1.3.

(2) Any time the pressure transducer reading is more than 10 percent above its rated fullscale output

These values would be 22 mA dc and 5.5 V dc for the two examples in A.12.7.2.1.3.

A.12.7.2.1.3.2 When the solenoid valve drain opens, the restricting orifice in the pressure sensing line will keep the pressure at the transducer near zero while the solenoid valve is open. This is the time when the transducer can be verified to be less than 10 psi.

Typical observed pressure is a few psi [usually 2 psi (0.14 bar) to 4 psi (0.27 bar)] as given in 12.7.2.1.3.1.

12.7.2.1.4 There shall be no valve or other restrictions within the controller ahead of the pressure switch or pressure responsive means.  
![](../images/chunk-009/a804f97e4b80be2489642f4b288aa3cf381dd4383c184ce461e65323255087bc.jpg)  
12.7.2.1.5 This switch shall be responsive to water pressure in the fire protection system.

As opposed to other types of sensing, such as flow switches, the switch is responsive only to water pressure and not to water flow.

12.7.2.1.6 The pressure sensing element of the switch shall be capable of a momentary surge pressure of 400 psi (27.6 bar) or 133 percent of fire pump controller rated operating pressure, whichever is higher, without losing its accuracy.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-009/6523e5db3b72bd84fc15de29ca57af7108dc6e5a6400611415e552bc941e1daa.jpg)  
12.7.2.2.3 Starting of the engine shall be initiated by the opening of the control circuit loop containing this fire protection equipment.

Engine starting upon opening of the control circuit starting path provides a fail-safe operation. This requirement applies to both diesel and electric drive fire pump installations.

12.7.2.3 Manual Electric Control at Remote Station. Where additional control stations for causing nonautomatic continuous operation of the pumping unit, independent of the pressureactuated switch or control valve, are provided at locations remote from the controller, such stations shall not be operable to stop the engine.

Once a pump is started from one of these remote start (pushbutton) stations, the controller is required to keep the pump running, regardless of external circuitry or signals. Shutdown of the pump is to occur only by operating the switch on the controller within the pump room or pump house.

Some controllers provide a separate terminal for this input; some actuate on closing the remote start circuit; others actuate on opening the remote start circuit. Some controllers latch this signal because it is often actuated from a momentary pushbutton station. If the sequence start delay is used, some controllers route this signal through the high zone delay.

12.7.2.4 Automatic starting upon loss of ac power shall not be permitted unless required by the authority having jurisdiction.

This provision was added in the 2016 edition. It is intended to eliminate the use of the fire pump as an ac power loss alarm device, which was very common in the past.

**12.7.2.5 Sequence Starting of Pumps.**

This paragraph applies to pumps operating in parallel or in series. Pumps operating in parallel are those that take suction directly from the suction supply and discharge into the same system (same header or manifold). Parallel pumps are used either to provide more capacity than a single pump can deliver or to -f130-43e0-8b7f-041dc4ddd530} increase the reliability of the system.

The sequence starting requirement prevents excessive hydraulic stress to piping, control valves, and other system components during pump startup. The time delay in each unit allows independent controller operation without the need for electrical interconnections. The lead (first to start) controller may not be equipped with sequential starting, especially if there are no electric motor–driven fire pumps in the system. When the lead controller is equipped with sequence starting, the time delay setting of the first pump is usually set to zero, unless there are electric motor–driven pumps required to start before the diesel-driven pumps. Installations equipping all controllers with sequential starting are recommended because sequential starting allows adjustment of the lead and lagging pumps in the system. Many modern controllers come equipped with this optional mode of operation as standard equipment.

The pressure switch (transducer) settings of all the pumps in parallel may be set to the same or different set-points. However, at a sudden demand for fire water all pressure switches will trip in unison. This is the reason sequential starting is absolutely necessary for fire protection systems with multiple pumps. By not adhering to this rule, pump houses have been destroyed when the surge of tons of water broke the headers or elbows in the underground piping. See Figure A.4.22.1.3(a) for a parallel pump arrangement.

**FAQ**

**Is it permitted to stagger the pressure switch start settings?**

Staggering the pressure switches will result in sequential starting of the pumps only when a very low and slowly rising demand for fire water exists. With a sudden, sharp drop in pressure, all the switches will trip at the same time.

Pumps operating in series have at least one pump that takes suction from the discharge of another pump. This arrangement is often used in high-rise installations to achieve the pressure required for the upper floors or a zone(s). The starting of the higher zone pump is delayed to allow the lower zone pump to start first. The delay prevents cavitation and/or dry running of the higher zone pump or pumps. Exhibit I.12.19 shows a diagram of two pumps in series.

In addition to provisions for delaying the starting of higher zone pumps, the lower zone controller(s) must be equipped with remote starting capabilities to receive the start signal sent by higher zone controllers. In three-zone systems, the mid-zone controller must be equipped both ways — that is, with both high-zone delay and with remote starting capabilities.

It should also be noted that sometimes high-rise buildings make use of multiple pumps in each zone for reliability, with one pump acting as a backup for the other. These cases require an additional special interlocking scheme to avoid false cycling or shutdown and restarting of pumps. While it is common for all pumps of a series pumping arrangement to be in the same room (basement), this is not always the case. Also, the highest zone in a high-rise building may be an independent pump with its own suction supply, such as a swimming pool.

![](../images/chunk-009/738db07227743abdda35c76f344ef94cc7f8a3c71928f4a60562a7df941fbb87.jpg)  
EXHIBIT I.12.19 Two Fire Pumps in Series. (Courtesy of Stephan Laforest, Summit Sprinkler Design Services, Inc.)

12.7.2.5.1 The controller for each unit of multiple pump units shall incorporate a sequential timing device to prevent any one driver from starting simultaneously with any other driver.

<table><tr><td>Why wait out the sequence start delay instead of latching the demand signal right away?</td></tr><tr><td>By waiting to latch the demand, the controllers start only as many pumps as are needed to supply the required pressure and flow. The process is as follows:</td></tr><tr><td>If the pressure rises enough to reset the pressure switch before the sequence start delay times out, the</td></tr><tr><td>controller allows the demand to expire at the end of the delay period if the demand no longer exists; there- fore, the controller will not start a pump that is not needed.</td></tr></table>

2019 Stationary Fire Pumps and Standpipe Systems Handbook

<table><tr><td rowspan="2">Some controllers do not latch in a pressure demand until after the sequence time interval has elapsed. As a result, only the number of pumps needed will start and run, while the remaining pumps remain in standby mode. Some controllers apply this sequential starting delay only to so-called “static demands”</td></tr><tr><td>such as pressure, deluge, or ac power loss start, among others. Remote manual start (pushbutton) sig- nals start the pump immediately to avoid an unexpected delay for fire water. The following calculation</td></tr><tr><td rowspan="3">example indicates the possible time delay sequencing of controllers where fire pumps are arranged in parallel.</td></tr><tr><td>For four pumps in parallel set at 0, 10, 20, and 30 seconds, with a sudden large pressure drop, the</td></tr><tr><td>starting sequence is as follows:</td></tr><tr><td>Lead pump: No delay (immediate starting); if the pressure remains low, then Second pump: 10 seconds; if the pressure still remains low, then</td><td></td></tr><tr><td></td><td></td></tr><tr><td>Fourth pump: 30 seconds</td><td>Third pump: 20 seconds; if the pressure still remains low, then</td></tr></table>

The controller timing feature for pumps in parallel is usually called sequence start or sequential starting. The controller timing for pumps in series is usually called high-zone delay. Some controllers apply these time delay functions differently with different demand signals.

12.7.2.5.2 Each pump supplying suction pressure to another pump shall be arranged to start within 10 seconds before the pump it supplies.
<table><tr><td>Some controllers for high-zone operation delay all starting demands, including local test start. This situation provides the signal to start a lower zone pump(s) and delays long enough for suction water to arrive. The only exception is manual (emergency) starting, since this should bypass all automatic circuitry. However, some controllers will still send the starting signal to the lower zone controller(s) to start the pump(s). Some controllers also latch in the starting demand signal and start the pump, even if</td></tr><tr><td>the demand clears during the delay interval. The following calculation example indicates the possible time delay sequencing of controllers in a high-rise building where pumps are located at the low zone,</td></tr><tr><td>mid-zone, and high zone of the high rise. With the high-zone pump delay set to 15 seconds and the mid-zone delay set to 7.5 seconds, and</td></tr><tr><td>with a pump demand in the high zone, the sequence would be as follows:</td></tr><tr><td>Low-zone start: no delay (immediate starting)</td></tr><tr><td>Mid-zone start: 7.5-second total delay High-zone start: 15-second total delay</td></tr><tr><td></td></tr></table>

12.7.2.5.2.1 The controllers for pumps arranged in series shall be interlocked to ensure the correct pump starting sequence.

12.7.2.5.3 If water requirements call for more than one pumping unit to operate, the units shall start at intervals of 5 to 10 seconds.

FAQ

**12.7.2.5.4 Failure of a leading driver to start shall not prevent subsequent drivers from starting.**

Properly designed sequential start controllers have no interwiring and thus operate independently of one another. Therefore, failure of any other pumps (engines or controller) does not affect starting and running of the other units.

For pumps in series, high-zone units will start the pump, regardless of the state of low-zone units — that is, whether or not the low-zone units work.

**12.7.2.6 External Circuits Connected to Controllers.**

12.7.2.6.1 With pumping units operating singly or in parallel, the control conductors entering or leaving the fire pump controller and extending outside the fire pump room shall be so arranged as to prevent failure to start due to fault.

Listed controllers are available with a lockout (interlock) option where required by an authority having jurisdiction (AHJ). This requirement is especially important in preventing defective external wiring from inhibiting the start of the pump when needed.

12.7.2.6.2 Breakage, disconnecting, shorting of the wires, or loss of power to these circuits shall be permitted to cause continuous running of the fire pump but shall not prevent the controller(s) from starting the fire pump(s) due to causes other than these external circuits.

This requirement allows the controller to employ a fail-safe-type design to comply with 12.7.2.5.1. Some controllers include circuitry that detects a failure in the controlling transducer. These failures include a short circuit, an open circuit, or a disconnection. On detecting any such fault, a fail-safe-type controller will start the pump. The only viable alternative is a signal and an alarm to monitor system pressure and report if the pump fails to respond. If the controller is the heart of a sprinkler system, the transducer is the heart of the controller.

12.7.2.6.3 All control conductors within the fire pump room that are not fault tolerant shall be protected against mechanical injury.

Any such wiring will be best protected by running the wiring in threaded rigid metal conduit (RMC) or RMC raceway.

12.7.2.6.4 When a diesel driver is used in conjunction with a positive displacement pump, the diesel controller shall provide a circuit and timer to actuate and then close the dump valve after engine start is finished.

This requirement mandates that the controller employ circuitry to actuate an “unloader” (dump) valve to allow the starter motor to crank the engine. A timer de-energizes the valve a few seconds after receipt of the crank terminate (engine running) signal from the engine. Without this provision, the starter motor would attempt to crank against water-filled cylinders.

**12.7.2.7 Automatic Testing.**

12.7.2.7.1 The controller equipment shall be arranged to automatically start, run, and shut down the engine at the minimum no-flow test frequency and duration required by NFPA 25.

The 30-minute running time is normally sufficient to heat the lube oil sufficiently to drive out any accumulated moisture and to prevent wet stacking of the exhaust system. Wet stacking occurs when the engine does not run long enough for the entire exhaust piping arrangement to be heated above the boiling point. In this case, water will gradually accumulate in low points. This weekly run also consumes some of the stored fuel, which helps avoid excessive aging of the fuel and also works to establish routine fuel replacement as part of the maintenance program.

It is most important that the weekly test be attended by appropriate personnel to observe cranking times and voltages, water temperature, oil pressure, running speed, and all of the other required inspections and observations delineated in NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems.

12.7.2.7.2 Performance of this weekly program timer shall be recorded as a pressure drop indication on the pressure recorder. (See 12.4.4.)

12.7.2.7.3 A solenoid valve drain on the pressure control line shall be the initiating means.

This requirement ensures that the pump is started by actuation of the pressure-sensing means — that is, hydraulically. The paragraph regarding a 30-minute test run time was deleted in the 2016 edition.

12.7.2.7.4 The engine shall shut down automatically on high engine temperature, low oil pressure, or high cooling water temperature if no other starting or running cause exists.

FAQ

Why will the engine not shut down due to high engine temperature, low oil pressure, or a high cooling water temperature condition?

If the engine is running under a true demand condition, such as a pressure loss start, the controller will not shut down the engine. The engine will be run to destruction if it is fighting a fire. The fire pump and driverf130-43e0-8b7f-041dc4ddd530} are considered sacrificial if running under a true demand.

The controller will shut down the engine during a test run only. This preserves the engine rather than allowing it to destroy itself during a test run. This also leaves the pump in service, even if the engine is in need of attention. If there is a small demand for water, such as a few sprinkler heads for controlling a fire, the pump discharge pressure will normally reset the pressure switch (or transducer circuit), which will clear the demand. If the controller is set for automatic stop (shutdown) during the test, the controller will shut down the engine on high engine temperature, low oil pressure, or high cooling water temperature conditions. If a demand occurs (reoccurs) after shutdown on high engine temperature, low oil pressure, or high cooling water temperature conditions, it is likely that the pump is fighting a fire. Thus, the controller is required to change to the “run to destruction” mode to keep fire water flowing as long as possible.

In 2013, the standard was revised to include high cooling water temperature as another condition under which the engine is not allowed to shut down when any automatic starting or running cause exists. As is the case for the conditions of high engine temperature and low oil pressure, provisions that allow for engine shutdown and require restart apply to a high cooling water temperature condition as well. This revision correlates with 4.20.7.2, which states:

Where pump discharge water is piped back to pump suction and the pump is driven by a diesel engine with heat exchanger cooling, the controller shall provide a visual indicator and audible alarm and stop the engine when a high cooling water temperature signal as required by 11.2.4.4.8 is received, provided there are no active emergency requirements for the pump to run.

12.7.2.7.5 If after shut down a starting cause occurs, the controller shall restart the engine and override the high engine temperature, low oil pressure, or high cooling water temperature shutdowns and run in accordance with 12.7.5.2.

This requirement was new to the 2016 edition of the standard. It means that the engine will “run to destruction” if actually fighting a fire — that is, oil and water shutdown is allowed only during test operations.

12.7.2.7.6 In a non-pressure-actuated controller, the weekly test shall be permitted to be initiated by means other than a solenoid valve.

This provision permits electric-only initiation of the cranking and starting in the controller when there are no hydraulic (pressure) components. For example, for nonpressurized applications, the pressure switch (transducer), the pressure recorder, and the weekly test drain solenoid valve are not needed.

12.7.2.7.7 The controller shall use the opposite battery bank (every other bank) for cranking on subsequent weeks.

This requirement ensures that each battery unit (battery bank) is exercised every other week, assuming that the engine starts during the first cranking cycle. If it does not, corrective action should be taken.

**12.7.3 Nonautomatic Operation of Controller.**

**12.7.3.1 Manual Control at Controller.**

12.7.3.1.1 There shall be a manually operated switch or valve on the controller panel.

This switch is usually the mode or control selector switch, which is behind a break-glass window or {7d1cf25d-f130-43e0-8b7f-041d other means if it is part of the automatic control switch. See 12.3.4.

12.7.3.1.2 This switch or valve shall be so arranged that operation of the engine, when manually started, cannot be affected by the pressure-actuated switch.

12.7.3.1.3 The arrangement shall also provide that the unit will remain in operation until manually shut down.

All automatic circuitry should be bypassed completely when the controller is in the manual position(s) (MAN 1 or MAN 2 on some controllers). See 12.7.3.1.4.

12.7.3.1.4 Failure of any of the automatic circuits shall not affect the manual operation.

**12.7.3.2 Manual Testing of Automatic Operation.**

12.7.3.2.1 The controller shall be arranged to manually start the engine by opening the solenoid valve drain when so initiated by the operator.

12.7.3.2.2 In a non-pressure-actuated controller, the manual test shall be permitted to be initiated by means other than a solenoid valve.

**FAQ**

**How are the manual test valves used?**

One use of manual test valves is to determine and/or verify the start and reset pressures of the pressure switch or pressure transducer circuitry. This is done by slowly opening one or another test valve slowly to bleed down the pressure read by the controller until the start set-point pressure is reached, as read on a calibrated precision pressure gauge attached to the controller pressure-sensing line. The valve is closed slowly to cause (allow) the system pressure to rise gradually until the stop (reset) pressure set-point is reached.

**12.7.4 Starting Equipment Arrangement. The requirements for starting equipment arrangement shall be as follows:**

(1) Two storage battery units, each complying with the requirements of 11.2.7.2.1, shall be provided and so arranged that manual and automatic starting of the engine can be accomplished with either battery unit.

(2) The starting current shall be furnished by first one battery and then the other on successive operations of the starter.

(3) The battery changeover shall be made automatically, except for manual start.

(4) In the event that the engine does not start after completion of its attempt-to-start cycle, the controller shall stop all further cranking and operate a visible indicator and audible fire pump alarm on the controller.

(5) The attempt-to-start cycle shall be fixed and shall consist of six crank periods of approximately 15-second duration separated by five rest periods of approximately 15-second duration.

NFPA 20 requires fire pump engines to be of the dual battery type, with the assumption that one of the two batteries, or its contactors, wiring, or other components, may be defective. As explained in 11.2.7.2.1.4 and 11.2.7.2.1.5, each battery unit must have “twice the capacity” for the full “3-minute attempt-to-start cycle, which is six consecutive cycles of 15 seconds of cranking and 15 seconds of rest.”-f130-43e0-8b7f-041dc4ddd530}

Follow the manufacturer’s instruction manual to perform the crank cycle test, and check the temperature of the starter motor(s) after each crank cycle to avoid overheating. The cranking is to be on alternate batteries for a maximum of three cycles on each battery. The controller will perform the alternating of the batteries.

At the end of the attempt-to-start cycle, the controller de-energizes terminal #1 to de-energize the water and/or fuel solenoids. Besides the local visible and audible alarm, the controller will transfer the engine failure alarm contacts to notify the remote monitoring alarm set or alarm service.

The six cranks and five rest periods add up to a total of 90 seconds of cranking and 75 seconds of resting, or 2¾ minutes total.

(6) In the event that one battery is inoperative or missing, the control shall lock in on the remaining battery unit during the cranking sequence.

Since each battery unit must be sized (have capacity) for twelve 15-second cranks, one complete automatic crank cycle will consume around half of the cranking capacity of the battery. This leaves six more cranking attempts of 15 seconds available for manual intervention and starting attempts when one battery unit is inoperative, missing, or defective.

**12.7.5 Methods of Stopping.**

12.7.5.1 Manual Electric Shutdown. Manual shutdown shall be accomplished by either of the following:

(1) Operation of the main switch or stop valve inside the controller

(2) Operation of a stop button or stop valve on the outside of the controller enclosure as follows:

(a)  The stop button or stop valve shall cause engine shutdown through the automatic circuits only if all starting causes have been returned to normal.

(b) The controller shall then return to the full automatic position.

**FAQ**

**How is the controller shut down?**

There are two methods for shutting down the controller. One method is an emergency stopping function in which the main selector control switch, located behind the break-glass window or equivalent, is switched to the “off” position. A second method is to use the external “stop” pushbutton on the outside of the controller. It stops the engine by releasing the running latched circuitry if, and only if, all start demands (call to start) have cleared to the reset (normal) condition.

If any demands remain active, this external stop pushbutton will not work, and the engine remains running without interruption. (Note that this operation is different from that of the stop pushbutton on electric motor–driven fire pump controllers.)

It is not permitted to press the stop pushbutton to take the controller out of service, whether or not it is effective in shutting down the engine.

Exhibit I.12.9 shows an interior view of a modern diesel drive controller. Various plug-in modules in the right-hand chassis determine which options and type(s) of remote operation are installed and operative.

12.7.5.2\* Automatic Shutdown After Automatic Start. Automatic shutdown shall not be permitted if starting and running causes are present.

**FAQ**

**Why would an AHJ prohibit automatic stopping of the fire pump?**

Stopping a running engine presents a possibility, regardless of how remote, that the engine will not restart if it is needed to fight a fire. If the fire pump is fighting a fire and the water supply to the sprinkler system is interrupted for only a few seconds, the system will most likely continue to contain the fire after the water supply is restored. If the water supply is interrupted for more than a few seconds, it is likely that a fire plume or heat plume will fuse (open) more sprinklers. Also, the fire will resume growing during the interruption. A fire plume or heat plume can overwhelm the water supply or render the sprinkler system incapable of containing the fire even if the fire is being contained. A running fire pump should never be deliberately shut down without absolute certainty that it is safe to do so.

A.12.7.5.2 Manual shutdown of fire pumps is preferred. Automatic fire pump shutdown can occur during an actual fire condition when relatively low-flow conditions signal the controller that pressure requirements have been satisfied.

Shutting down a running engine is not advisable due to the possibility of problems restarting the engine, especially while hot. If the engine is distressed in one way or another, it may not restart.

**12.7.5.2.1 Automatic shutdown shall be permitted only in the following circumstances:**

(1)\* During automatic testing in accordance with 12.7.2.7.

(2) When the engine overspeed shutdown device operates:

**FAQ**

**Why must the resetting of the overspeed circuit be done at the main controller switch?**

The purpose of this requirement is both for personnel safety and for the preservation of the start of the local and remote alarms to ensure that manual intervention or repair occurs — the engine will be off-line (out of service) until both the engine device and the controller are reset.

(a) The controller shall remove power from the engine running devices, prevent further cranking, energize the overspeed fire pump alarm, and lock out until manually reset.

The purpose of this is to require the controller to remove power from terminal #1. This is to remove power from fuel solenoid(s) and cooling water solenoids where used. Note that some engine manufacturers do not use fuel supply solenoids, and also note that vertical turbine fire pumps do not require a cooling water solenoid because no pressure is present at the pump discharge when the pump is not rotating.

(b)  Resetting of the overspeed circuit shall be required at the engine and by resetting the controller main switch to the off position.

Modern engines supply the speed switch and its contacts directly from the batteries. Hence, if the controller selector switch is cycled to the “off” position (to reset the visible, audible, and/or remote alarms), the alarm will reactivate as soon as the controller’s selector switch is set back to the auto position.

(c)  The controller shall not be capable of being reset until the engine overspeed shutdown device is manually reset.

The overspeed device on the engine requires manual resetting on most engines. The exception is in some older manufactured engines that used an automatic reset (nonlatching) overspeed switch. Nonetheless, the controller circuitry always latches this signal and can be reset only by cycling the control switch to the “off” position. Also note that some, if not all, of these older engines also had air dampers that closed the air supply to the engine. Some engines and controllers were wired to monitor this condition. This air damper (flap) always needs to be manually reset to the open position in order for the diesel engine to ever start again.

(3) Where approved by the authority having jurisdiction.

Notable examples of this are cities, such as Chicago, which require automatic stopping of all fire pumps after the minimum running (automatic stop) timer times out.

Also note that Factory Mutual requires a visual indication of when the controller is set to automatic stop because normally automatic stopping of fire pumps is prohibited.

**A.12.7.5.2.1(1) Although the pump is allowed to start and stop automatically during churn testing, 4.3.1 requires qualified person(s) to be in the pump room to monitor conditions while the pump is running.**

12.7.5.2.2\* Where automatic shutdown after automatic start is permitted, a minimum run timer set for at least 30 minutes shall be used.

Older controllers made use of electro-mechanical weekly test timers (Program Timers). Modern controllers use a menu on the touch screen display to set whether the weekly test is enabled or disabled and also to set the weekly test time and day of the week (or month with some controllers) as well as the running time, usually 30 minutes.

A.12.7.5.2.2 A run time of 30 to 45 minutes is usually long enough to dry out the exhaust system and bring the engine and oil up to normal operating temperatures to dry them out. Longer times could require larger fuel tanks.

12.7.6 Emergency Control. Automatic control circuits, the failure of which could prevent engine starting and running, shall be completely bypassed during manual start and run.

FAQ

Why are automatic controls bypassed during a manual start?

This requirement is intended to ensure that any failed, removed, or unplugged component, including computer board assemblies or modules, does not affect the ability to start the engine using the manual contro switch position(s). See also 12.7.3.1.4.

**12.8 Air-Starting Engine Controllers.**

While rare, air-start fire pump engines do exist. One example is in oil field applications. In some cases, the controllers are equipped with either one or two purge fittings to allow the controller to be pressurized with instrument air, which is free from flammable volatile vapors. When two are used, the second {7d1cf25d-f130-43e0-8b7f-041d one is for monitoring the pressure to sound an alarm if the pressure drops too low. This scheme requires Type 4 (NEMA 4) construction enclosures, which are seam welded and strong enough to withstand the stress caused by the pressurization. This scheme is used since all controllers contain devices that can generate sparks, such as relays, contactors, fuses, switches, and circuit breakers.

12.8.1 Existing Requirements. In addition to the requirements in Sections 12.1 through   
12.7, the requirements in Section 12.8 shall apply.

12.8.2 Starting Equipment Arrangement. The requirements for starting equipment arrangement shall be as follows:

(1) The air supply container, complying with the requirements of 11.2.7.4.4, shall be provided and so arranged that manual and automatic starting of the engine can be accomplished.

This provision is intended to match the requirements and ability of electrically (battery) cranked engines.

(2) In the event that the engine does not start after completion of its attempt-to-start cycle, the controller shall stop all further cranking and operate the audible and visible fire pump alarms.

(3) The attempt-to-start cycle shall be fixed and shall consist of one crank period of an approximately 90-second duration.

This requirement replaces the six cycles of 15 seconds of cranking followed by 15 seconds of rest electrical starting scheme. One reason for intermittent cranking of electric-cranked engines is to prevent overheating of the starter motor. This is not applicable to air- (or hydraulic-) started (cranked) engines. The air or hydraulic motor does not generate significant heat while cranking.

12.8.3 Manual Shutdown. Manual shutdown shall be accomplished by either of the following:

(1) Operation of a stop valve or switch on the controller panel

(2) Operation of a stop valve or switch on the outside of the controller enclosure

12.8.3.1 The stop valve shall cause engine shutdown through the automatic circuits only after starting causes have been returned to normal.

12.8.3.2 This action shall return the controller to full automatic position.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 70®, National Electrical Code®, 2017 edition.

NFPA 72®, National Fire Alarm and Signaling Code®, 2019 edition.

FM Approvals LLC, 1151 Boston-Providence Turnpike, P.O. Box 9102, Norwood, MA 02062.

FM 1321/1323, Approval Standard for Controllers for Electric Motor Driven and Diesel Engine Driven Fire Pumps, 2015.

Underwriters Laboratories Inc., 333 Pfingsten Road, Northbrook, IL 60062-2096.

ANSI/UL 50, Standard for Enclosures for Electrical Equipment, Non-Environmental Considerations, 2015.-f130-43e0-8b7f-041dc4ddd530}

ANSI/UL 218, Standard for Safety for Fire Pump Controllers, 2015.

ANSI/UL 1247, Standard for Diesel Engines for Driving Stationary Fire Pumps, 2007.

Steam-driven fire pump technology has evolved to its current state over many years. The application of steam as a driver for fire pumps is not as common as that of electric drive or diesel engine drive, because steam is not as readily available as it once was. Furthermore, steam generation is not very energy efficient, so other forms of heating have been developed for most modern buildings. In fact, the number of new installations of steam-driven fire pumps worldwide is decreasing steadily each year. Chapter 13 covers the minimum requirements for the use of steam-driven fire pumps, and the standard requirements and commentary in this chapter reflect the current technology for this type of pump.

**13.1 General.**

FAQ

Does NFPA 20 permit the use of steam turbines to drive fire pumps?

Although the use of steam turbines to drive fire pumps is rare, they are permitted by NFPA 20 and are likely to be used where steam is produced for manufacturing or industrial uses.

When selecting a turbine, it is important to analyze the total steam consumption and the demand of the driver and compare these factors to the steam supply that is available. The supply must be verified as being greater than the demand. See Exhibit I.13.1 through Exhibit I.13.3 for illustrations of steamdriven fire pumps. The use of a steam turbine–driven fire pump would usually serve as a backup in most facilities. The operating durations required for fire pumps make the steam-driven unit a cause for concern.

The installation of a steam turbine driver for a fire pump should be performed by a person knowledgeable in boilers and turbines as well as fire pumps.

**13.1.1 Acceptability.**

13.1.1.1 Steam turbines of adequate power are acceptable prime movers for driving fire pumps.

13.1.1.1.1 Reliability of the turbines shall have been proved in commercial work.

FAQ

Are any steam turbine drivers listed?

At the present time, no steam turbine drivers are listed. The approval of the individual driver must be made using sound engineering principles and must be presented to the authority having jurisdiction (AHJ) for review and disposition.

![](../images/chunk-010/ab9e3e7177c706f2333e50c2be109b0d039830c1de193f8d539cc5a3a7f25f41.jpg)  
EXHIBIT I.13.1 Steam Turbine–Driven Fire Pump. (Photograph{7d1cf25d-f130-43e courtesy of Larry Wenzel)

![](../images/chunk-010/c03ee9f2fb525b0bd9270272b8b73e7df8e7338d8876b8689f535d4813820226.jpg)  
EXHIBIT I.13.2 Fire Pump Information for Steam Turbine Pump. (Photograph courtesy of Larry Wenzel)

![](../images/chunk-010/47bbf3a6cd47d814edae1e3a81bdef6c26ea0555af953f3fef85710b521b8618.jpg)  
EXHIBIT I.13.3 Reciprocating Steam Engine–Driven Fire Pump. (Photograph courtesy of Larry Wenzel)  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

As with other drivers, the reliability of the power source is one of the main considerations when choosing a means of supplying power to the fire pump. Very often, where used, a steam turbine–driven fire pump is placed in a remote location where steam generates the electrical power that operates an entire facility.

In most cases, a steam turbine–driven fire pump is not the primary automatic fire pump. Steam turbine–driven units normally are used as a secondary supply. The difference between today’s evolved steam turbine drivers and the old reciprocating steam pumps is the difference between night and day. The newer equipment has automatic pressure regulating control valves that have improved the safety features of the turbine drive operations.

However, if for some reason the steam supply is shut down, the power to the steam turbine is also shut down. In such situations, an alternate source of steam or a pump with a difference source of power (diesel) should be installed or provided as a backup.

**13.1.1.2 The steam turbine shall be directly connected to the fire pump.**

Direct connection to a fire pump includes a flexible coupling that is used for alignment. It is not the intent of NFPA 20 to require the installation of a gear to reduce or increase transmission (the only approved gear drive is for vertical turbine fire pumps). The pump and the driver should run at the same rpm.

**13.1.2 Turbine Capacity.**

13.1.2.1 For steam boiler pressures not exceeding 120 psi (8.3 bar), the turbine shall be capable of driving the pump at its rated speed and maximum pump load with a pressure as low as 80 psi (5.5 bar) at the turbine throttle when exhausting against atmospheric back pressure with the hand valve open.

The difference in maximum and minimum pressure identified in 13.1.2.1 represents the loss of steam due to friction in the steam piping system while the steam turbine is running.

Δ 13.1.2.2 For steam boiler pressures exceeding 120 psi (8.3 bar), where steam is continuously maintained, a pressure 70 percent of the usual boiler pressure shall take the place of the 80 psi (5.5 bar) pressure required in 13.1.2.1.

13.1.2.3 In ordering turbines for stationary fire pumps, the purchaser shall specify the rated and maximum pump loads at rated speed, the rated speed, the boiler pressure, the steam pressure at the turbine throttle (if possible), and the steam superheat.

**13.1.3\* Steam Consumption.**

A.13.1.3 Single-stage turbines of maximum reliability and simplicity are recommended where the available steam supply will permit.

13.1.3.1 Prime consideration shall be given to the selection of a turbine having a total steam consumption commensurate with the steam supply available.

As with other power supplies, the normal steam supply must be maintained for other online equipment while maintaining the quantity of steam needed to operate the steam turbine drive. The turbine must be able to come up to speed instantly when required by the fire water demand. If load shedding of other steam-driven equipment is required, the action must be completed automatically.

The steam turbine should always be in a ready state. The turbine drive unit should be kept warm to minimize the buildup of steam condensate when steam is injected into the unit. Manufacturers’ requirements for static mode and operating mode functions should be followed. Full open steam pressure should not be injected into cold equipment. Only qualified personnel fully trained in the operation of steam-driven equipment should operate a steam-powered unit. Energizing a steam turbine too rapidly can result in a catastrophic event.

The available steam supply should always be capable of supplying the steam at the minimum pressure required to operate the steam turbine for the minimum period of time required by the design of the fire protection system. A reserve supply of steam should be anticipated in the design to handle operation of the fire pump at 150 percent of its capacity.

13.1.3.2 Where multistage turbines are used, they shall be so designed that the pump can be brought up to speed without a warmup time requirement.

**13.2 Turbine.**

**FAQ**

A recognized standard for the manufacture of steam turbines is API Standard 611, General-Purpose Steam Turbines for Petroleum, Chemical, and Gas Industry Services, which outlines the minimum manufacturing tolerances that should be considered in approval of a turbine.

**13.2.1 Casing and Other Parts.**

13.2.1.1\* The casing shall be designed to permit access with the least possible removal of parts or piping.

**A.13.2.1.1 The casing can be of cast iron.**

Some applications can require a turbine-driven fire pump to start automatically but not130-43e0-8b7f-041dc4ddd530} require the turbine to be on pressure control after starting. In such cases, a satisfactory quickopening manual reset valve installed in a bypass of the steam feeder line around a manual control valve can be used.

Where the application requires the pump unit to start automatically and after starting continue to operate by means of a pressure signal, the use of a satisfactory pilot-type pressure control valve is recommended. This valve should be located in the bypass around the manual control valve in the steam feeder line. The turbine governor control valve, when set at approximately 5 percent above the normal full-load speed of the pump under automatic control, would act as a pre-emergency control.

In the arrangements set forth in the two preceding paragraphs, the automatic valve should be located in the bypass around the manual control valve, which would normally be kept in the closed position. In the event of failure of the automatic valve, this manual valve could be opened, allowing the turbine to come to speed and be controlled by the turbine governor control valve(s).

The use of a direct acting pressure regulator operating on the control valve(s) of a steam turbine is not recommended.

13.2.1.2 A safety valve shall be connected directly to the turbine casing to relieve high steam pressure in the casing.

**13.2.1.3 Main Throttle Valve.**

13.2.1.3.1 The main throttle valve shall be located in a horizontal run of pipe connected directly to the turbine.

13.2.1.3.2 There shall be a water leg on the supply side of the throttle valve.

13.2.1.3.3 This leg shall be connected to a suitable steam trap to automatically drain all condensate from the line supplying steam to the turbine.

13.2.1.3.4 Steam and exhaust chambers shall be equipped with suitable condensate drains.

13.2.1.3.5 Where the turbine is automatically controlled, these drains shall discharge through adequate traps.

13.2.1.3.6 In addition, if the exhaust pipe discharges vertically, there shall be an open drain at the bottom elbow.

13.2.1.3.7 This drain shall not be valved but shall discharge to a safe location.

13.2.1.4 The nozzle chamber, governor-valve body, pressure regulator, and other parts through which steam passes shall be made of a metal able to withstand the maximum temperatures involved.

**13.2.2 Speed Governor.**

13.2.2.1 The steam turbine shall be equipped with a speed governor set to maintain rated speed at maximum pump load.

13.2.2.2 The governor shall be capable of maintaining, at all loads, the rated speed within a total range of approximately 8 percent from no turbine load to full-rated turbine load by either of the following methods:

(1) With normal steam pressure and with hand valve closed

(2) With steam pressures down to 80 psi (5.5 bar) [or down to 70 percent of full pressure where this is in excess of 120 psi (8.3 bar)] and with hand valve open

13.2.2.3 While the turbine is running at rated pump load, the speed governor shall be capable of adjustment to secure speeds of approximately 5 percent above and 5 percent below the rated speed of the pump.

13.2.2.4 There shall also be provided an independent emergency governing device.

13.2.2.5 The independent emergency governing device shall be arranged to shut off the steam supply at a turbine speed approximately 20 percent higher than the rated pump speed.

**13.2.3 Gauge and Gauge Connections.**

13.2.3.1 A listed steam pressure gauge shall be provided on the entrance side of the speed governor.

13.2.3.2 A 0.25 in. (6 mm) pipe tap for a gauge connection shall be provided on the nozzle chamber of the turbine.

13.2.3.3 The gauge shall indicate pressures not less than one and one-half times the boiler pressure and in no case less than 240 psi (16.5 bar).

13.2.3.4 The gauge shall be marked “Steam.”

**13.2.4 Rotor.**

13.2.4.1 The rotor of the turbine shall be of suitable material.

13.2.4.2 The first unit of a rotor design shall be type tested in the manufacturer’s shop at   
40 percent above rated speed.

13.2.4.3 All subsequent units of the same design shall be tested at 25 percent above rated speed.

**13.2.5 Shaft.**

13.2.5.1 The shaft of the turbine shall be of high-grade steel, such as open-hearth carbon steel or nickel steel.

13.2.5.2 Where the pump and turbine are assembled as independent units, a flexible coupling shall be provided between the two units.

13.2.5.3 Where an overhung rotor is used, the shaft for the combined unit shall be in one piece with only two bearings.

13.2.5.4 The critical speed of the shaft shall be well above the highest speed of the turbine so that the turbine will operate at all speeds up to 120 percent of rated speed without objectionable vibration.

**13.2.6 Bearings.**

13.2.6.1 Sleeve Bearings. Turbines having sleeve bearings shall have split-type bearing shells and caps.

**13.2.6.2 Ball Bearings.**

13.2.6.2.1 Turbines having ball bearings shall be acceptable after they have established a satisfactory record in the commercial field.

13.2.6.2.2 Means shall be provided to give visible indication of the oil level.

**13.3\* Installation.**

Details of steam supply, exhaust, and boiler feed shall be carefully planned to provide reliability and effective operation of a steam turbine–driven fire pump.

Steam can be provided in a piping loop to the machine requiring the power. This piping should be -f130-43e0-8b7f-041dc4ddd530} designed with the same care that is required for fire sprinkler systems. The piping in earthquake-prone areas should be properly supported and braced. The boiler in earthquake-prone areas must be able to operate and resist the minimum horizontal and vertical force conditions as required by the authority having jurisdiction (AHJ).

In addition to the requirements set forth in Chapter 13, regulatory requirements for the installation of steam piping control valves and special fabrication methods fall under the purview of ASME. Refer to the ASME B31 series, Standards of Pressure Piping Installation, with specific reference to ASME B31.1, Power Piping, and ASME B31.9, Building Services Piping. All steam piping work is required to be performed by individuals or companies certified by ASME.

A.13.3 The following information should be taken into consideration when planning a steam supply, exhaust, and boiler feed for a steam turbine–driven fire pump.

The steam supply for the fire pump should preferably be an independent line from the boilers. It should be run so as not to be liable to damage in case of fire in any part of the property. The other steam lines from the boilers should be controlled by valves located in the boiler room. In an emergency, steam can be promptly shut off from these lines, leaving the steam supply entirely available for the fire pump. Strainers in steam lines to turbines are recommended.

The steam throttle at the pump should close against the steam pressure. It should preferably be of the globe pattern with a solid disc. If, however, the valve used has a removable composition ring, the disc should be of bronze and the ring made of sufficiently hard and durable material, and so held in place in the disc as to satisfactorily meet severe service conditions. Gate valves are undesirable for this service because they cannot readily be made leaktight, as is possible with the globe type of valve. The steam piping should be so arranged and trapped that the pipes can be kept free of condensed steam.

In general, a pressure-reducing valve should not be placed in the steam pipe supplying the fire pump. There is no difficulty in designing turbines for modern high-pressure steam, and this gives the simplest and most dependable unit. A pressure-reducing valve introduces a possible obstruction in the steam line in case it becomes deranged. In most cases, the turbines can be protected by making the safety valve required by 13.2.1.2 of such size that the pressure in the casing will not exceed 25 psi (1.7 bar). This valve should be piped outside of the pump room and, if possible, to some point where the discharge could be seen by the pump attendant. Where a pressure-reducing valve is used, the following points should be carefully considered:

(1) Pressure-Reducing Valve.

(a) The pressure-reducing valve should not contain a stuffing box or a piston working in a cylinder.

(b) The pressure-reducing valve should be provided with a bypass containing a globe valve to be opened in case of an emergency. The bypass and stop valves should be one pipe size smaller than the reducing valve, and they should be located so as to be readily accessible. This bypass should be arranged to prevent the accumulation of condensate above the reducing valve.

(c) The pressure-reducing valve should be smaller than the steam pipe required by the specifications for the turbine.

(2) Exhaust Pipe. The exhaust pipe should run directly to the atmosphere and should not contain valves of any type. It should not be connected with any condenser, heater, or other system of exhaust piping.

(3) Emergency Boiler Feed. A convenient method of ensuring a supply of steam for the fire pump unit, in case the usual boiler feed fails, is to provide an emergency connection from the discharge of the fire pump. This connection should have a controlling valve{7d1cf25d-f130-43e0-8b7f-041dc at the fire pump and also, if desired, an additional valve located in the boiler room. A check valve also should be located in this connection, preferably in the boiler room. This emergency connection should be about 2 in. (50 mm) in diameter.

This method should not be used when there is any danger of contaminating a potable water supply. In situations where the fire pump is handling salt or brackish water, it might also be undesirable to make this emergency boiler feed connection. In such situations, an effort should be made to secure some other secondary boiler feed supply that will always be available.

**References Cited in Commentary**

American Petroleum Institute, 1220 L Street, NW, Washington, DC 20005-4070.

ANSI/API Standard 611, General-Purpose Steam Turbines for Petroleum, Chemical, and Gas Industry Services, 2014.

American Society of Mechanical Engineers, Two Park Avenue, New York, NY 10016-5990.

ASME B31 Series, Standards of Pressure Piping Installation:

ASME B31.1, Power Piping, 2016.

ASME B31.9, Building Services Piping, 2017.

**Acceptance Testing, Performance, and Maintenance**

14

The most significant changes in Chapter 14 are the introduction of requirements for optional automated testing equipment (Section 14.2.6.2), requirements for testing self-regulating variable speed fire pump units, and reducing the accuracy requirement from ±3 percent to ±2 percent for factorycalibrated fire pump controller voltage and current readings (in lieu of a calibrated volt/amp meter).

The final steps in the design and installation of a fire pump system are to demonstrate that the fire pump functions as intended, the installation meets the requirements of NFPA 20, and the work has been completed in a professional manner. The tests and system checks required in Chapter 14 are intended to show that all the critical components of the system are in place, the fire pump performs in accordance with design requirements, and the fire pump operates without excessive vibration or other observable issues that could result in excessive wear. The fire pump should perform in accordance with the certified shop test curve as described in Chapter 6. If the water supply does not allow testing the fire pump at the full range on the certified shop test curve, as a minimum, the pump is still required to meet the fire protection system demand and 100 percent of rated flow.

In addition, the acceptance test forms a baseline for comparison of later performance testing required in NFPA 25, Standard for Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems. This baseline includes the water supply characteristics.

This chapter also deals with maintenance of the pump and related equipment. For more detailed information regarding fire pump maintenance, see NFPA 25 and the ITM of Water-Based Fire Protection Systems Handbook.

Note that Annex B, Possible Causes of Pump Troubles, of NFPA 20 contains a partial list of pump problems, their possible causes, and some suggested remedies for those problems. Annex B may be useful in identifying and correcting problems discovered during fire pump acceptance tests.

When defective components are replaced, Table 8.6.1, Summary of Component Action Requirements, of NFPA 25 must be used to recommission the fire pump. If critical components are replaced, NFPA 20 requires that a complete acceptance test be performed.

**14.1 Hydrostatic Tests and Flushing.**

**14.1.1\* Flushing.**

Stones, gravel, blocks of wood, bottles, work gloves, burlap bags, and other foreign objects have been found in underground piping and piping taking suction from municipal or private water mains or water storage tanks when flushing and/or flow testing procedures are performed. Also, objects in underground piping that are quite remote from the fire pump installation and that would otherwise remain stationary during low-flow conditions may sometimes be carried into the pump during the high volume flows required during the fire pump acceptance test. Because many of these objects can damage the fire pump, flushing of suction piping prior to connection to the fire pump minimizes potential damage from foreign objects during the fire pump acceptance flow tests and when the pump operates during a fire. See Exhibit I.14.1 for sample objects removed from underground pipe.

![](../images/chunk-010/a7717b103b13f92f5cb00bb693b6106a6d30f8072eef6244fa2e02ab0e87853d.jpg)

**CLOSER LOOK**

**Acceptance Testing**

The acceptance test evaluates the pump’s performance over a range of conditions to evaluate the performance of the installation so that the pump will perform as needed during an actual fire.

The acceptance test includes the following steps:

1. Demonstration of the adequacy of the pump and its ability to deliver water in accordance with the manufacturer’s certified shop test characteristic curve, as described in 14.2.4

2.  Operation of the pump driver under various conditions to confirm satisfactory performance under all expected conditions

3.  Repeated operations of the primary and alternative power supply equipment (if supplied) to demonstrate satisfactory operation under all expected conditions using either automatic or manual operation of the controller (see 14.2.7)

4.  Verification of the operation and pressure settings for a variable speed pump (when installed) (see 14.2.6.4)

Any defects, faults, or other performance problems discovered during the acceptance test must be corrected before final acceptance is granted.

![](../images/chunk-010/cfd120bb66857e3a157a5f8f0e62790a97a028586490303730bd7a43ef6ffd32.jpg)  
EXHIBIT I.14.1 Objects Found In Fire Pump Impeller During Acceptance Testing. (Courtesy of Underwood Fire Equipment, Inc.)

For booster pumps taking suction from underground mains, the flushing flow rate should be at least equal to that in Table 14.1.1.1 or the maximum water demand, whichever is greater. The flushing flow rates given in Table 14.1.1.1 are based on 15 ft/sec (4.6 m/sec) waterflow velocity calculated with the

**2019 Stationary Fire Pumps and Standpipe Systems Handbook**

nominal pipe size. It should be noted that the flushing rate for the fire pump suction piping is higher than the flushing rate required in NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, that are based on a velocity of 10 ft/sec (3.0 m/sec). A flow velocity of 15 ft/sec (4.6 m/sec) is also the basis for the minimum suction inlet pipe sizes in Table 4.28(a) and Table 4.28(b). The minimum suction pipe inlet sizes in Table 4.28(a) and Table 4.28(b) are the same for pumps of several different capacities. Commentary Table I.14.1 compares the 150 percent rated flow for the largest pump permitted with each suction pipe size with the required flow rate from Tables 4.28(a) and 4.28(b). The table also shows the velocity achieved at the required flush rate, based on the internal diameters of some sizes of ductile iron pipe and PVC pipe.

Experience has shown that the flow rates established in Table 14.1.1.1 are of sufficient velocity to clear the suction piping of debris. Additionally, as noted in Commentary Table I.14.1, most of these flow rates exceed the 150 percent point of the pump ratings for the smallest size suction pipe permitted in Table 4.28(a) and Table 4.28(b). For instance, the largest pump allowed to use a minimum 5 in. (125 mm) suction pipe is rated at 500 gpm (1892 L/min). The peak (150 percent) point for a 500 gpm (1892 L/min) pump is 750 gpm (2839 L/min). For 5 in. (125 mm) suction pipes, the flush rate is 920 gpm (3482 L/min).

COMMENTARY TABLE I.14.1 Flow Rate Comparison
<table><tr><td>Nominal Pipe Size [in. (mm)]</td><td>Maximum Pump Size Permitted [gpm (L/min)]</td><td>150% of Rated Flow [gpm (L/min)]</td><td>NFPA 20 Required Flushing Flow Rate [gpm (L/min)]</td><td>Velocity in Ductile Iron</td><td>Velocity in PVĆ 150</td></tr><tr><td>1.5 (38)</td><td>50 (189)</td><td>75 (284)</td><td>85 (345)</td><td></td><td></td></tr><tr><td>2 (50)</td><td>100 (379)</td><td>150 (569)</td><td>150 (540)</td><td></td><td></td></tr><tr><td>3 (75)</td><td>200 (757)</td><td>300 (1136)</td><td>330 (1380)</td><td></td><td></td></tr><tr><td>4 (100)</td><td>400 (1514)</td><td>600 (2271)</td><td>590 (2160)</td><td>13.5</td><td>13.4</td></tr><tr><td>5 (125)</td><td>500 (1892)</td><td>750 (2838)</td><td>920 (3490)</td><td>21.1</td><td>20.9</td></tr><tr><td>6(150)</td><td>750 (2839)</td><td>1125 (4259)</td><td>1360 (4850)</td><td>14.1</td><td>15.0</td></tr><tr><td>8 (200)</td><td>1500 (3785)</td><td>2250 (5678)</td><td>2350 (8900)</td><td>13.6</td><td>15.1</td></tr><tr><td>10 (250)</td><td>2500 (9462)</td><td>3750 (14,193)</td><td>3670 (13,900)</td><td>13.9</td><td>15.6</td></tr><tr><td>12 (300)</td><td>3500 (13,247)</td><td>5250 (19,871)</td><td>5290 (20,030)</td><td>13.9</td><td>15.9</td></tr><tr><td>14 (350)</td><td>4000 (15,140)</td><td>6000 (22,710)</td><td>7200 (27,250)*</td><td>13.9</td><td></td></tr><tr><td>16 (400)</td><td>5000 (18,925)</td><td>7500 (28,388)</td><td>9400 (35,580)*</td><td>13.9</td><td></td></tr><tr><td>18 (450)</td><td></td><td></td><td>11,900 (45,050)*</td><td>13.9</td><td></td></tr><tr><td>20 (500)</td><td></td><td></td><td>14,690 (55,610)*</td><td>13.9</td><td></td></tr><tr><td>24 (600)</td><td></td><td></td><td>21,150 (80,060)*</td><td>13.9</td><td></td></tr></table>

\*The flow rate is not shown in Table 14.1.1.1 and is calculated using the nominal diameter at a velocity of 15 ft/sec (4.6 m/sec).

In another instance, the largest pump allowed to use an 8 in. (200 mm) suction pipe is rated at 1500 gpm (5677 L/min). The peak (150 percent) point for a 1500 gpm (5677 L/min) pump is 2250 gpm (8516 L/min). For 8 in. (200 mm) suction pipes, the flush rate is 2350 gpm (8895 L/min).

The pipe between a stored water supply (tank or reservoir) and the fire pump suction must be flushed. Flushing is not required for a tank, reservoir, pond, river, or other bodies of water that supply a fire pump. For fire pumps taking suction from a storage tank, reservoir, river, pond, or wet pit, the following should be determined prior to the pump acceptance flow test:

**SEE MORE**

See Part III, Section 1, of this handbook for NFPA 291.

SEE MORE

See Part III, Section 2, of this handbook for NFPA 24.

1. No obstructing materials are in the water main, tank, reservoir, or pit.

2. Any piping to the pump suction inlet is free from obstructing material.

3. The suction screen is in place, clean, and free of damage that might allow rocks or other objects to be drawn into the pump impeller.

Although field experience is such that often actual flushing is done without a measurement of the flow rate, verification of the flow rate should be determined. The actual flow rate can be determined using methods such as pitot readings or flowmeters described in NFPA  291, Recommended Practice for Fire Flow Testing and Marking of Hydrants. Flushing is normally accomplished at the maximum flow rate available from the water supply. In some jurisdictions, restrictions on the minimum suction pressures allowed may apply. In most cases, the flow at 150 percent of the fire pump rating should not result in unacceptable minimum residual suction pressures and should serve as an appropriate flushing flow rate. Where this scenario is not the case, actual flushing flow rates should at least be equal to the maximum water demand for the fire protection system.

It is also important to know that the flushing rates in Table 10.10.2.1.3 of NFPA 24 are based on a velocity of 10 ft/sec (3.0 m/sec) and not the rates required by NFPA 20. The flushing rates in NFPA 24 are acceptable for a fire water distribution system downstream of the fire pump(s); however, the suction pipe to the fire pump(s) must be flushed in accordance with NFPA 20.

Regardless of the flushing methods used, the installing contractor should never connect piping to the underground stub-up without obtaining a copy of the Contractor’s Material and Test Certificate for Underground Piping from the site utilities contractor or the underground piping installing contractor. This certificate provides verification that the underground piping has been flushed until the water is clear and free of debris. The certificate also identifies the applicable standard used for flushing. It should be verified that the flushing standard is NFPA 20 because NFPA 20 requires higher flushing rates than NFPA 24.

The acceptance test form in Annex A, Figure A.14.2.6.6(a), was revised for the 2016 edition to specifically ask if a flushing certificate is attached to the acceptance test form. Although it may not be the fire pump installer’s responsibility to flush the fire pump suction piping, it is the installing contractor’s responsibility to provide documentation that appropriate flushing was done.

A.14.1.1 The suction piping to a fire pump needs to be adequately flushed to make sure stones, silt, and other debris will not enter the pump or the fire protection system. The flow rates in Table 14.1.1.1 are the minimum recommended, which will produce a velocity of approximately 15 ft/sec (4.6 m/sec). If the flow rate cannot be achieved with the existing water supply, a supplemental source such as a fire department pumper could be necessary. The procedure is to be performed, witnessed, and signed off before connection to the suction piping is completed.

14.1.1.1 Suction piping shall be flushed at a flow rate not less than indicated in Table 14.1.1.1Δ or at the hydraulically calculated water demand rate of the system, whichever is greater.

It is important to note that underground contractors will use NFPA 24 flush rates for underground piping under normal circumstances, and therefore the fire protection contractor should advise the underground contractor of the increased flushing flow rates as outlined in NFPA 20, Table 14.1.1.1. See 14.1.3 for the certificate of flushing requirement. The fire pump installer should review the certificate of flushing for correct flow rate and require additional flushing if appropriate.

**14.1.1.2 Flushing shall occur prior to hydrostatic test.**

The party responsible for the fire pump acceptance testing should obtain a flushing certificate from the installer of the underground pipe prior to conducting the fire pump acceptance test. A copy of the flushing certificate should be attached to the fire pump acceptance test form.

TABLE 14.1.1.1 Minimum Flow Rates for Flushing Suction PipingΔ
<table><tr><td>Nominal Pipe Size (in.)</td><td>Flow rate (gpm)</td><td>Nominal Pipe Size (mm)</td><td>Flow Rate (L/min)</td></tr><tr><td>1</td><td>37</td><td>25</td><td>140</td></tr><tr><td>1½/2</td><td>85</td><td>38</td><td>330</td></tr><tr><td>2</td><td>150</td><td>50</td><td>570</td></tr><tr><td>21/½</td><td>229</td><td>65</td><td>870</td></tr><tr><td>3</td><td>330</td><td>75</td><td>1,250</td></tr><tr><td>31/½</td><td>450</td><td>85</td><td>1,710</td></tr><tr><td>4</td><td>590</td><td>100</td><td>2,240</td></tr><tr><td>5</td><td>920</td><td>125</td><td>3,490</td></tr><tr><td>6</td><td>1,360</td><td>150</td><td>5,150</td></tr><tr><td>8</td><td>2,350</td><td>200</td><td>8,900</td></tr><tr><td>10</td><td>3,670</td><td>250</td><td>13,900</td></tr><tr><td>12</td><td>5,290</td><td>300</td><td>20,100</td></tr><tr><td>14</td><td>7,200</td><td>350</td><td>27,300</td></tr><tr><td>16</td><td>9,400</td><td>400</td><td>35,600</td></tr></table>

14.1.1.3 Where the maximum flow available from the water supply cannot provide the flow rate provided in Table 14.1.1.1, the flushing flow rate shall be equal to or greater than 150 percent of rated flow of the connected fire pump.

14.1.1.3.1 Where the maximum flow available from the water supply cannot provide a flow of 150 percent of the rated flow of the pump, the flushing flow rate shall be the greater of 100 percent of rated flow of the connected fire pump or the maximum flow demand of the fire protection system.

14.1.1.3.2 A reduced flushing flow capacity in accordance with 14.1.1.3.1 shall constitute an acceptable test, provided that the flow rate is as much as can be safely achieved and it exceeds the fire protection system design flow rate.

The intent of 14.1.1.3 is to require flushing at the flow rates in Table 14.1.1.1 when those flow rates can be provided by the water source. When the water source cannot provide the flow rates required in Table 14.1.1.1, the highest achievable flow rate is required for flushing. The highest achievable flow rate that is acceptable must match or exceed 100 percent of the fire pump rating and the maximum fire protection demand. It may be necessary to provide larger or additional outlets to obtain an acceptable flushing rate, especially when the residual water pressure is low. If an acceptable flushing rate cannot be achieved, it is likely that there is a water supply or design issue that needs to be resolved.

**14.1.2 Hydrostatic Test.**

14.1.2.1 Suction and discharge piping shall be hydrostatically tested at not less than 200 psi (13.8 bar) pressure or at 50 psi (3.4 bar) in excess of the maximum pressure to be maintained in the system, whichever is greater.

All new systems are required to be tested hydrostatically at a minimum pressure of either 200 psi (13.8 bar) or at 50 psi (3.4 bar) above the maximum discharge pressure, whichever is greater, at the fire pump discharge flange. Verification that the proper pressure rating for pipe and fittings is used in the installation is important. This value is set to ensure that all pipe joints and other equipment are installed properly to withstand that pressure without coming apart or leaking. It is acceptable for the hydrostatic test pressure to exceed the rated pressure of the system components.

Although the test is primarily a quality control test on the installation and not a materials performance test, damaged materials (e.g., cracked fittings, leaky valves, bad joints) are routinely discovered during the hydrostatic test.

The hydrostatic test required by this standard includes all suction and discharge piping between the suction pipe control valve and the discharge pipe control valve. Any bypass, meter, jockey pump, cooling water piping, and hose header piping should be included in the test. The normally closed control valve for the hose header should be open for this test. Suction piping on the upstream side of the suction piping control valve on booster pumps and discharge piping on the system side of the discharge piping control valve, which feeds into underground mains, are required to be hydrostatically tested in accordance with NFPA 24. For discharge piping on the system side of the discharge piping control valves, which feeds directly into the building’s fire protection systems, hydrostatic testing is required in accordance with other standards such as NFPA 13, Standard for Installation of Sprinkler Systems, and NFPA 14, Standard for the Installation of Standpipe and Hose Systems. The coordination of hydrostatic test procedures to facilitate simultaneous testing of piping for various portions of the entire fire protection system may be practical. However, when testing underground piping, NFPA 24 permits a minimal amount of leakage. As such, underground and aboveground piping should be isolated for the hydrostatic test. The actual leakage in underground piping can be closely approximated by measuring how much water is required to restore the initial pressure at the end of the test. The measured leakage should be compared to the leakage allowed in NFPA 24. The hydrostatic test requirements for the fire protection system(s) downstream of the fire pump discharge control valve are in NFPA 13, NFPA 14, NFPA 15, Standard for Water Spray Fixed Systems for Fire Protection, NFPA 16, Standard for the Installation of Foam-Water Sprinkler and Foam-Water Spray Systems, and NFPA 24, for example.

**SEE MORE**

See Part III, Section 4, of this handbook for extracts from NFPA 22.

Where the fire pump takes suction from a storage tank or reservoir, suction piping upstream of the suction piping control valve must be in accordance with the requirements of NFPA 22, Standard for Water Tanks for Private Fire Protection.

Where a main pressure relief valve is provided on the discharge side of the fire pump, and the relief valve setting is less than the required hydrostatic test pressure, suitable means should be employed to allow full hydrostatic testing without discharging water through the relief valve. One method is to temporarily set the relief valve at or above the hydrostatic test pressure and then reset and verify the pressure setting of the relief valve after the hydrostatic test is completed.

The circulation relief valve must be temporarily plugged for the hydrostatic test.

14.1.2.2 The pressure required in 14.1.2.1 shall be maintained for 2 hours.  
![](../images/chunk-010/c9cdcdd5afc6dbc5a641e8f2598ccffeaaedb8384886b7d592a421ce279f31ac.jpg)  
14.1.3\* The installing contractor shall furnish a certificate for flushing and hydrostatic test prior to the start of the fire pump field acceptance test.

If the fire pump installer did not install the fire pump suction piping, the fire pump installer is required to obtain, review, and furnish a copy of the certificates provided by the suction pipe installer.

A.14.1.3 See Figure A.14.1.3(a) for a sample of a contractor’s material and test certificate for fire pumps and Figure A.14.1.3(b) for a sample certificate for private fire service mains.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

<table><tr><td colspan="4">Contractor&#x27;s Material and Test Certificate for Fire Pump Systems</td></tr><tr><td colspan="4">PRoCEDuRE Upon completion of work, inspection and tests shall be made by the contractor&#x27;s representative and witnessed by an owner&#x27;s representative. All defects shall be corrected and system left in service before contractor&#x27;s personnel finally leave the job. A certificate shall be filled out and signed by both representatives. Copies shall be prepared for approving authorities, owners, and contractor. It is understood the owner&#x27;s representative&#x27;s signature in no way prejudices any claim against contractor for faulty material, poor</td></tr><tr><td colspan="2">workmanship, or failure to comply with approving authority&#x27;s requirements or local ordinances. PROPERTY NAME PROPERTY ADDRESS</td><td colspan="2">DATE</td></tr><tr><td rowspan="4">ADDRESS PLANS</td><td colspan="3">ACCEPTED BY APPROVING AUTHORITIES (NAMES)</td></tr><tr><td></td><td></td><td>NO</td></tr><tr><td>INSTALLATION CONFORMS TO ACCEPTED PLANS ALL EQUIPMENT USED IS APPROVED FOR FIRE SYSTEM SERVICE IF NO, STATE DEVIATIONS</td><td>YES YES</td><td>NO</td></tr><tr><td colspan="2">HAS PERSON IN CHARGE OF FIRE PUMP EQUIPMENT BEEN INSTRUCTED AS TO LOCATION OF SYSTEM CONTROL VALVES AND CARE AND MAINTENANCE OF THIS NEW EQUIPMENT? IF NO, EXPLAIN</td><td>YES</td><td>NO</td></tr><tr><td>INSTRUCTIONS</td><td colspan="2">HAVE COPIES OF APPROPRIATE INSTRUCTIONS AND CARE AND MAINTENANCE CHARTS BEEN LEFT ON PREMISES? IF NO, EXPLAIN</td><td>YES NO</td></tr><tr><td>LOCATION</td><td colspan="3">SUPPLIES BUILDING(S) (CAMPUS, WAREHOUSE, HIGH RISE) EXPLAIN</td><td>NO</td></tr><tr><td rowspan="4">PUMP ROOM EQUIPMENT</td><td>IS THE PUMP ROOM EQUIPMENT PER THE PLANS AND SPECS? IS THE FIRE PUMP PROPERLY MOUNTED AND ANCHORED TO THE FOUNDATION?</td><td>YES YES</td><td></td><td>NO</td></tr><tr><td>IF NO, EXPLAIN IS THE FIRE PUMP BASE PROPERLY GROUTED?</td><td>YES</td><td></td><td>NO</td></tr><tr><td>IF NO, EXPLAIN DOES THE PUMP ROOM HAVE THE PROPER FLOOR DRAINS?</td><td>YES</td><td>NO</td><td></td></tr><tr><td colspan="2">IF NO, EXPLAIN IS THE SUCTION AND DISCHARGE PIPING PROPERLY SUPPORTED?</td><td>YES</td><td>NO</td></tr><tr><td rowspan="2">PIPES AND FITTINGS IF NO, EXPLAIN</td><td colspan="3">IS THE PUMP ROOM HEATED AND VENTILATED PER NFPA 20? YES PIPE TYPES AND CLASS</td><td>NO</td></tr><tr><td colspan="3">PIPE CONFORMS TO STANDARD YES FITTINGS CONFORM TO STANDARD</td><td>NO</td></tr><tr><td rowspan="2">PRE- PACKAGED</td><td></td><td>YES YES</td><td></td><td>NO NO</td></tr><tr><td colspan="3">SUCTION AND DISCHARGE PIPING ANCHORED OR RESTRAINED?: IS THIS A PACKAGE OR SKID MOUNTED PUMP? IS THE PACKAGE/SKID PROPERLY ANCHORED TO A CONCRETE FOUNDATION?</td><td>YES NO YES NO</td></tr><tr><td rowspan="2">PUMP HOUSE</td><td colspan="3">IF NO, EXPLAIN IS THE STRUCTURAL FOUNDATION FRAME FILLED WITH CONCRETE TO FORM A FINISHED FLOOR?</td><td>YES NO</td></tr><tr><td colspan="3">YES</td><td>NO</td></tr><tr><td rowspan="2">TEST DESCRIPTION</td><td colspan="3">IS THERE A FLOOR DRAIN INSTALLED? HYDROSTATIC: Hydrostatic tests shall be made at not less than 200 psi (13.8 bar) for 2 hours or 50 psi (3.4 bar) above static pressure in excess of 200 psi (13.8 bar) for 2 hours. HYDROSTATIC TEST:</td><td></td></tr><tr><td colspan="3">ALL NEW PIPING HYDROSTATICALLY TESTED AT:</td><td>NO LEAKAGE ALLOWED</td></tr><tr><td>FLUSHING TESTS maximum available.</td><td colspan="3">FLUSHING: Flow the required rate until water is clear as indicated by no collection of foreign material in burlap bags at outlets such as hydrants and blowoffs. Flush at flows not less than 390 gpm (1476 L/min) for 4 in. pipe, 610 gpm (2309 L/min) for 5 in. pipe, 880 gpm (3331 L/min) for 6 in. pipe, 1560 gpm (5905 L/min) for 8 in. pipe, 2440 gpm (9235 L/min)</td><td></td></tr><tr><td colspan="3">for 10 in. pipe, and 3520 gpm (13,323 L/min) for 12 in. pipe. When supply cannot produce stipulated flow rates, obtain</td><td></td><td></td></tr><tr><td colspan="3">© 2018 National Fire Protection Association</td><td></td><td></td><td></td></tr></table>

**Δ FIGURE A.14.1.3(a) Sample of Contractor’s Material Test Certificate for Fire Pump Systems.**

<table><tr><td rowspan="13">FLUSHING TESTS (continued) FIELD ACCEPTANCE TEST CONTROL VALVES</td><td>NEW PIPING FLUSHED ACCORDING TO BY (COMPANY)</td><td colspan="2">STANDARD</td><td colspan="2">YES</td><td>NO</td></tr><tr><td>IF NO, EXPLAIN</td><td colspan="2"></td><td></td><td colspan="2"></td></tr><tr><td>HOW FLUSHING FLOW WAS OBTAINED</td><td colspan="2">THROUGH WHAT TYPE OPENING TEST HEADER</td><td></td><td colspan="2">OPEN PIPE</td></tr><tr><td>PUBLIC WATERTANK OR RESERVOIR OTHER (EXPLAIN)</td><td colspan="2"></td><td></td><td colspan="2">NO</td></tr><tr><td>LEAD-INS FLUSHED ACCORDING TO BY (COMPANY)</td><td colspan="2">STANDARD</td><td>YES</td><td colspan="2"></td></tr><tr><td>IF NO, EXPLAIN HOW FLUSHING FLOW WAS OBTAINED</td><td colspan="2">THROUGH WHAT TYPE OPENING</td><td></td><td colspan="2"></td></tr><tr><td>PUBLIC WATERTANK OR RESERVOIR OTHER (EXPLAIN)</td><td colspan="2">Y CONNECTION TO FLANGE &amp; SPIGOT</td><td></td><td colspan="2">OPEN PIPE</td></tr><tr><td colspan="2">ALL EQUIPMENT APPROVED? ALL REQUIRED REPRESENTATIVES PRESENT FOR TEST</td><td>YES</td><td></td><td colspan="2">NO</td></tr><tr><td colspan="2">AHJ AND OWNER&#x27;S REPRESENTATIVE PRESENT FOR TEST</td><td></td><td>YES</td><td></td><td>NO</td></tr><tr><td colspan="2">IF NO, EXPLAIN ALL ELECTRICAL WIRING COMPLETE AND PER NFPA 70 AND NFPA 20</td><td>YES</td><td></td><td>YES</td><td>NO</td></tr><tr><td colspan="2">IF NO, EXPLAIN CALIBRATE TEST EQUIPMENT USED</td><td></td><td></td><td>YES</td><td>NO NO</td></tr><tr><td colspan="2">CALIBRATION DATE FLOW TESTS</td><td></td><td></td><td></td><td></td></tr><tr><td colspan="2">PUMP DESIGN GPM PSI DOES THE PUMP MEET OR EXCEED THE CERTIFIED CURVE?</td><td></td><td></td><td>YES</td><td>NO</td></tr><tr><td colspan="2">PUMP TYPE HORIZONTAL VERTICAL TURBINE PUMP MAKE MODEL #</td><td>SERIAL #</td><td></td><td>OTHER</td><td></td></tr><tr><td colspan="2">COMMENTS ELECTRIC DRIVER OPERATIONAL TEST SATISFACTORY</td><td></td><td></td><td>YES</td><td>NO</td></tr><tr><td colspan="2">ELEC. DRIVER MODEL # VOLTAGE VAC @ HP</td><td>RPM</td><td>SERIAL #</td><td></td><td></td></tr><tr><td colspan="2">ENGINE DRIVEN</td><td></td><td></td><td>FLA YES</td><td>NO</td></tr><tr><td colspan="2">ENGINE MAKE MODEL #</td><td></td><td>SERIAL #</td><td></td><td></td></tr><tr><td colspan="2">HP RPM SPEED DIESEL DRIVER OPERATIONAL TEST SATISFACTORY? OTHER</td><td></td><td></td><td>YES</td><td>NO</td></tr><tr><td colspan="2">EXPLAIN CONTROLLER MAKE MODEL #</td><td>SERIAL #</td><td></td><td></td><td></td></tr><tr><td colspan="2">VARIABLE SPEED PRESSURE LIMITING CONTROL TESTED AT MINIMUM, RATED, AND PEAK FLOW</td><td></td><td></td><td>YES YES</td><td>NO</td></tr><tr><td colspan="2">CONTROLLER TEST: SIX AUTO STÃRTS</td><td></td><td></td><td>YES</td><td>NO</td></tr><tr><td colspan="2">SIX MANUAL STARTS</td><td></td><td></td><td>YES</td><td>NO</td></tr><tr><td colspan="2">PHASE REVERSAL TEST PERFORMED (ELECTRIC ONLY)</td><td></td><td></td><td>YES</td><td>NO</td></tr><tr><td colspan="2">ALTERNATE POWER SOURCE TESTED (ELECTRIC ONLY)</td><td></td><td></td><td>YES</td><td>NO NO</td></tr><tr><td colspan="2">ELECTRONIC FUEL MANAGEMENT (ECM) FUNCTION TEST PERFORMED (DIESEL ONLY)</td><td></td><td></td><td>YES</td><td>NO</td></tr><tr><td colspan="2">SYSTEM CONTROL VALVES LEFT WIDE OPEN IF NO, STATE REASON</td><td></td><td></td><td>YES</td><td>NO</td></tr><tr><td colspan="2">HOSE THREADS OF FIRE DEPARTMENT CONNECTIONS AND HYDRANTS</td><td></td><td></td><td>YES</td><td>NO</td></tr><tr><td colspan="2">INTERCHANGEABLE WITH THOSE OF FIRE DEPARTMENT ANSWERING ALARM DATE LEFT IN SERVICE</td><td></td><td></td><td></td><td></td></tr><tr><td colspan="2">REMARKS ADDITIONAL COMMENTS: NAME OF INSTALLING CONTRACTOR</td><td colspan="2"></td><td></td><td></td></tr><tr><td colspan="2">TESTS WITNESSED BY SIGNATURES</td><td></td><td></td><td></td><td></td></tr><tr><td colspan="2">FOR PROPERTY OWNER (SIGNED)</td><td colspan="2">TITLE</td><td></td><td>DATE</td><td></td></tr><tr><td colspan="2">FOR INSTALLING CONTRACTOR (SIGNED)</td><td colspan="2">TITLE</td><td></td><td>DATE</td><td></td></tr><tr><td colspan="2">ADDITIONAL COMMENTS AND NOTES:</td><td colspan="3"></td><td></td><td></td></tr><tr><td colspan="2"></td><td colspan="3"></td><td></td><td></td></tr></table>

**Δ FIGURE A.14.1.3(a) Continued**

<table><tr><td rowspan=1 colspan=3>Contractor&#x27;s Material and Test Certificate for PrivateFire Service Mains Feeding Fire Pump(s)</td></tr><tr><td rowspan=1 colspan=3>PRoCEDuRE Upon completion of work, inspection and tests shall be made by the contractor&#x27;s representative and witnessed by an owner&#x27;srepresentative. All defects shall be corrected and system left in service before contractor&#x27;s personnel finally leave the job.A certificate shall be filled out and signed by both representatives. Copies shall be prepared for approving authorities, owners, andcontractor. It is understood the owner&#x27;s representative&#x27;s signature in no way prejudices any claim against contractor for faulty material, poorworkmanship, or failure to comply with approving authority&#x27;s requirements or local ordinances.</td></tr><tr><td rowspan=1 colspan=2>PROPERTY NAME</td><td rowspan=1 colspan=1>DATE</td></tr><tr><td rowspan=1 colspan=3>PROPERTY ADDRESS</td></tr><tr><td rowspan=3 colspan=1>PLANS</td><td rowspan=1 colspan=2>ACCEPTED BY APPROVING AUTHORITIES (NAMES)</td></tr><tr><td rowspan=1 colspan=2>ADDRESS</td></tr><tr><td rowspan=1 colspan=2>INSTALLATION CONFORMS TO ACCEPTED PLANS                                   YES       NOEQUIPMENT USED IS APPROVED                                                  YES       NOIF NO, STATE DEVIATIONS</td></tr><tr><td rowspan=2 colspan=1>INSTRUCTIONS</td><td rowspan=1 colspan=2>HAS PERSON IN CHARGE OF FIRE EQUIPMENT BEEN INSTRUCTED AS            □ YES    □ NOTO LOCATION OF CONTROL VALVES AND CARE AND MAINTENANCEOF THIS NEW EQUIPMENT?IF NO, EXPLAIN</td></tr><tr><td rowspan=1 colspan=2>HAVE COPIES OF APPROPRIATE INSTRUCTIONS AND CARE AND                  □ YES   □ NOMAINTENANCE CHARTS BEEN LEFT ON PREMISES?IF NO, EXPLAIN</td></tr><tr><td rowspan=1 colspan=1>LOCATION</td><td rowspan=1 colspan=2>SUPPLIES BUILDINGS</td></tr><tr><td rowspan=3 colspan=1>PIPES ANDJOINTS</td><td rowspan=1 colspan=1>PIPE TYPES AND CLASS</td><td rowspan=1 colspan=1>TYPE JOINT</td></tr><tr><td rowspan=1 colspan=2>PIPE CONFORMS TO                           STANDARD         YES       NOFITTINGS CONFORM TOSTANDARD         YES       NOIF NO, EXPLAIN</td></tr><tr><td rowspan=1 colspan=2>BURIED JOINTS NEEDING ANCHORAGE CLAMPED,                                  YES    □ NOSTRAPPED, OR BLOCKED IN ACCORDANCE WITH                STANDARDIF NO, EXPLAIN</td></tr><tr><td rowspan=1 colspan=1>TESTDESCRIPTION</td><td rowspan=1 colspan=2>FLUSHING: Flow the required rate until water is clear as indicated by no collection of foreign material in burlap bagsat outlets such as hydrants and blowoffs. Flush at flow not less than 37 gpm for 1 in. pipe (140 L/min for 25 mm pipe),85 gpm for 1½ in. pipe (330 L/min for 38 mm pipe), 150 gpm for 2 in. pipe (570 L/min for 50 mm pipe), 229 gpm for2½ in. pipe (870 L/min for 65 mm pipe), 330 gpm for 3 in. pipe (1250 L/min for 75 mm pipe), 450 gpm for 3½ in. pipe(1710 L/min for 85 mm pipe), 590 gpm for 4 in. pipe (2240 L/min for 100 mm pipe), 920 gpm for 5 in. pipe (3490 L/minfor 125 mm pipe), 1360 gpm for 6 in. pipe (5150 L/min for 150 mm pipe), 2350 gpm for 8 in. pipe (8900 L/min for200 mm pipe), 3670 gpm for 10 in. pipe (13,900 L/min for 250 mm pipe), 5290 gpm for 12 in. pipe (20,100 L/min for300 mm pipe), 7200 gpm for 14 in. pipe (27,300 L/min for 350 mm pipe), and 9400 gpm for 16 in. pipe (35,600 L/minfor 400 mm pipe). When supply cannot produce stipulated flow rates, comply with 14.1.1.3.HYDROSTATIC: Hydrostatic tests shall be made at not less than 200 psi (13.8 bar) for 2 hours or 50 psi (3.4 bar)above static pressure in excess of 150 psi (10.3 bar) for 2 hours.LEAKAGE: New pipe laid with rubber gasketed joints shall, if the workmanship is satisfactory, have little or no leakageat the joints. The amount of leakage at the joints shall not exceed 2 qt/hr (1.89 L/hr) per 100 joints irrespective of pipediameter. The amount of allowable leakage specified above can be increased by 1 fl oz per inch valve diameter per hour(30 mL/25 mm/hr) for each metal seated valve isolating the test section. If dry barrel hydrants are tested with the mainvalve open, so the hydrants are under pressure, an additional 5 oz per minute (150 mL/min) leakage is permitted foreach hydrant.</td></tr><tr><td rowspan=1 colspan=3>© 2018 National Fire Protection Association                                                                (NEPA 20 1 of 2)</td></tr></table>

FIGURE A.14.1.3(b) Sample of Contractor’s Material and Test Certificate for Private Fire Service MainsΔ Feeding Fire Pump(s).

<table><tr><td rowspan="4">FLUSHING TESTS</td><td colspan="2">NEW PIPING FLUSHED ACCORDING TO BY (COMPANY) IF NO, EXPLAIN</td><td rowspan="2">STANDARD</td><td colspan="3">YES NO</td></tr><tr><td colspan="2">HOW FLUSHING FLOW WAS OBTAINED PUBLIC WATER TANK OR RESERVOIR FIRE PUMP</td><td colspan="3">THROUGH WHAT TYPE OPENING HYDRANT BUTT</td></tr><tr><td rowspan="2">LEAD-INS FLUSHED ACCORDING TO</td><td rowspan="2"></td><td rowspan="2">STANDARD</td><td rowspan="2">YES</td><td rowspan="2">OPEN PIPE NO</td></tr><tr><td>BY (COMPANY) IF NO, EXPLAIN HOW FLUSHING FLOW WAS OBTAINED</td></tr><tr><td>HYDROSTATIC TEST</td><td colspan="3">PUBLIC WATER TANK OR RESERVOIR FIRE PUMP ALL NEW PIPING HYDROSTATICALLY TESTED AT</td><td colspan="3">Y CONNECTION TO OPEN PIPE FLANGE &amp; SPIGOT BURIED JOINTS COVERED</td></tr><tr><td rowspan="2">LEAKAGE TEST</td><td colspan="3">PSI FOR HOURS TOTAL AMOUNT OF LEAKAGE MEASURED</td><td colspan="3">YES NO NO LEAKAGE ALLOWED FOR VISIBLE JOINTS</td></tr><tr><td colspan="2">GALLONS ALLOWABLE LEAKAGE (BURIED)</td><td colspan="3">HOURS NO LEAKAGE ALLOWED FOR VISIBLE JOINTS</td></tr><tr><td>HYDRANTS</td><td>GALLONS NUMBER INSTALLED</td><td>TYPE AND MAKE</td><td>HOURS</td><td>ALL OPERATE SATISFACTORILY</td><td>YES NO</td></tr><tr><td>CONTROL VALVES</td><td colspan="4">WATER CONTROL VALVES LEFT WIDE OPEN IF NO, STATE REASON</td><td>YES NO</td></tr><tr><td>REMARKS</td><td colspan="5">HOSE THREADS OF FIRE DEPARTMENT CONNECTIONS AND HYDRANTS YES NO INTERCHANGEABLE WITH THOSE OF FIRE DEPARTMENT ANSWERING ALARM DATE LEFT IN SERVICE ADDITIONAL COMMENTS:</td></tr><tr><td></td><td colspan="5"></td></tr><tr><td rowspan="5">SIGNATURES</td><td colspan="6">NAME OF INSTALLING CONTRACTOR</td></tr><tr><td colspan="6">TESTS WITNESSED BY</td></tr><tr><td colspan="6">FOR PROPERTY OWNER (SIGNED) TITLE DATE</td></tr><tr><td colspan="2">FOR INSTALLING CONTRACTOR (SIGNED)</td><td colspan="2">TITLE</td><td colspan="2">DATE</td></tr><tr><td colspan="6">ADDITIONAL EXPLANATION AND NOTES</td></tr><tr><td colspan="6">© 2018 National Fire Protection Association</td></tr></table>

**Δ FIGURE A.14.1.3(b) Continued**

**14.2 Field Acceptance Tests.**

The field acceptance test evaluates the pump performance over a range of conditions to assess the performance of the installation and to ensure the pump will perform as needed during an actual fire. The acceptance should be completely documented to serve as a baseline for subsequent performance testing required by NFPA 25.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

14.2.1\* The pump manufacturer, the engine manufacturer (when supplied), the controller manufacturer, and the transfer switch manufacturer (when supplied) or their factory-authorized representatives shall be present for the field acceptance test. (See Section 4.4.)

The requirement of 14.2.1 can be met by the presence of a single factory-authorized representative. As noted in A.4.4.1, NFPA 20 requires a single entity to have the responsibility for ensuring a properly completed, tested, and accepted fire pump installation. To this end, 14.2.1 requires that all key component manufacturers or their representatives be present at the field acceptance test. The presence of the manufacturer’s representatives allows any problems with the quality of the installation, the equipment, and the performance of the completed fire pump installation to be effectively identified and corrected to the satisfaction of the owner, the design entity, the authority having jurisdiction (AHJ), the installing contractor, and any other involved parties.

A.14.2.1 In addition, representatives of the installing contractor, insurance company, and owner should be present.

14.2.2 The date, time, and location of the field acceptance test shall be coordinated with the authority having jurisdiction.

In many cases, the local fire/building official ultimately has legal jurisdictional responsibility and may be needed to approve an installation or even issue a valid Certificate of Occupancy. As such, adequate notice must be given to arrange the testing. See Exhibit I.14.2 for a sample Certificate of Occupancy.

While the authority having jurisdiction (AHJ) can represent a number of different individuals, such as various code enforcement officers, it is best to have all involved parties, such as the owner, tenant, or insurance companies, notified and present rather than have to repeat the acceptance test multiple times. Sometimes, the owner or owner’s representative can assist in notifying other interested parties. The owner might also be needed to provide access to other important areas, such as electrical rooms.

14.2.3 Pump Room Electrical Wiring. All electric wiring to the fire pump motor(s), including control (multiple pumps) interwiring, normal power supply, alternate power supply where provided, and jockey pump, shall be completed and checked by the electrical contractor prior to the initial startup and acceptance test.

It is important to verify that all wiring and connections are completed and tested prior to acceptance testing and the pump rotation direction verified so that any problems associated with incorrect or incomplete connections, unacceptable quality, incompatibilities due to mismatched components, or any other performance problems can be readily identified and corrected. Acceptance should not be granted on the assumption that an incomplete installation will be completed correctly at some future time.

Most instances of driver failures during the acceptance testing of electric motor–driven fire pumps are usually traced back to noncompliant wiring methods, materials, or practices. By checking the entire installation prior to the acceptance test, unnecessary and time-consuming troubleshooting efforts can be avoided.

**14.2.4\* Certified Pump Curve.**

The manufacturer is required to provide multiple test curves for the following pumps:

• Multistage multiport pump — A manufacturer’s test curve is required for each port.

• Variable speed water mist positive displacement pumping units — A manufacturer’s test curves are required for 1) constant speed operation for the unit, 2) constant speed operation for each pump in the unit, and 3) variable speed operation for the unit.

**CERTIFICATE OF OCCUPANCY**

Building Permit Number Date

The undersigned hereby applies for a permit of occupancy in accordance with 780 CMR 120, sixth edition:

1. Location of building

Street Address

Unit Number

2. Applicant

3. Owner Address

4. Occupant

5. Use group

Occupancy

6. Construction type

Occupant load

7. Special stipulations or conditions

Plumbing/gas

Fire

Electrical

Water and sewer

Health

Public works

I hereby certify that the work specified by the above named building permit has been completed and is ready for occupancy.

Building Inspector

Inspection Director

Date

© 2005 National Fire Protection Association

EXHIBIT I.14.2 Sample Certificate of Occupancy.

• Self-regulating variable speed fire pump unit — A manufacturer’s test curves are required for 1) constant speed mode, 2) variable speed constant boost mode, and 3) self-regulating variable speed constant discharge mode.

The manufacturer’s certified pump test characteristic curve provides a graphical representation of the pump’s performance under controlled conditions, prior to any damage that occurs in transit and prior to the completion of the installation. The curve, therefore, provides a benchmark to which installed pumps can be compared. See Section 4.5 of NFPA 20 for more information on certified shop test curves.

For multistage multiport pumps, the curve for each outlet must be verified.

For variable speed water mist positive displacement pumping units, the variable speed test curve will not match the manufacturer’s test curve unless the suction supply is identical to the factory. Both variable speed and constant speed acceptance test curves should be included in the acceptance test. The acceptance test curve for constant speed operation for the unit must be verified against the manufacturer’s test curve.

For self-regulating variable speed fire pump units, the variable speed constant discharge test curve will not match the manufacturer’s test curve unless the suction supply is identical to the factory. Both variable speed and constant speed acceptance test curves should be included in the acceptance test. The acceptance test curve for constant speed operation and the variable speed constant boost operation for the unit should be verified against the manufacturer’s constant speed test curve.

A.14.2.4 If a complete fire pump submittal package is available, it should provide for comparison of the equipment specified. Such a package should include an approved copy of the fire pump room general arrangement drawings, including the electrical layout, the layout of the pump and water source, the layout of the pump room drainage details, the pump foundation layout, and the mechanical layout for heat and ventilation.

14.2.4.1 A copy of the manufacturer’s certified pump test curve shall be available for comparison with the results of the field acceptance test.

14.2.4.1.1 For water mist positive displacement pumping units, a copy of the manufacturer’s certified shop test data for both variable speed and non-variable speed operation shall be available for comparison of the results of the field acceptance test.

The manufacturer must provide separate certified pump curves for water mist positive displacement pumping units with the variable speed features both active and deactivated. The manufacturer also provides certified pump curves for each individual pump with the variable speed features both active and deactivated. The individual curves are intended to assist in evaluating underperforming units and do not need to be verified during the acceptance test.

14.2.4.1.2 For multistage multiport pumps, a copy of the manufacturer’s certified shop test data for each discharge outlet shall be available for comparison with the results of the field acceptance test.

Each outlet on a multistage multiport pump will have a unique flow versus net pressure and flow versus power curves, so each port must be tested individually and compared against the manufacturer pump curve.

14.2.4.1.3 For self-regulating variable speed fire pump units, a copy of the manufacturer’sN test curves for self-regulating variable speed constant boost mode, self-regulating variable speed constant discharge mode, and bypass constant speed mode shall be available.

See 14.2.4.2 for information on comparing the field test results with the certified pump curves.

14.2.4.2 At all flow conditions, including those required to be tested in 14.2.6.3, the fire pump as installed shall equal the performance as indicated on the manufacturer’s certified shop test curve within the accuracy limits of the test equipment.  
![](../images/chunk-010/6cca16f9a4971104e98ddd54d844668517ce921110a1614d20281d8f0650e297.jpg)  
14.2.4.2.1 For water mist positive displacement pumping units with variable speed features, the pump unit as installed shall equal the performance as indicated on the fire pump unit manufacturer’s certified shop test data, with variable speed features deactivated within the accuracy limits of the test equipment.

Testing a water mist positive displacement pumping unit with variable speed features deactivated provides verification of the pumping unit performance. The pumps do not need to be tested individually, unless it is necessary to investigate an underperforming unit. The unit test results are compared to the pump unit manufacturer’s certified shop test data with variable speed features deactivated.

14.2.4.2.2 For water mist positive displacement pumping units, the pump unit as installed shall equal the performance as indicated on the fire pump unit manufacturer’s certified shop test data, with variable speed features activated within the accuracy limits of the test equipment.

The variable speed field test flow versus net pressures curve may vary from the corresponding factory curve; however, the field flow versus discharge pressure curve should match the corresponding factory curve except close to the maximum flow rate. Testing water mist positive displacement pumping units with variable speed features active allows verification of the operation of the unit under simulated fire flow demand. The pumps do not need to be tested individually unless it is necessary to investigate an underperforming unit. The unit test results for variable speed operation are compared to the pump unit manufacturer’s certified shop test data with variable speed features active. The unit test results with variable speed deactivated are compared to the pump unit manufacturer’s certified shop test data with variable speed features deactivated.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

<table><tr><td rowspan=27 colspan=1></td><td rowspan=1 colspan=4>Test Date</td><td rowspan=1 colspan=5>September 11, 2018</td><td rowspan=1 colspan=5>Test Type</td><td rowspan=1 colspan=9>Acceptance</td><td rowspan=27 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Previous Test Date</td><td rowspan=1 colspan=19></td></tr><tr><td rowspan=1 colspan=4>Location</td><td rowspan=1 colspan=19>Big City                          State     MI</td></tr><tr><td rowspan=1 colspan=4></td><td rowspan=1 colspan=19>Fire Pump Information</td></tr><tr><td rowspan=1 colspan=4>Fire Pump Description</td><td rowspan=1 colspan=5>Electric 1500 gpm at 100 psi</td><td rowspan=1 colspan=14>Fire Pump in Fire Pump House</td></tr><tr><td rowspan=1 colspan=4>Fire Pump Type</td><td rowspan=1 colspan=5>Horizontal Centrifugal</td><td rowspan=1 colspan=3>Description ifOther</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=8></td></tr><tr><td rowspan=1 colspan=4>Pump Mfg</td><td rowspan=1 colspan=5>USA</td><td rowspan=1 colspan=10>Pump Approved (UL or FM)</td><td></td><td rowspan=1 colspan=3>Yes</td></tr><tr><td rowspan=1 colspan=4>Model</td><td rowspan=1 colspan=5>8x6MI</td><td rowspan=1 colspan=10>Rated Flow</td><td></td><td rowspan=1 colspan=3>1500</td></tr><tr><td rowspan=1 colspan=4>Serial No</td><td rowspan=1 colspan=5>66439</td><td rowspan=1 colspan=10>Rated Pressure</td><td></td><td rowspan=1 colspan=3>90</td></tr><tr><td rowspan=1 colspan=4>Horsepower</td><td rowspan=1 colspan=5></td><td rowspan=1 colspan=10>Factory Test Pressure</td><td></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=4>Year Manufactured</td><td rowspan=1 colspan=5>2014</td><td rowspan=1 colspan=10>Net Churn Pressure</td><td></td><td rowspan=1 colspan=3>103</td></tr><tr><td rowspan=1 colspan=4>Pump Start Pressure</td><td rowspan=1 colspan=5>145</td><td rowspan=1 colspan=10>Net 150% Pressure</td><td></td><td rowspan=1 colspan=3>72</td></tr><tr><td rowspan=1 colspan=4>Pump Shutoff Pressure</td><td rowspan=1 colspan=5>Manual</td><td rowspan=1 colspan=10>Rated Speed</td><td></td><td rowspan=1 colspan=3>1775</td></tr><tr><td rowspan=1 colspan=4>Fire Pump Control</td><td rowspan=1 colspan=5>ler Information</td><td rowspan=1 colspan=14>Jockey Pump Information</td></tr><tr><td rowspan=1 colspan=4>Controller Mfg</td><td rowspan=1 colspan=5>JC USA</td><td rowspan=1 colspan=6>Manufacturer</td><td rowspan=1 colspan=8>JC USA</td></tr><tr><td rowspan=1 colspan=4>Controller Type</td><td rowspan=1 colspan=5>Across The Line</td><td rowspan=1 colspan=6>Model</td><td rowspan=1 colspan=8>MC-2</td></tr><tr><td rowspan=1 colspan=4>Transfer Switch</td><td rowspan=1 colspan=5>No</td><td rowspan=1 colspan=6>Serial No.</td><td rowspan=1 colspan=8>JP8976678</td></tr><tr><td rowspan=1 colspan=4>Model</td><td rowspan=1 colspan=5>FTA-5000</td><td rowspan=1 colspan=6>Horsepower</td><td rowspan=1 colspan=8>2</td></tr><tr><td rowspan=1 colspan=4>Serial No</td><td rowspan=1 colspan=5>FTA-879456</td><td rowspan=2 colspan=14>Jockey Pump Controller Information</td></tr><tr><td rowspan=1 colspan=4>Fire Pum</td><td rowspan=1 colspan=5>p Driver</td></tr><tr><td rowspan=1 colspan=4>Type</td><td rowspan=1 colspan=5>Electric Motor</td><td rowspan=1 colspan=9>Controller Mfg</td><td rowspan=1 colspan=5>JC USA</td></tr><tr><td rowspan=1 colspan=4>Description if other</td><td rowspan=1 colspan=5></td><td rowspan=1 colspan=9>Model</td><td rowspan=1 colspan=5>MX-A</td></tr><tr><td rowspan=1 colspan=4>Motor / EngineManufacture</td><td rowspan=1 colspan=5>USA Motors</td><td rowspan=1 colspan=9>Serial No.</td><td rowspan=1 colspan=5>543789E</td></tr><tr><td rowspan=1 colspan=4>Engine / MotorHorsepower</td><td rowspan=1 colspan=5>100</td><td rowspan=1 colspan=14>Jockey Pump Sart Pressure             150</td></tr><tr><td rowspan=1 colspan=4>Model</td><td rowspan=1 colspan=5>Squirel Cage</td><td rowspan=1 colspan=10>Jockey Pump Shutoff Pressure</td><td></td><td rowspan=1 colspan=3>162</td></tr><tr><td rowspan=1 colspan=4>Serial No</td><td rowspan=1 colspan=5>M958769943</td><td rowspan=1 colspan=14>Sample Fire Pump Test</td></tr><tr><td rowspan=1 colspan=4>Rated Speed</td><td rowspan=1 colspan=5>1775</td><td rowspan=1 colspan=14></td></tr><tr><td rowspan=1 colspan=25>Electric 1500 gpm at 100 psi Fire Pump in Fire Pump House 1500 gpm @ 90 psi @ 1775 rpm</td></tr><tr><td rowspan=3 colspan=1>RPM</td><td rowspan=2 colspan=3>Phase/VOLTS</td><td rowspan=2 colspan=3>Phase/AMPS</td><td rowspan=2 colspan=4>PRESSURE (psi)</td><td rowspan=1 colspan=9>Nozzle Coeficient/Nozzle Size (inches)/Pitot Pressure (psi)</td><td rowspan=1 colspan=2>Flow</td><td rowspan=1 colspan=3>Adjusted to 1775 rpm</td></tr><tr><td rowspan=1 colspan=1>1.75</td><td rowspan=1 colspan=1>1.75</td><td rowspan=1 colspan=3>1.75</td><td rowspan=1 colspan=1>1.75</td><td rowspan=1 colspan=1>1.75</td><td rowspan=1 colspan=2>1.75</td><td rowspan=1 colspan=2>(gpm)</td><td rowspan=1 colspan=1>Press</td><td rowspan=1 colspan=1>Flow</td><td rowspan=2 colspan=1>% ofFactory</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>Suct</td><td rowspan=1 colspan=1>Disc</td><td rowspan=1 colspan=2>Net</td><td rowspan=1 colspan=1>0.98</td><td rowspan=1 colspan=1>0.98</td><td rowspan=1 colspan=3>0.98</td><td rowspan=1 colspan=1>0.98</td><td rowspan=1 colspan=1>0.98</td><td rowspan=1 colspan=2>0.98</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Net</td><td rowspan=1 colspan=1>(gpm)</td></tr><tr><td rowspan=1 colspan=1>1,793</td><td rowspan=1 colspan=1>481</td><td rowspan=1 colspan=1>482</td><td rowspan=1 colspan=1>482</td><td rowspan=1 colspan=1>66</td><td rowspan=1 colspan=1>63</td><td rowspan=1 colspan=1>66</td><td rowspan=1 colspan=1>46</td><td rowspan=1 colspan=1>149</td><td rowspan=1 colspan=2>103</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>0</td><td rowspan=1 colspan=1>101</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>98%</td></tr><tr><td rowspan=1 colspan=1>1786</td><td rowspan=1 colspan=1>480</td><td rowspan=1 colspan=1>481</td><td rowspan=1 colspan=1>481</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>78</td><td rowspan=1 colspan=1>82</td><td rowspan=1 colspan=1>47</td><td rowspan=1 colspan=1>147</td><td rowspan=1 colspan=2>100</td><td rowspan=1 colspan=1>73</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>761</td><td rowspan=1 colspan=1>99</td><td rowspan=1 colspan=1>756</td><td rowspan=1 colspan=1>99%</td></tr><tr><td rowspan=1 colspan=1>1783</td><td rowspan=1 colspan=1>477</td><td rowspan=1 colspan=1>478</td><td rowspan=1 colspan=1>478</td><td rowspan=1 colspan=1>106</td><td rowspan=1 colspan=1>102</td><td rowspan=1 colspan=1>107</td><td rowspan=1 colspan=1>41</td><td rowspan=1 colspan=1>134</td><td rowspan=1 colspan=2>93</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>72</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>1506</td><td rowspan=1 colspan=1>92</td><td rowspan=1 colspan=1>1500</td><td rowspan=1 colspan=1>102%</td></tr><tr><td rowspan=1 colspan=1>1774</td><td rowspan=1 colspan=1>475</td><td rowspan=1 colspan=1>477</td><td rowspan=1 colspan=1>477</td><td rowspan=1 colspan=1>122</td><td rowspan=1 colspan=1>116</td><td rowspan=1 colspan=1>123</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>102</td><td rowspan=1 colspan=2>72</td><td rowspan=1 colspan=1>73</td><td rowspan=1 colspan=1>73</td><td rowspan=1 colspan=3>72</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>2278</td><td rowspan=1 colspan=1>72</td><td rowspan=1 colspan=1>2279</td><td rowspan=1 colspan=1>101%</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=1>_</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=25>Comments:</td></tr><tr><td rowspan=1 colspan=7>Maximum System Demand (at pump discharge)</td><td rowspan=1 colspan=2>1463</td><td rowspan=1 colspan=2>gpm</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>psi</td><td rowspan=8 colspan=12></td></tr><tr><td rowspan=1 colspan=7>Available Pressure @ 1463 gpm</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>118</td><td rowspan=1 colspan=1>psi</td></tr><tr><td rowspan=1 colspan=7>Pump passed initial test</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=7>Pump could supply maximum system demand</td><td rowspan=1 colspan=6>Yes</td></tr><tr><td rowspan=1 colspan=7>Pump was significantly impaired</td><td rowspan=1 colspan=6>No</td></tr><tr><td rowspan=1 colspan=7>Pump was partially impaired</td><td rowspan=1 colspan=6>N/A</td></tr><tr><td rowspan=1 colspan=7>Pump passed after adjustments</td><td rowspan=1 colspan=6>N/A</td></tr><tr><td rowspan=1 colspan=7>Repairs Initiated</td><td rowspan=1 colspan=6>N/A</td></tr><tr><td rowspan=1 colspan=5>Failure Mode</td><td rowspan=1 colspan=20>0 Not Applicable - Satifactory Performance</td></tr><tr><td rowspan=1 colspan=5>Explanation of Failure</td><td rowspan=2 colspan=20></td></tr><tr><td rowspan=1 colspan=5>Part Replaced</td></tr><tr><td rowspan=1 colspan=5>Description of Part Replacement orNon Routine Maintenance or Repair</td><td rowspan=1 colspan=20></td></tr></table>

EXHIBIT I.14.3 Fire Pump Test Data. (Courtesy of JENSEN HUGHES, Inc.)

Stationary Fire Pumps and Standpipe Systems Handbook   2019

![](../images/chunk-010/564fc2c7d55533fbbeda6e2da95f77e8f220c053e98724a0e5a152d4d88dcb57.jpg)  
EXHIBIT I.14.4 Manufacturer Certified Test Curve. (Courtesy of JENSEN HUGHES, Inc.)

14.2.4.2.3\* For self-regulating variable speed fire pump units, the unit as installed shall equalN the performance as indicated on the fire pump unit manufacturer’s certified self-regulating variable speed mode shop test data within the accuracy limits of the test equipment.

The constant speed factory flow versus net pressure and flow versus power pump curves should closely match the corresponding field constant speed fire pump tests. The variable speed factory flow versus net pressure and flow versus power may not match the corresponding field test because different suction pressures will cause differences in pump speed, power requirements, and the maximum flow at which the constant discharge pressure can be maintained. For self-regulating variable speed fire pump units with a constant boost mode, the factory constant boost curve should correspond to the field constant boost test. The constant discharge mode and constant speed bypass mode should be used for comparing the field test to the factory test. The variable speed test should be used to evaluate the ability of the fire pump to provide the required flow and pressure.

A.14.2.4.2.3 This requires comparing the discharge pressure and power draw for the flowN against the curve provided by the pump supplier.

14.2.5 System Demand. The actual unadjusted fire pump discharge flows and pressures installed shall meet or exceed the fire protection system’s demand.

