It is possible for a fire pump to perform satisfactorily but still not deliver the system demand. This situation may occur if the residual pressures in the water supply have decreased or if the pump is operating below rated speed. It is important to apply speed adjustment as necessary to verify the fire pump performance. It is equally important to verify that the actual discharge pressure from the fire pump will meet the system demand.

**14.2.6\* Field Acceptance Test Procedures.**

**A.14.2.6 The fire pump operation is as follows:**

(1) Motor-Driven Pump. To start a motor-driven pump, the following steps should be taken in the following order:

(a) See that pump is completely primed.

(b) Close isolating switch and then close circuit breaker.

(c) Automatic controller will start pump if system demand is not satisfied (e.g., pressure low, deluge tripped).

(d) For manual operation, activate switch, pushbutton, or manual start handle. Circuit breaker tripping mechanism should be set so that it will not operate when current in circuit is excessively large.

(2) Steam-Driven Pump. A steam turbine driving a fire pump should always be kept warmed up to permit instant operation at full-rated speed. The automatic starting of the turbine should not be dependent on any manual valve operation or period of low-speed operation. If the pop safety valve on the casing blows, steam should be shut off and the exhaust piping examined for a possible closed valve or an obstructed portion of piping. Steam turbines are provided with governors to maintain speed at a predetermined point, with some adjustment for higher or lower speeds. Desired speeds below this range can be obtained by throttling the main throttle valve.

(3) Diesel Engine–Driven Pump. To start a diesel engine–driven pump, the operator should be familiar beforehand with the operation of this type of equipment. The instruction books issued by the engine and control manufacturer should be studied to this end. The storage batteries should always be maintained in good order to ensure prompt, satisfactory operation of this equipment (i.e., check electrolyte level and specific gravity, inspect cable conditions, corrosion, etc.).

(4) Fire Pump Settings. The fire pump system, when started by pressure drop, should be arranged as follows:

(a) The jockey pump stop point should equal the pump churn pressure plus the minimum static supply pressure.

(b) The jockey pump start point should be at least 10 psi (0.68 bar) less than the jockey pump stop point.

Because the main fire pump start point is lower than the pressure maintenance pump start point, care should be taken to ensure that the settings given in A.14.2.6(4)(b) are not so low that a pressure shock (water hammer) is created when the main fire pump finally does come on.

(c) The fire pump start point should be 5 psi (0.34 bar) less than the jockey pump start point. Use 10 psi (0.68 bar) increments for each additional pump.

A jockey pump is normally needed to maintain a pressure differential that allows an appropriate starting pressure for the fire pump to minimize pressure surges. Where a jockey pump is not installed and the system pressure is maintained from a utility water source, the fire pump start point must be below the static pressure from the utility. However, the start point should not be set so low that the pressure of the water supply feeding the pump keeps the pump from starting even at substantial flow rates.

(d) Where minimum run times are provided, the pump will continue to operate after attaining these pressures. The final pressures should not exceed the pressure rating of the system.

A pressure relief valve is required on a positive displacement fire pump. A pressure relief valve is also needed on a centrifugal pressure maintenance (jockey) pump equipped with a minimum-run timer when the churn pressure exceeds the pressure rating of the system components.

(e) Where the operating differential of pressure switches does not permit these settings, the settings should be as close as equipment will permit. The settings should be established by pressures observed on test gauges.

An alternative to A.14.2.6(4)(e) that can be explored when the operating differential of a pressure switch (or transducer) does not permit close settings is to use separate, independent switches for start and stop settings.

(f) Examples of fire pump settings follow (for SI units, 1 psi = 0.0689 bar):

i. Pump: 1000 gpm, 100 psi pump with churn pressure of 115 psi

ii. Suction supply: 50 psi from city — minimum static; 60 psi from city — maximum static

iii. Jockey pump stop = 115 psi + 50 psi = 165 psi

iv. Jockey pump start = 165 psi − 10 psi = 155 psi

v. Fire pump stop = 115 psi + 50 psi = 165 psi

vi. Fire pump start = 155 psi − 5 psi = 150 psi

vii. Fire pump maximum churn = 115 psi + 60 psi = 175 psi

Fire pumps should not be stopped automatically at the shutoff (or churn) pressure. In many cases, the authority having jurisdiction (AHJ) requires that the pump be manually stopped (see 10.5.4.1 and 12.7.5.2).

(g) Where minimum-run timers are provided, the pumps will continue to operate at churn pressure beyond the stop setting. The final pressures should not exceed the pressure rating of the system components.

See A.14.2.6(4)(d).

(5) Automatic Recorder. The performance of all fire pumps should be automatically indicated on a pressure recorder to provide a record of pump operation and assistance in fire loss investigation.

Many controllers now provide the data recording function internally. The data can be seen on the controller screen or downloaded.

**14.2.6.1\* Test Equipment.**

A.14.2.6.1 The test equipment should be furnished by either the authority having jurisdiction, the installing contractor, or the pump manufacturer, depending upon the prevailing arrangements made between the aforementioned parties. The equipment should include, but not necessarily be limited to, the following:

(1) Equipment for Use with Test Valve Header. 50 ft (15 m) lengths of 21⁄2 in. (65 mm) lined hose should be provided including Underwriters Laboratories’ play pipe nozzles as needed to flow required volume of water. Where test meter is provided, however, these might not be needed.

The pressure at the pump discharge must be capable of overcoming the pressure loss through the test header piping, the test valves, and fire hose and still provide the necessary pitot pressure at the nozzle outlet. Commentary Table I.14.2 can be used to determine the necessary pitot pressure at the discharge nozzle. Listed hose monsters or pitotless nozzles are available in lieu of play pipe nozzles. These devices have the advantage of using a gauge (or transducer) connected to the device that does not require manual positioning in the hose stream.

COMMENTARY TABLE I.14.2 Required Pressure in psi at Outlet Nozzle (pitot reading)
<table><tr><td colspan="3">Play Pipe Nozzles</td><td colspan="3">Hydrant Butt</td><td colspan="3">Hose Monster</td></tr><tr><td>Nozzle Coefficient</td><td>0.975</td><td>0.975</td><td>0.95</td><td>0.9</td><td></td><td>0.891</td><td>0.703</td><td>0.542</td></tr><tr><td>Nozzle Diameter (in.)</td><td>1.125</td><td>1.75</td><td>2</td><td>2.5</td><td>2.5</td><td>4</td><td>4.5</td><td></td></tr><tr><td colspan="9">Flow (gpm) Required Pitot Pressure at Discharge Nozzle (psi)</td></tr><tr><td>200</td><td>29.5</td><td>5</td><td>3.1</td><td>1.4</td><td></td><td></td><td></td><td></td></tr><tr><td>250</td><td>46.1</td><td>7.9</td><td>4.9</td><td>2.2</td><td></td><td></td><td></td><td></td></tr><tr><td>300</td><td>66.4</td><td>11.3</td><td>7</td><td>3.2</td><td></td><td></td><td></td><td></td></tr><tr><td>400</td><td>118.1</td><td>20.2</td><td>12.5</td><td>5.7</td><td></td><td></td><td></td><td></td></tr><tr><td>450</td><td></td><td>25.5</td><td>15.8</td><td>7.2</td><td></td><td>7.3</td><td></td><td></td></tr><tr><td>500</td><td></td><td>31.5</td><td>19.5</td><td>8.9</td><td></td><td>9.1</td><td></td><td></td></tr><tr><td>550</td><td></td><td>38.1</td><td>23.5</td><td>10.7</td><td>11</td><td></td><td></td><td></td></tr><tr><td>600</td><td></td><td>45.4</td><td>28</td><td>12.8</td><td>13</td><td></td><td></td><td></td></tr><tr><td>650</td><td></td><td>53.3</td><td>32.9</td><td>15</td><td>15.3</td><td></td><td></td><td></td></tr><tr><td>700</td><td></td><td>61.8</td><td>38.1</td><td>17.4</td><td>17.8</td><td></td><td></td><td></td></tr><tr><td>750</td><td></td><td>70.9</td><td>43.8</td><td>20</td><td>20.4</td><td></td><td>5</td><td>5.2</td></tr><tr><td>800</td><td></td><td>80.7</td><td>49.8</td><td>22.7</td><td>23.2</td><td></td><td>5.7</td><td>6</td></tr><tr><td>850</td><td></td><td>91.1</td><td>56.2</td><td>25.7</td><td>26.2</td><td></td><td>6.4</td><td>6.7</td></tr><tr><td>900</td><td></td><td>102.1</td><td>63</td><td>28.8</td><td>29.4</td><td></td><td>7.2</td><td>7.6</td></tr><tr><td>950</td><td></td><td>113.8</td><td>70.2</td><td>32.1</td><td>32.7</td><td></td><td>8</td><td>8.4</td></tr><tr><td>1000</td><td></td><td>126</td><td>77.8</td><td>35.5</td><td>36.2</td><td></td><td>8.9</td><td>9.3</td></tr><tr><td>1100</td><td></td><td></td><td>94.2</td><td>43</td><td></td><td>43.8</td><td>10.7</td><td>11.3</td></tr><tr><td>1200</td><td></td><td></td><td></td><td>51.1</td><td>52.2</td><td></td><td>12.8</td><td>13.4</td></tr><tr><td>1300</td><td></td><td></td><td></td><td>60</td><td>61.2</td><td></td><td>15</td><td>15.8</td></tr><tr><td>1400</td><td></td><td></td><td></td><td>69.6</td><td>71</td><td></td><td>17.4</td><td>18.3</td></tr><tr><td>1500</td><td></td><td></td><td></td><td>79.9</td><td>81.5</td><td>20</td><td></td><td>21</td></tr><tr><td>1750</td><td></td><td></td><td></td><td>108.8</td><td>111</td><td></td><td>27.2</td><td>28.6</td></tr><tr><td>2000</td><td></td><td></td><td></td><td></td><td></td><td></td><td>35.5</td><td>37.3</td></tr><tr><td>2500</td><td></td><td></td><td></td><td></td><td></td><td></td><td>55.5</td><td>58.3</td></tr></table>

Note: For SI units, 1 psi = 0.0689 bar

Commentary Table I.14.3 can be used to determine the friction loss in the pump test header. COMMENTARY TABLE I.14.3 Friction Loss in psi in Pump Test Header Piping
<table><tr><td>Nominal Pipe Diameter (in.)</td><td>3</td><td>4</td><td>5</td><td>6</td><td>8</td><td>10</td><td>12</td></tr><tr><td>Internal Diameter (in.)</td><td>3.068</td><td>4.026</td><td>5.047</td><td>6.065</td><td>8.071</td><td>10.136</td><td>12.09</td></tr><tr><td>Flow (gpm)</td><td>Friction Loss in psi per 100 e</td><td></td><td>) equivalent ft of pipe</td><td></td><td></td><td></td><td></td></tr><tr><td>100</td><td>1.4</td><td>0.4</td><td>0.1</td><td>0</td><td></td><td></td><td></td></tr><tr><td>150</td><td>2.9</td><td>0.8</td><td>0.3</td><td>0.1</td><td></td><td></td><td></td></tr><tr><td>200</td><td>4.9</td><td>1.3</td><td>0.4</td><td>0.2</td><td></td><td></td><td></td></tr><tr><td>300</td><td>10.5</td><td>2.8</td><td>0.9</td><td>0.4</td><td></td><td></td><td></td></tr><tr><td>350</td><td>13.9</td><td>3.7</td><td>1.2</td><td>0.5</td><td></td><td></td><td></td></tr><tr><td>400</td><td>17.8</td><td>4.8</td><td>1.6</td><td>0.6</td><td>0.2</td><td></td><td></td></tr><tr><td>450</td><td>22.2</td><td>5.9</td><td>2</td><td>0.8</td><td>0.2</td><td></td><td></td></tr><tr><td>500</td><td>27</td><td>7.2</td><td>2.4</td><td>1</td><td>0.2</td><td></td><td></td></tr><tr><td>600</td><td>37.8</td><td>10.1</td><td>3.3</td><td>1.4</td><td>0.3</td><td></td><td></td></tr><tr><td>750</td><td>57.1</td><td>15.2</td><td>5.1</td><td>2.1</td><td>0.5</td><td></td><td></td></tr><tr><td>1000</td><td></td><td>25.9</td><td>8.6</td><td>3.5</td><td>0.9</td><td></td><td></td></tr><tr><td>1125</td><td></td><td>32.2</td><td>10.7</td><td>4.4</td><td>1.1</td><td></td><td></td></tr><tr><td>1250</td><td></td><td>39.1</td><td>13</td><td>5.3</td><td>1.3</td><td></td><td></td></tr><tr><td>1500</td><td></td><td>54.8</td><td>18.2</td><td>7.4</td><td>1.9</td><td></td><td></td></tr><tr><td>1875</td><td></td><td></td><td>27.5</td><td>11.3</td><td>2.8</td><td></td><td></td></tr><tr><td>2000</td><td></td><td></td><td>31</td><td>12.7</td><td>3.2</td><td>1</td><td>0.4</td></tr><tr><td>2250</td><td></td><td></td><td>38.6</td><td>15.8</td><td>3.9</td><td>1.3</td><td>0.5</td></tr><tr><td>2500</td><td></td><td></td><td>46.9</td><td>19.2</td><td>4.8</td><td>1.6</td><td>0.7</td></tr><tr><td>3000</td><td></td><td></td><td>65.7</td><td>26.8</td><td>6.7</td><td>2.2</td><td>0.9</td></tr><tr><td>3500</td><td></td><td></td><td></td><td>35.7</td><td>8.9</td><td>2.9</td><td>1.2</td></tr><tr><td>3750</td><td></td><td></td><td></td><td>40.6</td><td>10.1</td><td>3.3</td><td>1.4</td></tr><tr><td>4000</td><td></td><td></td><td></td><td>45.7</td><td>11.4</td><td>3.7</td><td>1.6</td></tr><tr><td>4500</td><td></td><td></td><td></td><td>56.8</td><td>14.1</td><td>4.7</td><td>2</td></tr><tr><td>5000</td><td></td><td></td><td></td><td>69.1</td><td>17.2</td><td>5.7</td><td>2.4</td></tr><tr><td>5250</td><td></td><td></td><td></td><td></td><td>18.8</td><td>6.2</td><td>2.6</td></tr><tr><td>6000</td><td></td><td></td><td></td><td></td><td>24.1</td><td>7.9</td><td>3.4</td></tr><tr><td>6750</td><td></td><td></td><td></td><td></td><td>29.9</td><td>9.9</td><td>4.2</td></tr><tr><td>7500</td><td></td><td></td><td></td><td></td><td>36.4</td><td>12</td><td>5.1</td></tr></table>

Note: For SI units, 1 psi = 0.0689 bar

Commentary Table I.14.4 can be used to determine the friction loss in a 2½ in. (65 mm) fire hose valve using an equivalent pipe length of 31 ft (9.1 m) from Table 8.3.1.3 in the 2016 edition of NFPA 14. Note that the friction loss value (Cv) can be obtained from the hose valve manufacturer.

COMMENTARY TABLE I.14.4 Friction Loss in psi in 2½ in. Hose Valve with a Cv of 135 gpm<sup>2</sup>/psi<sup>0.5</sup> [Friction loss in psi = (flow in gpm/Cv)<sup>2</sup>]
<table><tr><td rowspan=1 colspan=1>Flow (gpm)</td><td rowspan=1 colspan=1>Friction Loss (psi)</td><td rowspan=1 colspan=1>Flow (gpm)</td><td rowspan=1 colspan=1>Friction Loss (psi)</td></tr><tr><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1>0.5</td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1>13.7</td></tr><tr><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>1.2</td><td rowspan=1 colspan=1>550</td><td rowspan=1 colspan=1>16.6</td></tr><tr><td rowspan=1 colspan=1>200</td><td rowspan=1 colspan=1>2.2</td><td rowspan=1 colspan=1>600</td><td rowspan=1 colspan=1>19.8</td></tr><tr><td rowspan=1 colspan=1>225</td><td rowspan=1 colspan=1>2.8</td><td rowspan=1 colspan=1>650</td><td rowspan=1 colspan=1>23.2</td></tr><tr><td rowspan=1 colspan=1>250</td><td rowspan=1 colspan=1>3.4</td><td rowspan=1 colspan=1>700</td><td rowspan=1 colspan=1>26.9</td></tr><tr><td rowspan=1 colspan=1>275</td><td rowspan=1 colspan=1>4.1</td><td rowspan=1 colspan=1>750</td><td rowspan=1 colspan=1>30.9</td></tr><tr><td rowspan=1 colspan=1>300</td><td rowspan=1 colspan=1>4.9</td><td rowspan=1 colspan=1>800</td><td rowspan=1 colspan=1>35.1</td></tr><tr><td rowspan=1 colspan=1>325</td><td rowspan=1 colspan=1>5.8</td><td rowspan=1 colspan=1>850</td><td rowspan=1 colspan=1>39.6</td></tr><tr><td rowspan=1 colspan=1>350</td><td rowspan=1 colspan=2>6.7                    900</td><td rowspan=1 colspan=1>44.4</td></tr><tr><td rowspan=1 colspan=4>400                    8.8                    950                    49.5</td></tr><tr><td rowspan=1 colspan=4>450                   11.1                   1000                    54.9</td></tr></table>

Note: For SI units, 1 psi = 0.0689 bar

Commentary Table I.14.5 can be used to determine the approximate friction loss through 100 ft of fire hose.

COMMENTARY TABLE I.14.5 Friction Loss in psi in Fire Hose [Calculated from C values in the NFPA Fire Protection Handbook where friction loss in psi per 100 ft of hose = C x (flow in gpm / 100)<sup>2</sup>]
<table><tr><td>Hose Size (in)</td><td>2.5</td><td>3.0</td><td>3.5</td><td>4.0</td><td>5.0</td><td>6.0</td></tr><tr><td>C (psi/gpm²)</td><td>2</td><td>0.8</td><td>0.34</td><td>.20</td><td>.08</td><td>.05</td></tr><tr><td>Flow in gpm Through Hose</td><td colspan="6">Pressure Loss in psi per 100 ft of Hose</td></tr><tr><td>100</td><td>2</td><td>0.8</td><td></td><td></td><td></td><td></td></tr><tr><td>125</td><td>3.1</td><td>1.3</td><td></td><td></td><td></td><td></td></tr><tr><td>150</td><td>4.5</td><td>1.8</td><td></td><td></td><td></td><td></td></tr><tr><td>175</td><td>6.1</td><td>2.5</td><td></td><td></td><td></td><td></td></tr><tr><td>200</td><td>8</td><td>3.2</td><td>3.2</td><td></td><td></td><td></td></tr><tr><td>225</td><td>10.1</td><td>4.1</td><td>4.1</td><td></td><td></td><td></td></tr><tr><td>250</td><td>12.5</td><td>5</td><td>5</td><td></td><td></td><td></td></tr><tr><td>275</td><td>15.1</td><td>6.1</td><td>6.1</td><td></td><td></td><td></td></tr><tr><td>300</td><td>18</td><td>7.2</td><td>7.2</td><td>1.8</td><td></td><td></td></tr><tr><td>325</td><td>21.1</td><td>8.5</td><td>8.5</td><td>2.1</td><td></td><td></td></tr><tr><td>350</td><td>24.5</td><td>9.8</td><td>9.8</td><td>2.5</td><td></td><td></td></tr><tr><td>400</td><td>32</td><td>12.8</td><td>12.8</td><td>3.2</td><td>1.3</td><td></td></tr><tr><td>450</td><td>40.5</td><td>16.2</td><td>16.2</td><td>4.1</td><td>1.6</td><td></td></tr><tr><td>500</td><td>50</td><td>20</td><td>20</td><td>5</td><td>2</td><td></td></tr><tr><td>550</td><td></td><td>24.2</td><td>24.2</td><td>6.1</td><td>2.4</td><td></td></tr></table>

Continued

<table><tr><td colspan="6">COMMENTARY TABLE I.14.5 Continues</td></tr><tr><td>600</td><td>28.8</td><td>28.8</td><td>7.2</td><td>2.9</td><td></td></tr><tr><td>650</td><td>33.8</td><td>33.8</td><td>8.5</td><td>3.4</td><td></td></tr><tr><td>700</td><td>39.2</td><td>39.2</td><td>9.8</td><td>3.9</td><td>2.5</td></tr><tr><td>750</td><td>45</td><td>45</td><td>11.3</td><td>4.5</td><td>2.8</td></tr><tr><td>800</td><td>51.2</td><td>51.2</td><td>12.8</td><td>5.1</td><td>3.2</td></tr><tr><td>850</td><td></td><td>57.8</td><td>14.5</td><td>5.8</td><td>3.6</td></tr><tr><td>900</td><td></td><td>64.8</td><td>16.2</td><td>6.5</td><td>4.1</td></tr><tr><td>950</td><td></td><td>72.2</td><td>18.1</td><td>7.2</td><td>4.5</td></tr><tr><td>1000</td><td></td><td>80</td><td>20</td><td>8</td><td>5</td></tr><tr><td>1100</td><td></td><td>96.8</td><td>24.2</td><td>9.7</td><td>6.1</td></tr><tr><td>1200</td><td></td><td>115.2</td><td>28.8</td><td>11.5</td><td>7.2</td></tr><tr><td>1300</td><td></td><td>135.2</td><td>33.8</td><td>13.5</td><td>8.5</td></tr><tr><td>1400</td><td></td><td>156.8</td><td>39.2</td><td>15.7</td><td>9.8</td></tr><tr><td>1500</td><td></td><td>180</td><td>45</td><td>18</td><td>11.3</td></tr><tr><td>1750</td><td></td><td></td><td>61.3</td><td>24.5</td><td>15.3</td></tr><tr><td>2000</td><td></td><td></td><td>80</td><td>32</td><td>20</td></tr><tr><td>2500</td><td></td><td></td><td></td><td>50</td><td>31.3</td></tr></table>

Note: Friction loss in bar per 100 m of hose = C x (flow in L/min / 100)<sup>2</sup>

<table><tr><td><img src="../images/chunk-010/12110d7b0de7f049f3ca5aa8a011974d05cd186b2d916099085d8d47f7edc7cc.jpg"/> CALCULATION EXAMPLE</td></tr><tr><td>Using Commentary Tables I.14.2 through I.14.5, follow the calculation example to determine the required discharge pressure when the maximum flow required to test a fire pump is 3000 gpm (11,355 L/min) and test apparatus is six 13/ in. (45 mm) play pipes, each supplied by 50 ft (15.3 m) of 2½ in. (65 mm) hose. The minimum pump discharge pressure is as follows: Pitot reading: 3000 gpm (11,355 L/min) / 6 play pipes = 500 gpm (1893 L/min) through 13 in. (45 mm) nozzle with C = 0.975 is 31.5 psi (2.17 bar) Friction loss through 50 ft (15.3 m) of 2½ in. (65 mm) fire hose flowing 500 gpm (1893 L/Min): 50/2 = 25 psi (1.72 bar)</td></tr><tr><td>Friction loss through 2½ in. (65 mm) hose valve flowing 500 gpm (1893 L/min) is 13.7 psi (0.94 bar) Friction loss through test header piping with 100 equivalent ft (30.5 m) if 6 in. (150 mm) pipe flowing 3000 gpm is 26.8 psi (1.85 bar)</td></tr><tr><td>The required pump discharge pressure is as follows: 2.17 bar</td></tr><tr><td>Pitot pressure</td></tr><tr><td>31.5 psi Friction loss in fire hose</td></tr><tr><td>25 psi</td></tr><tr><td>Friction loss in hose valve 13.7 psi</td></tr><tr><td></td></tr><tr><td>Friction loss in test header 26.8 psi</td></tr><tr><td>Required discharge pressure 97 psi</td></tr></table>

(2) Instrumentation. The following test instruments should be of high quality, accurate, and in good repair:

(a) Clamp-on volt/ammeter

The external display on the controller may be used in lieu of a volt/ammeter if the controller has been factory calibrated and adjusted to an accuracy of ±2 percent.

(b) Test gauges

Calibrated transducers can be used in lieu of pressure gauges.

(c) Tachometer

Exhibit I.14.5 shows the application of a typical tachometer for measuring pump speed.

![](../images/chunk-010/91b35cb2dfdfe0320a294a632d429c7863ecd30861fbdf72928f242048c8c115.jpg)  
EXHIBIT I.14.5 Strobe Used to Measure Pump Engine Speed. (Courtesy of JENSEN HUGHES, Inc.)

**(d) Pitot tube with gauge (for use with hose and nozzle)**

Exhibit I.14.6 illustrates a pitot tube, which is used to measure the amount of water flowing out of an open nozzle. Exhibit I.14.7 illustrates another type of flow measuring device commonly used to measure flow during hydrant flow tests for fire pump acceptance tests. The end with the orifice is placed vertically into the center of the stream of flowing water (with the orifice facing the nozzle opening) at a distance from the opening of the nozzle of approximately one-half the diameter of the nozzle. The pressure registered on the gauge corresponds to the amount of water flowing.

The following equation is used to determine the waterflow in gpm:

For U.S. customary units:

$$
Q = 2 9 . 8 3 c d ^ { 2 } P ^ { 0 . 5 }
$$

where:

Q = flow (gpm)

c = coefficient of the nozzle opening (provided by the manufacturer)

d = actual diameter of the nozzle opening (in.)

P = pressure registered on the pitot tube gauge (psi)

Stationary Fire Pumps and Standpipe Systems Handbook 2019

The following equation is used to determine the waterflow in L/min: For metric units:

$$
\mathsf { Q } = 0 . 6 6 6 8 c d ^ { 2 } P ^ { 0 . 5 }
$$

where:

Q = flow (L/min)

c = coefficient of the nozzle opening (provided by the manufacturer)

d = actual diameter of the nozzle opening (mm)

P = pressure registered on the pitot tube gauge (bar)

EXHIBIT I.14.6 Pitot Tube Flow Measuring Device.

![](../images/chunk-010/7358895012a3cd331f089a49ec70d20073ccf091bac11f6698bbb21edc182ded.jpg)

(3) Instrumentation Calibration. All test instrumentation should be calibrated by an-f130-43e0-8b7f-041dc4ddd530} approved testing and calibration facility within the 12 months prior to the test. Calibration documentation should be available for review by the authority having jurisdiction.

A majority of the test equipment used for acceptance and annual testing has never been calibrated. This equipment can have errors of 15 to 30 percent in readings. The use of uncalibrated test equipment can lead to inaccurately reported test results.

FAQ

**Why does NFPA 20 recommend that all test instrumentation be calibrated?**

Inaccurate test instrumentation can result in accepting an underperforming pump or rejecting a properly performing pump. It can also provide an inaccurate baseline for future testing. In addition, test equipment with undocumented calibration can be grounds for rejecting the test results and requiring a retest by the authority having jurisdiction (AHJ).

While it is desirable to achieve a true churn condition (no flow) during the test for comparison to the manufacturer’s certified pump test characteristic curve, it might not be possible in all circumstances. Pumps with circulation relief valves will discharge a small amount of water, even when no water is flowing into the fire protection system. The small discharge through the circulation relief valve should not be shut off during the test since it is necessary to keep the pump from overheating. For pumps with circulation relief valves, the minimum flow condition in the test is expected to be the situation where no water is flowing to the fire protection system but a small flow is present through the circulation relief valve. During a test on a pump with a pressure relief valve, the pressure relief valve should not open because these valves are installed purely as a safety precaution to prevent overpressurization during overspeed conditions.

![](../images/chunk-010/169f77cef3914708dff06b37ba95e7cf3d1312d3907936a6ed73d70741b5f529.jpg)  
EXHIBIT I.14.7 Hose Monster Flow Measuring Device. (Courtesy of JENSEN HUGHES, Inc.)

![](../images/chunk-010/95e6252b87f1ca6b2c641eefddb06a2557e681159f0e437d7ce962c6aeea1f19.jpg)

Overspeed conditions should not be present during the test, so the pressure relief valve should not open. When pressure relief valves are installed on systems to relieve pressure under normal operating conditions, and if a true churn condition is desired during the acceptance test, the system discharge valve can be closed and the pressure relief valve can be adjusted to eliminate the flow. The pressure readings can be quickly noted and the pressure relief valve adjusted again to allow flow and relief of pressure. After this one-time test, a reference net pressure can be noted with the relief valve open so that the relief valve can remain open during subsequent annual tests with the comparison back to the reference residual net pressure rather than the manufacturer’s curve.

The sentence, “When pressure relief valves are installed on systems to relieve pressure under normal operating conditions” should not be misconstrued as permitting the use of a pressure relief valve to operate under normal operating conditions in new installations. Instead, it recognizes that older fire pump installations that must undergo an acceptance test because of component replacement may have been designed to use a pressure relief valve to trim the pressure.

Testing of variable speed fire pumps requires adjusting the pressure relief valve (if provided) to prevent flow through the valve in order to test the pump performance at rated speed (variable speed bypassed). The pressure relief valve should be reset when the controller is returned to variable speed operation and the setting retested as part of the acceptance test.

14.2.6.1.1 Calibrated test equipment shall be provided to determine net pump pressures, rate of flow through the pump, volts and amperes, and speed.

Paragraph 14.2.6.1.2.3 permits properly calibrated controllers to measure the volts and amperes. This allows electrical measurements without keeping the controller door open when the fire pump is running. Orifices that emit flowing water do not require recalibration but should be examined for damage that could affect flow characteristics.

Δ 14.2.6.1.2 Calibrated test gauges, transducers, and other devices used for measurements required in 14.2.6.1.1 during the test shall be used and shall bear a label with the latest date of calibration.

14.2.6.1.2.1 Gauges, transducers, and other devices used for measurements required in   
14.2.6.1.1 during the test shall be calibrated annually at minimum.

14.2.6.1.2.2 Calibration of gauges, transducers, and other devices used for measurements required in 14.2.6.1.1 during the test shall be maintained at an accuracy level of ±1 percent.

A ±1 percent accuracy level can be maintained between required calibrations by comparing gauge readings to known pressures and recalibrating only when necessary.

In many cases, the installing contractor is held responsible for an acceptable installation, including a satisfactory acceptance test. Therefore, the contractor should have the test equipment available, even when the authority having jurisdiction (AHJ) has made arrangements to furnish the equipment. A good practice is to have a backup set of equipment available in the event of test equipment breakdown. This spare set can reduce the possibility of having to make arrangements for a future second test. Shopfabricated or untested equipment is not permitted.

14.2.6.1.2.3 Fire pump controller voltage and current readings on controllers that are factory calibrated and adjusted to ±2 percent shall be permitted to be used in lieu of calibrated volt/amp meters for the acceptance test.

This provision permits electrical measurements without keeping the controller door open when the fire pump is running.

14.2.6.1.2.4 Fixed outlet flow devices shall be inspected for damage, but they shall not require calibration.

14.2.6.1.3 Discharge and sensing orifices that can be visually observed without disassembling equipment, piping, or valves shall be visually inspected and shall be free of damage and obstructions that could affect the accuracy of the measurement.

14.2.6.1.4 Discharge orifices shall be listed or constructed to a recognized standard with a known discharge coefficient.

14.2.6.1.5 Requirements for personal protective equipment and procedures in accordance with NFPA 70E shall be followed when working near energized electrical or rotating equipment.

14.2.6.2 Automated Inspection and Testing Devices and Equipment.N

14.2.6.2.1 Automated inspection and testing devices and equipment installed on the fireN pump system shall be tested to ensure the accuracy of the automated inspection and testing devices and equipment.

14.2.6.2.1.1 Automated inspection devices and equipment shall be proven to be as effective as a visual examination.

14.2.6.2.1.2 Automated testing devices and equipment shall produce the same action requiredN by this standard to test a device.

14.2.6.2.2 The testing shall discharge water where required by this standard and NFPA 25.N

Automated inspection devices and equipment are not required by this standard but may be provided to improve monitoring and make future testing easier.

14.2.6.2.3 Failure of a component or system to pass an automated inspection or test shallN result in an audible trouble signal in accordance with NFPA 72.

14.2.6.3 Fire Pump Flow Testing(s).

See Exhibit I.14.8 and Exhibit I.14.9 for examples of flow testing.

![](../images/chunk-010/a8842cc65e082225fd702b645cefdf90ad4b6d3f0323823a9a2aa434222ed142.jpg)  
EXHIBIT I.14.8 Determining Flow Using a Flowmeter. (Courtesy of Underwood Fire Equipment, Inc.)

Stationary Fire Pumps and Standpipe Systems Handbook   2019

EXHIBIT I.14.9 Determining Flow Using a Pitot Gauge. (Courtesy of JENSEN HUGHES, Inc.)

![](../images/chunk-010/807938a2fe45344136c719902543daecc3147a68cc6fd408ff4435ef8b2f15d0.jpg)  
14.2.6.3.1 The fire pump shall perform at minimum, rated, and peak loads without objectionable overheating of any component.

Peak load is the flow rate that requires the most horsepower and may occur below 150 percent of the rated flow. In an electric motor pump, peak load is when the peak amperage occurs. A factory curve that shows the horsepower usage can be used to determine the peak load.

**FAQ**

**What happens if overheating occurs during the acceptance test?**

The circulation relief valve on electric motor and radiator-cooled diesel pumps should be visually monitored to make sure water is discharging when the pump is churning. Water should be discharging at allf130-43e0-8b7f-041dc4ddd530} flow rates from diesel engines that are cooled with heat exchangers. In addition, temperatures should be monitored at regular intervals during the entire test to ensure that any overheating can be detected and corrected before damage occurs to any component. If overheating does occur during the acceptance test, the test should be stopped until the problem is remedied. Once the problem is remedied, a retest that includes all required flow rates and a full 1-hour duration without overheating is required. Other successfully completed tests on the controller or other components do not need to be repeated.

**14.2.6.3.2\* Vibrations of the fire pump assembly shall not be of a magnitude to pose potential damage to any fire pump component.**

Δ A.14.2.6.3.2 Vibration in excess of limits in ANSI/HI 9.6.4, Rotodynamic (Centrifugal and Vertical) Pumps for Vibration Measurement and Allowable Values, could pose potential damage to the fire pump. Some of the areas of vibration concern can usually be attributed to a number of items.

Examples of causes of vibration concerns are as follows:

(1) Bearing, due to lack of lubrication

(2) Impeller vibrations due to debris in impeller, due to poor flushing

(3) Foundation concerns due to poorly designed and installed foundations

(4) Lack of proper grouting of the pump base and foundation

(5) Main drive couplings require the proper alignment of the driver and the pump shaft

A vibration meter should be used and the readings documented as part of the fire pump test report. A data logger vibration meter can be used to provide vibration reading at regular time intervals throughout the acceptance test.

14.2.6.3.3 The minimum, rated, and peak loads of the fire pump shall be determined by controlling the quantity of water discharged through approved test devices.

Acceptance testing cannot be done using a closed loop flowmeter. Acceptance testing requires operating the pump at 100 percent and 150 percent without recirculating the water back to the pump suction. This provides a test of both the fire pump performance and the water supply to ensure that the maximum fire protection demand can be met under simulated fire flow conditions.

14.2.6.3.3.1 Where simultaneous operation of multiple pumps is possible or required as part of a system design, the acceptance test shall include a flow test of all pumps operating simultaneously.

The fire pump acceptance form in Figure A.14.2.6.6(a) covers multiple pump operations.

14.2.6.3.4 Where the maximum flow available from the water supply cannot provide a flow of 150 percent of the rated flow of the pump, the fire pump shall be operated at the greater of 100 percent of rated flow or the maximum flow demand of the fire protection system(s) maximum allowable discharge to determine its acceptance.

FAQ

Does NFPA 20 require pumps to flow at 150 percent of the rated capacity during tests? A test, including a minimum flow rate of 150 percent of the rated pump capacity, is required if it can be completed without creating a dangerously low suction pressure. If the 150 percent of rated pump capacity{7d1cf25d-f130-43e0-8b7f-041d cannot be achieved at the initial acceptance test of a new installation, the pump may be oversized relative to the available water supply. Nevertheless, when pump flow tests are conducted at maximum rates of less than 150 percent of the pump’s rated capacity, the maximum flow should at least exceed 100 percent of the rated capacity and also exceed the greatest demand of all fire protection systems supplied by the respective pump. Based on 14.2.6.3.4, the inability to operate the fire pump at 150 percent of the pump’s rated capacity should not result in an unacceptable installation. However, the pump performance cannot be compared to the manufacturer’s curve at 150 percent of rated capacity. The net pressure at 100 percent rated flow should be compared to the manufacturer’s certified pump curve.

14.2.6.3.4.1 This reduced capacity shall constitute an acceptable test, provided that the pump discharge exceeds the fire protection system design and flow rate.

14.2.6.3.5 Where the suction to the fire pump is from a break tank, the tank refill rate shall be tested and recorded.

The requirements for break tank refill, including refill rate, are included in NFPA 22 but must be verified during a pump acceptance test and documented as shown in Figure A.14.2.6.6(a). The refill rate can be calculated by lowering the water level in the tank a few inches and measuring the time it takes to raise the water level. There are 7.48 gal of water in 1 ft<sup>3</sup> (1000 L of water in 1 m<sup>3</sup>). The formula for volume of water in 1 in. of water (for metric units, 1 cm of water) inside a tank is as follows:

**SEE MORE**

See Part III, Section 4, of this handbook for break tank refill requirements in NFPA 22.

For U.S. customary units: $V = 7 . 4 8 \pi { \left( \frac { d } { 2 } \right) } ^ { 2 } / 1 2$

where:

V = volume of water in gal/in.

d = diameter of tank in ft

$$
{ \mathsf { F o r m e t r i c u n i t s : } } \ V = 1 0 0 0 \pi \left( { \frac { d } { 2 } } \right) ^ { 2 } / 1 0 0
$$

where:

V= volume of water in L/cm

d = diameter of tank in m

The volume of water in 1 in. of water in a 40 ft diameter tank is as follows:

$$
V = 7 . 4 8 g a I \times 3 . 1 4 \times \frac { \left( \frac { 4 0 f t } { 2 } \right) ^ { 2 } } { 1 2 \frac { i n . } { f t } } { = 7 8 3 g a I / i n . }
$$

For metric units, the volume of water in 1 cm of water in a 12.19 m diameter tank is as follows:

$$
V = 1 0 0 0 L \times 3 . 1 4 \times \frac { \left( \frac { 1 2 . 1 9 m } { 2 } \right) ^ { 2 } } { 1 0 0 \frac { c m } { m } } { = 1 1 6 7 L / c m }
$$

If the water level rises 6 in. in 3 min and 23 sec, the refill rate is as follows:

$$
R e f i I I r a t e = \frac { 6 \ : i n . \times 7 8 3 g a I / i n . } { 3 \ : m i n + \frac { 2 3 s e c } { 6 0 \ : s e c / m i n } } = 1 3 8 9 g p m
$$

For metric units, if the water level rises 15.24 cm in 3 min and 23 sec, the refill rate is as follows:

$$
R e f i I I r a t e = \frac { 1 5 . 2 4 c m \times 1 1 6 7 L / c m } { 3 m i n + \frac { 2 3 s e c } { 6 0 s e c / m i n } } { = 1 3 8 9 g p m }
$$

14.2.6.3.5.1 The refill device shall be operated a minimum of five times.

14.2.6.3.6 Water Level Detection. Water level detection shall be required for all vertical turbine pumps installed in wells to determine the water level available at the shutoff and the 100 percent and 150 percent flow points, to determine if the pump is operating within its design conditions.

14.2.6.3.6.1 The distance between the water level and the discharge flange shall be used to determine the net discharge pressure of the pump to prove the pump’s performance.

In a well installation, the lift from the water level to the pump discharge is a significant part of the total net pressure developed by the pump and must be accounted for in comparing the net pressure to the factory curve. The drawdown water level when the pump is operating may be significantly lower than the static water level. A pressure transducer installed below the drawdown level at a known elevation distance from the pump discharge is one method of determining the water level in the well.

**2019   Stationary Fire Pumps and Standpipe Systems Handbook**

**14.2.6.4 Variable Speed Pumps.**

14.2.6.4.1\* Variable speed pumps shall be tested at no-flow, 25 percent, 50 percent, 75 percent, 100 percent, 125 percent, and 150 percent of rated load in the variable speed mode.

A.14.2.6.4.1 All seven points are required to verify the stability of the variable speed pump.N

14.2.6.4.1.1 Variable speed pumps shall also be tested at minimum, rated, and peak loads, with the fire pump operating at rated speed.

14.2.6.4.2 The fire protection system shall be isolated and the pressure relief valve closed for the rated speed tests required in 14.2.6.4.1.1.

14.2.6.4.3 The fire protection system shall be open and the relief valve set for the variable speed tests required in 14.2.6.4.1.

The requirements in 14.2.6.4 are intended to ensure that both the pump and the variable speed pressure limiting control (VSPLC) are operating correctly. When testing the performance of the pump without the VSPLC and with the pressure relief valve closed (constant speed pump operation), the fire protection system components could be overpressurized, so the discharge isolation valve should be closed for these tests.

**14.2.6.5 Multistage Multiport Pumps.**

14.2.6.5.1 Each discharge outlet on a multistage multiport fire pump shall be tested in accordance with this standard.

For testing purposes, each outlet on a multistage port is tested with the driver as though it were an independent pump. The horsepower used by the driver will depend on which outlet is operating, with the higher pressure outlets requiring more horsepower than lower pressure outlets. Each outlet must perform satisfactorily.

**14.2.6.6\* Measurement Procedure.**

**FAQ**

**At what flow rates should readings be recorded?**

For constant speed pumps, the standard requires recordings at 0 percent, 100 percent, and 150 percent of the rated capacity. However, to produce the most accurate curve and to discover an occasional invalid reading, gathering readings at numerous flow rates is prudent. Flow testing at low-flow conditions for the pump may lead to false readings; therefore, flow testing should not be attempted below 50 percent of the rated flow. However, testing at 0 percent, or no flow, normally referred to as churn or shutoff, is necessary to verify the correct operating pressure of the fire pump. If the water supply is not capable of providing the fire pump the ability to operate at 150 percent, the allowance of 14.2.6.3.4 may be applied.

For variable speed pumps, the standard requires recordings at 0 percent, 25 percent, 50 percent, 75 percent, 100 percent, 125 percent, and 150 percent of the rated capacity.

**A.14.2.6.6 A sample procedure is as follows:Δ**

(1) Make a visual check of the unit. If hose and nozzles are used, see that they are securely tied down. See that the hose valves are closed. If a test meter is used, the valve on the discharge side of the meter should be closed.

The fire pump discharge control valve located downstream of the pump test header or flow meter should be closed to protect the fire protection system from pressure surges and excess pressure. Hose monsters are designed to dissipate back pressure and require less restraint than nozzles.

(2) Start the pump.

(3) Partially open one or two hose valves, or slightly open the meter discharge valve.

(4) Check the general operation of the unit. Watch for vibration, leaks (oil or water), unusual noises, and general operation. Adjust packing glands.

(5) Measure water discharge. The steps to do so are as follows:

(a) Where a test valve header is used, regulate the discharge by means of the hose valves and a selection of the nozzle tips. It will be noticed that the play pipe has a removable tip. This tip has a 11⁄8 in. (28.6 mm) nozzle, and when the tip is removed, the play pipe has a 13⁄4 in. (44.4 mm) nozzle. Hose valves should be shut off before removing or putting on the 11⁄8 in. (28.6 mm) tip.

Flow rates available from a 1<sup>1</sup>⁄8 in. (28.6 mm) tip vary from 116 gpm (439 L/min) with a 10 psi (0.69 bar) pitot pressure to 282 gpm (1067.5 L/min) with a 100 psi (6.89 bar) pitot pressure. Flow rates available from a 1<sup>3</sup>⁄4 in. (44.4 mm) tip vary from 368 gpm (1393 L/min) with a 10 psi (0.69 bar) pitot pressure to 891 gpm (3,373 L/min) with a 100 psi (6.89 bar) pitot pressure. The number of outlets needed for the test can be determined once the nozzle flow is approximated. The nozzle flow can be approximated by subtracting the friction loss between the fire pump discharge flange to the nozzle tip from the fire pump discharge pressure (at the flow rate), then by applying the formula for flow through a circular orifice using the residual pressure at the nozzle as the pitot pressure.

(b) Where a test meter is used, regulate the discharge valve to achieve various flow readings.

If the flow meter has not been calibrated, pitot readings should be taken at the discharge to verify the flow meter readings.-f130-4

(c) Important test points are at 150 percent rated capacity, rated capacity, and shutoff. Intermediate points can be taken if desired to help develop the performance curve.

(6) Record the following data at each test point [see the sample form shown in Figure A.14.2.6.6(a)]:

(a) Pump rpm

(b) Suction pressure

(c) Discharge pressure

(d) Number and size of hose nozzles, pitot pressure for each nozzle, and total gpm (L/min); for test meter, simply a record of gpm (L/min)

(e) Amperes (each phase for electric motor–driven pump)

(f) Volts (phase to phase for electric motor–driven pump)

(g) Engine back pressure (for diesel engine drive pump)

(h) Oil pressure (for diesel engine drive pump)

(i) Cooling loop water pressure (for diesel engine drive pump)

(j) Engine temperature (for diesel engine drive pump)

(k) Steam pressure (for steam drive pump)

**(7) Evaluate test results as follows:**

(a) Discharge Flow and Pressure. Verify that the discharge flow and pressure is adequate to supply the fire protection demand.

(b) Rated Speed. Verify whether the pump is operating at or close to rated rpm. Pump speeds that vary significantly from the original pump design speed(s) should be investigated and corrected.

(c) Capacity. For the hose valve header, using appropriate formulas or a fire stream table that matches the orifice characteristics, determine the gpm (L/min) for each nozzle at each pitot reading. For example, 16 psi (1.1 bar) pitot pressure with 13⁄4 in. (44.4 mm) nozzle with a coefficient of 0.975 indicates 356 gpm (1348 L/min). Add the gpm for each hose line to determine total volume. For the test meter, the total gpm (L/min) is read directly. The formula for calculating a flow from a pitot pressure is:

Flow:

$$
Q = 2 9 . 8 3 C D ^ { 2 } P ^ { 0 . 5 }\tag{[A.14.2.6.6a]}
$$

where:

Q = flow through the orifice in gpm

C = orifice discharge coefficient

D = orifice diameter in inches

P = pitot pressure in inches

(d) Total Head for Horizontal Pump. Total head is the sum of the following:

i. Pressure measured by the discharge gauge at pump discharge flange

ii. Velocity head difference, pump discharge, and pump suction

iii. Gauge elevation corrections to pump centerline (plus or minus)

iv. Pressure measured by suction gauge at pump suction flange — negative value when pressure is above 0

(e) Total Head for Vertical Pump. Total head is the sum of the following:

i. Pressure measured by the discharge gauge at pump discharge flange

ii. Velocity head at the discharge flange

iii. Distance to the supply water level7d1cf25d-f130-

iv. Discharge gauge elevation correction to centerline of discharge

(f) Electrical Input. Voltage and amperes are read directly from the volt/ammeter. This reading is compared to the motor nameplate full-load amperes. The only general calculation is to determine the maximum amperes allowed due to the motor service factor. In the case of 1.15 service factor, the maximum amperes are approximately 1.15 times motor amperes, because changes in power factor and efficiency are not considered. If the maximum amperes recorded on the test do not exceed this figure, the motor and pump will be judged satisfactory. It is most important to measure voltage and amperes accurately on each phase should the maximum amperes logged on the test exceed the calculated maximum amperes. This measurement is important because a poor power supply with low voltage will cause a high ampere reading. This condition can be corrected only by improvement in the power supply. There is nothing that can be done to the motor or the pump.

The volts and amperes can be recorded by a properly calibrated controller in lieu of a volt/amp meter.   
See 14.2.6.1.2.3.

(g) Correction to Rated Speed. For purposes of evaluation and plotting, the capacity, head, and power should be corrected from the test values at test speed to the rated speed of the pump. The corrections are made as follows.

Capacity:

$$
Q _ { 2 } = \left( { \frac { N _ { 2 } } { N _ { 1 } } } \right) Q _ { 1 }\tag{[A.14.2.6.6b]}
$$

where:

$Q _ { 1 }$ = capacity at test speed in gpm (L/min)

$Q _ { 2 }$ = capacity at rated speed in gpm (L/min)

$N _ { _ 1 }$ = test speed in rpm

$N _ { _ 2 }$ = rated speed in rpm

Head:

$$
H _ { 2 } = \left( \frac { N _ { 2 } } { N _ { 1 } } \right) ^ { 2 } H _ { 1 }\tag{[A.14.2.6.6c]}
$$

where:

$H _ { \mathfrak { r } }$ = head at test speed in ft (m)

$H _ { \scriptscriptstyle 2 }$ = head at rated speed in ft (m)

Horsepower:

$$
h p _ { 2 } = \left( { \frac { N _ { 2 } } { N _ { 1 } } } \right) ^ { 3 } h p _ { 1 }\tag{[A.14.2.6.6d]}
$$

where:

$h p _ { 1 } ~ = ~ \mathrm { k W }$ (horsepower) at test speed

$h p _ { 2 }$ = kW (horsepower) at rated speed

(h) In general, a head-capacity curve [see Figure A.14.2.6.6(b) and Figure A.14.2.6.6(c)] and an ampere-capacity curve [see Figure A.14.2.6.6(d)] should be plotted. A study of these curves will show the performance picture of the pump as it was tested.

<sup>(i)</sup> <sup>The</sup> <sup>final</sup> <sup>step</sup> <sup>of</sup> <sup>the</sup> <sup>evaluation</sup> <sup>is</sup> <sup>to</sup> <sup>document</sup> <sup>and</sup> <sup>notify</sup> <sup>the</sup> <sup>appropriate</sup> <sup>authorities</sup>30-43e0-8b7f-041dc4ddd530} of the fire pump status, which includes whether the fire pump passed or failed, if the fire pump was left in service, and any issues that were identified. Any outstanding issues should be addressed and a retest scheduled if necessary.

The water supply to the fire pump should be tested before the fire pump test. Significant deviations between flow test results and the design analysis should also be investigated and resolved before the pump test. Partially closed valves in the underground piping can be identified prior to the pump test. In some jurisdictions, where a pump is fed from the public mains, the local code/fire official may want to see a hydrant test at a rate in excess of 150 percent of the pump’s rated capacity. This test is conducted to eliminate any questions regarding the capability of the water supply prior to setting up the meters, gauges, and hoses. When the pump test begins, the capability of the water supply should already be known. In this instance, any deficiency will most likely be related to the fire pump, not the attached water supply. If possible, the flow rate should exceed 150 percent of the fire pump rating. If the water supply is used for flushing, a water flow test can be part of the flushing if appropriate readings are recorded.

An example calculation of the plotted information obtained during a pump acceptance test is shown in Exhibit I.14.10.

Usually, test results with pump speed variations of 1 percent or 2 percent from rated speed are disregarded because the capacity, head, and horsepower differences are insignificant. The calculation that follows illustrates how to correct pump performance for its rated speed.

Electric 1500 gpm at 100 psi Fire Pump in Fire Pump House Big City Michigan Acceptance Test September 11, 2014  
![](../images/chunk-010/9f79c3d9001421276d6790d09b886932b4474491fb6d0e9773b008c2eb09ec60.jpg)  
EXHIBIT I.14.10 Example of Plotted Pump Acceptance Test Data. (Courtesy of JENSEN HUGHES, Inc.)

14.2.6.6.1 The quantity of water discharging from the fire pump assembly shall be determined and stabilized.

14.2.6.6.2 Immediately thereafter, the operating conditions of the fire pump and driver shall be measured.{7

Readings should be taken as quickly as is practical to minimize the likelihood of a change in the flow rate or other measurement while readings are recorded.

**14.2.6.6.3 Positive Displacement Pumps.**

14.2.6.6.3.1 The pump flow for positive displacement pumps shall be tested and determined to meet the specified rated performance criteria where only one performance point is required to establish positive displacement pump acceptability.

14.2.6.6.3.2 The pump flow test for positive displacement pumps shall be accomplished using a flowmeter or orifice plate installed in a test loop back to the supply tank, to the inlet side of a positive displacement water pump, or to drain.

14.2.6.6.3.3 The flowmeter reading or discharge pressure shall be recorded and shall be in accordance with the pump manufacturer’s flow performance data.

14.2.6.6.3.4 If orifice plates are used, the orifice size and corresponding discharge pressure to be maintained on the upstream side of the orifice plate shall be made available to the authority having jurisdiction.

14.2.6.6.3.5 Flow rates shall be as specified while operating at the system design pressure.   
Tests shall be performed in accordance with ANSI/HI 3.6, Rotary Pump Tests.

<table><tr><td>Sample Centrifugal Fire Pump Acceptance Test Form Information on this form covers the minimum requirements of NFPA 20 for performing acceptance tests on centrifugal fire pumps with electric motor or diesel engine drivers. A separate form is required for each pump operating simultaneously. <img src="../images/chunk-010/93d27ce895a956d69a56787d040ef1b48a410f8f2f4f5215177583daebcf8cad.jpg"/></td></tr><tr><td>This form does not cover periodic inspection, testing, and maintenance required by NFPA 25. Owner:</td></tr><tr><td>Owner&#x27;s address:</td></tr><tr><td>Pump location:</td></tr><tr><td>Property address:</td></tr><tr><td></td></tr><tr><td>Date of test: Maximum demand(s) of fire protection system(s) psi for minutes at fire pump discharge.</td></tr><tr><td>gpm at System demand information supplied by:</td></tr><tr><td>Pump type: Horizontal Vertical Inline Other (specify)</td></tr><tr><td>Manufacturer: Model or type: Shop/Serial number</td></tr><tr><td>Pump rated for gpm at - psi at RPM, net discharge pressure psi at 150% psi at churn</td></tr><tr><td>Pump suction size in., discharge size in., suction from</td></tr><tr><td>If suction from tank, tank diameter ft, height ft, net capacity gpm</td></tr><tr><td>Driver: Electric motor Diesel engine Steam turbine</td></tr><tr><td>Manufacturer: Shop/Serial number: Model or type:</td></tr><tr><td>Rated horsepower: Rated speed: If electric motor, rated voltage Operating voltage</td></tr><tr><td>Rated amps Phase cycles Service factor</td></tr><tr><td>Controller manufacturer:</td></tr><tr><td>Shop/Serial number: Model or type:</td></tr><tr><td>Controller rated HP VAC Does controller rated HP &amp; VAC match motor? Yes No</td></tr><tr><td>Transfer switch? . Yes No</td></tr><tr><td>Transfer switch rated HP VAC</td></tr><tr><td>Does controller rate HP &amp; VAC match motor? Yes No N/A Pressure maintenance (jockey) pump on system?Yes No Manual Automatic</td></tr><tr><td>Manufacturer: Shop/Serial number:</td></tr><tr><td>Model or type: Centrifugal or Positive displacement? Pressure relief valve provided on jockey pump discharge? Yes No  N/A</td></tr><tr><td>Jockey pump rated for gpm at psi at RPM HP Jockey pump suction size in., discharge size in.</td></tr><tr><td>Jockey pump controller manufacturer:</td></tr><tr><td>Shop/Serial number: Model or type: Jockey pump controller rated HP VAC</td></tr><tr><td>Does jockey pump controller rated HP &amp; VAC match motor? .... .YesNo</td></tr><tr><td>Note: All blanks are to be filled in. All questions are to be answered Yes, No, or Not Applicable. All &quot;No&quot; answers are to be explained in the comments portion of this form.</td></tr><tr><td></td></tr><tr><td>I. Flush Test (Table 14.1.1.1 — Conduct before hydrostatic test)</td></tr><tr><td>A. Suction supply from ground level storage tank or reservoir YesN/A B. Suction piping was flushed at gpm? (See Table 14.1.1.1) Yes No N/A</td></tr><tr><td>C. Was pipe from tank discharge to pump suction visually inspected? .Yes No N/A</td></tr><tr><td>D. Copy of Contractor&#x27;s Material and Test Certificate for</td></tr><tr><td>Underground Piping attached? [See Figures A.14.1.3(b) and A.14.1.3(c)] ........ Yes  No N/A</td></tr><tr><td>II. Hydrostatic Test (14.1.2)</td></tr><tr><td>A. Maximum pump discharge pressure at rated speed and nonflow (churn) condition psi</td></tr><tr><td>B. Piping tested at psi for 2 hours? Yes No N/A C. Piping passed test? Yes No N/A</td></tr><tr><td>D. Copy of Contractor&#x27;s Material and Test Certificate for</td></tr><tr><td>Fire Pump Systems attached? [See Figures A.14.1.3(a) and A.14.1.3(b)] ....... Yes No N/A</td></tr><tr><td>III. People Present (14.2.1)</td></tr><tr><td>Were the following present to witness the test:</td></tr><tr><td>.Yes No</td></tr><tr><td>A. Pump manufacturer/representative?</td></tr><tr><td>B. Engine manufacturer/representative? .YesNoN/A</td></tr><tr><td>C. Controller manufacturer/representative? ..YesNo</td></tr><tr><td>D. Transfer switch manufacturer/representative? . Yes No N/A</td></tr><tr><td>E. Authority having jurisdiction/representative? Yes No</td></tr><tr><td>F. Owner or owner&#x27;s representative? Yes No</td></tr><tr><td></td></tr><tr><td>© 2018 National Fire Protection Association (NFPA 20, p. 1 of 4)</td></tr></table>

**Δ FIGURE A.14.2.6.6(a) Centrifugal Fire Pump Acceptance Test Form.**

<table><tr><td rowspan=3 colspan=1>Test</td><td rowspan=3 colspan=1>ud dd pm</td><td rowspan=3 colspan=1>Setn ressrn ops)</td><td rowspan=3 colspan=1>Disse Drsre(ps)</td><td rowspan=1 colspan=7>Nozzle size (in.)Nozzle coef.</td><td rowspan=3 colspan=2> )</td><td rowspan=3 colspan=1>Netee (rre ps(</td><td rowspan=3 colspan=1>pd d etpressure</td><td rowspan=3 colspan=2>Rpd td ow(sdi)</td><td rowspan=3 colspan=2>Suelcen vecityprese (es))</td><td rowspan=3 colspan=1>Disc vaeityPrese (es()1</td><td rowspan=3 colspan=1>Veloy stedprs (si))</td><td rowspan=3 colspan=1>Or (ess(s sa</td><td rowspan=3 colspan=1> ackprse (t (td</td><td rowspan=3 colspan=1>Diet tertarrturez</td><td rowspan=3 colspan=1>Cns oo)Pprese (ss)a)2</td></tr><tr><td rowspan=1 colspan=4>Pitot read</td><td rowspan=1 colspan=3>ings (psi)</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td></tr><tr><td rowspan=1 colspan=1>0%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>25%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>50%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>75%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>100%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>125%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>150%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>0%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>100%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>150%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=25>Pump is Constant speedVariable speed</td></tr><tr><td rowspan=1 colspan=25>Notes:1Velocity pressure adjustments provide a more accurate analysis in most cases and as a minimum should be includedwhenever the pump suction and discharge diameters are different and the pump fails by a narrow margin. The actualinternal diameter of the pump suction and discharge should be obtained from the manufacturer.2These readings are applicable to diesel engine pumps only. Recording these readings is not specifically required in Chapter 14.</td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>Test</td><td rowspan=1 colspan=6>Voltage</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Amperes</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>L1-L2</td><td rowspan=1 colspan=2>L2-L3</td><td rowspan=1 colspan=2>L1-L3</td><td rowspan=1 colspan=2>L1</td><td rowspan=1 colspan=2>L2</td><td rowspan=1 colspan=2>L3</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>0%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>25%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>50%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>75%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>100%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>125%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>150%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>0%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>100%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>150%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

**Δ FIGURE A.14.2.6.6(a) Continued**

<table><tr><td colspan="13">H. For electric motors operating under varying voltage: 1. Was the product of the actual voltage and current demand less than or equal to the product of the rated full load current times the rated voltage times the allowable service factor? . YesNoN/A 2. Was the voltage always less than 5% above the rated voltage during the test? Yes No  N/A 3. Was the voltage always less than 10% above the rated voltage during the test? Yes No  N/A I. Did engine-driven units operate without any signs of overload or stress? Yes No  N/A J. Was the engine overspeed emergency shutdown tested?..... Yes No N/A K. Was the governor set to properly regulate the engine speed at rated pump speed? Yes No  N/A L. Did the gear drive assembly operate without excessive objectionable noise, vibration, or heating? YesNo N/A Nozzle size (in.)</td></tr><tr><td colspan="9">M. Was the fire pump unit started and brought up to rated speed without interruption under the conditions of a discharge equal to peak load?. N. Did the fire pump performance equal the manufacturer&#x27;s factory curve within the accuracy limits of the test equipment? O. Did the electric motor pumps pass phase reversal test on normal and alternate (if provided) power?.</td><td colspan="7">Yes No  N/A Yes No  N/A Yes No N/A</td></tr><tr><td colspan="9">VI. Multiple Pump Operation A. fire pumps are required to operate  in series  in parallel  N/A to meet the maximum fire protection demand. B. Record the following information for each of the pumps operating simultaneously.</td><td></td><td></td><td></td><td></td><td colspan="3"></td></tr><tr><td rowspan="5"></td><td rowspan="3">Test 25%</td><td rowspan="3"></td><td colspan="9">Disecssre Dresure</td><td rowspan="3">Netse (rsud psi)</td><td rowspan="3">Rlow hh this pm ad aet Tota  pm) (ud) dd</td><td rowspan="3">R  ow prsure (s)</td><td rowspan="3">pPpree (essi)</td><td rowspan="3">Suln vity pPree (rss)</td><td rowspan="3">Pres (ss)</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan="2">(u pd m</td><td rowspan="2">S(e presssrn ess)</td><td colspan="3">(ps)</td><td colspan="6">Nozzle coef.</td></tr><tr><td></td><td colspan="2"></td><td colspan="8"></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Pitot readings (psi)</td><td>7</td><td>8</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Sueln yvcity</td><td>Velo  nt</td></tr><tr><td>0%</td><td></td><td></td><td></td><td></td><td>2</td><td>3</td><td>4</td><td>6</td><td></td><td>9</td><td>10</td><td>11</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td>1</td><td></td><td></td><td>5</td><td></td><td></td><td></td><td></td><td>12</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>50%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>75%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>100%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>125%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>150%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>0%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="10">100%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="10">150% Pump isConstant speed Variable speed C. Did the fire pump performance equal the manufacturer&#x27;s factory curve within the accuracy limits of the test equipment during the multiple test? Yes No  N/A VII. Main Pressure Relief Valve A. Is a main pressure relief valve installed on the fire pump discharge? Yes  No B. During variable speed performance testing, what was the flow rate through the main pressure relief valve at churn? No flowWeeping flow More than weeping flow Substantial flowN/A</td></tr></table>

**Δ FIGURE A.14.2.6.6(a) Continued**

(NFPA 20, p. 4 of 4)

<table><tr><td rowspan="12">F. Were both ECMs tested if supported?</td><td colspan="8">G. Was the engine tested and rpm set on both ECMs at rated flow and full load? H. Were all alarm functions including ECM alarms for fuel injection failure, low fuel pressure, and any primary sensor</td></tr><tr><td colspan="8">Yes No  N/A failure tested at the engine? Yes No  N/A I. Electric Driven Pump Controllers 1. Were all overcurrent protective devices (including the controller circuit breaker) selected, sized, and set in accordance Yes No  N/A</td></tr><tr><td colspan="7">with NFPA 20?.</td></tr><tr><td colspan="7">2. Was the fire pump started at least once from each power service and run for at least 5 minutes? 3. Upon simulation of a power failure, while the pump is operating at peak load, did the transfer switch transfer from the</td></tr><tr><td colspan="7">normal to the emergency source without opening overcurrent protection devices on either line?</td></tr><tr><td colspan="7">4. When normal power was restored, did retransfer from emergency to normal power occur without overcurrent protection</td></tr><tr><td colspan="7">devices opening on either line?</td></tr><tr><td colspan="7">5. Were at least half of the automatic and manual starts required by Parts A and C performed with the pump connected to the alternate source?</td></tr><tr><td colspan="7">J. Were all signal conditions simulated demonstrating satisfactory operation?</td></tr><tr><td colspan="7">Yes No N/A K. Did the pump run for at least 1 hour during the tests? Yes No N/A</td></tr><tr><td colspan="7">NOTE: Run time includes all time the driver was turning the impeller — i.e., no-flow and flow conditions.</td></tr><tr><td colspan="7">IX. Water Storage Tank  Yes  No</td></tr><tr><td colspan="7">A. Tank capacity gallons, height ft, diameter ft</td></tr><tr><td colspan="7">B. Break tank Yes No N/A Required break tank fill rate gpm  N/A</td></tr><tr><td colspan="7">C. Did refill rate maintain tank level when flowing 150% of rated capacity? Yes No N/A</td></tr><tr><td colspan="7">D. A water refill rate of – gpm was:  field verified by flowing - gpm through the fire pump with a starting water level of ft in.</td></tr><tr><td colspan="7">and an ending water level of ft in. after flowing for minutes,  field verified by raising the water level from e in. to ft in. in minutes,  field verified by other means (specify)</td></tr><tr><td colspan="7">E. Was the automatic refill assembly operated a minimum of 5 times? .YesNoN/A</td></tr><tr><td colspan="7">X. Test Evaluation</td></tr><tr><td colspan="7">A. Did the pump performance equal that indicated on the manufacturer&#x27;s certified shop test under all load conditions? Yes No B. Did the pump discharge equal or exceed the maximum fire protection system demand? YesNo</td></tr><tr><td colspan="7">C. Did the pump installation and performance meet the requirements of NFPA 20?.. Yes No</td></tr><tr><td colspan="7">XI. Tester Information Tester:</td></tr><tr><td colspan="7">Company:</td></tr><tr><td colspan="7">Company address:</td></tr><tr><td colspan="7">I state that the information on this form is correct at the time and place of my test, and that all equipment tested was left in operational condition upon</td></tr><tr><td colspan="7">completion of this test except as noted in the comments section below. Signature of tester: Date: License or certification number if applicable:</td></tr><tr><td colspan="7">XII. Comments (Any &quot;No&quot; answers, test failures, or other problems must be explained — use additional sheets if necessary.)</td></tr><tr><td colspan="7"></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Fire Pump Acceptance Test NFPA Sample</td><td></td></tr><tr><td>200</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>180</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>160</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>140</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Pres s uspsi 120</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>100</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>80</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>60</td><td></td><td>Factory curve</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td>RPM adjusted net</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>40</td><td></td><td></td><td>Pump suction</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td>Pump discharge</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>20</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td>Net pump</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>0</td><td>500 600 700 800</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>0 300 400</td><td></td><td></td><td></td><td>900</td><td>1000</td><td></td><td>1200</td><td>1300 1400</td><td>1500 1600</td></tr><tr><td>100 200</td><td></td><td></td><td></td><td></td><td></td><td>Flow rate in gpm</td><td>1100</td><td></td><td></td></tr></table>

![](../images/chunk-010/2b40d6e3c62004714754b159bf9c50bfee877f4b9a17d3bc4e0f263574b43ad4.jpg)  
© 2018 National Fire Protection Association

**Δ FIGURE A.14.2.6.6(a) Continued**

![](../images/chunk-010/28623d682771306963988a62a21a87e4742937f6df4d6e97f0128b5d8f2b6789.jpg)  
FIGURE A.14.2.6.6(b) 1000 gpm at 100 psi Fire Pump Acceptance Test — Constant Speed Operation.

![](../images/chunk-010/1b198e7b93ff3e947ed062b611c75fb245eb8337815442bc91f8dc9c4174cc10.jpg)  
FIGURE A.14.2.6.6(c) Variable Speed Fire Pump Acceptance Test — Variable Speed Operation 1000 gpm at 100 psi Fire Pump.

14.2.6.6.3.6 Positive displacement pumps intended to pump liquids other than water shall be permitted to be tested with water; however, the pump performance will be affected, and manufacturer’s calculations shall be provided showing the difference in viscosity between water and the system liquid.

14.2.6.6.3.7 For water mist positive displacement pumping units, each pump shall be operated manually a minimum of six times during the acceptance test.

**CALCULATION EXAMPLE**

A pump rated for 80 psi at 750 gpm (5.6 bar at 2839 L/min) when turning at 1780 rpm is operating at 1700 rpm during the acceptance test. The manufacturer’s certified shop test indicates the following operational characteristics when the pump is operating at 1780 rpm:

<table><tr><td></td><td>Churn</td><td>Rated</td><td>Overload</td></tr><tr><td>Flow</td><td>0 gpm (0 L/min)</td><td>750 gpm (2839 L/min)</td><td>1125 gpm (4258 L/min)</td></tr><tr><td>Net pressure</td><td>96 psi (6.7 bar)</td><td>80 psi (5.6 bar)</td><td>52 psi (3.6 bar)</td></tr></table>

The acceptance test shows the following results when the pump is operating at 1700 rpm:

<table><tr><td></td><td>Churn</td><td>Rated</td><td>Overload</td></tr><tr><td>Flow</td><td>0 gpm (0 L/min)</td><td>716 gpm (2710 L/min)</td><td>1075 gpm (4069 L/min)</td></tr><tr><td>Net pressure</td><td>88 psi (6.1 bar)</td><td>73 psi (5.0 bar)</td><td>47 psi (3.2 bar)</td></tr></table>

Solution: At first, the results when the pump is operating at 1700 rpm may seem to reflect a deficiency in the pump performance when compared to the shop curve. However, by adjusting for the proper speed, the corrected flow (Q ) and pressure (H ) results are obtained. Using the equations presented in A.14.2.6.6(7)(g), the corrected flow and pressure can be obtained as follows:

$$
Q _ { c } = \left( \frac { N _ { 2 } } { N _ { 1 } } \right) \times Q _ { 1 }
$$

$$
H _ { c } = \left( \frac { N _ { 2 } } { N _ { 1 } } \right) ^ { 2 } \times H _ { 1 }
$$

For churn:

$$
Q _ { \mathrm { c } } = ( 1 7 8 0 / 1 7 0 0 ) \times 0 = 1 . 0 4 7 \times 0 = 0 . 9 9 5 1 0 \ : \mathrm { L / m i n } )
$$

$$
H _ { \mathrm { c } } = ( 1 7 8 0 / 1 7 0 0 ) ^ { 2 } \times 8 8 = ( 1 . 0 4 7 ) ^ { 2 } \times 8 8 = 1 . 0 9 6 \times 8 8 = 9 6 \ p s \ ( 6 . 6 \ { \mathrm { b a r } } )
$$

For rated:

$$
Q _ { \mathrm { c } } = ( 1 7 8 0 / 1 7 0 0 ) \times 7 1 6 = 1 . 0 4 7 \times 7 1 6 = 7 5 0 9 9 \mathrm { { p m } } ( 2 8 3 9 \mathrm { { L / m i n } } )
$$

$$
H _ { \mathrm { c } } = ( 1 7 8 0 / 1 7 0 0 ) ^ { 2 } \times 7 3 = ( 1 . 0 4 7 ) ^ { 2 } \times 7 3 = 1 . 0 9 6 \times 7 3 = 8 0 \ p s \ ( S . 5 \ \mathrm { b a r } )
$$

For overload:

$$
Q _ { \mathrm { c } } = ( 1 7 8 0 / 1 7 0 0 ) \times 1 0 7 5 = 1 . 0 4 7 \times 1 0 7 5 = 1 1 2 5 ~ \mathrm { g p m } ~ ( 4 2 5 8 \mathrm { L / m i n } )
$$

$$
H _ { \mathrm { c } } = ( 1 7 8 0 / 1 7 0 0 ) ^ { 2 } \times 4 7 = ( 1 . 0 4 7 ) ^ { 2 } \times 4 7 = 1 . 0 9 6 \times 4 7 = 5 2 p { \mathrm { p s i } } ( 3 . 6 { \mathrm { b a r } } )
$$

Exhibit I.14.11 shows the plots of these results. By plotting these results on hydraulic graph paper, overall pump performance can be better evaluated.

As a minimum, the pump as tested (without an rpm adjustment) must deliver the maximum flow and pressure required by any fire protection system it supplies. If the rpm adjusted curve indicates that the fire pump is performing satisfactorily, but the actual performance is below the fire protection requirement, the driver must be investigated to determine why it is operating below rated speed.

![](../images/chunk-010/91b93a65c256501cac125719ba4fdcfa6215f88cb3c4b1346d05f8628d7943a5.jpg)  
EXHIBIT I.14.11 Plot of Pump Performance Corrected for Its Rated Speed. (Courtesy of JENSEN HUGHES, Inc.)

![](../images/chunk-010/ad65897ce807e647bd8880814d5215a02ae00bc1f36179845d56515b81a5a826.jpg)  
FIGURE A.14.2.6.6(d) Horsepower and Amperage Sample Curve — Underperforming 1500 gpm at 105 psi Fire Pump.

14.2.6.6.3.8 For water mist positive displacement pumping units, each of the required automatic operations shall operate all pumps, except as provided in 14.2.6.6.3.9 and 14.2.6.6.3.10. 14.2.6.6.3.9 Where redundant pumps are provided, each of the automatic operations shall operate the number of pumps required to meet system demand.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

Where a redundant standby fire pump(s) is included in a system designed for multiple fire pumps operating simultaneously, after the on-line pumps are tested, a different pump(s) should be placed in the standby mode and the redundant fire pump(s) tested for performance and automatic operation with the other pumps.

14.2.6.6.3.10 Where redundant pumps are provided, each pump shall operate for a minimum of three automatic operations.

14.2.6.6.4 Electric Motor–Driven Units. For electric motors operating at rated voltage and frequency, the ampere demand on each phase shall not exceed the product of the full-load ampere rating times the allowable service factor as stamped on the motor nameplate.

14.2.6.6.5\* For electric motors operating under varying voltage, the product of the actual voltage and current demand on each phase shall not exceed the product of the rated voltage and rated full-load current times the allowable service factor.

A.14.2.6.6.5 The phrase “varying voltage” applies when the measurement of motor current is at a voltage above or below the motor rated voltage. This is because the motor running current varies inversely with the voltage applied to the motor, but the product is fairly constant (except for the secondary effect of the out-of-phase magnetizing currents and minor core loss current.) For example, a 460 Vac motor running at rated horsepower and rated at 100 FLA will draw 79.7 kW electrical power (ignoring losses), that is, 460 × 100 × 1.732. The product of (average of the three phases) voltage and current will be a constant with moderate changes in the line voltage. In the previous example, the rated volts × amps (VA) product equals 46,000. At 480 V, the current drawn will be 95.6 amps (46,000/480). The current draw at 437 V (460 − 5%) would be 105.3 amps.

Another method is to adjust the rated current by the inverse ratio of rated voltage to actual running voltage. For example, 100 × 460/480 = 95.8 and 100 × 460/437 = 105.3. Also, the motor service factor (1.15) applies to fixed speed installations, but not variable speed applications (1.0). Hence, for a fixed speed installation, the example shown here is allowed to have a maximum current on any phase of 115 amps at 460 Vac or 110.2 amps at 480 V or 121 amps at 437 Vac.

14.2.6.6.6 The voltage at the motor contactor output lugs shall not vary more than 5 percent below or 10 percent above rated (nameplate) voltage during the test. (See Section 9.4.)

14.2.6.6.7 Engine-Driven Units.

14.2.6.6.7.1 When dry charge batteries have been supplied, electrolyte shall be added to the batteries a minimum of 24 hours prior to the time the engine is to be started and the batteries given a conditioning charge.

14.2.6.6.7.2 Engine-driven units shall not show signs of overload or stress.

14.2.6.6.7.3 The governor of such units shall be set at the time of the test to properly regulate the engine speed at rated pump speed. (See 11.2.4.1.)

Many engines require special tools to reset speed in the field. While in some cases the fire pump installer may be able to accomplish this action, in other cases the engine manufacturer may need to be present. For this reason, the governor must be set at the time of the test when all appropriate parties are present per the requirements of 14.2.6.

14.2.6.6.7.4 Engines equipped with a variable speed control shall have the variable speed control device nonfunctioning when the governor field adjustment in 11.2.4.1 is set and secured.

14.2.6.6.8 Steam Turbine–Driven Units. The steam turbine shall maintain its speed within the limits specified in 13.2.2.

Stationary Fire Pumps and Standpipe Systems Handbook   2019

14.2.6.6.9 Right Angle Gear Drive Units. The gear drive assembly shall operate without excessive objectionable noise, vibration, or heating.

14.2.6.7 Loads Start Test. The fire pump unit shall be started and brought up to rated speed without interruption under the conditions of a discharge equal to peak load.

The peak load can be determined from the manufacturer’s horsepower curve. The peak load might occur below 150 percent of rated flow. For electric motor pumps, the peak load occurs when the product of the voltage and amperage is at the maximum. If the voltage remains constant, the peak load occurs when the amperage usage is highest. This test requires establishing the flow rate at the peak load with the pump running, shutting off the power to the pump with the nozzles still flowing. After the power is shut off, the flow rate out of the nozzles will decrease, and the motor will continue to turn while water flows through the pump impeller. The power is restored to the motor after the reduced flow and motor speed have stabilized.

14.2.6.8\* Phase Reversal Test. For electric motors, a test shall be performed to ensure that there is not a phase reversal condition in either the normal power supply configuration or from the alternate power supply (where provided).

Field experience has demonstrated that the phase reversal test is often performed only under normal power conditions and not alternate power conditions, which sometimes leads to phase reversal problems during operation under alternate power. The intent of 14.2.6.8 is to ensure that phase reversal testing is conducted under both normal power supply and alternate power supply conditions, even if performed at two separate times.

A.14.2.6.8 A simulated test of the phase reversal device is an acceptable test method.

14.2.7 Controller Acceptance Test for Electric and Diesel Driven Units.

14.2.7.1\* Fire pump controllers shall be tested in accordance with the manufacturer’s recommended test procedure.

Some electric motor manufacturers suggest that starting and stopping large (over 250 hp) motors in rapid sequence could adversely affect motor life, especially motors installed prior to 1986. For proper cooling, the motor should be run for intervals of at least 10 minutes.

A.14.2.7.1 All controller starts required for tests described in 14.2.6 through 14.2.9 should accrue respectively to this number of tests.

The minimum required number of starts is six. If an alternate power source is provided, three of the six starts should be from the primary power supply and three should be from the alternate power source (see 14.2.8). Tests required to satisfy 14.2.6.7, 14.2.6.8, 14.2.7.1, and 14.2.7.9 should be added to the six minimum required starts. Note that simultaneously satisfying several of these additional tests may be possible. For example, once the loads start test required by 14.2.6.7 is satisfied, the pump and motor may be left running to test the power transfer and retransfer between the primary and alternate power supplies as required by 14.2.8.

14.2.7.2 As a minimum, no fewer than six automatic and six manual operations shall be performed during the acceptance test.

14.2.7.3 An electric-driven fire pump shall be operated for a period of at least 5 minutes at full speed during each of the operations required in 14.2.7.2.

14.2.7.4 An engine driver shall not be required to run for 5 minutes at full speed between successive starts until the cumulative cranking time of successive starts reaches 45 seconds.

14.2.7.5 The automatic operation sequence of the controller shall start the pump from all provided starting features.

14.2.7.6 This sequence shall include pressure switches or remote starting signals.

14.2.7.7 Tests of engine-driven controllers shall be divided between both sets of batteries.

Switching automatically between sets of batteries is a controller function that should be verified by observing the controller panel.

14.2.7.8 The selection, size, and setting of all overcurrent protective devices, including fire pump controller circuit breaker, shall be confirmed to be in accordance with this standard.

14.2.7.9 The fire pump shall be started once from each power service and run for a minimum of 5 minutes.

CAUTION: Manual emergency operation shall be accomplished by manual actuation of the emergency handle to the fully latched position in a continuous motion. The handle shall be latched for the duration of this test run.

Single phasing and severe arcing can occur if the emergency handle cannot be placed in the fully latched position in one continuous motion.

**14.2.8 Alternate Power Supply.**

14.2.8.1 On installations with an alternate source of power and an automatic transfer switch, loss of primary source shall be simulated and transfer shall occur while the pump is operating at peak load.

When the primary power source is interrupted while flowing at 150 percent of rated pump capacity, the transfer switch and the alternate power source should be achieved within 10 seconds, and the peak flow should be successfully redelivered within 20 seconds to 30 seconds.

14.2.8.2 Transfer from normal to alternate source and retransfer from alternate to normal source shall not cause opening of overcurrent protection devices in either line.

14.2.8.3 At least half of the manual and automatic operations of 14.2.7.2 shall be performed with the fire pump connected to the alternate source.

14.2.8.4 If the alternate power source is a generator set required by 9.3.2, installation acceptance shall be in accordance with NFPA 110.

**14.2.9 Emergency Governor for Steam Driven Units.**

14.2.9.1 Emergency governor valve for steam shall be operated to demonstrate satisfactory performance of the assembly.

14.2.9.2 Hand tripping shall be acceptable.

14.2.10 Simulated Conditions. Both local and remote signals and fire pump alarm conditions shall be simulated to demonstrate satisfactory operation.

14.2.11\* Test Duration. The fire pump or foam concentrate pump shall be in operation for not less than 1 hour total time during all of the foregoing tests.

A.14.2.11 It is not the intent to discharge water for the full 1-hour test duration, provided all flow tests can be conducted in less time and efforts are taken to prevent the pump from overheating.

14.2.12\* Electronic Fuel Management (ECM). For engines with electronic fuel management (ECM) control systems, a function test of both the primary and the alternate ECM shall be conducted.

A.14.2.12 To verify the operation of the alternate ECM, with the motor stopped, move the ECM selector switch to the alternate ECM position. Repositioning of the selector switch should cause a signal on the fire pump controller. Start the engine; it should operate normally with all functions. Shut engine down, switch back to the primary ECM, and restart the engine briefly to verify that correct switchback has been accomplished.

To verify the operation of the redundant sensor, with the engine running, disconnect the wires from the primary sensor. There should be no change in the engine operation. Reconnect the wires to the sensor. Next, disconnect the wires from the redundant sensor. There should be no change in the engine operation. Reconnect the wires to the sensor. Repeat this process for all primary and redundant sensors on the engines. Note: If desired, the disconnecting and reconnecting of wires to the sensors can be done while the engine is not running, then starting the engine after each disconnection and reconnection of the wires to verify engine operation.

**14.3\* Record Drawings, Test Reports, Manuals, Special Tools, and Spare Parts.**

A.14.3 It is the intent to retain the record drawing, equipment manual, and completed test report for the life of the fire pump system.

14.3.1 One set of record drawings shall be provided to the building owner.

14.3.2 One copy of the completed test report shall be provided to the building owner.

14.3.3\* One set of instruction manuals for all major components of the fire pump system-f130-43e0-8b7f-041dc4ddd530} shall be supplied by the manufacturer of each major component.

A.14.3.3 Consideration should be given to stocking spare parts for critical items not readily available.

(1) A detailed explanation of the operation of the component

(2) Instructions for routine maintenance

(3) Detailed instructions concerning repairs

(4) Parts list and parts identification

(5) Schematic electrical drawings of controller, transfer switch, and fire pump control panels

(6)\* List of recommended spare parts and lubricants

Ordinarily, the operation and maintenance manual is submitted by the installing contractor for review and approval by the building owner or his or her representative, usually the project engineer. Multiple copies of the manual need to be maintained on file for future reference. The manual should be made available at the time of the acceptance test for review of systems and components. Prior to final acceptance, the manual should be used for training operating personnel.

A.14.3.4(6) Recommended spare parts and lubricants should be stored on-site to minimize system impairment.

14.3.5 Any special tools and testing devices required for routine maintenance shall be available for inspection by the authority having jurisdiction at the time of the field acceptance test.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**14.4 Periodic Inspection, Testing, and Maintenance.**

Fire pumps shall be inspected, tested, and maintained in accordance with NFPA 25.

![](../images/chunk-011/35147719402bf72723a7935256a025e001c23e4790455ecdbc51539640627c13.jpg)

**CLOSER LOOK**

**Requirements and Recommendations Based on NFPA 25**

Below are listed a few requirements and recommendations based on the inspection, testing, and maintenance requirements from NFPA 25 as they relate to NFPA 20.

1.  Test frequencies. Nonflow testing, which consists of starting the pump and running it at full speed at the regular intervals required by NFPA 25, helps to ensure that the pump installation is always ready for service. The 2017 edition of NFPA 25 requires weekly nonflow testing for the following fire pumps:

• Diesel engine–driven fire pumps

• Electric motor fire pumps with limited service controllers

• Electric motor fire pumps supplied from a tank

• Electric motor fire pumps in a high-rise building

Monthly nonflow testing is required for electric motor–driven fire pumps not identified in the preceding list. In earlier editions of NFPA 25, weekly testing was required for electric motor–driven fire pumps.

2. Five-percent degradation investigation. NFPA 25 requires an investigation whenever the net pump pressure is less than 95 percent of the original pump curve at 100 percent of rated flow. A more pronounced reduction in capacity may be due to one or more causes, as shown in Annex B. A plugged impeller, worn wear rings, and obstructed suction are among the most common causes. In some cases, the reading of the suction gauge indicates whether the trouble is due to an obstruction in the water supply or suction pipe. In other cases, the diference between the reading of the suction gauge and that of the discharge gauge is the indicator of a plugged impeller or overly worn wear rings.

3. Flowmeter testing. When testing a pump by discharging through a listed meter back to the pump suction, a hydraulic imbalance within the pump is possible. Additionally, this test method is not able to check the suction supply and piping upstream of the connection to the pump suction. If possible, the flowmeter should not be piped to the pump suction. Piping the flow back to the water storage tank (with an air gap) or to the pump house exterior results in accurate measurements.

4. Diesel fire pumps. At least once a year, diesel engine–driven pumps should be checked for overheating by running them with the pump discharging at 150 percent or more of its rated capacity. Once the engine temperature has stabilized, the engine should be run for at least an additional 15 minutes. If the engine overheats, a blockage of the cooling system is probably the cause, such as an inadequate cooling waterflow caused by an obstruction in the cooling water system, a plugged strainer, or a partly closed valve.

In addition to the requirements of NFPA 25 for engine-driven pumps, the engine should be kept clean and dry. The fuel tank should be kept at a level at least capable of running the engine for 6 hours at peak load. The crankcase oil should be checked to see that it is at the proper level, that it has not become fouled, and that it has not lost its viscosity. Additionally, the strainers in the cooling water system should be cleaned, and the specific gravity of the battery electrolyte should be checked monthly.

5.  Records. Even though NFPA 25 specifies the records that should be kept, it is also beneficial to maintain a permanent specific record of the temperature and tightness of the glands, the readings of the suction and discharge gauges, and the condition of the suction supply.

**14.5 Component Replacement.**

**14.5.1 Positive Displacement Pumps.**

14.5.1.1 Whenever a critical path component in a positive displacement fire pump is replaced, as defined in 14.5.2.5, a field test of the pump shall be performed.

14.5.1.2 If components that do not affect performance are replaced, such as shafts, then only a functional test shall be required to ensure proper installation and reassembly.

14.5.1.3 If components that affect performance are replaced, such as rotors, plungers, and so forth, then a retest shall be conducted by the pump manufacturer or designated representative or qualified persons acceptable to the authority having jurisdiction.

14.5.1.3.1 For water mist positive displacement pumping units, the retest shall include the pump unit as a whole.

**14.5.1.4 Field Retest Results.**

14.5.1.4.1 The field retest results shall be compared to the original pump performance as indicated by the fire pump manufacturer’s original factory-certified test curve, whenever it is available.

14.5.1.4.2 The field retest results shall meet or exceed the performance characteristics as indicated on the pump nameplate, and the results shall be within the accuracy limits of field testing as stated elsewhere in this standard.

**14.5.2 Centrifugal Pumps.**

The replacement of components in a listed fire pump, fire pump controller, or driver should be performed by the manufacturer’s factory-trained representative. All replacement parts should be supplied by the original equipment manufacturer and should be listed for fire pump service. When the replacement parts are no longer available, the equipment should be replaced with new listed and approved components.

The replacement of any of the components listed in 14.5.2.4 requires a complete performance retest, as defined in Table 8.6.1 of NFPA 25, by the manufacturer’s representative or other qualified person. The field retest should equal or exceed the original factory-certified test curve, controller starting and trip curves, and material specifications. The tests should be within the accuracy limits established in 14.5.2.7.

The major components of the fire pump system and fire pump room should be returned to service as quickly as possible when system impairment occurs. This work should be performed by a factorytrained and qualified technician who has established competency through training.

After the initial acceptance test, NFPA 25 should be consulted for component replacement.

**14.5.2.1 Whenever a critical path component in a piece of centrifugal pump equipment is replaced, changed, or modified, a field/on-site retest shall be performed.**

14.5.2.2 The replacement of components in fire pumps, fire pump controllers, and drivers shall be performed by factory-authorized representatives or qualified persons acceptable to the authority having jurisdiction.

14.5.2.3\* When an ECM on an electronic fuel management–controlled engine is replaced, the replacement ECM shall include the same software programming that was in the original ECM.

A.14.5.2.3 Fire pump engines have unique features compared to standard industrial engines. The standard industrial ECM programming can result in the reduction of power to self-protect the engine during a fire or the inability to accelerate the pump to rated speed in rated flow condition.

14.5.2.4 Component Replacement. The requirements of Table 8.6.1 of NFPA 25 shall be followed for component replacement testing.

14.5.2.4.1 Replacement parts shall be provided that will maintain the listing for the fire pump component whenever possible.

14.5.2.4.2 If it is not possible to maintain the listing of a component or if the component was not originally listed for fire protection use, the replacement parts shall meet or exceed the quality of the parts being replaced.

14.5.2.5 Critical path components include the following features of the pump equipment:

(1) Fire pumps

(a) Impeller, casing

(b) Gear drives

(2) Fire pump controllers (electric or diesel): total replacement

(3) Electric motor, steam turbines, or diesel engine drivers

(a) Electric motor replacement

(b) Steam turbine replacement or rebuild

(c) Steam regulator or source upgrade

(d) Engine replacement or engine rebuild

14.5.2.6 Whenever replacement, change, or modification to a critical path component is performed on a fire pump, driver, or controller, as described in 14.5.2.5, a new acceptance test shall be conducted by the pump manufacturer, factory-authorized representative, or qualified persons acceptable to the authority having jurisdiction.

**14.5.2.7 Field Retests.**

14.5.2.7.1 The field retest results shall be compared to the original pump performance as{7d1cf25d-f130-43e0-8b7f-041dc indicated by the original factory-certified test curve, whenever it is available.

14.5.2.7.2 The field retest results shall meet or exceed the performance characteristics as indicated on the pump nameplate, and they shall be within the accuracy limits of field testing as stated elsewhere in this standard.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 14, Standard for the Installation of Standpipe and Hose Systems, 2016 edition.

NFPA 15, Standard for Water Spray Fixed Systems for Fire Protection, 2017 edition.

NFPA 16, Standard for the Installation of Foam-Water Sprinkler and Foam-Water Spray Systems, 2015 edition.

NFPA 22, Standard for Water Tanks for Private Fire Protection, 2018 edition.

NFPA 24, Standard for Installation of Private Fire Service Mains and Their Appurtenances, 2019 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, 2019 edition.

Klaus, M. J., and J. R. Hart, eds., ITM of Water-Based Fire Protection Systems Handbook, 2017.

The material in Annex A of NFPA 20 is included with the text of this handbook and therefore is not repeated here.

**Possible Causes of Pump Troubles**

This annex is not a part of the requirements of this NFPA document but is included for informational purposes only.

**B.1 Causes of Pump Troubles.**

This annex contains a partial guide for locating pump troubles and their possible causes (see Figure B.1). It also contains a partial list of suggested remedies. (For other information on this subject, see ANSI/HI 1.4, Rotodynamic Centrifugal Pumps for Manuals Describing Installation, Operation and Maintenance.)

The causes listed here are in addition to possible mechanical breakage that would be obvious on visual inspection. In case of trouble, it is suggested that those troubles that can be checked easily should be corrected first or eliminated as possibilities.

B.1.1 Air Drawn into Suction Connection Through Leak(s). Air drawn into suction line through leaks causes a pump to lose suction or fail to maintain its discharge pressure. Uncover suction pipe and locate and repair leak(s).

B.1.2 Suction Connection Obstructed. Examine suction intake, screen, and suction pipe and remove obstruction. Repair or provide screens to prevent recurrence. (See 4.16.8.)

B.1.3 Air Pocket in Suction Pipe. Air pockets cause a reduction in delivery and pressure similar to an obstructed pipe. Uncover suction pipe and rearrange to eliminate pocket. (See 4.16.6.)

B.1.4 Well Collapsed or Serious Misalignment. Consult a reliable well drilling company and the pump manufacturer regarding recommended repairs.

B.1.5 Stuffing Box Too Tight or Packing Improperly Installed, Worn, Defective, Too Tight, or of Incorrect Type. Loosen gland swing bolts and remove stuffing box gland halves. Replace packing.

B.1.6 Water Seal or Pipe to Seal Obstructed. Loosen gland swing bolt and remove stuffing box gland halves along with the water seal ring and packing. Clean the water passage to and in the water seal ring. Replace water seal ring, packing gland, and packing in accordance with manufacturer’s instructions.

B.1.7 Air Leak into Pump Through Stuffing Boxes. Same as the possible cause in B.1.6.

B.1.8 Impeller Obstructed. Does not show on any one instrument, but pressures fall off rapidly when an attempt is made to draw a large amount of water.

For horizontal split-case pumps, remove upper case of pump and remove obstruction from impeller. Repair or provide screens on suction intake to prevent recurrence.

For vertical shaft turbine–type pumps, lift out column pipe (see Figure A.7.2.2.1 and Figure A.7.2.2.2) and pump bowls from wet pit or well and disassemble pump bowl to remove obstruction from impeller.

<table><tr><td rowspan=3 colspan=1>Fire pumpTroubles</td><td rowspan=1 colspan=4>Suction</td><td rowspan=1 colspan=16>Pump</td><td rowspan=1 colspan=5>Driver and/orPump</td><td rowspan=1 colspan=7>Driver</td></tr><tr><td rowspan=1 colspan=1>Air  oon n   s</td><td rowspan=1 colspan=1>Suetto cotn coted</td><td rowspan=1 colspan=1>Airr ot   ipe</td><td rowspan=1 colspan=1>Wwelssd s o o ment</td><td rowspan=1 colspan=1>Stfg g n  i  g edwWor   t    ype</td><td rowspan=1 colspan=1>wato sl o  ol sel oted</td><td rowspan=1 colspan=1>Airo uifg og uund  t oes</td><td rowspan=1 colspan=1>Ilmpor lccted</td><td rowspan=1 colspan=1>weang rrg rrorn</td><td rowspan=1 colspan=1>Ilmp dged</td><td rowspan=1 colspan=1>Wro  eler</td><td rowspan=1 colspan=1>CasAcetuta t    te</td><td rowspan=1 colspan=1>i e ei  e cag(ine e ae e-ps)</td><td rowspan=1 colspan=1>Prese ud oe uoe oe  e Gusing</td><td rowspan=1 colspan=1>Ilncol    haetturn in -iy)</td><td rowspan=1 colspan=1>Ip led</td><td rowspan=1 colspan=1>Pu s oen</td><td rowspan=1 colspan=1>Pumet rt e et sect set ot seet dorn</td><td rowspan=1 colspan=1>Pum  med</td><td rowspan=1 colspan=1>Sealr  us  g ugg  tingwatm o    g real</td><td rowspan=1 colspan=1>Exc  o     og t ea.dirhtt,  r tg ttion</td><td rowspan=1 colspan=1>Rot as sai si a Gament</td><td rowspan=1 colspan=1>Ppumr m r ned</td><td rowspan=1 colspan=1>Foun ron ntigid</td><td rowspan=1 colspan=1>Enagito gtt o-ste</td><td rowspan=1 colspan=1>Faeuty diver</td><td rowspan=1 colspan=1>Laco tion</td><td rowspan=1 colspan=1>Speo low</td><td rowspan=1 colspan=1>wrortr to rite rtson</td><td rowspan=1 colspan=1>Spe ho igh</td><td rowspan=1 colspan=1>Ratt  o t ott ot tage</td><td rowspan=1 colspan=1>Faults t t yut t utemobstt   d  etery</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>19</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>22</td><td rowspan=1 colspan=1>23</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1>26</td><td rowspan=1 colspan=1>27</td><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1>29</td><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>31</td><td rowspan=1 colspan=1>32</td></tr><tr><td rowspan=1 colspan=1>Excessiveleakageatstuffing box</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Pump or driveroverheats</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Pump unitwill not start</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td></tr><tr><td rowspan=1 colspan=1>No waterdischarge</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Pump is noisyor vibrates</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Too muchpower required</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Dischargepressurenot constantfor same gpm</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Pump losessuction afterstarting</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Insufficientwater discharge</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Dischargepressuretoo low forgpmdischarge</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1></td></tr></table>

FIGURE B.1 Possible Causes of Fire Pump Troubles.

For close-coupled, vertical in-line pumps, lift motor on top pull-out design and remove obstruction from impeller.

B.1.9 Wearing Rings Worn. Remove upper case and insert feeler gauge between case wearing ring and impeller wearing ring. Clearance when new is 0.0075 in. (0.19 mm). Clearances of more than 0.015 in. (0.38 mm) are excessive.

B.1.10 Impeller Damaged. Make minor repairs or return to manufacturer for replacement. If defect is not too serious, order new impeller and use damaged one until replacement arrives.

B.1.11 Wrong Diameter Impeller. Replace with impeller of proper diameter.

B.1.12 Actual Net Head Lower than Rated. Check impeller diameter and number and pump model number to make sure correct head curve is being used.

B.1.13 Casing Gasket Defective, Permitting Internal Leakage (Single-Stage and Multistage Pumps). Replace defective gasket. Check manufacturer’s drawing to see whether gasket is required.

B.1.14 Pressure Gauge Is on Top of Pump Casing. Place gauges in correct location. [See Figure A.6.3.1(a).]

B.1.15 Incorrect Impeller Adjustment (Vertical Shaft Turbine–Type Pump Only). Adjust impellers according to manufacturer’s instructions.

B.1.16 Impellers Locked. For vertical shaft turbine–type pumps, raise and lower impellers by the top shaft adjusting nut. If this adjustment is not successful, follow the manufacturer’s instructions.

For horizontal split-case pumps, remove upper case and locate and eliminate obstruction.

B.1.17 Pump Is Frozen. Provide heat in the pump room. Disassemble pump and remove ice as necessary. Examine parts carefully for damage.

B.1.18 Pump Shaft or Shaft Sleeve Scored, Bent, or Worn. Replace shaft or shaft sleeve.

B.1.19 Pump Not Primed. If a pump is operated without water in its casing, the wearing rings are likely to seize. The first warning is a change in pitch of the sound of the driver. Shut down the pump.

For vertical shaft turbine–type pumps, check water level to determine whether pump bowls have proper submergence.

B.1.20 Seal Ring Improperly Located in Stuffing Box, Preventing Water from Entering Space to Form Seal. Loosen gland swing bolt and remove stuffing box gland halves along with the water-seal ring and packing. Replace, putting seal ring in proper location.

B.1.21 Excess Bearing Friction Due to Lack of Lubrication, Wear, Dirt, Rusting, Failure, or Improper Installation. Remove bearings and clean, lubricate, or replace as necessary.

B.1.22 Rotating Element Binding Against Stationary Element. Check clearances and lubrication and replace or repair the defective part.

B.1.23 Pump and Driver Misaligned. Shaft running off center because of worn bearings or misalignment. Align pump and driver according to manufacturer’s instructions. Replace bearings according to manufacturer’s instructions. (See Section 6.5.)

B.1.24 Foundation Not Rigid. Tighten foundation bolts or replace foundation if necessary. (See Section 6.4.)

B.1.25 Engine Cooling System Obstructed. Heat exchanger or cooling water systems too small or cooling pump faulty. Remove thermostats. Open bypass around regulator valve and strainer. Check regulator valve operation. Check strainer. Clean and repair if necessary. Disconnect sections of cooling system to locate and remove possible obstruction. Adjust engine cooling water circulating pump belt to obtain proper speed without binding. Lubricate bearings of this pump.

If overheating still occurs at loads up to 150 percent of rated capacity, contact pump or engine manufacturer so that necessary steps can be taken to eliminate overheating.

B.1.26 Faulty Driver. Check electric motor, internal combustion engine, or steam turbine, in accordance with manufacturer’s instructions, to locate reason for failure to start.

B.1.27 Lack of Lubrication. If parts have seized, replace damaged parts and provide proper lubrication. If not, stop pump and provide proper lubrication.

B.1.28 Speed Too Low. For electric motor drive, check that rated motor speed corresponds to rated speed of pump, voltage is correct, and starting equipment is operating properly.

Low frequency and low voltage in the electric power supply prevent a motor from running at rated speed. Low voltage can be due to excessive loads and inadequate feeder capacity or (with private generating plants) low generator voltage. The generator voltage of private generating plants can be corrected by changing the field excitation. When low voltage is from the other causes mentioned, it might be necessary to change transformer taps or increase feeder capacity.

Low frequency usually occurs with a private generating plant and should be corrected at the source. Low speed can result in older type squirrel-cage-type motors if fastenings of copper bars to end rings become loose. The remedy is to weld or braze these joints.

For steam turbine drive, check that valves in steam supply pipe are wide open; boiler steam pressure is adequate; steam pressure is adequate at the turbine; strainer in the steam supply pipe is not plugged; steam supply pipe is of adequate size; condensate is removed from steam supply pipe, trap, and turbine; turbine nozzles are not plugged; and setting of speed and emergency governor is correct.

For internal combustion engine drive, check that setting of speed governor is correct; hand throttle is opened wide; and there are no mechanical defects such as sticking valves, timing off, or spark plugs fouled, and so forth. These problems might require the services of a trained mechanic.

B.1.29 Wrong Direction of Rotation. Instances of an impeller turning backward are rare but are clearly recognizable by the extreme deficiency of pump delivery. Wrong direction of rotation can be determined by comparing the direction in which the flexible coupling is turning with the directional arrow on the pump casing.

With a polyphase electric motor drive, two wires must be reversed; with a dc driver, the armature connections must be reversed with respect to the field connections. Where two sources of electrical current are available, the direction of rotation produced by each should be checked.

B.1.30 Speed Too High. See that pump- and driver-rated speed correspond. Replace electric motor with one of correct rated speed. Set governors of drivers for correct speed. Frequency at private generating stations might be too high.

B.1.31 Rated Motor Voltage Different from Line Voltage. For example, a 220 V or 440 V motor on 208 V or 416 V line. Obtain motor of correct rated voltage or larger size motor. (See Section 9.4.)

B.1.32 Faulty Electric Circuit, Obstructed Fuel System, Obstructed Steam Pipe, or Dead Battery. Check for break in wiring open switch, open circuit breaker, or dead battery. If circuit breaker in controller trips for no apparent reason, make sure oil is in dash pots in accordance with manufacturer’s specifications. Make sure fuel pipe is clear, strainers are clean, and control valves are open in fuel system to internal combustion engine. Make sure all valves are open and strainer is clean in steam line to turbine.

**B.2 Warning.**

Chapters 9 and 10 include electrical requirements that discourage the installation of disconnect means in the power supply to electric motor–driven fire pumps. This requirement is intended to ensure the availability of power to the fire pumps. When equipment connected to those circuits is serviced or maintained, the employee can have unusual exposure to electrical and other hazards. It can be necessary to require special safe work practices and special safeguards, personal protective clothing, or both.

**B.3 Maintenance of Fire Pump Controllers After a Fault Condition.**

B.3.1 Introduction. In a fire pump motor circuit that has been properly installed, coordinated, and in service prior to the fault, tripping of the circuit breaker or the isolating switch indicates a fault condition in excess of operating overload.

It is recommended that the following general procedures be observed by qualified personnel in the inspection and repair of the controller involved in the fault. These procedures are not intended to cover other elements of the circuit, such as wiring and motor, which can also require attention.

B.3.2 Caution. All inspections and tests are to be made on controllers that are de-energized at the line terminal, disconnected, locked out, and tagged so that accidental contact cannot be made with live parts and so that all plant safety procedures will be observed.

B.3.2.1 Enclosure. Where substantial damage to the enclosure, such as deformation, displacement of parts, or burning has occurred, replace the entire controller.

B.3.2.2 Circuit Breaker and Isolating Switch. Examine the enclosure interior, circuit breaker, and isolating switch for evidence of possible damage. If evidence of damage is not apparent, the circuit breaker and isolating switch can continue to be used after closing the door.

If there is any indication that the circuit breaker has opened several short-circuit faults, or{7d1cf25d-f130-43e0-8b7f-041dc if signs of possible deterioration appear within either the enclosure, circuit breaker, or isolating switch (e.g., deposits on surface, surface discoloration, insulation cracking, or unusual toggle operation), replace the components. Verify that the external operating handle is capable of opening and closing the circuit breaker and isolating switch. If the handle fails to operate the device, this would also indicate the need for adjustment or replacement.

B.3.2.3 Terminals and Internal Conductors. Where there are indications of arcing damage, overheating, or both, such as discoloration and melting of insulation, replace the damaged parts.

B.3.2.4 Contactor. Replace contacts showing heat damage, displacement of metal, or loss of adequate wear allowance of the contacts. Replace the contact springs where applicable. If deterioration extends beyond the contacts, such as binding in the guides or evidence of insulation damage, replace the damaged parts or the entire contactor.

B.3.2.5 Return to Service. Before returning the controller to service, check for the tightness of electrical connections and for the absence of short circuits, ground faults, and leakage current.

Close and secure the enclosure before the controller circuit breaker and isolating switch are energized. Follow operating procedures on the controller to bring it into standby condition.

![](../images/chunk-011/a91c50dcb234d1a30beef37def335640e53b94443722fc4422f9bfded9627cbf.jpg)

**Fire Pump Controller Connectivity**

This annex is not a part of the requirements of this NFPA document but is included for informational purposes only.

Annex C was first added to the 2016 edition of the standard in recognition of advances in Internet technology that have made it possible to collect and maintain data on system and component performance. In addition, provisions for the use of automated test and inspection devices — which require data collection and analysis — have been added to both this standard and NFPA 13.

The most significant changes in Annex C for the 2019 edition relate to the recognition that data stored and communicated in the fire pump controller (FPC) should be limited. Much of the data storage and communication can be accomplished by an independent data collection device that receives readonly information from the FPC. While Modbus data storage is appropriate for FPCs, database formats are more appropriate for independent data collection devices and have been added to Annex C. These database formats are based on those provided in NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems.

The analysis and use of data could provide pump operation status and flow rates to the fire protection systems to a fire department en route to a fire, providing preliminary information on the intensity of the fire before arrival at the site. It could also improve system reliability, provide early detection of product design issues, and provide a more scientific basis for design, inspection, testing, and maintenance requirements for fire protection systems. However, standardization of data reporting, collection, and analysis is still needed and would help in moving to performance-based codes and standards. Fire pumps may be the best place to start because controllers can be provided with a standardized format {7d1cf25d-f130-43e0-8b7f-041d and are an integral part of every fire pump installation. In addition, fire pumps are required to undergo regular testing.

Modern controllers all have the means to download stored pressure and alarm data to an external device, such as a USB memory stick, tablet, laptop, or other personal device. Many also have ways of connecting to external servers by either a wired or wireless interface via the building network or directly via cell phone, for example.

External connections raise the issue of FPC security to protect against accidental or intentional interference by hackers. This possibility is of great concern and is addressed in Annex C with clauses intended to restrict communication to one way and isolate the functions of the controller from Internet control. These clauses supplement already codified requirements for monitoring alarm and/or trouble conditions in the FPC or in the pump room that are covered by other standards, such as NFPA 72®, National Fire Alarm and Signaling Code®.

Exhibit I.C.1 shows a sample connectivity arrangement for an electric controller.

Exhibit I.C.2 shows a sample connectivity arrangement for a diesel controller.

**C.1 Scope.**

Δ C.1.1 This annex covers considerations related to data storage and data access of information related to fire pump operation beyond the minimum controller data storage requirements. This storage can be managed by a stand-alone device (computer, tablet, or a device designed specifically for this application). Considerations in this annex include access methods, security considerations, accessible information, potential use of accessible information, long-term improvement in reliability, and standardization that allows the full potential of connectivity to be met.

![](../images/chunk-011/1c966ddeea2cd83585ea3cb6acd3705f712d2be91bf43ee8d3c9f7682f010663.jpg)  
EXHIBIT I.C.1 Sample Connectivity Arrangement for Electric Controller. (Courtesy of ASCO Power Technologies)

Δ C.1.2 Potential use of accessible information includes remote supervision, remote monitoring that could include specific components for failure forecasting/component replacement, and reliability analysis for owner, manufacturer, and NFPA or similar group for obtaining information only. No remote operation or remote changing of any controller settings are to be permitted.

Δ C.1.3 Connectivity is for remote monitoring and data gathering. It does not replace any of the alarm and signaling requirements of this standard.

Subsection C.1.3 recommends that such equipment be separate from the already codified requirements for monitoring alarm and/or trouble conditions in the fire pump controller (FPC) or in the pump room. That equipment and those provisions are covered by other standards, such as NFPA 72.

![](../images/chunk-011/1954ad079d15aafbfe318aae701888ee5de4258e9bbdabc5e62c090ca2d1b8e2.jpg)  
EXHIBIT I.C.2 Sample Connectivity Arrangement for Diesel Controller. (Courtesy of ASCO Power Technologies)

Note that remote telemetry (data downloading) has been an option offered by some FPC manufacturers since the 1980s. See commentary on C.1.6.

**Δ C.1.4 The access can be local, such as a port (USB, RS-232, RS-485), or by remote access over any communication channel, such as phone line, Ethernet, Internet, local area network (LAN), or other.**

Newer access means include servers that can communicate with cell phones and other digital devices.

**C.1.5 This annex includes the following:Δ**

(1) Possible controller access configurations (see Section C.3)

(2) Security considerations (see Section C.4)

(3) Some protection methods (see Section C.5)

(4) Standardization issues (see Section C.6)

Standardization means standardization per se — that is, defining common data formats, and so forth, to allow access to a defined common set of data in any compliant controller. Controllers might also have proprietary data beyond the defined common set.

In the past, remote telemetry was specific to a given controller manufacturer. However, for general access to fire pump installation data, a uniform data format is necessary so that it will be of universal utility to the fire protection, engineering, and insurance industries.

Δ C.1.6 Remote or local access to fire pump controller stored data has been in existence for over 20 years; however, each manufacturer has used proprietary means for accessing (reading, downloading, or transferring) this data. There is a perceived need to extend these means to fire pump controllers in general, using some amount of commonality.

Originally, access to fire pump controller (FPC) stored data was gained through telephone lines via modems. These systems were secure because the hardware was completely separate from the controller operating circuitry. The interconnection was by relay contacts.

**C.2 General Definitions.**

Δ C.2.1 Access. The ability to interrogate a controller in order to be able to read or download data. This can also include means of sending data or commands to a controller. Annex C addresses both local access and remote access.

Δ C.2.2 Circuitry. Electrical/electronic circuitry that includes microcontrollers and associated firmware.

Δ C.2.3 Cloud. The system of Internet-connected devices and services.

Other terms used in addition to Cloud are IoT (The Internet of Things) and M2M (machine to machine) communications. The latter is relevant where systems are set up to either send or retrieve data automatically, based on either time or event(s).

Δ C.2.4 Connectivity. The issues involved with communicating with (connecting to) fire pump controllers.

Δ C.2.5 Encode. Encrypt. This can be used to hide data, passwords, access information, and so forth.

Δ C.2.6 Ethernet. High-speed serial connection. Each Ethernet device has (should have) a unique Ethernet MAC (media access control) address. These are 4-8 bit (12 hexadecimal digit) addresses such as: 00:A0:C9:14:C8:29.

Δ C.2.7 Firmware. A permanently stored processor program code (software); also called embedded program code.

Δ C.2.8 Global System for Mobile Communication (GMS). Cell phone technology.

N C.2.9 HyperText Markup Language (HTML). The standard markup language for handling text files over the World Wide Web.

Δ C.2.10 Internet. The global system of devices with routable IP addresses.

Δ C.2.11 IP. Internet protocol.

Δ C.2.12 IP-4 (IPV4). Internet version 4. Most of the extant Internet is IP-4. LAN addresses are specific to IP-4. IP-4 uses 32-bit addresses (4 × 8) and has around 4.3 billion addresses.

Δ C.2.13 IP-6 (IPV6). The latest (next) Internet version. Most of the current Internet is IP-V. All IP-6 addresses are routable. IP-6 uses 128-bit addresses and provides many times more addresses than IP-4.

C.2.14 IT Department. The company’s information technology (computer) department.Δ

C.2.15 Local Area Network (LAN). A computer network that consists of either routableΔ or nonroutable IP addresses.

Δ C.2.16 Nonroutable. An IP address reserved for LAN use. These are not visible outside the local network. Typical LAN addresses are: 10.x.y.z, 19D.2.168.x.y, and 17D.2.16/3D.2.x.y.

Δ C.2.17 Private Area Network (PAN). Short-range wireless networks such as: Bluetooth, ZigBee, infrared, and RFID.

Δ C.2.18 Routable. An IP address that is part of a routing table in a network (Internet) router (or switch). These are visible to the outside world.

Δ C.2.19 Routing. The process of translating a device’s IP address (usually a LAN address) into another IP address (usually a WAN or a routable address).

C.2.20 RS-232 (EIA-32). A serial transmission electrical specification for two pieces ofΔ equipment.

Δ C.2.21 RS-485 (EIA-45). A serial transmission electrical specification that is more advanced than RS-232 It allows connection to multiple pieces of equipment. Many serial protocols, such as Modbus, and so forth, run over RS-485 electrical networks.

Δ C.2.22 Serial Port. The electrical connection (electrical connector) to circuitry that provides and complies with a serial protocol.

Δ C.2.23 Serial Protocol. Data format used in various commercial data and/or control schemes involving multiple pieces of equipment, such as Modbus, LonWorks, BacNet, and CAN bus.

Δ C.2.24 Transmission Control Protocol/Internet Protocol (TCP/IP). The protocol used for most of the Internet including Web pages.

Δ C.2.25 USB Port. The connection (connector) to circuitry that provides and complies with the Universal Serial Bus (USB) protocol. This is the same as the USB connection on personal devices (computers and so forth).

Δ C.2.26 User. The person or entity who accesses or desires to access a fire pump controller(s) [FPC(s)].

C.2.27 Wide Area Network (WAN). A network consisting of two or more locations under the control of a single entity (corporation or other entity). IP addresses must be routable in order to be visible from other locations.

**C.3 Possible Configurations.**

C.3.1 Stand-alone Controllers (FPCs) — Controllers Not Connected to a Network.

C.3.1.1 These controllers have no permanent physical (wired) or wireless connection.Δ

Δ C.3.1.2 Modern fire pump controllers are almost all universally stand-alone controllers. Manual (user) intervention is required to access (read or download).

Most modern fire pump controllers (FPCs) have built-in data (event, alarm) and pressure recorders as well as the means to download data to a physical device.

Δ C.3.1.3 User connection can be any of several means, such as a serial port or a USB port.

Some modern controllers initiate data downloading as soon as a USB device is plugged into the controller’s USB port.

Δ C.3.1.4 There are potential dangers (security hazards) to these access means. The dangers might be accidental (inadvertent) or malicious (willful) occurrences.

The importance of immunity from such attacks (hackers and the like) cannot be overstated. Without it, the integrity and reliability of the critical life safety fire sprinkler system and the associated fire pump or pumps are at risk.

Δ C.3.1.5 Potential damage could include corrupting the stored data or the access circuitry or firmware, either the data access means and/or the fire protection related firmware.

The control circuitry, including the controller’s local microprocessor, might be corrupted in such a way that prevents the controller(s) from starting the fire pump(s) when required. Similarly, a false start might be initiated that would cause confusion, initiate false alarms, and cause someone to turn off the fire pump controller (FPC).

Worse yet, if malicious hackers have the right kind of specific controller design and software knowledge, they might cause a large number of controllers to malfunction —take them out of service or cause massive false starting of fire pumps. Either case could be catastrophic.

C.3.2 Controllers (FPCs) Permanently Connected to a Network.

Δ C.3.2.1 Private (Premise) Permanently Wired Methods. These might include: phone modem, serial port or USB port, or Ethernet (see IEEE 802.3, Standard for Ethernet). The preferred protocol is Modbus. Other protocols can be used but no guidance is provided to standardize the register definitions for other protocols.

This annex provides a path toward standardization that should benefit the industry; however, this annex is advisory and manufacturers are free to use whatever protocols and data formats they choose.

Δ C.3.2.2 Public Accessible Connections (Wired or Wireless). These might have a factory pre-assigned (default) LAN IP address or addresses, which is usually assigned by the premise owner’s IT department.

An IP address is necessary to provide access to a device via either UDP or HTTP protocols. These are the normal means of interconnection for LANs, WANs, and Internet networks. These IP addresses are numeric. For typical IP4 protocol, the IP address has the format of xxxx.xxxx.xxxx.xxxx, where the x’s are decimal digits that describe one of 256 address segments. The total number of such addresses worldwide is 256 × 256 × 256 × 256 (see also C.2.6). Note that the newer IP6 address format provides many more addresses because its address specification is much longer than that for standard (legacy) IP4 addressing.

Δ C.3.2.3 Permanent Wireless Connections. These can be WiFi (see IEEE 802.11, Standard for Information Technology — Telecommunications and information exchange between sys tems Local and metropolitan area networks — Specific requirements Part 11: Wireless LAN Medium Access Control (MAC) and Physical Layer (PHY) Specifications) (LAN or routable) or cellular (any of various services) (LAN).

The IP address is still needed for a wireless connection, but additional parameters are also required to allow a wireless connection. These usually also include some, but limited, security from unwanted access. Note that security of WiFi access can be enhanced by establishing a “white list” of permitted device Ethernet (MAC) addresses.

**C.4 Security Concerns.**

Δ C.4.1 General. Fire pump controllers (FPCs) are critical to life safety and property protection. Modern FPCs make use of internal embedded processors (microprocessors or microcontrollers). These are subject to damage or derangement if the program (program code) or data is damaged or compromised.

More and more fire pump controllers (FPCs) are making use of PLCs (programmable logic controllers) with touch screen user interfaces in place of embedded systems (microprocessors or microcontrollers). These interfaces are in the class of human to machine interfaces (HMIs).

See the commentary on C.3.1.4 and C.3.1.5 for more information on the critical nature of, and danger to, this equipment.

Δ C.4.2 Accessing Data. Plugging into the data access port (USB or other) via a computer (laptop, tablet, and so forth), smartphone, or thumb drive (memory stick) could cause electrical damage or damage to data or software. Provisions should be made to prevent any such{7d1cf25d-f130-43e0-8b7f-041dc damage from preventing the fire pump from starting.

This clause is intended to make the processor that communicates externally completely independent, and effectively isolated, from the circuitry and software responsible for operation of the fire pump controller.

Δ C.4.2.1 The device used to access the data might be damaged or have an infection (virus) that could infect the fire pump controller. Inadvertent damage threats could include the following:

(1) Accidental altering controller while connected to a laptop, cell phone, and so forth (remotely or locally)

(2) Lightning hits (mainly induced surges from nearby hits)

(3) Local (building) network (LANs) problems

(4) Wide area (corporate) network (WAN) problems

(5) Internet or “Cloud” problems

Many viruses are spread by infected machines. A laptop, tablet, or even a USB thumb drive (memory stick) might be infected without the owner knowing it. A virus, then, could infect a fire pump controller (FPC) without anyone’s knowledge except for the author of the virus.

Similarly, the building’s network (LAN or WAN) could be infected, and the virus might spread to the FPC with fatal results, whether intended or not.

Δ C.4.3 Malicious Intent. All devices with a routable IP address are discovered within minutes of being connected to the Internet. Furthermore, connected (routable) devices are constantly being scanned.

Software programs known as “bots” are constantly scanning the Internet for new addresses. Bots often exist in infected PCs, laptops, and other devices without their owners knowing it. This is done to hide the address of the hackers’ computer(s). These hackers may be self-motivated individuals or foreign government agents. See C.4.4 and following clauses for more information.

**C.4.4 Infections.**

Δ C.4.4.1 Computers (laptops, tablets, and so forth) are frequently infected with viruses, keyloggers, Trojan horses, and so forth, despite installed antivirus software. Many of these allow the infected machine to be used for malicious intents.

Δ C.4.4.2 Web pages are often infected. Web pages can be shut down, masquerade as another Web page (“spoofing”), or used to gather data.

Spoofing or imitation is done by copying the HTML code and files from a legitimate website and copying to a bogus (malicious) website to pose as the original website and fool users into disclosing information that might be useful to the hackers.

Δ C.4.4.3 Web servers can also become infected and be forced to use hosted Web page for malicious purposes.

Web servers are the machines that host a web page or pages. The network port of this machine has the numeric IP4 or IP6 address of the subject web page. The common URL, or web page address, is linked to this numeric address by Internet node computers, which provide the domain name system (DNS) service. The DNS translates the URL to the numeric network address, which is what the network recognizes and communicates with.-f130-43

**C.4.5 Remote Control Hazards.**

Δ C.4.5.1 Allowing remote starting and/or stopping a fire pump implies outside world access to the basic control software. This limits or negates the effectiveness of any firewalls.

A firewall is a form of protection against external attacks by hackers. Firewalls limit the source of external network traffic addresses or content (packet filtering), and they work to shield the true addresses of the local area network (LAN) machine(s).

Δ C.4.5.2 Single installations: Disable PUMP starting, false starting (cause a fire alarm), false or reset weekly test time (cause a fire alarm), of a disabled controller.

Δ C.4.5.3 Multiple installations: Simultaneous instances of any or all of C.4.5.1 and C.4.5.2 in order to hamper municipal services such as the local fire departments or the 911 centers.

C.4.6 External Threats to Fire Protection. Corrupting a fire pump controller’s data or software (firmware) is made easier if the attacker knows the controller software. Malicious access to controller firmware is often done by one or more of the following techniques:

(1) Corruption of controller manufacturer’s network via numerous attack schemes

(2) Compromised employees or service personnel

(3) Faux service personnel, vendors, and so forth

(4) Access by employees’ smartphones, laptops, or tablets

(5) Direct or indirect via home connection

(6) Key-loggers or other infections of manufacturers’ computers

Once a fire pump controller (FPC) manufacturer’s network is infected, it may be possible for hackers to obtain vital information about the company’s classified data, particularly operating software, passwords, personnel files, or other security information. All this information makes it far easier for a hacker to figure out how to infect and affect the particular brand and model of FPCs.

**C.5 Risk Mitigation Methods.Δ**

Any single method can be, and are, compromised. The use of multiple methods of protection reduce the likelihood of successful attacks.

The best schemes consist of layers of protection rather than a single protective method.

Δ C.5.1 Risk Assessment. This includes, at a minimum, both the likelihood and the frequency of an identified risk or hazard. See the risk assessment method of NFPA 70, Article 708, for an example.

Risk assessment is the best first step in formulating a plan of action for increased security.

Δ C.5.2 Motivations for Attackers. Some motivations include simple mischief or curiosity (hackers); desire to commit arson; business disruption; corporate blackmail; masking criminal activity; disrupting a COPS site or sites; reprisal (disgruntled employees or former ones); foreign enemies, including terrorists; disrupting critical services; and damaging a competi-{7d1cf25d-f130-43e0-8b7f-041dc tor’s reputation.

The safest assumption is that attackers (hackers) are highly skilled at their craft.

C.5.3 Protection Against Threats. Some means of protection include password protection (needs minimum requirements), encryption, software firewall, and hardware firewall (separate processors for data access versus fire pump controlling).

Again, multiple methods (layers of protection) are essential for a reasonable level of security against attacks.

C.5.4 Passwords. Passwords are easily compromised; however, more comprehensive onesΔ take longer.

Passwords should include combinations of letters and numbers along with punctuation marks, if allowed. Any words used should be spelled backward or otherwise disguised.

Δ C.5.5 Encryption. Various methods include HTTPS (SSL), RC5, and public-private key encryption. Anything less than 128-bit encryption methods are easily cracked in minutes by a determined attacker.

Any effective encryption method should take centuries to decode even with a high-speed machine. Programs are available to assess levels of encryption. Sophisticated hackers employ hundreds or thousands of “slave” machines to crack an encryption code. The idea is for the scheme to be robust enough to discourage knowledgeable hackers.

Δ C.5.6 Alternate Access. GMS can be more secure than wired or wireless TCP/IP connections.

A global management system (GMS) is a Cloud-based encryption method.

**Δ C.5.7 Risk Mitigation. Other methods of risk mitigation include the following:**

(1) Use of nonstandard ports (only limited help since encryption is vital)

(2) Use of call-back for dial-up links

(3) Limiting IP access to specific IP addresses(s) (white list)

(4) Limiting access to specific MAC address(s)

(5) Protecting controller software (source code)

(6) Limiting the number of copies

(7) Limiting access to software (source or object code)

(8) Effective encryption of code

Item (2) is considered one of the most secure methods of communication because the initiator will accept communication only from one phone number. All other callers are ignored. The same method can be used for cellular communications as well. This is comparable to “white lists” in LAN and WAN networks.

**C.6 Standardization of Parameters.**

Δ C.6.1 Message Format. Allowed local network types are RS-232, RS-485, and Ethernet (TCP/IP). The preferred protocol for the fire pump controller is Modbus. Other protocols can be used, but no guidance is provided to standardize the register definitions for other protocols.

Δ C.6.2 Modbus Register Definitions. See Table C.9.2.10.1(a) through Table C.9.2.10.1(m) for register definitions.

At this time, Modbus is the most widely used interconnection method among building equipment and systems. This is why the Technical Committee chose it for this connectivity purpose.

**C.7 Remote Control.Δ**

Remote starting and/or stopping is prohibited.

The intent of Section C.7 is to avoid presenting the inner workings of the fire pump controller (FPC) to the public and perhaps hackers.

**N C.8 Data Recording/Reporting System(s) Configuration.**

**C.8.1 Data in the Fire Pump Controller.N**

N C.8.1.1 Modbus registers have been designated in Table C.9.2.10.1(a) through Table C.9.2.10.1(m) for electric and diesel fire pump controllers and jockey pump controller information. The information includes pump room device ID, controller manufacturer ID, time and date stamp of latest update, dynamic real-time data, controller settings, alarms, historical data, optional data for controller manufacturer configurable, and event log.

C.8.1.2 The fire pump controller may be provided with a read-only connection to the InternetN or other network and information downloaded from the FPC.

N C.8.1.3 Data registers may be provided in both electric and diesel FPCs for performance data in accordance with Table C.9.2.10.1(k) and Table C.9.2.10.1(l).

N C.8.1.3.1 The controller may be arranged to record and store the performance data with a time stamp for a given flow point when so initiated by the operator.

N C.8.1.4 The data in Table C.9.2.10.1(b) through Table C.9.2.10.1(d) may be continuously monitored by the controller and time stamped and recorded in an event log using Modbus protocol in Table C.9.2.10.1(e), Table C.9.2.10.1(f), and Table C.9.2.10.1(g). An event record should be triggered on the following:

(1) Events listed in Table C.9.2.10.1(h), Table C.9.2.10.1(i), and Table C.9.2.10.1(j)

(2) Voltage and currents exceeding Δ percent change during pump run with Δ adjustable up to 5 percent

(3) Pressure every hour

(4) Pressure value exceeding Δ percent change with Δ adjustable up to 5 percent

C.8.1.4.1 An Ethernet serial communications network using a standard Web-based, text fileN format (HTML) may be used in lieu of the Modbus protocol in Table C.9.2.10.1(e), Table C.9.2.10.1(f), and Table C.9.2.10.1(g). The data in the text files should be delimited.

C.8.1.5 Data registers may be provided for diesel engines and other pump room devices in<sup>N</sup> accordance with Table C.9.2.10.1(m).

**N C.8.2 Data Outside of Fire Pump Controller.**

N C.8.2.1 This annex provides guidelines for monitoring additional test and maintenance for the fire pump, fire pump controller, jockey pump, jockey pump controller, and for associated fire pump equipment (backflow preventers, check valves, pressure control valves, and so forth).

N C.8.2.2 This annex anticipates that the additional monitoring and reporting will occur outside of the fire pump controller on a data recording/reporting device.

N C.8.2.3 Any control functions in the data recording/reporting device should not have the potential for preventing the fire pump from operating.

**C.9 Recommended Requirements.**

Δ C.9.1 Separate access protocols should be used for the following access levels:

(1) Read-only access to performance information — Level 1

(2) Access for statistical analysis by independent body — Level 2a

(3) Access for manufacturer analysis — fire pump — Level 2b

(4) Access for manufacturer analysis — controller — Level 2c

(5) Access for remote testing — Level 2d with alarm to be triggered if the pump is not restored to automatic mode within 8 hours

Each level should have its own password to specify and limit user access.

**C.9.2 Information Recorded on Controller.**

Δ C.9.2.1 All recorded information should be protected in accordance with C.9.1 and/or other appropriate security to limit access to appropriate entities.

Δ C.9.2.2 The equipment information shown in Table C.9.2.2 should be recorded on the controller at the time of installation and made accessible in accordance with Table C.9.2.2.

Table C.9.2.2 lists which information about pump room equipment and certain other parameters should be accessible to whom.

Δ TABLE C.9.2.2 Recommended Equipment Data
<table><tr><td></td><td colspan="9">Data Accessible to</td></tr><tr><td></td><td>Information Supervision Performance Fire Pump Monitoring</td><td></td><td></td><td></td><td>Manufacturer Manufacturer Manufacturer</td><td>Controller Diesel Engine</td><td>Third-Party Statistical Analysis</td><td>Remote Government Operations</td></tr><tr><td>Fire pump</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>manufacturer</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Fire pump type</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Rated flow</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>Rated pressure</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Rated speed</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>Horsepower</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Factory test pressure</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Net churn</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>pressure Net 150 percent</td><td></td><td></td><td>X</td><td>X</td><td>X</td><td></td><td>X</td><td></td></tr><tr><td>pressure Pump start</td><td>M</td><td></td><td></td><td></td><td></td><td>X</td><td>X</td><td></td></tr><tr><td>pressure Pump shutoff</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>pressure Design suction</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>pressure Design discharge</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>pressure Electric motor</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>manufacturer Electric motor</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>type</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr></table>

2019 Stationary Fire Pumps and Standpipe Systems Handbook

Δ TABLE C.9.2.2 Continues
<table><tr><td></td><td></td><td colspan="7">Data Accessible to</td></tr><tr><td>Data</td><td>Source</td><td>Information Supervision Performance Monitoring Monitoring</td><td>Fire Pump</td><td>Controller Manufacturer Manufacturer Manufacturer</td><td>Diesel Engine</td><td>Third-Party Statistical Analysis</td><td>Government Operations</td></tr><tr><td>Electric motor serial number</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Electric motor</td><td></td><td></td><td></td><td></td><td></td><td>X</td><td></td></tr><tr><td>model number Electric motor</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>date in service Nominal system</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>voltage Electric motor</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>horsepower Electric motor</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>rated speed Motor rated FLA at the system</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>nominal voltage</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td><td></td></tr><tr><td>Motor service factor</td><td>M</td><td>X</td><td>X</td><td>X</td><td></td><td>X</td><td></td></tr><tr><td>Motor starting code</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Diesel engine manufacturer</td><td>M</td><td></td><td></td><td></td><td>X</td><td>X</td><td></td></tr><tr><td>Diesel engine serial number</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Diesel engine model number</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Diesel engine</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>date in service Diesel engine</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>horsepower Diesel engine</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>rated speed Controller</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>manufacturer Controller type</td><td>M M</td><td>X X</td><td>X X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Controller serial number</td><td></td><td></td><td></td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Controller model number</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Controller date in service</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Jockey pump manufacturer</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Jockey pump type</td><td>M M</td><td>X X</td><td>X X</td><td>X X</td><td>X X</td><td>X X</td><td></td></tr></table>

Stationary Fire Pumps and Standpipe Systems Handbook 2019  
Continued

Δ TABLE C.9.2.2 Continues
<table><tr><td rowspan="2"></td><td rowspan="2"></td><td colspan="7">Data Accessible to</td></tr><tr><td></td><td>Information Supervision Performance Fire Pump</td><td></td><td>Controller Diesel Engine</td><td></td><td>Independent Third-Party Statistical</td><td>Remote</td></tr><tr><td>Data Jockey pump</td><td>Source M</td><td></td><td></td><td></td><td></td><td>Monitoring Monitoring Manufacturer Manufacturer Manufacturer</td><td>Analysis</td><td>Government Operations</td></tr><tr><td>serial number Jockey pump model number</td><td></td><td></td><td>X X</td><td>X X</td><td>X X</td><td>X X</td><td>X</td><td></td></tr><tr><td>Jockey pump date in service</td><td>M M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Jockey pump</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>horsepower Jockey pump start pressure</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X X</td><td></td></tr><tr><td>Jockey pump shutoff pressure</td><td>M</td><td></td><td>X</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Jockey pump controller manufacturer</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Jockey pump controller</td><td>M</td><td></td><td></td><td></td><td></td><td></td><td>X</td><td></td></tr><tr><td>manufacturer Jockey pump controller type</td><td>M</td><td></td><td>X X</td><td>X</td><td>X X</td><td>X X</td><td>X</td><td></td></tr><tr><td>Jockey pump controller</td><td>M</td><td></td><td></td><td></td><td></td><td></td><td>X</td><td></td></tr><tr><td>serial number Jockey pump controller</td><td>M</td><td></td><td></td><td></td><td></td><td>X</td><td>X</td><td></td></tr><tr><td>model number Jockey pump controller date</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Maximum system flow demand (at pump discharge flange) Maximum system</td><td>M</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>pressure demand (at pump discharge</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>flange)</td><td>M</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr></table>

M: Requires manual input at time of installation or test.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

Δ C.9.2.3 The information shown in Table C.9.2.3 should be continuously monitored by the controller and time-stamp recorded every 24 hours and whenever the value changes more than 5 percent from the previously recorded value.

Table C.9.2.3 lists the fire pump and pump room parametric data that should be recorded routinely.

Δ TABLE C.9.2.3 Recommended Continuously Monitored Data
<table><tr><td></td><td></td><td colspan="7">Data Accessible to</td></tr><tr><td>Data</td><td>Source</td><td>Monitoring</td><td>Information Supervision Performance Monitoring</td><td>Fire Pump Manufacturer Manufacturer Manufacturer</td><td>Diesel Engine</td><td>Controller</td><td>Third-Party Statistical Analysis</td><td>Remote Government Operations</td></tr><tr><td>Fire pump power status Fire pump</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>running status</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>Fire pump test running</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>Suction pressure</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>System pressure Water</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>temperature in pump</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>casing Room</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>temperature</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>Pump started Pressure at</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>pump start Type of start (automatic demand,</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>automatic test, manual)</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>Pump shutdown System</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>pressure at pump shutdown</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>Type of shutdown (automatic demand, automatic test, manual)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

**Δ TABLE C.9.2.3 Continues**

<table><tr><td></td><td></td><td colspan="7">Data Accessible to</td></tr><tr><td>Data</td><td>Source</td><td>Monitoring</td><td>Monitoring Manufacturer Manufacturer Manufacturer</td><td></td><td>Information Supervision Performance Fire Pump Diesel Engine Controller</td><td></td><td>Third-Party Statistical Analysis</td><td>Remote Government Operations</td></tr><tr><td>Loss of power</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>Transfer of power</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>Fuel tank level (low) Fuel tank level</td><td>A</td><td>X</td><td>X</td><td></td><td>X</td><td></td><td>X</td><td>X</td></tr><tr><td>percentage filled Fuel</td><td>A</td><td>X</td><td>X</td><td></td><td>X</td><td></td><td>X</td><td>X</td></tr><tr><td>maintenance system status</td><td>A</td><td>X</td><td>X</td><td></td><td>X</td><td></td><td>X</td><td></td></tr></table>

A: Controller should access and record data automatically.  
M: Requires manual input at time of installation or test.

Δ C.9.2.4 The test information shown in Table C.9.2.4 should be recorded with a time stamp, test identifier stamp, and data set identifier stamp on the controller at the time by pushing a test record button on the controller.

Table C.9.2.4 lists which fire pump and pump room parametric data should be recorded on demand. Note that the table includes data such as water flow that will be measured either during acceptance testing or annual testing.

TABLE C.9.2.4 Recommended Test Performance DataΔ
<table><tr><td></td><td></td><td colspan="7">Data Accessible to</td></tr><tr><td>Time-Stamped Data Multiple Data Sets1</td><td>Source</td><td>Information Supervision Performance Fire Pump</td><td></td><td></td><td>Controller Diesel Engine</td><td></td><td>Independent Third-Party Statistical</td><td>Remote</td></tr><tr><td>Test Data</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Test date Test reference</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td></tr><tr><td>identifier Data set</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>reference identifier Suction</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>pressure System</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>pressure</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr></table>

Δ TABLE C.9.2.4 Continues
<table><tr><td rowspan="2">Time-Stamped Data Multiple</td><td rowspan="2"></td><td colspan="7">Data Accessible to</td></tr><tr><td>Information Supervision Performance Fire Pump Monitoring</td><td>Monitoring Manufacturer Manufacturer Manufacturer</td><td></td><td>Controller Diesel Engine</td><td></td><td>Third-Party Statistical Analysis</td><td>Remote Government Operations</td></tr><tr><td>Water temperature</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>in pump casing</td><td>A</td><td></td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Room temperature</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Pump started</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Pressure at pump start Type of start (automatic</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>demand, automatic test, manual)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Pump shutdown</td><td>A</td><td></td><td>X</td><td>X</td><td>X X</td><td>X X</td><td>X X</td><td></td></tr><tr><td>System pressure at pump shutdown</td><td>A</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Type of shutdown (automatic demand,</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>automatic test, manual)</td><td>A</td><td></td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Loss of power</td><td>A</td><td></td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Transfer of power</td><td>A</td><td></td><td></td><td></td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Test date</td><td>A</td><td></td><td></td><td>X X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>RPM Voltage phase</td><td>A</td><td></td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>A-B</td><td>A</td><td></td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Voltage phase B-C</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Voltage phase C-C</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Amperage phase 1</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Amperage phase 2</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Amperage phase 3</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Suction pressure</td><td>A</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr></table>

Δ TABLE C.9.2.4 Continues
<table><tr><td>Time-Stamped Data Multiple</td><td></td><td>Data Accessible to</td><td></td><td></td><td></td><td>Independent Third-Party</td><td>Remote</td></tr><tr><td>Discharge</td><td>A</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>pressure</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Net pressure</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Minimum transducer</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>pressure Nozzle 1</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>coefficient</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Nozzle 1 size</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Nozzle 1 pitot</td><td>M/A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Nozzle 2</td><td>M</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>coefficient</td><td></td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Nozzle 2 size Nozzle 2 pitot</td><td>M</td><td>X X</td><td>X X</td><td>X X</td><td>X X</td><td>X X</td><td></td></tr><tr><td>Nozzle 3</td><td>M/A</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>coefficient</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Nozzle 3 size</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Nozzle 3 pitot Nozzle 4</td><td>M/A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>coefficient</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Nozzle 4 size</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Nozzle 4 pitot</td><td>M/A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Nozzle 5 coefficient</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Nozzle 5 size</td><td>M</td><td></td><td></td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Nozzle 5 pitot</td><td>M/A</td><td>X X</td><td>X X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Nozzle 6</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>coefficient</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Nozzle 6 size</td><td>M</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Nozzle 6 pitot</td><td>M/A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Fuel tank level</td><td>A</td><td>X</td><td></td><td></td><td>X</td><td>X</td><td></td></tr><tr><td>RPM</td><td>A</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Analysis Data</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Flow through pump</td><td>C</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>RPM adjusted net pressure</td><td>C</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>RPM adjusted flow</td><td>C</td><td>X</td><td>X</td><td>X</td><td>X</td><td>X</td><td></td></tr><tr><td>Percentage of factory</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>certified curve</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

Δ TABLE C.9.2.4 Continues
<table><tr><td>Time-Stamped</td><td></td><td colspan="7">Data Accessible to</td></tr><tr><td>Data Multiple Data Sets1</td><td>Source</td><td>Information Supervision Performance Fire Pump Monitoring Monitoring Manufacturer Manufacturer Manufacturer</td><td></td><td></td><td>Controller Diesel Engine</td><td>Independent Third-Party Statistical Analysis</td><td></td><td>Remote Government Operations</td></tr><tr><td>Hours on diesel engine or electric motor</td><td>A</td><td>X</td><td>X</td><td></td><td></td><td></td><td>X</td><td></td></tr><tr><td>Maximum system flow demand (at pump</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>discharge flange) Maximum system pressure demand</td><td>M</td><td></td><td></td><td></td><td></td><td></td><td>X</td><td></td></tr><tr><td>discharge flange) Pump passed</td><td>M</td><td></td><td></td><td></td><td></td><td></td><td>X</td><td></td></tr><tr><td>initial test Pump could supply</td><td>M</td><td></td><td></td><td></td><td></td><td></td><td>X</td><td></td></tr><tr><td>maximum system demand</td><td>M</td><td></td><td></td><td></td><td></td><td>X</td><td>X</td><td></td></tr><tr><td>Pump was significantly impaired</td><td>M</td><td>X</td><td>X</td><td></td><td></td><td></td><td>X</td><td>X</td></tr><tr><td>Pump was partially impaired</td><td>M</td><td>X</td><td>X</td><td></td><td></td><td></td><td>X</td><td>X</td></tr><tr><td>Pump passed after</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>adjustments Failure mode</td><td>M M</td><td>X X</td><td>X</td><td></td><td></td><td></td><td>X</td><td>X</td></tr><tr><td>Explanation of</td><td></td><td></td><td>x²</td><td></td><td></td><td>x⁴</td><td>X</td><td>X</td></tr><tr><td>failure</td><td>M</td><td>X</td><td>x2</td><td></td><td></td><td>x⁴ x⁴</td><td>X</td><td></td></tr><tr><td>Part replaced (1)</td><td>M</td><td>X</td><td>x²</td><td>X3 X3</td><td></td><td></td><td>X</td><td></td></tr><tr><td>Part replaced (2)</td><td>M</td><td>X</td><td>x²</td><td></td><td></td><td>x⁴</td><td>X</td><td></td></tr><tr><td>Part replaced (3) Part replaced (4)</td><td>M M</td><td>X X</td><td>x2 x²</td><td></td><td></td><td>x⁴</td><td>X X</td><td></td></tr><tr><td>Description of</td><td></td><td></td><td></td><td></td><td></td><td>x⁴</td><td></td><td></td></tr><tr><td>maintenance, repair, and/ or part</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

**Δ TABLE C.9.2.4 Continues**

<table><tr><td></td><td></td><td colspan="7">Data Accessible to</td></tr><tr><td>Time-Stamped Data Multiple Information Supervision Performance Fire Pump</td><td></td><td></td><td></td><td></td><td></td><td>Controller Diesel Engine Statistical</td><td>Independent Third-Party</td><td>Remote</td></tr><tr><td>Data Sets1 Routine</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>maintenance or repair</td><td>M</td><td></td><td>X</td><td>X²</td><td>X3</td><td>x⁴</td><td>X</td><td></td></tr><tr><td>Date and</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>time repair</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td>X</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>completed</td><td>M</td><td></td><td></td><td>x²</td><td>X3</td><td>X⁴</td><td>X</td><td></td></tr></table>

A: Recording device should access and record data automatically.  
C: Calculated result.  
M: Requires manual input at time of installation or test.  
M/A: Probably requires manual input at time of installation or test but can be able to record automatically.  
<sup>1</sup>A “record data now” button or input from a tablet or computer is needed to record each set and/or subset of performance data along with the test and data set identifier. It is recommended to provide a minimum of 5 data sets for constant speed pumps and 7 data sets for variable speed pumps. <sup>2</sup>For failure modes and parts replacement that involve the fire pump or motor.  
<sup>3</sup>For failure modes and parts replacement that involve the fire pump controller.  
<sup>4</sup>For failure modes and parts replacement that involve the diesel engine driver.

Δ C.9.2.5 The test information shown in Table C.9.2.5 should be recorded with a time stamp and maintenance/repair identifier on the controller at the time of maintenance.

Table C.9.2.5 also lists the fire pump and pump room parametric data that should be recorded whenever maintenance to the fire pump installation is performed.

Δ TABLE C.9.2.5 Recommended Maintenance Data
<table><tr><td></td><td></td><td colspan="7">Data Accessible to</td></tr><tr><td>Data</td><td>Source Monitoring Monitoring Manufacturer Manufacturer Manufacturer Analysis Defense Operations</td><td>Information Supervision Performance Fire Pump</td><td></td><td></td><td>Controller Diesel Engine Statistical</td><td>Independent Third-Party</td><td>Civil</td><td>Remote</td></tr><tr><td>Date of maintenance/</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>repair</td><td>M</td><td></td><td></td><td></td><td></td><td>X</td><td></td><td></td></tr><tr><td>Maintenance/repair identifier Pump could supply</td><td>M</td><td></td><td></td><td>X</td><td></td><td></td><td>X</td><td></td></tr><tr><td>maximum system</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>demand before</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>maintenance/</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td>X</td><td>X</td><td></td><td></td><td></td></tr><tr><td></td><td></td><td>X</td><td>X</td><td></td><td></td><td>X</td><td>X</td><td></td></tr><tr><td></td><td>M</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>repair.</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></table>

2019 Stationary Fire Pumps and Standpipe Systems Handbook

Δ TABLE C.9.2.5 Continues
<table><tr><td></td><td></td><td colspan="7">Data Accessible to</td></tr><tr><td>Data</td><td>Source Monitoring Monitoring Manufacturer Manufacturer Manufacturer</td><td>Information Supervision Performance Fire Pump</td><td></td><td></td><td>Controller Diesel Engine Statistical</td><td>Independent Third-Party</td><td>Civil</td><td>Remote</td></tr><tr><td>Pump was</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Defense Operations</td></tr><tr><td>significantly</td><td></td><td></td><td></td><td></td><td></td><td></td><td>X</td><td></td></tr><tr><td>impaired.</td><td>M</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Pump was partially</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>impaired.</td><td>M</td><td></td><td></td><td></td><td></td><td>X X3</td><td>X</td><td></td></tr><tr><td>Failure mode</td><td>M</td><td></td><td></td><td></td><td></td><td></td><td>X</td><td></td></tr><tr><td>Explanation of</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>failure</td><td>M</td><td></td><td></td><td></td><td></td><td></td><td>X</td><td></td></tr><tr><td>Part replaced (1)</td><td>M</td><td></td><td></td><td></td><td></td><td>X3 X3</td><td>X</td><td></td></tr><tr><td>Part replaced (2)</td><td>M</td><td>X</td><td></td><td></td><td></td><td></td><td>X X</td><td></td></tr><tr><td>Part replaced (3)</td><td>M M</td><td>X</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Part replaced (4) Description of</td><td></td><td>X</td><td>X1</td><td>X2</td><td>X3</td><td>X</td><td></td><td></td></tr><tr><td>maintenance/</td><td></td><td></td><td></td><td>x2</td><td>X3</td><td>X</td><td></td><td></td></tr><tr><td>repair</td><td>M</td><td>X</td><td>X¹</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Routine maintenance or</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>repair</td><td>M</td><td></td><td>X¹</td><td>x²</td><td></td><td></td><td></td><td></td></tr><tr><td>Date and time</td><td></td><td>X</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>repair completed</td><td>M</td><td>X</td><td>X</td><td>X</td><td></td><td></td><td></td><td></td></tr><tr><td>Fuel tank level</td><td>A</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td>X</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Fuel maintenance</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>system status</td><td>A</td><td>X</td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

A: Recording device should access and record data automatically.  
M: Requires manual input at time of installation or test.  
Note: A “record data now” button or input from a tablet or computer is needed to record each set and/or subset of performance data.  
<sup>1</sup>For failure modes and parts replacement that involve the fire pump or motor.  
<sup>2</sup>For failure modes and parts replacement that involve the fire pump controller.  
<sup>3</sup>For failure modes and parts replacement that involve the diesel engine driver.

Δ C.9.2.6 Stand-alone pump room data recording devices should be limited to one-way (download only) communication with the fire pump controller.

Δ C.9.2.7 Stand-alone pump room data recording devices should not be directly collected to sensing devices that report to the controller (i.e., the same transducer should not report to both the controller and a data recording device).

Δ C.9.2.8 As a recommended minimum, failure modes should be encoded (selectable on a popup menu) on the controller. The following failure modes are provided to improve standardization and help provide consistency in reporting:

(1) Water supply inadequate

(2) Electric power supply failure

(3) Pipe, fitting, and/or valve failure

(4) Controller failure   
(5) Pump running condition failure   
(6) Pump running operation failure   
(7) Relief valve failure   
(8) Diesel engine failure   
(9) Diesel engine system failure   
(10) Component failure (identify component)   
(11) Other (provide comment)

The intent here is for the listed data to be recorded by and available from the fire pump controller (FPC).

C.9.2.9 As a recommended minimum, the components should be encoded (selectable on aΔ pop-up menu) on the controller. The following components list is provided to improve standardization and help provide consistency in reporting:

(1) Impeller (2) Shaft (3) Bearings (4) Electric motor (5) Diesel engine (6) Batteries (7) Controller (8) Circuit board (9) Relief valve (10) Check valve (11) Control valve

The intent here is for the listed fire pump equipment information to be recorded by and available from the fire pump controller (FPC).

**C.9.2.10 Modbus Register Addresses.**

**Δ C.9.2.10.1 Table C.9.2.10.1(a) through Table C.9.2.10.1(m) are recommended Modbus register usage for controllers.**

Figure C.9.2.10.1 is an example of a pump room device identification.

Table C.9.2.10.1(a) establishes Modbus registers for storing fire pump related data locations within the controller memory and sets aside registers for the following sub-tables:

• Table C.9.2.10.1(b) Electric Fire Pump Controller

• Table C.9.2.10.1(c) Diesel Fire Pump Controller

• Table C.9.2.10.1(d) Jockey Pump Controller

• Table C.9.2.10.1(e) Event Log Data Access — Electric Controller

• Table C.9.2.10.1(f) Event Log Data Access — Diesel Controller

• Table C.9.2.10.1(g) Event Log Data Access — Jockey Controller

Table C.9.2.10.1(h) assigns a numeric identification for each electric motor pump event, Table C.9.2.10.1(i) assigns a numeric identification for each diesel engine pump event, and Table C.9.2.10.1(j) assigns a numeric identification for each jockey pump event.

Table C.9.2.10.1(k) describes formats and register offsets for dates, flows, pressure, volts, amperage, and unit parameters. Table C.9.2.10.1(l) describes formats and register offsets for electric pump parameters. Table C.9.2.10.1(m) describes formats and register offsets for diesel engines and other pump room devices.

The overall intent is to record and make data available to the appropriate entities enumerated in C.9.1.

<table><tr><td rowspan="3"></td><td colspan="2">Device Type Object Version</td><td colspan="2">Pattern</td></tr><tr><td colspan="2">0001</td><td>1010</td><td>0101</td></tr><tr><td colspan="2"></td><td></td><td></td></tr></table>

FIGURE C.9.2.10.1 Example of a Pump Room Device Identification.N

**TABLE C.9.2.10.1(a) Pump Room Data Storage StructureN**

<table><tr><td>Device</td><td>Modbus Registers</td><td>Number of Registers</td><td>NFPA 20-2019 Table</td></tr><tr><td colspan="4">Pump room data register assignments (42001–42999)</td></tr><tr><td>Electric controller</td><td>42001-42280</td><td>280</td><td>Table C.9.2.10.1(b)</td></tr><tr><td>Diesel controller</td><td>42001-42280</td><td>280</td><td>Table C.9.2.10.1(c)</td></tr><tr><td>Undefined</td><td>42281-42290</td><td>10</td><td></td></tr><tr><td>Jockey controller</td><td>42291-42420</td><td>130</td><td>Table C.9.2.10.1(d)</td></tr><tr><td>Undefined</td><td>42421-42430</td><td>10</td><td></td></tr><tr><td>Electric event log</td><td>42431-42460</td><td>30</td><td>Table C.9.2.10.1(e)</td></tr><tr><td>Diesel event log</td><td>42431-42460</td><td>30</td><td>Table C.9.2.10.1(f)</td></tr><tr><td>Jockey event log</td><td>42461-42490</td><td>30</td><td>Table C.9.2.10.1(g)</td></tr><tr><td>Event log IDs</td><td></td><td></td><td>Tables C.9.2.10.1(h), (i), (j)</td></tr><tr><td>Undefined</td><td>42491-42500</td><td>10</td><td></td></tr><tr><td>Pump performance curves</td><td>42501-42920</td><td>420</td><td>Table C.9.2.10.1(k)</td></tr><tr><td>Pump performance parameters</td><td></td><td></td><td>Table C.9.2.10.1(1)</td></tr><tr><td>Undefined</td><td>42921-42999</td><td>80</td><td></td></tr><tr><td colspan="4">Pump room data register assignments (43001–43999)</td></tr><tr><td>Diesel engine</td><td>43001-43200</td><td>200</td><td>Table C.9.2.10.1(m)</td></tr><tr><td>Undefined</td><td>43201-43999</td><td>800</td><td></td></tr></table>

Note: Electric and diesel controller data and event logs share the same registers.

N TABLE C.9.2.10.1(b) Electric Fire Pump Controller
<table><tr><td colspan="5">Modbus</td><td rowspan="2"></td><td rowspan="2">Range (See Note 1)</td><td rowspan="2">Scaling and Notes</td></tr><tr><td>Register (42001-42290)</td><td>Bit</td><td>Description</td><td>Units</td><td>Optional (X)</td><td>Write</td></tr><tr><td></td><td></td><td>Pump Room Device</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42001</td><td></td><td>Pump room device ID</td><td></td><td></td><td>RO</td><td></td><td>See Note 2</td></tr><tr><td>42002-42010</td><td></td><td>Undefined</td><td></td><td></td><td>RO</td><td></td><td></td></tr><tr><td>42011-42020</td><td></td><td>Manufacturer name</td><td></td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>42021-42030</td><td></td><td>Basic model</td><td></td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>42031-42040</td><td></td><td>Controller type</td><td></td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>42041-42050</td><td></td><td>Serial number</td><td></td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>42051-42060</td><td></td><td>Software version</td><td></td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td></td><td></td><td>Time and Date Stamp</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42061-42064</td><td></td><td>Date and time</td><td>milliseconds</td><td></td><td>RO</td><td>64-bit binary number</td><td>See Note 3</td></tr><tr><td>42065-42070</td><td></td><td>Undefined Alarms</td><td></td><td></td><td>RO</td><td></td><td></td></tr><tr><td>42071</td><td>D0</td><td>AC power available</td><td></td><td></td><td>RO</td><td>Boolean</td><td>See Note 4</td></tr><tr><td></td><td>D1</td><td>Audible alarm (common</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D2</td><td>alarm) Phase failure alarm</td><td></td><td></td><td></td><td>Bool</td><td></td></tr><tr><td></td><td>D3</td><td>Phase reversal alarm</td><td></td><td></td><td>RO RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D4</td><td>Motor running alarm</td><td></td><td></td><td></td><td>Bool</td><td></td></tr><tr><td></td><td>D5</td><td>Motor single phasing alarm</td><td></td><td></td><td>RO</td><td></td><td></td></tr><tr><td></td><td>D6</td><td></td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D7</td><td>Motor overload alarm</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D8</td><td>Failure to start alarm</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D9</td><td>Circuit breaker tripped alarm</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D10</td><td>AC line under voltage alarm AC line over voltage alarm</td><td></td><td></td><td>RO RO</td><td>Bool Bool</td><td></td></tr><tr><td rowspan="16">42072</td><td></td><td>AC line under frequency</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>D11</td><td>alarm</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D12</td><td>AC line over frequency alarm</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D13</td><td>Low pump room temperature alarm</td><td>X</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D14 D15</td><td>Undefined</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>Undefined Pressure start demand (low</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D0</td><td>pressure)</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D1 D2</td><td>Remote start demand</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D3</td><td>Deluge start demand Weekly test start demand</td><td></td><td></td><td>RO RO</td><td>Bool Bool</td><td></td></tr><tr><td>D4</td><td>Local start pushbutton</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>demand</td><td>Mechanical operator start</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>D5</td><td>demand (emergency run)</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D6</td><td>Lockout active (interlock)</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D7</td><td>Low discharge pressure alarm</td><td></td><td>X</td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D8</td><td>Low suction pressure alarm</td><td></td><td>X</td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D9</td><td>Low suction pressure shutdown active</td><td></td><td>X</td><td>RO</td><td>Bool</td><td></td></tr></table>

2019 Stationary Fire Pumps and Standpipe Systems Handbook

N TABLE C.9.2.10.1(b) Continues
<table><tr><td colspan="2">Modbus Register</td><td rowspan="2"></td><td colspan="4">Range</td></tr><tr><td>(42001-42290) Bit</td><td>Description</td><td>Units</td><td>Optional (X)</td><td>Write (See Note 1)</td><td>Scaling and Notes</td></tr><tr><td rowspan="14">42073</td><td>D10</td><td>System overpressure alarm</td><td></td><td></td><td>RO Bool</td><td></td></tr><tr><td>D11</td><td>Pressure transducer fault</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D12</td><td>Pressure transducer test ok</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D13</td><td>Weekly/monthly test setup error</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D14</td><td>Weekly test demand active</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D15</td><td>Undefined Transfer switch in normal</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D0</td><td>position</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D1</td><td>Transfer switch in emergency position</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D2</td><td>Transfer switch normal power available</td><td></td><td>X</td><td>RO</td><td>Bool</td></tr><tr><td>D3</td><td>Transfer switch emergency power available</td><td></td><td>X</td><td>RO Bool</td><td></td></tr><tr><td>D4</td><td>Emergency isolation switch open alarm</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D5</td><td>Generator engine start signal</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D6</td><td>Load shed active</td><td>X</td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D7</td><td>Undefined</td><td></td><td></td><td>RO Bool</td><td></td></tr><tr><td></td><td>D8 VFD ready</td><td></td><td></td><td>RO</td><td>Bool</td></tr><tr><td>D10</td><td>D9 VFD failure alarm</td><td></td><td></td><td>RO</td><td>Bool</td></tr><tr><td></td><td>VFD forward command active</td><td></td><td>X</td><td>RO</td><td>Bool</td></tr><tr><td>D11</td><td>VFD reverse command active</td><td></td><td>X</td><td>RO</td><td>Bool</td></tr><tr><td>D12</td><td>Controller in bypass, soft</td><td></td><td></td><td>RO</td><td>Bool</td></tr><tr><td>D13</td><td>start/VFD only Undefined</td><td></td><td></td><td>RO</td><td>Bool</td></tr><tr><td>D14</td><td>Undefined</td><td></td><td></td><td>RO</td><td>Bool</td></tr><tr><td>D15</td><td>Undefined</td><td></td><td></td><td>RO</td><td>Bool</td></tr><tr><td>D0</td><td>Minimum run timing active</td><td></td><td></td><td>RO Bool</td><td></td></tr><tr><td>D1</td><td>Minimum run timer timed out</td><td></td><td></td><td>RO Bool</td><td></td></tr><tr><td>D2</td><td>Sequential delay timing active</td><td></td><td></td><td>RO</td><td>Bool</td></tr><tr><td></td><td>D3 active</td><td>Acceleration delay timing</td><td>X</td><td>RO</td><td>Bool</td></tr><tr><td></td><td>D4</td><td>High zone delay timing active</td><td>X</td><td>RO</td><td>Bool</td></tr><tr><td>D5</td><td>Restart delay timing active</td><td></td><td>X</td><td>RO</td><td>Bool</td></tr><tr><td>D6</td><td>Locked-rotor trip timing</td><td></td><td>X</td><td>RO</td><td>Bool</td></tr><tr><td>D7</td><td>active Load shed delay timing active</td><td></td><td>X</td><td>RO</td><td>Bool</td></tr><tr><td>D8</td><td>Undefined</td><td></td><td></td><td>RO</td><td>Bool</td></tr><tr><td>D9</td><td>Undefined</td><td></td><td></td><td>RO</td><td></td></tr><tr><td>D10</td><td>Undefined</td><td></td><td></td><td>Bool RO Bool</td><td></td></tr><tr><td></td><td></td><td></td><td></td><td>Bool</td><td></td></tr><tr><td>D11</td><td>Undefined</td><td></td><td></td><td>RO</td><td></td></tr></table>

**N TABLE C.9.2.10.1(b) Continues**

<table><tr><td colspan="7">Modbus</td></tr><tr><td>Register (42001–42290)</td><td>Bit</td><td>Description</td><td>Units</td><td>Optional (X)</td><td>Write</td><td>Range (See Note 1)</td><td>Scaling and Notes</td></tr><tr><td></td><td>D12</td><td>Undefined</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D13</td><td>Undefined</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D14</td><td>Undefined</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D15</td><td>Undefined</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>42075-42090</td><td></td><td>Undefined</td><td></td><td></td><td>RO</td><td></td><td></td></tr><tr><td></td><td></td><td>Dynamic Real-time Data</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42091</td><td></td><td>AC volts lines 1–2</td><td>V</td><td></td><td>RO</td><td>0-60000</td><td>0.1·Raw</td></tr><tr><td>42092</td><td></td><td>AC volts lines 2–3</td><td>V</td><td></td><td>RO</td><td>0-60000</td><td>0.1·Raw</td></tr><tr><td>42093</td><td></td><td>AC volts lines 3–1</td><td>V</td><td></td><td>RO</td><td>0-60000</td><td>0.1·Raw</td></tr><tr><td>42094</td><td></td><td>AC amps line 1</td><td>A</td><td></td><td>RO</td><td>0-50000</td><td>0.1·Raw</td></tr><tr><td>42095</td><td></td><td>AC amps line 2</td><td>A</td><td></td><td>RO</td><td>0-50000</td><td>0.1·Raw</td></tr><tr><td>42096</td><td></td><td>AC amps line 3</td><td>A</td><td></td><td>RO</td><td>0-50000</td><td>0.1·Raw</td></tr><tr><td>42097</td><td></td><td>Line frequency</td><td>Hz</td><td></td><td>RO</td><td>0-1000</td><td>0.1·Raw</td></tr><tr><td>42098-42100 42101</td><td></td><td>Undefined Pump discharge pressure</td><td>psi/bar/kPa</td><td></td><td>RO</td><td>0-6000</td><td>0.1·Raw</td></tr><tr><td></td><td></td><td>(system pressure)</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42102 42103</td><td></td><td>Suction pressure Net pressure = system –</td><td>psi/bar/kPa psi/bar/kPa</td><td>X X</td><td>RO RO</td><td>0-6000 0-6000</td><td>0.1·Raw 0.1·Raw</td></tr><tr><td></td><td></td><td>suction</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42104</td><td></td><td>System pressure at pump shutdown</td><td>psi/bar/kPa</td><td></td><td>RO</td><td>0-10000</td><td>0.1·Raw</td></tr><tr><td>42105 42106</td><td>Flow</td><td></td><td>gpm/L/min</td><td>X</td><td>RO</td><td>0-50000</td><td></td></tr><tr><td>42107</td><td></td><td>Motor speed</td><td>rpm</td><td>X</td><td>RO</td><td>0-4000</td><td></td></tr><tr><td></td><td></td><td>VFD motor speed</td><td>Hz</td><td>X</td><td>RO</td><td>0-1000</td><td>0.1·Raw</td></tr><tr><td>42108-42110 42111</td><td></td><td>Undefined Water temperature, pump</td><td>℉/℃</td><td>X</td><td>RO</td><td>0-1000</td><td>0.1·Raw</td></tr><tr><td></td><td></td><td>casing</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42112 42113-42114</td><td></td><td>Pump room temperature Storage tank level</td><td>℉/℃</td><td>X X</td><td>RO RO</td><td>0-1000 0-10,000,0000</td><td>0.1·Raw</td></tr><tr><td>42115-42130</td><td></td><td>Undefined</td><td>gal</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td>Controller Settings</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42131 42132</td><td></td><td>Pressure start Pressure stop</td><td>psi/bar/kPa psi/bar/kPa</td><td></td><td>RO RO</td><td>0-600 0-600</td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td>0 = Automatic,</td><td></td></tr><tr><td>42133</td><td></td><td>Manual stop only</td><td></td><td></td><td>RO</td><td>1 = Manual stop only</td><td></td></tr><tr><td>42134 42135</td><td></td><td>Minimum run timer (running period timer)</td><td>sec</td><td></td><td>RO</td><td>0-6000</td><td></td></tr><tr><td></td><td></td><td>Sequential timer</td><td>sec</td><td></td><td>RO</td><td>0-6000 0–6, Sunday</td><td></td></tr><tr><td>42136</td><td></td><td>Weekly test timer, day</td><td>day</td><td></td><td>RO</td><td>= 0</td><td></td></tr><tr><td>42137</td><td></td><td>Weekly test timer, hr</td><td>hr</td><td></td><td></td><td>0-23</td><td></td></tr><tr><td>42138</td><td></td><td>Weekly test timer, min</td><td>min</td><td></td><td></td><td>0-59</td><td></td></tr><tr><td>42139</td><td></td><td>Pressure units</td><td></td><td></td><td>RO</td><td>0 = psi, 1 = bar, 2 = kPa</td><td></td></tr></table>

N TABLE C.9.2.10.1(b) Continues
<table><tr><td colspan="6">Modbus Register</td></tr><tr><td>(42001-42290) Bit</td><td>Description</td><td>Units</td><td>Optional (X)</td><td>Write</td><td>Range (See Note 1)</td><td>Scaling and Notes</td></tr><tr><td>42140</td><td>Flow units</td><td></td><td>X</td><td>RO</td><td>0 = gpm, 1 = L/min</td><td></td></tr><tr><td>42141</td><td>Temperature units</td><td></td><td>X</td><td>RO</td><td>0 = ℉, 1 = ℃</td><td></td></tr><tr><td>42142-42150</td><td>Undefined</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42151</td><td>Historical Data Maximum starting current</td><td>A</td><td>X</td><td>RO</td><td>0-30000</td><td>0.1·Raw</td></tr><tr><td>42152</td><td>line A Maximum starting current</td><td>A</td><td>X</td><td>RO</td><td>0-30000</td><td>0.1·Raw</td></tr><tr><td>42153</td><td>line B Maximum starting current</td><td>A</td><td>X</td><td>RO</td><td>0-30000</td><td>0.1·Raw</td></tr><tr><td></td><td>line C</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42154 42155</td><td>Maximum run current line A</td><td>A</td><td>X</td><td>RO</td><td>0-50000 0-50000</td><td>0.1·Raw</td></tr><tr><td>42156</td><td>Maximum run current line B Maximum run current line C</td><td>A A</td><td>X X</td><td>RO RO</td><td>0-50000</td><td>0.1·Raw 0.1·Raw</td></tr><tr><td>42157</td><td>Minimum ac volts idle lines</td><td>V</td><td>X</td><td>RO</td><td>0-1000</td><td></td></tr><tr><td>42158</td><td>1-2 Minimum ac volts idle lines</td><td>V</td><td>X</td><td>RO</td><td>0-1000</td><td></td></tr><tr><td>42159</td><td>2-3 Minimum ac volts idle lines</td><td>V</td><td>X</td><td>RO</td><td>0-1000</td><td></td></tr><tr><td>42160</td><td>3-1 Maximum ac volts idle lines</td><td>V</td><td>X</td><td>RO</td><td>0-1000</td><td></td></tr><tr><td>42161</td><td>1-2 Maximum ac volts idle lines</td><td>V</td><td>X</td><td>RO</td><td>0-1000</td><td></td></tr><tr><td>42162</td><td>2-3 Maximum ac volts idle lines</td><td>V</td><td>X</td><td>RO</td><td>0-1000</td><td></td></tr><tr><td>42163</td><td>3-1 Minimum ac volts starting</td><td>V</td><td>X</td><td>RO</td><td>0-60000</td><td>0.1·Raw</td></tr><tr><td>42164</td><td>lines 1–2 Minimum ac volts starting</td><td>V</td><td>X</td><td>RO</td><td>0-60000</td><td>0.1·Raw</td></tr><tr><td>42165</td><td>lines 2–3 Minimum ac volts starting</td><td>V</td><td>X</td><td>RO</td><td>0-60000</td><td>0.1·Raw</td></tr><tr><td>42166</td><td>lines 3-1 Minimum ac volts running</td><td>V</td><td>X</td><td>RO</td><td>0-60000</td><td>0.1·Raw</td></tr><tr><td>42167</td><td>lines 1–2 Minimum ac volts running</td><td>V</td><td>X</td><td>RO</td><td>0-60000</td><td>0.1·Raw</td></tr><tr><td>42168</td><td>lines 2–3 Minimum ac volts running</td><td>V</td><td></td><td></td><td>0-60000</td><td>0.1·Raw</td></tr><tr><td>42169</td><td>lines 3-1 Maximum ac volts running</td><td></td><td>X</td><td>RO</td><td></td><td>0.1·Raw</td></tr><tr><td>42170</td><td>lines 1–2</td><td>V</td><td>X</td><td>RO</td><td>0-60000</td><td>0.1·Raw</td></tr><tr><td>42171</td><td>Maximum ac volts running lines 2–3 Maximum ac volts running</td><td>V</td><td>X</td><td>RO</td><td>0-60000</td><td>0.1·Raw</td></tr><tr><td></td><td>lines 3-1</td><td></td><td>X</td><td></td><td></td><td></td></tr><tr><td>42172</td><td>Minimum frequency</td><td>Hz</td><td>X</td><td>RO</td><td>0-1000</td><td>0.1·Raw</td></tr></table>

N TABLE C.9.2.10.1(b) Continues
<table><tr><td colspan="7">Modbus Register</td></tr><tr><td>(42001-42290)</td><td>Bit Description</td><td>Units</td><td>Optional (X)</td><td>Write</td><td>Range (See Note 1)</td><td>Scaling and Notes</td></tr><tr><td>42173</td><td>Maximum frequency</td><td>Hz</td><td>X</td><td>RO</td><td>0-1000</td><td>0.1·Raw</td></tr><tr><td>42174</td><td>Last locked rotor ac amps line 1</td><td>A</td><td>X</td><td>RO</td><td>0-50000</td><td></td></tr><tr><td>42175</td><td>Last locked rotor ac amps line 2</td><td>A</td><td>X</td><td>RO</td><td>0-50000</td><td></td></tr><tr><td>42176</td><td>Last locked rotor ac amps line 3</td><td>A</td><td>X</td><td>RO</td><td>0-50000</td><td></td></tr><tr><td>42177-42178</td><td>Undefined</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42179</td><td>Minimum system pressure</td><td>psi/bar/kPa</td><td>X</td><td>RO</td><td>0-6000</td><td>0.1·Raw</td></tr><tr><td>42180</td><td>Maximum system pressure</td><td>psi/bar/kPa</td><td>X</td><td>RO</td><td>0-6000</td><td>0.1·Raw</td></tr><tr><td>42181</td><td>Counter, number of starts</td><td></td><td></td><td>RO</td><td>0-10000</td><td></td></tr><tr><td>42182</td><td>Counter, number of calls to start</td><td></td><td></td><td>RO</td><td>0-10000</td><td></td></tr><tr><td>42183</td><td>Total run time, hours</td><td>hr</td><td></td><td>RO</td><td>0-59999</td><td></td></tr><tr><td>42184</td><td>Total run time, minutes</td><td>min</td><td></td><td>RO</td><td>0-59</td><td></td></tr><tr><td>42185</td><td>Total run time, seconds</td><td>sec</td><td></td><td>RO</td><td>0-59</td><td></td></tr><tr><td>42186</td><td>Pump last run time, minutes</td><td>min</td><td></td><td>RO</td><td>0-59</td><td></td></tr><tr><td>42187</td><td>Pump last run time, seconds</td><td>sec</td><td></td><td>RO</td><td>0-59</td><td></td></tr><tr><td>42188</td><td>Total controller power on time, hours</td><td>hr</td><td></td><td>RO</td><td>0-59999</td><td></td></tr><tr><td>42189</td><td>Total controller power on</td><td>min</td><td></td><td>RO</td><td>0-59</td><td></td></tr><tr><td>42190</td><td>time, minutes Total controller power on</td><td>sec</td><td></td><td>RO</td><td>0-59</td><td></td></tr><tr><td>42191</td><td>time, seconds Hours since last run</td><td>hr</td><td></td><td>RO</td><td>0-59999</td><td></td></tr><tr><td>42192</td><td>Hours since last solenoid drain valve test</td><td>hr</td><td></td><td>RO</td><td>0-59999</td><td></td></tr><tr><td>42193-42196</td><td>Last pump start, date and time</td><td>milliseconds</td><td></td><td>RO</td><td>64-bit binary</td><td>See Note 3</td></tr><tr><td>42197-42202</td><td>Last phase failure, date and</td><td>milliseconds</td><td></td><td>RO</td><td>number 64-bit binary</td><td>See Note 3</td></tr><tr><td>42203-42206</td><td>time Last phase reversal, date and</td><td>milliseconds</td><td></td><td>RO</td><td>number 64-bit binary</td><td>See Note 3</td></tr><tr><td>42207-42210</td><td>time Last locked rotor trip, date</td><td>milliseconds</td><td></td><td>RO</td><td>number 64-bit binary</td><td>See Note 3</td></tr><tr><td>42211-42230</td><td>and time Undefined</td><td></td><td></td><td></td><td>number</td><td></td></tr><tr><td>42231-42280</td><td>Manufacturer specific</td><td></td><td></td><td></td><td>50 registers</td><td></td></tr><tr><td>42281-42290</td><td>Undefined</td><td></td><td></td><td></td><td></td><td></td></tr></table>

Notes:

(1) A register value of FFFFH indicates data are not available.

(2) See Figure C.9.2.10.1 for an example of pump room device identification.

(3) Date and time stamp uses 64-bit Unix time stamp (Epoch) per ISO 8601, Data Elements and Interchange Formats — Information Interchange — Representation of Dates and Times. For example, 2017-09-12T14:00:00.0001 is a date and time stamp.

TABLE C.9.2.10.1(c) Diesel Fire Pump ControllerN
<table><tr><td colspan="7">Modbus</td></tr><tr><td>Register (42001-42280)</td><td>Bit</td><td>Description</td><td>Units</td><td>Optional (X) Write</td><td>Range (See Note 1)</td><td>Scaling and Notes</td></tr><tr><td></td><td></td><td>Pump Room Device</td><td></td><td></td><td></td><td></td></tr><tr><td>42001</td><td></td><td>Pump room device ID</td><td></td><td>RO</td><td></td><td>See Note 2</td></tr><tr><td>42002-42010</td><td></td><td>Undefined</td><td></td><td>RO</td><td></td><td></td></tr><tr><td>42011-42020</td><td></td><td>Manufacturer name</td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>42021-42030</td><td></td><td>Basic model</td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>42031-42040</td><td></td><td>Controller type</td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>42041-42050</td><td></td><td>Serial number</td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>42051-42060</td><td></td><td>Software version</td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td></td><td></td><td>Time and Date Stamp</td><td></td><td></td><td></td><td></td></tr><tr><td>42061-42064</td><td></td><td></td><td>milliseconds</td><td>RO</td><td>64-bit binary number</td><td>See Note 3</td></tr><tr><td>42065-42070</td><td></td><td>Date and time Undefined</td><td></td><td>RO</td><td></td><td></td></tr><tr><td></td><td></td><td>Alarms</td><td></td><td></td><td></td><td></td></tr><tr><td>42071</td><td>D0</td><td>AC power fail alarm</td><td></td><td>RO</td><td>Boolean</td><td></td></tr><tr><td></td><td>D1</td><td>Audible alarm (common)</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D2</td><td>Control switch in auto</td><td></td><td>RO</td><td></td><td></td></tr><tr><td></td><td>D3</td><td>Control switch in manual</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D4</td><td>Engine running</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D5</td><td></td><td></td><td></td><td>Bool Bool</td><td></td></tr><tr><td></td><td>D6</td><td>Crank on battery #1 active</td><td></td><td>RO</td><td></td><td></td></tr><tr><td></td><td>D7</td><td>Crank on battery #2 active Crank resting active</td><td></td><td>RO RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D8</td><td>Failure-to-start alarm</td><td></td><td></td><td>Bool</td><td></td></tr><tr><td></td><td>D9</td><td>System trouble #1 alarm</td><td></td><td>RO RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D10</td><td>System trouble #2 alarm</td><td></td><td>RO</td><td>Bool Bool</td><td></td></tr><tr><td></td><td>D11</td><td>AC power fail start alarm</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D12</td><td>Start contactor #1 fail alarm</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D13</td><td>Start contactor #2 fail alarm</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D14</td><td>Pump trouble group alarm</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D15</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>42072</td><td>D0</td><td>Pressure start demand (low</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td></td><td>pressure)</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>D1 D2</td><td>Remote start demand Deluge start demand</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D3</td><td>Weekly test start demand</td><td></td><td>RO RO</td><td>Bool Bool</td><td></td></tr><tr><td></td><td>D4</td><td>Lockout active (interlock)</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D5</td><td>Low discharge pressure alarm</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D6</td><td>Low suction pressure alarm</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D7</td><td>Low suction pressure</td><td></td><td>RO</td><td></td><td></td></tr><tr><td></td><td></td><td>shutdown active</td><td></td><td></td><td>Bool</td><td></td></tr><tr><td></td><td>D8 D9</td><td>System overpressure alarm Pressure transducer fault</td><td></td><td>RO RO</td><td>Bool Bool</td><td></td></tr><tr><td></td><td>D10</td><td>Pressure transducer test OK</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>D11</td><td>Weekly/monthly test setup error</td><td></td><td>RO</td><td>Bool</td><td></td></tr></table>

TABLE C.9.2.10.1(c) Continues
<table><tr><td colspan="2">Modbus</td><td colspan="4"></td></tr><tr><td>Register (42001–42280)</td><td>Bit</td><td>Description</td><td>Units</td><td>Optional (X) Write</td><td>Range (See Note 1)</td><td>Scaling and Notes</td></tr><tr><td rowspan="14">42073</td><td>D12</td><td>Weekly test demand active</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D13</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D14</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D15</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D0</td><td>Battery #1 OK</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D1</td><td>Battery #2 OK</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D2</td><td>Battery #1 failure alarm</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D3</td><td>Battery #2 failure alarm</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D4</td><td>Charger #1 fail alarm</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D5</td><td>Charger #2 fail alarm</td><td></td><td></td><td>RO Bool</td><td></td></tr><tr><td>D6</td><td>Battery #1 in equalize</td><td>X</td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D7</td><td>Battery #2 in equalize</td><td>X</td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D8</td><td>Battery #1 over voltage alarm</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D9</td><td>Battery #2 over voltage alarm</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td rowspan="14">42074</td><td>D10</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D11</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>D12</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D13</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D14</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D15</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D0</td><td>Overspeed alarm High engine coolant water</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D1</td><td>temp alarm</td><td></td><td></td><td>RO Bool</td><td></td></tr><tr><td>D2</td><td>Low oil pressure alarm Low pump room temperature</td><td></td><td></td><td>RO Bool</td><td></td></tr><tr><td>D3</td><td>alarm</td><td>X</td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D4</td><td>High reservoir level alarm</td><td>X</td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D5</td><td>Low reservoir level alarm</td><td>X</td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D6</td><td>Fuel tank level low alarm</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D7</td><td>Fuel tank level high alarm</td><td></td><td>X</td><td>RO</td><td></td></tr><tr><td>D8</td><td>Fuel tank spill alarm</td><td></td><td>RO</td><td>Bool Bool</td><td></td></tr><tr><td>D9</td><td>Fuel maintenance needed</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D10</td><td>Relief valve open</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D11</td><td>Low air pressure alarm (air-</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D12 Undefined</td><td>starting engines)</td><td></td><td>RO</td><td>Bool</td></tr><tr><td></td><td>D13 Undefined</td><td></td><td></td><td>RO Bool</td><td></td></tr><tr><td>D14</td><td>Undefined</td><td></td><td></td><td>RO Bool</td><td></td></tr><tr><td>D15</td><td>Undefined</td><td></td><td></td><td>RO Bool</td><td></td></tr><tr><td></td><td>Electronic control module switch (ECMS) engine</td><td></td><td></td><td>RO</td><td></td></tr><tr><td>42075</td><td>D0</td><td>terminal 301</td><td></td><td></td><td>Bool</td><td></td></tr><tr><td></td><td>D1</td><td>Fuel injection malfunction (FIM) engine terminal 302</td><td></td><td>RO</td><td>Bool</td><td></td></tr></table>

TABLE C.9.2.10.1(c) Continues
<table><tr><td colspan="4">Modbus Register</td><td rowspan="2">Write</td><td rowspan="2">Range (See Note 1)</td><td rowspan="2">Scaling and Notes</td></tr><tr><td>(42001-42280)</td><td>Bit</td><td>Description</td><td>Units Optional (X)</td></tr><tr><td rowspan="10"></td><td>D2</td><td>Electronic control module warning (ECMW) engine</td><td></td><td></td><td>RO Bool</td><td></td></tr><tr><td></td><td>terminal 303 Electronic control module</td><td></td><td></td><td></td><td></td></tr><tr><td>D3</td><td>failure (ECMF) engine terminal 304</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D4</td><td>Low suction pressure engine option (LSP) engine</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D5</td><td>terminal 305 High raw water temperature (HRT) engine terminal 310</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D6</td><td>Low raw water flow (LRF) engine terminal 311</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D7</td><td>Low engine temperature</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D8</td><td>(LET) engine terminal 312 Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D9</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D10</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>Undefined Undefined</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D11 D12</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D13 Undefined</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D14</td><td>Undefined</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>D15</td><td>Undefined</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>DO</td><td>Minimum run timing active</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D1</td><td>Minimum run timed out</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D2</td><td>Sequence delay timing active</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D3</td><td>High zone delay timing active</td><td>X</td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D4</td><td>Power fail start delay timing</td><td>X</td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D5</td><td>active Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D6</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D7</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D8</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D9</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D10 Undefined</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D11 Undefined</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D12 Undefined</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D13 Undefined</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D14 Undefined</td><td></td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>42077-42090</td><td>D15</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td></td><td>Undefined</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42091</td><td></td><td>Dynamic Real-Time Data Battery #1 volts</td><td>V</td><td></td><td>RO</td><td>0-5000</td><td>0.01·Raw</td></tr><tr><td>42092</td><td></td><td>Battery #2 volts</td><td>V</td><td></td><td>RO</td><td>0-5000</td><td>0.01·Raw</td></tr><tr><td>42093</td><td></td><td>Charger 1 ac power input</td><td>V</td><td></td><td>RO 0-3000</td><td></td><td></td></tr></table>

Stationary Fire Pumps and Standpipe Systems Handbook 2019

**N TABLE C.9.2.10.1(c) Continues**

<table><tr><td colspan="7">Modbus</td></tr><tr><td>Register (42001-42280) Bit</td><td>Description</td><td>Units</td><td>Optional (X)</td><td>Write</td><td>Range (See Note 1)</td><td>Scaling and Notes</td></tr><tr><td>42094</td><td>Battery #1 amps</td><td>A</td><td></td><td>RO</td><td>0-5000</td><td>0.01·Raw</td></tr><tr><td>42095</td><td>Battery #2 amps</td><td>A</td><td></td><td>RO</td><td>0-5000</td><td>0.01·Raw</td></tr><tr><td>42096</td><td>Charger 2 ac power input</td><td>V</td><td></td><td>RO</td><td>0-3000</td><td></td></tr><tr><td>40097-42100</td><td>Undefined</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42101</td><td>Pump discharge pressure (system pressure)</td><td>psi/bar/kPa</td><td></td><td>RO</td><td>0-6000</td><td>0.1·Raw</td></tr><tr><td>42102</td><td>Suction pressure Net pressure = system –</td><td>psi/bar/kPa</td><td>X</td><td>RO</td><td>0-6000</td><td>0.1·Raw</td></tr><tr><td>42103</td><td>suction</td><td>psi/bar/kPa</td><td>X</td><td>RO</td><td>0-6000</td><td>0.1·Raw</td></tr><tr><td>42104</td><td>System pressure at pump shutdown</td><td>psi/bar/kPa</td><td></td><td>RO</td><td>0-1000</td><td>0.1·Raw</td></tr><tr><td>42105</td><td>Flow</td><td>gpm/L/min</td><td>X</td><td></td><td>0-50000</td><td></td></tr><tr><td>42106</td><td>Engine speed</td><td>rpm</td><td>X</td><td></td><td>0-4000</td><td></td></tr><tr><td>42107-42110</td><td>Undefined Water temperature, pump</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42111</td><td>casing</td><td>℉/℃</td><td>X</td><td>RO</td><td>0-1000</td><td>0.1·Raw</td></tr><tr><td>42112</td><td>Pump room temperature</td><td>℉/℃</td><td>X</td><td>RO</td><td>0-1000</td><td>0.1·Raw</td></tr><tr><td>42113-42114</td><td>Storage tank level</td><td>gal</td><td>X</td><td>RO</td><td>0-10,000,000</td><td></td></tr><tr><td>42115</td><td>Fuel tank level</td><td>gal</td><td>X</td><td>RO</td><td>0-2000</td><td></td></tr><tr><td>42116-42130</td><td>Undefined Controller Settings</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42131</td><td>Pressure start</td><td>psi/bar/kPa</td><td></td><td>RO</td><td>0-600</td><td></td></tr><tr><td>42132</td><td>Pressure stop</td><td>psi/bar/kPa</td><td></td><td>RO</td><td>0-600</td><td></td></tr><tr><td>42133</td><td></td><td></td><td></td><td>RO</td><td>0 = Automatic, 1 = Manual stop</td><td></td></tr><tr><td></td><td>Manual stop only Minimum run timer (running</td><td></td><td></td><td></td><td>only</td><td></td></tr><tr><td>42134</td><td>period timer)</td><td>sec</td><td></td><td>RO</td><td>0-6000</td><td></td></tr><tr><td>42135</td><td>Sequential timer</td><td>sec</td><td></td><td>RO</td><td>0-6000</td><td></td></tr><tr><td>42136</td><td>Weekly test timer, day</td><td>day</td><td></td><td>RO</td><td>0–6, Sunday = 0</td><td></td></tr><tr><td>42137</td><td>Weekly test timer, hr</td><td>hr</td><td></td><td></td><td>0-23</td><td></td></tr><tr><td>42138</td><td>Weekly test timer, min</td><td>min</td><td></td><td></td><td>0-59 0 = psi, 1 = bar,</td><td></td></tr><tr><td>42139</td><td>Pressure units</td><td></td><td></td><td>RO</td><td>2 = kPa 0 = gpm, 1 =</td><td></td></tr><tr><td>42140 42141</td><td>Flow units</td><td></td><td>X</td><td>RO</td><td>L/min</td><td></td></tr><tr><td>42142-42150</td><td>Temperature units Undefined</td><td></td><td>X</td><td>RO</td><td>0 = ℉, 1 = ℃</td><td></td></tr><tr><td></td><td>Historical Data</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42151</td><td>Minimum battery #1 voltage</td><td>V</td><td></td><td>RO</td><td>0-5000</td><td>0.01·Raw</td></tr><tr><td>42152</td><td>Minimum battery #2 voltage</td><td>V</td><td></td><td>RO</td><td>0-5000</td><td>0.01·Raw</td></tr><tr><td>42153</td><td>Maximum battery #1 voltage</td><td>V</td><td></td><td>RO</td><td>0-5000</td><td>0.01·Raw</td></tr><tr><td>42154</td><td>Maximum battery #2 voltage</td><td>V</td><td></td><td>RO</td><td>0-5000</td><td>0.01·Raw</td></tr><tr><td>42155</td><td>Minimum battery #1 amps</td><td>A</td><td></td><td>RO</td><td>0-1500</td><td>0.1·Raw</td></tr><tr><td>42156</td><td>Minimum battery #2 amps</td><td>A</td><td></td><td>RO</td><td>0-1500</td><td>0.1·Raw</td></tr></table>

2019 Stationary Fire Pumps and Standpipe Systems Handbook

TABLE C.9.2.10.1(c) Continues
<table><tr><td colspan="7">Modbus</td></tr><tr><td>Register (42001-42280)</td><td>Bit</td><td>Description</td><td>Units</td><td>Optional (X) Write</td><td>Range (See Note 1)</td><td>Scaling and Notes</td></tr><tr><td>42157</td><td></td><td>Maximum battery #1 amps</td><td>A</td><td>RO</td><td>0-1500</td><td>0.1·Raw</td></tr><tr><td>42158</td><td>Maximum battery #2 amps</td><td>A</td><td></td><td>RO</td><td>0-1500</td><td>0.1·Raw</td></tr><tr><td>42159-42178</td><td>Undefined</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42179</td><td>Minimum system pressure</td><td>psi/bar/kPa</td><td></td><td>RO</td><td>0-6000</td><td>0.1·Raw</td></tr><tr><td>42180</td><td>Maximum system pressure</td><td>psi/bar/kPa</td><td></td><td>RO</td><td>0-6000</td><td>0.1·Raw</td></tr><tr><td>42181</td><td>Counter, number of starts</td><td></td><td></td><td>RO</td><td>0-10000</td><td></td></tr><tr><td>42182</td><td>Counter, number of calls to start</td><td></td><td></td><td>RO</td><td>0-10000</td><td></td></tr><tr><td>42183</td><td>Total run time, hr</td><td>hr</td><td></td><td>RO</td><td>0-59999</td><td></td></tr><tr><td>42184</td><td>Total run time, min</td><td>min</td><td></td><td>RO</td><td>0-59</td><td></td></tr><tr><td>42185</td><td>Total run time, sec</td><td>sec</td><td></td><td>RO</td><td>0-59</td><td></td></tr><tr><td>42186</td><td>Pump last run time, min</td><td>min</td><td></td><td>RO</td><td>0-59</td><td></td></tr><tr><td>42187</td><td>Pump last run time, sec</td><td>sec</td><td></td><td>RO</td><td>0-59</td><td></td></tr><tr><td>42188</td><td>Total controller power on time, hr</td><td>hr</td><td></td><td>RO</td><td>0-59999</td><td></td></tr><tr><td>42189</td><td>Total controller power on time, min</td><td>min</td><td></td><td>RO</td><td>0-59</td><td></td></tr><tr><td>42190</td><td>Total controller power on time, sec</td><td>sec</td><td></td><td>RO</td><td>0-59</td><td></td></tr><tr><td>42191</td><td>Hours since last run</td><td>hr</td><td></td><td>RO</td><td>0-59999</td><td></td></tr><tr><td>42192</td><td>Hours since last solenoid drain valve test</td><td>hr</td><td></td><td>RO</td><td>0-59999</td><td></td></tr><tr><td>42193-42196</td><td>Last engine start, date and time</td><td>milliseconds</td><td></td><td>RO</td><td>64-bit binary number</td><td>See Note 3</td></tr><tr><td>42197-42200</td><td>Last engine overspeed, date and time</td><td>milliseconds</td><td></td><td>RO</td><td>64-bit binary number</td><td>See Note 3</td></tr><tr><td>42201-42204</td><td>Last charger failure, date and</td><td>milliseconds</td><td></td><td>RO</td><td>64-bit binary</td><td>See Note 3</td></tr><tr><td>42205-42208</td><td>time Last battery trouble, date and</td><td>milliseconds</td><td></td><td>RO</td><td>number 64-bit binary</td><td>See Note 3</td></tr><tr><td>42209-42212</td><td>time Last low fuel level, date and</td><td>milliseconds</td><td></td><td>RO</td><td>number 64-bit binary</td><td>See Note 3</td></tr><tr><td>42213-42216</td><td>time Last engine high temperature,</td><td>milliseconds</td><td></td><td>RO</td><td>number 64-bit binary</td><td>See Note 3</td></tr><tr><td>42217-42220</td><td>date and time Last engine low pressure, date</td><td></td><td></td><td></td><td>number 64-bit binary</td><td></td></tr><tr><td></td><td>and time Undefined</td><td>milliseconds</td><td></td><td>RO</td><td>number</td><td>See Note 3</td></tr><tr><td>42221-42230</td><td>Manufacturer specific</td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42231-42280 42281-42290</td><td>Undefined</td><td></td><td></td><td></td><td>50 registers</td><td></td></tr></table>

Notes:  
(1) A register value of FFFFH indicates data are not available.  
(2) See Figure C.9.2.10.1 for an example of pump room device identification.  
(3) Date and time stamp uses 64-bit Unix time stamp (Epoch) per ISO 8601, Data Elements and Interchange Formats — Information Interchange — Representation of Dates and Times. For example, 2017-09-12T14:00:00.0001 is a date and time stamp.

TABLE C.9.2.10.1(d) Jockey Pump ControllerN
<table><tr><td colspan="7">Modbus</td></tr><tr><td>Register (42291–42430)</td><td>Bit</td><td>Description</td><td>Units</td><td>Optional (X)</td><td>Write</td><td>Range Scaling and (See Note 1)</td></tr><tr><td></td><td></td><td>Pump Room Device</td><td></td><td></td><td></td><td>Notes</td></tr><tr><td>42291</td><td></td><td>Pump room device ID</td><td></td><td>RO</td><td></td><td>See Note 2</td></tr><tr><td>42292-42300</td><td></td><td>Undefined</td><td></td><td>RO</td><td></td><td></td></tr><tr><td>42301-42310</td><td></td><td>Manufacturer name</td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>42351-42320</td><td></td><td>Basic model</td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>42361-42330</td><td></td><td>Controller type</td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>42371-42340</td><td></td><td>Serial number</td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>42381-42350</td><td></td><td>Software version</td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td></td><td></td><td>Time and Date Stamp</td><td></td><td></td><td></td><td></td></tr><tr><td>42351-42354</td><td></td><td>Date and time</td><td>milliseconds</td><td></td><td>64-bit binary RO number</td><td>See Note 3</td></tr><tr><td>42355-42360</td><td></td><td>Undefined</td><td></td><td></td><td></td><td></td></tr><tr><td>42361</td><td>D0</td><td>Alarms Power available</td><td></td><td></td><td>Boolean</td><td></td></tr><tr><td></td><td>D1</td><td>Pump running</td><td></td><td>RO RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D2</td><td>Failure-to-start alarm</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D3</td><td></td><td></td><td>RO</td><td></td><td></td></tr><tr><td></td><td>D4</td><td>Common alarm Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D5</td><td></td><td></td><td></td><td>Bool</td><td></td></tr><tr><td></td><td>D6</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D7</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D8</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td></td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D9</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D10</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D11</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D12</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D13</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td>D14</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td>42362-42370</td><td>D15</td><td>Undefined</td><td></td><td>RO</td><td>Bool</td><td></td></tr><tr><td></td><td></td><td>Undefined Dynamic Real-Time Data</td><td></td><td></td><td></td><td></td></tr><tr><td>42371</td><td></td><td>Pump discharge pressure</td><td>psi/bar/kPa</td><td>RO</td><td>0-6000</td><td>0.1·Raw</td></tr><tr><td>42372-42380</td><td></td><td>(system pressure) Undefined</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td>Controller Settings</td><td></td><td></td><td></td><td></td></tr><tr><td>42381 42382</td><td></td><td>Pressure start</td><td>psi/bar/kPa psi/bar/kPa</td><td>RO</td><td>0-600</td><td></td></tr><tr><td></td><td></td><td>Pressure stop</td><td></td><td>RO</td><td>0-600</td><td></td></tr><tr><td>42383</td><td></td><td>Main switch in auto</td><td></td><td>RO</td><td>1 = Switch in</td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>AUTO</td><td></td></tr><tr><td>42384</td><td></td><td>Main switch in manual</td><td></td><td>RO</td><td>1 = Switch in MANUAL</td><td></td></tr><tr><td>42385</td><td></td><td>Main switch in off</td><td></td><td>RO</td><td>1 = Switch in OFF</td><td></td></tr></table>

TABLE C.9.2.10.1(d) Continues
<table><tr><td colspan="2">Modbus Register</td><td rowspan="2"></td><td rowspan="2">Units</td><td rowspan="2">Optional (X)</td><td rowspan="2">Write</td><td rowspan="2">Range (See Note 1)</td><td rowspan="2">Scaling and Notes</td></tr><tr><td>(42291–42430) Bit</td><td>Description</td></tr><tr><td>42386</td><td></td><td>Pressure units</td><td></td><td></td><td>RO</td><td>0 = psi, 1 = bar, 2 = kPa</td><td></td></tr><tr><td>42387-42390</td><td>Undefined</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>Historical Data</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42391 42392</td><td></td><td>Counter, number of starts Total jockey run time, hr</td><td>hr</td><td></td><td>RO RO</td><td>0-10000 0-59999</td><td></td></tr><tr><td>42393</td><td></td><td>Total jockey run time, min min</td><td></td><td></td><td>RO</td><td>0-59</td><td></td></tr><tr><td>42394-42400</td><td>Undefined</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>42401-42420</td><td></td><td>Manufacturer specific</td><td></td><td></td><td></td><td>20 registers</td><td></td></tr><tr><td>42421-42430</td><td>Undefined</td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

Notes:  
(1) A register value of FFFFH indicates data are not available.  
(2) See Figure C.9.2.10.1 for an example of pump room device identification.  
(3) Date and time stamp uses 64-bit Unix time stamp (Epoch) per ISO 8601, Data Elements and Interchange Formats — Information Interchange — Representation of Dates and Times. For example, 2017-09-12T14:00:00.0001 is a date and time stamp.

TABLE C.9.2.10.1(e) Event Log Data Access — Electric ControllerN
<table><tr><td>Modbus Register (42431-42460)</td><td>Description</td><td>Units</td><td>Write</td><td>Range</td><td>Scaling and Notes</td></tr><tr><td>42431</td><td>Rewind event log oldest</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42432</td><td>Rewind event log 1 day ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42433</td><td>Rewind event log 7 days ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42434</td><td>Rewind event log 30 days ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42435</td><td>Rewind event log 60 days ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42436</td><td>Rewind event log 90 days ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42437-42440</td><td>Undefined</td><td></td><td></td><td>64-bit binary</td><td></td></tr><tr><td>42441-42443</td><td>Date and time stamp</td><td>milliseconds</td><td>RO</td><td>number</td><td>See Note 2</td></tr><tr><td>42444</td><td>Event ID</td><td></td><td>RO</td><td>1-250</td><td>See ID Table C.9.2.10.1(h) Event ID = 0 is EOF</td></tr><tr><td>42445</td><td>Event value1</td><td>psi/bar/kPa</td><td>RO</td><td>0-6000</td><td>0.1·Raw</td></tr><tr><td>42446</td><td>Flags, event value1</td><td></td><td></td><td></td><td></td></tr><tr><td>42447-42450</td><td>Undefined</td><td></td><td></td><td></td><td></td></tr><tr><td>42451-42460</td><td>Manufacturer configurable</td><td></td><td></td><td>10 registers</td><td></td></tr></table>

Notes:  
(1) A register value of FFFFH indicates data are not available.  
(2) See Figure C.9.2.10.1 for an example of pump room device identification.  
(3) Date and time stamp uses 64-bit Unix time stamp (Epoch) per ISO 8601, Data Elements and Interchange Formats — Information Interchange — Representation of Dates and Times. For example, 2017-09-12T14:00:00.0001 is a date and time stamp.

TABLE C.9.2.10.1(f) Event Log Data Access — Diesel ControllerN
<table><tr><td>Modbus Register (42431–42460)</td><td>Description</td><td>Units</td><td>Write Range</td><td></td><td>Scaling and Notes</td></tr><tr><td>42431</td><td>Rewind event log oldest</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42432</td><td>Rewind event log 1 day ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42433</td><td>Rewind event log 7 days ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42434</td><td>Rewind event log 30 days ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42435</td><td>Rewind event log 60 days ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42436</td><td>Rewind event log 90 days ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42437-42440</td><td>Undefined</td><td></td><td></td><td></td><td></td></tr><tr><td>42441-42443</td><td>Date and time stamp</td><td>milliseconds</td><td>RO</td><td>64-bit binary number</td><td>See Note 2 See ID Table C.9.2.10.1(i)</td></tr><tr><td>42444</td><td>Event ID</td><td></td><td>RO</td><td>1-250</td><td>Event ID = 0 is EOF</td></tr><tr><td>42445</td><td>Event value1</td><td>psi/bar/kPa</td><td>RO</td><td>0-6000</td><td>0.1·Raw</td></tr><tr><td>42446</td><td>Flags, event value1</td><td></td><td></td><td></td><td></td></tr><tr><td>42447-42450</td><td>Undefined</td><td></td><td></td><td></td><td></td></tr><tr><td>42451-42460</td><td>Manufacturer configurable</td><td></td><td></td><td>10 registers</td><td></td></tr></table>

Notes:  
(1) A register value of FFFFH indicates data are not available.  
(2) See Figure C.9.2.10.1 for an example of pump room device identification.  
(3) Date and time stamp uses 64-bit Unix time stamp (Epoch) per ISO 8601, Data Elements and Interchange Formats — Information Interchange — Representation of Dates and Times. For example, 2017-09-12T14:00:00.0001 is a date and time stamp.

N TABLE C.9.2.10.1(g) Event Log Data Access — Jockey Controller
<table><tr><td>Modbus Register (42461–42490)</td><td>Description</td><td>Units</td><td>Write</td><td>Range</td><td>Scaling and Notes</td></tr><tr><td>42461</td><td>Rewind event log oldest</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42462</td><td>Rewind event log 1 day ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42463</td><td>Rewind event log 7 days ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42464</td><td>Rewind event log 30 days ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42465</td><td>Rewind event log 60 days ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42466</td><td>Rewind event log 90 days ago</td><td></td><td>RO</td><td></td><td>Read register to rewind</td></tr><tr><td>42467-42470</td><td>Undefined</td><td></td><td></td><td></td><td></td></tr><tr><td>42471-42473</td><td>Date and time stamp</td><td>milliseconds</td><td>RO</td><td>64-bit binary number See Note 2</td><td>See ID Table C.9.2.10.1(j)</td></tr><tr><td>42474</td><td>Event ID</td><td></td><td>RO</td><td>1-250</td><td>Event ID = 0 is EOF</td></tr><tr><td>42475</td><td>Event value1</td><td>psi/bar/kPa</td><td>RO</td><td>0-6000</td><td>0.1·Raw</td></tr><tr><td>42476 42477-42480</td><td>Flags, event value1</td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>Undefined</td><td></td><td></td><td>10 registers</td><td></td></tr><tr><td>42481-42490 42491-42500</td><td>Manufacturer configurable Undefined</td><td></td><td></td><td></td><td></td></tr></table>

Notes:  
(1) A register value of FFFFH indicates data are not available.  
(2) See Figure C.9.2.10.1 for an example of pump room device identification.  
(3) Date and time stamp uses 64-bit Unix time stamp (Epoch) per ISO 8601, Data Elements and Interchange Formats — Information Interchange — Representation of Dates and Times. For example, 2017-09-12T14:00:00.0001 is a date and time stamp.

TABLE C.9.2.10.1(h) Electric Event MessagesN  
N TABLE C.9.2.10.1(h) Continues
<table><tr><td>ID</td><td>Event Message</td><td>Event Message</td></tr><tr><td></td><td></td><td>62 Pump Room Trouble</td></tr><tr><td>1２３45６７</td><td>Pump Running Pump Stopped</td><td>63 Pump Room Normal</td></tr><tr><td>Fail to Start</td><td></td><td>64 Min Start Volts</td></tr><tr><td></td><td>Fail to Start Noted</td><td>65 Max Start Current</td></tr><tr><td></td><td></td><td>66 Load Shed</td></tr><tr><td>Call to Start</td><td></td><td>67 Load Restored</td></tr><tr><td></td><td>Locked Rotor Trip</td><td>68 Weekly Test Running</td></tr><tr><td>8</td><td>Rotor Trip Clear</td><td>69 Weekly Test Done</td></tr><tr><td>9</td><td>Over Voltage</td><td>70 Parameters Reset</td></tr><tr><td>10</td><td>Over Frequency</td><td>71 Passwords Reset</td></tr><tr><td>11</td><td>Under Voltage</td><td>72 Low Suction Level</td></tr><tr><td>12</td><td>Under Frequency</td><td>73 Suction Level OK</td></tr><tr><td>13 Phase Failure</td><td>Voltage Imbalance</td><td>74 Automatic Start</td></tr><tr><td>14 Phase Reversal</td><td></td><td>75 Automatic Start Clear</td></tr><tr><td>15</td><td></td><td>76 Calibration Error</td></tr><tr><td>16 Motor Overload</td><td>Current &gt;320% FLA</td><td>77 Calibration Error Cleared</td></tr><tr><td>Nominal Voltage 17</td><td></td><td>78 Test In Progress</td></tr><tr><td>18 Voltage Balanced</td><td></td><td>79 Test Completed</td></tr><tr><td>19</td><td></td><td>80 Jockey Pump Running</td></tr><tr><td>20 Phase Nominal</td><td>Nominal Frequency</td><td>81 Jockey Pump Off</td></tr><tr><td>21</td><td></td><td>82 Jockey Pump Trouble</td></tr><tr><td>22</td><td>Phase Sequence</td><td>83</td></tr><tr><td></td><td>Nominal Current</td><td>Jockey Pump OK</td></tr><tr><td>23 Motor Normal</td><td></td><td>84 Emergency Štop</td></tr><tr><td>24 Interlock On</td><td></td><td>85 Emergency Stop Released</td></tr><tr><td>25 Interlock Off</td><td></td><td>86 VFD Bypass</td></tr><tr><td>26 Deluge Open</td><td></td><td>87 VFD Active</td></tr><tr><td>27 Deluge Closed</td><td></td><td>88 VFD Failure</td></tr><tr><td>28 Low Pressure 29</td><td></td><td>89 VFD Failure Clear</td></tr><tr><td></td><td>Normal Pressure</td><td>90 System Overpressure</td></tr><tr><td>30</td><td>Manual Stop Button</td><td>91 System Pressure OK</td></tr><tr><td>31</td><td>Manual Stop Released</td><td>92 Weekly Test Due</td></tr><tr><td>32</td><td>Power Transferred</td><td>93 Weekly Test Due Clear</td></tr><tr><td>33</td><td>Power Re-Transferred</td><td>94 Softstarter Fault</td></tr><tr><td>34</td><td>Control Voltage OK</td><td>95 Softstarter Ok</td></tr><tr><td>35</td><td>No Control Voltage</td><td>96 VFD Ready</td></tr><tr><td>36</td><td>Load Disconnect</td><td>97 VFD Not Ready</td></tr><tr><td>37</td><td>Load Reconnect</td><td>98 Shunt Trip Normal</td></tr><tr><td>38</td><td>Local Start Input</td><td>99 Shunt Trip Emergency</td></tr><tr><td>39</td><td>Local Start Clear</td><td>100 Flow Meter On</td></tr><tr><td>40</td><td>Remote Start Input</td><td>101 Flow Meter Off</td></tr><tr><td>41</td><td>Remote Start Cíear</td><td>102 Auto Start Input</td></tr><tr><td>42</td><td>Emergency Run On</td><td>103 Auto Start Input Off</td></tr><tr><td>43</td><td>Emergency Run Off</td><td>104 Pressure Delta</td></tr><tr><td>44</td><td>Emergency Isolation Switch On</td><td>105 Test Pushbutton Start</td></tr><tr><td>45</td><td>Emergency Isolation Switch Off</td><td>106 Test Failed</td></tr><tr><td>46</td><td>Soft Štart Over Temp Bypass</td><td>107 Test Override</td></tr><tr><td>47</td><td>Soft Start Over Temp Normal</td><td>108 Manual Stop Enabled</td></tr><tr><td>48</td><td>Motor Start Checked</td><td>109 Manual Stop Disabled</td></tr><tr><td>49 Pressure Fail</td><td></td><td>110 Manual Pushbutton Start</td></tr><tr><td>50</td><td>Pressure in Range</td><td>111 Duty Pump</td></tr><tr><td>51</td><td>Pressure Log</td><td>112 Standby Pump</td></tr><tr><td>52</td><td>Pressure Log Run</td><td>113 Unit Available</td></tr><tr><td>53</td><td>Database Clear</td><td>114 Unit Not Available</td></tr><tr><td>54 System Reset</td><td></td><td>115 Shutdown Activated</td></tr><tr><td>55</td><td>Data Log Cleared</td><td>116 Shutdown Released</td></tr><tr><td>56</td><td>Low Suction Pressure</td><td>117 Relief Valve Open</td></tr><tr><td>57</td><td></td><td>118 Relief Valve Closed</td></tr><tr><td></td><td>Suction Pressure OK</td><td></td></tr><tr><td>58</td><td>Reservoir Low</td><td>119 Manual Test Input</td></tr><tr><td>59</td><td>Reservoir OK</td><td>120 Manual Test Clear</td></tr><tr><td>60</td><td>Low Pump Room Temp</td><td>121 VFD Sleep (Power Off)</td></tr><tr><td>61</td><td>Pump Room Temp OK</td><td>122 VFD Wakeup (Power Ón) 123-250 Undefined</td></tr></table>

Stationary Fire Pumps and Standpipe Systems Handbook 2019

TABLE C.9.2.10.1(i) Diesel Event MessagesN  
N TABLE C.9.2.10.1(i) Continues
<table><tr><td>ID</td><td>Event Message</td><td>Event Message</td></tr><tr><td>1</td><td></td><td>62 Crank 2 Button Clear</td></tr><tr><td></td><td>Engine Running Engine Stopped</td><td>63 Calibration Error</td></tr><tr><td>23</td><td>Fail to Start</td><td>64 Calibration Error Cleared</td></tr><tr><td></td><td></td><td>65 No Control Voltage</td></tr><tr><td>45</td><td>Fail to Start Noted</td><td>66 Control Voltage ÖK</td></tr><tr><td>Call to Start</td><td></td><td>67 Missing Battery</td></tr><tr><td>6</td><td>Interlock On</td><td>68 Missing Battery OK</td></tr><tr><td>7</td><td>Interlock Off</td><td>69 AC Power Lost</td></tr><tr><td>8 9</td><td>Deluge Open</td><td>70 AC Power Restored</td></tr><tr><td>10</td><td>Deluge Closed</td><td>71 Test In Progress</td></tr><tr><td>11</td><td>Low Pressure</td><td>72 Test Completed</td></tr><tr><td>12</td><td>Normal Pressure</td><td>73 Automatic Start</td></tr><tr><td>13</td><td>Manual Stop Button</td><td>74 Automatic Start Clear</td></tr><tr><td>14</td><td>Manual Stop Released</td><td>75 Low Suction Level</td></tr><tr><td>15</td><td>Remote Start Run</td><td>76 Suction Level OK</td></tr><tr><td>16 Pressure Fail</td><td>Remote Start Term</td><td>77 Main Switch Off</td></tr><tr><td>17</td><td></td><td>78 Main Switch Auto</td></tr><tr><td>18 Pressure Log</td><td>Pressure in Range</td><td>79 Main Switch Manual</td></tr><tr><td>19</td><td></td><td>80 Jockey Pump Running</td></tr><tr><td>20 System Reset</td><td>Pressure Loğ Run</td><td>81 Jockey Pump Off</td></tr><tr><td>21</td><td></td><td>82 Jockey Pump Trouble</td></tr><tr><td>22</td><td>Low Suction Pressure</td><td>83 Jockey Pump OK</td></tr><tr><td>23</td><td>Suction Pressure Clear</td><td>84 Battery 1 Out</td></tr><tr><td>24</td><td>Pump Room Trouble</td><td>85 Battery 1 Out Off</td></tr><tr><td>25</td><td>Pump Room Normal</td><td>86 Battery 2 Out</td></tr><tr><td></td><td>Weekly Test Running</td><td>87</td></tr><tr><td>26</td><td>Weekly Test Done</td><td>Battery 2 Out Off 88</td></tr><tr><td>27</td><td>Parameters Reset</td><td>Charger 1 Out</td></tr><tr><td>28</td><td>Passwords Reset</td><td>89 Charger 1 Out Off</td></tr><tr><td>29 Flow Meter On</td><td></td><td>90 Charger 2 Out</td></tr><tr><td>30</td><td>Flow Meter Clear</td><td>91 Charger 2 Out Off</td></tr><tr><td>31 Fuel Spill Input</td><td></td><td>92 Weekly Test Due</td></tr><tr><td>32</td><td>Fuel Spill Clear</td><td>93 Weekly Test Due Clear</td></tr><tr><td>33</td><td>Engine Over Speed</td><td>94 System Overpressure</td></tr><tr><td>34</td><td>Engine Over Speed Clear</td><td>95 System Pressure OK</td></tr><tr><td>35</td><td>Engine Temp High</td><td>96 Fuel Injector Fail</td></tr><tr><td>36</td><td>Engine Temp High OK</td><td>97 Fuel Injector OK</td></tr><tr><td>37</td><td>Oil Pressure Low</td><td>98 Coil Continuity 1 Fail</td></tr><tr><td>38</td><td>Oil Pressure Low OK</td><td>99 Coil Continuity 2 Fail</td></tr><tr><td>39</td><td>Fuel Level Low</td><td>100 AC Power Loss Start</td></tr><tr><td>40</td><td>Fuel Level Low OK</td><td>101 AC Voltage High</td></tr><tr><td>41</td><td>Fuel Level High</td><td>102 AC Voltage Normal</td></tr><tr><td>42</td><td>Fuel Level High OK</td><td>103 AC Voltage Low</td></tr><tr><td>43</td><td>Low Pump Room Temp</td><td>104 AC Power Loss Delay</td></tr><tr><td>44</td><td>Pump Room Temp OK</td><td>105 Fuel Valve Relay Status</td></tr><tr><td>45</td><td>Reservoir High</td><td>106 Low Pressure Sensor</td></tr><tr><td>46</td><td>Reservoir High Clear</td><td>107 Auto Start Input</td></tr><tr><td>47 Reservoir Low</td><td></td><td>108 Auto Start Input Off</td></tr><tr><td>48</td><td>Reservoir Low Clear</td><td>109 Pressure Delta</td></tr><tr><td>49</td><td>Relief Valve Open</td><td>110 Cranking 1</td></tr><tr><td>50</td><td>Relief Valve Closed</td><td>111 Cranking 2</td></tr><tr><td>51 Charger 1 Fail</td><td></td><td>112 Mode Off Off</td></tr><tr><td>52</td><td>Charger 1 Recovered</td><td>113 Mode Auto Off</td></tr><tr><td>53</td><td></td><td>114 Mode Manual Off</td></tr><tr><td></td><td>Charger 2 Fail</td><td>115 Jockey Pump Running</td></tr><tr><td>54</td><td>Charger 2 Recovered</td><td>116</td></tr><tr><td>55</td><td>Battery 1 Trouble</td><td>Jockey Pump Off</td></tr><tr><td>56</td><td>Battery 1 Clear</td><td>117 Jockey Pump Trouble</td></tr><tr><td>57</td><td>Battery 2 Trouble</td><td>118 Jockey Pum OK</td></tr><tr><td>58</td><td>Battery 2 Clear</td><td>119 Battery 1 Out</td></tr><tr><td>59</td><td>Crank1 Button</td><td>120 Battery 1 Out Off</td></tr><tr><td>60</td><td>Crank 1 Button Clear</td><td>121 Battery 2 Out</td></tr><tr><td>61</td><td>Crank 2 Button</td><td>122 Battery 2 Out Off</td></tr></table>

2019 Stationary Fire Pumps and Standpipe Systems Handbook

N TABLE C.9.2.10.1(i) Continues
<table><tr><td rowspan=1 colspan=5>ID            Event Message</td></tr><tr><td rowspan=1 colspan=4>128</td><td></td></tr><tr><td rowspan=1 colspan=4>129</td><td></td></tr><tr><td rowspan=1 colspan=4>130</td><td></td></tr><tr><td rowspan=1 colspan=4>131</td><td></td></tr><tr><td rowspan=1 colspan=4>132</td><td></td></tr><tr><td rowspan=2 colspan=4>133134</td><td rowspan=1 colspan=1>Prin</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Primary Fail Clear</td></tr><tr><td rowspan=1 colspan=3>135</td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=4>136</td><td></td></tr><tr><td rowspan=1 colspan=4>137</td><td></td></tr><tr><td rowspan=1 colspan=4>138</td><td></td></tr><tr><td rowspan=1 colspan=4>139</td><td></td></tr><tr><td rowspan=1 colspan=4>140</td><td></td></tr><tr><td rowspan=1 colspan=4>141</td><td></td></tr><tr><td rowspan=1 colspan=4>142</td><td></td></tr><tr><td rowspan=1 colspan=4>143</td><td></td></tr><tr><td rowspan=1 colspan=4>144</td><td></td></tr><tr><td rowspan=1 colspan=4>145</td><td></td></tr><tr><td rowspan=1 colspan=4>146</td><td></td></tr><tr><td rowspan=1 colspan=4>147</td><td rowspan=1 colspan=1>Low Pressure Sensor</td></tr><tr><td rowspan=1 colspan=4>148</td><td rowspan=1 colspan=1>Auto Start Input</td></tr><tr><td rowspan=1 colspan=4>149</td><td rowspan=1 colspan=1>Auto Start Input Off</td></tr><tr><td rowspan=1 colspan=4>150</td><td rowspan=1 colspan=1>Pressure Delta</td></tr><tr><td rowspan=1 colspan=4>151</td><td rowspan=1 colspan=1>Cranking 1</td></tr><tr><td rowspan=1 colspan=4>152     Cranking</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>153</td><td rowspan=1 colspan=1>Test Button</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>154</td><td rowspan=1 colspan=1>Test Failed</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>155</td><td rowspan=1 colspan=1>Test Override</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>156</td><td rowspan=1 colspan=1>Auto Shutdown Disabled</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>157</td><td rowspan=1 colspan=1>Auto Shutdown Enabled</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>158</td><td rowspan=1 colspan=1>Duty Pump</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>159     Standby</td><td rowspan=1 colspan=1>Pump</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>160</td><td rowspan=1 colspan=1>Unit Available</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>161</td><td rowspan=1 colspan=1>Unit Not Available</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>162</td><td rowspan=1 colspan=1>Dump Valve On</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>163</td><td rowspan=1 colspan=1>Dump Valve Off</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>164</td><td rowspan=1 colspan=1>Shutdown Activated</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>165</td><td rowspan=1 colspan=1>Shutdown Released</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>166</td><td rowspan=1 colspan=1>Manual Test Input</td></tr><tr><td rowspan=1 colspan=4>167</td><td rowspan=1 colspan=1>Manual Test Clear</td></tr><tr><td rowspan=1 colspan=4>168</td><td rowspan=1 colspan=1>Term 301, ECMS</td></tr><tr><td rowspan=1 colspan=4>169</td><td rowspan=1 colspan=1>Term 301, ECMS Clear</td></tr><tr><td rowspan=1 colspan=4>170</td><td rowspan=1 colspan=1>Term 302, FIM</td></tr><tr><td rowspan=1 colspan=4>171</td><td rowspan=2 colspan=1>Term 302, FIM ClearTerm 303, ECMW</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>172</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>173</td><td rowspan=1 colspan=1>Term 303, ECMW Clear</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>174</td><td rowspan=1 colspan=1>Term 304, ECMF</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>175</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>176</td><td></td></tr><tr><td rowspan=4 colspan=1></td><td rowspan=1 colspan=3>177</td><td></td></tr><tr><td rowspan=1 colspan=3>178</td><td rowspan=1 colspan=1>Term 310, HRT</td></tr><tr><td rowspan=1 colspan=3>179</td><td rowspan=1 colspan=1>Term 310,</td></tr><tr><td rowspan=1 colspan=3>180</td><td rowspan=1 colspan=1>Term 311, LRF</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=3>181</td><td rowspan=1 colspan=1>Term 311,</td></tr><tr><td rowspan=1 colspan=3>182</td><td rowspan=1 colspan=1>Term 312.</td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=1>Term 312.</td></tr></table>

TABLE C.9.2.10.1(j) Jockey Event MessagesN
<table><tr><td>ID</td><td>Event Message</td></tr><tr><td>1</td><td>Pump Running</td></tr><tr><td>2</td><td>Pump Stopped</td></tr><tr><td>3</td><td>Fail to Start</td></tr><tr><td>4</td><td>Fail to Start Noted</td></tr><tr><td>5</td><td>Call to Start</td></tr><tr><td>6</td><td>Phase Failure</td></tr><tr><td>7</td><td>Phase Reversal</td></tr><tr><td>8</td><td>Motor Overload</td></tr><tr><td>9</td><td>Motor Normal</td></tr><tr><td>10</td><td>Low Pressure</td></tr><tr><td>11</td><td>Normal Pressure</td></tr><tr><td>12</td><td>Pressure Fail</td></tr><tr><td>13</td><td>Pressure in Range</td></tr><tr><td>14</td><td>Pressure Log</td></tr><tr><td>15</td><td>Pressure Log Run</td></tr><tr><td>16</td><td>System Reset</td></tr><tr><td>17</td><td>Parameters Reset</td></tr><tr><td>18</td><td>Passwords Reset</td></tr><tr><td>19</td><td>Automatic Start</td></tr><tr><td>20</td><td>Automatic Start Clear</td></tr><tr><td>21</td><td>Main Switch Off</td></tr><tr><td>22</td><td>Main Switch Auto</td></tr><tr><td>23</td><td>Main Switch Manual</td></tr><tr><td>24</td><td>System Overpressure</td></tr><tr><td>25</td><td>System Pressure OK</td></tr><tr><td>26</td><td>Auto Start Input Off</td></tr><tr><td>27</td><td>Pressure Delta</td></tr><tr><td>28</td><td>Mode Off Off</td></tr><tr><td>29</td><td>Mode Auto Off</td></tr><tr><td>30</td><td>Mode Manual Off</td></tr><tr><td>31-250</td><td>Undefined</td></tr></table>

Stationary Fire Pumps and Standpipe Systems Handbook 2019

TABLE C.9.2.10.1(k) Performance Data (Modbus Registers 42501–42920)N
<table><tr><td rowspan=5 colspan=1></td><td rowspan=1 colspan=12>Address+0 +1 +2 +3 +4 +5 +6    +7     +8     +9    +10 +11+12Offset</td><td rowspan=1 colspan=1>+13 +14 +15 +16 +17 +18 +19</td></tr><tr><td rowspan=3 colspan=5>FlowDataYear Mo Day Hr Min Sec PointDescription                                 Flow%</td><td rowspan=2 colspan=1>System</td><td rowspan=2 colspan=4>Measured System Suction Sys-SucPressure Pressure Pressure</td><td rowspan=1 colspan=2></td><td rowspan=3 colspan=1>Volts Volts VoltsTableL1- L2- L3-     UnusedUnitsL3Ll</td></tr><tr><td rowspan=1 colspan=2>Pressu</td><td rowspan=1 colspan=2>ysue</td><td rowspan=2 colspan=1>RPM</td><td rowspan=2 colspan=1>L1</td><td rowspan=2 colspan=1>13 L12</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=5>Starting</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=3></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=5>Address</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42501</td><td rowspan=1 colspan=1>42501</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42521</td><td rowspan=1 colspan=1>42521</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>25</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>Present</td><td rowspan=1 colspan=1>42541</td><td rowspan=1 colspan=1>42541</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>42561</td><td rowspan=1 colspan=1>42561</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>Table</td><td rowspan=1 colspan=1>42581</td><td rowspan=1 colspan=1>42581</td><td rowspan=1 colspan=3>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42601</td><td rowspan=1 colspan=1>42601</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>125</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42621</td><td rowspan=1 colspan=1>42621</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=5></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>Previous</td><td rowspan=1 colspan=1>42641</td><td rowspan=1 colspan=1>42641</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>0</td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>42661</td><td rowspan=1 colspan=1>42661</td><td rowspan=1 colspan=3>25</td><td rowspan=1 colspan=5></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>Table</td><td rowspan=1 colspan=1>42681</td><td rowspan=1 colspan=1>42681</td><td rowspan=1 colspan=3>50</td><td rowspan=1 colspan=5></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42701</td><td rowspan=1 colspan=1>42701</td><td rowspan=1 colspan=3>75</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42721</td><td rowspan=1 colspan=1>42721</td><td rowspan=1 colspan=3>100</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42741</td><td rowspan=1 colspan=4>42741                   125</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>42761</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>42781</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>42801</td><td rowspan=1 colspan=1>42801</td><td rowspan=1 colspan=3>25</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>Acceptance  42821</td><td rowspan=1 colspan=1>42821</td><td rowspan=1 colspan=3>50</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>Data     42841</td><td rowspan=1 colspan=1>42841</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>Table</td><td rowspan=1 colspan=1>42861</td><td rowspan=1 colspan=1>42861</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42881</td><td rowspan=1 colspan=1>42881</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>42901</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

Notes:  
(1) The controller should be arranged to record and store the data for a given flow point when so initiated by the operator.  
(2) Data are organized into tables of 7 records containing 18 fields with date and time as the key field. Date and time fields are organized per ISO.

TABLE C.9.2.10.1(l) Pump Curve ParametersN
<table><tr><td>Offset</td><td>Data Description</td><td>Range</td><td>Units</td><td>Write</td><td>Scale</td></tr><tr><td>+0</td><td>Year</td><td>1700-3000</td><td>yr</td><td>RO</td><td></td></tr><tr><td>+1</td><td>Month</td><td>1-12</td><td>mo</td><td>RO</td><td></td></tr><tr><td>+2</td><td>Day</td><td>1-31</td><td>day</td><td>RO</td><td></td></tr><tr><td>+3</td><td>Hour</td><td>0-23</td><td>hr</td><td>RO</td><td></td></tr><tr><td>+4</td><td>Minute</td><td>0-59</td><td>min</td><td>RO</td><td></td></tr><tr><td>+5</td><td>Second</td><td>0-59</td><td>sec</td><td>RO</td><td></td></tr><tr><td>+6</td><td>Percent flow point</td><td>0-150</td><td>%</td><td>RO</td><td></td></tr><tr><td>+7</td><td>Measured flow</td><td>0-50,000</td><td>gpm/L/min</td><td>RO</td><td></td></tr><tr><td>+8</td><td>Suction pressure</td><td>0-6000</td><td>psi/bar/kPa</td><td>RO</td><td>0.1·Raw</td></tr><tr><td>+9</td><td>Sys-suc pressure*</td><td>0-6000</td><td>psi/bar/kPa</td><td>RO</td><td>0.1·Raw</td></tr><tr><td>+10</td><td>System pressure</td><td>0-6000</td><td>psi/bar/kPa</td><td>RO</td><td>0.1·Raw</td></tr></table>

N TABLE C.9.2.10.1(l) Continues
<table><tr><td>Offset</td><td>Data Description</td><td>Range</td><td>Units</td><td>Write</td><td>Scale</td></tr><tr><td>+11</td><td>RPM</td><td>0-5000</td><td>rpm</td><td>RO</td><td></td></tr><tr><td>+12</td><td>Amps L1</td><td>0-60,000</td><td>A</td><td>RO</td><td>0.1·Raw</td></tr><tr><td>+13</td><td>Amps L2</td><td>0-60,000</td><td>A</td><td>RO</td><td>0.1·Raw</td></tr><tr><td>+14</td><td>Amps L3</td><td>0-60,000</td><td>A</td><td>RO</td><td>0.1·Raw</td></tr><tr><td>+15</td><td>Volts L1–L2</td><td>0-50,000</td><td>V</td><td>RO</td><td>0.1·Raw</td></tr><tr><td>+16</td><td>Volts L2–L3</td><td>0-50,000</td><td>V</td><td>RO</td><td>0.1·Raw</td></tr><tr><td>+17</td><td>Volts L3-L1</td><td>0-50,000</td><td>V</td><td>RO</td><td>0.1·Raw</td></tr><tr><td>+18</td><td>Table units</td><td></td><td> $0 = \mathrm { p s i } , 1 = \mathrm { b a r } , 2 = \mathrm { k P a }$ </td><td>RO</td><td></td></tr><tr><td>+19</td><td>Table units</td><td></td><td> $0 = \mathrm { g p m } , 1 = \mathrm { L } / \mathrm { m i n }$ </td><td>RO</td><td></td></tr></table>

\*Net pressure calculation.

TABLE C.9.2.10.1(m) Diesel Engines and Other Pump Room Devices<sup>N</sup>
<table><tr><td>Modbus Register (43001-43999)</td><td>Bit</td><td>Description</td><td>Units Optional (X)</td><td>Write</td><td>(See Note 1)</td><td>Range</td><td>Scaling and Notes</td></tr><tr><td></td><td>Pump Room Device</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>43001</td><td>Pump room device ID</td><td></td><td></td><td></td><td>RO</td><td></td><td>See Note 2</td></tr><tr><td>43002-43010</td><td>Undefined</td><td></td><td></td><td></td><td>RO</td><td></td><td></td></tr><tr><td>43011-43020</td><td>Manufacturer name</td><td></td><td></td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>43021-43030</td><td>Basic model</td><td></td><td></td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>43031-43040</td><td>Equipment type</td><td></td><td></td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>43041-43050</td><td>Serial number</td><td></td><td></td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td>43051-43060</td><td>Software version</td><td></td><td></td><td></td><td>RO</td><td>ASCII Text</td><td>20 characters</td></tr><tr><td></td><td>Time and Date Stamp</td><td></td><td></td><td></td><td></td><td>64-bit binary</td><td></td></tr><tr><td>43061-43064</td><td>Date and time</td><td></td><td>milliseconds</td><td></td><td>RO</td><td>number</td><td>See Note 3</td></tr><tr><td>43065-43070</td><td>Undefined</td><td></td><td></td><td></td><td>RO</td><td></td><td></td></tr><tr><td></td><td>Diesel Engine Data</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>43071</td><td>Pressure units</td><td></td><td></td><td></td><td>RO</td><td>0 = psi, 1 = bar, 2 = kPa</td><td></td></tr><tr><td>43072</td><td>Temperature units</td><td></td><td></td><td></td><td>RO</td><td> $0 = { } ^ { \circ } \mathrm { F } , 1 = { } ^ { \circ } \mathrm { C }$ </td><td></td></tr><tr><td>43073-43080</td><td>Undefined</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>43081</td><td>Engine coolant temperature</td><td>℉/℃</td><td></td><td></td><td>RO</td><td>0-300</td><td></td></tr><tr><td>43082</td><td>Engine oil pressure</td><td></td><td>psi/bar/kPa</td><td></td><td>RO</td><td>0-150</td><td></td></tr><tr><td>43083</td><td>Engine speed</td><td>rpm</td><td></td><td></td><td>RO</td><td>0-4000</td><td></td></tr><tr><td>43084</td><td>Total engine hours</td><td>hr</td><td></td><td></td><td>RO</td><td>0-59999</td><td></td></tr><tr><td>43085-43100</td><td>Undefined</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>43101-43199</td><td>Manufacturer specific</td><td></td><td></td><td></td><td></td><td>100 registers</td><td></td></tr><tr><td>43200-43999</td><td>Undefined</td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

Notes:  
(1) A register value of FFFFH indicates data are not available.  
(2) See Figure C.9.2.10.1 for an example of pump room device identification.  
(3) Date and time stamp uses 64-bit Unix time stamp (Epoch) per ISO 8601, Data Elements and Interchange Formats — Information Interchange — Representation of Dates and Times. For example, 2017-09-12T14:00:00.0001 is a date and time stamp.

C.9.2.10.2 Table C.9.2.10.1(c) includes information that is beyond the current functionality of fire pump controllers but is important for evaluating the reliability of fire pump systems and components. The proposed Modbus register usage in this table is preliminary and can be modified by NEMA and input from fire pump controller manufacturers. If it is determined that the information in Table C.9.2.10.1(c) is beyond what should be included in a fire pump controller, a stand-alone device could be developed to handle the information in this table. The data in Table C.9.2.10.1(c) can be stored locally, remotely, or both.

**N C.9.2.11 Data Recording Formats.**

The Modbus registers identified in the previous tables are appropriate for fire pump controllers (FPCs); however, data can be collected from devices remote from the controller and stored in the Cloud for reference and analysis. A database format is more appropriate for this storage. Tables C.9.2.11.1, C.9.2.11.2, C.9.2.11.3, C.9.2.11.4, and C.9.2.11.5 provide a database format that is based on the formats provided in Annex F of NFPA 25 and should be used for data collected and stored outside of the FPC.

**C.9.2.11.1 The data formats shown in Table C.9.2.11.1 are used in Table C.9.2.11.2, TableN C.9.2.11.3, and Table C.9.2.11.4.**

TABLE C.9.2.11.1 Data Formats
<table><tr><td rowspan=1 colspan=1>ReferenceName</td><td rowspan=1 colspan=1>Format</td><td rowspan=1 colspan=4>Possible Values</td></tr><tr><td rowspan=1 colspan=1>Bit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=4>0 or 1</td></tr><tr><td rowspan=1 colspan=1>Byte</td><td rowspan=1 colspan=1>8 bits</td><td rowspan=1 colspan=4>0-256</td></tr><tr><td rowspan=1 colspan=1>Character(char)</td><td rowspan=1 colspan=1>1 byte</td><td rowspan=1 colspan=4>0–256 interpreted as letters, numbers, or symbols using ASCII convention</td></tr><tr><td rowspan=2 colspan=1>Integer (int)</td><td rowspan=2 colspan=1>2 bytes</td><td rowspan=1 colspan=4>0–65,534 (A decimal place can be assumed in interpreting.)</td></tr><tr><td rowspan=1 colspan=4>When using an assumed decimal place for a number where the first digit canexceed 5, the number is limited to 4 digits.</td></tr><tr><td rowspan=7 colspan=1>Number (num)</td><td rowspan=7 colspan=1>5 bytes</td><td rowspan=1 colspan=1>Byte</td><td rowspan=1 colspan=1>Value</td><td rowspan=1 colspan=1>Number</td><td rowspan=1 colspan=1>Power of 10</td></tr><tr><td rowspan=4 colspan=1>1st byte</td><td rowspan=1 colspan=1>0</td><td rowspan=1 colspan=1>Positive</td><td rowspan=1 colspan=1>Positive</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>Positive</td><td rowspan=1 colspan=1>Negative</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>Negative</td><td rowspan=1 colspan=1>Positive</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>Negative</td><td rowspan=1 colspan=1>Negative</td></tr><tr><td rowspan=1 colspan=1>2nd–4th bytes</td><td rowspan=1 colspan=1>0–16,777,216</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5th byte</td><td rowspan=1 colspan=1>0–255 (10ⁿ)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>String</td><td rowspan=1 colspan=1>Multi bytes as specified,e.g., string(80) is 80 bytes</td><td rowspan=1 colspan=4>Any letters, numbers, or symbols represented in the ASCII convention</td></tr><tr><td rowspan=1 colspan=1>Date</td><td rowspan=1 colspan=1>8 characters</td><td rowspan=1 colspan=4>xxxx (year), xx (month), xx (day)</td></tr><tr><td rowspan=1 colspan=1>Time</td><td rowspan=1 colspan=1>3 bytes</td><td rowspan=1 colspan=4>n hours (0–24), n minutes (0–60), n seconds (0–60)</td></tr></table>

C.9.2.11.2 Table C.9.2.11.2 provides a record format that is common for most equipment andN is referenced in the tables that provide formatting for associated fire pump equipment.

TABLE C.9.2.11.2 Common Equipment Data
<table><tr><td>Category</td><td>Item</td><td>Format</td><td>Possible Values</td></tr><tr><td rowspan="5"></td><td>Manufacturer (develop list)</td><td>String(48)</td><td>Alphanumeric</td></tr><tr><td>Model number</td><td>String(48)</td><td>Alphanumeric</td></tr><tr><td>Size</td><td>String(48)</td><td>Alphanumeric</td></tr><tr><td>Serial number</td><td>String(48)</td><td>Alphanumeric</td></tr><tr><td>Year manufactured</td><td>4 Character</td><td>xxxx (year)</td></tr><tr><td></td><td>Device/component identifier tag</td><td>String(48)</td><td>Alphanumeric</td></tr></table>

N C.9.2.11.3 Table C.9.2.11.3 provides a format for basic information for electric fire pumps, controllers, and jockey pumps.

TABLE C.9.2.11.3 Recommended Standardized Format for Basic Fire Pump Information and Operation
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td>Type of record</td><td>String(48)</td><td>FIRE PUMP (FP) RECORD</td><td></td></tr><tr><td>Facility name</td><td>String(96)</td><td>Alphanumeric</td><td></td></tr><tr><td>Location — GPS coordinates (longitude)</td><td>Number</td><td> $- 1 8 0 ^ { \circ } ~ \mathrm { t o } + 1 8 0 ^ { \circ }$ </td><td></td></tr><tr><td>Location — GPS coordinates (latitude)</td><td>Number</td><td> $- 9 0 ^ { \circ } ~ \mathrm { t o } ~ { + } 9 0 ^ { \circ }$ </td><td></td></tr><tr><td>Location — GPS coordinates (elevation)</td><td>Number</td><td>ft or m</td><td></td></tr><tr><td>Location adjusted for privacy — GPS coordinates (longitude)</td><td>Number</td><td> $- 1 8 0 ^ { \circ } ~ \mathrm { t o } + 1 8 0 ^ { \circ }$ </td><td></td></tr><tr><td>Location adjusted for privacy — GPS coordinates (latitude)</td><td>Number</td><td> $- 9 0 0 ^ { \circ } { \mathrm { t o } } + 9 0 ^ { \circ }$ </td><td></td></tr><tr><td>Location adjusted for privacy — GPS coordinates (elevation)</td><td>Number</td><td>ft or m</td><td></td></tr><tr><td>Reporting units pressure</td><td>Character</td><td>(1) psi (2) bar (3) pascals (4) other (1) gpm</td><td></td></tr><tr><td></td><td>Character</td><td>(2) L/min (3) L/sec (4) m³/min (5) ft³/min (6) other (I) Inspection</td><td></td></tr><tr><td>Type of inspection or test</td><td>Character</td><td>(T) Test (M) Maintenance (R) Repair</td><td></td></tr><tr><td>Start of item record marker for item Unit type identifier (develop list)</td><td>String(16) String(48)</td><td>RECORD START Alphanumeric</td><td></td></tr><tr><td></td><td></td><td>(P) Passed</td><td></td></tr><tr><td>Passed, failed, or passed but needs attention</td><td>Character</td><td>(F) Failed</td><td></td></tr></table>

TABLE C.9.2.11.3 Continues
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td rowspan="2">Passed visual inspection</td><td></td><td>(Y) Yes</td><td></td></tr><tr><td>Character</td><td>(N) No</td><td></td></tr><tr><td>Maintenance required</td><td>Number</td><td>(A) Not applicable Number ≥0</td><td></td></tr><tr><td>Maintenance done</td><td>Character</td><td>(1) Not applicable (2) Completed (3) Ordered but not completed</td><td></td></tr><tr><td>End of item record marker</td><td></td><td>(4) Not ordered RECORD END</td><td></td></tr><tr><td>End of ITM (all components reported)</td><td>String(16) String(48)</td><td>END OF INSPECTION, TEST, AND MAINTENANCE REPORT</td><td></td></tr><tr><td>Basic information (should be supplied by the fire pump package integrator)</td><td></td><td></td><td></td></tr><tr><td>Start fire pump info</td><td>String(16)</td><td>START BASIC FP</td><td></td></tr><tr><td>Fire pump type</td><td>String(40)</td><td></td><td>P</td></tr><tr><td>Rated flow</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Rated pressure</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Rated speed</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Rated horsepower</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Factory test pressure</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Design net churn pressure</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Design net 150% pressure</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Pump start pressure</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Pump reset pressure</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Design suction pressure</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Design discharge pressure</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Maximum system flow demand (at pump discharge flange)</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Maximum system pressure demand (at pump</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>discharge flange) End fire pump info</td><td></td><td>END BASIC FP</td><td></td></tr><tr><td>Start fire pump motor</td><td></td><td>START FP MOTOR</td><td></td></tr><tr><td>Electric motor manufacturer</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Electric motor type</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Electric motor serial number</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Electric motor model number</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Electric motor date in service</td><td>Date</td><td>Date</td><td>P</td></tr><tr><td>Nominal system voltage</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Electric motor rated horsepower</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Electric motor rated speed</td><td>Number</td><td></td><td>P</td></tr><tr><td>Motor rated FLA at the system nominal voltage</td><td></td><td>≥0</td><td></td></tr><tr><td></td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Motor service factor</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Motor starting code</td><td>Character</td><td></td><td>P</td></tr><tr><td>Nameplate full load amps</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>End fire pump motor</td><td></td><td>END FP MOTOR</td><td></td></tr><tr><td>Start diesel engine</td><td></td><td>START DIESEL ENG</td><td></td></tr></table>

2019 Stationary Fire Pumps and Standpipe Systems Handbook

TABLE C.9.2.11.3 Continues
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td>Diesel engine manufacturer</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Diesel engine serial number</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Diesel engine model number</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Diesel engine date in service</td><td>Date</td><td>Date</td><td>P</td></tr><tr><td>Diesel engine rated horsepower</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Diesel engine rated speed</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>End diesel engine</td><td></td><td>END DIESEL ENG</td><td></td></tr><tr><td>Start FP controller</td><td></td><td>START FP CONTROL</td><td></td></tr><tr><td>Controller manufacturer</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Controller type</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Controller serial number</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Controller model number</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Controller date in service</td><td>Date</td><td>Date</td><td>P</td></tr><tr><td>End FP controller</td><td></td><td>END FP CONTROL</td><td></td></tr><tr><td>Start jockey pump Jockey pump manufacturer</td><td></td><td>START JOCKEY</td><td></td></tr><tr><td>Jockey pump type</td><td>String(40) String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Jockey pump serial number</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Jockey pump model number</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Jockey pump date in service</td><td>Date</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Jockey pump horsepower</td><td>Number</td><td>Date</td><td>S</td></tr><tr><td>Jockey pump start pressure</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Jockey pump reset pressure</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Jockey pump controller manufacturer</td><td></td><td>≥0</td><td>S</td></tr><tr><td>Start jockey pump</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Start jockey pump controller</td><td></td><td>END JOCKEY</td><td></td></tr><tr><td>Jockey pump controller type</td><td>String(40)</td><td>START JP CONTROL</td><td></td></tr><tr><td>Jockey pump controller serial number</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>Jockey pump controller model number</td><td></td><td>Alphanumeric</td><td>P</td></tr><tr><td>Jockey pump controller date in service</td><td>String(40)</td><td>Alphanumeric</td><td>P</td></tr><tr><td>End jockey pump</td><td>Date</td><td>Date</td><td>P</td></tr><tr><td>Start fire pump status</td><td></td><td>END JP CONTROL</td><td></td></tr><tr><td>From controller</td><td></td><td>START FP STATUS</td><td></td></tr><tr><td>AC volts lines 1–2</td><td>Number</td><td>Number ≥0</td><td>D</td></tr><tr><td>AC volts lines 2–3</td><td>Number</td><td>Number ≥0</td><td>D</td></tr><tr><td>AC volts lines 3–1</td><td>Number</td><td>Number ≥0</td><td>D</td></tr><tr><td>AC amps line 1</td><td>Number</td><td>Number ≥0</td><td>D</td></tr><tr><td>AC amps line 2</td><td>Number</td><td>Number ≥0</td><td>D</td></tr><tr><td>AC amps line 3</td><td>Number</td><td>Number ≥0</td><td>D</td></tr><tr><td>Battery #1 volts</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>Battery #2 volts</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>UNUSED</td><td></td><td></td><td></td></tr><tr><td></td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>Battery #1 amps</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>Battery #2 amps</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>UNUSED</td><td>Number</td><td>≥0</td><td>D</td></tr></table>

TABLE C.9.2.11.3 Continues
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td>System pressure (psi or bar)</td><td>Number</td><td>Number ≥0</td><td>D</td></tr><tr><td>Suction pressure (psi or bar)</td><td>Number</td><td>Number ≥0</td><td>D</td></tr><tr><td>VFD speed (Hz)</td><td>Number</td><td>Number ≥0</td><td>D</td></tr><tr><td>Aux input #1, 0–100%</td><td>Number</td><td>Number ≥0</td><td>D</td></tr><tr><td>Aux input #2, 0–100%</td><td>Number</td><td>Number ≥0</td><td>D</td></tr><tr><td>DESCRIPTION ALARM ON STATE</td><td></td><td></td><td></td></tr><tr><td>From controller alarm register #1 Minimum run delay timing high</td><td></td><td>Y orN</td><td>D</td></tr><tr><td>Accelerate delay timing high</td><td>Character</td><td></td><td>D</td></tr><tr><td>High zone delay timing high</td><td>Character</td><td>YorN Y or N</td><td>D</td></tr><tr><td>Sequence delay timing high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Load shed active high</td><td>Character</td><td></td><td>D</td></tr><tr><td>Power fail start delay timing high</td><td>Character</td><td>Y orN Y or N</td><td>P</td></tr><tr><td>High zone delay timing high</td><td>Character</td><td>Y or N</td><td>P</td></tr><tr><td>Sequence delay timing high</td><td>Character Character</td><td>Y orN</td><td>P</td></tr><tr><td>Engine running high</td><td>Character</td><td>Y orN</td><td>P</td></tr><tr><td>High water temp alarm high</td><td>Character</td><td>Y or N</td><td>P</td></tr><tr><td>Low discharge pressure alarm high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Low suction alarm high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Low suction shutdown active high</td><td>Character</td><td>YorN</td><td>D</td></tr><tr><td>System overpressure alarm high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Restart delay timing high</td><td>Character</td><td>YorN</td><td>D</td></tr><tr><td>Weekly test demand active high</td><td>Character</td><td>YorN</td><td>D</td></tr><tr><td>Failure-to-start alarm high</td><td>Character</td><td>YorN</td><td>D</td></tr><tr><td>Lockout active high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Crank on battery #1 high</td><td>Character</td><td>YorN</td><td>P</td></tr><tr><td>Crank on battery #2 high</td><td>Character</td><td>YorN</td><td>P</td></tr><tr><td>Resting high</td><td>Character</td><td>Y or N</td><td>P</td></tr><tr><td>Alarm register #2</td><td></td><td>Y orN</td><td></td></tr><tr><td>VFD ready high</td><td>Character Character</td><td>Y orN</td><td>D</td></tr><tr><td>VFD forward command active high</td><td>Character</td><td>YorN</td><td>D</td></tr><tr><td>VFD reverse command active high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Alarm register #2</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Pressure start demand high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Remote start demand high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Deluge start demand high</td><td>Character</td><td>YorN</td><td>D</td></tr><tr><td>Weekly test start demand high</td><td>Character</td><td>YorN</td><td>D</td></tr><tr><td>Local start PB demand high</td><td></td><td>YorN</td><td></td></tr><tr><td>Manual operator start demand high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Audible alarm high</td><td>Character</td><td></td><td>D</td></tr><tr><td></td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Weekly/monthly test setup error high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Minimum run timed out high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Load shed delay timing high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Mod SP12 power OK high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Mod SP12 power loss start high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Start contactor #1 fail high</td><td>Character</td><td>Y or N</td><td>P</td></tr></table>

2019 Stationary Fire Pumps and Standpipe Systems Handbook

TABLE C.9.2.11.3 Continues
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td>Start contactor #2 fail high</td><td>Character</td><td>Y or N</td><td>P</td></tr><tr><td>Audible alarm high</td><td>Character</td><td>Y or N</td><td>P</td></tr><tr><td>Weekly/monthly test setup error high</td><td>Character</td><td>Y or N</td><td>P</td></tr><tr><td>Minimum run timed out high</td><td>Character</td><td>Y or N</td><td>P</td></tr><tr><td>Pump demand high</td><td>Character</td><td>Y or N</td><td>P</td></tr><tr><td>Control switch in auto high</td><td>Character</td><td>Y or N</td><td>P</td></tr><tr><td>Control switch in manual high</td><td>Character</td><td>YorN</td><td>P</td></tr><tr><td>Pressure transducer fault high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Pressure transducer test OK high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>VFD failure high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Controller in bypass mode, soft start/VFD only high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Alarm register #3</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Timed trip timing high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Motor running high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Motor overload alarm high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Motor single phasing alarm high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Phase reversal alarm high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>AC voltage low alarm high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Phase smart protection lockout high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Transfer switch in normal position high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Transfer switch in emergency position high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>AC power available high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>AC power fail start high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Low discharge pressure alarm high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Alarm register #3</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Battery #1 failure alarm high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Battery #2 failure alarm high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Pump trouble group alarm high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>System trouble #1 alarm high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>AC power fail alarm high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Battery #1 overvoltage alarm high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Battery #2 overvoltage alarm high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Term 301, ECMS high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Term 302, FIM high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Term 303, ECMW high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Term 304, ECMF high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Term 310, RWHIT high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Term 311, CRWCLS high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Term 312, LET high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Low oil pressure alarm high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Transfer switch normal power available high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Transfer switch emergency power available high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Emergency CB open high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>CB tripped high</td><td>Character</td><td>Y orN</td><td>D</td></tr></table>

TABLE C.9.2.11.3 Continues
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td>Engine start signal low</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>UNUSED</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Alarm register #4</td><td>Character</td><td>YorN</td><td>D</td></tr><tr><td>Pump trouble #1 input high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Pump trouble #2 input high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Pump trouble #3 input high</td><td>Character</td><td>YorN</td><td>D</td></tr><tr><td>Pump trouble #4 input high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Pump trouble #5 input high</td><td>Character</td><td>YorN</td><td>D</td></tr><tr><td>Pump trouble #6 input high</td><td>Character</td><td>Y orN</td><td>D</td></tr><tr><td>Pump trouble #7 input high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Pump trouble #8 input high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Pump trouble group alarm high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Thru bit-15 UNUSED</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Battery #1 in equalize high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Battery #2 in equalize high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Battery #1 OK high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Battery #2 OK high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>Charger #1 fail alarm high</td><td>Character</td><td>YorN</td><td>D</td></tr><tr><td>Charger #2 fail alarm high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>System trouble #2 alarm high</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>UNUSED</td><td>Character</td><td>Y or N</td><td>D</td></tr><tr><td>OTHER INFO Start count</td><td></td><td></td><td></td></tr><tr><td>Run time hours</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>Hours since last run</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>Hours since last DVS test</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>Fire pump power status</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>Fire pump running status</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>Fire pump test running</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td></td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>Suction pressure (psi or bar)</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>System pressure (psi or bar)</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>Pump discharge pressure (psi or bar)</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>Water temperature in pump casing</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>Room temperature</td><td>Number</td><td>≥0</td><td>D</td></tr><tr><td>Last pump start date</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Last pump start time</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Pressure at pump start</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td rowspan="3">Type of start (1-automatic demand, 2-automatic test, 3-manual)</td><td rowspan="3">Integer</td><td>(1) Automatic demand</td><td rowspan="3">S</td></tr><tr><td>(2) Automatic test</td></tr><tr><td>(3) Manual</td></tr><tr><td>Last pump shutdown date</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Last pump shutdown time</td><td>Time</td><td>Time</td><td></td></tr><tr><td>System pressure at pump shutdown</td><td>Number</td><td>≥0</td><td>S</td></tr></table>

TABLE C.9.2.11.3 Continues
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td>Type of shutdown (1-automatic demand,</td><td></td><td>(1) Automatic demand (2) Automatic test</td><td></td></tr><tr><td>2-automatic test, 3-manual, 4-overspeed, 5-other trouble)</td><td>Integer</td><td>(3) Manual</td><td>S</td></tr><tr><td></td><td></td><td>(4) Overspeed (5) Other</td><td></td></tr><tr><td>Loss of power</td><td></td><td></td><td>S</td></tr><tr><td>Transfer of power</td><td></td><td></td><td>S</td></tr><tr><td></td><td></td><td>(0) Above 2/3</td><td></td></tr><tr><td>Fuel tank level</td><td>Integer</td><td>(1) Below 2/3</td><td>S</td></tr><tr><td>Fuel tank level (% full)</td><td>Number</td><td>≥0</td><td></td></tr><tr><td></td><td></td><td>(A) Active</td><td></td></tr><tr><td>Fuel maintenance system status</td><td>Character</td><td>(O) Turned off (N) Not functioning properly</td><td>S</td></tr><tr><td>End pump status</td><td></td><td>END PUMP STATUS</td><td>S</td></tr><tr><td>Start non-flow (NF) test</td><td></td><td>START NF TEST</td><td>S</td></tr><tr><td>Non-Flow Test Data Sets – 10 sets</td><td>Date</td><td></td><td>S</td></tr><tr><td>Last non-flow monitoring reset date Last non-flow monitoring reset time</td><td>Time</td><td>Date Time</td><td></td></tr><tr><td>Total number of non-flow test during monitored</td><td></td><td></td><td></td></tr><tr><td>period</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Total pump test run time during monitored period (minutes)</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Non-flow test start date</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Non-flow test start time</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Non-flow test end date</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Non-flow test end time</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Non-flow test reference identifier</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Non-flow test data set reference identifier</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Non-flow test suction pressure (psi or bar)</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Non-flow test system pressure (psi or bar)</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Non-flow test pump discharge pressure (psi or bar)</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Non-flow test net pressure (psi or bar)</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Non-flow test water temperature in pump casing</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Non-flow test room temperature</td><td>Number</td><td></td><td>S</td></tr><tr><td>Non-flow test pump start date</td><td>Date</td><td>≥0</td><td></td></tr><tr><td>Non-flow test pump start time</td><td>Time</td><td>Date</td><td>S</td></tr><tr><td></td><td></td><td>Time</td><td></td></tr><tr><td>Non-flow test pressure at pump start</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Non-flow test minimum transducer pressure</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td></td><td></td><td>(1) Automatic demand</td><td></td></tr><tr><td>Non-flow test type of start</td><td>Integer</td><td>(2) Automatic test</td><td>S</td></tr><tr><td></td><td></td><td>(3) Manual</td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td>Non-flow test pump shutdown</td><td>Date Time</td><td>Date Time</td><td>S</td></tr></table>

TABLE C.9.2.11.3 Continues
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td>Non-flow test system pressure at pump shutdown</td><td>Number</td><td>≥0 (1) Automatic demand</td><td>S</td></tr><tr><td>Non-flow test type of shutdown</td><td>Integer</td><td>(2) Automatic test (3) Manual (4) Overspeed</td><td>S</td></tr><tr><td>Non-flow test rpm</td><td>Number</td><td>(5) Other trouble ≥0</td><td>S</td></tr><tr><td>Non-flow test voltage phase A-B</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Non-flow test voltage phase B-C</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Non-flow test voltage phase C-A</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Non-flow test amperage phase 1</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Non-flow test amperage phase 2</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Non-flow test amperage phase 3</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>End non-flow test</td><td></td><td>END NF TEST</td><td></td></tr><tr><td>Start acceptance test</td><td></td><td>START ACCPT TEST</td><td></td></tr><tr><td>Acceptance Test Data Set – Permanent – 0%, 25%, 50%, 75%, 100%, 125%, and 150%</td><td></td><td></td><td></td></tr><tr><td>Test date acceptance test (day month year)</td><td>Date</td><td>Date</td><td>P</td></tr><tr><td>Test reference identifier acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Data set reference identifier acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Suction pressure acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>System pressure acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Discharge pressure acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Net pressure</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Water temperature in pump casing acceptance test</td><td>Number</td><td></td><td></td></tr><tr><td>Room temperature acceptance test</td><td>Number</td><td>≥0</td><td>P P</td></tr><tr><td>Initial pump start date acceptance test</td><td>Date</td><td>≥0</td><td></td></tr><tr><td>Initial pump start time acceptance test</td><td>Time</td><td>Date</td><td>P</td></tr><tr><td>Final pump stop date acceptance test</td><td></td><td>Time</td><td>P</td></tr><tr><td>Final pump stop time acceptance test</td><td>Date</td><td>Date</td><td>P</td></tr><tr><td></td><td>Time</td><td>Time</td><td>P</td></tr><tr><td>Pump start dates acceptance test (record up to 10)</td><td>Date</td><td>Date</td><td>P</td></tr><tr><td>Pump start times acceptance test (record up to 10)</td><td>Time</td><td>Time</td><td>P</td></tr><tr><td>Pump stop dates acceptance test (record up to 10)</td><td>Date</td><td>Date</td><td>P</td></tr><tr><td>Pump stop times acceptance test (record up to 10) Pressure at pump start acceptance test</td><td>Time</td><td>Time</td><td>P</td></tr><tr><td></td><td>Number</td><td>≥0 (1) Automatic demand</td><td>P</td></tr><tr><td>Type of start acceptance test</td><td>Integer</td><td>(2) Automatic test (3) Manual</td><td>P</td></tr><tr><td>Minimum transducer pressure at startup acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Number of start and stops during acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Final pump shutdown time acceptance test System pressure at final pump shutdown</td><td>Time Number</td><td>Time ≥0</td><td>P P</td></tr></table>

TABLE C.9.2.11.3 Continues
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td>Type of shutdown</td><td>Integer</td><td>(1) Automatic demand (2) Automatic test (3) Manual</td><td>P</td></tr><tr><td>Loss of power (for transfer) date</td><td></td><td>(4) Overspeed (5) Other trouble</td><td></td></tr><tr><td>Loss of power (for transfer) time</td><td>Date Time</td><td>Date</td><td>P P</td></tr><tr><td>Transfer of power date</td><td>Date</td><td>Time</td><td>P</td></tr><tr><td>Transfer of power time</td><td>Time</td><td>Date</td><td>P</td></tr><tr><td>Date power restored to normal</td><td>Date</td><td>Time</td><td>P</td></tr><tr><td>Time power restored to normal (hr min sec)</td><td>Time</td><td>Date</td><td>P</td></tr><tr><td>Date readings recorded</td><td>Date</td><td>Time</td><td>P</td></tr><tr><td>Time readings recorded</td><td>Time</td><td>Date</td><td>P</td></tr><tr><td>RPM</td><td>Number</td><td>Time</td><td>P</td></tr><tr><td>Voltage phase A-B acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Voltage phase B-C acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Voltage phase C-A acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Amperage phase 1 acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Amperage phase 2 acceptance test</td><td>Number</td><td>≥0 ≥0</td><td>P</td></tr><tr><td>Amperage phase 3 acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Battery 1 amperage</td><td></td><td></td><td></td></tr><tr><td>Battery 2 amperage</td><td></td><td></td><td></td></tr><tr><td>Nozzle coefficient acceptance test, up to 20 per test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Nozzle size acceptance test, up to 20 per test (in. or cm)</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Nozzle pitot pressure acceptance test, up to 20 per test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Fuel tank level acceptance test (0-above ½, 1-below ½)</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Fuel tank level acceptance test (% full)</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Flow through pump acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>RPM adjusted net pressure acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>RPM adjusted flow acceptance test (gpm or L/ min)</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>% of factory certified curve acceptance test</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>Hours on diesel engine or electric motor at start of</td><td>Number</td><td>≥0</td><td>P</td></tr><tr><td>acceptance test Hours on diesel engine or electric motor at</td><td></td><td></td><td></td></tr><tr><td>conclusion of acceptance test Pump passed initial acceptance test</td><td>Number Character</td><td>≥0</td><td>P</td></tr><tr><td></td><td></td><td>Y or N (1) Yes</td><td>P</td></tr><tr><td>Pump could supply maximum system demand</td><td>Integer</td><td>(2) No</td><td>P</td></tr><tr><td>acceptance test</td><td></td><td>(3) Demand not known</td><td></td></tr></table>

TABLE C.9.2.11.3 Continues
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td>Pump was significantly impaired acceptance test</td><td>Character</td><td>Y orN</td><td>P</td></tr><tr><td>Pump was partially impaired acceptance test</td><td>Character</td><td>Y orN</td><td>P</td></tr><tr><td>Pump passed after adjustments acceptance test</td><td>Character</td><td>Y orN</td><td>P</td></tr><tr><td>Failure mode acceptance test (see standardized list)</td><td>Number</td><td>Integer ≥0</td><td>P</td></tr><tr><td>Explanation of failure acceptance test</td><td>String(80)</td><td>Alphanumeric END ACCPT TEST</td><td>P</td></tr><tr><td>End acceptance test Start performance test</td><td></td><td>START PERF TEST</td><td></td></tr><tr><td>Current Performance Test Data Set – Permanent – 0%, 25%, 50%, 75%, 100%,</td><td></td><td></td><td></td></tr><tr><td>125%, and 150% Start data set</td><td></td><td>START TEST DS</td><td></td></tr><tr><td>Test subset number</td><td></td><td></td><td></td></tr><tr><td>Test date current performance test</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Test reference identifier current performance test Data set reference identifier current performance</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Suction pressure current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>System pressure current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Discharge pressure current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Net pressure Water temperature in pump casing current</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Room temperature current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Initial pump start date current performance test</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Initial pump start time current performance test</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Final pump stop date current performance test</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Final pump stop time current performance test</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Pump start dates current performance test (record up to 10)</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Pump start times current performance test (record up to 10)</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Pump stop dates current performance test (record up to 10)</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Pump stop times current performance test (record up to 10)</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Pressure at pump start current performance test</td><td>Xxxx.x or xxx.xx6</td><td></td><td>S</td></tr><tr><td>Type of start current performance test</td><td>Integer</td><td>(1) Automatic demand (2) Automatic test (3) Manual</td><td>S</td></tr><tr><td>Minimum transducer pressure at startup current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Number of start and stops during current performance test</td><td>Number</td><td>Integer ≥0</td><td>S</td></tr><tr><td>Final pump shutdown time current performance test</td><td>Time</td><td>Time</td><td>S</td></tr></table>

TABLE C.9.2.11.3 Continues
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td>System pressure at final pump shutdown</td><td>Number</td><td>≥0 (1) Automatic demand</td><td>S</td></tr><tr><td>Type of shutdown</td><td>Integer</td><td>(2) Automatic test (3) Manual (4) Overspeed</td><td>S</td></tr><tr><td>Loss of power (for transfer) date</td><td></td><td>(5) Other trouble Date</td><td></td></tr><tr><td>Loss of power (for transfer) time</td><td>Date Time</td><td>Time</td><td>S</td></tr><tr><td>Transfer of power date</td><td>Date</td><td>Date</td><td></td></tr><tr><td>Transfer of power time</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Day power restored to normal</td><td>Date</td><td>Date</td><td></td></tr><tr><td>Time power restored to normal</td><td>Time</td><td>Time</td><td></td></tr><tr><td>Date readings recorded</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Time readings recorded</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>RPM</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Voltage phase A-B current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Voltage phase B-C current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Voltage phase C-A current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Amperage phase 1 current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Amperage phase 2 current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Amperage phase 3 current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Battery 1 amperage Battery 2 amperage</td><td></td><td></td><td></td></tr><tr><td>Nozzle coefficient current performance test, up to 20 per test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Nozzle size current performance test, up to 20 per test (in. or cm)</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Nozzle pitot pressure current performance test, up to 20 per test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Fuel tank level current performance test (0-above</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>2/3, 1-below 2/3) Fuel tank level current performance test (% full)</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Flow through pump current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Rpm adjusted net pressure current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Rpm adjusted flow current performance test (gpm or L/min)</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>% of factory certified curve current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Hours on diesel engine or electric motor at start of current performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Hours on diesel engine or electric motor at</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>conclusion of current performance test Pump passed initial current performance test</td><td>Character</td><td>Y or N</td><td>S</td></tr></table>

TABLE C.9.2.11.3 Continues
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td rowspan="2">Pump could supply maximum system demand current performance test</td><td rowspan="2">XXXXX</td><td>(1) Yes (2) No</td><td rowspan="2">S</td></tr><tr><td>(3) Demand not known</td></tr><tr><td>Pump was significantly impaired current performance test</td><td>Character</td><td>Y orN</td><td>S</td></tr><tr><td>Pump was partially impaired current performance</td><td>Character</td><td>Y or N</td><td>S</td></tr><tr><td>test Pump passed after adjustments current</td><td>Character</td><td>Y orN</td><td>S</td></tr><tr><td>performance test Failure mode current performance test (see</td><td>Number</td><td>Integer ≥0</td><td>S</td></tr><tr><td>standardize list) Explanation of failure current performance test</td><td>String(80)</td><td>Alphanumeric</td><td>S</td></tr><tr><td>End performance test data set</td><td></td><td>END TEST DS</td><td></td></tr><tr><td>End performance test</td><td></td><td>END FP PERF</td><td></td></tr><tr><td>Start previous performance</td><td></td><td>START PREV PERF</td><td></td></tr><tr><td>Start previous performance data set</td><td></td><td>Start PP DS</td><td></td></tr><tr><td>Previous Performance Test Data Set – Static –0%, 25%, 50%, 75%, 100%, 125%, and</td><td></td><td></td><td></td></tr><tr><td>150% Test date previous performance test</td><td>Date</td><td>Time</td><td></td></tr><tr><td>Test reference identifier previous performance test</td><td>Number</td><td>≥0</td><td>S S</td></tr><tr><td>Data set reference identifier previous performance</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>test Suction pressure previous performance test</td><td>Number</td><td></td><td></td></tr><tr><td>System pressure previous performance test</td><td>Number</td><td>≥0 ≥0</td><td>S S</td></tr><tr><td>Discharge pressure previous performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Net pressure</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Water temperature in pump casing previous</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>performance test</td><td></td><td></td><td></td></tr><tr><td>Room temperature previous performance test Initial pump start date previous performance test</td><td>Number Date</td><td>≥0 Date</td><td>S S</td></tr><tr><td>Initial pump start time previous performance test</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Final pump stop date previous performance test</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Final pump stop time previous performance test</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Pump start dates previous performance test (record</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>up to 10) Pump start times previous performance test</td><td></td><td></td><td></td></tr><tr><td>(record up to 10) Pump stop dates previous performance test (record</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>up to 10) Pump stop times previous performance test</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>(record up to 10)</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Pressure at pump start previous performance test</td><td>Number</td><td>≥0 (1) Automatic demand</td><td>S</td></tr><tr><td>Type of start previous performance test</td><td>Integer</td><td>(2) Automatic test</td><td>S</td></tr></table>

2019 Stationary Fire Pumps and Standpipe Systems Handbook

TABLE C.9.2.11.3 Continues
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td>Minimum transducer pressure at startup previous performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Number of start and stops during previous performance test</td><td>Number</td><td>Integer ≥0</td><td>S</td></tr><tr><td>Final pump shutdown time previous performance test</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>System pressure at final pump shutdown</td><td>Number</td><td>≥0 (1) Automatic demand</td><td>S</td></tr><tr><td>Type of shutdown</td><td>Integer</td><td>(2) Automatic test (3) Manual (4) Overspeed (5) Other trouble</td><td>S</td></tr><tr><td>Loss of power (for transfer) date</td><td>Date</td><td>Date</td><td></td></tr><tr><td>Loss of power (for transfer) time</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Transfer of power date</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Transfer of power time</td><td>Time</td><td>Time</td><td></td></tr><tr><td>Day power restored to normal Time power restored to normal</td><td>Date</td><td>Date</td><td></td></tr><tr><td></td><td>Time</td><td>Time</td><td></td></tr><tr><td>Date readings recorded</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Time readings recorded</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>RPM</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Voltage phase A-B previous performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Voltage phase B-C previous performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Voltage phase C-A previous performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Amperage phase 1 previous performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Amperage phase 2 previous performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Amperage phase 3 previous performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Battery 1 amperage Battery 2 amperage</td><td></td><td></td><td></td></tr><tr><td>Nozzle coefficient previous performance test, up to 20 per test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Nozzle size previous performance test, up to 20 per test (in. or cm)</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Nozzle pitot pressure previous performance test, up to 20 per test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Fuel tank level previous performance test</td><td>Integer</td><td>(0) Above 2/3</td><td>S</td></tr><tr><td>Fuel tank level previous performance test (% full)</td><td>Number</td><td>(1) Below 2/3</td><td>S</td></tr><tr><td>Flow through pump previous performance test</td><td>Number</td><td>≥0 ≥0</td><td>S</td></tr><tr><td>Rpm adjusted net pressure previous performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Rpm adjusted flow previous performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>(gpm or L/min) % of factory certified curve previous performance test</td><td>Number</td><td>≥0</td><td>S</td></tr></table>

TABLE C.9.2.11.3 Continues
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td>Hours on diesel engine or electric motor at start of previous performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Hours on diesel engine or electric motor at conclusion of previous performance test</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Pump passed initial previous performance test</td><td>Character</td><td>Y or N (1) Yes</td><td>S</td></tr><tr><td>Pump could supply maximum system demand previous performance test</td><td>XXXXX</td><td>(2) No (3) Demand not known</td><td>S</td></tr><tr><td>Pump was significantly impaired previous performance test</td><td>Character</td><td>Y or N</td><td>S</td></tr><tr><td>Pump was partially impaired previous performance test</td><td>Character</td><td>Y or N</td><td>S</td></tr><tr><td>Pump passed after adjustments previous performance test</td><td>Character</td><td>Y or N</td><td>S</td></tr><tr><td>Failure mode previous performance test (see standardized list)</td><td>Number</td><td>Integer ≥0</td><td>S</td></tr><tr><td>Explanation of failure previous performance test End test data subset</td><td>String(80)</td><td>Alphanumeric END PP DS</td><td>S</td></tr><tr><td>End performance test</td><td></td><td>END PREV TEST</td><td></td></tr><tr><td>Start repair record</td><td></td><td>START REPAIR</td><td></td></tr><tr><td>Repair Maintenance Data (20 sets)</td><td></td><td></td><td>S</td></tr><tr><td>Start repair data subset Date of maintenance/repair</td><td>Date</td><td>START REPAIR DS</td><td>S</td></tr><tr><td>Maintenance/repair identifier</td><td>Number</td><td>Date ≥0</td><td>S</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td>Repair preventative or result of failure</td><td>Character</td><td>(P) Preventative (F) Failure</td><td>S</td></tr><tr><td>Failure mode</td><td>Integer</td><td>Develop List</td><td></td></tr><tr><td>Pump out of service during maintenance/repair</td><td>Character</td><td>Y or N</td><td>S</td></tr><tr><td>Date pump out of service (day month year)</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Time pump out of service (hour min sec)</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Date pump restored to service (day month year)</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Time pump restored to service (hour min sec)</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Date pump maintenance/repair completed</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Part replaced (1)</td><td>String(40)</td><td>Alphanumeric</td><td>S</td></tr><tr><td>Description of maintenance, repair, and/or part 1 replacement</td><td>String(80)</td><td>Alphanumeric</td><td>S</td></tr><tr><td>Part replaced (2)</td><td>String(40)</td><td>Alphanumeric</td><td>S</td></tr><tr><td>Description of maintenance, repair, and/or part 2 replacement</td><td>String(80)</td><td>Alphanumeric</td><td>S</td></tr><tr><td>Part replaced (3)</td><td>String(40)</td><td>Alphanumeric</td><td>S</td></tr><tr><td>Description of maintenance, repair, and/or part 3 replacement</td><td>String(80)</td><td>Alphanumeric</td><td>S</td></tr><tr><td>Part replaced (4)</td><td>String(40)</td><td>Alphanumeric</td><td>S</td></tr><tr><td>Description of maintenance, repair, and/or part 4</td><td>String(80)</td><td>Alphanumeric</td><td>S</td></tr><tr><td>replacement Routine maintenance or repair</td><td>String(40)</td><td>Alphanumeric</td><td>S</td></tr></table>

2019 Stationary Fire Pumps and Standpipe Systems Handbook

TABLE C.9.2.11.3 Continues
<table><tr><td>Data</td><td>Format</td><td>Possible Values</td><td>Permanent, Static, Dynamic</td></tr><tr><td>Date repair completed</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Fuel tank level current performance test</td><td>Integer</td><td>(0) Above 2/3 (1) Below 2/3</td><td>S</td></tr><tr><td>Fuel tank level current performance test (% full)</td><td>Number</td><td>&gt;0</td><td>S</td></tr><tr><td>Fuel maintenance system status</td><td>String(3)</td><td>ON, OFF, IMP (impaired)</td><td>S</td></tr><tr><td>Unused 19 additional repair maintenance data sets</td><td></td><td></td><td>S</td></tr><tr><td>End repair data subset</td><td></td><td>END REPAIR DS</td><td>S</td></tr><tr><td>End repair record</td><td></td><td>END REPAIR</td><td></td></tr><tr><td>Start jockey operation</td><td></td><td>START JP OPER</td><td></td></tr><tr><td>Jockey Pump Operation</td><td></td><td></td><td>S</td></tr><tr><td>Last jockey pump monitoring reset date</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Last jockey pump monitoring reset time</td><td>Time</td><td>Time</td><td></td></tr><tr><td>Total number of starts (since reset)</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Total jockey pump run time (minutes since last</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>reset) Jockey pump start pressure (most recent)</td><td></td><td>≥0</td><td>S</td></tr><tr><td>Jockey pump stop pressure</td><td>Number Number</td><td>≥0</td><td>S</td></tr><tr><td>Most recent run time (seconds)</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>End jockey operation</td><td></td><td>END JP OPER</td><td></td></tr><tr><td>Start FP operation</td><td></td><td>START FP OPER</td><td></td></tr><tr><td>Fire Pump Operation</td><td>XXXXX</td><td></td><td>S</td></tr><tr><td>Last fire pump monitoring reset date</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Last fire pump monitoring reset time</td><td>Time</td><td>Time</td><td></td></tr><tr><td>Fire pump start date and time (last 10 times)</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Fire pump stop date and time (last 10 times)</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Fire pump start pressure (most recent)</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Fire pump stop pressure (most recent)</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Stop automatic or manual (most recent)</td><td>Character</td><td>(A) Automatic</td><td>S</td></tr><tr><td>Total number of starts since reset</td><td>Number</td><td>(M) Manual Integer ≥0</td><td>S</td></tr><tr><td>Total run time since reset (minutes)</td><td>Number</td><td>≥0</td><td>S</td></tr><tr><td>Date loss of electrical power with switch in on position since last reset (50 sets)</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Time loss of electrical power with switch in on position since last reset (50 sets)</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Date power restored after loss of power with switch in on position since last reset (50 sets)</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Time power restored after loss of power with switch in on position since last reset (50 sets)</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Date power switch turned off (50 sets)</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Time power switch turned off (50 sets)</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>Date power switch turned back on (50 sets)</td><td>Date</td><td>Date</td><td>S</td></tr><tr><td>Time power switch turned back on (50 sets)</td><td>Time</td><td>Time</td><td>S</td></tr><tr><td>End Fire Pump Operation</td><td></td><td>END FP OPER</td><td></td></tr></table>

**N C.9.2.11.4 Table C.9.2.11.4 provides a format for the repair of associated fire pump equipment.**

TABLE C.9.2.11.4 Equipment Repair Data Record Layout for Associated Equipment
<table><tr><td>Category</td><td>Item</td><td>Format</td><td>Possible Values</td></tr><tr><td></td><td>Type of record</td><td>String(48)</td><td>REPAIR</td></tr><tr><td></td><td>Facility name</td><td>String(96)</td><td>Alphanumeric</td></tr><tr><td></td><td>Location — GPS coordinates (longitude)</td><td>Number</td><td> $- 1 8 0 ^ { \circ } ~ \mathrm { t o } + 1 8 0 ^ { \circ }$ </td></tr><tr><td></td><td>Location — GPS coordinates (latitude)</td><td>Number</td><td> $- 9 0 ^ { \circ } ~ \mathrm { t o }  9 0 ^ { \circ }$ </td></tr><tr><td></td><td>Location — GPS coordinates (elevation)</td><td>Number</td><td>ft or m</td></tr><tr><td></td><td>Location adjusted for privacy — GPS coordinates (longitude)</td><td>Number</td><td> $- 1 8 0 ^ { \circ } ~ \mathrm { t o } + 1 8 0 ^ { \circ }$ </td></tr><tr><td></td><td>Location adjusted for privacy — GPS coordinates (latitude)</td><td>Number</td><td> $- 9 0 ^ { \circ } ~ \mathrm { t o } ~ { + } 9 0 ^ { \circ }$ </td></tr><tr><td>Equipment</td><td>Location adjusted for privacy — GPS coordinates (elevation)</td><td>Number</td><td>ft or m</td></tr><tr><td>repair data</td><td>Repair date</td><td>Date</td><td>Year/month/date</td></tr><tr><td></td><td>Common data</td><td colspan="2">See Table C.9.2.11.2 Common Equipment Data</td></tr><tr><td></td><td>Repair preventative or result of</td><td>Character</td><td>(P) Preventative</td></tr><tr><td></td><td>failure Failure mode (develop list)</td><td>5 character</td><td>(F) Failure Correspond to list</td></tr><tr><td></td><td>Failure impaired fire protection</td><td>Character</td><td>(I) Impaired (P) Partially functional</td></tr><tr><td></td><td>system Repair code (develop list)</td><td></td><td>(N) Not impaired</td></tr><tr><td></td><td>Component replaced (develop list)</td><td>5 character 5 character</td><td>Correspond to list</td></tr><tr><td></td><td></td><td></td><td>Correspond to list</td></tr><tr><td></td><td>Repair description</td><td>String(96)</td><td>Alphanumeric</td></tr><tr><td></td><td>Component replacement date</td><td>Date</td><td>Year/month/date</td></tr><tr><td></td><td>End of repair record</td><td>String(48)</td><td>END OF REPAIR</td></tr></table>

N C.9.2.11.5 Table C.9.2.11.5 provides a format for the inspection, test, and maintenance of associated fire pump equipment. Where the format conflicts with NFPA 25, the format in NFPA 25 takes precedence.

TABLE C.9.2.11.5 Inspection, Test, and Maintenance Record Layout for Associated Equipment
<table><tr><td>Category</td><td>Item Format</td><td>Format</td><td>Possible Values</td></tr><tr><td rowspan="10"></td><td>Type of Record</td><td>String(48)</td><td>INSPECTION, TEST, AND MAINTENANCE</td></tr><tr><td>Facility Name</td><td>String(96)</td><td>Alphanumeric</td></tr><tr><td>Location — GPS coordinates (longitude)</td><td>Number</td><td>-180° to +180°</td></tr><tr><td>Location — GPS coordinates (latitude)</td><td>Number</td><td>-90° to +90°</td></tr><tr><td>Location — GPS coordinates (elevation)</td><td>Number</td><td>ft or m</td></tr><tr><td>Location adjusted for privacy — GPS coordinates (longitude)</td><td>Number</td><td>-180° to +180°</td></tr><tr><td>Location adjusted for privacy — GPS</td><td>Number</td><td>-90° to +90°</td></tr><tr><td>coordinates (latitude) Location adjusted for privacy — GPS</td><td>Number</td><td>ft or m</td></tr><tr><td rowspan="2"></td><td rowspan="2">Character</td><td>(1) psi (2) bar</td></tr><tr><td></td></tr><tr><td rowspan="9">Reporting units flow</td><td rowspan="9"></td><td rowspan="9"></td><td>(3) pascals</td></tr><tr><td>(4) other</td></tr><tr><td>(1) gpm</td></tr><tr><td>(2) L/min</td></tr><tr><td>(3) L/sec</td></tr><tr><td>(4) m³/min</td></tr><tr><td>(5) ft³/min</td></tr><tr><td>(6) other</td></tr><tr><td>(I) Inspection (T) Test</td></tr><tr><td rowspan="9">Unit type identifier (develop list)</td><td rowspan="9">Type of inspection or test</td><td></td><td></td></tr><tr><td>Character</td><td></td></tr><tr><td></td><td>(M) Maintenance</td></tr><tr><td>Start of item record marker for item</td><td>(R) Repair RECORD START</td></tr><tr><td>String(48)</td><td>Alphanumeric (P) Passed</td></tr><tr><td>Passed, failed, passed but needs attention Character</td><td>(F) Failed</td></tr><tr><td>Item and sub-items from Table C.9.2.11.6</td><td>(A) Passed but needs attention</td></tr><tr><td></td><td>See Table C.9.2.11.6 Item Information</td></tr><tr><td></td><td>(Y) Yes</td></tr><tr><td rowspan="6">item inspected, tested, maintained, or repaired</td><td></td><td></td><td></td></tr><tr><td>Passed visual inspection</td><td>Character</td><td>(N) No</td></tr><tr><td>Maintenance required</td><td>Number</td><td>(A) Not applicable Number ≥0</td></tr><tr><td>Maintenance done</td><td>Character</td><td>(1) Not applicable (2) Completed</td></tr><tr><td></td><td></td><td>(3) Ordered but not completed (4) Not ordered</td></tr><tr><td>End of item record marker</td><td>String(16)</td><td>RECORD END</td></tr><tr><td>End of ITM record</td><td>End of ITM (all components reported)</td><td>String(48)</td><td>END OF INSPECTION, TEST, AND</td></tr></table>

**C.9.2.11.6 Table C.9.2.11.6 contains what information should be recorded for each piece ofN associated equipment.**

TABLE C.9.2.11.6 Item Information
<table><tr><td>Item</td><td>Item Component</td><td>Format</td><td>Possible Values</td></tr><tr><td rowspan="5">Alarm device</td><td>Common data</td><td>Data</td><td>See Table C.9.2.11.2 Common Equipment</td></tr><tr><td></td><td>Character</td><td>(Y) Yes</td></tr><tr><td>Operated satisfactorily</td><td></td><td>(N) No (3) N.A.</td></tr><tr><td>Common data</td><td>Data</td><td>See Table C.9.2.11.2 Common Equipment</td></tr><tr><td></td><td></td><td>(1) DC (2) DDC</td></tr><tr><td rowspan="9">Backflow preventer</td><td>Type</td><td></td><td>(3) RPZ</td></tr><tr><td></td><td></td><td>(4) RPZDC</td></tr><tr><td></td><td></td><td>(5) Air gap</td></tr><tr><td></td><td></td><td>(6) Check valve (7) Single check DC</td></tr><tr><td>Non-flow upstream pressure</td><td></td><td>(8) Other</td></tr><tr><td>Non-flow intermediate chamber pressure</td><td>Number Number</td><td>2 decimal places</td></tr><tr><td>Non-flow downstream pressure</td><td>Number</td><td>2 decimal places</td></tr><tr><td>ITC flow upstream pressure</td><td>Number</td><td>2 decimal places</td></tr><tr><td>ITC flow intermediate chamber pressure</td><td>Number</td><td>2 decimal places</td></tr><tr><td></td><td>ITC flow downstream pressure</td><td></td><td>2 decimal places</td></tr><tr><td>Demand test flow rate</td><td></td><td>Number</td><td>2 decimal places</td></tr><tr><td></td><td></td><td>Number</td><td>2 decimal places</td></tr><tr><td></td><td>Demand flow upstream pressure</td><td>Number</td><td>2 decimal places</td></tr><tr><td>Demand flow downstream pressure</td><td>Demand flow intermediate chamber pressure</td><td>Number Number</td><td>2 decimal places</td></tr><tr><td rowspan="5">Balancing valve diaphragm</td><td></td><td></td><td>2 decimal places</td></tr><tr><td>Common data</td><td>Data</td><td>See Table C.9.2.11.2 Common Equipment</td></tr><tr><td></td><td></td><td>(Y) Yes</td></tr><tr><td>Operated satisfactorily</td><td>Character</td><td>(N) No</td></tr><tr><td></td><td></td><td>(3) N.A See Table C.9.2.11.2 Common Equipment</td></tr><tr><td rowspan="3">Balancing valve diaphragm</td><td>Common data</td><td>Data</td><td></td></tr><tr><td></td><td></td><td>(Y) Yes</td></tr><tr><td>Operated satisfactorily</td><td>Character</td><td>(N) No (3) N.A.</td></tr></table>

TABLE C.9.2.11.6 Continues
<table><tr><td>Item</td><td>Item Component</td><td>Format</td><td>Possible Values</td></tr><tr><td rowspan="2">Ball drip (automatic-type) drain valves</td><td>Common data</td><td>Data (Y) Yes</td><td>See Table C.9.2.10.2 Common Equipment</td></tr><tr><td>Operated satisfactorily</td><td>Character</td><td>(N) No (3) N.A.</td></tr><tr><td rowspan="6">Bladder tank</td><td>Common data</td><td>Data</td><td>See Table C.9.2.11.2 Common Equipment</td></tr><tr><td>Fill level OK</td><td>Character</td><td>(Y) Yes (N) No (3) N.A.</td></tr><tr><td>Operated satisfactorily (Y-Yes, N-No, 3-N.A.)</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>Comment if needed</td><td>String(80)</td><td>(3) N.A.</td></tr><tr><td>Common data</td><td></td><td>Alphanumeric See Table C.9.2.11.2 Common Equipment</td></tr><tr><td></td><td>Data</td><td>(1) Flanged swing</td></tr><tr><td rowspan="6">Check valve(s)</td><td>Type</td><td></td><td>(2) Grooved swing (3) Spring-loaded flanged swing (4) Spring-loaded grooved swing</td></tr><tr><td></td><td>Character</td><td>(5) Spring-loaded duo-wafer (6) Spring-loaded duo-grooved</td></tr><tr><td></td><td></td><td>(7) Spring-loaded duo-flanged (8) Other (Y) Yes</td></tr><tr><td>Prevents backflow</td><td>Character</td><td>(N) No (3) Not verified</td></tr><tr><td>Non-flow upstream pressure</td><td>Number</td><td>Number ≥0</td></tr><tr><td>Non-flow downstream pressure</td><td>Number</td><td>Number ≥0</td></tr><tr><td></td><td>Demand test flow rate</td><td>Number</td><td>Number ≥0</td></tr><tr><td></td><td>Demand flow upstream pressure</td><td>Number</td><td>Number ≥0</td></tr><tr><td></td><td></td><td>Number</td><td></td></tr><tr><td></td><td>Demand flow downstream pressure</td><td>String(48)</td><td>Number ≥0</td></tr><tr><td></td><td>Unit type identifier</td><td></td><td>Alphanumeric (1) On fire pump discharge</td></tr><tr><td></td><td>Where installed</td><td>Character</td><td>(2) Loop piped back to suction</td></tr><tr><td></td><td>Operated satisfactorily</td><td>Character</td><td>(Y) Yes (N) No (3) N.A.</td></tr></table>

Continued

TABLE C.9.2.11.6 Continues
<table><tr><td>Item</td><td>Item Component</td><td>Format</td><td>Possible Values</td></tr><tr><td rowspan="9"></td><td>Common data</td><td colspan="2">See Table C.9.2.11.2 Common Equipment Data</td></tr><tr><td></td><td></td><td>(1) OS&amp;Y (2) Butterfly (3) Ball</td></tr><tr><td>Type of valve</td><td>Character</td><td>(5) Post indicator gate (6) Post indicator butterfly (7) Wall indicator gate (8) Wall indicator butterfly</td></tr><tr><td>Nominal valve size (in. or cm)</td><td>Number</td><td>Number ≥0 (1) Normally open valve open (2) Normally open closed</td></tr><tr><td>Original position of valve</td><td>Character</td><td>(3) Normally closed valve closed (4) Normally closed valve open (5) Valve partially closed</td></tr><tr><td>Stops flow of water when closed</td><td>Character</td><td>(1) Yes (2) Minor leakage (3) No (4) Not tested for flow</td></tr><tr><td>Obstructs flow of water when open</td><td>Character</td><td>(Y) Yes (N) No (3) Not tested for flow</td></tr><tr><td>Operated satisfactorily</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>See backflow prevention devices</td><td></td><td>(3) N.A.</td></tr><tr><td rowspan="2">Enclosure (during cold weather)</td><td>Adequate heat</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>Connection supplies</td><td>Character</td><td>(1) Sprinkler (2) Standpipe (3) Standpipe and sprinkler</td></tr><tr><td rowspan="4">Fire department connection</td><td>Connection flushed</td><td></td><td>(4) Other (Y) Yes</td></tr><tr><td>Connection tested</td><td>Character</td><td>(N) No (Y) Yes</td></tr><tr><td>System passed</td><td>Character</td><td>(N) No (Y) Yes (N) No</td></tr><tr><td>Common data</td><td></td><td>See Table C.9.2.11.2 Common Equipment Data</td></tr><tr><td>Fire pumps Fittings — except rubber</td><td></td><td></td><td>(1) No</td></tr><tr><td>gasketed</td><td>Indication of leakage present</td><td>Character</td><td>(2) Minor</td></tr></table>

TABLE C.9.2.11.6 Continues
<table><tr><td>Item</td><td>Item Component</td><td>Format</td><td>Possible Values</td></tr><tr><td rowspan="4">Fittings (rubber-gasketed)</td><td>Indication of leakage present</td><td>Character</td><td>(1) No</td></tr><tr><td></td><td></td><td>(2) Minor (3) Significant</td></tr><tr><td>Manufacturer</td><td>String(48)</td><td>Alphanumeric</td></tr><tr><td>Type</td><td>String(48)</td><td>Alphanumeric</td></tr><tr><td rowspan="4">Foam concentrate</td><td>Adequate quantity</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>Samples submitted for testing</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>Samples tested satisfactory</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>Strainer clear initial</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td rowspan="2">Foam concentrate tank</td><td>Tank full</td><td>Character</td><td>(Y) Yes</td></tr><tr><td>Protective coating (mineral oil) on top of foam concentrate OK</td><td>Character</td><td>(N) No Y-Yes</td></tr><tr><td rowspan="2">Foam-water solution</td><td>Foam percentage</td><td>Number</td><td>N-No Number ≥0</td></tr><tr><td>Solution passed</td><td>Character</td><td>(Y) Yes (N) No (1) System side wet pipe</td></tr><tr><td>Gauges</td><td>Gauge on</td><td>Character</td><td>system (2) Supply side wet pipe system (3) Air side dry pipe system (4) Supply side dry pipe system (5) Air side preaction system (6) Supply side preaction</td></tr><tr><td></td><td></td><td></td><td>(8) Fire pump discharge (9) Water mist system (10) Pressure tank</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td>Character</td><td>(Y) Yes</td></tr><tr><td></td><td></td><td>Character</td><td></td></tr><tr><td></td><td></td><td></td><td>(Y) Yes</td></tr><tr><td></td><td></td><td></td><td>(12) Other</td></tr><tr><td></td><td></td><td></td><td>(11) Water storage tank</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td>Gauges reading correctly</td><td></td><td></td></tr><tr><td></td><td></td><td>Character</td><td></td></tr><tr><td></td><td></td><td></td><td>(N) No</td></tr><tr><td>General information sign</td><td>Required signs provided</td><td></td><td>(Y) Yes</td></tr><tr><td></td><td></td><td></td><td>(N) No</td></tr><tr><td></td><td>Signs readable &amp; correct</td><td></td><td></td></tr><tr><td></td><td></td><td></td><td>(N) No</td></tr><tr><td></td><td></td><td></td><td>(Y) Yes</td></tr><tr><td></td><td>Water level OK</td><td>Character</td><td></td></tr><tr><td></td><td></td><td></td><td>(N) No</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td>(Y) Yes</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td>Gravity tanks</td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td>Character</td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td>Adequate heat provided</td><td></td><td></td></tr><tr><td></td></table>

Stationary Fire Pumps and Standpipe Systems Handbook 2019

TABLE C.9.2.11.6 Continues
<table><tr><td>Item</td><td>Item Component</td><td>Format</td><td>Possible Values</td></tr><tr><td rowspan="2">Hangers/pipe supports</td><td rowspan="2">Passed visual inspection</td><td rowspan="2">Character</td><td>(Y) Yes (N) No</td></tr><tr><td>(Y) Yes</td></tr><tr><td rowspan="4">Hydraulic design information</td><td rowspan="2">Required signs/placards provided</td><td rowspan="2">Character</td><td></td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">sign/hydraulic placards Signs readable &amp; correct</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="6">Identification signs</td><td rowspan="2">Required signs/placards provided</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Signs readable &amp; correct</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Required signs/placards provided</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="4">Information sign</td><td rowspan="2">Signs readable &amp; correct</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Flowed without obstruction</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="4"></td><td rowspan="2">Activated alarm</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mainline strainers Strainer without excessive debris and damage</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Manual actuation device(s)</td><td rowspan="2">Passed test</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system compressed gas cylinder</td><td rowspan="2">Cylinders full</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system control equipment</td><td rowspan="2">Passed test</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system plant air,</td><td rowspan="2">Operated satisfactorily</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">compressors, and receivers Mist system pneumatic valves, cylinder valves, and Passed test</td><td rowspan="2"></td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td></td></tr><tr><td rowspan="2">master release valves</td><td rowspan="2"></td><td rowspan="2"></td><td>(N) No</td></tr><tr><td>(Y) Yes</td></tr><tr><td rowspan="2">Mist system standby pump Mist system water storage</td><td rowspan="2">Passed test</td><td rowspan="2">Character</td><td>(N) No</td></tr><tr><td>(Y) Yes</td></tr><tr><td rowspan="2">cylinder (additive storage cylinder)</td><td rowspan="2">Passed test</td><td rowspan="2">Character</td><td></td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system water storage cylinder (high pressure)</td><td rowspan="2">Passed test</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Mist system water storage cylinder (high pressure)</td><td rowspan="2">Passed test</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td></td></tr><tr><td rowspan="2">filters on refill connection</td><td rowspan="2"></td><td rowspan="2"></td><td></td></tr><tr><td>(N) No</td></tr></table>

TABLE C.9.2.11.6 Continues
<table><tr><td>Item</td><td>Item Component</td><td>Format</td><td>Possible Values</td></tr><tr><td rowspan="2">Mist system water storage cylinder (high pressure)</td><td>Passed visual inspection</td><td></td><td>(Y) Yes</td></tr><tr><td></td><td>Character</td><td>(N) No</td></tr><tr><td rowspan="2">support frame/restraints Mist system water storage cylinder (high pressure)</td><td></td><td></td><td>(Y) Yes</td></tr><tr><td>Operated satisfactorily</td><td>Character</td><td></td></tr><tr><td rowspan="2">vent plugs at refilling Mist system water storage</td><td></td><td></td><td>(N) No</td></tr><tr><td></td><td></td><td>(Y) Yes</td></tr><tr><td rowspan="2">cylinder (high pressure) water level (load cells) Mist system water storage</td><td>Passed test</td><td>Character</td><td></td></tr><tr><td></td><td></td><td>(N) No</td></tr><tr><td rowspan="2">tank Mist system water</td><td>Tank full without leaks</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td></td><td></td><td>(Y) Yes</td></tr><tr><td rowspan="2">storage tank all valves, appurtenances</td><td>Passed test</td><td>Character</td><td></td></tr><tr><td></td><td></td><td>(N) No</td></tr><tr><td rowspan="2">Mist system water storage tank sight glass valves (confirm open)</td><td>Operated satisfactorily</td><td></td><td>(Y) Yes</td></tr><tr><td></td><td>Character</td><td></td></tr><tr><td rowspan="2">Mist system water storage tank water level (supervised)</td><td>Passed test</td><td></td><td>(N) No (Y) Yes</td></tr><tr><td></td><td>Character</td><td></td></tr><tr><td rowspan="8">Pipe (above ground)</td><td rowspan="4">Type of system</td><td></td><td>(N) No</td></tr><tr><td></td><td>(1) Wet pipe sprinkler</td></tr><tr><td></td><td></td></tr><tr><td>(3) Preaction Character</td><td>(2) Dry pipe sprinkler</td></tr><tr><td></td><td></td><td>(4) Deluge</td></tr><tr><td></td><td></td><td>(5) Water mist</td></tr><tr><td></td><td></td><td>(6) Other</td></tr><tr><td></td><td></td><td>(1) Indoors heated</td></tr><tr><td></td><td></td><td>(2) Indoors unheated</td></tr><tr><td rowspan="6"></td><td></td><td></td><td>(3) Covered exposed to exterior</td></tr><tr><td></td><td></td><td>atmosphere</td></tr><tr><td>Environment</td><td>Character</td><td>(4) Covered exposed to exterior</td></tr><tr><td></td><td></td><td>salt air (5) Exposed exterior</td></tr><tr><td></td><td></td><td>(6) Exposed exterior salt air</td></tr><tr><td></td><td></td><td>(7) Hostile chemical</td></tr><tr><td></td><td></td><td></td><td>(8) Other</td></tr><tr><td></td><td></td><td></td><td>(Y) Yes</td></tr><tr><td></td><td>Free of leads and excessive corrosion</td><td>Character</td><td></td></tr><tr><td></td><td></td><td></td><td>(N) No</td></tr></table>

Continued

TABLE C.9.2.11.6 Continues
<table><tr><td>Item</td><td>Item Component</td><td>Format</td><td>Possible Values</td></tr><tr><td rowspan="7">Fittings (above ground)</td><td rowspan="3">Type of system</td><td rowspan="3">Character</td><td>(1) Wet pipe sprinkler</td></tr><tr><td>(2) Dry pipe sprinkler (3) Preaction</td></tr><tr><td>(4) Deluge (5) Water mist (6) Other</td></tr><tr><td>Environment</td><td>Character</td><td>(1) Indoors heated (2) Indoors unheated (3) Covered exposed to exterior atmosphere (4) Covered exposed to exterior salt air (5) Exposed exterior (6) Exposed exterior salt air</td></tr><tr><td>Free of leaks and excessive corrosion</td><td>Character</td><td>(7) Hostile chemical (8) Other (Y) Yes</td></tr><tr><td rowspan="2">Environment</td><td rowspan="2">Character</td><td>(N) No (1) Sandy soil (2) Clay soil</td></tr><tr><td>(3) Corrosive soil (4) Other</td></tr><tr><td rowspan="4">Pipe and fittings (underground)</td><td>Unit type identifier</td><td>String(48)</td><td>Alphanumeric (1) Ductile iron</td></tr><tr><td>Type of pipe</td><td>Character</td><td>(2) Steel (3) CPVC (4) Polyethylene</td></tr><tr><td>Pipe encasement</td><td>Character</td><td>(5) Other (1) Polyethylene wrap (2) Culvert (3) None</td></tr><tr><td>Water supply source</td><td>Character</td><td>(1) From municipal system (2) From water storage tank</td></tr><tr><td></td><td>Free of excessive leakage</td><td>Character</td><td>(3) From pond, lake, river, etc. (4) Other (Y) Yes</td></tr><tr><td></td><td>Excessive friction loss</td><td>Character</td><td>(N) No (Y) Yes</td></tr><tr><td></td><td></td><td></td><td>(N) No</td></tr><tr><td>Pipe stands</td><td>Passed visual inspection</td><td>Character</td><td>(Y) Yes (N) No</td></tr></table>

TABLE C.9.2.11.6 Continues
<table><tr><td>Item</td><td>Item Component</td><td>Format</td><td>Possible Values</td></tr><tr><td rowspan="5">Post indicator and wall indicator valves</td><td>Opened and closed</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>Stopped flow of water when closed</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>Common data</td><td></td><td>(3) Not verified See Table C.9.2.11.2 Common Equipment</td></tr><tr><td>Type</td><td>Data Character</td><td>(1) Pilot operated (2) Spring loaded</td></tr><tr><td>High flow pressure relief</td><td></td><td>(3) Other (1) Atmosphere (2) Tank</td></tr><tr><td>valve (fire pump, etc)</td><td>Discharge to</td><td>Character</td><td>(3) Fire pump suction (4) Other</td></tr><tr><td></td><td>Relief pressure</td><td>Number</td><td>Number ≥0</td></tr><tr><td></td><td>Shut off pressure</td><td>Number</td><td>Number ≥0</td></tr><tr><td></td><td>Functioning properly</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td></td><td>Common data</td><td>Data</td><td>See Table C.9.2.11.2 Common Equipment</td></tr><tr><td rowspan="5">Pressure-reducing valve</td><td>Type</td><td>Character</td><td>(1) Pilot operated (2) Spring loaded (3) Other</td></tr><tr><td>Installation with other pressure-reducing valves</td><td>Character</td><td>(1) Stand alone (2) Series upstream (3) Series downstream (4) Parallel with smaller (5) Parallel with larger (6) Parallel same size</td></tr><tr><td></td><td></td><td>(7) Combination series and parallel</td></tr><tr><td>Static inlet pressure</td><td>Number</td><td>(8) Other Number ≥0</td></tr><tr><td>Static outlet pressure</td><td>Number</td><td>Number ≥0</td></tr><tr><td></td><td>Residual low flow inlet pressure</td><td>Number</td><td>Number ≥0</td></tr><tr><td></td><td>Residual low flow outlet pressure</td><td>Number</td><td>Number ≥0</td></tr><tr><td></td><td>Residual low flow inlet pressure</td><td>Number</td><td>Number ≥0</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td>Residual low flow outlet pressure</td><td>Number</td><td>Number ≥0</td></tr><tr><td></td><td></td><td></td><td>(Y) Yes</td></tr><tr><td></td><td>Functioning properly</td><td>Character</td><td>(N) No</td></tr></table>

Continued

TABLE C.9.2.11.6 Continues
<table><tr><td>Item</td><td>Item Component</td><td>Format</td><td>Possible Values</td></tr><tr><td rowspan="10"></td><td>Common data</td><td>Data</td><td>See Table C.9.2.11.2 Common Equipment</td></tr><tr><td>Type</td><td>Character</td><td>(1) Pilot operated (2) Spring loaded</td></tr><tr><td></td><td></td><td>(3) Other</td></tr><tr><td>Set suction pressure Static inlet pressure</td><td>Number Number</td><td>Number ≥0</td></tr><tr><td>Static outlet pressure</td><td>Number</td><td>Number ≥0</td></tr><tr><td></td><td>Number</td><td>Number ≥0</td></tr><tr><td>Inlet pressure @ 100% rated pump capacity</td><td>Number</td><td>Number ≥0</td></tr><tr><td>Outlet pressure @ 100% rated pump capacity</td><td>Number</td><td>Number ≥0</td></tr><tr><td>Inlet pressure @ 150% rated pump capacity</td><td>Number</td><td>Number ≥0 Number ≥0</td></tr><tr><td>Outlet pressure @ 150% rated pump capacity</td><td></td><td>(Y) Yes</td></tr><tr><td rowspan="3">Reduced-pressure detectors</td><td>Functioning properly</td><td>Character</td><td>(N) No See Table C.9.2.11.2 Common Equipment</td></tr><tr><td>Common data</td><td>Data</td><td>(Y) Yes</td></tr><tr><td>Functioning properly</td><td></td><td>(N) No (Y) Yes</td></tr><tr><td>Retainer glands</td><td>No visible leakage or damage</td><td>Character</td><td>(N) No</td></tr><tr><td>Sight glass</td><td>No visible leakage or damage</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>Suction tanks</td><td>Tank full</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>Supervisory device</td><td>Functioned correctly</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>Supports System pressure-regulating</td><td>Correctly installed</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>devices</td><td>Functioned correctly</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td rowspan="2">Tank alarm and supervisory component, enclosure temperature</td><td>Connected to constantly monitored location</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>Functioned correctly</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>Tank alarm and supervisory component, high and low water level</td><td>Connected to constantly monitored location</td><td>Character</td><td>(Y) Yes (N) No</td></tr><tr><td>Tank alarm and supervisory</td><td>Functioned correctly Connected to constantly monitored location</td><td>Character</td><td>(Y) Yes (N) No (Y) Yes</td></tr><tr><td>component, low water temperature alarms</td><td>Functioned correctly</td><td>Character Character</td><td>(N) No (Y) Yes</td></tr><tr><td>Tank alarm and supervisory</td><td>Connected to constantly monitored location</td><td></td><td>(N) No (Y) Yes</td></tr><tr><td>component, temperature alarms</td><td></td><td>Character</td><td>(N) No (Y) Yes</td></tr></table>

TABLE C.9.2.11.6 Continues
<table><tr><td>Item</td><td>Item Component</td><td>Format</td><td>Possible Values</td></tr><tr><td rowspan="3">Tank alarm and supervisory component, valve supervision</td><td rowspan="2">Connected to constantly monitored location</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Functioned correctly</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="4">Tank alarm and supervisory component, water level alarms</td><td rowspan="2">Connected to constantly monitored location</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Functioned correctly</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="3">Tank alarm and supervisory component, water temperature</td><td rowspan="2">Connected to constantly monitored location</td><td rowspan="2">Character</td><td>(Y) Yes</td></tr><tr><td>(N) No</td></tr><tr><td rowspan="2">Functioned correctly</td><td rowspan="2">Character</td><td>(Y) Yes (N) No</td></tr><tr><td>(Y) Yes</td></tr><tr><td rowspan="2">Tank catwalks and ladders</td><td rowspan="2">Passed visual inspection</td><td rowspan="2">Character</td><td>(N) No</td></tr><tr><td>(Y) Yes</td></tr><tr><td rowspan="2">Tank check valves</td><td rowspan="2">Functioned correctly</td><td rowspan="2">Character</td><td>(N) No</td></tr><tr><td>(3) Not verified</td></tr></table>

C.9.2.11.7 All recorded information should be protected in accordance with appropriateN security to limit access to appropriate entities.

**References Cited in Commentary**

**Material Extracted by NFPA 70, Article 695**

This annex is not a part of the requirements of this NFPA document but is included for informational purposes only.

**D.1 General.Δ**

Table D.1 indicates corresponding sections of NFPA 70, Article 695.

TABLE D.1 NFPA 70, National Electrical Code, Extracted MaterialΔ
<table><tr><td colspan="2">NFPA 20</td><td colspan="2">NFPA 70 Section 695</td><td rowspan="2">Section 695 Titles or Text</td></tr><tr><td>2010 Edition</td><td>2013 Edition</td><td>2008 Edition</td><td>2011 Edition</td></tr><tr><td>(Reference Only)</td><td></td><td>695.3</td><td>Same</td><td>Definitions</td></tr><tr><td>3.3.7.2</td><td>Same</td><td>695.2</td><td>Same</td><td>Fault Tolerant External Control Circuits</td></tr><tr><td>3.3.34</td><td>3.3.35</td><td>695.2</td><td>Same</td><td>On-Site Power Production Facility</td></tr><tr><td>3.3.35</td><td>3.3.36</td><td>695.2</td><td>Same</td><td>On-Site Standby Generator</td></tr><tr><td>9.2.1</td><td>Same</td><td>695.3</td><td>Same</td><td>Power Source(s) for Electric Motor-Driven Fire Pumps</td></tr><tr><td>9.2</td><td>Same</td><td>695.3(A)</td><td>Same</td><td>Individual Sources</td></tr><tr><td>9.2.2</td><td>Same</td><td>695.3(A)(1)</td><td>Same</td><td>Electric Utility Service Connection (2nd Sentence)</td></tr><tr><td>9.2.2</td><td>Same</td><td>695.3(A)(2)</td><td>Same</td><td>On-Site Power Production Facility</td></tr><tr><td>9.2.2(3)</td><td>Same</td><td>N/A</td><td>695.3(A)(3)</td><td>Dedicated Feeder</td></tr><tr><td>9.2.2</td><td>Same</td><td>695.3(B)</td><td>Same</td><td>Multiple Sources</td></tr><tr><td>9.2.2</td><td>Same</td><td>695.3(B)</td><td>695.3(B)(1)</td><td>Individual Sources</td></tr><tr><td>9.2.2</td><td>same</td><td>695.3(B)</td><td>695.3(B)(2)</td><td>Individual Source and On-Site Standby Generator</td></tr><tr><td>9.3.4(1)</td><td>Same</td><td>695.3(B)(2)</td><td>695.3(C)</td><td>Multibuilding Campus-Style Complexes</td></tr><tr><td>9.3.4(1)</td><td>Same</td><td>695.3(B)(2)</td><td>695.3(C)(1)</td><td>Feeder Sources</td></tr><tr><td>9.3.4(1)</td><td>Same</td><td>695.3(B)(2)</td><td>695.3(C)(2)</td><td>Feeder and Alternate Sources</td></tr><tr><td>N/A</td><td>N/A</td><td>N/A</td><td>695.3(C)(3)</td><td>Selective Coordination</td></tr><tr><td>9.6.1</td><td>Same</td><td>695.3(B)(1)</td><td>695.3(D)</td><td>On-Site Standby Generator as Alternate Source</td></tr><tr><td>9.6.1</td><td>Same</td><td>695.3(B)(1)</td><td>695.3(D)(1)</td><td>Capacity</td></tr><tr><td>9.6.1</td><td>Same</td><td>695.3(B)(1)</td><td>695.3(D)(2)</td><td>Connection</td></tr><tr><td>9.6.1</td><td>Same</td><td>695.3(B)(1)</td><td>695.3(D)(3)</td><td>Adjacent Disconnections</td></tr><tr><td>9.3.2</td><td>Same</td><td>695.3(B)(3)</td><td>695.3(E)</td><td>Arrangement</td></tr><tr><td>N/A</td><td>N/A</td><td>N/A</td><td>695.3(F)</td><td>Phase Converters</td></tr><tr><td>9.2.1</td><td>Same</td><td>695.4</td><td>Same</td><td>Continuity of Power</td></tr><tr><td>9.2.2</td><td>Same</td><td>695.4(A)</td><td>Same</td><td>Direct Connection</td></tr></table>

Continued

Δ TABLE D.1 Continues
<table><tr><td colspan="2">NFPA 20</td><td colspan="2">NFPA 70 Section 695</td><td></td></tr><tr><td>2010 Edition</td><td>2013 Edition</td><td>2008 Edition</td><td>2011 Edition</td><td>Section 695 Titles or Text</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)</td><td>Same</td><td>Connection Through Disconnecting Means and Overcurrent Device</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)</td><td>695.4(B)(1)</td><td>Number of Disconnecting Means</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)</td><td>695.4(B)(1)(a)</td><td>General</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)-(1)</td><td>695.4(B)(1)(a)(1)</td><td>(listed fire pump controller)</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)-(2)</td><td>695.4(B)(1)(a)(2)</td><td>(listed fire pump power transfer switch)</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)-(3)</td><td>695.4(B)(1)(a)(3)</td><td>(listed combo, fire pump controller/transfer switch)</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)</td><td>695.4(B)(1)(b)</td><td>Feeder Sources</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)</td><td>695.4(B)(1)(c)</td><td>On-Site Standby Generator</td></tr><tr><td>9.2.3.4</td><td>Same</td><td>695.4(B)(1)</td><td>695.4(B)(2)</td><td>Overcurrent Device Selection</td></tr><tr><td>9.2.3.4</td><td>Same</td><td>695.4(B)(1)</td><td>695.4(B)(2)(a)</td><td>Individual Sources</td></tr><tr><td>9.2</td><td>Same</td><td>695.4(B)</td><td>695.4(B)(2)(b)</td><td>On-Site Standby Generators</td></tr><tr><td>9.2.3.2</td><td>Same</td><td>695.4(B)(2)</td><td>695.4(B)(3)</td><td>Disconnecting Means</td></tr><tr><td>9.2.3.2</td><td>Same</td><td>695.4(B)(2)</td><td>695.4(B)(3)(a)</td><td>Features and Location – Normal Power Source</td></tr><tr><td>9.2.3.1</td><td>Same</td><td>695.4(B)(2)-(1)</td><td>695.4(B)(3)(a)(1)</td><td>Be identifiable as suitable for use as service equipment...</td></tr><tr><td>9.2.3.1(2)</td><td>Same</td><td>695.4(B)(2)-(2)</td><td>695.1(B)(3)(a)(2)</td><td>Be lockable in the closed position..</td></tr><tr><td>9.2.3.1(3)</td><td>Same</td><td>695.4(B)(2)-(3)</td><td>695.1(B)(3)(a)(3)</td><td>Not be located within equipment that feeds loads other than...</td></tr><tr><td>9.2.3.1(4)</td><td>Same</td><td>695.4(B)(2)-(4)</td><td>695.1(B)(3)(a)(4)</td><td>Be located sufficiently remote from...</td></tr><tr><td>N/A</td><td>N/A</td><td>N/A</td><td>695.4(B)(3)(b)</td><td>Features and Location – On – Site Standby Generator</td></tr><tr><td>9.2.3.1(5)</td><td>Same</td><td>695.4(B)(3)</td><td>695.4.(B)(3)(c)</td><td>Disconnect Marking</td></tr><tr><td>10.1.2.2</td><td>Same</td><td>695.4(B)(4)</td><td>695.4.(B)(3)(d)</td><td>Controller Marking</td></tr><tr><td>9.2.3.3</td><td>Same</td><td>695.4(B)(5)</td><td>695.4.(B)(3)(e)</td><td>Supervision</td></tr><tr><td>9.2.3.3(1)</td><td>Same</td><td>695.4(B)(5)-(1)</td><td>695.4.(B)(3)(e)(1)</td><td>Central station, proprietary, or remote station...</td></tr><tr><td>9.2.3.3(2)</td><td>Same</td><td>695.4(B)(5)-(2)</td><td>695.4.(B)(3)(e)(2)</td><td>Local signaling service...</td></tr><tr><td>9.2.3.3(3)</td><td>Same</td><td>695.4(B)(5)-(3)</td><td>695.4.(B)(3)(e)(3)</td><td>Locking the disconnecting means...</td></tr><tr><td>9.2.3.3(4)</td><td>Same</td><td>695.4(B)(5)-(4)</td><td>695.4.(B)(3)(e)(4)</td><td>Sealing of disconnecting means...</td></tr><tr><td>9.2.2(5)</td><td>Same</td><td>695.5</td><td>Same</td><td>Transformers</td></tr><tr><td>Reference Only</td><td></td><td>695.6</td><td>Same</td><td>Power Wiring</td></tr><tr><td>N/A</td><td>N/A</td><td>695.6(F)</td><td>695.6(E)</td><td>Loads Supplied by Controllers and Transfer Switches</td></tr><tr><td>9.8</td><td>Same</td><td>N/A</td><td>695.6(H)</td><td>Listed Electrical Circuit Protective System to Controller Wiring</td></tr><tr><td>9.8.1</td><td>Same</td><td>N/A</td><td>695.6(H)(1)</td><td>A junction box shall be installed ahead of the fire pump controller...</td></tr><tr><td>9.8.2</td><td>Same</td><td>N/A</td><td>695.6(H)(2)</td><td>...the raceway between the controller and junction box shall be sealed</td></tr><tr><td>9.8.3</td><td>Same</td><td>N/A</td><td>695.6(H)(3)</td><td>Standard wiring between the junction box and controller is permitted</td></tr></table>

**Δ TABLE D.1 Continues**

<table><tr><td colspan="2">NFPA 20</td><td colspan="2">NFPA 70 Section 695</td><td rowspan="2">Section 695 Titles or Text</td></tr><tr><td>2010 Edition</td><td>2013 Edition</td><td>2008 Edition</td><td>2011 Edition</td></tr><tr><td>9.7</td><td>Same</td><td>695.6(F)</td><td>695.6(I)</td><td>Junction boxes</td></tr><tr><td>9.7(1)</td><td>Same</td><td>N/A</td><td>695.6(I)(1)</td><td>The junction box shall be securely mounted</td></tr><tr><td>9.7(2)</td><td>Same</td><td>N/A</td><td>695.6(I)(2)</td><td>Mounting and Installing... shall not violate the enclosure type rating..</td></tr><tr><td>9.7(3)</td><td>Same</td><td>N/A</td><td>695.6(I)(3)</td><td>Mounting and Installing... shall not affect</td></tr><tr><td>9.7(4)</td><td>Same</td><td>N/A</td><td>695.6(I)(4)</td><td>the short circuit rating... ...a Type 2... enclosure shall be used...</td></tr><tr><td>9.7(5)</td><td>Same</td><td>695.6(F)</td><td>695.6(I)(5)</td><td>Terminals, junction blocks, wire connectors, and splices shall be listed</td></tr><tr><td>10.3.4.5.1, 10.3.4.6</td><td>Same</td><td>695.6(F)</td><td>695.6(I)(6)</td><td>A fire pump controller or...transfer switch</td></tr><tr><td>9.9</td><td>Same</td><td>N/A</td><td>695.6(J)</td><td>shall not be used as a junction box... Raceway Terminations</td></tr><tr><td>9.9.1</td><td>Same</td><td>N/A</td><td>695.6(J)(1)</td><td>Listed Conduit Hubs</td></tr><tr><td>9.9.2</td><td>Same</td><td>N/A</td><td>695.6(J)(2)</td><td>The type rating of conduit hubs</td></tr><tr><td>9.9.3</td><td>Same</td><td>N/A</td><td>695.6(J)(3)</td><td>Installation instructions</td></tr><tr><td>9.9.4</td><td>Same</td><td>N/A</td><td>695.6(J)(4)</td><td>Alterations to the controller</td></tr><tr><td>9.4</td><td>Same</td><td>695.7</td><td>Same</td><td>Voltage Drop</td></tr><tr><td>9.5.1.1</td><td>Same</td><td>695.10</td><td>Same</td><td>Listed Equipment</td></tr><tr><td>10.1.2.1</td><td>Same</td><td>695.10</td><td>Same</td><td>Listed Equipment</td></tr><tr><td>10.8.3.1</td><td>10.7.3.1</td><td>695.10</td><td>Same</td><td>Listed Equipment</td></tr><tr><td>12.1.3.1</td><td>Same</td><td>695.10</td><td>Same</td><td>Listed Equipment</td></tr><tr><td>(Reference Only)</td><td></td><td>695.12</td><td>Same</td><td>Equipment Location</td></tr><tr><td>10.2.1</td><td>Same</td><td>695.12(A)</td><td>Same</td><td>Controllers and Transfer Switches</td></tr><tr><td>12.2.1</td><td>Same</td><td>695.12(B)</td><td>Same</td><td>Engine-Drive Controllers</td></tr><tr><td>11.2.7.2.4</td><td>11.2.7.2.5</td><td>695.12(C)</td><td>Same</td><td>Storage Batteries</td></tr><tr><td>11.2.7.2.4.2</td><td>11.2.7.2.5.2</td><td>695.12(D)</td><td>Same</td><td>Energized Equipment</td></tr><tr><td>10.2.2</td><td>Same</td><td>695.12(E)</td><td>Same</td><td>Protection Against Pump Water</td></tr><tr><td>12.2.2</td><td>Same</td><td>695.12(E)</td><td>Same</td><td>Protection Against Pump Water</td></tr><tr><td>10.3.2</td><td>Same</td><td>695.12(F)</td><td>Same</td><td>Mounting</td></tr><tr><td>12.3.2</td><td>Same</td><td>695.12(F)</td><td>Same</td><td>Mounting</td></tr><tr><td>12.5.2.6</td><td>Same</td><td>695.14(A)</td><td>Same</td><td>Control Circuit Failures</td></tr><tr><td>12.7.2.5</td><td>Same</td><td>695.14(A)</td><td>Same</td><td>Control Circuit Failures</td></tr><tr><td>10.4.5.7</td><td>Same</td><td>695.14(B)</td><td>Same</td><td>Sensor Functioning</td></tr><tr><td>10.8.1.3</td><td>10.7.1.3</td><td>695.14(C)</td><td>Same</td><td>Remote Device(s)</td></tr><tr><td>12.3.5.1</td><td>Same</td><td>695.14(D)</td><td>Same</td><td>Engine-Drive Control Wiring</td></tr><tr><td>(Reference Only)</td><td>Same</td><td>695.14(E)</td><td>Same</td><td>Electric Fire Pump Control Wiring Methods</td></tr><tr><td colspan="3">Additional References – Informational Only</td><td></td><td></td></tr><tr><td>A.9.3.2(3)</td><td>Same</td><td>695.6(A)</td><td>Same</td><td>Supply Conductors</td></tr><tr><td>9.6.4</td><td>Same</td><td>695.12(A)</td><td>Same</td><td>Controllers and Transfer Switches</td></tr><tr><td>A.9.3.2(3)</td><td>Same</td><td>695.14(F)</td><td>Same</td><td>Generator Control Wiring Methods</td></tr></table>

**E.1 Referenced Publications.**

The documents or portions thereof listed in this annex are referenced within the informational sections of this standard and are not part of the requirements of this document unless also listed in Chapter 2 for other reasons.

E.1.1 NFPA Publications. National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 1, Fire Code, 2018 edition.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 14, Standard for the Installation of Standpipe and Hose Systems, 2016 edition.

NFPA 15, Standard for Water Spray Fixed Systems for Fire Protection, 2017 edition.

NFPA 16, Standard for the Installation of Foam-Water Sprinkler and Foam-Water Spray Systems, 2015 edition.

NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, 2019 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 31, Standard for the Installation of Oil-Burning Equipment, 2016 edition.

NFPA 70<sup>®</sup>, National Electrical Code<sup>®</sup>, 2017 edition.

NFPA 77, Recommended Practice on Static Electricity, 2019 edition.

NFPA 750, Standard on Water Mist Fire Protection Systems, 2019 edition.

**E.1.2 Other Publications.**

E.1.2.1 ASCE Publications. American Society of Civil Engineers, 1801 Alexander Bell Drive, Reston, VA 20191-4400.

ASCE/SEI 7, Minimum Design Loads for Buildings and Other Structures, 2010.

Δ E.1.2.2 AWWA Publications. American Water Works Association, 6666 West Quincy Avenue, Denver, CO 80235.

AWWA C104, Cement-Mortar Lining for Ductile-Iron Pipe and Fittings, 2013.

Δ E.1.2.3 HI Publications. Hydraulic Institute, 6 Campus Drive, First Floor North, Parsippany, NJ 07054-4406.

ANSI/HI 1.4, Rotodynamic Centrifugal Pumps for Manuals Describing Installation, Operation and Maintenance, 2014.

ANSI/HI 3.6, Rotary Pump Tests, 2016.

ANSI/HI 9.6.4, Rotodynamic (Centrifugal and Vertical) Pumps for Vibration Measurement and Allowable Values, 2009.

ANSI/HI 9.6.6, Rotodynamic Pumps for Pump Piping, 2016.

ANSI/HI 9.8, Rotodynamic Pumps for Pump Intake Design, 2012.

E.1.2.4 IEEE Publications. IEEE, Three Park Avenue, 17th Floor, New York, NY 10016-5997.

ANSI/IEEE C62.11, IEEE Standard for Metal-Oxide Surge Arresters for Alternating Current Power Circuits (>1 kV), 2012.

ANSI/UL 508, Standard for Industrial Control Equipment, 2013.

IEEE 141, Electric Power Distribution for Industrial Plants, 1986.

IEEE 241, Electric Systems for Commercial Buildings, 1990.

IEEE 493, Recommended Practice for the Design of Reliable Industrial and Commercial Power Systems, 2007.

IEEE 802.3, Standard for Ethernet, 2012.

IEEE 802.11, Standard for Information Technology — Telecommunications and information exchange between systems Local and metropolitan area networks — Specific requirements Part 11: Wireless LAN Medium Access Control (MAC) and Physical Layer (PHY) Specifications, 2012.

Anthony, M., et al, “Reliability Analysis for Power to Fire Pump Using Fault Tree and RBD,” IEEE Transactions on Industry Applications, Vol. 49, No. 2, March-April 2013, pp. 997–1003.

Anthony, M., et al, “Reliability engineering applied to Critical Operations Power Systems (COPS),” Proc. 2011 Industrial and Commercial Power Systems Technical Conference (I&CPS), 1-5 May 2011, pp. 1–8.

Arno, R.G., E. Stoyas, and R. Schuerger, “NEC Article 708,” Industry Application Magazine, IEEE, Vol. 17, No. 1, Jan.-Feb. 2011, pp. 20–25.

Arno, R.G., E. Stoyas, and R. Schuerger, “Risk Analysis for NEC Article 708 Critical Operations Power Systems,” Industry Applications Society Annual Meeting, IEEE, 4-8 Oct. 2009, pp. 1–7.

E.1.2.5 NEMA Publications. National Electrical Manufacturers Association, 1300 North 17th Street, Suite 900, Arlington, VA 22209.

NEMA ICS 14, Application Guide for Electric Fire Pump Controllers, 2015. NEMA 250, Enclosures for Electrical Equipment, 2014.

E.1.2.6 SAE Publications. Society of Automotive Engineers, 400 Commonwealth Drive, Warrendale, PA 15096.

SAE J-1349, Engine Power Test Code — Spark Ignition and Compression Engine, 2011.

E.1.2.7 UL Publications. Underwriters Laboratories Inc., 333 Pfingsten Road, Northbrook,-f130-43e0-8b7f-041dc4ddd530} IL 60062-2096.

ANSI/UL 1008, Standard for Transfer Switch Equipment, 2011, revised 2015.

**E.2 Informational References.**

The following documents or portions thereof are listed here as informational resources only.   
They are not a part of the requirements of this document.

N E.2.1 HI Publications. Hydraulic Institute, 6 Campus Drive, First Floor North, Parsippany, NJ 07054-4406.

ANSI/HI 1.1–1.2, Rotodynamic Centrifugal Pumps for Nomenclature and Definitions, 2014.

ANSI/HI 1.3, Rotodynamic Centrifugal Pumps for Design and Application, 2013.

ANSI/HI 2.1–2.2, Rotodynamic Vertical Pumps for Radial, Mixed, and Axial Flow Types for Nomenclature and Definitions, 2014.

ANSI/HI 2.3, Rotodynamic Vertical Pumps for Radial, Mixed, and Axial Flow Types for Design and Application, 2013.

ANSI/HI 3.1–3.5, Rotary Pumps for Nomenclature, Definitions, Application, and Operation, 2015.

ANSI/HI 14.6, Rotodynamic Pumps for Hydraulic Performance Acceptance Tests, 2011.

E.2.2 UL Publications. Underwriters Laboratories Inc., 333 Pfingsten Road, Northbrook, IL 60062-2096.

ANSI/UL 80, Standard for Steel Tanks for Oil Burner Fuels and Other Combustible Liquids, 2007, revised 2014.

UL 2080, Standard for Fire Resistant Tanks for Flammable and Combustible Liquids, 2000.

ANSI/UL 2085, Standard for Protected Aboveground Tanks for Flammable and Combustible Liquids, 1997, revised 2010.

E.3 References for Extracts in Informational Sections. (Reserved)

**NFPA® 14, Standard for the Installation of Standpipe and Hose Systems, with Commentary**

Part II of this handbook includes the complete text of the 2016 edition of NFPA 14, Standard for the Installation of Standpipe and Hose Systems. The standard consists of mandatory core chapters (Chapters 1 through 13) and nonmandatory annex material (Annex A). The mandatory provisions found in Chapters 1 through 13 were prepared by the Technical Committee on Standpipes within the framework of the NFPA consensus code- and standard-development process. Because these provisions are designed to be suitable for adoption into law, or for reference by other codes and standards, the text is concise, without extended explanation.

An asterisk (\*) following a paragraph number within a chapter indicates that nonmandatory material pertaining to that paragraph appears in Annex A. The material in Annex A, also developed by the standpipe committee within the NFPA code- and standard-development process, is designed to assist {7d1cf25d-f130-43e0-8b7f-041d users in interpreting the mandatory provisions. Annex A is not considered part of the requirements of the standard; it is advisory or informational. For the convenience of users, Annex A text appears immediately following the mandatory paragraph to which it pertains.

The explanatory commentary accompanying the standard was prepared by the handbook editors. The commentary immediately follows the text of NFPA 14 to which it is related and is easily identified by its shaded background. Designed to help users understand and apply the requirements of the standard, the commentary provides detailed explanations of the reasoning behind requirements, applications of requirements, and illustrations of key standpipe and hose components.

This edition of the handbook also includes the following features:

• Frequently asked questions (FAQ), based on the questions most commonly asked of the NFPA 14 staff

• “Ask the AHJ,” based on questions most commonly asked of the AHJ

• “Design alert” icons to indicate material of special interest

“See More” boxes that indicate where additional information can be found in other sections of the handbook

• “Closer Look” boxes with additional commentary on various topics

• “Calculation Examples” that illustrate important equations and formulas

**Administration**

Chapter 1 of NFPA 14, Standard for the Installation of Standpipe and Hose Systems, provides administrative requirements for installing standpipe systems, offers guidance on the application of the standard, and explains how units are expressed throughout the standard. This chapter provides the user with the foundational assumptions, principles, and information for the proper use and application of the requirements in this standard.

**1.1 Scope.**

1.1.1 This standard covers the minimum requirements for the installation of standpipes and hose systems.

The phrase “minimum requirements” does not mean that the criteria are marginally acceptable, but instead defines what is required for a reasonable level of protection.

1.1.2\* This standard does not cover requirements for periodic inspection, testing, and maintenance of these systems.

A.1.1.2 See NFPA 25.

**1.2 Purpose.**

1.2.1 The purpose of this standard is to provide a reasonable degree of protection for life and property from fire through installation requirements for standpipes and hose systems based on sound engineering principles, test data, and field experience.

Unlike a sprinkler system, which is designed to detect and initiate automatically during a fire event, a standpipe requires human intervention for effective suppression. Standpipe systems provide the fire service a point at which to connect their fire hoses to protect life and property during a fire event. It is not the intent of this standard for building occupants to try to fight a fire using a hose where present as part of a Class II or Class III standpipe system. This hose is intended for use by trained fire brigade personnel or the fire service.

1.2.2 Nothing in this standard is intended to restrict new technologies or alternate arrangements, provided that the level of safety prescribed by the standard is not lowered.

**1.3 Retroactivity.**

The provisions of this standard reflect a consensus of what is necessary to provide an acceptable degree of protection from the hazards addressed in this standard at the time the standard was issued.

1.3.1 Unless otherwise specified, the provisions of this standard shall not apply to facilities, equipment, structures, or installations that existed or were approved for construction or installation prior to the effective date of the standard. Where specified, the provisions of this standard shall be retroactive.

1.3.2 In those cases where the authority having jurisdiction determines that the existing situation presents an unacceptable degree of risk, the authority having jurisdiction shall be permitted to apply retroactively any portions of this standard deemed appropriate.

A retroactivity statement appears in many NFPA codes and standards. Its main purpose in NFPA 14 is to reinforce the premise that any standpipe system installed in accordance with the applicable edition of NFPA 14 at the time of construction is considered to be in compliance with the standard for the system’s lifetime, as long as no system modifications are made, the building is not significantly modified or updated, and the fire hazard presented by the occupancy or operational use remains unchanged. In other words, an existing system is not required to be reviewed for compliance with every new edition of the standard.

For example, the 1993 edition of NFPA 14 changed the minimum pressure requirements for a Class I standpipe system from 65 psi (4.5 bar) to 100 psi (6.9 bar) at the top of the most remote standpipe. Omission of the retroactivity clause would have required an existing standpipe system designed to provide 65 psi (4.5 bar) to be modified to provide 100 psi (6.9 bar) in order to comply with the 1993 edition. The retroactivity statement ensures that building owners, code enforcers, insurance companies, and installers will not have to undertake the never-ending task of updating and revising their standpipe systems every time a new edition of NFPA 14 is published.

Although standpipe systems are not required to be updated with every new edition of the standard, it is important that routine inspection, testing, and maintenance be conducted in accordance with NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, to uncover any deficiencies and/or impairments. Deficiencies, such as a damaged hose connection or test results that do not provide the design pressure at the required flow, can lead to reduced performance of the standpipe system. Impairments, such as closed valves, obstructed hose connections, or system leaks, can lead to unsuccessful standpipe system performance. Proper knowledge by those designing and installing the system, as well as a vigilant maintenance program, is critical in ensuring that the standpipe system remains one of the most reliable systems the fire service can utilize while protecting life and property against fire.

1.3.3 The retroactive requirements of this standard shall be permitted to be modified if their application clearly would be impractical in the judgment of the authority having jurisdiction, and only where it is clearly evident that a reasonable degree of safety is provided.

**1.4\* Equivalency.**

Nothing in this standard is intended to prevent the use of systems, methods, or devices of equivalent or superior quality, strength, fire resistance, effectiveness, durability, and safety over those prescribed by this standard.

A.1.4 It is the intent of the committee to recognize that future editions of this standard are a further refinement of this edition and earlier editions. The changes in future editions will reflect the continuing input of the fire protection community in its attempt to meet the purpose stated in this standard. Compliance with all requirements of a future edition could be considered as providing an equivalent level of system integrity and performance of the system.

1.4.1 Technical documentation shall be submitted to the authority having jurisdiction to demonstrate equivalency.

1.4.2 The system, method, or device shall be approved for the intended purpose by the authority having jurisdiction.

An equivalency statement is included in many NFPA documents to allow for the use of products and system arrangements that are not specifically covered by the standard. However, it must be demonstrated that the products or arrangements do not lower the level of safety provided by the standard or alter the standard’s intent.

**1.5 Units.**

1.5.1 Metric units of measurement in this standard are in accordance with the modernized metric system known as the International System of Units (SI). Liter and bar units, which are outside of but recognized by SI, are commonly used in international fire protection. These units and their conversion factors are provided in Table 1.5.1.

TABLE 1.5.1 Metric Units of Measure
<table><tr><td>Name of Unit</td><td>Unit Symbol</td><td>Conversion Factor</td></tr><tr><td>meter</td><td>m</td><td>1 ft = 0.3048 m</td></tr><tr><td>millimeter</td><td>mm</td><td>1 in. = 25.4 mm</td></tr><tr><td>liter</td><td>L</td><td>1 gal = 3.785 L</td></tr><tr><td>cubic decimeter</td><td>dm³</td><td>1 gal = 3.785 dm³</td></tr><tr><td>Pascal</td><td>Pa</td><td>1 psi = 6894.757 Pa</td></tr><tr><td>bar</td><td>bar</td><td>1 psi = 0.0689 bar</td></tr><tr><td>bar</td><td>bar</td><td>1 bar = 10⁵ Pa</td></tr></table>

Note: For additional conversion and information, see IEEE/ASTM SI 10, Standard for Use of the International System of Units (SI): The Modern Metric System.

1.5.2 If a value for measurement provided in this standard is followed by an equivalent value in other units, the first value stated shall be regarded as the requirement. An equivalent value could be approximate.

1.5.3 Where sizes for pipe, sheet and plate steel, and wire gauges are indicated, they are noted in trade sizes and not by hard conversions.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 14, Standard for the Installation of Standpipe and Hose Systems, 1993 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

**Referenced Publications**

This chapter lists the mandatory publications referenced in NFPA 14, Standard for the Installation of Standpipe and Hose Systems. These publications are listed in Chapter 2 because they are referenced in the chapters of the standard and are, therefore, part of the requirements of the standard. This list is not intended to be a stand-alone list nor is public input allowed to add to this list, unless a mandatory reference to a new code or standard is made in the main body of the standard. Publications referenced in the annexes are nonmandatory and are listed in Annex B.

By including the mandatory publications immediately after Chapter 1, Administration, the user is presented with the complete list of publications needed for effective use of the standard before reading the specific requirements. Listing all mandatory references in a single chapter simplifies the use of NFPA 14 and makes updating the references more straightforward for adopting jurisdictions. The editions of the publications listed in Chapter 2 are legally referenced editions, unless the jurisdiction updates the list of codes and standards upon adoption of NFPA 14.

The provisions of the publications that are mandated by NFPA 14 are also requirements. Regardless of whether a requirement actually resides in NFPA 14 or is mandatorily referenced and appears only in the referenced publication, that requirement must be met to achieve compliance with NFPA 14. The documents listed in Chapter 2 are mandatory only to the extent referenced in NFPA 14.

**2.1 General.{7d**

The documents or portions thereof listed in this chapter are referenced within this standard and shall be considered part of the requirements of this document.

**2.2 NFPA Publications.**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2016 edition.

NFPA  13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, 2016 edition.

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, 2016 edition.

NFPA 22, Standard for Water Tanks for Private Fire Protection, 2013 edition.

NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, 2016 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2014 edition.

NFPA 51B, Standard for Fire Prevention During Welding, Cutting, and Other Hot Work, 2014 edition.

NFPA 72<sup>®</sup>, National Fire Alarm and Signaling Code, 2016 edition.

101<sup>®</sup>, Life Safety Code<sup>®</sup>, 2015 edition.

NFPA 170, Standard for Fire Safety and Emergency Symbols, 2015 edition.

NFPA 1963, Standard for Fire Hose Connections, 2014 edition.

**2.3 Other Publications.**

Each document published by an organization other than NFPA carries an edition date that was specifically adopted by the Technical Committee on Standpipes using the normal revision process involving public review. In other words, the technical committee has taken deliberate action to adopt specific editions of the documents published by non-NFPA organizations to ensure that the provisions of those documents, mandated for use within NFPA 14, are appropriate. As noted in the commentary at the beginning of this chapter, the extent to which these documents are mandatory is specified in NFPA 14.

2.3.1 ANSI Publications. American National Standards Institute, Inc., 25 West 43rd Street, 4th Floor, New York, NY 10036.

ANSI Z97.1, Safety Glazing Materials Used in Buildings — Safety Performance Specifications and Methods of Test, 2009.

