2.3.2 ASME Publications. American Society of Mechanical Engineers, Two Park Avenue, New York, NY 10016-5990.

ASME B1.20.1, Pipe Threads, General Purpose (Inch), 2013.

ASME B16.1, Cast Iron Pipe Flanges and Flanged Fittings, 2010.

ASME B16.3, Malleable Iron Threaded Fittings, 2006.

ANSI/ASME B16.4, Gray Iron Threaded Fittings, 2006.

ASME B16.5, Pipe Flanges and Flanged Fittings, 2009.

ANSI/ASME B16.9, Factory-Made Wrought Steel Buttwelding Fittings, 2007.

ASME B16.11, Forged Fittings, Socket-Welding and Threaded, 2009.

ASME B16.25, Buttwelding Ends, 1997.

ANSI/ASME B36.10M, Welded and Seamless Wrought Steel Pipe, 2004.

Boiler and Pressure Vessel Code, 2010.

2.3.3 ASTM Publications. ASTM International, 100 Barr Harbor Drive, P.O. Box C700, West Conshohocken, PA 19428-2959.

ASTM A53/A53M, Standard Specification for Pipe, Steel, Black and Hot-Dipped, Zinc-Coated, Welded and Seamless, 2012.

ASTM A135/A135M, Standard Specification for Electric-Resistance–Welded Steel Pipe, 2009.

ASTM A234/A234M, Standard Specification for Piping Fittings of Wrought Carbon Steel and Alloy Steel for Moderate and High Temperature Service, 2011a.

ASTM A795/A795M, Standard Specification for Black and Hot-Dipped Zinc-Coated (Galvanized) Welded and Seamless Steel Pipe for Fire Protection Use, 2013.

ASTM B75/B75M, Standard Specification for Seamless Copper Tube, 2011.

ASTM B88, Standard Specification for Seamless Copper Water Tube, 2009.

ASTM B251, Standard Specification for General Requirements for Wrought Seamless Copper and Copper-Alloy Tube, 2010.

2.3.4 AWS Publications. American Welding Society, 550 N.W. LeJeune Road, Miami, FL 33126.

AWS A5.8, Specification for Filler Metals for Brazing and Braze Welding, 2011.

AWS B2.1, Specification for Welding Procedure and Performance Qualification, 2009.

2.3.5 AWWA Publications. American Water Works Association, 6666 West Quincy Avenue, Denver, CO 80235.

AWWA C104, Cement-Mortar Lining for Ductile-Iron Pipe and Fittings, 2008.

AWWA C110, Ductile-Iron and Gray-Iron Fittings, 2008.

AWWA C115, Flanged Ductile-Iron Pipe with Ductile-Iron or Gray-Iron Threaded Flanges, 2011.

AWWA C151, Ductile-Iron Pipe, Centrifugally Cast, for Water, 2009.

AWWA C153, Ductile-Iron Compact Fittings for Water Service, 2006.

2.3.6 IEEE Publications. IEEE, Three Park Avenue, 17th Floor, New York, NY, 10016-5997.

IEEE/ASTM SI 10, Standard for Use of the International System of Units (SI): The Modern Metric System, 2010.

**2.3.7 Other Publications.**

Merriam-Webster’s Collegiate Dictionary, 11th edition, Merriam-Webster, Inc., Springfield, MA, 2003.

**2.4 References for Extracts in Mandatory Sections.**

NFPA 13, Standard for the Installation of Sprinkler Systems, 2016 edition.

NFPA  24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, 2016 edition.

NFPA 101<sup>®</sup>, Life Safety Code<sup>®</sup>, 2015 edition.

NFPA 241, Standard for Safeguarding Construction, Alteration, and Demolition Operations, 2013 edition.

NFPA 1002, Standard for Fire Apparatus Driver/Operator Professional Qualifications, 2014 edition.

NFPA 5000<sup>®</sup>, Building Construction and Safety Code<sup>®</sup>, 2015 edition.

Chapter 3 contains definitions of terms that are used in NFPA 14. The NFPA official definitions in Section 3.2 are established by the NFPA Standards Council and cannot be altered. The general definitions in Section 3.3 are for technical terms found in NFPA 14 and are considered necessary for proper understanding of the standard. For terms that are not defined in this chapter, the ordinary meanings of the terms as defined in Merriam-Webster’s Collegiate<sup>®</sup> Dictionary are applicable. For definitions of fire protection–related terms that do not appear in either NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, or Merriam-Webster’s Collegiate Dictionary, see the NFPA Glossary of Terms, available at www.nfpa.org/got.

**3.1 General.**

The definitions contained in this chapter shall apply to the terms used in this standard. Where terms are not defined in this chapter or within another chapter, they shall be defined using their ordinarily accepted meanings within the context in which they are used. Merriam-Webster’s Collegiate Dictionary, 11th edition, shall be the source for the ordinarily accepted meaning.

**3.2 NFPA Official Definitions.{7d1cf25d-f1**

3.2.1\* Approved. Acceptable to the authority having jurisdiction.

A.3.2.1 Approved. The National Fire Protection Association does not approve, inspect, or certify any installations, procedures, equipment, or materials; nor does it approve or evaluate testing laboratories. In determining the acceptability of installations, procedures, equipment, or materials, the authority having jurisdiction may base acceptance on compliance with NFPA or other appropriate standards. In the absence of such standards, said authority may require evidence of proper installation, procedure, or use. The authority having jurisdiction may also refer to the listings or labeling practices of an organization that is concerned with product evaluations and is thus in a position to determine compliance with appropriate standards for the current production of listed items.

It is important to understand that the term approved is not synonymous with the term listed. Approved means that the authority having jurisdiction (AHJ) has evaluated a product or system and deemed it acceptable for the intended use. Listed means that the product or system has been evaluated by an approved testing laboratory to meet an established set of criteria and appears in a list of products maintained by that organization. A product can be approved without being listed.

3.2.2\* Authority Having Jurisdiction (AHJ). An organization, office, or individual responsible for enforcing the requirements of a code or standard, or for approving equipment, materials, an installation, or a procedure.

A.3.2.2 Authority Having Jurisdiction (AHJ). The phrase “authority having jurisdiction,” or its acronym AHJ, is used in NFPA documents in a broad manner, since jurisdictions and approval agencies vary, as do their responsibilities. Where public safety is primary, the authority having jurisdiction may be a federal, state, local, or other regional department or individual such as a fire chief; fire marshal; chief of a fire prevention bureau, labor department, or health department; building official; electrical inspector; or others having statutory authority. For insurance purposes, an insurance inspection department, rating bureau, or other insurance company representative may be the authority having jurisdiction. In many circumstances, the property owner or his or her designated agent assumes the role of the authority having jurisdiction; at government installations, the commanding officer or departmental official may be the authority having jurisdiction.

The authority having jurisdiction (AHJ) is the person or office responsible for enforcing the standard, such as a fire marshal, building official, or insurance representative. Oftentimes, multiple AHJs will review the same project or installation. It is also possible that certain AHJs will have requirements that exceed or differ from those in NFPA 14. For these reasons, it is important that the registered design professional or project engineer communicate with all the appropriate AHJs to determine the proper criteria.

3.2.3\* Listed. Equipment, materials, or services included in a list published by an organization that is acceptable to the authority having jurisdiction and concerned with evaluation of products or services, that maintains periodic inspection of production of listed equipment or materials or periodic evaluation of services, and whose listing states that either the equipment, material, or service meets appropriate designated standards or has been tested and found suitable for a specified purpose.

A.3.2.3 Listed. The means for identifying listed equipment may vary for each organization concerned with product evaluation; some organizations do not recognize equipment as listed unless it is also labeled. The authority having jurisdiction should utilize the system employed by the listing organization to identify a listed product.-f130-43e0-8b7f-041

Products or systems that are listed have been evaluated by a third-party testing laboratory to meet an established set of criteria and appear in a list of products maintained by that organization. NFPA 14 requires all standpipe system components to be listed except for those that are not critical to system performance (see Section 4.1). For example, hose valves and pressure-regulating devices are required to be listed, but drain valves and gauges are not. Although noncritical components are not required to be listed, they are generally required to be approved [i.e., acceptable to the authority having jurisdiction (AHJ)] for the particular application.

**3.2.4 Shall. Indicates a mandatory requirement.**

The term shall indicates a requirement and mandates that a specific provision of NFPA 14 be followed. Compliance with such provisions is not optional; however, in some cases there are allowances to modify a base requirement stated in the paragraphs subsequent to that requirement. Mandatory requirements of NFPA 14 are found in the main body of the standard (see Chapters 1 through 13).

**3.2.5 Should. Indicates a recommendation or that which is advised but not required.**

The term should indicates a recommendation rather than a requirement. Provisions using this term are not intended to be mandatory. If such provisions are not followed, the standpipe system is still expected to perform satisfactorily.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

3.2.6 Standard. An NFPA Standard, the main text of which contains only mandatory provisions using the word “shall” to indicate requirements and that is in a form generally suitable for mandatory reference by another standard or code or for adoption into law. Nonmandatory provisions are not to be considered a part of the requirements of a standard and shall be located in an appendix, annex, footnote, informational note, or other means as permitted in the NFPA Manuals of Style. When used in a generic sense, such as in the phrase “standards development process” or “standards development activities,” the term “standards” includes all NFPA Standards, including Codes, Standards, Recommended Practices, and Guides.

**3.3 General Definitions.**

3.3.1\* Auxiliary Drain Connection. A drain connection installed to permit draining water from a trapped section of pipe.

A.3.3.1 Auxiliary Drain Connection. An auxiliary drain connection is not a main drain connection and is not intended to be used for testing the attached water supply. An auxiliary drain is also not intended to be operated under pressure.

Auxiliary drain connections are required where water cannot drain through the main drain connection and becomes trapped in a portion of the standpipe system piping. See 7.11.2 for requirements for drain connections.

3.3.2 Branch Line. A piping system, generally in a horizontal plane, connecting not more than one hose connection with a standpipe.

Branch lines are typically seen where the travel distance requirements to the hose connections in the exit stairwells cannot be met (see 7.3.2.10 and 7.3.2.11). Rather than install an additional standpipe, a branch line can be connected to a vertical standpipe to supply an additional hose connection in order {7d1cf25d-f130-43e0-8b7f-041d to meet the travel distance requirements. If the branch line exceeds 40 ft (12 m) in length, a listed indicating-type control valve must be installed at the standpipe to control the branch line.

Note that if a horizontal piping system serves more than one hose connection, it is considered a horizontal standpipe rather than a branch line (see the definition of horizontal standpipe in 3.3.16.1).

**3.3.3 Connection.**

**3.3.3.1 Fire Department Connection.**

NFPA 14 requires that one or more fire department connections be provided for Class I and Class III standpipe systems. For standpipe systems that have multiple zones, each zone must have its own fire department connection (see 7.9.3 for additional details). Fire department connections typically have at least two 2½ in. (65 mm) threaded connections, as seen in Exhibit II.3.1. NFPA 14 requires one 2½ in. (65 mm) inlet per every 250 gpm (946 L/min) of the system demand, so depending on the size of the system more connections might be required. Exhibit II.3.2 shows multiple inlets serving both the low zone and the high zone in a high-rise building. NFPA 14 also permits the use of large diameter fire department connections (typically referred to as Storz connections) where required based on the local fire department’s needs. These couplings are usually around 5 in. (127 mm) in diameter and are threadless, allowing hose to be connected very quickly with a quarter turn. Exhibit II.3.3 shows an example of a typical threadless connection.

![](../images/chunk-013/62e7586640218278b24c8b379c5434a3710be78e9b3e1f4e77b8cec6f801784f.jpg)  
EXHIBIT II.3.1 Fire Department Connection with Locking Caps. (Courtesy of Knox Company)

EXHIBIT II.3.2 Multiple Fire Department Connection Inlets Serving a High and Low Zone of a High-Rise.

![](../images/chunk-013/34f9f696a42611a49d3d93f9eb9f09f307d0ba5c46f45233e92a0c18f3979ba0.jpg)  
EXHIBIT II.3.3 Typical Threadless Connection. (Courtesy of Mat Chibbaro)

![](../images/chunk-013/2bf048f7ad111a2d26a15179a53de8cdcb5e2f5fef6d7786e527787239014bf1.jpg)  
3.3.3.1.1 Fire Department Connection for Automatic Standpipe Systems. A connection through which the fire department can pump the secondary water supply to an automatic standpipe system at the required system demand. Supplemental water can also be provided into the sprinkler system or other system furnishing water for fire extinguishment to supplement existing water supplies.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

3.3.3.1.2 Fire Department Connection for Manual Standpipe Systems. A connection through which the fire department can pump the primary water supply to a manual standpipe system at the required system demand.

3.3.3.2 Hose Connection. A combination of equipment provided for connection of a hose to the standpipe system that includes a hose valve with a threaded outlet.

The fire service utilizes hose connections in combination with high-rise packs during fire events in buildings equipped with a standpipe. For this reason alone, it is of utmost importance that the standpipe system be maintained in accordance with NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Base Fire Protection Systems. Exhibit II.3.4 shows a typical hose valve. Exhibit II.3.5 shows a factory-set pressure-reducing hose valve.

**3.3.4 Construction Types.**

For more information on construction types, see NFPA 220, Standard on Types of Building Construction.

3.3.4.1 Type I and Type II Construction. Those types in which the fire walls, structural elements, walls, arches, floors, and roofs are of approved noncombustible or limitedcombustible materials.

3.3.4.2 Type III Construction. That type in which exterior walls and structural elements that are portions of exterior walls are of approved noncombustible or limited-combustible materials and in which fire walls, interior structural elements, walls, arches, floors, and roofs are entirely or partially of wood of smaller dimensions than required for Type IV construction or are of approved noncombustible, limited-combustible, or other approved combustible materials.

![](../images/chunk-013/aa8ccbb6963ab9d4664300f0d4931d0e088f8147453fbc39905f4bf749a620f0.jpg)  
EXHIBIT II.3.4 Typical Hose Valve. (Courtesy of Smith Cooper)

3.3.4.3 Type IV Construction. That type in which fire walls, exterior walls, and interior bearing walls and structural elements that are portions of such walls are of approved noncombustible or limited-combustible materials. Other interior structural elements, arches, floors, and roofs are constructed of solid or laminated wood or cross-laminated timber without concealed spaces within allowable dimensions of the building code.

3.3.4.4 Type V Construction. That type in which structural elements walls, arches, floors, and roofs are entirely or partially of wood or other approved material.

**3.3.5 Exit.**

For Class I and Class III standpipe systems, NFPA 14 requires hose connections to be provided in each required exit stair, on each side of a horizontal exit, and in each exit passageway. This provides fire fighters with a safe staging area and ensures a reasonable distribution of hose connections throughout the building based on exit location requirements established by building codes. If the distance from the hose connections to the most remote area exceeds the maximum distances specified in Chapter 7, additional hose connections must be provided to meet these travel distances.

3.3.5.1 Exit Passageway. Hallways, corridors, passages, or tunnels used as exit components and separated from other parts of the building in accordance with NFPA 101.

3.3.5.2\* Horizontal Exit. A way of passage from one building to an area of refuge in another building on approximately the same level, or a way of passage through or around a fire barrier to an area of refuge on approximately the same level in the same building that affords safety from fire and smoke originating from the area of incidence and areas communicating therewith. [101, 2015]

![](../images/chunk-013/d42cf9097fe49653a6273ac82face44f3b6fd51a1731200698507373bc04a125.jpg)  
EXHIBIT II.3.5 Pressure-Reducing Hose Valve. (Courtesy of Elkhart Brass Mfg.)

A.3.3.5.2 Horizontal Exit. The doorway from a rated corridor or area into a rated exit stairwell is not considered a horizontal exit. Sometimes an area of refuge can also be found in the stairwell. A valve is required only in the stairwell, not on both sides of the door.

3.3.6 Fire Department. An organization providing rescue, fire suppression, and related activities, including any public, governmental, private, industrial, or military organization engaging in this type of activity. [1002, 2014]

3.3.7 High-Rise Building. A building where the floor of an occupiable story is greater than 75 ft (23 m) above the lowest level of fire department vehicle access. [5000, 2015]

SEE MORE

NFPA 14 requires that all standpipes installed in high-rise buildings be automatic or semiautomatic (see 5.4.1.2). In the early 1990s, a survey indicated that the median building height in which the standpipe system was fed solely by the fire department connection was seven stories. As a result of this survey, the Technical Committee on Standpipes decided to restrict the use of manual standpipes to non-high-rise buildings to ensure an increased level of safety.

For additional information, see Part 1 of this handbook.

In high-rise buildings with multiple zones, two remotely located fire department connections are required for each zone. In some cases, the higher zone is beyond the pumping capacity of the fire department pumper. Where this occurs, the high zone fire department connection does not need to be provided; however, an auxiliary means of supply is required, such as high-level water storage with additional pumping equipment. Chapter 5 of NFPA 20 provides requirements for additional pumping equipment for high-rise and very tall buildings.

3.3.8 Hose Station. A combination of a hose rack or reel, hose nozzle, hose, and hose connection.

![](../images/chunk-013/30d01352053a92925f03df13c809be5e8f6252b3a7135ee7ab1fbbb0e8e32f4d.jpg)  
EXHIBIT II.3.6 Hose Station. (Courtesy of Jeremy Souza)

Hose stations installed per NFPA 14 are not intended for use by building occupants during a fire scenario. Building occupants should evacuate the facility immediately upon notification of a fire event. Hose stations are for use by trained fire brigade personnel or the fire service. See Exhibit II.3.6.

In facilities with no fire brigade, the fire service will often approve hose connections with 2½ in. × 30-43e0-8b7f-041dc4ddd530} 1½ in. (65 mm × 40 mm) reducers and caps only, rather than have fire hose installed (typical on Class III standpipe systems). The fire service is equipped with high-rise packs containing hose that they know has been maintained and tested in accordance with NFPA 1962, Standard for the Care, Use, Inspection, Service Testing, and Replacement of Fire Hose, Couplings, Nozzles, and Fire Hose Appliances, and as a result prefer to use this hose during a fire event.

**3.3.9 Main.**

3.3.9.1 Feed Main. The portion of a standpipe system that supplies water to one or more standpipes.

3.3.9.1.1 Express Main. A type of feed main supplying only the upper zone(s) of a standpipe system.

The use of express mains was first permitted by NFPA 14 in the 2010 edition to accommodate fire departments using pumper trucks capable of supplying pressures up to 600 psi (41 bar). Express mains can only supply higher standpipe zones and are permitted to be designed for pressures in excess of 350 psi (24 bar), as long as the materials used are listed for such pressures. No hose connections are permitted in portions of the system where pressures exceed 350 psi (24 bar).

3.3.10 Main Drain. The primary drain connection located on the system riser and also utilized as a test connection.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

Standpipe systems should be arranged so that the water in the system can be drained through the main drain. This might be necessary if the system needs servicing or to reset a dry system after the valve has tripped. If there are trapped sections of pipe that cannot be drained through the main drain, auxiliary drains must be provided.

Main drains are also used for testing purposes to verify that water supply valves are open and to detect any deterioration of the water supply by comparing results with previous test results. It is important to note that the main drain test should not be used for evaluation of the water supply for hydraulic purposes. These drains are typically smaller than the water supply piping and are not capable of large-scale flow tests.

**3.3.11 Pressure.**

3.3.11.1 Nozzle Pressure. Pressure required at the inlet of a nozzle to produce the desired water discharge characteristics.

3.3.11.2 Residual Pressure. For standpipe systems, pressure acting on a point in the system with a flow being delivered.

3.3.11.3 Static Pressure. For standpipe systems, pressure acting on a point in the system with no flow from the system.

3.3.12 Pressure Control Valve. A pilot-operated pressure-reducing valve designed for the purpose of reducing the downstream water pressure to a specific value under both flowing (residual) and nonflowing (static) conditions.

![](../images/chunk-013/e94daaeedf391378454122bc27460186312fafa1021838fd6afc93bfd562856a.jpg)

3.3.13\* Pressure-Regulating Device. A device designed for the purpose of reducing, regulating, controlling, or restricting water pressure.

A.3.3.13 Pressure-Regulating Device. Examples include pressure-reducing valves, pressure control valves, and pressure-restricting devices.

Pressure-reducing valves and pressure-control valves can be used where the static pressure at a 2½ in.{7d1cf25d-f130-43e0-8b7f-041d (65 mm) hose connection exceeds 175 psi (12.1 bar). These valves limit both static and residual pressure by balancing water pressure in an internal chamber, usually against a spring. Some valves are designed to be field-adjustable so the pressure setting can be adjusted after the valve has been installed. Exhibit II.3.7 shows an example of a field-adjustable pressure-reducing hose valve. Other valves are factory-set and cannot be adjusted after installation. Exhibit II.3.8 shows an example of a factory-set pressurereducing hose valve. If factory-set hose valves are used, it is critical that the correct valve be installed on each floor based on the hydraulic calculations. Otherwise, the fire department might not be able to obtain the necessary pressure and flow to fight a fire. Whether field-adjustable or factory-set, it is essential that pressure-regulating devices be inspected and tested in accordance with NFPA 25.

Unlike pressure-control and pressure-reducing valves, pressure-restricting devices only reduce residual pressure (i.e., when water is flowing); they do not affect static (no flow) pressure conditions. An orifice plate, as shown in Exhibit II.3.9, is an example of a pressure-restricting device. Note that orifice plates are not capable of maintaining a steady discharge pressure, making their use less desirable.

3.3.13.1\* Pressure-Reducing Valve. A valve designed for the purpose of reducing the downstream water pressure under both flowing (residual) and nonflowing (static) conditions.

A.3.3.13.1 Pressure-Reducing Valve. A pressure relief valve is not a pressure-reducing valve and should not be used as such.

3.3.13.2 Pressure-Restricting Device. A valve or device designed for the purpose of reducing the downstream water pressure under flowing (residual) conditions only.

EXHIBIT II.3.7 Field-Adjustable Pressure-Reducing Hose Valve. (Courtesy of Potter Roemer)

![](../images/chunk-013/6d97c1b082feb0d4218e245bb7e774ab9da98720edb72a8424cedb20b66f8238.jpg)  
EXHIBIT II.3.8 Factory-Set Pressure-Reducing Hose Valve. (Courtesy of Zurn Wilkins)

EXHIBIT II.3.9 Pressure-Restricting Orifice Plate. [Courtesy of Boise (ID) Fire Department, Safety and Training Division, Division Chief Tracy Raynor and Captain Rick Payne]

![](../images/chunk-013/bd01de540e5943978d84427a761bb7a7e4b2f2567c5b329feaa0df2034b6838b.jpg)

3.3.14 Rated Capacity. The flow available from a device, at the designated residual pressure either measured or calculated.

3.3.15 Record Drawing. A design, working drawing, or as-built drawing that is submitted as the final record of documentation for the project.

3.3.16 Standpipe. The system piping that delivers the water supply for hose connections, and for sprinklers on combined systems, vertically from floor to floor.

3.3.16.1 Horizontal Standpipe. The horizontal portion of the system piping that delivers the water supply for two or more hose connections, and for sprinklers on combined systems, on a single level.

A horizontal standpipe differs from a branch line in that it serves more than one hose connection. Horizontal standpipes are typically seen in large area low-rise buildings, such as malls, where it would be impractical to install multiple vertical standpipes.

3.3.17\* Standpipe System. An arrangement of piping, valves, hose connections, and associated equipment installed in a building or structure, with the hose connections located in such a manner that water can be discharged in streams or spray patterns through attached hose and nozzles, for the purpose of extinguishing a fire, thereby protecting a building or structure and its contents in addition to protecting the occupants.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

Standpipe systems can significantly improve the efficiency of manual fire-fighting operations by eliminating the need for long and cumbersome hose lays from fire apparatus to a fire. Even in buildings that are protected by automatic sprinklers, standpipe systems can play an important role in building fire safety by serving as a backup for, and complement to, sprinklers. Such systems are typically provided in tall and large-area buildings.

A.3.3.17 Standpipe System. This arrangement is accomplished by means of connections to water supply systems or by means of pumps, tanks, and other equipment necessary to provide an adequate supply of water to the hose connections.

3.3.17.1 Automatic Dry Standpipe System. A standpipe system permanently attached to a water supply capable of supplying the system demand at all times, containing air or nitrogen under pressure, the release of which (as from opening a hose valve) opens a dry pipe valve to allow water to flow into the piping system and out of the opened hose valve.

Dry systems are not allowed for most Class II or Class III systems because of the risk to untrained users that would be created by delaying the availability of water. Also, dry systems are allowed only in areas subject to freezing, because wet systems are considered more reliable.

3.3.17.2 Automatic Wet Standpipe System. A standpipe system containing water at all times that is attached to a water supply capable of supplying the system demand at all times and that requires no action other than opening a hose valve to provide water at hose connections.

3.3.17.3 Combined System. A standpipe system that supplies both hose connections and automatic sprinklers.

3.3.17.4 Manual Dry Standpipe System. A standpipe system with no permanently attached water supply that relies exclusively on the fire department connection to supply{7d1cf25d-f130-43e0-8b7f-041dc the system demand.

Manual standpipe systems (wet or dry) are not permitted to be used in high-rise buildings. This is partly to provide an increased level of safety in such buildings and partly in recognition of the fact that a sprinkler system will be required by building codes for high-rise buildings, almost surely necessitating a fire pump. In such applications, the standpipe and sprinkler systems are combined using common feed main piping, precluding the use of dry systems. Once a pump is called for, it is considered reasonable to require that the pump be capable of supplying the standpipe system demand, given the marginal additional cost.

Manual systems are also prohibited for Class II and Class III systems, because systems with preconnected hose obviously need an available water supply to be of benefit in fighting incipient fires.

3.3.17.5 Manual Wet Standpipe System. A standpipe system containing water at all times that relies exclusively on the fire department connection to supply the system demand.

Manual wet systems have piping that is normally filled with water to avoid “fill time” when the system is used. The water supply for these systems is typically provided by a small connection to domestic water piping, and it is not capable of supplying fire-fighting water demands. A fire department connection must be used to manually supply water for fire fighting.

3.3.17.6 Semiautomatic Dry Standpipe System. A standpipe system permanently attached to a water supply that is capable of supplying the system demand at all times arranged through the use of a device such as a deluge valve and that requires activation of a remote control device to provide water at hose connections.

3.3.17.7 Wet Standpipe System. A standpipe system having piping containing water at all times.

3.3.18 Standpipe System Zone. A vertical subdivision of a standpipe system limited or determined by the pressure limitations of the system components.

**3.3.19\* System Classes.**

A.3.3.19 System Classes. NFPA 600 and the Fire Equipment Manufacturers Association (FEMA) are resources for training of personnel.

3.3.19.1 Class I System. A system that provides 2½ in. (65 mm) hose connections to supply water for use by fire departments.

A Class I system is typically required in buildings that have more than three stories above or below grade because of the time and difficulty involved in laying hose from fire apparatus directly to remote floors. Class I systems are also sometimes required in malls, because these occupancies contain areas that are difficult to access directly with hose from fire apparatus.

3.3.19.2 Class II System. A system that provides 1½ in. (40 mm) hose stations to supply water for use primarily by trained personnel or by the fire department during initial response.

Class II systems are often required in large unsprinklered buildings. They might also be required to protect special hazard areas, such as exhibit halls and stages.

In the past, Class II standpipes were typically installed with a hose, nozzle, and hose rack on each hose connection. Prior to the 2007 edition of NFPA 14, Class II systems were defined as being for use “primarily by the building occupants or by the fire department.” Because of concerns regarding the ability of untrained occupants to safely use the hose and the encouragement of occupants to fight the fire rather than evacuate, the Technical Committee chose to define Class II systems as being for use by -f130-43e0-8b7f-041dc4ddd530} “trained personnel or by the fire department.”

![](../images/chunk-013/28ce409ef9e16508d3336a35346f8776edaf4180ffa4500fc4a088792e294245.jpg)  
EXHIBIT II.3.10 A 2½ in. × 1½ in. (65 mm × 40 mm) Reducer. (Courtesy of Potter Roemer)

3.3.19.3 Class III System. A system that provides 1½ in. (40 mm) hose stations to supply water for use by trained personnel and 2½ in. (65 mm) hose connections to supply a larger volume of water for use by fire departments.

Class III systems combine the features of Class I and Class II systems. They are provided for both fullscale and first-aid fire fighting. These systems are generally intended for use by fire departments and fire brigades. Because of their multiple uses, Class III systems are provided with both Class I and Class II hose connections. This is sometimes accomplished by using 2½ in. (65 mm) hose valves with easily removable 2½- to 1½-in. (65- to 40-mm) adapters that are permanently chained to hose connections. Where Class III systems are required by code, the system may be provided with a 2½ in. (65 mm) hose valve, a 2½ in. × 1½ in. (65 mm × 40 mm) reducer (see Exhibit II.3.10), and a cap and chain in lieu of hose.

3.3.20 System Demand. The flow rate and residual pressure required from a water supply, measured at the point of connection of a water supply to a standpipe system, to deliver the total waterflow rate and the minimum residual pressures required for a standpipe system at the hydraulically most remote hose connection, and the minimum waterflow rate and residual pressure for sprinkler connections on combined systems.

3.3.21 System Working Pressure. The maximum anticipated static (nonflowing) or flowing pressure applied to standpipe system components exclusive of surge pressures and exclusive of pressure from the fire department connection.

**SEE MORE**

3.3.22 Travel Distance. The length measured on the floor or other walking surface along the centerline of the natural path of travel, starting from the hose outlet, curving around any corners or obstructions with a 12 in. (300 mm) clearance.

**3.3.23 Valve.**

3.3.23.1 Control Valve. A valve controlling flow to water-based fire protection systems. Control valves do not include hose valves, inspector’s test valves, drain valves, trim valves for dry pipe, preaction and deluge valves, check valves, or relief valves.

3.3.23.2 Hose Valve. The valve to an individual hose connection.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, 2019 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 220, Standard on Types of Building Construction, 2018 edition.

NFPA 1962, Standard for the Care, Use, Inspection, Service Testing, and Replacement of Fire Hose, Couplings, Nozzles, and Fire Hose Appliances, 2018 edition.

NFPA Glossary of Terms, 2018 (available online at www.nfpa.org/got).

Merriam-Webster, Inc., 47 Federal Street, P.O. Box 281, Springfield, MA 01102.

Merriam-Webster’s Collegiate<sup>®</sup> Dictionary, 11th edition, 2003.

**System Components and Hardware**

Chapter 4 identifies the types of materials and components that are acceptable for use in a standpipe system and addresses their associated features and limitations. Chapter 4 covers system components and hardware, including aboveground pipe, tubing, and fittings, as well as requirements for joining pipe and fittings, hose stations, fire department connections (FDCs), and pressureregulating devices.

**4.1\* General.**

A.4.1 The use of standard-weight valves and fittings ordinarily should be confined to the upper stories of very high buildings and to equipment in which the highest available pressures are less than 175 psi (12.1 bar).

Valves and fittings listed for a maximum of 175 psi (12.1 bar) must not be installed on sections of the standpipe where pressures exceed 175 psi (12.1 bar), unless pressure-regulating devices are installed.

**4.1.1 Standpipe system components and hardware shall be in accordance with this chapter.**

4.1.2 All devices and materials used in standpipe systems shall be listed, except as permitted in 4.1.3, 4.2.1, and 4.3.1.

A standpipe system’s integrity is vital to the success of the fire service that must utilize the system during a fire event. Thus, the use of effective and reliable system components is necessary to provide a sufficient degree of standpipe system reliability and performance. NFPA 14 requires that those components critical to system performance during a fire be listed (see 3.2.3 for definition of the term listed), with a few exceptions as referenced in this chapter. Components that would not adversely affect system performance if they were to malfunction during a fire are not required to be listed, but they must be approved (see 3.2.1 for the definition of the term approved).

**4.1.3\* Components that do not affect system performance shall not be required to be listed.**

Components critical to proper system operation are required to be listed. For example, hose valves and pressure-regulating devices are required to be listed (see 4.7.1 and Section 4.9), because failure of these components might prevent fire fighters from obtaining the necessary flow and pressure from the standpipe system to fight a fire. Other components, such as drain valves, are not required to be listed, since failure of such a component would not affect the fire fighters’ ability to utilize the standpipe system during a fire event.

A.4.1.3 Some common items that do not affect system performance are drain valves, drain piping, signs, and gauges.

**4.2 Pipe and Tube.**

The use of new pipe materials and the development of new methods for installing and joining pipe continue to grow. Section 4.2 provides details on the applications of various pipe materials used in standpipe systems. For aboveground applications, NFPA 14 allows various types of steel and copper pipe to be used.

4.2.1 Pipe or tube used in standpipe systems shall meet or exceed one of the standards in Table 4.2.1 or shall be in accordance with 4.2.2 through 4.2.6.

TABLE 4.2.1 Pipe or Tube Materials and Dimensions
<table><tr><td>Materials and Dimensions (Specifications)</td><td>Standard</td></tr><tr><td>Ferrous piping</td><td>AWWA C151</td></tr><tr><td>Ductile-Iron Pipe, Centrifugally Cast, for Water Flanged Ductile-Iron Pipe with Ductile-Iron or Gray-Iron Threaded Flanges</td><td>AWWA C115</td></tr><tr><td>Electric-resistance-welded steel pipe Standard Specification for Electric-Resistance-Welded Steel Pipe Welded and seamless steel</td><td>ASTM A135/A135M</td></tr><tr><td>Standard Specification for Black and Hot-Dipped Zinc-Coated (Galvanized) Welded and Seamless Steel Pipe for Fire</td><td>ASTM A795/A795M</td></tr><tr><td>Protection Use Welded and seamless steel pipe</td><td></td></tr><tr><td>Standard Specification for Pipe, Steel, Black and Hot-Dipped,</td><td>ASTM A53/A53M</td></tr><tr><td>Zinc-Coated, Welded and Seamless Welded and Seamless Wrought Steel Pipe</td><td>ANSI/ASME B36.10M</td></tr><tr><td>Copper tube (drawn, seamless)</td><td></td></tr><tr><td>Standard Specification for Seamless Copper Tube</td><td>ASTM B75/B75M</td></tr><tr><td>Standard Specification for Seamless Copper Water Tube</td><td>ASTM B88</td></tr><tr><td>Standard Specification for General Requirements for Wrought</td><td>ASTM B251</td></tr><tr><td>Seamless Copper and Copper-Alloy Tube</td><td></td></tr><tr><td>Brazing filler metal (classifications BCuP-3 or BCuP-4)</td><td></td></tr></table>

4.2.2 Where ductile iron pipe is installed in accordance with Table 4.2.1, it shall be lined in accordance with AWWA C104, Cement-Mortar Lining for Ductile-Iron Pipe and Fittings.

The cement-mortar lining is intended to provide a barrier between the water and the pipe, protecting the pipe from corrosion.

4.2.3 Where steel pipe specified in Table 4.2.1 is used and joined by welding as specified in Section 4.4 or by roll-grooved pipe and fittings as specified in Section 4.4, the minimum nominal wall thickness for pressures up to 300 psi (20.7 bar) shall be in accordance with Schedule 10 for pipe sizes up to 5 in. (127 mm), 0.134 in. (3.40 mm) for 6 in. (150 mm) pipe, and 0.188 in. (4.78 mm) for 8 in. and 10 in. (203 mm and 254 mm) pipe.

4.2.3.1 Pressure limitations and wall thickness for steel pipe listed in accordance with 4.2.6 shall be in accordance with the listing requirements.

One design option permitted by NFPA 14 is the use of a high-pressure express main to upper zones of a high-rise building. This express main will be exposed to pressures in excess of 175 psi (12.1 bar) and up to 350 psi (24 bar). Where used, this piping needs to be listed for the maximum working pressures to which it will be exposed. In addition, the fittings for the steel pipe need to be rated for a pressure consistent with the maximum pressures anticipated in the system.

4.2.4 Where steel pipe specified in Table 4.2.1 is joined by threaded fittings as specified in Section 4.4 or by fittings used with pipe having cut grooves, the minimum wall thickness shall be in accordance with Schedule 30 [sizes 8 in. (203 mm) and larger] or Schedule 40 [sizes less than 8 in. (203 mm)] pipe for pressures up to 300 psi (20.7 bar).

4.2.4.1 Pressure limitations and wall thicknesses for steel pipe specially listed in accordance with 4.2.6 shall be in accordance with the listing requirements.

4.2.5 Copper tube as specified in the standards referenced in Table 4.2.1 shall have a wall thickness of Type K, L, or M where used in standpipe systems.

The type of copper tube refers to the wall thickness of the tube and, therefore, the pressures that can be handled. Type K has the thickest wall, followed by Type L and Type M. The type is indicated by the color of the print on the tube: Type K is printed in green; Type L is printed in blue; and Type M is printed in red. See Exhibit II.4.1.

![](../images/chunk-013/3f0f3ae8d47b1a152bf8e85050756a39ac65a13195ce7aea41df985e453cdd20.jpg)  
EXHIBIT II.4.1 Various Types of Copper Tube. (Courtesy of Jeremy Souza)

4.2.6 Other types of pipe or tube investigated for use in standpipe installations and listed for this service, including, but not limited to, steel differing from that provided in Table 4.2.1, shall be permitted where installed in accordance with their listing limitations, including installation instructions.

For the application of products developed for standpipe systems but not specifically described in this standard, guidance for proper installation and use will be found in the manufacturer’s technical data or installation instructions. This information is required by 4.2.6 as part of the listing for these products. The use of fittings differing from Table 4.2.1 must be approved by the authority having jurisdiction (AHJ).

**4.2.6.1 Pipe or tube shall not be listed for portions of an occupancy classification.**

**4.2.7 Bending of Pipe and Tube.**

Stationary Fire Pumps and Standpipe Systems Handbook 2019

4.2.7.1 Bending of Schedule 40 steel pipe and Types K and L copper tube shall be permitted where bends are made with no kinks, ripples, distortions, reductions in diameter, or any noticeable deviations from a round shape.

4.2.7.2 The minimum radius of a bend shall be six pipe diameters for pipe sizes 2 in. (50 mm) and smaller, and five pipe diameters for pipe sizes 2½ in. (65 mm) and larger.

**4.3 Fittings.**

4.3.1 Fittings used in standpipe systems shall meet or exceed the standards in Table 4.3.1 or shall be in accordance with 4.3.2.

TABLE 4.3.1 Fittings Materials and Dimensions
<table><tr><td>Materials and Dimensions</td><td>Standard</td></tr><tr><td>Cast-iron</td><td></td></tr><tr><td>Gray Iron Threaded Fittings</td><td>ANSI/ASME B16.4</td></tr><tr><td>Cast Iron Pipe Flanges and Flanged Fittings Malleable-iron</td><td>ASME B16.1</td></tr><tr><td>Malleable Iron Threaded Fittings Ductile-iron</td><td>ASME B16.3</td></tr><tr><td>Ductile-Iron and Gray-Iron Fittings</td><td>AWWA C110</td></tr><tr><td>Ductile-Iron Compact Fittings for Water Service Steel</td><td>AWWA C153</td></tr><tr><td>Factory-Made Wrought Steel Buttwelding Fittings</td><td>ANSI/ASME B16.9</td></tr><tr><td>Buttwelding Ends</td><td>ASME B16.25</td></tr><tr><td>Standard Specification for Piping Fittings of Wrought Carbon Steel and Alloy Steel for Moderate and High Temperature Service</td><td>ASTM A234/A234M</td></tr><tr><td></td><td></td></tr><tr><td>Pipe Flanges and Flanged Fittings Forged Fittings, Socket-Welding and Threaded</td><td>ASME B16.5</td></tr></table>

Subsection 4.3.1 specifies the types of fittings permitted to be used in standpipe systems. The fittings must be of the types and materials indicated in Table 4.3.1 and must be manufactured to the standards identified in the table or to other standards that meet or exceed the requirements of those in the table. Additionally, 4.3.2 permits the use of specially listed fittings.

The fittings specified in Table 4.3.1 are compatible with, and intended for use with, the piping materials listed in Table 4.2.1.

4.3.2 Other types of fittings investigated for suitability in standpipe installations and listed for this service, including, but not limited to, steel differing from that provided in Table 4.3.1, shall be permitted where installed in accordance with their listing limitations, including installation instructions.

The use of fittings differing from Table 4.3.1 must be approved by the authority having jurisdiction (AHJ).

**4.3.3 Fittings shall be extra-heavy pattern where pressures exceed 175 psi (12.1 bar).**

4.3.3.1 Standard weight pattern cast-iron fittings 2 in. (50 mm) in size and smaller shall be permitted where pressures do not exceed 300 psi (20.7 bar).

4.3.3.2 Standard weight pattern malleable-iron fittings 6 in. (150 mm) in size and smaller shall be permitted where pressures do not exceed 300 psi (20.7 bar).

4.3.3.3 Fittings shall be permitted for system pressures up to the limits specified in their listings.

4.3.4 Screwed unions shall not be used on pipe larger than 2 in. (50 mm).

4.3.4.1 Couplings and unions of other than the screwed type shall be of the types listed specifically for use in standpipe systems.

4.3.5 A one-piece reducing fitting or coupling shall be used wherever a change is made in the size of the pipe.

4.3.5.1\* Hexagonal or face bushings shall be permitted for reducing the size of openings of fittings where standard fittings of the required size are not available.

A.4.3.5.1 There are many cases in which various sizes of fittings are referenced in a manufacturer’s catalog but are not normally maintained in stock. Waiting for the manufacturer to produce fittings on special order can take several weeks. It is not the intent of this standard to force contractors to use fittings that are not available at the time of fabrication or installation, causing unnecessary delays in the project.

**4.4 Joining of Pipe and Fittings.**

**4.4.1 Threaded Pipe and Fittings.**

4.4.1.1 All threaded pipe and fittings shall have threads cut to ASME B1.20.1, Pipe Threads, General Purpose (Inch). [13:6.5.1.1]

Poor workmanship can result in threads that allow pipe protrusions to partially obstruct fitting openings. If such joints are used, they can seriously restrict system flow and greatly increase the pressure lost to friction, thereby impairing system operation.{7d1cf25d-f13

4.4.1.2\* Steel pipe with wall thicknesses less than Schedule 30 [in sizes 8 in. (200 mm) and larger] or Schedule 40 [in sizes less than 8 in. (200 mm)] shall only be permitted to be joined by threaded fittings where the threaded assembly is investigated for suitability in automatic sprinkler installations and listed for this service. [13:6.5.1.2]

A.4.4.1.2 Some steel piping material having lesser wall thickness than specified in 4.4.1.2 has been listed for use in sprinkler systems where joined with threaded connections. The service life of such products can be significantly less than that of Schedule 40 steel pipe, and it should be determined if this service life will be sufficient for the application intended.

All such threads should be checked by the installer using working ring gauges conforming to the “Basic Dimensions of Ring Gauges for USA (American) Standard Taper Pipe Threads, NPT,” as per Table 8 of ASME B1.20.1, Pipe Threads, General Purpose (Inch). [13: A.6.5.1.2]

To address the service life of listed thin-wall pipe, part of its listing evaluation includes an examination of its corrosion resistance ratio (CRR) relative to Schedule 40 steel pipe. The CRR is the ratio of the pipe wall thickness of the thinnest wall cross section (usually the first exposed thread for threaded pipe) for the listed pipe to that of Schedule 40 pipe measured at the same location. The CRR is calculated assuming that the environmental exposures are the same for both pipes and that the pipe will be perforated at the thinnest section by pit-type corrosion.

For example, a CRR of 0.21 indicates an anticipated service life of 21 percent, approximately onefifth that of Schedule 40 pipe, when installed in wet systems in stable internal and external environmental conditions. These evaluation results are available in the listing information for a given product.

**4.4.1.3 Joint compound or tape shall be applied only to male threads. [13:6.5.1.3]**

Joint compound should not be applied to internal threads as it can obstruct water flow or result in pieces of joint compound breaking off and obstructing sprinkler orifices.

**4.4.2 Welded Pipe and Fittings.**

Welding of any standpipe system piping is subject to strict quality control procedures. Failure to adhere to the procedures outlined in 4.4.2 can result in an unacceptable system. An excellent system installation requires special skills on the part of a qualified welder.

**4.4.2.1 General.**

4.4.2.1.1 Welding shall be permitted as a means of joining standpipe piping in accordance with 4.4.2.2 through 4.4.2.6.

Great care must be exercised when welding is performed on the installation site. Hand portable extinguishers should be readily available. See A.4.4.2.2 for further explanation.

**4.4.2.2\* Fabrication.**

A.4.4.2.2 Cutting and welding operations account for 4 percent of fires each year in nonresidential properties and 8 percent in industrial and manufacturing properties. In-place welding of standpipe piping introduces a significant hazard that can normally be avoided by shopwelding the piping and installing the welded sections with mechanical fittings. As a result, the standard requires that all piping be shop-welded. When such situations cannot be avoided, the exceptions outline procedures and practices that minimize the increase in hazard. (See Figure A.4.4.2.2.)

Because the welding process introduces a potential ignition source and the welding procedure is likely to occur when the standpipe system is impaired, 4.4.2.2.1 requires shop-welding of all system piping unless certain conditions are met. If the provisions of NFPA 51B, Standard for Fire Prevention During Welding, Cutting, and Other Hot Work, are followed, the welding process can be expected to be safely accomplished in new installations. Since other mechanical system piping can be welded in place, it is logical to expect that standpipe system piping can also be welded in place. Prior restrictions concerning welding of pipe in place were based on the occurrence of fires as a result of the welding process. NFPA 51B contains a number of precautions that, when followed, reduce or eliminate the ignition hazard.

![](../images/chunk-013/910389bdf57907c92646ccb8834a1b83a49f19372a4162be8a46553999889403.jpg)  
FIGURE A.4.4.2.2 Weld Diagram.  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

4.4.2.2.1 When standpipe piping is welded, the pipe shall be shop-welded unless the requirements of 4.4.2.2 are met.

4.4.2.2.2 Where the design specifications require any part of the piping system to be welded in place, welding of standpipe piping shall be permitted where the welding process is per formed in accordance with NFPA 51B.

4.4.2.2.3 Tabs for longitudinal earthquake bracing shall be permitted to be welded to in-place piping where the welding process is performed in accordance with NFPA 51B. [13:6.5.2.2.3]

Welding the tabs onto pipe for longitudinal earthquake bracing is permitted, since it is difficult to accomplish before installation due to alignment of the pipe and sway brace.

4.4.2.2.4 Welding shall not be performed where there is impingement of rain, snow, sleet, or high wind on the weld area of the pipe product. [13:6.5.2.2.4]

Welding must not be performed under conditions that introduce a hazard to the welder. Furthermore, welding performed in adverse conditions such as wind, rain, and moisture contacting the weld area of the pipe might not allow proper heat penetration of the weld and could result in a structurally weak product.

4.4.2.2.5 Torch cutting and welding shall not be permitted as a means of modifying or repairing standpipe systems.

Torch cutting and welding are restricted to new installations and only under those conditions specified by 4.4.2.2.5. These restrictions reduce the possible introduction of ignition sources when the standpipe system is impaired.

**4.4.2.3 Fittings.**

A listed fabricated fitting does not penetrate the waterway of the main pipe, and if the fitting has an inside diameter less than that of Schedule 40 pipe, it will have an equivalent length value as part of the listing that identifies its hydraulic characteristics. The use of listed fabricated fittings also serves to increase overall system reliability.

4.4.2.3.1\* Welded fittings used to join pipe shall be listed fabricated fittings or manufactured in accordance with Table 4.3.1. [13:6.5.2.3.1]

A.4.4.2.3.1 Listed, shaped, and contoured nipples meet the definition of fabricated fittings. [13: A.6.5.2.3.1]

4.4.2.3.2 Fittings referenced in 4.4.2.3.1 shall be joined in conformance with a qualified welding procedure as set forth in this section and shall be an acceptable product under this standard, provided that materials and wall thickness are compatible with other sections of this standard. [13:6.5.2.3.2]

4.4.2.3.3 Fittings shall not be required where pipe ends are buttwelded in accordance with the requirements of 4.4.2.4.3. [13:6.5.2.3.3]

4.4.2.3.4 When the pipe size in a run of piping is reduced, a reducing fitting designed for that purpose shall be used in accordance with the requirements of 4.4.2.3.1. [13:6.5.2.3.4]

**4.4.2.4 Welding Requirements.**

4.4.2.4.1\* Welds between pipe and welding outlet fittings shall be permitted to be attached by full penetration welds, partial penetration groove welds, or fillet welds. [13:6.5.2.4.1]

A.4.4.2.4.1 Partial penetration welds on outlet fitting connections are considered adequate, since there is no significant load on the joint other than that caused by pressure internal to the pipe (see Figure A.4.4.2.4.1). [13: A.6.5.2.4.1]

The load due to the internal pressure can be accommodated with a weld that has a conservative weld throat thickness that can be calculated as follows:

$$
{ \mathrm { W e l d ~ t h r o a t ~ t h i c k n e s s ~ ( i n . ) } } = P D \times 0 . 0 0 0 0 3 5\tag{[A.4.4.2.4.1]}
$$

where:

P = rated system gauge pressure (psi)

D = outside diameter (OD) of fitting (in.)

[13: A.6.5.2.4.2]

For example: If you assume a pressure of 300 psi (21 bar) and the OD of the outlet fitting of 3 in. (75 mm), the result of the thickness calculation is 0.0315 in. (0.8 mm). When compared to the minimum throat thickness of 3⁄16 in. (5 mm), there is a factor of more than 5 times the calculated thickness value. [13: A.6.5.2.4.2]

4.4.2.4.2 The minimum throat thickness shall be not less than the thickness of the pipe, the thickness of the welding fitting, or 3⁄16 in. (4.5 mm), whichever is least. [13:6.5.2.4.2]

Paragraphs 4.4.2.4.1 and 4.4.2.4.2 specify the permissible type and thickness of the welds when attaching fittings. It is permissible to use fillet, partial penetration, and full penetration welds. The minimum throat thickness of the welds is required to be not less than the thickness of the piping or fitting material or 3⁄16 in. (5 mm), whichever is least. The minimum weld size specified in this paragraph and other paragraphs was developed using calculations as the minimum practical weld size that could consistently be fabricated. A sample calculation for determining the minimum weld throat thickness is provided in A.4.4.2.4.1.

4.4.2.4.3\* Circumferential butt joints shall be cut, beveled, and fit so that full penetration is achievable. [13:6.5.2.4.3]

Butt welding two pieces of pipe using full penetration welds provides a very high-strength joint.

![](../images/chunk-013/8e39ebfbaa740c54f82eee591c3f2872ade1b5f8f2de1cbbb190f15c4df5b36f.jpg)  
FIGURE A.4.4.2.4.1 Weld Descriptions. [13:Figure A.6.5.2.4.1]

A.4.4.2.4.3 The preparation of mating surfaces is important to the proper fabrication of a weld joint. To accomplish this, the mating surfaces for a circumferential butt weld joint should be prepared and configured so that a full penetration weld is achievable, but a partial penetration weld is acceptable. [13: A.6.5.2.4.3]

4.4.2.4.4 Full penetration welding shall not be required. [13:6.5.2.4.4]

4.4.2.4.5 Where slip-on flanges are welded to pipe with a single fillet weld, the weld shall be on the hub side of the flange and the minimum throat weld thickness shall not be less than 1.25 times the pipe wall thickness or the hub thickness, whichever is less. [13:6.5.2.4.5]

4.4.2.4.6 Face welds on the internal face of the flange shall be permitted as a water seal in addition to the hub weld required in 4.4.2.4.5. [13:6.5.2.4.6]

When welding flanges onto pipe, sufficient strength is achieved by welding the outside of the flange (hub end) to the pipe. A weld between the end of the pipe and the flange is permitted to seal the cavity between the flange and pipe to reduce corrosive activity. The weld thickness is required to be at least 1.25 times the pipe or hub wall thickness, whichever is thinner.

4.4.2.4.7 Tabs for longitudinal earthquake bracing shall have minimum throat weld thickness not less than 1.25 times the pipe wall thickness and welded on both sides of the longest dimension. [13:6.5.2.4.7]

4.4.2.4.8 When welding is performed, the following shall apply:

(1) Holes in piping for outlets shall be cut to the full inside diameter of fittings prior to welding in place of the fittings.

(2) Discs shall be retrieved.

If the welding is done on-site, the disc should be attached to the welded fitting with a wire tie or other acceptable means.

(3) Openings cut into piping shall be smooth bore, and all internal slag and welding residue shall be removed.

(4) Fittings shall not penetrate the internal diameter of the piping.

Fittings that penetrate the internal diameter of the pipe will obstruct the free flow of water and must be avoided.

(5) Steel plates shall not be welded to the ends of piping or fittings.

Listed fittings are available to close pipe ends and provide a watertight end seal.

(6) Fittings shall not be modified.

(7) Nuts, clips, eye rods, angle brackets, or other fasteners shall not be welded to pipe or fittings, except as permitted in 4.4.2.2.3 and 4.4.2.4.7.

(8) Completed welds shall be free from cracks, incomplete fusion, surface porosity greater than 1⁄16 in. (1.6 mm) diameter, and undercut deeper than 25 percent of the wall thickness or 1⁄32 in. (0.8 mm), whichever is less.

(9) Completed circumferential butt weld reinforcement shall not exceed 3⁄32 in. (2.4 mm). [13:6.5.2.4.8]

Field experience indicates the need to provide minimum requirements for the quality of welded work. These requirements are specified in 4.4.2.4.8(1) through 4.4.2.4.8(9). When welded outlets are formed, concerns addressed by these requirements include the following:

1. The area of flow must not be restricted.

2. Holes should be cut in a manner that provides for disc retrieval to minimize obstructions in the waterway.

3. Rough edges cause turbulence, which increases friction loss, and welding residue could obstruct water flow.

4. Penetration beyond the internal diameter of the pipe restricts flow and causes turbulence.

Requirements in 4.4.2.4.8(4) through (7) address poor welding practices for fire protection systems that are not permitted by NFPA 14. The disc retrieval specified in 4.4.2.4.8(2) is best ensured by attaching the disc to the piping at the point at which it was cut.

**4.4.2.5 Qualifications.**

4.4.2.5.1 A welding procedure shall be prepared and qualified by the contractor or fabricator before any welding is done. [13:6.5.2.5.1]

4.4.2.5.2 Qualification of the welding procedure to be used and the performance of all welders and welding operators shall be required and shall meet or exceed the requirements of AWS B2.1, Specification for Welding Procedure and Performance Qualification, ASME Boiler and Pressure Vessel Code, Section IX, “Welding and Brazing Qualifications,” or other applicable qualification standard as required by the authority having jurisdiction, except as permitted by 4.4.2.5.3. [13:6.5.2.5.2]

It is important that all persons performing welding operations be certified in accordance with the cited qualifications in 4.4.2.5.2. Welding must be done properly to withstand the high-pressure surges expected in standpipe systems when a fire pump is started or when the fire department begins flowing water through the fire department connections (FDCs).-f130-43e0-8b7f-04

4.4.2.5.3 Successful procedure qualification of complete joint penetration groove welds shall qualify partial joint penetration (groove/fillet) welds and fillet welds in accordance with the provisions of this standard. [13:6.5.2.5.3]

4.4.2.5.4 Welding procedures qualified under standards recognized by previous editions of this standard shall be permitted to be continued in use. [13:6.5.2.5.4]

4.4.2.5.5 Contractors or fabricators shall be responsible for all welding they produce. [13:6.5.2.5.5]

Contractors or fabricators are directly responsible for qualifying procedures and welders, as well as for the quality of the welds performed by their employees.

4.4.2.5.6 Each contractor or fabricator shall have available to the authority having jurisdiction an established written quality assurance procedure ensuring compliance with the requirements of 4.4.2.4. [13:6.5.2.5.6]

The requirements in 4.4.2.5.6 establish a level of qualification for welders, weld machine operators, and welding contractors. Welding contractors are expected to have a quality assurance procedure established and available for review by the authority having jurisdiction (AHJ) to verify that the welders are knowledgeable and capable of producing the proper welds described in 4.4.2. The welding procedure must comply with either AWS B2.1/B2.1M, Specification for Welding Procedure and Performance Qualification, or other applicable local welding code requirements as a minimum standard. Exhibit II.4.2 shows examples of both acceptable and substandard welding.

![](../images/chunk-013/d5fed128c709e9cca45bde3e084abe4b13f6062090046b462a26d75aebe5f9c1.jpg)

![](../images/chunk-013/1eec47d966d51cca077b444343a2a36c8fd9a6cdf1659da39827c59b71ed40eb.jpg)  
Various Examples of Welding: (upper left) Acceptable Fillet Weld, (lower left) Another Acceptable Fillet Weld, and (right) Substandard Welding Practice Shown with Porosity, Slag, and Arc Strikes. (Courtesy of Sperko Engineering Services, Inc.)

**4.4.2.6 Records.**

4.4.2.6.1 Welders or welding machine operators shall, upon completion of each welded pipe, place their identifiable mark or label onto each piece adjacent to a weld. [13:6.5.2.6.1]

The identification mark or label serves to record welds completed by a specific welder. The mark or label allows quality control problems or defective materials to be easily traced if a problem with the weld occurs.

4.4.2.6.2 Contractors or fabricators shall maintain certified records, which shall be available to the authority having jurisdiction, of the procedures used and the welders or welding machine operators employed by them, along with their welding identification. [13:6.5.2.6.2]

4.4.2.6.3 Records shall show the date and the results of procedure and performance qualifications. [13:6.5.2.6.3]

**4.4.3 Groove Joining Methods.**

4.4.3.1 Pipe, fittings, valves, and devices to be joined with grooved couplings shall contain cut, rolled, or cast grooves that are dimensionally compatible with the couplings. [13:6.5.3.1]

Couplings used to join grooved end pipe, fittings, or valves (see Exhibit II.4.3) need to be installed using the preparation methods, groove types, and groove dimensions specified in the coupling manufacturer’s installation instructions. Grooved couplings are listed for use with specific groove dimensions and pipe types. The pressure ratings assigned to the couplings are dependent on the attached pipe (outside diameter, thickness, material, and strength), groove type (cut or rolled), and groove tolerances. Not all couplings or gaskets are intended to be used in dry systems. Therefore, only those couplings or gaskets proven to achieve a proper seal and listed for this application should be used in dry pipe, preaction, and deluge systems.

Exhibit II.4.3 shows an example of a grooved coupling.

EXHIBIT II.4.3 Grooved

Coupling. (Courtesy of Victaulic)

![](../images/chunk-013/86ca22d9989884682ea7fd1541bcd438d61fa51a4ed004c19b8d5b12d6c71654.jpg)

4.4.3.1.1 Pipe, fittings, valves, devices, and couplings that conform with or are listed in compliance with standardized groove specifications shall be considered compatible. [13:6.5.3.1.1]

4.4.3.1.2 Other groove dimensions and grooving methods shall be acceptable in accordance with 4.4.5.1. [13:6.5.3.1.2]

4.4.3.2 Grooved couplings, including gaskets used on dry pipe, pre-action, and deluge systems, shall be listed for dry service. [13:6.5.3.2]

Gaskets on grooved couplings have a limited degree of fire endurance when used on dry pipe systems. Therefore, the listing requirements of some grooved couplings include an evaluation of the coupling’s performance in dry pipe system applications. In addition, dry systems are typically exposed to extreme temperatures. Couplings for dry systems have their gaskets evaluated for their resistance to air leakage at the minimum temperatures referenced in the listing.

**4.4.4\* Brazed Joints.**

A.4.4.4 The fire hazard of the brazing process should be suitably safeguarded.

4.4.4.1 Joints for the connection of copper tube shall be brazed.

4.4.4.2 Brazing fluxes, if used, shall not be of a highly corrosive type. [13:6.5.4.6]

If the standpipe is a combination system feeding automatic sprinkler systems installed in chlorinated polyvinyl chloride (CPVC) pipe, the manufacturer of the CPVC pipe should be consulted regarding the type of flux being proposed. Chemicals found in fluxes, pipe dope, and cutting oils might

be incompatible with CPVC and can damage the pipe, leading to improper operation or failure of the system.

**4.4.5 Other Joining Methods.**

4.4.5.1 Other joining methods investigated for suitability in automatic sprinkler installations and listed for this service shall be permitted where installed in accordance with their listing limitations, including installation instructions. [13:6.5.5.1]

Subsection 4.4.5.1 permits the use of joining methods not specifically described in NFPA 14, provided these methods are listed for use in sprinkler systems and are approved by the authority having jurisdiction (AHJ). Additionally, 4.4.5.1 encourages the development and application of new technology.

4.4.5.2 Outlet Fittings. Rubber-gasketed outlet fittings that are used on standpipe systems shall meet the following requirements:

(1) Be installed in accordance with the listing and manufacturer’s installation instructions (2) Have all disks retrieved

All discs removed during on-site installation should be attached to the outlet fitting with wire ties or other acceptable means.

(3) Have smooth bores cut into the pipe, with all cutting residue removed

(4) Not be modified [13:6.5.5.2]

Where outlet fittings are attached to pipe, concerns addressed by 4.4.5.2 include the following:

1. The use of listed fittings ensures that either the flow is not restricted or a friction loss value is assigned to assist in hydraulic calculations.

2. Holes should be cut in a manner that provides for disc retrieval to minimize obstructions in the waterway.

3. Cutting residue is to be removed, because the residue could obstruct water flow.

4. Fittings are not to be modified.

**4.4.6 End Treatment.**

4.4.6.1 After cutting, pipe ends shall have burrs and fins removed. [13:6.5.6.1]

Pipe must be reamed to remove burrs and fins to minimize the reduction of the inside diameter of the pipe and to remove any rough edges from the end of the pipe. Thin fins that occur after cutting are susceptible to corrosion and can dislodge, causing obstructions in the waterway. The removal of irregular edges is particularly important when the fitting utilized has internal gaskets.

4.4.6.2 Pipe used with listed fittings and its end treatment shall be in accordance with the fitting manufacturer’s installation instructions and the fitting’s listing. [13:6.5.6.2]

The end treatment required will vary depending on the fitting that is used. For example, some mechanical-type fittings require that the varnish be removed from the exterior wall of the pipe entering the joint. Failure to follow the manufacturer’s procedures and listing limitations can result in an unsatisfactory installation that tends to develop leaks.

![](../images/chunk-013/27ec6817952255aba7b6400db6d28709f8be24a21a0f22e9d20125f5f08480aa.jpg)  
EXHIBIT II.4.4 Nonrising Stem Gate Valve with Indicator Post. (Courtesy of Mueller Water Products, Inc.)

**4.5 Valves.**

A closed valve is the primary reason why systems do not perform adequately. See NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, for the required inspection, testing, and maintenance of valves that help ensure the valves are functioning properly and left in the correct position.

4.5.1 All valves controlling connections to water supplies and standpipes shall be listed indicating valves.

The indicating function of the valve will signify whether the valve is open or closed. This enables a quick determination of the valve’s position under normal operating conditions or in an emergency. If a valve is electronically supervised, refer to NFPA 72®, National Fire Alarm and Signaling Code®, for requirements.

4.5.1.1 A listed underground gate valve equipped with a listed indicator post shall be permitted.

An indicator post can be added to a nonrising stem underground gate valve, eliminating the need for a T-wrench and making it easier to operate and identify the position of the valve. See Exhibit II.4.4 for an example of a nonrising stem gate valve with an indicator post.

4.5.1.2 A listed water control valve assembly with a position indicator connected to a remote supervisory station shall be permitted.

An example of a water control valve assembly with a position indicator connected to a remote supervisory station might be an OS&Y valve with tamper switch or a grooved butterfly valve with built-in tamper switch. See Exhibit II.4.5 and Exhibit II.4.6.

4.5.1.3 A nonindicating valve, such as an underground gate valve with approved roadway box complete with T-wrench, acceptable to authority having jurisdiction (AHJ), shall be permitted.

4.5.2 Such valves shall not close in less than 5 seconds when operated at maximum possible speed from the fully open position.

**4.6 Hose Stations.**

**4.6.1 Closets and Cabinets.**

4.6.1.1 Closets and cabinets used to contain fire hose shall be of a size to allow the installation of the necessary equipment at hose stations and designed so they do not interfere with the prompt use of the hose connection, the hose, and other equipment at the time of fire.

Prior to purchasing and installing fire hose in hose cabinets, the registered design professional (RDP) should verify with the local fire department whether or not they require the hose to be in place. Many jurisdictions only require the hose connection, because they will not use hose from a hose cabinet during a fire event. Fire service apparatus is often equipped with high-rise packs containing hose that the fire service is familiar with and trusts has been maintained in accordance with NFPA 1962, Standard for the Care, Use, Inspection, Service Testing, and Replacement of Fire Hose, Couplings, Nozzles, and Fire Hose Appliances. See Exhibit II.4.7 for an example of a high-rise pack.

![](../images/chunk-013/87c0f82c78899c377fcf64b36826ac40df0a23e591fdb0ba13d348aabc2ce233.jpg)  
EXHIBIT II.4.5 OS&Y Valve with Tamper Switch. (Courtesy of the Fire Technicians Network)

![](../images/chunk-013/ecc0cd0387cf0ed05e47fa80278f8d0a4078442d50fea61e5af4d1963febce9c.jpg)  
EXHIBIT II.4.6 Groove Butterfly Valve with Tamper Switch. (Courtesy of National Fire Equipment Ltd.)

![](../images/chunk-013/ed5bb9baadfc2457f19b0f37080f4f1c0f6cd7eea3841a30743d8583fe3c2df5.jpg)

![](../images/chunk-013/bb9495506c30f51c7ac376cd14e6a000cac6e81cc8826136728f78117c3c3213.jpg)  
EXHIBIT II.4.7 Fire Service High-Rise Hose Pack.

4.6.1.1.1 Within the cabinet, the hose connections shall be located so that there are at least 2 in. (50 mm) between any part of the cabinet, other than the door and the handle of the valve when the valve is in any position ranging from fully open to fully closed.

The 2 in. (50 mm) clearance ensures that a fire fighter wearing thick fire gloves can easily operate the valve. Where a pressure-reducing valve (PRV) is used, a deeper cabinet might be necessary due to the size of the PRV.

4.6.1.1.2 The cabinet shall be used for fire equipment only, and each cabinet shall be conspicuously identified.

For an example of a fire hose cabinet with fire hose see Exhibit II.4.8. Note that the cabinet glazing is clearly marked with the label “Fire Hose.”

EXHIBIT II.4.8 Fire Hose Cabinet with Fire Hose.

![](../images/chunk-013/269135c3a1299f4e279a430f44b897ee9bd022873f97821bae4f576708bc50c6.jpg)

4.6.1.2 Where a “break glass”–type protective cover for a latching device is provided, the device provided to break the glass panel shall be attached in the immediate area of the break glass panel and shall be arranged so that the device cannot be used to break other glass panels in the cabinet door.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

4.6.1.2.1 All glazing shall be either tempered safety glass or plastic glazing in accordance with ANSI Z97.1, Safety Glazing Materials Used in Buildings — Safety Performance Specifications and Methods of Test.

This requirement prohibits the use of single-pane glass and requires glazing that fractures to avoid sharp edges.

4.6.1.3 Where a fire-resistive assembly is penetrated by a cabinet, the fire resistance of the assembly shall be maintained as required by the local building code.

Some cabinet manufacturers offer rated cabinets for installation in fire-rated walls. This ensures that the fire-resistance rating of the wall is not compromised as a result of the penetration.

**4.6.1.4 Hose cabinets shall be marked to indicate the contents.**

The contents label may be on the interior or the exterior of the cabinet.

**4.6.2 Hose.**

4.6.2.1\* Each hose connection provided for use by trained personnel (Class II and Class III systems) shall be equipped with not more than 100 ft (30.5 m) of listed, 1½ in. (40 mm), lined, collapsible or noncollapsible fire hose attached and ready for use.

Noncollapsible fire hose is usually stored on reels mounted above and connected to the hose valve. The hose is not required to be in a cabinet. See Exhibit II.4.9 for an example of a noncollapsible fire hose stored on a reel and Exhibit II.4.10 for an example of a collapsible fire hose stored on a rack.

**A.4.6.2.1 One method of determining adequately trained personnel is described in NFPA 600.**

4.6.2.2 Where hose less than 1½ in. (40 mm) is used for 1½ in. (40 mm) hose stations in accordance with 5.3.2 and 5.3.3, listed noncollapsible hose shall be used.

**4.6.3 Hose Racks.**

4.6.3.1 Each 1½ in. (40 mm) hose station provided with 1½ in. (40 mm) hose shall be equipped with a listed rack or approved storage method.

See Exhibit II.4.10 for an example of a collapsible fire hose stored on a rack.

4.6.3.2 Each 1½ in. (40 mm) hose station provided with hose less than 1½ in. (40 mm) in accordance with 5.3.2 and 5.3.3 shall be equipped with a listed continuous flow reel.

See Exhibit II.4.9 for an example of a noncollapsible fire hose stored on a reel.

**4.6.4 Nozzles. Nozzles provided for Class II service shall be listed.**

4.6.5\* Label. Each rack or storage facility for 1½ in. (40 mm) or smaller hose shall be provided with a label that includes the wording “FIRE HOSE FOR USE BY TRAINED PERSONNEL” and operating instructions.

A.4.6.5 One method of determining adequately trained personnel is described in NFPA 600.

![](../images/chunk-013/f95509daa0382467881cfef64f891d866e8e8aefbf78680ebc31c85b4b484e0a.jpg)  
EXHIBIT II.4.9 Noncollapsible Fire Hose Stored on Reel.

![](../images/chunk-013/69288ac853e1dd27f288d70aede44500a895a79d3f3a6f9e854a6f0694b40cc8.jpg)  
EXHIBIT II.4.10 Collapsible Fire Hose Stored on Rack. (Courtesy of Jeremy Souza)

**4.7 Hose Connections.**

Hose connections provide the fire service a point of connection for their fire hose during a fire event. The hose connections are connected to the standpipe through which water is supplied to the fire fighters. In some high-rise or very tall buildings, the standpipe system might be the only water supply to the fire fighters. As such, it is important that the hose connections and the rest of the standpipe system be-f130-43e0-8b7f-041dc4ddd530} maintained in accordance with NFPA 25.

There are two basic types of hose connections: standard hose valves and pressure-reducing hose valves. For examples of these see Exhibit II.4.11.

**4.7.1 Hose valves shall be listed.**

4.7.2 Hose connections shall have external National Hose Standard (NHS) threads, for the valve size specified, in accordance with NFPA 1963.

The registered design professional (RDP) should consult the authority having jurisdiction (AHJ) prior to selecting the hose connection thread type to determine whether the local fire department requires a different hose thread type from that required in 4.7.2. See 4.7.4.

**4.7.3 Hose connections shall be equipped with threaded caps to protect the hose threads.**

Threaded caps may be brass or impact-resistant plastic.

![](../images/chunk-013/449bdc823432fb7f547815f5696b7569041c5a9eef0735159236333ce4f6e1bd.jpg)  
EXHIBIT II.4.11 (a) Standard Hose Valve. (b) Pressure-Reducing Hose Valve. (Courtesy of Courtesy of Dixon Valve)

4.7.4 Where local fire department hose threads do not conform to NFPA 1963, the AHJ shall designate the hose threads that shall be used.

4.7.5\* Hose connections shall be located so that there is at least 3 in. (76.2 mm) clearance between any adjacent object and the handle of the valve when the valve is in any position ranging from fully open to fully closed.

A.4.7.5 It is important to provide adequate clearance for the valve handle so that a fire fighter using a gloved hand can quickly open and close a hose valve. Subsection 4.7.5 does not pertain to hose valves located in closets and cabinets.

**4.8 Fire Department Connections.**

(See Figure A.6.4.)

4.8.1 Fire department connections shall be listed for a working pressure equal to or greater than the pressure requirement of the system demand.

The fire department will normally pump into the fire department connection (FDC) at a rate of 150 psi (1034 kPa), unless a sign on the connection indicates a higher pressure requirement. See 6.4.5.2.2.

4.8.2 Unless the requirements of 4.8.2.1 or 4.8.2.2 are met, the fire department connection(s) shall have at least two 2½ in. (65 mm) connections using NH internal threaded swivel fitting(s) with 2.5–7.5 NH standard thread, as specified in NFPA 1963. (See Sections 7.7 and 7.12 for design requirements.)

The registered design professional (RDP) should consult the authority having jurisdiction (AHJ) prior to selecting the hose thread type for the fire department connection (FDC) to determine whether the local fire department requires a different hose thread from that required in 4.8.2. It is possible that the fire department might use a quick-connect fire hose instead of a threaded hose. (See 4.8.2.2.)

4.8.2.1 Where local fire department connections do not conform to NFPA 1963, the AHJ shall be permitted to designate the connection to be used.

4.8.2.2 The use of threadless couplings shall be permitted where required by the AHJ and where listed for such use.

Many jurisdictions require 4 in. (100 mm) or 5 in. (127 mm) quick-connect fire department connections (FDC). When installing large diameter hose connections, the height of the connections should be coordinated with the authority having jurisdiction (AHJ) to avoid kinking the hose. To address hose kinking, many jurisdictions will require that a quick-connect FDC have a 30-degree down angle. See Exhibit II.4.12 for an example of a quick-connect FDC with a 30-degree down angle.

EXHIBIT II.4.12 Quick-Connect Fire Department Connection. (Courtesy of Jeremy Souza)

![](../images/chunk-013/b17c6b89f0361c897d782e74747be7659925bde1de9e0e03f4f75277e9c80820.jpg)  
4.8.3 Fire department connections shall be equipped with approved plugs or caps, properly secured, and arranged for easy removal by fire departments.

Plugs or caps can be brass, impact-resistant plastic, K-Metal, or Knox Locks [if required by the authority having jurisdiction (AHJ)]. Plugs or caps protect the connection threads, as well prevent debris or animals from entering the fire department connection (FDC), which could result in blockages of the FDC and associated piping during a fire event.

4.8.4 Fire department connections shall be of an approved type.

**4.9 Pressure-Regulating Devices.**

Pressure-regulating devices shall be listed.

**4.10 Signs.**

Signs shall be permanently marked and shall be constructed of weather-resistant metal or rigid plastic materials.

Signs identifying pressure and flow requirements should be affixed to the exterior of the building, above the fire department connection (FDC) or on the riser pipe of a remote FDC, with tamperproof fasteners.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 72®, National Fire Alarm and Signaling Code®, 2016 edition.

NFPA 51B, Standard for Fire Prevention During Welding, Cutting, and Other Hot Work, 2019 edition.

NFPA 1962, Standard for the Care, Use, Inspection, Service Testing, and Replacement of Fire Hose, Couplings, Nozzles, and Fire Hose Appliances, 2018 edition.

American Welding Society, 8669 NW 36 Street, #130, Miami, FL 33166-6672.

AWS B2.1/B2.1M, Specification for Welding Procedure and Performance Qualification, 2014, Amendment 1, 2015.

**5.1 General.**

5.1.1 The number and arrangement of standpipe equipment necessary for protection shall be governed by local conditions such as the occupancy, character, and construction of the building and its accessibility.

Factors such as long corridors, industrial processes, and limited external access to a building might require additional hose stations for fire department use.

5.1.2\* The AHJ shall be consulted regarding the required type of system, class of system, and special requirements.

While the model building codes and NFPA 101®, Life Safety Code®, specify the required systems, it is important to check with the authority having jurisdiction (AHJ) for possible additional requirements. For example, NFPA 14 currently requires 100 psi (6.9 bar) at the top of the most remote standpipe, but some jurisdictions might amend this to require a higher pressure.

A.5.1.2 The need for a standpipe system and some design elements will normally come from the jurisdiction’s adopted building code and fire prevention code. Design of standpipe systems should include consideration of local fire department suppression tactics, hose size, hose length, and types of nozzles used.

Many jurisdictions have specific requirements for pressures consistent with the training and equipment of the local fire department in excess of the minimum pressures required by NFPA 14. Additionally, the length of hose within a fire department’s high-rise pack may dictate a shorter travel distance requirement between standpipes.

5.1.3 The spacing and location of standpipes and hose connections shall be in accordance with Chapter 7.

**5.2 Automatic and Semiautomatic Dry Systems.**

**5.2.1\* Automatic Dry.**

A.5.2.1 A dry pipe system should be installed only where heat is not adequate to prevent freezing of water in all parts of, or in sections of, the system. [13: A.7.2]

5.2.1.1 Pressure Gauges. Approved pressure gauges in accordance with Section 5.5 shall be connected as follows:

(1) On the water side and air side of the dry pipe valve

(2) At the air pump supplying the air receiver where one is provided

(3) At the air receiver where one is provided

(4) In each independent pipe from air supply to dry pipe system

(5) At quick-opening devices [13:7.2.1]

Exhibit II.5.1 shows pressure gauges on the water side and air side of a dry pipe valve.

EXHIBIT II.5.1 Dry Pipe Valve with Pressure Gauges. (Courtesy of Reliable Automatic Sprinkler Co., Inc.)

![](../images/chunk-013/952d0bfe002180bbd35369f1cf10d56d95327452a7ca4219b9fc49a4318b8ed3.jpg)

**5.2.1.2 Size of Systems Volume Limitations.**

5.2.1.2.1\* Not more than 750 gal (2839 L) system capacity shall be controlled by one dry pipe valve.

The system volume is limited to compensate for the delays associated with dry pipe systems, including the time it takes for the dry pipe valve to operate and for the water to reach the hose connections. There is no required water delivery time where the system volume is limited to 750 gal (2839 L), although the volume is permitted to be increased where the water delivery time to the most remote hose connection does not exceed 3 minutes (see 5.2.1.2.2).

A.5.2.1.2.1 The capacities of the various sizes of pipe given in Table A.5.2.1.2.1 are for convenience in calculating the capacity of a system. [13: A.7.2.3]  
TABLE A.5.2.1.2.1 Capacity of 1 Foot of Pipe (Based on Actual Internal Pipe Diameter)
<table><tr><td rowspan="2">Nominal Pipe Diameter (in.)</td><td colspan="2">Pipe</td></tr><tr><td>Schedule 40 (gal)</td><td>Schedule 10 (gal)</td></tr><tr><td>3/4</td><td>0.028</td><td></td></tr><tr><td>1</td><td>0.045</td><td>0.049</td></tr><tr><td>11/4</td><td>0.078</td><td>0.085</td></tr><tr><td>1½/2</td><td>0.106</td><td>0.115</td></tr><tr><td>2</td><td>0.174</td><td>0.190</td></tr><tr><td>2½2</td><td>0.248</td><td>0.283</td></tr><tr><td>3</td><td>0.383</td><td>0.433</td></tr><tr><td>3½/2</td><td>0.513</td><td>0.576</td></tr><tr><td>4</td><td>0.660</td><td>0.740</td></tr><tr><td>5</td><td>1.040</td><td>1.144</td></tr><tr><td>6</td><td>1.501</td><td>1.649b</td></tr><tr><td>8</td><td>2.66a</td><td>2.776c</td></tr><tr><td></td><td></td><td></td></tr></table>

For SI units, 1 in. = 25.4 mm; 1 ft = 0.3048 m; 1 gal = 3.785 L.  
<sup>a</sup>Schedule 30.  
<sup>b</sup>0.134 wall pipe.  
<sup>c</sup>0.188 wall pipe.  
[13: Table A.7.2.3]

5.2.1.2.2 Piping volume shall be permitted to exceed the requirements of 5.2.1.2.1 where the system design is such that water is delivered to the system at the most remote hose connection{7d1cf25d-f130-43e0-8b7f-041dc in not more than 3 minutes, starting at the normal air pressure on the system and at the time of fully opened hose connection.

5.2.1.2.3 The use of a listed quick opening device shall be permitted in order to meet the requirements of 5.2.1.2.2.

Quick-opening devices consist of accelerators and exhausters. Accelerators cause the dry pipe valve to operate more quickly by redirecting system air into the dry pipe valve’s intermediate chamber, thus reducing the differential air to water pressure ratio holding the dry pipe valve closed. Water is then allowed to more quickly enter the system piping and discharge from any open hose connections without having to wait the extended period of time for the system air pressure to diminish to the point at which the dry pipe valve would have normally operated.

Exhausters increase the rate at which air is discharged to atmosphere, thus reducing the time it takes for the dry pipe valve to operate by quickly reducing the system air pressure to the necessary air to water pressure trip ratio. Water is then allowed to more quickly reach the open hose connection. Since exhausters are no longer manufactured, only accelerators are used on new systems.

Additionally, there are two types of accelerators: mechanical and electronic. An electronic accelerator utilizes a system air pressure monitoring device that continuously samples system air pressure. When the air pressure drops at a rate exceeding a preset value, a solenoid valve is opened, which introduces air pressure into the intermediate chamber of the dry pipe valve. This pressure neutralizes the differential pressure holding the dry pipe valve and permits it to open. Exhibit II.5.2 shows an accelerator attached to the dry pipe valve.

EXHIBIT II.5.2 Accelerator Attached to a Dry Pipe Valve. (Courtesy of Globe Fire Sprinkler Corporation)

![](../images/chunk-013/4f42ed947d80dfc22041efb752861f32338b4eab199517036edae80060b6a43b.jpg)

**5.2.1.3\* Location and Protection of Dry Pipe Valve. [13:7.2.5]**

A.5.2.1.3 The dry pipe valve should be located in an accessible place near the system it con--f130-43e0-8b7f-041dc4ddd530} trols. Where exposed to cold, the dry pipe valve should be located in a valve room or enclosure of adequate size to properly service equipment. [13: A.7.2.5]

The temperature in the valve room or enclosure should be maintained above 40°F (4°C).

5.2.1.3.1\* General. The dry pipe valve and supply pipe shall be protected against freezing and mechanical injury. [13:7.2.5.1]

A.5.2.1.3.1 The dry pipe valve and supply piping should be in an area maintained at or above 40°F (4°C). It is the intent of the committee to protect the valves from freezing. The occasional exposure of valves to short exposures of air temperatures below 40°F (4°C) that would not cause the valves to freeze does not justify the construction of a valve room. [13: A.7.2.5.1]

5.2.1.3.2 Valve Rooms. [13:7.2.5.2]

5.2.1.3.2.1 Valve rooms shall be lighted and heated. [13:7.2.5.2.1]

5.2.1.3.2.2 The source of heat shall be of a permanently installed type. [13:7.2.5.2.2]

5.2.1.3.2.3 Heat tape shall not be used in lieu of heated valve enclosures to protect the dry pipe valve and supply pipe against freezing. [13:7.2.5.2.3]

Heat tape is not considered a permanently installed heat source for heating the dry pipe valve and riser.   
A fixed heat source, such as a baseboard or unit heater, satisfies the requirements.

**5.2.1.3.3 High Water Level Protection.**

5.2.1.3.3.1 Where it is possible to reseat the dry valve after actuation without first draining the system, protection against occurrence of water above the clapper shall be permitted in accordance with 5.2.1.3.3.3. [13:7.2.5.4.1]

It is advisable to drain the riser before resetting the dry valve. A small amount of water may remain in the riser; however, the water level should not be so high that it extends to the piping beyond the boundaries of the valve room or enclosure. If water extends beyond the heated area, it is possible that the system will freeze.

5.2.1.3.3.2 Low Differential Dry Pipe Valve. Protection against accumulation of water above the clapper shall be provided for a low differential dry pipe valve in accordance with 5.2.1.3.3.3. [13:7.2.5.4.2]

5.2.1.3.3.3 High Water Level Device. An automatic high water level signaling device or an automatic drain device shall be permitted. [13:7.2.5.4.3]

If a substantial column of water is present above the clapper, the pressure imposed by the water can prevent operation of the dry pipe valve. Additionally, if the water column is above the connection for the air supply, small amounts of water can potentially enter and subsequently damage the compressor when the check valve opens to add air to the system.

**5.2.1.4 Air Pressure and Supply. [13:7.2.6]**

5.2.1.4.1 Maintenance of Air Pressure. Air or nitrogen or other approved gas pressure shall be maintained on dry pipe systems throughout the year. [13:7.2.6.2]

The air pressure in a dry pipe system should be monitored by the fire alarm system as a supervisory condition. Low pressures can lead to accidental operation of the dry pipe valve, while high pressures can result in slower operation.

**5.2.1.4.2\* Air Supply. [13:7.2.6.2]**

A.5.2.1.4.2 The compressor should draw its air supply from within the operating criteria allowed by the manufacturer of the compressor. Air piping should not be attached to the intake of the compressor unless acceptable to the compressor manufacturer. Damage, air reduction, or reduced life expectancy can result if guidelines are not followed.

It is highly recommended to install an air dryer on the air compressor to prevent air with high humidity from being introduced into the system. Exhibit II.5.3 shows an example of a replaceable desiccant dryer cartridge, and Exhibit II.5.4 shows an example of an air compressor with a dryer.

5.2.1.4.2.1 The compressed air supply shall be from a source available at all times. [13:7.2.6.3.1]

5.2.1.4.2.2\* The air supply shall have a capacity capable of restoring normal air pressure in the system within 30 minutes. [13:7.2.6.3.2]

A.5.2.1.4.2.2 When a single compressor serves multiple dry pipe systems, the 30-minute fill time is based on the single largest system. [13: A.7.2.6.3.2]

EXHIBIT II.5.3 Replaceable Desiccant Dryer Cartridge. (Courtesy of General Air Products, Inc.)

![](../images/chunk-013/07bf0fb74878715f57a2698e676bc361279d92944108b7dda71e46f8d38f7972.jpg)

![](../images/chunk-013/5c6662db84705155fd50aa5e132af6e79f4122cac2e2f5531a8f72a70f01660f.jpg)

EXHIBIT II.5.4 Air Compressor with Regenerative Desiccant Dryer. (Courtesy of General Air Products, Inc.)

A single air compressor supplying multiple dry pipe systems is not expected to restore all systems simultaneously. When a single air compressor is supplying multiple systems, each system is required to have an individual air maintenance device.

**5.2.1.4.3 Air Supply Connection. [13:7.2.6.3]**

5.2.1.4.3.1 Connection pipe from the air supply to the dry pipe valve shall not be less than ½ in. (15 mm) in diameter and shall enter the system above the priming water level of the dry pipe valve. [13:7.2.6.4.1]

Some manufacturers provide connections other than rigid piping to connect riser-mounted compressors. Provided these hoses are a sufficient diameter, they are acceptable.

5.2.1.4.3.2 A check valve shall be installed in the air filling connection, and a listed or approved shutoff valve of either the renewable disc type or ball valve type shall be installed on the supply side of this check valve and shall remain closed unless filling the system. [13:7.2.6.4.2]

5.2.1.4.4 Relief Valve. An approved relief valve shall be provided between the air supply and the shutoff valve and shall be set to relieve pressure no less than 10 psi (0.7 bar) in excess of system air pressure provided in 5.2.1.4.10 and shall not exceed the manufacturer’s limitations. [13:7.2.6.5]

2019 Stationary Fire Pumps and Standpipe Systems Handbook

A relief valve must be provided to reduce any excess air pressure in the system. By setting the valve to relieve pressure at 10 psi (0.7 bar) in excess of the system air pressure, small fluctuations in the air pressure can occur without opening the relief valve, while still ensuring that the system is not overpressurized.

5.2.1.4.5 Automatic Air Maintenance. Unless the requirements of 5.2.1.4.6 are met, where the air supply to a dry pipe system is maintained automatically, the air supply shall be from a dependable plant system or an air compressor with an air receiver, and shall utilize an air maintenance device specifically listed for such service and capable of controlling the required air pressure on, and maximum airflow to, the dry system. [13:7.2.6.6.1]

While NFPA 13, Standard for the Installation of Sprinkler Systems, does not require the use of a device to automatically maintain air pressure in the system, other means of maintaining the required air pressure can become over burdensome. The preferable method is to maintain the air pressure automatically. Although NFPA 13 requires that the air maintenance device be listed, NFPA 13 does not require that the compressor utilized to provide the air supply be listed.

5.2.1.4.6 Where the air compressor supplying the dry pipe system has a capacity less than 5.5 ft<sup>3</sup>/min (160 L/min) at 10 psi (0.7 bar), an air receiver or air maintenance device shall not be required. [13:7.2.6.6.2]

5.2.1.4.7 The automatic air supply to more than one dry pipe system shall be connected to enable individual maintenance of air pressure in each system. [13:7.2.6.6.3]

Each individual system should have its own air maintenance device connected to the air compressor. This is so each maintenance device can address differences in air leakage and other factors that affect only one system, such as temperature fluctuations.

5.2.1.4.8 A check valve or other positive backflow prevention device shall be installed in the air supply to each system to prevent airflow or waterflow from one system to another. [13:7.2.6.6.4]

**5.2.1.4.9 System Air Pressure.**

5.2.1.4.10 The system air pressure shall be maintained in accordance with the instruction sheet furnished with the dry pipe valve, or shall be 20 psi (1.4 bar) in excess of the calculated trip pressure of the dry pipe valve, based on the highest normal water pressure of the system supply. [13:7.2.6.7.1]

There are nondifferential dry valves available to the industry that are capable of holding back the maximum rated water pressure of the valves’ listing with air pressures lower than 20 psi (1.4 bar). All manufacturers of listed dry valves currently on the market provide guidance on how to properly set the dry valve, including the necessary air pressure.

**5.2.1.4.11 The permitted rate of air leakage shall be as specified in 5.2.1.4.12. [13:7.2.6.7.2]**

5.2.1.4.12 In addition to the standard hydrostatic test, an air pressure leakage test at 40 psi (2.7 bar) shall be conducted for 24 hours. Any leakage that results in a loss of pressure in excess of 1½ psi (0.1 bar) for the 24 hours shall be corrected. [13:25.2.2.1]

Since dry systems are subjected to pressures from both air and water, they must be pressure tested for both. The integrity of the system cannot be verified by testing only air or water due to the differences in their physical properties.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

5.2.1.4.13 Nitrogen. Where used, nitrogen shall be introduced through a pressure regulator set to maintain system pressure in accordance with 5.2.1.4.5.

5.2.2 Auxiliary Systems. A wet standpipe system shall be permitted to supply an auxiliary dry standpipe system, provided the water supply is capable of supplying the system demand.

**5.2.3\* Semiautomatic Dry.**

A.5.2.3 A dry pipe system should be installed only where heat is not adequate to prevent freezing of water in all parts of, or in sections of, the system.

5.2.3.1 A listed remote control activation device shall be provided at each hose connection within 3 ft (1 m) and shall be visible and identified as to its intended use and in accordance with the manufacturer’s specifications.

5.2.3.1.1 The remote control activation device shall be permitted to be secured in an approved manner to prevent unauthorized system activation.

One method of protecting the remote control activation device is to enclose it in a transparent plastic cover fitted with an alarm horn.

5.2.3.1.2 The remote control activation system shall be installed in accordance with NFPA 72.

The fire control panel that the remote control devices report to should be listed as required by NFPA 72®, National Fire Alarm and Signaling Code®.

5.2.3.1.3\* The remote control activation circuits shall be protected from mechanical damage.

Remote control wiring should be installed in steel electrical conduit where subject to mechanical damage.

A.5.2.3.1.3 Remote control activation circuits should not be placed in unsprinklered areas of combustible construction.

The authority having jurisdiction (AHJ) may allow the remote control device wiring in unsprinklered combustible construction if the wiring is 2-hour rated in accordance with NFPA 70®, National Electrical Code®, Article 760, and NFPA 72.

5.2.3.1.4 All wiring for actuation of semiautomatic systems shall be supervised in accordance with NFPA 72.

The installation of a fire alarm control panel listed for releasing service is required by 5.2.3.1.4.

5.2.3.2 All remote control activation devices of the semiautomatic dry standpipe system shall be compatible and listed for the intended use.

5.2.3.3 The automatic water control valve shall be provided with hydraulic means or mechanical manual means for operation that is independent of the remote control activation device.

A manual release mechanical valve with pull handle, piped before the electrical release solenoid and vented to atmosphere, is a standard trim accessory for this type of valve.

5.2.3.4 Pressure Gauges. Approved pressure gauges conforming with Section 5.5 shall be installed as follows:

(1) Above and below preaction valve and below deluge valve

(2) On air supply to preaction and deluge valves [13:7.3.1.3]

**5.2.3.5 Location and Protection of System Water Control Valves. [13:7.3.1.8]**

5.2.3.5.1 System water control valves and supply pipes shall be protected against freezing and mechanical injury. [13:7.3.1.8.1]

**5.2.3.5.2 Valve Rooms. [13:7.3.1.8.2]**

5.2.3.5.2.1 Valve rooms shall be lighted and heated. [13:7.3.1.8.2.1]

5.2.3.5.2.2 The source of heat shall be of a permanently installed type. [13:7.3.1.8.2.2]

5.2.3.5.2.3 Heat tape shall not be used in lieu of heated valve enclosure rooms to protect preaction and deluge valves and supply pipe against freezing. [13:7.3.1.8.2.3]

5.2.3.6 Semiautomatic dry systems shall be one of the following types:

(1) A single interlock system, which admits water to piping upon operation of the remote control activation device

(2) A non-interlock system, which admits water to piping upon operation of remote control activation device or hose valve

(3) A double interlock system, which admits water to piping upon operation of both remote control activation devices and hose valves

Double interlocked systems are most advantageous where vandalism is likely to occur.

**5.3 Classes of Standpipe Systems.{7d1cf25d-f13**

5.3.1 Class I Systems. A Class I standpipe system shall provide 2½ in. (65 mm) hose connections to supply water for use by fire departments and those trained in handling heavy fire streams.

Exhibit II.5.5 shows an example of a Class I standpipe system.

**5.3.2 Class II Systems.**

5.3.2.1 A Class II standpipe system shall provide either 1½ in. (40 mm) hose stations to supply water for use by trained personnel or a hose connection for the fire department during initial response.

See NFPA 600, Standard on Facility Fire Brigades, for qualifications for trained personnel.

5.3.2.2 A minimum 1 in. (25.4 mm) hose shall be permitted to be used for hose stations in light hazard occupancies where investigated and listed for this service and where approved by the authority having jurisdiction (AHJ).

A 1 in. (25.4 mm) hose does not deliver an adequate amount of water for anything other than a small fire. It is important to consult with the authority having jurisdiction (AHJ) prior to installing such a small diameter hose.

EXHIBIT II.5.5 Class I Standpipe System.

![](../images/chunk-013/a52832ff846fc4ba793a9c2af667325b4fbf1754dc63a065169cecbbfd8ecef4.jpg)

5.3.3 Class III Systems. A Class III standpipe system shall provide 1½ in. (40 mm) hose stations to supply water for use by trained personnel and 2½ in. (65 mm) hose connections to supply a larger volume of water for use by fire departments and those trained in handling heavy fire streams.

5.3.3.1 A minimum 1 in. (25.4 mm) hose shall be permitted to be used for hose stations in light hazard occupancies where investigated and listed for this service and where approved by the authority having jurisdiction.

5.3.3.2 Where the building is protected throughout by an approved automatic sprinkler system, Class II hose stations for use by trained personnel shall not be required, subject to the approval of the AHJ, provided that each Class I hose connection is 2½ in. (65 mm) and is equipped with a 2½ in. × 1½ in. (65 mm × 40 mm) reducer and a cap attached with a chain.

Paragraph 5.3.3.2 allows the use of a reducer and cap in lieu of a 1½ in. (40 mm) hose connection and hose for a Class III standpipe system. In many jurisdictions the fire service would prefer no hose be installed on a Class III standpipe system. This is because the fire service supplies their own hose as part of their high-rise pack, hose which they know has been tested and maintained in accordance with NFPA 1962, Standard for the Care, Use, Inspection, Service Testing, and Replacement of Fire Hose, Couplings, Nozzles, and Fire Hose Appliances. When installed, the hose is intended for use by trained personnel or the fire service. If the hose is not installed, it prevents untrained building occupants from attempting to use the hose to fight a fire. It is the intent of building and life safety codes and standards that, unless a building is designed for “protect in place” scenarios, building occupants will always evacuate when alerted to a potential incident. Exhibit II.5.6 shows a 2½ in. (65 mm) hose connection equipped with a 2½ in. × 1½ in. (65 mm × 40 mm) reducer and a cap attached with a chain.

![](../images/chunk-013/9f6d829fde2c06568c43714a18ae5db66ccb57999191f58b85f8bb97bc61cb7d.jpg)  
EXHIBIT II.5.6 Class III  
Standpipe with 2½ in. (65 mm) Hose Connection, Equipped with a 2½ in. × 1½ in. (65 mm × 40 mm) Reducer and a Cap Attached with a Chain. (Courtesy of Jeremy Souza)

5.3.3.2.1 Class III standpipes meeting the provisions of 5.3.3.2 shall not be required to meet the pressure requirements of 7.2.3.1 or the travel requirements of 7.3.3.

Prior to the design and installation of a standpipe system, the registered design professional (RDP) should review locally adopted amendments to codes and standards. It is not uncommon for jurisdictions to amend the travel distance within NFPA 14 based on fire-fighting tactics and the length of hose contained in their high-rise packs.

![](../images/chunk-013/8052945dcee03f95a584448c6d52ca7fd83c4db214f085fdba30ef85485b869b.jpg)

**5.4\* Required Type of System.**

A.5.4 The committee’s intent is to permit the omission of a fire pump as part of the standpipe system in non-high-rise buildings where the automatic sprinkler system can be designed and installed with the available water supply and the flow and pressure demands of the standpipe system can be provided by the fire department apparatus through the fire department connection.

The authority having jurisdiction (AHJ) should be consulted to determine whether a manual standpipe system is acceptable and the capability of the fire department to supply the required pressure and flow for the standpipe system. Where a manual standpipe system is designed, the registered design professional (RDP) will need to acquire the pump characteristics of the fire department pumper apparatus from the fire department in order to perform the hydraulic calculations. In addition, the acceptance test will have to be coordinated with the fire service because the fire department pumper will be needed to perform the test.

![](../images/chunk-013/720550c98ffa4233472cf3ce00d255d22e5ea23edbeed4b27a36403adbbc14ac.jpg)

In most jurisdictions, standard operating procedure is to provide 150 psi (10.3 bar) whenever the fire service connects to a fire department connection (FDC). If the required inlet pressure at the FDC is greater than 150 psi (10.3 psi), it is important that a sign be provided stating the required inlet pressure.

**5.4.1 Class I Standpipe Systems.**

5.4.1.1\* Class I standpipe systems shall be permitted to be automatic dry, automatic wet, semiautomatic dry, manual dry, or manual wet in buildings not classified as high-rise buildings.

A.5.4.1.1 A fire pump can be installed to supply the sprinkler demand and inside hose requirements only. The fire pump is not required to supply the manual wet standpipe system demand at the most remote hose outlets.

Installing a fire pump that supplies only the sprinkler system demand allows the fire pump to be much smaller than what would be required for an automatic standpipe and therefore reduces equipment and installation costs.

5.4.1.2 Class I standpipe systems in buildings classified as high-rise buildings shall be automatic or semiautomatic.

When installing a semiautomatic standpipe, it is important that the remote control activation devices are part of a fire alarm control system listed for release functions.

5.4.1.2.1 In buildings classified as high-rise, all required standpipes shall be automatic or semiautomatic, including partial height and horizontal standpipes that serve only a portion or limited number of floors within the building.

This requirement includes standpipes serving floors below grade and podiums, regardless of the ability -f130-43e0-8b7f-041dc4ddd530} of the city water supply to provide the required pressure and flow.

5.4.1.3 Where an existing standpipe system having standpipes with a minimum diameter of 4 in. (100 mm) is to be utilized to supply a new retrofit sprinkler system, the water supply required by Sections 7.8 and 7.10 shall not be required to be provided by automatic or semiautomatic means, provided that the water supply is adequate to supply the hydraulic demand of the sprinkler system in accordance with NFPA 13.

Paragraph 5.4.1.3 allows for a manual wet standpipe system to be converted into a combined standpipe system, provided the attached water supply is capable of providing the necessary flow and pressures needed for the sprinkler system to operate automatically. This will be supported with hydraulic calculations in accordance with NFPA 13. The standpipe system will still need the fire department pumper, connected to the fire department connection (FDC), to provide the flow and pressure required by sections 7.8 and 7.10.

5.4.1.4 Class I standpipe systems shall be wet systems except where piping is subject to freezing.

Wet standpipe systems are preferred due to the lag time in dry standpipe systems for water to reach the hose connection and fire fighter nozzle. NFPA 14 allows for up to a 3-minute water delivery time for dry standpipe systems, during which time a fire can experience significant growth while fire fighters

wait for water. Dry standpipe systems are commonly found in exposed parking garages or unheated enclosed stairs on the exterior of a building where subject to freezing temperatures.

5.4.2 Class II and Class III Standpipe Systems. Class II and Class III standpipe systems with 1½ in. (40 mm) hose stations shall be automatic wet systems unless located in a facility where piping is subject to freezing and where a fire brigade is trained to operate the system without fire department intervention, in which case an automatic dry or semiautomatic dry system shall be permitted.

Subsection 5.4.2 is most commonly applied in industrial settings where the fire brigade is trained in accordance with NFPA 600.

5.4.2.1\* In a non-high-rise building, the Class I portion of a Class III system shall be permitted to be manual. The Class II portion of a Class III system shall be automatic.

A.5.4.2.1 A manual wet standpipe system can be used to satisfy the demand for a Class III system as long as the water supply can provide 100 gpm at 65 psi (379 L/min at 4.5 bar) to the most remote 1½ in. (40 mm) hose outlet. The fire department can provide the rest of the demand through the fire department connection.

Where a manual standpipe is installed, it is important that a sign clearly indicate the standpipe system is manual and whether it is wet or dry in accordance with 6.4.5.2. Additionally, a sign should be provided in accordance with 6.4.5.2.2 indicating the required inlet pressure needed to achieve the flow and pressure required by Sections 7.8 and 7.10 at the most remote hose connection.

**5.5\* Gauges.**

A.5.5 Additional pressure gauges located at the base of the standpipes might be desirable in some equipment, particularly in large plants and high-rise buildings.

Additional gauges assist the facility staff and the fire inspectors in monitoring system pressures for overpressurization.

5.5.1 An approved pressure gauge with a connection not smaller than ¼ in. (6 mm) shall be installed at each discharge pipe from the fire pump and the public waterworks, at the pressure tank, at each main drain connection, at the air pump supplying the pressure tank, and at the top of each standpipe.

5.5.1.1 Gauges shall be located to permit removal and shall be located where they will not be subject to freezing.

5.5.1.2 Each gauge connection shall be equipped with a shutoff valve and provisions for draining.

Gauges are installed in a shutoff valve, typically a 3-way globe valve or petcock, so that they can be easily inspected, tested, and maintained in accordance with NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems. NFPA 25 requires gauges to be inspected monthly for operability and physical damage and replaced or tested against a calibrated gauge every 5 years. Exhibit II.5.7 shows a pressure gauge installed in a 3-way globe valve.

EXHIBIT II.5.7 3-Way Globe Valve with Pressure Gauge. (Courtesy of Jeremy Souza)

![](../images/chunk-014/eb08c9192657f587b041f7b2cec454bd01076927aaa1cc9f6034b8d3cb01d73e.jpg)

5.5.1.3 Where several standpipes are interconnected at the top, a single gauge shall be permitted to be substituted for a gauge at the top of each standpipe.-f130-43e0-8b7f-041dc4

5.5.1.4 Pressure gauges shall be installed above and below each alarm check valve, dry pipe valve, deluge valve, backflow preventer, or system riser check valve where such devices are present.

Pressure gauges assist maintenance staff and fire inspectors in confirming proper operation by comparing the pressure differential on both sides of the devices.

**5.5.2\* Pressure-Regulating Device.**

A.5.5.2 It is the intent of the standard that pressures can be read on each floor where pressureregulating devices are installed and that a valved outlet be provided for a pressure gauge. A permanently installed pressure gauge is not required.

Proper setting and testing of pressure-regulating devices requires an accurate pressure reading on each floor level. Because setting and testing of the devices does not occur on a regular basis and must be performed by trained personnel, the gauges used are usually calibrated and liquid-filled in order to acquire the most accurate readings.

5.5.2.1 A valved outlet for a pressure gauge shall be installed on the upstream side of every pressure-regulating device.

5.5.2.2 Approved pressure gauges shall be installed on both upstream and downstream sides of every pressure-regulating device installed in accordance with 7.2.4(6).

**5.6\* Waterflow and Supervisory Alarms.**

A.5.6 Audible alarms are normally located on the outside of the building. Approved electric gong bells, horns, or sirens located inside the building or both inside and outside are sometimes advisable.

Audible alarms notify building occupants or passersby that water is flowing somewhere in a building. These alarms also assist the fire service in locating the valve room or fire department connection (FDC), depending on where the audible device is located. See Exhibit II.5.8 and Exhibit II.5.9.

![](../images/chunk-014/a7a9062466414b2586a511a089d558370f7ba2b85cc753a5b1f73473ab77b090.jpg)  
EXHIBIT II.5.8 Paddle-Type Waterflow Switch Assembly. (Courtesy of Potter Electric Signal Company)

![](../images/chunk-014/12da372e2eed11c340b67aafbe1eb1fce712691e304f0db1ba7d7775c8e0e49f.jpg)  
EXHIBIT II.5.9 Water Motor and Gong Assembly. (Courtesy of Reliable Automatic Sprinkler Co., Inc.)

5.6.1 Except for manual dry systems, listed waterflow devices shall be provided for each standpipe system.

Waterflow devices include vane-type switches and pressure switches, depending on the system being monitored.

5.6.2 Waterflow alarms shall utilize a sensing mechanism appropriate to the type of standpipe.

5.6.3 Paddle-type waterflow alarms shall be used on wet standpipe systems only.

The installation of paddle-type waterflow switches on any system other than a wet standpipe system can cause a separation of the paddle from the switch on activation of the system. If this happens, the paddle can travel through the pipe to a point where it could become wedged and block water flow in the system.

5.6.4\* A means for testing the waterflow device shall be provided.

A.5.6.4 It is acceptable to utilize a hose valve on the standpipe to test the waterflow device as long as the water is dispersed to an acceptable location. This could be done with a hose valve on the roof or by using a hose connected to a hose valve discharging to a suitable location.

5.6.5 Alarm and supervisory devices shall be installed in accordance with NFPA 72.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

**References Cited in Commentary**

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 70®, National Electrical Code®, 2017 edition.

NFPA 72®, National Fire Alarm and Signaling Code®, 2019 edition.

NFPA 101®, Life Safety Code®, 2018 edition.

NFPA 600, Standard on Facility Fire Brigades, 2015 edition.

NFPA 1962, Standard for the Care, Use, Inspection, Service Testing, and Replacement of Fire Hose, Couplings, Nozzles, and Fire Hose Appliances, 2018 edition.

**6.1\* Location and Protection of Piping.**

A.6.1 Connections from fire pumps and sources outside the building should be made at the base of the standpipes.

6.1.1 Location of Dry Standpipes. Dry standpipes shall be monitored in accordance with NFPA 72 with supervisory air pressure.

This requirement provides assurance to the fire department that the standpipe system is intact and functional.

**6.1.2 Protection of Aboveground Piping.**

6.1.2.1\* Standpipe system piping shall be protected from mechanical damage and fire damage in accordance with this section.

For the purpose of this standard, mechanical damage refers to damage resulting from contact between the pipe and an object. In unsprinklered buildings, all mechanical components are more susceptible to failure from impinging fire and heat. If these components fail and contact the standpipe system piping, the added stresses, strains, and loading might cause a premature failure of the standpipe system piping.

Where standpipes are exposed, such as in parking garages, the standpipe should be protected {7d1cf25d-f130-43e0-8b7f-041d from impact with an automobile; this can be accomplished by using bollards.

A.6.1.2.1 Standpipes should not be installed in nonsprinklered areas of combustible construction.

6.1.2.2\* Standpipe systems shall be protected in accordance with Table 6.1.2.2.

TABLE 6.1.2.2 Protection of Aboveground Piping
<table><tr><td colspan="2"></td><td colspan="3">High-Rise Buildings</td><td colspan="3">Non-High-Rise Buildings</td></tr><tr><td>Construction Type</td><td>Sprinkler Protection</td><td>Standpipe</td><td>Horizontala</td><td>Branchline</td><td>Standpipe</td><td>Horizontala</td><td>Branchline</td></tr><tr><td>I</td><td>ASb</td><td>√</td><td>N/A</td><td>N/A</td><td>√</td><td>N/A</td><td>N/A</td></tr><tr><td>I</td><td>NSc</td><td>√</td><td>√</td><td>√</td><td>√</td><td>N/A</td><td>N/A</td></tr><tr><td>Ⅱ</td><td>AS</td><td>√</td><td>N/A</td><td>N/A</td><td>√</td><td>N/A</td><td>N/A</td></tr><tr><td>Ⅱ</td><td>NS</td><td>√</td><td>√</td><td>√</td><td>√</td><td>N/A</td><td>N/A</td></tr><tr><td>III, IV, &amp; V</td><td>AS/NS</td><td>√</td><td>√</td><td>√</td><td>√</td><td>N/A</td><td>N/A</td></tr></table>

Notes:  
<sup>a</sup>Refers to either a horizontal standpipe or the horizontal portion of any standpipe such as a feed main.

<sup>b</sup>AS = fully sprinklered building in accordance with NFPA 13

<sup>c</sup>NS = nonsprinklered or partially sprinklered building

Certain component segments are permitted by NFPA 14 to be installed without protection of piping when a building is equipped with an approved automatic sprinkler system. The sprinkler system should meet the requirements of NFPA 13, Standard for the Installation of Sprinkler Systems. When horizontal piping, whether it be horizontal standpipes, feed mains, or branch lines, is installed in a building equipped with an automatic sprinkler system, the risk of sustaining damage due to fire is substantially lowered.

A.6.1.2.2 Pipes that supply combined systems in areas or buildings that are sprinklered or that are installed in nonsprinklered, combustible buildings or areas should be protected. Protection of pipe should also be provided in any area of a structure or building that poses a degree of hazard greater than that normal to the general occupancy of the building or structure. This includes areas for the storage or use of combustibles or flammables; toxic, noxious, or corrosive materials; and heat-producing appliances.

**6.1.2.2.1 Protection shall consist of one of the following methods:**

(1) Enclosure in a fire-rated exit stairway

(2) Enclosure in fire-rated construction with such rating equal to that of the enclosed fire rated exit stairway

(3) Listed fire wrap or other insulating material applied directly to the pipe with such rating equal to that of the enclosed fire-rated exit stairway

The installation of standpipes in fire-rated enclosures accomplishes two objectives. First, it provides fire fighters an area of refuge to connect and charge their hose lines prior to advancing into a fire area. Second, it protects the standpipe piping and components from fire impingement and mechanical damage. If a standpipe needs to be installed where there is no exit stairway or where it is impractical to build a fire-rated enclosure, listed fire wrap or other insulating material can be applied directly to the pipe.

6.1.2.2.2 Where exit stairways are not required to be enclosed in fire-rated construction,-f130-43e0-8b7f-041dc4ddd530} standpipe systems shall not be required to be protected.

This is most commonly seen in open parking structures and exterior stairways. Exhibit II.6.1 shows a standpipe located in an open parking garage stair where the stair was not required to be enclosed in fire-rated construction.

**6.1.2.2.3 Class II standpipe systems are not required to be protected.**

Class II standpipes do not require protection due to their limited use and the fact that they are not typically utilized by the fire service for fire-fighting operations. Class II standpipe systems provide a minimal amount of flow [100 gpm (379 L/min)] and pressure [65 psi (4.5 bar)] and are only intended to be used by trained fire brigade personnel prior to the arrival of the fire service or by the fire service for salvage and overhaul operations.

6.1.2.2.4 Where additional standpipes are needed to meet travel distance requirements in non-high-rise buildings, protection of piping is not required.

**6.1.2.2.5 Seismic bracing, where required, shall be in accordance with NFPA 13.**

6.1.2.2.6 Piping subject to mechanical damage shall be protected by steel posts, concrete barriers, or other approved means.

![](../images/chunk-014/a801e331e49d866a18d574c8dc313219b72f39598c9f34e63353a20fa2e4268e.jpg)

EXHIBIT II.6.1 Standpipe in Open Parking Garage Stair.

6.1.2.3 Where standpipe system piping that is normally filled with water passes through an area subject to freezing temperatures, it shall be protected to maintain the temperature of the water in the piping between 40°F and 120°F (4.4°C and 48.9°C).

Freeze protection can be accomplished by enclosing the pipe in a heated shaft or room.

6.1.2.3.1 Antifreeze solutions shall not be used to protect standpipe system piping from freezing.

6.1.2.3.2 Listed heat tracing shall be permitted to be used for protection from freezing.

Heat tracing utilizes electrical heating elements that run along the length of the pipe to maintain the water temperature in the standpipe system.

6.1.2.3.2.1 Heat tracing shall be installed and insulated in accordance with the manufacturer’s specifications.

6.1.2.3.2.2\* Where heat tracing is utilized, it shall be specifically listed for use on fire suppression systems.

A.6.1.2.3.2.2 The standards for the listing of heat tracing should include supervision of the following items:

(1) Ground fault

(2) Low system temperature

(3) High system temperature

(4) Temperature sensor failure

(5) Primary controller failure

(6) Electrical continuity

(7) Loss of incoming supply voltage

(8) Engagement of secondary controller

6.1.2.3.2.3 Where heat tracing systems are used, they shall be supervised by one of the following methods:

(1) Central station, proprietary, or remote station signaling service

(2) Local signaling service that will cause a signal at a constantly attended location

Through the supervision of heat tracing, the risk of potential freezing and damage to system piping and components due to failure should be minimized. The supervision of the heat tracing system should be identified as a supervisory signal on the fire alarm system.

6.1.2.4 Where corrosive conditions exist or piping is exposed to the weather, corrosionresistant types of pipe, tube, fittings, and hangers or protective corrosion-resistive coatings shall be used.

Where approved, painting of pipe is an acceptable method of corrosion protection. Typically this application consists of a primer coat followed by an enamel paint.

6.1.2.5 Where standpipe systems are required to be protected against damage from earthquakes, standpipe systems shall be protected in accordance with NFPA 13.

6.1.3 Horizontal piping for all dry standpipe systems and semiautomatic standpipes shall be pitched to drain at least ¼ in. per 10 ft (2 mm/m).

This requirement was added in the 2013 edition to align with NFPA 13. To maintain system preservation (reduce corrosion), it is important to drain as much water as possible when the system is not in use. Auxiliary drains should also be installed with drum drips for low, trapped sections of the system.

**6.1.4 In refrigerated areas, the pipe shall be pitched to drain at least ½ in. per 10 ft (4 mm/m).**

**6.2 Underground Piping.**

Underground piping shall be in accordance with NFPA 24.

**6.3 Gate Valves and Check Valves.**

**6.3.1 Connection to Water Supply.**

6.3.1.1 Connections to each automatic water supply shall be provided with an approved indicating-type valve and check valve located close to the supply.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

Each source of water supply must have a check valve to isolate the supplies from each other. In a fire situation, water flows from the highest pressure source. For example, consider a system supplied by a gravity tank, a city connection, and a fire department connection (FDC). The gravity tank has the highest pressure source. Initial flow would be from the gravity tank. If the tank’s pressure dropped below that of the city connection, the tank’s check valve would close, and supply would come from the city. When the fire department connects to the system, the check valves in both automatic supplies would close, and the supply would come through the fire department pumps via the FDC.

6.3.1.1.1 The approved indicating-type valve and check valve shall be permitted to be located within the building.

6.3.1.2 Valves in 6.3.1.1 shall not be required for automatic and semiautomatic standpipe systems supplied by fire pumps.

Fire pump installations are required to have a listed indicating valve on both the supply and discharge sides of the pump, as well as a listed check valve or backflow preventer on the discharge side of the pump. These valves account for those required by 6.3.1.1.

**6.3.1.3 Backflow preventers shall be acceptable devices to meet the requirements of 6.3.1.1.**

Backflow preventers consist of two check valves and can be ordered with indicating-type valves as well, satisfying the requirements of 6.3.1.1 where installed in the water supply. Exhibit II.6.2 provides an example of a typical backflow preventer consisting of two check valves and two indicating-type valves.

![](../images/chunk-014/45fb680dea9501874ff533607d32078f9cac21020cd048359c89ca536b72f77f.jpg)  
EXHIBIT II.6.2 Typical Double Check Valve Assembly (Backflow Preventer). (Courtesy of Watts)

6.3.1.4 Valves in 6.3.1.1 shall not be required on manual dry standpipe systems.

Manual dry standpipe systems are not connected to a water supply and therefore do not require the valves required by 6.3.1.1.

6.3.1.4.1 The valves required by 6.3.2 shall be provided where there is more than one standpipe on a system.

6.3.1.5\* An approved indicating-type valve and approved check valve shall be provided in the water supply for a manual wet standpipe system.

A.6.3.1.5 Manual wet standpipe systems can be installed by themselves or as part of a combination system. Usually with a combination system, there will be the required valves as part of the sprinkler system requirements from either NFPA 13 or NFPA 13R. In systems with only a manual wet standpipe, connection to any readily available water source is acceptable. The control and check valves only need to be approved. A common scenario is to connect the system to the potable water system, which could require some form of cross connection control, which might satisfy the valving requirement. There is no minimum size requirement for this connection.

6.3.2 Valves shall be provided on all standpipes, including manual-dry standpipes, to allow isolation of a standpipe without interrupting the supply to other standpipes from the same source of supply.

Though always the intention, the 2013 edition of NFPA 14 clarified that manual-dry standpipes are to be equipped with isolation valves. These valves allow the fire service to isolate a single standpipe should it become impaired during fire-fighting operations. Additionally, the valves provide the ability to isolate a single standpipe for maintenance, leaving the remainder of the standpipe system functional in the event an incident occurs while maintenance is being conducted.

6.3.3 Listed indicating-type valves shall be provided at the standpipe for controlling branch lines where the distance to the remote hose station exceeds 40 ft (12 m) measured along the pipe.

Branch lines in NFPA 14 are defined as “a piping system, generally in a horizontal plane, connecting not more than one hose connection with a standpipe.” The important point to note is that a branch line is piping to a single hose connection. This valve provides the fire service with the ability to isolate the branch line and hose connection, should it become impaired during a fire event, without having to isolate an entire standpipe.

6.3.4 Where wafer-type valve discs are used, they shall be installed so that they do not interfere with the operation of other system components.

Wafer-type valves should be installed with pipe on either side of the valve. Due to the slenderness of the valves, the paddle or clapper of a wafer-type butterfly valve or wafer-type check valve, respectively, will protrude beyond the body of the valve when in the open position. If these valves are connected together the paddle or clapper could prevent the other valve from being fully opened.

**6.3.5\* Control Valves and Check Valves on Combined (Standpipe/Sprinkler) Systems. A.6.3.5 See Figure A.6.3.5(a) and Figure A.6.3.5(b).**

![](../images/chunk-014/7d462396b4e0114429f0ef166b48d6028180135631b138d087108815425f4004.jpg)  
FIGURE A.6.3.5(a) Acceptable Piping Arrangement for Combined Sprinkler/Standpipe System.

![](../images/chunk-014/c343093efaccff72bbc7a3e4df81b4c9bbc33a15fbe222d837a82974e0a6de63.jpg)  
FIGURE A.6.3.5(b) Combined Sprinkler/Standpipe System.

6.3.5.1 Each connection from a standpipe that is part of a combined system to a sprinkler system shall have an individual control valve and check valve.

Having a check valve as part of the zone control valve assembly eliminates the need for maintenance personnel to go to each floor of a multistory building to close the isolation valves to perform maintenance on a combined standpipe. Closed control valves are the number one cause of system failure. If the isolation valves are not closed, it reduces the risk of one or more being accidentally left in the closed position.

6.3.5.2 A listed pressure-regulating device that prevents backflow shall be considered a check valve, and an additional check valve shall not be required.

**6.3.6 Valves on Connections to Water Supplies.**

**6.3.6.1 General.**

6.3.6.1.1\* Each water supply, other than the fire department connection, shall be provided with a listed indicating valve in an approved location.

A.6.3.6.1.1 A water supply connection should not extend into a building or through a building wall unless such connection is under the control of an outside listed indicating valve or an inside listed indicating valve located near the outside wall of the building.

All valves controlling water supplies for standpipe systems or portions thereof, including floor control valves to sprinkler systems and standpipe isolation valves, should be accessible to authorized persons during emergencies. Permanent ladders, clamped treads on risers, chain-operated hand wheels, or other accepted means should be provided where necessary.

Outside control valves are suggested in the following order of preference:

(1) Listed indicating valves at each connection into the building at least 40 ft (12.2 m) from buildings if space permits

(2) Control valves installed in a cutoff stair tower or valve room accessible from outside

(3) Valves located in risers with indicating posts arranged for outside operation

![](../images/chunk-014/4530def2cd4774789d3b896c65e41edb0153f0b88b387455f01e64763fb68ecb.jpg)

(4) Key-operated valves in each connection into the building

See Exhibit II.6.3 for an example of a nonrising stem underground gate valve with road box access, and Exhibit II.6.4 for an example of a road key used to operate an underground gate valve.

EXHIBIT II.6.3 Nonrising Stem Underground Gate Valve with Road Box Access. (Courtesy of Trumbull Manufacturing Inc.)

![](../images/chunk-014/fd27f2501070f997dc10587bfdf5370be65c2878d7d8aa9a233038a10e60ba14.jpg)

![](../images/chunk-014/3ec3b787a82732fe2994dba30fc3f8bd2d99c819634ad4c4b8ed6263a53f722a.jpg)  
EXHIBIT II.6.4 (a) Road Key Used to Operate an Underground Gate Valve. (b) Road Key Operating an Underground Gate Valve. (Courtesy of Jeremy Souza)

6.3.6.1.2 Valves on fire department connections shall be in accordance with Sections 6.3 and 6.4.

6.3.6.1.2.1 All valves shall be plainly marked to indicate the service that they control.

6.3.6.1.2.2 The indicating valve shall be installed where it is readily accessible in case of fire and not subject to damage.

6.3.6.1.2.3 Wall post indicator valves shall be permitted where approved by the authority having jurisdiction AHJ.

Exhibit II.6.5 shows an example of a wall post indicator valve.

6.3.6.1.3 Where a post-indicator valve cannot be used, an underground valve with an approved roadway box, complete with T-wrench, shall be permitted.

6.3.6.1.3.1 The location of the T-wrench shall be acceptable to the AHJ.

6.3.6.1.3.2 The valve locations, directions for their opening, and services that they control shall be plainly marked on the buildings served.

![](../images/chunk-014/2c34d7da4189107bc614470713898a03e49da7e57e00bbded441765eaace956e.jpg)  
EXHIBIT II.6.5 Wall Post  
Indicator Valve. (Courtesy of Jeremy Souza)

**6.3.7 Valve Supervision.**

6.3.7.1 System water supply valves, isolation control valves, and other valves in feed mains shall be supervised in an approved manner in the open position by one of the following methods:

(1) A central station, proprietary, or remote station signaling service

(2) A local signaling service that initiates an audible signal at a constantly attended location

(3) Locking of valves in the open position

(4) Sealing of valves and an approved weekly recorded inspection where valves are located within fenced enclosures under the control of the owner

The four methods of supervision listed in 6.3.7.1 help to reduce the risk of system failure due to closed or partially closed control valves. According to the 2017 report U.S. Experience with Sprinklers by Marty Ahrens, nearly 40 percent of combined system failures are the result of closed or partially closed control valves. The means of supervision are listed in descending order of preference.

Central station, proprietary, or remote station supervision methods are preferred over the other methods listed. Supervisory signals received at alarm facilities are usually forwarded to trouble or maintenance crews responsible for the protected property. This method also allows for the fire department to be notified much faster. Early knowledge that a control valve has been closed for any reason can change the fire department’s response and fire-fighting tactics. The use of electrical supervision has not, however, been mandated due to the cost of such a system, particularly in existing, large, and sprawling facilities. Exhibit II.6.6 shows electronic supervision of an outside screw and yoke (OS&Y) gate valve with a tamper switch.

6.3.7.2 Underground gate valves with roadway boxes shall not be required to be supervised.

6.3.7.3 The bypass valves required in 7.2.4(4) shall be supervised in the closed position.

6.3.7.3.1 Supervision of these valves shall be in accordance with 6.3.7.1(1) or 6.3.7.1(2).

**6.3.8 Signs for Room Identification, Valves, and Hose Connections.**

6.3.8.1 All main and sectional system control valves, including water supply control valves, shall have a sign indicating the portion of the system that is controlled by the valve.

EXHIBIT II.6.6 OS&Y Gate Valve with Electronic Supervision.

![](../images/chunk-014/62570f0660619990438725029d86fc4230d0a2baf4ae14aa6daed37c2440abf0.jpg)

All signs should be attached to the valves with chain or wire ties. Mounting of the signs should not impair the operation of the valve.

6.3.8.2 All control, drain, and test connection valves shall be provided with signs indicating their purpose.

6.3.8.3 Where sprinkler system piping supplied by a combined system is supplied by more than one standpipe (“loop” or “dual feed” design), a sign shall be located at each dual or multiple feed connection to the combination system standpipe to indicate that in order to isolate the sprinkler system served by the control valve, an additional control valve or valves at other standpipes shall be shut off.

This requirement ensures that the fire department will be aware that the closure of one valve will not shut off the water to the sprinkler system.

**6.3.8.3.1 The sign also shall identify the location of the additional control valves.**

6.3.8.4 Where a main or sectional system control valve is located in a closed room or concealed space, the location of the valve shall be indicated by a sign in an approved location on the outside of the door or near the opening to the concealed space.

6.3.8.5\* Where hose connections are not located in exit stairways, signs shall be provided in accordance with NFPA 170, to identify the location of the hose connection in an approved manner.

A.6.3.8.5 Depending on the arrangement of the hose connection in a corridor or large area, it can be preferable to mount hose connection identification signs parallel, perpendicular, or at an angle to the plane of the mounting surface on which the sign is located.

Signage for hose connections not located in exit stairways is vital to ensure the fire department can quickly locate the connections in a fire condition.

6.3.8.5.1 Valve cabinets, where provided, shall be marked to indicate the contents.

6.3.8.5.2 Letters shall be red with a white background and shall be 2½ in. (65 mm) in height.

**6.4\* Fire Department Connections.**

A.6.4 See Figure A.6.4 for general arrangement.

6.4.1 Isolation valves shall not be permitted between the fire department connection and where the fire department connection piping connects to the system piping.

Closed control valves are one of the main causes of fire protection system failure. Having a control valve in the fire department connection (FDC) piping increases the risk of a closed valve hampering the fire service’s ability to supply the standpipe system with their pumper truck. For this reason, it is also preferred that on single systems the FDC piping connect to the system piping on the system side of the control valve.

6.4.2 A listed check valve shall be installed in each fire department connection and shall be located in an accessible location. [13:8.17.2.5.1]  
![](../images/chunk-014/2171cf83dee4763a9eb0006aa09a9b59ff023f1ee8875e2807d2b709a5d3dfd9.jpg)  
FIGURE A.6.4 Typical Fire Department

Connection for Wet Standpipes.

6.4.2.1 The check valve shall be installed as close as possible to the fire department connection inlets.

6.4.2.1.1 The check valve shall be located where it is not subjected to freezing conditions.

6.4.2.2 The requirements of 6.4.2 shall apply to manual dry systems.

6.4.3 The fire department connection shall be installed as follows:

(1) Automatic wet and manual wet standpipe systems. On the system side of the system control valve, check valve, or any pump, but on the supply side of any isolating valves required by 6.3.2

(2) Automatic dry standpipe systems. On the system side of the control valve and check valve and the supply side of the dry pipe valve

(3) Semiautomatic dry standpipe systems. On the system side of the deluge valve

(4) Manual dry standpipe systems. Directly connected to system piping with a check valve in the piping as required by 6.4.2

6.4.3.1 Fire department connections shall not be connected on the suction side of fire pumps. [13:8.17.2.4.8]

According to 6.4.3, the fire department connection (FDC) is made on the system side of the check valve. For installation on systems with fire pumps, the FDC needs to be made on the sprinkler system side of the discharge check valve for the fire pump. Full efficiency and reliability cannot be obtained for a suction-side connection because of losses through the pump and valves and because of the inability to supplement the system if the discharge-side control valves are closed. Pumping into the suction side of a fire pump or booster pump increases the discharge pressure of the pump, frequently beyond the pressure limits of the system. The FDC should be made on the system side of a pump and on the system side — that is, the discharge side — of the pump’s discharge check valve and control valves.

6.4.4\* In areas subject to freezing, an approved automatic drip valve that is arranged to allow drainage without causing water damage shall be installed at the low point in the piping between the check valve and the fire department connection.

A.6.4.4 In cases where water in the piping between the system side and the fire department connection check valve would be trapped, an auxiliary drain is required.

**6.4.5 Location and Identification.**

6.4.5.1 Fire department connections shall be visible and recognizable from the street or nearest point of fire department apparatus accessibility or on the street side of buildings.

6.4.5.1.1 Fire department connections shall be located and arranged so that hose lines can be attached to the inlets without interference from nearby objects, including buildings, fences, posts, landscaping, vehicles, or other fire department connections.

The fire department connection (FDC) should not be in the direct vicinity of gas meters or electrical equipment because of the potential hazards that they present during fireground operations. Furthermore, it is important to note landscaping plans in the vicinity of the FDC to avoid any potential obstructions.

6.4.5.2 Each fire department connection shall be designated by a sign, with letters at least 1 in. (25.4 mm) in height, that reads “STANDPIPE.” For manual systems, the sign shall also indicate that the system is manual and that it is either wet or dry.

6.4.5.2.1 If automatic sprinklers are also supplied by the fire department connection, the sign or combination of signs shall indicate both designated services (e.g., “STANDPIPE AND AUTOSPKR” or “AUTOSPKR AND STANDPIPE”).

6.4.5.2.2 A sign also shall indicate the pressure required at the inlets to deliver the standpipe system demand.

6.4.5.3 Where a fire department connection services multiple buildings, structures, or locations, a sign shall be provided indicating the buildings, structures, or locations served.

Confusion can occur where there are multiple fire department connections (FDCs) or where the FDC serves only a portion of a building. If the fire department cannot determine which FDC to use, the proper connection, or any other connection, might not be used. On other occasions, the fire department may pump into an FDC that does not serve the fire area.

6.4.5.4\* Fire department connections shall be located not more than 100 ft (30.5 m) from the nearest fire hydrant connected to an approved water supply.

A.6.4.5.4 The system designer should contact the AHJ prior to establishing the location of the fire department connection. The location should be based on the requirements of the fire department.

The required proximity of a fire department connection (FDC) to a hydrant reflects the amount of 2½ in. (65 mm) hose on a fire engine. The distance allows one engine to provide enough hose without requiring an additional engine for the hose lay.

6.4.5.4.1 The location of the fire department connection shall be permitted to exceed 100 ft (30.5 m) subject to the approval of the authority having jurisdiction.

6.4.6 Fire department connections shall be located not less than 18 in. (457 mm) nor more than 48 in. (1219 mm) above the level of the adjoining ground, sidewalk, or grade surface.

The 18 in. (457 mm) height allows for the use of a spanner wrench to tighten the hose connections. The 48 in. (1219 mm) height enables the hoses to be in-line with the connections without kinking and reducing the volume of water supplied.

6.4.7 Fire department connection piping shall be supported in accordance with Section 6.5.

**6.5 Support of Piping.**

Support of system piping shall be in accordance with NFPA 13.

**6.6 Installation of Signs.**

Signs shall be secured to a device or the building wall with corrosion-resistant chains or fasteners.

**6.7 Signs for Water Supply Pumps.**

Where a fire pump is provided, a sign shall be located in the vicinity of the pump indicating the minimum pressure and flow required at the pump discharge flange to meet the system demand.

**6.8\* Hydraulic Design Information Sign.**

A.6.8 See Figure A.6.8 for a sample hydraulic design information sign.

6.8.1 The installing contractor shall provide a sign identifying the basis of the system design.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

6.8.2 The sign shall be located at the water supply control valve for automatic or semiautomatic standpipe systems and at an approved location for manual systems.

![](../images/chunk-014/228e803ce937acf5538f1a1e44f4ddadc73920b4acec3eefff8f03a973e6b4b5.jpg)  
FIGURE A.6.8 System Hydraulic Design Information Sign.

**6.8.3 The sign shall indicate the following:**

(1) Location of the two hydraulically most remote hose connections

(2) Design flow rate for the connections identified in 6.8.3(1)

(3) Design residual inlet and outlet pressures for the connections identified in 6.8.3(1)

(4) Design static pressure and the design system demand (i.e., flow and residual pressure) at the system control valve, or at the pump discharge flange where a pump is installed, and at each fire department connection

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

Ahrens, Marty. U.S. Experience with Sprinklers. Quincy, MA: National Fire Protection Association Fire Analysis and Research Division, 2017.

Because their intended use is providing water flow for manual fire fighting, standpipe systems place a substantial demand on water supplies. Historically, these systems have been designed to flow from 500 gpm at 50 psi (1893 L/min at 3.4 bar), beginning with the 1915 edition of NFPA 14, Standard for the Installation of Standpipe and Hose Systems, to as much as 1250 gpm at 100 psi (4731 L/min at 6.9 bar) in the 2016 edition. Several flow rates and pressures have been specified for standpipes between the first edition and the current edition. The flow requirements, and particularly the pressure requirements, in the current edition are intended to encompass the broadest possible range of equipment used by the fire department in what is commonly referred to as a hose pack. Hose packs are also referred to as standpipe packs or high-rise packs and are often included in standpipe or high-rise kits that also include tool bags furnished with nozzles, adapters, throttling valves, gauges, couplings, and wrenches for the types of equipment that are expected to be used or adjusted during fire-fighting operations.

In preparation for fire operations in buildings equipped with standpipes, NFPA 13E, Recommended Practice for Fire Department Operations in Properties Protected by Sprinkler and Standpipe Systems, states that fire departments should plan on providing “hose and nozzles of appropriate size and length along with proper accessory equipment for the anticipated fire conditions” (see NFPA 13E, 6.3.5). Following the tragic fire at One Meridian Plaza in Philadelphia on February 23, 1991, discussions with several fire department officials revealed that fire departments across the United States were using different tactics for fighting fires in buildings equipped with standpipe systems. In addition, they were using a variety of equipment in their standpipe packs. As a result of this fire, NFPA surveyed approximately 200 fire departments across the country and several fire departments in British Columbia, Canada. Those surveyed were asked to identify the type of standpipe equipment installed in their jurisdictions and the type of equipment that was employed in their standpipe packs. (The compiled results are shown in Table A.7.8 of NFPA 14.)

The results of the survey indicated an extensive variety of equipment configurations and, more importantly, indicated the use of combination-type nozzles that require a minimum of 100 psi (6.9 bar) to achieve an effective hose stream. Because of the pressure requirements of this very popular nozzle, the 1993 edition required 100 psi (6.9 bar) of pressure at the topmost outlet of the standpipe system. If more pressure is needed, the fire department or the stationary fire pump can supplement the needed pressure beyond the minimum requirement.

**7.1\* General.**

The design of the standpipe system is governed by building height, area per floor occupancy classification, egress system design, required flow rate and residual pressure, and the distance of the hose connection from the source(s) of the water supply.

A.7.1 The building height determines the number of vertical zones. The area of a floor or fire area and exit locations, as well as the occupancy classification, determines the number and locations of hose connections. Local building codes influence types of systems, classes of systems, and locations of hose connections. Pipe sizing is dependent on the number of hose connections flowing, the quantity of water flowed, the required residual pressure, and the vertical distance and horizontal distance of those hose connections from the water supplies.

For typical elevation drawings, see Figure A.7.1(a), Figure A.7.1(b), Figure A.7.1(c), and Figure A.7.1(d). See Chapter 7 for general system requirements.

Because building height is not limited or restricted, a standpipe system might be required to provide the needed flow and pressure to floors in high-rise buildings that are beyond the reach of the local fire department. The definition of the term high-rise building in NFPA 14 is “a building where the floor of an occupiable story is greater than 75 ft (23 m) above the lowest level of fire department vehicle access.” It is important to note that NFPA 14 limits the use of a manual standpipe to buildings that do not meet the definition of a high-rise, that is, a building below 75 ft (23 m) in height.

![](../images/chunk-014/c14b2bd04ace97028f6ab09fba2962cb9ba2e1c2f1528c2416cab8373d8256a4.jpg)

A design scenario involving building heights beyond the reach of fire department access presents several problems that a designer must address. The first is how to move water to such heights, and the second is how to prevent dangerous and damaging pressures from reaching lower floors when high pressure is needed to reach upper floors. Another consideration is the reliability of critical systems such as fuel and power, because the loss of these systems on upper floors of a high-rise building leaves few fire-fighting options.

![](../images/chunk-014/5d0636ca178cb42e796414510d401886574380ac292b0facaf4e34c04bd1d9a7.jpg)

2. Bypass in accordance with NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection.

FIGURE A.7.1(a) Typical Single-Zone System.  
![](../images/chunk-014/f7322d2cc8b084a478c1c214091153696ad5c2218869099f287fc179e8e8ba5d.jpg)  
FIGURE A.7.1(b) Typical Two-Zone System.  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-014/31ad2440c81aad346e0c5b18e8220422b9cf165b011fa5cd20f3cef077291915.jpg)  
Note: Bypass in accordance with NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection.  
FIGURE A.7.1(c) Typical Multizone System.

![](../images/chunk-014/9bcb82b020211ae12cecb9f0f79a1398bd4bd5443d77598888546dd9427f1d5c.jpg)

Note: Bypass in accordance with NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection.

FIGURE A.7.1(d) Vertically Staged Pumps for Two-Zone System.

To resolve the first problem and move water to the desired heights of a building, a fire pump(s) may be used. A single high-pressure fire pump is one option, but its use will lead to the second problem — too much pressure at the lower points in the system. In lower levels of high-rise buildings, excessively high pressures can damage the system components and present a safety issue to the end user — the fire fighter. To manage high pressure, pressure-regulating devices may be used.

**SEE MORE**

See Part I, Chapter 5, of this handbook for more information on this topic.

SEE MORE

It is important to note that responding fire departments might have different standards for what constitutes “excessively high pressure” and might also have stated preferences for the type of pressurereducing valves to be installed. There are some agencies with published requirements for minimum pressures higher than 100 psi (6.9 bar) that allow higher discharge pressures than 175 psi (12.1 bar). There are also some fire departments still using smooth bore nozzles on attack lines that may be supplied by standpipes that prefer discharge pressures below 100 psi (6.9 bar).

See Part I, Chapter 4, for requirements on multistage multiport fire pumps.

A second option is to place fire pumps in series, either on the ground level using high-pressure express mains to upper floor zones or fire pumps staged vertically throughout the building. Using one of these arrangements might allow for more manageable pressures, limiting the requirement for pressure-regulating devices.

A third option is the use of a multistage multiport fire pump where each port can be used to supply a different standpipe zone.

7.1.1\* When pressure-regulating devices are used, they shall be approved for installation within the maximum and minimum anticipated flow conditions.

A.7.1.1 It is important to determine the exact operating range to ensure that pressureregulating devices function in accordance with the manufacturer’s instructions for both maximum and minimum anticipated flow rates. Minimum flow can be from a single sprinkler for combined systems or flow from a 1½ in. (40 mm) hose connection on standpipe systems that do not supply sprinklers. This could require the use of two devices installed in parallel.

When selecting the appropriate pressure-regulating device, it is important to check the manufacturer’s data and verify that the correct size is selected to ensure that the flow and pressure settings are appropriate for the design condition. In cases where the pressure-regulating device serves a combined sprinkler and standpipe system, both the upper and lower values of flow and pressure must be evaluated. The lower value can be as little as 15 gpm (56.7 L/min), which is the flow from a ½ in. orifice (K-5.6) sprinkler at 7 psi (48.3 kPa). The higher value can be as much as 1750 gpm (5678 L/min), which is the maximum anticipated flow from a combined system with partial sprinkler protection [1250 gpm (3785 L/min) for the standpipe system, plus 500 gpm (1893 L/min) for an ordinary hazard sprinkler system (see Section 7.10)]. There are now pressure-reducing valves sold as pre-assembled manifolds that utilize two pressure-reducing valves in parallel — one larger diameter and one smaller — that are intended to address this condition. The manufacturer’s literature will state the limits of flow and pressure for each device and specific instructions for properly setting and testing the devices.

**7.2\* Pressure Limitation.**

A.7.2 The system pressure limits have been implemented to replace the former height units. Because the issue addressed by the height limits has always been maximum pressure, pressure limitations are a more direct method of regulation and allow flexibility in height units where pumps are used, because a pump curve with less excess pressure at churn yields lower maximum system pressures while achieving the required system demand.

The maximum system pressure normally is at pump churn. The measurement should include both the pump boost and city static pressures. The 350 psi (24 bar) limit was selected because it is the maximum pressure at which most system components are available, and it recognizes the need for a reasonable pressure unit.

Design pressures for standpipe systems were initially addressed by limiting the height of a standpipe system zone. Early on, that height was 275 ft (84 m), with an exception allowing up to a maximum of

400 ft (122 m). With this limitation and a pressure requirement of 100 psi (6.9 bar) at the topmost outlet, pressures at the bottom of the riser could be expected to approach approximately 220 psi (15.2 bar), requiring pressure regulation of the hose valves on lower floors and the use of extra-heavy valves and fittings to cope with pressures in excess of the 175 psi (12.1 bar) limitation on standard-weight valves and fittings.

The 1993 edition of NFPA 14 eliminated the height limit in favor of a maximum pressure of 350 psi (24 bar), which was based on the pressure ratings of widely available devices at the time. For the 2010 edition of NFPA 14, the Technical Committee on Standpipes opted for a performancebased approach, creating a definition and design criteria for express mains supplying higher standpipe system zones. This performance-based approach references manufacturers’ listed working pressure ratings for components rather than a prescriptive pressure limitation, thus permitting pressures in excess of 350 psi (24 bar). In response to the higher working pressures now permitted by NFPA 14, manufacturers are introducing high-pressure components and expanding their listings on older ones.

**7.2.1 The maximum pressure at any point in the system at any time shall not exceed 350 psi (24 bar).**

Although the system pressure limitation on the supply side of hose connections is relatively high at 350 psi (24 bar), the designer or registered design professional (RDP) should be aware that pressures in the piping should never exceed those for which the pipe, fittings, or devices are rated.

![](../images/chunk-014/9f78568acb98f7e3dc46799e7f3adda87bf7a2c33c65c2908d8e306ea2953c59.jpg)

7.2.2 Express mains supplying higher standpipe zones shall be permitted to be designed with pressures in excess of 350 psi (24 bar) in accordance with their materials listings or as approved by the authority having jurisdiction (AHJ).

7.2.2.1 Where express mains supply higher standpipe zones, there shall be no hose outlets on any portion of the system where the pressure exceeds 350 psi (24 bar).

**7.2.3\* Maximum Pressure at Hose Connections.**

A.7.2.3 Due to the different pressure limitations established in Section 7.2, it might be necessary to arrange piping so that separate pressure-regulating devices can be provided on the Class I and Class II hose connections.

For Class  I standpipes, a pressure-regulating device should not be required where the static pressure of a hose connection exceeds 175 psi (12.1 bar), provided that downstream components, including fire hose and fire nozzles of the responding fire suppression company, are rated for the anticipated static and residual pressures, subject to approval by the AHJ. Due to the inherent safety issues of higher pressure, the AHJ should determine that the fire department is trained in the use of higher pressure hose and nozzles.

7.2.3.1 Where the residual pressure at a 1½ in. (40 mm) outlet on a hose connection available for trained personnel use exceeds 100 psi (6.9 bar), an approved pressure-regulating device shall be provided to limit the residual pressure at the flow required by Section 7.10 to 100 psi (6.9 bar).

Paragraph 7.2.3.1 is intended to pertain to Class II standpipe systems for use by trained personnel. Class II systems are not considered adequate for attack streams and would likely only be used for small fires involving a very limited fire load or for mop-up operations. Therefore, pressures for a Class II standpipe system are generally limited to lower values due to the size of the hose, the nozzle type, and the lower flows required for these operations.

7.2.3.1.1 Paragraph 7.2.3.1 shall not apply to the 1½ in. (40 mm) outlet on a 2½ in. × 1½ in.   
(65 mm × 40 mm) reducer as allowed by 5.3.3.2 and 7.3.4.1.

7.2.3.2\* Where the static pressure at a 2½ in. (65 mm) hose connection exceeds 175 psi (12.1 bar), a listed pressure-regulating device shall be provided to limit static and residual pressures at the outlet of the hose connection to no more than 175 psi (12.1 bar).

This requirement limits pressures on the discharge side of 2½ in. (65 mm) hose valves to 175 psi (12.1 bar) for Class I standpipe systems and 100 psi (6.9 bar) on the 1½ in. (40 mm) hose connection installed on Class III standpipe systems. This pressure limitation is based on the type of equipment used in each standpipe system type and the training of the intended user.

A.7.2.3.2 Where the building fire department connections are inaccessible or inoperable, many fire departments lay a hoseline from the pumper into the building and connect to an accessible valve outlet using a double female swivel. To pressurize the standpipe, the hose valve is opened and the engine pumps into the system.

If the standpipe is equipped with pressure-reducing hose valves, the valve acts as a check valve, prohibiting pumping into the system when the valve is open.

A supplementary single-inlet fire department connection or hose valve with female threads at an accessible location on the standpipe allows pumping into that system.

7.2.3.2.1 Where a listed pressure regulating device is not manufactured, the AHJ shall be permitted to approve a nonlisted device.

Some high-rise buildings or very tall buildings might use high-pressure express mains with pressures in excess of the pressure-regulating components specifically listed for use in fire protection systems. Other industries routinely address high system pressures far exceeding those of a standpipe system. The components used in these industries can be used in a standpipe system where approved by the authority having jurisdiction (AHJ).

7.2.3.3 The pressure on the inlet side of the pressure-regulating device shall not exceed the rated working pressure of the device.

7.2.4\* Where more than two hose connections are used downstream of a pressure-regulating device, the following conditions shall apply:

(1) In systems with multiple zones, pressure-regulating device(s) shall be permitted to be used in lieu of providing separate pumps to control pressure in the lower zone(s) as long as the devices comply with all requirements in 7.2.4.

![](../images/chunk-014/6dff16850894e7b8edba7fcc13330a36d41d602a101ef5e0fec04748fbfe5522.jpg)

The requirement to install a separate fire pump for each zone of a standpipe system was added in the 1973 edition of NFPA 14, and it remains a design option today (see 7.9.1). The current edition permits the use of pressure-reducing valves for the zoning of a standpipe system, allowing the installation of a single fire pump or a single discharge and express main in many instances. Another option, first recognized in the 2016 edition of NFPA 14, is the use of multiport pumps, which offer a single-pump option that effectively supplies multiple zones without having to install pressure-reducing valves.

(2) A method to isolate the pressure-regulating device(s) shall be provided for maintenance and repair.

(3) Regulating devices shall be arranged so that the failure of any single device does not allow pressure in excess of 175 psi (12.1 bar) to any of the multiple hose connections downstream.

(4) An equally sized bypass around the pressure-regulating device(s), with a normally closed control valve, shall be installed.

(5) Pressure-regulating device(s) shall be installed not more than 7 ft 6 in. (2.31 m) above the floor.

(6) The pressure-regulating device shall be provided with inlet and outlet pressure gauges.

(7) The fire department connection(s) shall be connected to the system side of the outlet isolation valve.

It is the intent that the fire department connection (FDC) always be installed downstream of pressureregulating devices installed in accordance with 7.2.4.

(8) The pressure-regulating device shall be provided with a pressure relief valve in accordance with the manufacturer’s recommendations.

(9) Remote monitoring and supervision for detecting high pressure failure of the pressureregulating device shall be provided in accordance with NFPA 72.

A.7.2.4 A small diameter pressure-reducing device can be required due to the minimum listed flow for large diameter pressure-reducing devices typically exceeding low flow conditions, to accommodate low flow conditions such as those created by the flow of a 1½ in. (40 mm) hose connection or a single sprinkler on a combined system. These should also be arranged such that the failure of a single device does not allow pressure in excess of 175 psi (12.1 bar) to more than two hose connections.

See Figure A.7.2.4 for methods to comply with 7.2.4.

![](../images/chunk-014/d80a8723541f581660920346d3db1f46789fe5e14695694620247bd2325294ea.jpg)  
FIGURE A.7.2.4 Dual Pressure-Regulating Device Arrangement.

NFPA 14 defines three types of pressure-regulating devices in Chapter 3 and permits the installation of any of these devices, provided that the device selected is designed and installed in accordance with the requirements of Section 7.2.

The design requirements for standpipe systems are complicated when considering zoning of standpipe systems in high-rise buildings. Unlike NFPA 13, Standard for the Installation of Sprinkler Systems, NFPA 14 permits system pressures up to the pressure rating of the system components while limiting hose valve outlet pressures to a range of 100 psi to 175 psi (6.9 bar to 12.1 bar). In many cases, this design results in a variety of pressure-regulating device settings from floor to floor, which must be carefully monitored during construction to ensure that each device is set properly for the elevation at which it is installed in the system. In some situations, the use of a master pressure-reducing valve to control pressures to the lower zone of a standpipe system might be convenient. Prior to the 2007 edition, the standard required a separate pump for each zone and did not address the use of a single pump with a “master” pressure-regulating device protecting the lower zone. With the 2007 edition, NFPA 14 permitted this alternative arrangement, which is an accepted practice in the industry and is consistent with the listings of certain types of pressure-reducing valves.

Previously, the Technical Committee on Standpipes rejected a proposal to permit a master pressure-reducing valve as an alternative to the requirement for a single pump per zone. The committee had concerns about device reliability and the potential for “entire segments of the standpipe system not being provided with proper water if the valve fails,” as noted in their Committee Statement in the Report on Comments, published by NFPA. The committee further stated that valves failing in an open position could present high pressures and a substantial risk to fire fighters. To better understand the committee’s concerns, it is helpful to know more about the designs of the different types of pressurereducing valves that are commonly used on high-rise standpipe systems. See the Closer Look feature on Pressure-Reducing Valves for more information.

The installation requirements in 7.2.4 are intended to address these concerns. NFPA 14 requires pressure gauges and a pressure switch for constant monitoring of the valves as shown in Figure A.7.2.4. A normally closed bypass valve is installed to permit bypass of the pressure-reducing valve in the event of failure in the closed position and to allow for maintenance and repair. Additionally, to address the concern of failure in the open position, Figure A.7.2.4 provides an example of redundancy in which two valves can be installed in series. Since pressure-reducing valves generally require a 10 psi (0.7 bar) pressure differential, the primary valve should be set for an outlet pressure of 165 psi (11.4 bar) [10 psi (0.7 bar) below the standard pressure rating for most system components]. The second, or redundant, valve can be set for an outlet pressure of 155 psi (10.7 bar), thereby preventing exposure of the end user to dangerous pressures at any point in the lower standpipe system zone. NFPA 25 includes weekly inspection requirements for pressure-reducing devices, with quarterly and annual flow test requirements to provide additional insurance of proper operation of these devices.

There are also challenges associated with the use of pressure-regulating devices in combined sprinkler and standpipe systems, where a wide range of flows might be expected. Many pressure-regulating devices on the market cannot meet both the minimum and maximum flows of a combined system. The demand through a pressure-regulating device in a combined sprinkler and standpipe system with only partial sprinkler protection can range from a minimum of 15 gpm (57 L/min) for a single sprinkler, to a maximum of 1750 gpm (6623 L/min) for the full standpipe system flow of 1250 gpm (4731 L/min) plus the sprinkler discharge of 500 gpm (1893 L/min). This wide range usually requires the installation of two pressure-regulating devices in parallel, one for low-flow conditions and one for high-flow conditions (see Exhibit II.7.1). Because these pressure-reducing valves are arranged so that they influence more than two hose connections, redundancy of both the larger and smaller devices per 7.2.4 is recommended.

EXHIBIT II.7.1 Parallel Systems. (Courtesy of Stephan Laforest, Summit Sprinkler Design Services, Inc.)

![](../images/chunk-014/70d04b49e2401f62b38a7c1e13f1701c52125940c77d3cdfc27a70fc05568554.jpg)  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

**Pressure-Reducing Valves**

The two categories of pressure-reducing valves listed for fire protection and commonly used in standpipe systems are referred to as direct acting and pilot or master pressure-reducing valves. Direct acting valves are used at the point of connection, such as standpipe hose valves or sprinkler floor controls. Pilot or master valves are used to create zones per 7.2.4, and their operation can influence dozens of hose valves and sprinkler floor control assemblies in the zone created by their installation. Both types of pressure-reducing valves are suitable for fire protection applications but involve diferent risks because of how they function.

Direct acting valves are available as both nonadjustable and field-adjustable types, using two diferent pressure-reduction technologies referred to as piston and spring type, respectively. Pistontype valves feature the simplest operation: a central piston pushes downward against a floating stem. When the stem is fully open, the surface area of the piston, in relation to the area of the seat below, creates a net downward force in the closing direction and the valve self-throttles. It is the ratio of the piston diameter to the seat that determines the degree of pressure reduction. These nonadjustable pressure-reducing valves are available in multiple versions with many diferent ratios to provide the range of reduction needed for various supply pressure conditions. Spring-type valves would perhaps be more accurately described as spring/piston type, because they also utilize a piston as the principal means of reducing pressure. However, instead of a fixed area ratio, the force on the piston is balanced by a spring that can be adjusted in the field. Because of their designs and functionality, piston- and spring-type valves are highly unlikely to fail in the closed position, so there will always be flow to the discharge side of the valve. Even in an open failure, the valve will still provide a measure of pressure reduction, though not to the extent to which it is designed.

Master pressure-reducing valves utilize pilot-type reduction and function diferently from direct acting valves. Pilot-type valves work by balancing the downstream pressure against a control spring. This modulates a small valve plunger over a seat (the pilot). The flow through this seat is directed in turn to the main valve diaphragm, where it modulates the main valve. Under stable demand (flowing) conditions, the pressure under the pilot diaphragm balances the force set on the adjustment spring{7d1cf25d-f130-43e0-8b7f-041d and allows a steady flow through the pilot system, which locks the main diaphragm in one position and stabilizes downstream pressure. When downstream pressure rises (by reduction of demand), the pilot valve closes, which forces water into the cover. This pushes down on the main valve diaphragm and closes the main valve. Variations in load or pressure will be sensed immediately on the pilot diaphragm, which will act to adjust the position of the main valve to ensure a constant downstream pressure. A key diference between this design and direct acting valves is that pilot types are more likely to fail fully open or fully closed. With multiple springs and two diaphragms (pilot and main), there are more moving parts than direct acting valves, making it critical that pilot-type valves be regularly inspected and tested per NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems.

**7.3 Locations of Hose Connections.**

**7.3.1\* General.**

A.7.3.1 Hose can be permitted to be located at one side of the standpipe and supplied by short lateral connections to the standpipe where necessary to avoid obstructions.

Hose connections for Class I systems should be located in a stairway enclosure, and connections for Class II systems should be located in the corridor or space adjacent to the stairway enclosure and connected through the wall to the standpipe. For Class III systems, the connections for 21⁄2 in. (65 mm) hose should be located in a stairway enclosure, and Class  II connections should be located in the corridor or space adjacent to the stairway enclosure. These arrangements make it possible to use Class II system hose streams promptly in case the stairway is filled with people who are escaping at the time of fire. In buildings having large areas, connections for Class I and Class III systems can be located at interior columns.

7.3.1.1 Hose connections and hose stations shall be unobstructed and shall be located not less than 3 ft (0.9 m) or more than 5 ft (1.5 m) above the floor.

7.3.1.1.1 This dimension shall be measured from the floor to the center of the hose valve.

7.3.1.2 The hose connection shall not be obstructed by any closed or open stairwell door(s) or other objects on the landing.

7.3.2\* Class I Systems. Where required to be provided, hose connections shall be located in accordance with 7.3.2.

A.7.3.2 Hose connections are now specified to be located at the main floor landing in exit stairways. Paragraph 7.3.2.1 permits hose connections to be located at intermediate landings where local fire-fighting tactics require this location. Only one standpipe is necessary to serve the roof regardless of the travel distances in 7.3.2.2; it is not the intent to extend each standpipe to the roof level.

The approach to locating hose connections with respect to exits is shown in Figure A.7.3.2(a), Figure A.7.3.2(b), and Figure A.7.3.2(c).

![](../images/chunk-014/3a507b58d10bc26883c92e81f9453aadc89fd333730bd9dbf550b4697d441e87.jpg)  
FIGURE A.7.3.2(a) Location of Hose Connections in Stairwells.

![](../images/chunk-014/700d7afcf4706509803b1fedc7b17aebe04971eb910c710459684e6467e89dae.jpg)  
FIGURE A.7.3.2(b) Location of Hose Connections at Horizontal Exits.

7.3.2.1 Hose connections shall be provided at each main floor landing of required exit stairs.

7.3.2.1.1\* Where required by the AHJ or local fire department, hose connections shall be permitted to be installed at the highest intermediate floor landings between floor levels in required exit stairs.

![](../images/chunk-014/174656280d7045a39c45e584e698420c48f80dcd3ae04ff7c19b9a9ace6ae266.jpg)  
FIGURE A.7.3.2(c) Location of Hose Connections in Exit Passageways.  
Over the past several cycles of both the model building codes and NFPA 14, there have been conflicts between the codes and this standard regarding hose connection placement on main floor or intermediate landings. The preference of the responding fire department should supersede the prescriptive requirements of NFPA 14 or the adopted building code.

A.7.3.2.1.1 When locating hose connections on the main or intermediate landings, egress clearances as required by other codes need to be considered.

7.3.2.2\* Hose connections shall be provided on each side of the wall adjacent to the exit openings of horizontal exits.

A.7.3.2.2 Paragraph 7.3.2.2 is intended to provide local fire departments with the authority to require additional hose connections outside of or away from a 2-hour fire-resistive separation. These additional hose connections could be needed to allow fire fighters to attach a fire hose in a reasonable time frame, based on the lengths of hose available on fire department standpipe packs or in carry bags. While it is recognized that outlet spacing limitations provide controls to limit the maximum hose length needed to fight a fire, thereby minimizing the physical demands on fire fighters, it is also recognized that, in some cases, based on architectural layout, additional outlets could be needed in open floor areas in order to meet spacing requirements. In such cases, such outlets are unlikely to be utilized, since there would not be a staging area for fire fighters to use when accessing the hose connection. Therefore, additional hose connections, where provided to meet distance requirements, would be located in 1-hour fire-resistive exit corridors wherever possible, to provide a degree of protection for fire fighters accessing the connection. Such connections also should be located as uniformly as possible from floor to floor so that fire fighters can find them easily during a fire.

The 200 ft (61 m) distance allowed for sprinklered buildings could necessitate additional hose lengths in order to reach the most remote portion of a floor; however, automatic sprinklers should provide adequate control to allow time for fire fighters to extend hoses in those cases where a fire is located in the most remote area.

7.3.2.2.1\* Where all floor areas are reachable from an exit stairway hose connection on the same side of a horizontal exit within the distances required by 7.3.2.2.1.1 or 7.3.2.2.1.2 as applicable, the hose connection on the other side of the horizontal exit shall be permitted to be omitted.

A.7.3.2.2.1 See Figure A.7.3.2.2.1.

![](../images/chunk-014/4c53c0d92edb29c8d37150d38225d7e443618b232a64934e991dc091dd2477cc.jpg)  
FIGURE A.7.3.2.2.1 Location of Hose Connections at Horizontal Exits and Stairwells.

7.3.2.2.1.1 The travel distance in 7.3.2.2.1 shall be 200 ft (61 m) for sprinklered buildings.

![](../images/chunk-014/eb2e457b29a5cfaef04f8645338b1eb4d7c04d9c8de03325cce63eb67785c9f7.jpg)

A travel distance of up to 200 ft (61 m) for sprinklered buildings is permitted by 7.3.2.2.1.1; however, the registered design professional (RDP) should review any locally adopted amendments to NFPA 14 prior to locating standpipes at the 200 ft (61 m) travel distance. Some jurisdictions have been known to reduce this distance to 130 ft (39.7 m), based on fire-fighting tactics and the equipment used in buildings equipped with standpipes.

**7.3.2.2.1.2 The travel distance in 7.3.2.2.1 shall be 130 ft (39.7 m) for nonsprinklered buildings.**

7.3.2.3 Hose connections shall be provided in each exit passageway in other than covered mall buildings.

7.3.2.3.1 The hose connections required in 7.3.2.3 shall be located in the exit passageway at each entrance to the building.

7.3.2.4 Nonrequired stairs connecting two adjacent floors shall not require hose connections.

7.3.2.5\* A single hose connection shall be permitted to be installed in the open corridor or open breezeway between open stairs that are not greater than 75 ft (23 m) apart.

A.7.3.2.5 Paragraph 7.3.2.1 requires that a standpipe be provided in each required exit stairwell. One arrangement that might be found in certain residential buildings is that two remotely located exit stairs provide the occupants two distinct means of egress. This section allows a single hose connection to be located anywhere between the exit stairs, provided the exit stairs are open and are located within 75 ft (23 m) of each other. (See Figure A.7.3.2.5).

![](../images/chunk-014/cbc524b56f1c89fed1a5baae49908534f382c87e867cbfd98331242644273483.jpg)  
FIGURE A.7.3.2.5 Single Hose Valve in Open Stairs/Corridors/Breezeways.

7.3.2.6 Hose connections shall be provided in covered mall buildings, at the entrance to each exit passageway or exit corridor, and at the interior side of public entrances from the exterior to the mall.

7.3.2.7\* Hose connections shall be provided at the highest landing of stairways with stairway access to a roof.

A.7.3.2.7 Access to the roof can be via a stairwell that terminates at the roof level. Access could also be a permanent ladder, permanent ladder rungs, or a pull-down stair with a roof hatch. See Figure A.7.3.2.7 for an example of a roof outlet.

![](../images/chunk-014/824001ef675d59cbfcc4ef7a380b7109e070076ccb26869c32a2a91d35a94406.jpg)  
FIGURE A.7.3.2.7 Roof Outlet Piping Arrangement.

7.3.2.8\* The hose connection required by 7.3.2.7 shall not be required where hose connections are installed in accordance with 7.3.2.1.1.

A.7.3.2.8 It is not necessary to provide an additional hose valve at the top of the stairwell at the main landing where the fire department procedures utilize hose connections on intermediate landings. The intermediate landing is usually located in close proximity to the top of-f130-43e0-8b7f-041dc4ddd530} the stairwell.

7.3.2.9 In stairways that do not access the roof, a hose connection shall be provided on the roof.

7.3.2.9.1 The hose connection required by 7.3.2.9 shall not be required where the roof slope is 4 in 12 or greater.

7.3.2.9.2 The hose connection required by 7.3.2.9 shall not be required where at least one hose connection in accordance with 7.3.2.7 is provided in the building.

7.3.2.9.2.1 Where there are no hose connections as provided by 7.3.2.9.2, a single hose connection shall be provided on the roof.

7.3.2.10\* Additional hose connections shall be provided in unsprinklered buildings where the distance from connections required by 7.3.2.1 through 7.3.2.3 to the most remote portion or story exceeds 150 ft (45.7 m).

A.7.3.2.10 Paragraph 7.3.2.10 is intended to provide local fire departments with the authority to require additional hose connections outside of or away from locations required in 7.3.2. These additional hose connections could be needed to allow fire fighters to attach a fire hose in a reasonable time frame, based on the lengths of hose available on fire department standpipe packs or in carry bags. While it is recognized that outlet spacing limitations provide controls to limit the maximum hose length needed to fight a fire, thereby minimizing the physical demands on fire fighters, it is also recognized that in some cases, based on architectural layout, additional outlets could be needed in open floor areas in order to meet spacing requirements. In those cases, such outlets are unlikely to be utilized, since there would not be a staging area for fire fighters to use when accessing the hose connection. Therefore, additional hose connections, where provided to meet distance requirements, should be located in 1-hour fire-resistive exit corridors wherever possible, to provide a degree of protection for fire fighters accessing the connection. Such connections also should be located as uniformly as possible from floor to floor so that fire fighters can find them easily during a fire.

7.3.2.11\* Additional hose connections shall be provided in buildings sprinklered in accordance with NFPA 13 or NFPA 13R where the distance from connections required by 7.3.2.1 through 7.3.2.3 to the most remote portion or story exceeds 200 ft (61 m).

A.7.3.2.11 Paragraph 7.3.2.11 is intended to provide local fire departments with the authority to require additional hose connections outside of or away from locations required in 7.3.2. These additional hose connections could be needed to allow fire fighters to attach a fire hose in a reasonable time frame, based on the lengths of hose available on fire department standpipe packs or in carry bags. While it is recognized that outlet spacing limitations provide controls to limit the maximum hose length needed to fight a fire, thereby minimizing the physical demands on fire fighters, it is also recognized that in some cases, based on architectural layout, additional outlets could be needed in open floor areas in order to meet spacing requirements. In those cases, such outlets are unlikely to be utilized, since there would not be a staging area for fire fighters to use when accessing the hose connection. Therefore, additional hose connections, where provided to meet distance requirements, should be located in 1-hour fire-resistive exit corridors wherever possible to provide a degree of protection for fire fighters accessing the connection. Such connections also should be located as uniformly as possible from floor to floor so that fire fighters can find them easily during a fire. The 200 ft (61 m) distance allowed for sprinklered buildings could necessitate additional hose lengths in order to reach the most remote portion of a floor; however, automatic sprinklers should provide adequate control to allow time for fire fighters to extend hoses in those cases where a fire{7d1cf25d-f130-43e0-8b7f-041dc is located in the most remote area.

7.3.2.11.1 The distance in 7.3.2.10 and 7.3.2.11 shall be measured from the hose connection.

7.3.2.11.2 The location of additional hose connections shall be approved by the AHJ.

7.3.2.11.3 The distance in 7.3.2.10 and 7.3.2.11 shall not apply to the roof if the roof is not intended for occupancy.

7.3.2.11.4 Where allowed by the AHJ, the hose connections required by 7.3.2.11 shall be permitted to be omitted.

7.3.2.12 The distances in 7.3.2.10 and 7.3.2.11 shall be reduced to 130 ft (39.7 m) when manual dry standpipes are installed in open parking garages.

**7.3.3\* Class II Systems.**

A.7.3.3 Hose stations should be so arranged as to allow discharge to be directed from the nozzle into all portions of important enclosures such as closets and similar enclosures.

7.3.3.1 Class II systems shall be provided with 1½ in. (40 mm) hose stations so that all portions of each floor level of the building are within 130 ft (39.7 m) of a hose connection provided with 1½ in. (40 mm) hose or within 120 ft (36.6 m) of a hose connection provided with less than 1½ in. (40 mm) hose.

7.3.3.2 Distances shall be measured along a path of travel originating at the hose connection.

7.3.4 Class III Systems. Class III systems shall be provided with hose connections as required for both Class I and Class II systems.

7.3.4.1 Where a building is protected throughout by an approved automatic sprinkler system in accordance with NFPA 13 or NFPA 13R, Class II hose stations for use by trained personnel shall not be required provided that each Class I hose connection is 2½ in. (65 mm) and is equipped with a 2½ in. × 1½ in. (65 mm × 40 mm) reducer and a cap attached with a chain.

7.3.4.1.1 The travel distance limitation of 7.3.3.1 shall not apply to Class III systems.

7.3.4.1.2 For Class III systems installed without hose, the flow, pressure, and duration requirements shall be as specified for Class I systems in buildings protected throughout by an approved automatic sprinkler system.

**7.4 Number of Standpipes.**

Separate standpipes shall be provided in each required exit stairway.

**7.5\* Interconnection of Standpipes.**

A.7.5 Fire department connections feeding interconnected standpipes, including combined systems, should be arranged to supply all interconnected standpipes in a building or section of a building. See Figure A.7.1(a), Figure A.7.1(b), and Figure A.7.1(c). Interconnection should occur as close to the source of supply(ies) as possible.

Standpipe systems in separate buildings or structures fed by the same water supply are not required to be interconnected. For example, a building might have an automatic-wet standpipe system while an adjacent parking garage has an automatic-dry standpipe system fed by the same fire pump and water main. These two standpipe systems are not required to be interconnected since they protect different structures.

7.5.1 Where two or more standpipes are installed in the same building or section of building, they shall be interconnected.

7.5.2 Where standpipes are supplied by tanks located at the top of the building or zone, the standpipes shall be interconnected at the top.

7.5.3 Where wet standpipes are interconnected at the top and bottom, check valves shall be installed at the base of each standpipe to prevent circulation.

7.5.4 Dry standpipes shall have only a single level of interconnection.

**7.6 Minimum Sizes for Standpipes and Branch Lines, Class I and Class III Standpipes.**

7.6.1 Standpipes shall be at least 4 in. (100 mm) in size.

7.6.2 Standpipes that are part of a combined system in a building that is partially sprinklered shall be at least 6 in. (150 mm) in size.

7.6.2.1 Where the building is protected throughout by an approved automatic sprinkler system in accordance with NFPA 13 or NFPA 13R, the minimum standpipe size shall be 4 in. (100 mm) for systems hydraulically designed in accordance with 7.8.1.

7.6.3 Branch lines shall be sized based on the hydraulic criteria established in Section 7.8 and Section 7.10 but not sized smaller than 2½ in. (65 mm).

**7.7 System Design and Sizing of Pipe for Delivery of System Demand.**

7.7.1 Class I and Class III standpipe systems shall be designed so that the system demand can be supplied by each fire department connection, which is provided in accordance with Section 7.12.

7.7.2\* Where an automatic or semiautomatic water supply is required for a Class I, II, or III standpipe system by Section 5.4, the standpipe system shall be designed so that the system demand can be independently supplied by the attached water supply and each fire department connection provided on the system.

A.7.7.2 Hydraulic calculations should be provided to show that each fire department connection can adequately supply the standpipe demand.

7.7.3 Where a manual system is permitted by Section 5.4 and an attached water supply is provided to supply an automatic sprinkler system or to maintain water in a wet system, the attached water supply shall not be required to satisfy the standpipe system demand.

7.7.4 When the system demand to be supplied by the fire department at the fire department connection is being determined, the local fire department shall be consulted regarding the water supply available from a fire department pumper.

**7.8\* Minimum and Maximum Pressure Limits.{7d1cf25d-f130-43e0**

A.7.8 Where determining the pressure at the outlet of the remote hose connection, the pressure loss in the hose valve should be considered.

It is very important that fire departments choose an appropriate nozzle type for their standpipe fire-fighting operations. Constant pressure- (automatic-) type spray nozzles (see NFPA 1964) should not be used for standpipe operations because many of these types require a minimum of 100 psi (6.9 bar) of pressure at the nozzle inlet to produce a reasonably effective fire stream. In standpipe operations, hose friction loss could prevent the delivery of 100 psi (6.9 bar) or 75 psi (5.2 bar) to the nozzle.

In high-rise standpipe systems with pressure-reducing hose valves, the fire department has little or no control over hose valve outlet pressure.

Many fire departments use combination (fog and straight stream) nozzles requiring 100 psi (6.9 bar) residual pressure at the nozzle inlet with 1½ in., 1¾ in., or 2 in. (40 mm, 44 mm, or 50 mm) hose in lengths of up to 150 ft (45.7 m). Some use 2½ in. (65 mm) hose with a smooth bore nozzle or a combination nozzle.

Some departments use 50 ft (15.2 m) of 2½ in. (65 mm) hose to a gated wye, supplying two 100 ft (30.5 m) lengths of 1½–2 in. (40–50 mm) hose with combination nozzles, requiring 120–149 psi (8.3–0.3 bar) at the valve outlet. (See Table A.7.8.)

See also NFPA 1901.

2019 Stationary Fire Pumps and Standpipe Systems Handbook  
TABLE A.7.8 Hose Stream Friction Losses Summary
<table><tr><td rowspan="2">Calculation No.</td><td rowspan="2">Nozzle/Hose</td><td colspan="2">Valve Outlet</td><td colspan="2">Flow</td></tr><tr><td>psi</td><td>bar</td><td>gpm</td><td>L/min</td></tr><tr><td>1</td><td>2½ in. (65 mm) combination nozzle, with 150 ft (45.7 m) of 2½ in. (65 mm) hose</td><td>250</td><td>946</td><td>123</td><td>8.5</td></tr><tr><td>2</td><td>Two 1½ in. (40 mm) combination nozzles with 100 ft (30.5 m) of 1½ in. (40 mm) hose per nozzle, 2½ in. (65 mm) gated wye, and 50 ft (15.2 m) of 2½ in. (65 mm) hose</td><td>250</td><td>946</td><td>149</td><td>10.3</td></tr><tr><td>3</td><td>Same as calculation no. 2 with two 100 ft (30.5 m) lengths of 1½ in. (40 mm) hose</td><td>250</td><td>946</td><td>139</td><td>9.6</td></tr><tr><td>4</td><td>Same as calculation no. 3 with two 100 ft (30.5 m) lengths of 2 in. (50 mm) hose</td><td>250</td><td>946</td><td>120</td><td>8.3</td></tr><tr><td>5</td><td>1½ in. (40 mm) combination nozzle with 150 ft (45.7 m) of 2 in. (50 mm) hose</td><td>200</td><td>757</td><td>136</td><td>9.4</td></tr><tr><td>6</td><td>Same as calculation no. 5 with 1½ in. (40 mm) hose</td><td>200</td><td>757</td><td>168</td><td>11.6</td></tr></table>

Note: For a discussion of use by the fire department of fire department connections, see NFPA 13E.

Given the various nozzle and hose configurations available, the fire department’s selection of equipment compatible with the flows and pressures specified in NFPA 14 is imperative. The 100 psi (6.9 bar) pressure requirement was selected from a variety of proposed pressures ranging from 65 psi to 150 psi (4.5 bar to 10.3 bar) to meet most of the nozzle and hose configurations listed in the NFPA standpipe survey. Note that friction loss through the hose valve should be included in the calculations because the equivalent pipe length for a typical 2½ in. (65 mm) hose valve is 31 ft (9.4 m). When calculating a flow of 250 gpm (946 L/min) through 2½ in. (65 mm) pipe for a length of 31 ft (9.4 m), the pressure loss is as follows:

Friction loss per ft of 2½ in. (65 mm) pipe while flowing at 250 gpm (946 L/min) =

$$
x p s i / \mathrm { f t } \ ( x \ b a r / \mathsf { m } ) \times 3 1 \ \mathsf { f t } \ ( 9 . 4 \mathsf { m } ) = y p s \mathsf { i } \ ( y \ b a r )
$$

Nationwide, fire departments deploy a wide range of hose lengths and diameters, nozzle types, and tactics, making the flows and pressures almost infinitely variable. To accurately assess what constitutes “adequate” pressure for a specific standpipe system in a particular jurisdiction, the exact configuration — or a range of pressure losses for the various potential configurations based on the types of hardware in the fire service standpipe kits — of the fire department’s hose lines must be evaluated.

7.8.1 Minimum Design Pressure for Hydraulically Designed Systems. Hydraulically designed standpipe systems shall be designed to provide the waterflow rate required by Section 7.10 at a minimum residual pressure of 100 psi (6.9 bar) at the outlet of the hydraulically most remote 2½ in. (65 mm) hose connection and 65 psi (4.5 bar) at the outlet of the hydraulically most remote 1½ in. (40 mm) hose station.

FAQ

Why is 100 psi (6.9 bar) required at the hydraulically most remote 2½ in. (65 mm) hose connection? The 100 psi (6.9 bar) pressure requirement is based on an in-depth study by the Technical Committee on Standpipes and was selected based on the type of equipment currently employed by most fire departments. Each fire department should carefully specify and select the equipment used in the standpipe pack to ensure that it is compatible with standpipe system designs in their jurisdiction. The 65 psi (4.5 bar) pressure requirement is intended for use in Class II standpipe systems, where the system is handled by trained personnel only. The 65 psi (4.5 bar) pressure requirement was never an issue in the fires studied by the technical committee, and therefore no changes to this requirement are necessary.

An important part of the design process is for the designer to consult with the fire department to acquire information regarding the equipment used and the required pressures at both hose connections and fire department inlet connections. The information in Table A.7.8 is based on combination nozzles that are tested and rated for performance at 100 psi (6.9 bar) residual pressure. Obviously, if the discharge pressure at a Class I hose connection is 100 psi (6.9 bar), it is impossible to furnish 100 psi (6.9 bar) residual pressure at the tip of a 100 ft or 150 ft hose. Table A.7.8 clearly illustrates that many combinations of equipment require significantly higher discharge pressure than 100 psi (6.9 bar). Combination nozzles are now available that function well under a wide range of pressures, some as low as 45 psi (3.1 bar). A discharge pressure of 75 psi (5.2 bar) is a common rating for nozzles widely used in the fire service. In some cases, 100 psi (6.9 bar) might be more than adequate as a minimum discharge pressure, but in other situations it would not be. Where jurisdictions require more pressure, a local amendment should be published.

![](../images/chunk-014/d7e87139389cd349437726906cce2d8d0f3b4390ec27e445fad9c94e8991ce36.jpg)

**7.8.1.1 The pressure loss in the hose valve shall be calculated using Table 8.3.1.3.**

7.8.1.1.1 The valve manufacturer’s most up-to-date friction loss data shall be used when published.

7.8.1.2\* Manual standpipe systems shall be designed to provide 100 psi (6.9 bar) at the topmost outlet with the calculations terminating at the fire department connection.

A.7.8.1.2 It is not the intent of this standard to provide an automatic water supply for manual standpipe systems. Manual standpipe systems are designed (sized) to provide 100 psi (6.9 bar) at the topmost outlet using a fire department pumper as the source of flow and pressure.

**7.9\* Standpipe System Zones.**

Given the pressure limitation of 350 psi (24 bar) for systems with extra-heavy pattern fittings or 175 psi (12.1 bar) for systems utilizing standard-weight fittings, the establishment of system zones becomes{7d1cf25d-f130-43e0-8b7f-041d necessary to prevent the system design pressure from exceeding these limitations. By sectioning systems into pressure zones and relay pumping, excessive pressures can be avoided. See Calculation Example on next page.

A.7.9 Standpipe system zones are intended to limit system design pressures to not more than 350 psi (24 bar) or within the system component pressure ratings as required by Section 7.2. It is the intent of Section 7.9 to provide for this pressure limitation and to provide redundancy in the design of supply pipes and pumps to the upper zones of a standpipe system. When standpipe systems are subdivided to eliminate or avoid the use of pressure-reducing valves, such subdivisions should not constitute a standpipe system zone. [See Figure A.7.1(d) for vertically staged pumps for two-zone systems.]

7.9.1 Except as permitted by 7.2.4, each standpipe system zone shall be provided with a separate pump or a separate discharge outlet from a multiple-stage, multiple-port fire pump.

At one time, the intent of 7.9.1 was to discourage the use of high-pressure pumps in combination with pressure-regulating devices because there was no prescriptive standard of care for pressure regulation in NFPA 14. Currently, each standpipe system zone is required to have its own fire pump, except as permitted by 7.2.4, which offers a greatly enhanced level of safeguarding against failure of a pressureregulating device that might impair the entire water supply.

![](../images/chunk-014/b8499dc5fb83d4d6ebeb749eba6b4406b9841a8c2757362ca354ca7c070edd94.jpg)

**CALCULATION EXAMPLE**

Assuming 12 ft (3.7 m) between floors in a high-rise building, the static head loss from floor to floor   
would be 5.196 psi (0.4 bar):   
For U.S. customary units:

$$
1 2 \mathrm { f t } \times 0 . 4 3 3 \mathrm { p s i } / \mathrm { f t } = 5 . 1 9 6 \mathrm { p s i }
$$

For SI units:

$$
3 . 7 \mathrm { m } \times 0 . 1 0 8 \mathrm { b a r / m } = 0 . 4 \mathrm { b a r }
$$

Given a design limitation of 175 psi (12.1 bar) and a starting pressure of 100 psi (6.9 bar) at the topmost outlet, only 75 psi (5.2 bar) remain for friction loss and static head loss: For U.S. customary units:

$$
1 7 5 { \mathrm { p s i } } - 1 0 0 { \mathrm { p s i } } = 7 5 { \mathrm { p s i } }
$$

For SI units:

$$
1 2 . 1 \ \mathrm { b a r } - 6 . 9 \ \mathrm { b a r } = 5 . 2 \ \mathrm { b a r }
$$

Given a head loss of 5.196 psi (0.358 bar) per floor, 14 floors can be supplied by a single zone: For U.S. customary units:

$$
{ \frac { 7 5 } { 5 . 1 9 6 } } { \mathsf { p s i } } = 1 4 { \mathsf { f l o o r s } }
$$

For SI units:

$$
\frac { 5 . 2 } { 0 . 3 5 2 } \mathrm { b a r } = 1 4 \uparrow 0 0 \mathrm { r } s
$$

If using extra-heavy pattern fittings with a pressure limitation of 350 psi (the maximum pressure permitted by the standard), the calculation would be as follows: For U.S. customary units:

$$
3 5 0 \mathrm { p s i } - 1 0 0 \mathrm { p s i } = 2 5 0 \mathrm { p s i }
$$

For SI units:

$$
2 4 . 1 \mathrm { \ b a r - 6 . 9 \ b a r = 1 7 . 2 \ b a r }
$$

Apply the head loss of 5.196 psi per floor:

For U.S. customary units:

$$
{ \frac { 2 5 0 } { 5 . 1 9 6 } } { \mathsf { p s i } } = 4 8 { \mathsf { f l o o r s } }
$$

For SI units:

$$
\frac { 1 7 . 2 } { 0 . 3 5 8 } \mathrm { b a r } = 4 8 \uparrow 0 0 \mathrm { r } s
$$

Based on this information, each zone of a standpipe system could be 14 floors in height where standard-weight fittings are used, or up to 48 floors in height if extra-heavy pattern fittings are used. The zones exposed to high pressure would clearly require the use of pressure-regulating devices to deliver pressure at safe levels for the end user. This example does not include friction loss, and therefore, the floor counts will be a little less where full hydraulic calculations are performed to determine the number of floors per zone.

**7.9.1.1 The use of pumps arranged in series to meet the requirements of 7.9.1 shall be permitted.**

When fire pumps are in series the pressures are cumulative, making this arrangement a viable option for achieving the required pressures at the top of a high-rise or very tall building.

7.9.1.2 Pumps that are arranged in series shall be permitted to be, but are not required to be, located on the same level.

**SEE MORE**

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, provides specific requirements that must be adhered to when installing fire pumps in series on different levels.

See Part I, Chapter 4, of this handbook for more information.

7.9.2\* Each zone above the low zone shall have two or more separate and direct supply pipes sized to automatically and independently supply the flow and pressure requirements of Sections 7.8 and 7.10.

The intent of 7.9.2 is to require redundancy in the supply pipe to the upper zones of a standpipe system.

A.7.9.2 It is the intent of 7.9.2 to require that each supply pipe have the ability to independently supply the entire flow and pressure required by Sections 7.8 and 7.10.

7.9.2.1 Standpipes from the lower zone shall be permitted to be used to meet the requirements of 7.9.2.

7.9.3\* For buildings with two or more zones in which any portion of the higher zones cannot be supplied by means of fire department pumpers through a fire department connection, an auxiliary means of supply in the form of high-level water storage with additional pumping equipment or other means acceptable to the AHJ shall be provided.

It is vitally important that an auxiliary means of supply be available for buildings of heights in excess of the pumping capabilities of the fire department apparatus. If the primary supply fails or becomes inoperable, an auxiliary means of supply would be the only supply for fire fighters during fire-fighting operations.

The designer should consult with the responding fire department to assess the tactical and operational preferences of that agency. Added reserves of water stored in the building and additional pumps and piping to upper floors can all be considered.

![](../images/chunk-014/c6a56f81dcb57788d1d0ec3198baddc949ad80ac7364dfde83c35fba601bd4ff.jpg)

A.7.9.3 An auxiliary means can also be in the form of pumping through the fire department connection in series with the low- or mid-zone fire pump, as approved by the AHJ.

**7.10 Flow Rates.**

**7.10.1 Class I and Class III Systems.**

7.10.1.1\* Flow Rate.

A.7.10.1.1 If a water supply system supplies more than one building or more than one fire area, the total supply can be calculated based on the single building or fire area requiring the greatest number of standpipes.

For a discussion of use by the fire department of fire department connections, see NFPA 13E.

Where buildings are attached, complete fire separation must be provided if the systems are intended to be calculated separately. Otherwise, the buildings must be considered one and the standpipe systems calculated accordingly.

7.10.1.1.1 For Class I and Class III systems, the minimum flow rate for the hydraulically most remote standpipe shall be 500 gpm (1893 L/min), through the two most remote 2½ in. (65 mm) outlets, and the calculation procedure shall be in accordance with 7.10.1.2.

The hydraulically most demanding standpipe must be sized to handle this minimum flow rate. The calculation is based on flowing the two topmost outlets simultaneously. Each standpipe must be sized to accommodate a flow of 500 gpm (1893 L/min); however, only the hydraulically most demanding standpipe is required to produce that flow in the calculations, while additional standpipes must produce at least 250 gpm (946 L/min) as a supplemental measure. In other words, each standpipe in the system is not required to flow 500 gpm (1893 L/min) concurrently but should be capable of flowing 500 gpm (1893 L/min) individually.

7.10.1.1.2\* Where a horizontal standpipe on a Class I or Class III system supplies three or more hose connections on any floor, the minimum flow rate for the hydraulically most demanding horizontal standpipe shall be 750 gpm (2840 L/min), and the calculation procedure shall be in accordance with 7.10.1.2.2.

A.7.10.1.1.2 The intent of this section is to provide a different flow requirement for large area low-rise buildings and other structures protected by horizontal standpipes.

Due to problems associated with horizontal reach of hose lines in large-area low-rise buildings, a higher initial flow is required.

7.10.1.1.3 The minimum flow rate for additional standpipes shall be 250 gpm (946 L/min) per standpipe for buildings with floor areas that do not exceed 80,000 ft<sup>2</sup> (7432 m<sup>2</sup>) per floor.

A higher flow is required for large-area buildings because a larger quantity of water must be available to handle the larger fire area that is anticipated.

7.10.1.1.3.1 For buildings that exceed 80,000 ft<sup>2</sup> (7432 m<sup>2</sup> ) per floor, the minimum flow rate for additional standpipes shall be 500 gpm (1893 L/min) for the second standpipe and 250 gpm (946 L/min) for the third standpipe if the additional flow is required for an unsprinklered building.

7.10.1.1.4 Flow rates for combined systems shall be in accordance with 7.10.1.3.

7.10.1.1.5 The maximum flow rate shall be 1000 gpm (3785 L/min) for buildings that are sprinklered throughout, in accordance with NFPA 13, and 1250 gpm (4731 L/min) for buildings that are not sprinklered throughout, in accordance with NFPA 13.

Since a standpipe system is intended to provide another level of water supply beyond the performance of the sprinkler system, a lower flow rate is permitted where the building is provided with a sprinkler system that covers all floor areas. The higher flow might be needed for manual fire fighting where the building is provided with a partial sprinkler system or for buildings without sprinkler systems.

7.10.1.1.6\* Where lateral piping serves a single outlet, the minimum flow rate for the system shall be determined as if the outlet is being served from a separate standpipe.

A.7.10.1.1.6 The situation in which a single outlet is served by a lateral pipe is not considered a “horizontal standpipe,” because the definition of horizontal standpipe includes the idea that the pipe feeds two or more outlets. Lateral runs of pipe, like those shown in Figure A.7.10.1.1.6, exist for convenience, but essentially they form additional standpipes that need to be taken into account in the hydraulics. For the system shown in Figure A.7.10.1.1.6 (outlets in the stairwells with the standpipe as well as outlets fed by lateral pipes on each floor), the hydraulic calculations should include 250 gpm (946 L/min) from outlets A, B, C, D, and H if the building is not sprinklered or B, C, D, and H if the building is sprinklered in accordance with NFPA 13. This means that the standpipe serving the stairwell on the far right side will need to be capable of handling the flow of 750 gpm (2839 L/min) below node H because of the 250 gpm (946 L/m) flow at node C, the 250 gpm flow at node D, and the 250 gpm (946 L/min) flow at node H.

![](../images/chunk-014/006a0e003276459456f39a06b0d2a8ff0437abc15865dc70d8f83725e8d42372.jpg)  
FIGURE A.7.10.1.1.6 Standpipe System with Single Outlets Served by a Lateral Pipe.

**7.10.1.2\* Hydraulic Calculation Requirements.**

The characteristics of the attached water supply must be determined prior to calculating any system. For municipal or private water distribution systems, a hydrant flow test in accordance with NFPA 291 should be completed not more than 1 year before design of the standpipe system commences. Where fire pumps are installed, see Part I of this handbook for determining fire pump output.

Because manual standpipe systems are intended to be supplied by a fire department pumper through the fire department connection (FDC), the output from the fire department pumper should be established. Lacking this information, design specifications required by NFPA 1901, Standard for Automotive Fire Apparatus, can be used. According to NFPA 1901, a fire department pumper is required to include the following three performance points:

1. 100 percent rated capacity at 150 psi (10.3 bar)

2. 70 percent rated capacity at 200 psi (13.8 bar)

3. 50 percent rated capacity at 250 psi (17.2 bar)

For example, a 1500 gpm (5677 L/min) pumper is required to include the following specifications:

1. 1500 gpm (5677 L/min) at 150 psi (10.3 bar)

**SEE MORE**

2. 1050 gpm (3974 L/min) at 200 psi (13.8 bar)

See Part III, Section 1, for NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants.

3. 750 gpm (2840 L/min) at 250 psi (17.2 bar)

The calculation procedures set forth in Chapter 27, Plans and Calculations, of NFPA 13 should be used to calculate the required flow and pressure for a standpipe system.

The calculation must begin at the hydraulically most demanding point in the system. This point is usually farthest from the supply. NFPA 14 mandates the starting flow and pressure as 250 gpm at 100 psi (946 L/min at 6.9 bar). The accumulated system demand, accounting for friction loss through piping, fittings, and other devices, and the pressure adjustments due to elevation changes must be less than the available water supply. If not, the calculation must be modified, usually by increasing the diameter of some piping.

**A.7.10.1.2 See Section 23.4 of NFPA 13.**

When performing a hydraulic design, the hydraulic characteristics of each water supply need to be known. The procedure for determining the hydraulic characteristics of permanent water supplies, such as pumps, is fairly straightforward and is described in NFPA 20. The procedure for determining the hydraulic characteristics of fire apparatus supplying a standpipe system are similar. Lacking better information about local fire apparatus, a conservative design would accommodate a 1000 gpm (3785 L/min) fire department pumper performing at the level of design specifications set forth in NFPA 1901. NFPA 1901 specifies that fire department pumpers must be able to achieve three pressure/flow combinations. These are 100 percent of rated capacity at 150 psi (1034 kPa) net pump pressure, 70 percent of rated capacity at 200 psi (1379 kPa) net pump pressure, and 50 percent of rated capacity at 250 psi (1724 kPa) net pump pressure. Therefore, a 1000 gpm (3785 L/min) pumper can be expected to deliver no less than 1000 gpm (3785 L/min) at 150 psi (1034 kPa), 700 gpm (2650 L/min) at 200 psi (1379 kPa), and 500 gpm (1893 L/min) at 250 psi (1724 kPa). Residual supply pressure on the suction side of a pump from a municipal or other pressurized water supply can also be added. The 150 psi (1034 kPa) suggested pressure is also found in NFPA 13E. It also states that this is the pressure to be provided unless the sign at the fire department connection states otherwise. It is not the intent of this standard to limit the maximum pumper pressure at the fire department connection inlet for manual or automatic standpipes to 150 psi (1034 kPa).

To perform a hydraulic design, one should determine the minimum required pressure and flow at the hydraulically most remote hose connection and calculate this demand back through system piping to each water supply, accumulating losses for friction and elevation changes-f130-43e0-8b7f-041dc4ddd530} and adding flows for additional standpipes and sprinklers at each point where such standpipes or sprinklers connect to the hydraulic design path. When considering fire apparatus as a water supply, flows are calculated from system piping through the fire department connection and back through connecting hoses to the pump. If the pressure available at each supply source exceeds a standpipe system’s pressure demand at the designated flow, the design is acceptable. Otherwise, the piping design or the water supply needs to be adjusted.

The intent of the standard is to require that each vertical standpipe serving two or more hose connections be capable of individually flowing 500 gpm (1893 L/min) and 250 gpm (946  L/min) at each of the two hydraulically most demanding connections at the required residual pressure. Given the requirement in 7.10.1.1.3 for the hydraulically most remote standpipe to supply this pressure and flow rate and given the minimum standpipe sizes in Section  7.6, the ability of standpipes that are not hydraulically most remote to satisfy this requirement is implicit and should not require additional hydraulic calculations.

Note that a calculation of a manual standpipe system can be made based on the fire department’s pumping capabilities. Calculating the system demand back to the fire department connection (FDC) is allowed for buildings that are not classified as high-rises. In such cases, the standpipe system is calculated by providing 250 gpm (946 L/min) at each of the two topmost outlets on the hydraulically most demanding standpipe at 100 psi (6.9 bar) and adding 250 gpm (946 L/min) for each additional standpipe, up to the maximum flow required. This procedure is basically the same as that required for automatic standpipe systems, but in this case the calculations terminate at the FDC. Manual standpipe systems, therefore, do not require a fire pump.

In cases where the sprinkler system portion of a combined sprinkler/standpipe system can dictate the need for a stationary fire pump, the stationary fire pump does not need to be sized to handle the standpipe system’s demand. It cannot be overemphasized that this calculation method applies only to buildings that are not classified as high-rises.

7.10.1.2.1 Hydraulic calculations and pipe sizes for each standpipe shall be based on providing 250 gpm (946 L/min) at the two hydraulically most remote hose connections on the standpipe and at the topmost outlet of each of the other standpipes at the minimum residual pressure required by Section 7.8.

This requirement was introduced into the 1993 edition of NFPA 14. At the time, the technical committee elected to retain the 500 gpm (1893 L/min) requirement for the hydraulically most demanding riser plus an additional 250 gpm (946 L/min) for other risers, unless the floor area dictated a higher flow rate. Most fire departments use a gated wye connection to supply the 250 gpm (946 L/min) flow with two 1¾ in. (45 mm) connections, each flowing 125 gpm (474 L/min). In order to flow the required 500 gpm (1893 L/min), four hose lines attached to two connections, with each connection located on a different floor of the building, would be necessary. Exhibit II.7.2 shows a gated wye with a short length of hose used to connect to a 2½ in. (65 mm) hose connection as part of a fire service high-rise pack.

Where a standpipe system has risers that terminate at different floor levels, it is the intent of NFPA 14 to allow separate hydraulic calculations for the standpipes on each level. In each case, flow needs to be added only for standpipes on the floor level addressed by the calculations. See Figure A.7.10.1.2.1.1.

![](../images/chunk-014/5bd727f5647d82cc98f110b56c6e174e98397797ea2221aa26e7f74a11a4da2c.jpg)

EXHIBIT II.7.2 Gated Wye. (Courtesy of Jeremy Souza)

7.10.1.2.1.1\* Where a standpipe system has risers that terminate at different floor levels, separate hydraulic calculations shall be performed for the standpipes that exist on each level.

A.7.10.1.2.1.1 For example, consider the standpipe system shown in Figure A.7.10.1.2.1.1 with two risers that terminate at the 15th floor and two risers that terminate at the 10th floor of this fully sprinklered high-rise building. In this case, two separate hydraulic calculations need to be performed. The first would verify that the system can deliver 100 psi (6.9 bar) to the top of the risers on the 15th floor with a total of 750 gpm (2840 L/min) flowing [250 gpm (946 L/min) each at points A, B, and C]. The second would need to prove that the system can deliver 100 psi (6.9 bar) to the 10th floor with a total of 1000 gpm (3785 L/min) flowing [250 gpm (946 L/min) each at points D, E, F, and G]. Note that since the building is sprinklered, there is no flow required from the fourth riser in this second calculation.

![](../images/chunk-014/f04a0ffc433bf805eb02a00c48b304f6356b02364d1fe7262d84e3ca7c19b0c9.jpg)  
FIGURE A.7.10.1.2.1.1 Standpipe System with Risers Terminating at Different Floor Levels.

7.10.1.2.1.2 In each case, flow shall be added only for standpipes that exist on the floor level of the calculations.

7.10.1.2.2 Where a horizontal standpipe on a Class I and Class III system supplies three or more hose connections on any floor, hydraulic calculations and pipe sizes for each standpipe shall be based on providing 250 gpm (946 L/min) at the three hydraulically most remote hose connections on the standpipe and at the topmost outlet of each of the other standpipes at the minimum residual pressure required by Section 7.8.

When applying 7.10.1.2.2, the maximum flow rates of 7.10.1.1.5 are to be applied.

7.10.1.2.3\* Common supply piping shall be calculated and sized to provide the required flow rate for all standpipes connected to such supply piping, with the total not to exceed the maximum flow demand in 7.10.1.1.5.

A.7.10.1.2.3 Flow is added at nodes in a standpipe system in 250 gpm (946 L/min) increments without requiring additional flow, which might occur from higher pressures at that node (balancing the system). The common supply piping should be hydraulically calculated based on the required flow rate [500, 750, 1000, or 1250 gpm (1893, 2840, 3785, or 4732 L/min)] for the standpipe system. The calculated pressure for the standpipe system does not have to be balanced at the point of connection to the common supply piping.

7.10.1.2.3.1 Common supply piping for separate standpipe systems shall be calculated to provide flow for the most demanding system.

7.10.1.2.4 Flows from additional standpipes as required by 7.10.1.1 shall not be required to be balanced to the higher pressure at the point of connection.

**7.10.1.3 Combined Systems.**

7.10.1.3.1 For a building protected throughout by an approved automatic sprinkler system, the system demand established by Section 7.7 and 7.10.1 also shall be permitted to serve the sprinkler system.

Figure A.6.3.5(a) and Figure A.6.3.5(b) of NFPA 14 illustrate acceptable arrangements for connecting a sprinkler system to a standpipe. There are floor control manifolds available from various manufacturers that are listed as complete assemblies, including all the components shown in Figures A.6.3.5(a) and A.6.3.5(b). Many of them are rated for high working pressure and include pressure relief valves. The combination sprinkler/standpipe riser must be sized to accommodate the flow and pressure from either system. In cases where the building is not completely sprinklered, the combination sprinkler/ standpipe riser must be sized to accommodate both system demands simultaneously.

7.10.1.3.1.1 In a building protected in accordance with NFPA 13 or NFPA 13R, the water supply for the combined sprinkler and automatic standpipe system shall be based on the sprinkler system demand (including any hose stream demand) or the standpipe demand, whichever is greater.

In most cases, the standpipe system demand will be much greater than the sprinkler demand. Therefore, the standpipe system demand should be calculated first to establish the appropriate size of the feed main piping and stationary fire pump.

**7.10.1.3.1.2 A separate sprinkler demand shall not be required.**

For situations where only partial sprinkler protection is provided, the standpipe system must be calculated as discharging simultaneously with the sprinkler system. Where complete sprinkler protection is provided, each system (sprinkler and standpipe) can be calculated as discharging separately.

7.10.1.3.2 For a combined system in a building equipped with partial automatic sprinkler protection, the flow rate required by 7.10.1 shall be increased by an amount equal to the hydraulically calculated sprinkler demand or 150 gpm (568 L/min) for light hazard occupancies, or by 500 gpm (1893 L/min) for ordinary hazard occupancies, whichever is less.

**7.10.2 Class II Systems.**

**7.10.2.1 Minimum Flow Rate.**

7.10.2.1.1 For Class II systems, the minimum flow rate for the hydraulically most remote hose connection shall be 100 gpm (379 L/min).

7.10.2.1.2 Additional flow shall not be required where more than one hose connection is provided.

**7.10.2.2 Hydraulic Calculation Requirements.**

7.10.2.2.1 Hydraulic calculations and pipe sizes for each standpipe shall be based on providing 100 gpm (379 L/min) at the hydraulically most remote hose connection on the standpipe at the minimum residual pressure required by Section 7.8.

7.10.2.2.2 Common supply piping serving multiple standpipes shall be calculated and sized to provide 100 gpm (379 L/min).

**7.10.3 Maximum Flow Rates for Individual Connections.**

7.10.3.1 The maximum flow required from a 2½ in. (65 mm) hose connection shall be   
250 gpm (946 L/min).   
7.10.3.2 The maximum flow required from a 1½ in. (40 mm) hose connection shall be   
100 gpm (379 L/min).

7.10.4 Sprinkler System Hose Demand. Sprinkler system hose demand in fully sprinklered buildings shall not be required to be added to standpipe calculations.

**7.11\* Drains and Test Riser.**

A.7.11 During flow testing of pressure-reducing valves, care should be taken in making connections to drain risers. An air gap should be maintained in order to prevent cross-connection to nonpotable water sources.

7.11.1 A permanently installed drain riser shall be provided adjacent to each standpipe equipped with pressure-regulating devices to facilitate tests of each device. The drain shall be sized large enough to handle the full flow required from the largest pressure-regulating device but shall not be less than the following:

(1) The size of the discharge outlet of the pressure-regulating device for devices that are greater than 2½ in. (65 mm) in size30-43e0-8b7

(2) 3 in. (80 mm) to facilitate testing of 2½ in. (65 mm) pressure-regulating devices

(3) 2 in. (50 mm) to facilitate testing of 1½ in. (40 mm) pressure-regulating devices

7.11.1.1 The drain riser shall be equipped with connections that are of the same size as the discharge outlets of the pressure-regulating devices to be tested with internal threaded swivel fittings having NHS threads, as specified in NFPA 1963, with plugs.

7.11.1.1.1 The drain riser connections shall be located on at least every other floor.

7.11.1.2 Each drain riser shall terminate with a full-size elbow to grade or receptor that will receive the full flow from the drain riser.

7.11.1.3 Where drain risers are interconnected and run to a common discharge point, the common piping shall be sized for the combined flow.

7.11.1.4 Where local fire department hose threads do not conform to NFPA 1963, the fire department shall designate the hose threads to be used.

7.11.2 Drains. All standpipe systems shall be equipped with drain connections in accordance with this section.

7.11.2.1 A main drain shall be provided on the standpipe system side of the system control valve in accordance with Figure 7.11.2.1.

![](../images/chunk-014/f31b0caaf8679446d3cfb209b6310c4203cf4180b06b085b28cb1f0739344ec5.jpg)  
FIGURE 7.11.2.1 Drain Connection for System Riser.

7.11.2.2 Where acceptable to the AHJ, the lowest hose connection shall be permitted to be used as the main drain.

7.11.2.3 The main drain connection shall be sized in accordance with Table 7.11.2.3.

TABLE 7.11.2.3 Sizing for Standpipe Drains
<table><tr><td>Standpipe Size</td><td>Size of Drain Connection</td></tr><tr><td>Up to 2 in. (50 mm)</td><td>3 in. (20 mm) or larger</td></tr><tr><td>2½ in. (65 mm), 3 in. (80 mm), or 3½ in. (90 mm)</td><td>1½ in. (32 mm) or larger</td></tr><tr><td>4 in. (100 mm) or larger</td><td>2 in. (50 mm) or larger</td></tr></table>

7.11.2.4 The main drain connection shall discharge at a location that permits the valve to be opened wide without causing water damage.

7.11.2.5 Portions of the standpipe system that are trapped such that they cannot be drained through the main drain connection shall have an auxiliary method of draining in accordance with one of the following:

(1) An auxiliary drain in accordance with NFPA 13

(2) An auxiliary drain connection in accordance with Table 7.11.2.3

(3) A hose connection at a low point that has been approved for use with a hose to drain water out of the trapped portion of the system to a location that will not cause water damage

**7.12\* Fire Department Connections.**

For more information on fire department connections (FDCs), see 3.3.3.1 and Section 4.8 and associated commentary.

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, 2019 edition.

**A.7.12 See NFPA 13E.**

The number of 2½ in. (65 mm) inlets to supply the required water volume and pressure at the fire department connection is dependent on several variables, such as the performance of the water supply at the source, the distance from the source to the location of the inlets, the diameter of the hose used, the size of the fire department pumper, and the required water volume and pressure at the base of the standpipe riser(s).

7.12.1 One or more fire department connections shall be provided for each zone of each Class I or Class III standpipe system.

7.12.1.1 The high zone fire department connection(s) shall not be required to be provided where 7.9.3 applies.

7.12.2 High-rise buildings shall have at least two remotely located fire department connections for each zone.

7.12.2.1 A single connection for each zone shall be permitted where acceptable to the fire department.

7.12.3 Fire department connection sizes shall be based on the standpipe system demand and shall include one 2½ in. (65 mm) inlet per every 250 gpm (946 L/min).

7.12.3.1 An approved large diameter hose connection of a size to accommodate the required flow shall be permitted.

7.12.3.2 The inlets required by 7.12.3 shall be permitted to be provided on multiple fire department connections.

7.12.3.3 The inlets required by 7.12.3 shall be permitted to be located in multiple locations as allowed by the AHJ.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 13E, Recommended Practice for Fire Department Operations in Properties Protected by Sprinkler and Standpipe Systems, 2015 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 1901, Standard for Automotive Fire Apparatus, 2016 edition.

NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, 2019 edition.

**8.1\* Plans and Specifications.**

A.8.1 Plans should indicate the type of fire department equipment that the system is designed to serve, including the hose size, hose length, and hose nozzle. Such equipment is the basis for the pressure selected in accordance with Section 7.8.

There are typically two sets of plans and specifications for standpipe systems. Both have to include sufficient information to ensure the standpipe system will be designed and installed to comply with this standard and meet the needs of the fire fighters who will be using it. It is imperative that the hose connections on the standpipe system provide the minimum pressures and flows required by Sections 7.8 and 7.10. Exhibit II.8.1 shows fire fighters preparing to attack a fire. The hoses have been connected to the standpipe hose valves, and the door is being chocked to allow entry into the fire floor. Without the needed flow and pressure at the hose connection, the lives of these fire fighters are at risk.

On some projects design documents might be provided as part of the bid package. Other projects will be design build, meaning the fire protection contract will have to develop the design concepts and plans. Where provided, design documents usually include a schematic layout of the overall standpipe system and plan views of the locations of the standpipes, hose connections, and other needed equipment. The schematic layout is usually not to scale, but the plan views are normally to the same scale as the architectural drawings. The design documents also include specifications that describe the equip-{7d1cf25d-f130-43e0-8b7f-041d ment to be used based on the requirements of this standard and the local fire department.

The second set of plans and specifications are referred to as the working plans and the product submittals. The working plans not only show the measured locations of all standpipes, supply pipes, hose connections, and other needed equipment relative to walls and columns, but also show pipe lengths used for hydraulic calculations, fabrication, and installation. The working plans also show hanger and support locations and dimensions. The product submittals include every component of the standpipe system with sufficient manufacturers’ data to prove compliance with the specifications.

**8.1.1 Plans accurately showing the details and arrangement of the standpipe system shall be submitted for approval to the authority having jurisdiction (AHJ) prior to the installation of the system.**

The authority having jurisdiction (AHJ), as defined, includes many separate entities such as the insurance underwriter, building official, electrical inspector, and health department, to name a few. However, the most important AHJ for a standpipe system is the fire official, which is usually the fire chief, fire marshal, or chief of the fire prevention bureau, depending on the jurisdiction. The fire official directs and trains the fire fighters who will be using the standpipe system. Requiring preapproval of the working plans helps to ensure the standpipe system is designed and installed properly.

8.1.2 Working plans shall be drawn to an indicated scale, on sheets of uniform size, and shall show those items from the following list that pertain to the design of the system:

EXHIBIT II.8.1 Fire Fighters Attacking a Fire. (Courtesy of Mat Chibbaro)

![](../images/chunk-014/9d133cee1136a6778ef083cd9a64cfdaa25194d31b1c21f90392e44cb8574e2f.jpg)

All the items included in this list are needed either for the proper design and installation of the standpipe system or for review by the authority having jurisdiction (AHJ). Working plans become the permanent record of the design and installation along with the hydraulic calculations. It is required that approved working plans be provided with the acceptance test report, which should be retained for the life of the system. See 11.8.3.

(1)  Name of owner(s) and occupant(s)

(2) Location, including street address

(3)  Point of compass

(4)  Name and address of installing contractor

(5)  For automatic and semiautomatic standpipe systems, the following:

(a) Size of city main in street and whether dead end or circulating; if dead end, direction and distance to nearest circulating main

(b) City main test results and system elevation relative to test hydrant

(6)  For automatic and semiautomatic standpipe systems, other sources of supply, with pressure and elevation

Automatic and semiautomatic standpipe systems rely on a water supply capable of providing the needed pressures and flows at the hose connections at all times. The information required by items (5), (6), and (8) will be used to evaluate the water supply when compared against the hydraulic calculations.

2019   Stationary Fire Pumps and Standpipe Systems Handbook

**(7)  Approximate capacity of each dry pipe system**

The approximate capacity of each dry pipe system is needed to properly size the air supply which is typically an air compressor or nitrogen generator. The air supply should be capable of restoring normal air pressure in the system within 30 minutes.

(8)  For automatic and semiautomatic standpipe systems, water supply capacity information, including the following:

(a)  Location and elevation of static and residual test gauge with relation to the riser reference point

(b) Flow location

(c)  Static pressure [psi (bar)]

(d) Residual pressure [psi (bar)]

(e)  Flow [gpm (L/min)]

(f)  Date

(g) Time

(h) Name of person who conducted the test or supplied the information

(i)  Other sources of water supply, with pressure or elevation

(9)  Pipe type and schedule of wall thickness

A description of the pipe type and schedule is needed for several reasons. Pressure ratings, types of fittings, and the C factors for hydraulic calculations are all based on the pipe type and schedule.

(10) Nominal pipe size and cutting lengths of pipe (or center-to-center dimensions)

(11) Type of fittings and joints and locations of all welds and bends

(12) Type and location of hangers, sleeves, braces, and methods of securing piping

(13) All control valves, check valves, drain pipes, and test connections

(14) Make, type, model and size of alarm, dry pipe, or deluge valve

(15) Type and location of alarms

(16)  Size and location of standpipes, hose outlets, hand hose, nozzles, cabinets, and related equipment

(17) Information on the hydraulic data nameplate

(18) Hydraulic reference points shown on plan that correspond with comparable reference points on the hydraulic calculation sheets

(19) The setting for pressure-reducing and pressure-restricting valves

The settings for pressure-reducing and pressure-restricting valves are based on the available water supply flow and pressure, the fire pump discharge pressure, the friction loss through the pipes, and the elevation of the valves. The settings for each individual valve should be shown on the working plans for each floor, and on each valve in the elevation diagram. These settings are critical so the correct valves can be provided by the manufacturer and installed in the proper location.

**SEE MORE**

See the Closer Look feature on the next page for a case study demonstrating the importance of properly setting pressure-reducing valves.

(20) The size and location of hydrant(s) and the relation to fire department connections

(21) Size, location, and piping arrangement of fire department connections

(22) Scale and graphical representation of the scale

(23) Hose valve manufacturer and model

(24) Pressure-reducing valve(s) manufacturer and model

(25) Required pressure at hose valve outlet

(26) Location of hose valves used in the hydraulic calculations

![](../images/chunk-015/d2cff5159f2482c77ae159f777adba7c513e4b35192fc97459d122d7b043119b.jpg)

**CLOSER LOOK**

**Case Study: One Meridian Plaza High-Rise Fire**

The horrific Meridian Plaza fire that occurred in Philadelphia on February 23, 1991, completely consumed eight floors of the 38-story building and cost three fire fighters their lives. The report by the U.S. Fire Administration, USFA-TR-049, Highrise Office Building Fire One Meridian Plaza, cited many issues that contributed to the spread of this massive fire, including pressure-reducing valves (PRVs) that were incorrectly set when they were installed. The following excerpt from the report describes the problems with the PRVs:

**Water Supply Problems**

The normal attack hoselines used by the Philadelphia Fire Department incorporate 1-3/4-inch hoselines with automatic fog nozzles designed to provide variable gallonage at 100 psi nozzle pressure. The pressure reducing valves in the standpipe outlets provided less than 60 psi discharge pressure, which was insufficient to develop effective fire streams. …

When the PRVs were originally installed, the pressure settings were improperly adjusted. Index values marked on the valves did not correspond directly to discharge pressures. To perform adjustments the factory and field personnel had to refer to tables in printed installation instructions to determine the proper setting for each floor level. …

Several fire department pumpers were connected to the fire department connections to the standpipe system in an attempt to increase the water pressure. The improperly set PRVs effectively prevented the increased pressure in the standpipes from being discharged through the valves. The limited water supply prevented significant progress in fighting the fire and limited interior forces to operating from defensive positions in the stairwells. During the next hour the fire spread to the 23rd and 24th floors primarily through autoexposure, while firefighters were unable to make entry onto these floors due to deteriorating heat and smoke conditions and the lack of water pressure in their hoselines. …

...Additional hoselines were connected to the standpipe connections, attempting to boost the water pressure in the system. However, the design of the PRVs did not allow the higher pressures to reach the interior hose streams. …f130-43

(27) Standpipe system demand (flow and pressure) at the following locations:

(a)  Fire department connection (FDC) inlet

(b) Fire pump discharge flange

(c)  Water supply tank discharge

(d) Water supply source if different from (a) through (c)

8.1.3 The drawings shall show the location, arrangement, water supply, equipment, and all other details necessary to establish compliance with this standard.

8.1.4\* The plans shall include specifications covering the character of materials used and shall describe all system components.

A.8.1.4 Manufacturer’s material data sheets should be acceptable for meeting this requirement.

8.1.5 The plans shall include an elevation diagram, and the vertical elevation of each floor shall be indicated.

The elevation diagram provides several key pieces of information for the proper installation, fabrication, and hydraulic calculations of the standpipe. The elevation diagram should be to scale, show the height of the hose valves above the floor or landing, show the pipe dimensions from fitting to fitting,

Stationary Fire Pumps and Standpipe Systems Handbook   2019

EXHIBIT II.8.2 Sample Standpipe System Hydraulic Calculations.

and show the entire building elevation from floor to floor. The hydraulic elevations will include the static pressure loss from hose valve to hose valve and down the entire standpipe.

**8.2 Hydraulic Calculations.**

8.2.1 Standpipe system piping shall be sized by hydraulic calculations.

8.2.2 A complete set of calculations shall be submitted with the plans.

Hydraulic calculations for a standpipe system are fairly straightforward. The most hydraulically demanding hose valve must be determined based on the amount of friction loss and elevation loss needed to reach that hose valve (see point 1 on Exhibit II.8.2). The calculations begin at that hose valve and include 250 gpm (946 L/min) at 100 psi (6.9 bar) for a class I or III standpipe system. The friction loss through the hose valve and piping (including any fittings), as well as any elevation loss must be calculated to the next hose valve in the system (usually on the floor below), where an additional 250 gpm (946 L/min) flow is added to the calculation (see point 2 on Exhibit II.8.2). This combined flow is then calculated to the point of connection to the next standpipe, again including all piping, fittings and any elevation loss, where another 250 gpm (946 L/min) is added serving that standpipe (see point 3 on Exhibit II.8.2). A flow of 250 gpm (946 L/min) is added for each standpipe in the system until a total of 1,000 gpm (3800 L/min) is reached for fully sprinklered buildings, or 1250 gpm (4750 L/min) is reached for buildings that are partially sprinklered or nonsprinklered. Calculations are then continued until the water source is reached where the calculated flow and pressure can be compared to the available flow and pressure.

8.2.3\* Hydraulic calculations shall be prepared on form sheets that include a summary sheet, detailed worksheets, and a graph sheet. [13:23.3.1]

A.8.2.3 See Figure A.8.2.3(a), Figure A.8.2.3(b), Figure A.8.2.3(c), and Figure A.8.2.3(d) for{7d1cf25d-f130-43e0-8b7f-041dc copies of typical forms.

![](../images/chunk-015/5f81c903c39387637a8e8f94bd55e13856001e6fcbfc9b2775c176746f5010f9.jpg)

<table><tr><td>HYDRAULIC CALCULATIONS for</td></tr><tr><td>Project name:</td></tr><tr><td>Location: Drawing no.: Date:</td></tr><tr><td></td></tr><tr><td>Design</td></tr><tr><td>Remote area number: Remote area location:</td></tr><tr><td>Occupancy classification:</td></tr><tr><td>Density: gpm/ft² (mm/min)</td></tr><tr><td>Area of application: ft2 (m2)</td></tr><tr><td>Coverage per sprinkler: ft2 (m2)</td></tr><tr><td>Type of sprinklers calculated:</td></tr><tr><td>No. of sprinklers calculated:</td></tr><tr><td>In-rack demand:</td></tr><tr><td>Hose streams:</td></tr><tr><td>Total water required (including hose streams): gpm (mm/min) @ - psi (bar)</td></tr><tr><td>Type of system: Volume of dry or preaction system: gal (l)</td></tr><tr><td>Water supply information</td></tr><tr><td>Date:</td></tr><tr><td>Location:</td></tr><tr><td>Source:</td></tr><tr><td>Name of contractor:</td></tr><tr><td>Address:</td></tr><tr><td>Phone number:</td></tr><tr><td>Name of designer:</td></tr><tr><td>Authority having jurisdiction:</td></tr><tr><td>Notes: (Include peaking information or gridded systems here.)</td></tr><tr><td></td></tr><tr><td></td></tr></table>

FIGURE A.8.2.3(a) Summary Sheet. [13:23.3.5.1.2(a)]

![](../images/chunk-015/d85a940b704eeeb9cd8dd42e487fe324884d0494d14373eda638538fff2cb6b2.jpg)

**FIGURE A.8.2.3(b) Graph Sheet. [13:23.3.5.1.2(b)]**

NFPA 13

SUPPLY ANALYSIS
<table><tr><td rowspan=1 colspan=1>Node atSource</td><td rowspan=1 colspan=1>StaticPressure</td><td rowspan=1 colspan=1>ResidualPressure</td><td rowspan=1 colspan=1>Flow</td><td rowspan=1 colspan=1>AvailablePressure</td><td rowspan=1 colspan=1>Total Demand</td><td rowspan=1 colspan=1>Required Pressure</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr></table>

NODE ANALYSIS
<table><tr><td rowspan=1 colspan=1>Node Tag</td><td rowspan=1 colspan=1>Elevation</td><td rowspan=1 colspan=1>Node Type</td><td rowspan=1 colspan=1>Pressureat Node</td><td rowspan=1 colspan=1>Dischargeat Node</td><td rowspan=1 colspan=1>Notes</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr><tr><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td><td rowspan=1 colspan=1>Data</td></tr></table>

© 2015 National Fire Protection Association

FIGURE A.8.2.3(c) Supply and Node Analysis Sheet. [13:23.3.5.1.2(c)]

© 2015 National Fire Protection Association

Job name:

PIPE INFORMATION
<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>Node 1</td><td rowspan=2 colspan=1>Elev 1(ft) (m)</td><td rowspan=2 colspan=1>K-Factor</td><td rowspan=2 colspan=1>Flow added-this step(q)</td><td rowspan=2 colspan=1>NominalID</td><td rowspan=4 colspan=1>Fittings-quantityandlength</td><td rowspan=1 colspan=1>L ft (m)</td><td rowspan=1 colspan=1>CFactor</td><td rowspan=1 colspan=1>total (Pt)</td><td rowspan=4 colspan=1>Notes</td></tr><tr><td rowspan=2 colspan=1>F ft (m)</td><td rowspan=2 colspan=1>Pfperfoot (m)</td><td rowspan=2 colspan=1>elev (Pe)</td></tr><tr><td rowspan=2 colspan=1>Node 2</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>Total flow(Q)</td><td rowspan=2 colspan=1>ActualID</td></tr><tr><td rowspan=1 colspan=1>T ft (m)</td><td rowspan=1 colspan=1>(psi)(bar)</td><td rowspan=1 colspan=1>frict (Pf)</td></tr><tr><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data 1</td><td rowspan=4 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data 2</td><td rowspan=2 colspan=1>data 2</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td></tr><tr><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data 1</td><td rowspan=4 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data 2</td><td rowspan=2 colspan=1>data 2</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td></tr><tr><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data 1</td><td rowspan=4 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data 2</td><td rowspan=2 colspan=1>data 2</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td></tr><tr><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data 1</td><td rowspan=4 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data 2</td><td rowspan=2 colspan=1>data 2</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td></tr><tr><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data 1</td><td rowspan=4 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td><td rowspan=3 colspan=1>data</td><td rowspan=2 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data 2</td><td rowspan=2 colspan=1>data 2</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td></tr><tr><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data 1</td><td rowspan=4 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data 2</td><td rowspan=2 colspan=1>data 2</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td></tr><tr><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data 1</td><td rowspan=2 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data 1</td><td rowspan=4 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td><td rowspan=3 colspan=1>data</td><td rowspan=2 colspan=1>data</td></tr><tr><td rowspan=2 colspan=1>data 2</td><td rowspan=2 colspan=1>data 2</td><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>data</td><td rowspan=2 colspan=1>data</td></tr><tr><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td><td rowspan=1 colspan=1>data</td></tr><tr><td rowspan=1 colspan=10></td></tr></table>

NFPA 13

FIGURE A.8.2.3(d) Detailed Worksheet. [13:23.3.5.1.2(d)]

**8.2.4 Summary Sheet. The summary sheet shall contain the following information, where applicable:**

(1)  Date

(2)  Location

(3)  Name of owner and occupant

(4) Building number or other identification

(5)  Description of hazard

(6) Name and address of contractor or designer

(7)  Name of approving agency

(8) System design requirements, as follows:

(a)  Number of standpipes flowing

(b) Minimum rate of water application gpm (L/min)

(9) Total water requirements as calculated, including individual standpipe and partial sprinkler demand

**8.2.5 Detailed Worksheets. Detailed worksheets or computer printout sheets shall contain the following information:**

(1) Sheet number

(2) Hose connection description and discharge constant (K)

(3) Hydraulic reference points

(4) Flow in gpm (L/min)

(5) Pipe size

(6) Pipe lengths, center-to-center of fittings

(7) Equivalent pipe lengths for fittings and devices

(8) Friction loss in psi/ft (bar/m) of pipe

(9) Total friction loss between reference points

(10) Devices per 8.3.1.5

(11) Elevation head in psi (bar) between reference points

(12) Required pressure in psi (bar) at each reference point

(13) Velocity pressure and normal pressure if included in calculations

(14) Notes to indicate starting points or reference to other sheets or to clarify data shown

**8.2.6 Graph Sheet. A graphic representation of the complete hydraulic calculation shall be plotted on semiexponential graph paper $( Q ^ { 1 . 8 5 } )$ and shall include the following:**

(1)  Water supply curve

(2)  Standpipe system demand

(3)  Hose demand (where applicable)

(4) Partial sprinkler demand where applicable (see 7.10.1.3.2)

**8.3 Hydraulic Calculation Procedures.**

**8.3.1 General.**

8.3.1.1 For all systems, the hydraulic calculations shall be the most demanding based on the criteria of Chapter 7.

8.3.1.2 Calculations shall begin at the outlet of each hose connection and shall include the friction loss for the hose valve and any connecting piping from the hose valve to the standpipe.

The requirement to start the hydraulic calculations at the threaded outlet of the valve is often overlooked. Improperly performed hydraulic calculations that start at the connection point of the hose connection to the standpipe fail to account for the losses through the hose valve and the pipe connecting the hose valve to the standpipe.

8.3.1.3 Table 8.3.1.3 shall be used to determine the equivalent length of pipe for fittings and devices unless the manufacturer’s published data indicate that other factors are more accurate.

TABLE 8.3.1.3 Equivalent Pipe Length Chart
<table><tr><td colspan="10">Fittings and Valves Expressed in Equivalent Feet of Pipe</td></tr><tr><td>Fittings and Valves</td><td>3/4 in. 1 in.</td><td></td><td>1½ in.</td><td>1½ in. 2 in.</td><td></td><td></td><td>2½ in. 3 in. 3½ in.</td><td>4 in.</td><td>5 in.</td><td>6 in.</td><td>8 in.</td><td>10 in.</td><td>12 in.</td></tr><tr><td>45 degree elbow</td><td>1</td><td>1</td><td>1</td><td>2</td><td>2</td><td>3</td><td>3 3</td><td>4</td><td>5</td><td>7</td><td>9</td><td>11</td><td>13</td></tr><tr><td>90 degree standard elbow</td><td>2</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6 7</td><td>8</td><td>10</td><td>12</td><td>14</td><td>18</td><td>22</td><td>27</td></tr><tr><td>90 degree long-turn elbow</td><td>1</td><td>2</td><td>2</td><td>2</td><td>3</td><td>4 5</td><td>5</td><td>6</td><td>8</td><td>9</td><td>13</td><td>16</td><td>18</td></tr><tr><td>Tee or cross (flow turned</td><td>3</td><td>5</td><td>6</td><td>8</td><td>10</td><td>12 15</td><td>17</td><td>20</td><td>25</td><td>30</td><td>35</td><td>50</td><td>60</td></tr><tr><td>90 degrees) Butterfly valve</td><td></td><td></td><td></td><td></td><td>6</td><td>7 10</td><td></td><td>12</td><td>9</td><td>10</td><td>12</td><td>19</td><td>21</td></tr><tr><td>Gate valve</td><td></td><td></td><td></td><td></td><td>1</td><td>1 1</td><td>1</td><td>2</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td></tr><tr><td>Swing check*</td><td></td><td>5 7</td><td></td><td>9 11</td><td>14</td><td>16</td><td>19</td><td>22</td><td>27</td><td>32</td><td>45</td><td>55</td><td>65</td></tr><tr><td></td><td></td><td></td><td>46</td><td></td><td>70</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>Globe (straight) hose valve Angle or hose valve</td><td></td><td></td><td>20</td><td></td><td>31</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

For SI units, 1 in. = 25.4 mm.

\*Due to the variations in design of swing check valves, the pipe equivalents indicated in this table are considered to be average.

8.3.1.4 For saddle-type fittings having friction loss greater than that shown in Table 8.3.1.3,{7d1cf25d-f130-43e0-8b7f-041dc the increased friction loss shall be included in the hydraulic calculations.

8.3.1.5 Valves. Specific friction loss values or equivalent pipe lengths for alarm valves, dry pipe valves, deluge valves, strainers, and other devices shall be made available to the authority having jurisdiction. [13:23.4.3.3]

8.3.1.6 Differing Values. Specific friction loss values or equivalent pipe lengths for listed fittings not in Table 4.3.1 shall be used in hydraulic calculations where these losses or equivalent pipe lengths are different from those shown in Table 8.3.1.3. [13:23.4.3.4]

**8.3.2 Adjustments.**

8.3.2.1 Table 8.3.1.3 shall be used only where the Hazen-Williams C factor is 120.

8.3.2.2 For other values of C, the values in Table 8.3.1.3 shall be multiplied by the factors indicated in Table 8.3.2.2.

TABLE 8.3.2.2 Adjustment Factors for C Values
<table><tr><td>Multiplying Factor</td><td>C Value</td></tr><tr><td>0.713</td><td>100</td></tr><tr><td>1.16</td><td>130</td></tr><tr><td>1.33</td><td>140</td></tr><tr><td>1.51</td><td>150</td></tr></table>

Stationary Fire Pumps and Standpipe Systems Handbook   2019

8.3.2.3 Table 8.3.2.3 indicates typical C factors that shall be used for commonly used piping materials.

TABLE 8.3.2.3 Hazen-Williams C Values
<table><tr><td>Pipe or Tube</td><td>C Value</td></tr><tr><td>Unlined cast or ductile iron</td><td>100</td></tr><tr><td>Black steel (dry)</td><td>100</td></tr><tr><td>Black steel (wet)</td><td>120</td></tr><tr><td>Galvanized (wet)</td><td>120</td></tr><tr><td>Galvanized (dry)</td><td>100</td></tr><tr><td>Plastic (listed all)</td><td>150</td></tr><tr><td>Cement-lined cast or ductile iron</td><td>140</td></tr><tr><td>Copper tube or stainless steel</td><td>150</td></tr></table>

The C value for galvanized pipe used in dry systems was changed in Table 8.3.2.3 from 120 in the 2013 edition of NFPA 14 to 100 in the 2016 edition. This change was made based on multiple studies of corrosion in water-based fire protection systems. Corrosion in dry systems with galvanized pipe was just as severe, and in many cases more severe, as that in dry systems with plain black steel pipe. The studies found that the galvanizing process left inclusions, or dross particles, and voids in the galvanized coating on the inside of the pipes. These imperfections left the steel pipe exposed and accelerated corrosion in those localized spots.

**8.3.2.4 The AHJ shall be permitted to require other C values.**

8.3.2.5 For internal pipe diameters different from Schedule 40 steel pipe [Schedule 30 for pipe diameters 8 in. (200 mm) and larger], the equivalent length shown in Table 8.3.1.3 shall be multiplied by a factor derived from the following equation:

$$
\left( { \frac { \mathrm { A c t u a l ~ i n s i d e ~ d i a m e t e r } } { \mathrm { S c h e d u l e 4 0 ~ s t e e l ~ p i p e ~ i n s i d e ~ d i a m e t e r } } } \right) ^ { 4 . 8 7 }\tag{[8.3.2.5]}
$$

8.3.2.5.1 The factor thus obtained shall be further modified as required by Table 8.3.2.2. This table shall apply to other types of pipe listed in Table 8.3.2.3 only where modified by factors from 8.3.2.3 and 8.3.2.5.

**8.3.3 Formulas.**

**8.3.3.1 Friction Loss Formula.**

8.3.3.1.1 Pipe friction losses shall be determined on the basis of the Hazen-Williams formula, as follows:

$$
p = { \frac { 4 . 2 5 Q ^ { 1 . 8 5 } } { C ^ { 1 . 8 5 } d ^ { 4 . 8 7 } } }\tag{[8.3.3.1.1]}
$$

where:

p = frictional resistance (psi/ft of pipe)

Q = flow (gpm)

C = friction loss coefficient

d = actual internal diameter of pipe in inches

$$
[ 1 3 ; 2 3 . 4 . 2 . 1 . 1 ]
$$

8.3.3.1.2 For SI units, the following equation shall be used:

$$
p _ { m } = 6 . 0 5 \Biggl ( { \frac { Q _ { m } ^ { 1 . 8 5 } } { C ^ { 1 . 8 5 } d _ { m } ^ { 4 . 8 7 } } } \Biggr ) 1 0 ^ { 5 }\tag{[8.3.3.1.2]}
$$

where:

${ \boldsymbol { p } } _ { m } =$ frictional resistance (bar/m of pipe)

$Q _ { m } =$ flow (L/min)

$C \ =$ = friction loss coefficient

$d _ { _ m }$ = actual internal diameter (mm)

[13:23.4.2.1.2]

**Reference Cited in Commentary**

U.S. Fire Administration/Technical Report Series, USFA-TR-049, Highrise Ofice Building Fire One Meridian Plaza, February 1991.

**9.1\* Required Water Supply.**

A.9.1 The selection of water supplies for each installation should be determined in cooperation with the AHJ.

![](../images/chunk-015/95e252ae2213bf06af81f47ace11a1e8ba6622923c7cb405958563ea6499f15f.jpg)

9.1.1 Automatic and semiautomatic standpipe systems shall be attached to an approved water supply capable of supplying the system demand.

Where the available water supply is unable to provide adequate pressure for the automatic or semiautomatic standpipe system, a fire pump can be used to boost the pressure of the available water supply or supplement the flow and pressure with a tank and pump combination.

9.1.2 Manual standpipe systems shall have an approved water supply accessible to a fire department pumper.

When the local fire official prefers to provide the system demand using fire department pumpers connected to the fire department connection, this standard still requires that there be an approved water supply for the pumpers. An approved water supply can be hydrants within close proximity to the building connected to a public water main or private fire service mains, a cistern or tank, a stream or pond, or any other water supply capable of providing the volume needed in gpm (L/min) for the required minimum duration of 30 minutes. Exhibit II.9.1 shows fire department pumpers responding to a fire. In order for the fire fighters to utilize a manual standpipe in the building, there must be a water supply source available for the pumpers to draw from. In this case, the pumper is taking suction from a nearby hydrant.

9.1.3 A single automatic or semiautomatic water supply shall be permitted where it is capable of supplying the system demand for the required duration.

9.1.4 Where fire department pumpers cannot supply the required system demand through a fire department connection, an auxiliary water supply consisting of high-level water storage with additional pumping equipment or other means acceptable to the AHJ shall be provided.

EXHIBIT II.9.1 Fire EXHIBIT II.9.1 Fire

Department Pumpers in Action. (Courtesy of Mat Chibbaro)

![](../images/chunk-015/bda0bad6062aa19798d30bd660cfd57d982e138569ebda5f425de499d621a79c.jpg)

**SEE MORE**

See Part I of this handbook for NFPA 20 and Part III, Section 4, for excerpts from NFPA 22.

Many cities with high-rise buildings are investing in high-pressure fire department pumpers to provide the needed flow and pressure to higher floors of these buildings. When the required flow and pressure exceeds the capabilities of the fire department pumpers, Chapter 5 of NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, can be used to meet the requirement in paragraph 9.1.4. This chapter contains detailed requirements for providing water tanks and fire pumps in the upper stories of high-rise buildings. Note that these water tanks must be designed and installed in accordance with NFPA 22, Standard for Water Tanks for Private Fire Protection.

9.1.4.1 The auxiliary water supply shall meet the 30-minute minimum water supply requirements of Sections 9.2.-f130-43

9.1.5 Water supplies from the following sources shall be permitted:

(1) A public waterworks system where pressure and flow rate are adequate

(2) Automatic fire pumps connected to an approved water source in accordance with NFPA 20

(3) Manually controlled fire pumps in combination with pressure tanks

(4) Pressure tanks installed in accordance with NFPA 22

(5) Manually controlled fire pumps operated by remote control devices at each hose station, supervised in accordance with NFPA 72, at each hose station

(6) Gravity tanks installed in accordance with NFPA 22

**9.2 Minimum Supply for Class I, Class II, and Class III Systems.**

The minimum water supply shall be capable of providing the system demand established by Sections 7.8 and 7.10 for at least 30 minutes.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, 2019 edition.

NFPA 22, Standard for Water Tanks for Private Fire Protection, 2018 edition.

**10.1\* Water Supply Evaluation.**

The water flow rate and pressure of a public water supply shall be determined from waterflow test data or other approved method.

A.10.1 Additional benefit is derived from waterflow tests by the indication of possible deficiencies, such as tuberculation of piping, closed valves, or other obstructions, which should be corrected to provide adequate waterflows.

A waterflow test is preferred because it not only provides the most up-to-date water supply information, but it also serves as a means to discover conditions that affect the integrity of the water supply piping. Exhibit II.10.1 shows a flow test being performed to determine the flow in gpm (L/min) and pressure in psi (bar) of the public water supply. A pitot tube and gauge is used to measure the flow. The static and residual pressure should be recorded at a different hydrant. Other flow measuring devices besides a pitot tube are available.

Where a waterflow test cannot be performed due to concerns such as drought, cold temperatures, environmental laws, or potential damage to property in the water’s path, an analysis of the water supply system should be performed. The first step to understanding the performance of the system and the potential magnitude of flow and pressure fluctuations is to determine the system details, such as the type of water system, the impact of gravity, and the amount of direct pumping expected. Determining when peak demands occur can be difficult, but water departments will usually have information {7d1cf25d-f130-43e0-8b7f-041d readily available concerning the time of year and time of day during which the highest distribution system demand occurs. The analysis should also account for future expected growth and demand of the community. From this analysis, a design flow and pressure can be computed for any location on the distribution network.

10.1.1 Daily and seasonal flow and pressure fluctuation data shall be provided by the water purveyor, and the fire protection design must account for both high and low variations.

Daily and seasonal flow and pressure fluctuations can have a huge impact on the adequacy of an automatic water supply. For example, in industrial areas, manufacturing processes that use water from public water mains can drastically reduce the available flow and pressure. During dry seasons, reservoirs can have decreased water levels many feet below normal. These and other conditions that could affect the water supply must be considered, and the water purveyor is the best source of this information. The flow test should be conducted when peak demand is occurring, and adjustments should be made based on seasonal fluctuations.

10.1.1.1 Where these data are not available, design shall be based on the available water flow data.

EXHIBIT II.10.1 Hydrant Flow Test. (Courtesy of Johnson Controls)

![](../images/chunk-015/bfb53aad75593a0ad30c9235058f06450a640f46ee4a5efecb6be63cab8a1b54.jpg)

**10.2\* Procedure.**

Where a waterflow test is used for the purposes of system design, the test shall be conducted no more than 12 months prior to working plan submittal unless otherwise approved by the authority having jurisdiction. [13:23.2.1.1]

This extract from NFPA 13, Standard for the Installation of Sprinkler Systems, (now paragraph 4.6.1.1 in the 2019 edition), allows waterflow test data to be used if the test occurred within the 12-month period prior to submitting the working plans. If the test results are over 12 months old, then a new test must be performed unless the authority having jurisdiction (AHJ) permits older water supply test results to be -f130-43e0-8b7f-041dc4ddd530} used. This might occur if the AHJ has general knowledge that the water supply in the area of the project is very strong and that there has been no significant demand added to the system from other projects. It might also be permitted in situations where the water authority will not allow proper waterflow testing because of the time of year or droughts.

**SEE MORE**

For more information on flow testing, see Chapter 4 of NFPA 291 in Part III, Section 1, of this handbook.

**A.10.2 Tests should be conducted in accordance with NFPA 291.**

NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, includes a step-by-step process for conducting a flow test to determine the available flow and pressure in the water distribution system. It is important that the correct hydrants be used for the flow test to measure the flow and the pressure.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.   
NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, 2019 edition.

**11.1\* General.**

A.11.1 Where standpipe connections are built into the walls or partitions, the hydrostatic tests should be made before they are covered or permanently sealed.

Example of Required Hydrostatic Test Pressure. The water supply for a standpipe system is the connection to a public water service main. A 100 psi (6.9 bar) rated pump is installed in the connection. With a maximum normal public water supply pressure of 70 psi (4.9 bar) at the low elevation point of the system or zone being tested and an 120 psi (8.3 bar) pump (churn) pressure, the hydrostatic test pressure is 70 psi + 120 psi + 50 psi, or 240 psi (4.8 bar + 8.3 bar + 3.4 bar, or 16.5 bar). (See NFPA 24, for permitted leakage in underground piping.)

The hydrostatic test is acceptable as long as there is no leakage in the system piping. See 11.4.3. Not only should the gauge pressure on the system be observed for pressure loss, but all piping should be inspected for signs of visible leakage. Piping cannot be covered up by walls, partitions, or other architectural features until the hydrostatic test is complete and acceptable.

11.1.1 All new systems shall be tested prior to the occupancy of the building.

11.1.2 Existing standpipe systems that are to be utilized as standpipes for a combination system in the retrofit of a new sprinkler system shall be tested in accordance with Section 11.4.{7d1cf25d-f130-43e0-8b7f-041d

11.1.3 The installing contractor shall complete and sign the appropriate contractor’s material and test certificate(s) as shown in Figure 11.1.3(a) and Figure 11.1.3(b).

The Contractor’s Material and Test Certificate for Aboveground Piping shown in Figure 11.1.3(a) includes all the essential data used in the design and installation of the standpipe system. The building owner is required to retain this document for the life of the system. See 11.8.3. This document is very important for the periodic testing of the standpipe system required by NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems. Design criteria for standpipe systems have changed over the years and continue to change. At one time, NFPA 14 only required 65 psi (4.5 bar) minimum pressure at the highest hose connection instead of the current 100 psi (6.9 bar). Today, the maximum allowable pressure at the hose outlet is 175 psi (12.1 bar), and higher pressures might be allowed in the future. Unless the Test Certificate can be referenced prior to the tests required by NFPA 25, the appropriate acceptance criteria cannot be determined.

The Contractor’s Material and Test Certificate for Underground Piping shown in Figure 11.1.3(b) is the same document required by NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances.

**CONTRACTOR’S MATERIAL AND TEST CERTIFICATE FOR ABOVEGROUND PIPING Standpipe System NFPA 14**

Upon completion of work, inspection and tests shall be made by the contractor’s representative and witnessed by an owner’s representative.   
All defects shall be corrected and the system left in service before the contractor’s personnel finally leave the job.

A certificate shall be filled out and signed by both representatives. Copies shall be prepared for approving authorities, owners, and contractor. It is understood that the owner’s representative’s signature in no way prejudices any claim against the contractor for faulty material, poor workmanship, or failure to comply with the approving authority’s requirements or local ordinances.

<table><tr><td rowspan=1 colspan=2>Property name</td><td rowspan=1 colspan=1>Date</td></tr><tr><td rowspan=1 colspan=3>Property address</td></tr><tr><td rowspan=3 colspan=1>Plans</td><td rowspan=1 colspan=2>Accepted by approving authorities (names)</td></tr><tr><td rowspan=1 colspan=2>Address</td></tr><tr><td rowspan=1 colspan=2>Installation conforms to accepted plans?                                    Yes      NoEquipment used is approved or listed?                                     Yes      NoIf no, explain deviations.</td></tr><tr><td rowspan=1 colspan=1>Type ofSystem</td><td rowspan=1 colspan=2>Automatic dryAutomatic wetSemiautomatic dryManual dryManual wetCombination standpipe/sprinklerIf other, explain.</td></tr><tr><td rowspan=1 colspan=1>Water SupplyData Used forDesign and AsShown on Plans</td><td rowspan=1 colspan=2>Fire pump dataManufacturer                                          ModelType: Electric    Diesel     Other (explain)Rated, gpm                      Rated, psi                       Shutoff, psi</td></tr><tr><td rowspan=1 colspan=1>Water SupplySource Capacity,Gallons</td><td rowspan=1 colspan=2>Public waterworks system     (gal)Storage tank     (gal)Gravity tank     (gal)Open reservoir     (gal)Other (explain)</td></tr><tr><td rowspan=1 colspan=1>If PublicWaterworksSystem:</td><td rowspan=1 colspan=2>Static, psi                        Residual, psi                          Flow, gpm</td></tr><tr><td rowspan=1 colspan=1>Have Copiesof the FollowingBeen Left onthe Premises?</td><td rowspan=1 colspan=2>System components instructions     Care and maintenance of system     NFPA 25Copy of accepted plans     Hydraulic data/calculations</td></tr><tr><td rowspan=1 colspan=1>SuppliesBuilding(s)</td><td rowspan=1 colspan=2>Main waterflow shutoff locationNumber of standpipe risersDo all standpipe risers have base of riser shutoff valves?                      Yes      No</td></tr><tr><td rowspan=1 colspan=1>ValveSupervision</td><td rowspan=1 colspan=2>Locked open   Sealed and tagged    Tamperproof switch    OtherIf other, explain.</td></tr><tr><td rowspan=1 colspan=1>Pipe andFittings</td><td rowspan=1 colspan=2>Type of pipeType of fittings</td></tr><tr><td rowspan=1 colspan=1>HoseThreads</td><td rowspan=1 colspan=2>Hose threads have been verfied for compliance with local fire department        Yes      No</td></tr><tr><td rowspan=1 colspan=1>BackflowPreventor</td><td rowspan=1 colspan=2>Double check assemblySize                  Make and modelReduced-pressure device</td></tr><tr><td rowspan=1 colspan=3>© 2015 National Fire Protection Association                                                                           NFPA 14 (p. 1 of 3)</td></tr></table>

FIGURE 11.1.3(a) Sample Contractor’s Material and Test Certificate for Aboveground Piping.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

CONTROL VALVE DEVICE
<table><tr><td rowspan=1 colspan=1>Type</td><td rowspan=1 colspan=1>Size</td><td rowspan=1 colspan=1>Make</td><td rowspan=1 colspan=1>Model</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Time water reached remote hose valve outlet Min Sec

PRESSURE-REGULATING DEVICE
<table><tr><td rowspan="2">Location &amp; Floor</td><td rowspan="2">Model</td><td colspan="2">Nonflowing (psi)</td><td colspan="2">Flowing (psi)</td><td></td></tr><tr><td>Inlet</td><td>Outlet</td><td>Inlet</td><td>Outlet</td><td>gpm</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="7">All hose valves on system operated properly? Yes NoIf no, explain.</td></tr></table>

© 2015 National Fire Protection Association NFPA 14 (p. 2 of 3)

**FIGURE 11.1.3(a) (Continued)**

<table><tr><td>Test Description</td><td colspan="6">Hydrostatic: Hydrostatic tests shall be made at not less than 200 psi (13.6 bar) for 2 hours or 50 psi (3.4 bar) above static pressure in excess of 150 psi (10.2 bar) for 2 hours. Differential dry pipe valve clappers shall be left open during test to prevent damage. All aboveground piping leakage shall be stopped. Pneumatic: Establish 40 psi (2.7 bar) air pressure and measure drop, which shall not exceed 11½ psi (0.1 bar) in 24 hours. Test pressure tanks at normal water level and air pressure and measure air pressure drop, which shall not exceed</td></tr><tr><td rowspan="8">Tests</td><td colspan="6">11½2 psi (0.1 bar) in 24 hours.</td></tr><tr><td>Hydrostatic Test — Pressure at top of standpipe(s) Pressure</td><td>(psi) (</td><td>bar) STP#</td><td>Pressure</td><td>(psi) (</td><td>bar)</td></tr><tr><td>STP# STP#</td><td>Pressure (psi) (</td><td>bar) STP#</td><td>Pressure</td><td>(psi) (</td><td>bar)</td></tr><tr><td>STP#</td><td>Pressure (psi) (</td><td>bar) STP#</td><td>Pressure</td><td>(psi) (</td><td>bar)</td></tr><tr><td>All piping hydrostatically tested at</td><td>psi ( Dry piping pneumatically tested? Yes</td><td>bar) for No</td><td>hrs If no, state reason.</td><td></td><td></td></tr><tr><td>Equipment operates properly? Yes No Do you certify as the standpipe contractor that additives and corrosive chemicals,</td><td colspan="5">sodium silicate, or derivatives of sodium silicate, brine, or other corrosive chemicals</td></tr><tr><td>were not used for testing systems or stopping leaks? Drain Reading of gauge located near water test supply test connection</td><td colspan="5">Yes No Residual pressure with valve in test psi (— bar) connection open wide</td></tr><tr><td></td><td colspan="6">Underground mains and lead-in connections to system risers flushed before connection made to standpipe piping. Verified by copy of the underground test form? Yes No Other (explain) Flushed by installer of underground standpipe piping? Yes No</td></tr><tr><td>Flow Test Blank Testing</td><td colspan="2">Record: Static pressure: psi ( Pitot pressure: psi ( bar) Total flow:</td><td colspan="5">bar) Residual pressure: psi ( _ bar) Nozzle diameter: gpm ( L/min)</td></tr><tr><td rowspan="2"></td><td colspan="5">Number used Locations</td><td colspan="2">Number removed</td></tr><tr><td colspan="6">Welded piping Yes No</td></tr><tr><td colspan="2"></td><td colspan="6">If yes .. .</td></tr><tr><td rowspan="3">Welding Cutouts</td><td colspan="5">Do you certify as the standpipe contractor that welding procedures comply with the requirements of at least AWS D10.9, Level AR-3? Do you certify that the welding was performed by welders qualified in compliance with the</td><td>Yes No Yes No</td></tr><tr><td colspan="6">requirements of at least AWS D10.9, Level AR-3? Do you certify that welding was carried out in compliance with a documented quality control</td></tr><tr><td colspan="5">Yes procedure to ensure that all discs are retrieved, that openings in piping are smooth, that slag and other welding residue are removed, and that the internal diameters of piping are not penetrated? Do you certify that vou have a control feature to ensure that all cutouts (discs) are retrieved? Yes</td></tr><tr><td>(Discs) Hydraulic Data</td><td colspan="6">No Nameplate provided? Yes No If no, explain.</td></tr><tr><td>Nameplate</td><td colspan="6">Date left in service with all control valves open:</td></tr><tr><td>Remarks Name of</td><td colspan="6">Name of contractor</td></tr><tr><td rowspan="3">Sprinkler/ Standpipe Contractor</td><td colspan="6">Address</td></tr><tr><td colspan="6">State license number (if applicable)</td></tr><tr><td colspan="6">Property owner Title Date Date</td></tr><tr><td rowspan="2">System Operating Test Witnessed by</td><td colspan="6">Sprinkler/standpipe contractor Title</td></tr><tr><td colspan="2">Approving authorities</td><td>Title</td><td colspan="3">Date</td></tr><tr><td>Additional Explanation</td><td colspan="6"></td></tr><tr><td>and Notes</td><td colspan="6">© 2015 National Fire Protection Association</td></tr></table>

FIGURE 11.1.3(a) (Continued)

2019 Stationary Fire Pumps and Standpipe Systems Handbook

<table><tr><td rowspan=1 colspan=3>Contractor&#x27;s Material and Test Certificate for Underground Piping</td></tr><tr><td rowspan=1 colspan=3>PROCEDUREUpon completion of work, inspection and tests shall be made by the contractor&#x27;s representative and witnessed by an owner&#x27;srepresentative. All defects shall be corrected and system left in service before contractor&#x27;s personnel finally leave the job.A certificate shall be filled out and signed by both representatives. Copies shall be prepared for approving authorities, owners, andcontractor. It is understood the owner&#x27;s representative&#x27;s signature in no way prejudices any claim against contractor for faulty material, poorworkmanship, or failure to comply with approving authority&#x27;s requirements or local ordinances.</td></tr><tr><td rowspan=1 colspan=2>Property name</td><td rowspan=1 colspan=1>Date</td></tr><tr><td rowspan=1 colspan=3>Property address</td></tr><tr><td rowspan=3 colspan=1>Plans</td><td rowspan=1 colspan=2>Accepted by approving authorities (names)</td></tr><tr><td rowspan=1 colspan=2>Address</td></tr><tr><td rowspan=1 colspan=2>Installation conforms to accepted plans                                                       Yes        NoEquipment used is approved                                                                Yes      NoIf no, state deviations</td></tr><tr><td rowspan=2 colspan=1>Instructions</td><td rowspan=1 colspan=2>Has person in charge of fire equipment been instructed as to location of                         Yes     Nocontrol valves and care and maintenance of this new equipment?If no, explain</td></tr><tr><td rowspan=1 colspan=2>Have copies of appropriate instructions and care and maintenance                             Yes     Nocharts been left on premises?If no, explain</td></tr><tr><td rowspan=1 colspan=1>Location</td><td rowspan=1 colspan=2>Supplies buildings</td></tr><tr><td rowspan=3 colspan=1>Undergroundpipes and joints</td><td rowspan=1 colspan=1>Pipe types and class</td><td rowspan=1 colspan=1>Type joint</td></tr><tr><td rowspan=1 colspan=2>Pipe conforms to                 standard                                              Yes      NoFittings conform to               standard                                             Yes     NoIf no, explain</td></tr><tr><td rowspan=1 colspan=2>Joints needing anchorage clamped, strapped, or blocked in                                    Yes     Noaccordance with                standardIf no, explain</td></tr><tr><td rowspan=1 colspan=1>Testdescription</td><td rowspan=1 colspan=2>Flushing: Flow the required rate until water is clear as indicated by no collection of foreign material in burlap bags at outlets such ashydrants and blow-offs. Flush at one of the flow rates as specified in 10.10.2.1.3 of NFPA 24.Hydrostatic: All piping and attached appurtenances subjected to system working pressure shall be hydrostatically tested at 200 psi(13.8 bar) or 50 psi (3.5 bar) in excess of the system working pressure, whichever is greater, and shall maintain that pressure ±5 psi(0.35 bar) for 2 hours.Hydrostatic Testing Allowance: Where additional water is added to the system to maintain the test pressures required by 10.10.2.2.1 ofNFPA 24, the amount of water shall be measured and shall not exceed the limits of the following equation (for metric equation, see10.10.2.2.6 of NFPA 24):L = testing allowance (makeup water), in gallons per hour ${ \cal L } = \frac { S D \sqrt { P } } { 1 4 8 , 0 0 0 }$    S = length of pipe tested, in feetD = nominal diameter of the pipe, in inchesP = average test pressure during the hydrostatic test, in pounds per square inch (gauge)</td></tr><tr><td rowspan=3 colspan=3>FlushingtestsHow flushing flow was obtained                                Through what type openingPublic water   Tank or reservoir   Fire pump     Y connection to flange     Open pipeand spigot© 2015 National Fire Protection Association                                                                                    NFPA 14 (p. 1 of 2)</td></tr><tr><td rowspan=1 colspan=1>PubireeFire uir</td><td rowspan=1 colspan=1> Hagh wht yp  Open e opnipe</td></tr><tr><td rowspan=1 colspan=2></td></tr></table>

FIGURE 11.1.3(b) Sample of Contractor’s Material and Test Certificate for Underground Piping. [24:Figure 10.10.1]

Stationary Fire Pumps and Standpipe Systems Handbook 2019

<table><tr><td rowspan=1 colspan=1>Hydrostatictest</td><td rowspan=1 colspan=3>All new underground piping hydrostatically tested atpsi     for               hours</td><td rowspan=1 colspan=1>Joints coveredYesNo</td></tr><tr><td rowspan=2 colspan=1>Leakagetest</td><td rowspan=1 colspan=4>Total amount of leakage measuredgallons                     hours</td></tr><tr><td rowspan=1 colspan=4>Allowable leakagegallons                     hours</td></tr><tr><td rowspan=1 colspan=1>Forward flowtest of backflowpreventer</td><td rowspan=1 colspan=4>Foward flow test performed in accordance with 10.10.2.5.2 of NFPA 24:Yes No</td></tr><tr><td rowspan=1 colspan=1>Hydrants</td><td rowspan=1 colspan=1>Number installed</td><td rowspan=1 colspan=2>Type and make</td><td rowspan=1 colspan=1>All operate satisfactorilyYes   No</td></tr><tr><td rowspan=1 colspan=1>Controlvalves</td><td rowspan=1 colspan=4>Water control valves left wide open                                                                     Yes NoIf no, state reasonHose threads of fire department connections and hydrants interchangeable with                               YesNothose of fire department answering alarm</td></tr><tr><td rowspan=3 colspan=1>Remarks</td><td rowspan=1 colspan=4>Date left in service</td></tr><tr><td rowspan=1 colspan=4></td></tr><tr><td rowspan=1 colspan=4></td></tr><tr><td rowspan=4 colspan=1>Signatures</td><td rowspan=1 colspan=4>Name of installing contractor</td></tr><tr><td rowspan=1 colspan=4>Tests witnessed by</td></tr><tr><td rowspan=1 colspan=4>For property owner (signed)                      Title                                               Date</td></tr><tr><td rowspan=1 colspan=2>For installing contractor (signed)</td><td rowspan=1 colspan=2>Title                                               Date</td></tr><tr><td rowspan=1 colspan=5>Additional explanation and notes© 2015 National Fire Protection Association                                                                                    NFPA 14 (p. 2 of 2)</td></tr></table>

FIGURE 11.1.3(b) (Continued)

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**11.2 Flushing of Piping.**

**11.2.1 Underground piping supplying the system shall be flushed in accordance with NFPA 24.**

An important yet often overlooked test for underground piping is the flush test. In many cases, the underground piping is installed by a different contractor than the building standpipe system. The contractor installing the underground piping is responsible for flushing the piping up to the point of connection with the system riser in the building. The installing contractor for the standpipe system should not connect to the underground piping unless provided with documentation that the flush test has been completed.

**FAQ**

**What is the purpose of the flush test and how much water needs to be flowed for an acceptable flush?**

The flush test is required to remove rocks, stones, silt, and other obstructing materials that find their way into the underground piping during installation. These obstructing materials can end up clogging fire pump impellers, hose valves, sprinkler piping, and even sprinklers themselves if not removed during the flush test. The flush rate is measured in gpm (L/min) and calculated based on pipe size and the minimum water flow velocity needed to dislodge and remove the obstructing material from the underground piping. For all underground piping, except where a fire pump is installed, the flow rate must provide a velocity of at least 10 ft/sec (3.0 m/sec). The following table included in NFPA 24 provides the flow rate in gpm (L/min) based on a velocity of 10 ft/sec (3.0 m/sec):

For additional information, see NFPA 24 in Part 3, Section 2 of this handbook.

**SEE MORE**

TABLE 10.10.2.1.3 Flow Required to Produce Velocity of 10 ft/sec (3.0 m/sec) in Pipes
<table><tr><td colspan="2">Nominal Pipe Size</td><td colspan="2">Flow Rate</td></tr><tr><td>in.</td><td>mm</td><td>gpm</td><td>L/min</td></tr><tr><td>2</td><td>50</td><td>100</td><td>380</td></tr><tr><td>21/2</td><td>65</td><td>150</td><td>570</td></tr><tr><td>3</td><td>80</td><td>220</td><td>833</td></tr><tr><td>4</td><td>100</td><td>390</td><td>1500</td></tr><tr><td>5</td><td>125</td><td>610</td><td>2300</td></tr><tr><td>6</td><td>150</td><td>880</td><td>3350</td></tr><tr><td>8</td><td>200</td><td>1560</td><td>5900</td></tr><tr><td>10</td><td>250</td><td>2440</td><td>9250</td></tr><tr><td>12</td><td>300</td><td>3520</td><td>13,300</td></tr></table>

**SEE MORE**

For additional information, see NFPA 20 in Part 1 of this handbook.

**FAQ**

Where a fire pump is installed, the flush rate required by NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, is based on a velocity of 15 ft/sec (4.6 m/sec). The following table included in NFPA 20 provides the flow rate in gpm (L/min) based on a velocity of 15 ft/sec (4.6 m/sec):

TABLE 14.1.1.1 Minimum Flow Rates for Flushing Suction Piping
<table><tr><td>Nominal Pipe Size (in.)</td><td>Flow rate (gpm)</td><td>Nominal Pipe Size (mm)</td><td>Flow Rate (L/min)</td></tr><tr><td>1</td><td>37</td><td>25</td><td>140</td></tr><tr><td>1½/2</td><td>85</td><td>38</td><td>330</td></tr><tr><td>2</td><td>150</td><td>50</td><td>570</td></tr><tr><td>21/½2</td><td>229</td><td>65</td><td>870</td></tr><tr><td>3</td><td>330</td><td>75</td><td>1,250</td></tr><tr><td>31/2</td><td>450</td><td>85</td><td>1,710</td></tr><tr><td>4</td><td>590</td><td>100</td><td>2,240</td></tr><tr><td>5</td><td>920</td><td>125</td><td>3,490</td></tr><tr><td>6</td><td>1,360</td><td>150</td><td>5,150</td></tr><tr><td>8</td><td>2,350</td><td>200</td><td>8,900</td></tr><tr><td>10</td><td>3,670</td><td>250</td><td>13,900</td></tr><tr><td>12</td><td>5,290</td><td>300</td><td>20,100</td></tr><tr><td>14</td><td>7,200</td><td>350</td><td>27,300</td></tr><tr><td>16</td><td>9,400</td><td>400</td><td>35,600</td></tr></table>

11.2.2 Piping between the fire department connection and the check valve in the inlet pipe shall be flushed with a sufficient volume of water in order to remove any construction debris-f130-43e0-8b7f-041dc4ddd530} and trash accumulated in the piping prior to the completion of the system and prior to the installation of the fire department connection.

**11.3 Hose Threads.**

11.3.1 All hose connection and fire department connection threads shall be tested to verify their compatibility with threads used by the local fire department.

11.3.1.1 The test shall consist of threading coupling samples, caps, or plugs onto the installed devices.

**11.4 Hydrostatic Tests.**

11.4.1\* General. All new systems, including yard piping and fire department connection piping, shall be tested hydrostatically at not less than 200 psi (13.8 bar) or 50 psi (3.5 bar) in excess of the system working pressure, whichever is greater for 2 hours.

A.11.4.1 The testing and flushing of the underground pipe should be in accordance with NFPA 24.

11.4.2 The hydrostatic test pressure shall be measured at the low elevation point of the individual system or zone being tested.

11.4.3 The standpipe system piping shall show no leakage other than as permitted by 11.4.4.

**11.4.4 Underground pipe shall be tested in accordance with NFPA 24.**

The underground hydrostatic test is important, but it differs from the test required for aboveground   
piping. Because of the joining methods of underground pipe and fittings, some small amounts of leak  
age are anticipated and acceptable based on the following formula found in NFPA 24:   
U.S. Customary Units:   
<sub>L</sub> SD P <sub>=</sub> [10.10.2.2.6a]   
148,000   
where:   
L = testing allowance (makeup water) [gph (gal/hr)]   
S = length of pipe tested (ft)   
D = nominal diameter of pipe (in.)   
P = average test pressure during hydrostatic test (gauge psi)   
Metric Units:   
L = SD P [10.10.2.2.6b]   
794,797   
where:   
L = testing allowance (makeup water) (L/hr)   
S = length of pipe tested (m)   
D = nominal diameter of pipe (mm)   
P    = average test pressure during hydrostatic test (kPa)

SEE MORE

For additional information, see NFPA 24 in Part 3, Section 2 of this handbook.

11.4.5 Where cold weather prevents testing with water, an interim air test shall be permitted to be conducted prior to the standard hydrostatic test.

11.4.5.1 An air pressure leakage test at 40 psi (2.8 bar) shall be conducted for 24 hours.

11.4.5.2 Any leakage that results in a loss of pressure in excess of 1½ psi (0.1 bar) during a continuous 24-hour period shall be corrected.

An air pressure leakage test should only be used when freezing conditions make it undesirable to fill the piping full of water for the hydrostatic test. Because air is compressible, it is not advisable to pump systems up to high pressures. Therefore, a lower pressure of 40 psi (2.8 bar) is allowed for the test but for an extended time frame of 24 hours. An allowance is made for some loss of pressure during the air test because of temperature fluctuations during the 24-hour period and because air will leak out through valves or pipe connections where water will not. Note that the air leakage test is only an interim test — a hydrostatic test is still required when the weather warms up or the building is heated.

11.4.6 Fire Department Connection. Piping between the fire department connection and the check valve in the inlet pipe shall be tested hydrostatically in the same manner as the balance of the system.

**11.4.7 Existing Systems.**

11.4.7.1 Where an existing standpipe system, including yard piping and fire department connection, is modified, the new piping shall be independently tested in accordance with 11.4.1.

11.4.7.2 Modifications that cannot be isolated, such as new valves or the point of connection for new piping, shall not require testing in excess of system static pressure.

11.4.8 Protection from Freezing. During testing, care shall be taken to ensure that no portion of the piping is subject to freezing during cold weather.

11.4.9 Gauges. During the hydrostatic test, the pressure gauge at the top of each standpipe shall be observed and the pressure recorded.

11.4.10 The test pressure shall be read from a gauge located at the low elevation point of the system or portion being tested. The pressures in piping at higher elevations shall be permitted to be less than the pressures required by 11.4.1 or 11.4.5.1 when accounting for elevation losses. Systems or portions of systems that can be isolated shall be permitted to be tested separately.

11.4.11 Water Additives. Additives, corrosive chemicals such as sodium silicate or derivatives of sodium silicate, brine, or other chemicals shall not be used while hydrostatically testing systems or for stopping leaks.

Corrosive chemicals and water additives such as sodium silicate have been banned from use in waterbased fire protection systems for decades. While these types of chemicals can stop leaks, they can also impair valves, cause excessive corrosion in metallic piping, and clog sprinklers. Exhibit II.11.1 shows the results of an additive, presumed to be sodium silicate, being added to the water supply to stop a leak.

EXHIBIT II.11.1 Sprinkler Clogged with an Additive. (Courtesy of Johnson Controls)

![](../images/chunk-015/eff4dab9c6dc1bbbfda59ab6422a201c7c4856bdfed8c85a39244b13fbf02809.jpg)

**11.5 Flow Tests.**

11.5.1\* The standpipe system shall be tested to verify system demand.

A.11.5.1 The hydraulically most remote hose connections in a building are generally at a roof manifold, if provided, or at the top of a stair leading to the roof. In a multizone system, the testing means is generally at a test header at grade or at a suction tank on higher floors.

Where a flow test at the hydraulically most remote hose connection is not practicable, the AHJ should be consulted for the appropriate location of the test.

11.5.1.1 The test required by 11.5.1 shall be permitted to be waived where acceptable to the AHJ.

11.5.1.2 This test shall be conducted by flowing water simultaneously from the outlet(s) indicated in the approved hydraulic calculations of each standpipe as required by Sections 7.8 and 7.10.

The hydraulic calculations should start at the highest and most hydraulically remote standpipe valve. Depending on pipe sizing, the farthest standpipe from the water supply might not be the most hydraulically remote, so multiple calculations may be needed to prove where to begin the calculations. The hydraulically most remote standpipe should also be used when performing the acceptance flow test. Typically, the top two hose connections on this standpipe are flowed at a rate of 250 gpm (946 L/min) each. The hose valve can be throttled to achieve the exact flow needed.

11.5.1.2.1 For each additional standpipe, the required flow shall be permitted to be taken from any hose connection on that standpipe.

Each additional standpipe in the system is also flowed simultaneously at a rate of 250 gpm (946 L/min) until the total system demand is met. For these standpipes, the valve used does not have to be at the highest point but can be at any convenient point on the standpipe. Exhibit II.11.2 shows water discharging from a flow measuring device during a standpipe test. There might need to be several of these in multiple locations to provide the simultaneous flow needed to meet system demand.

![](../images/chunk-015/54711f549735403d214ccc56d9b9c02e7b5de1615d0e4c0b2d356bd003430d40.jpg)  
EXHIBIT II.11.2 Flow Measuring Device. (Courtesy of the Hose Monster Company)

11.5.2\* For a manual standpipe, a fire department pumper, portable pump of a capacity to provide the required flow and pressure, or other approved means shall be used to verify the system design by pumping into the fire department connection.

A.11.5.2 It is not always necessary to use a pump to test a standpipe system. See Figure A.11.5.2(a), Figure A.11.5.2(b), and Figure A.11.5.2(c) for examples of possible test methods. Where using the method shown in Figure A.11.5.2(c), it is necessary to flow the system demand while observing the pressures at the FDC inlet and the hydraulically remote standpipe hose valve. While the standpipe test might indicate that a greater pressure is required at the FDC inlet than what was indicated in the hydraulic calculations, this is not necessarily a cause for failing the test. This greater pressure, if acceptable to the AHJ based on the ability of the fire apparatus to provide the additional pressure, should be incorporated into the standpipe sign required at the FDC by 6.4.5.2.2.

![](../images/chunk-015/5b46d268321992fe8cd7a4580c44adb392d7719f2346e334e78211f1b76c4bd6.jpg)  
FIGURE A.11.5.2(a) Standpipe Flow Test Methods: Test With Pump Through FDC.

![](../images/chunk-015/f0f825a31874b2e02f98311a08adb722f6ff54e63963a093a130f3b4c60987ba.jpg)  
FIGURE A.11.5.2(b) Standpipe Flow Test Methods: Test by Recirculating Water.  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>FDC</td><td rowspan=1 colspan=1>Valve</td></tr><tr><td rowspan=1 colspan=1>Test</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1>25</td></tr><tr><td rowspan=1 colspan=1>Add</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=1>75</td></tr><tr><td rowspan=1 colspan=1>Total</td><td rowspan=1 colspan=1>150</td><td rowspan=1 colspan=1>100</td></tr><tr><td rowspan=1 colspan=1>Flow</td><td rowspan=1 colspan=2>750 gpm</td></tr></table>

![](../images/chunk-015/d824860ae7f77df7036f7ba827688a76dcbd653d2a4e6a42ae562550d39ea82d.jpg)  
FIGURE A.11.5.2(c) Standpipe Flow Test Methods: Test Through FDC Without Pump.

11.5.2.1 Where allowed by the authority having jurisdiction, the test required by 11.5.2 shall be permitted to be waived.

**11.5.3 Backflow Prevention Assemblies.**

11.5.3.1 The backflow prevention assembly shall be forward flow tested to ensure proper operation. [13:25.2.5.1]

This requirement is extracted from NFPA 13, Standard for the Installation of Sprinkler Systems, and can easily be performed during the 5-year flow test for a standpipe system. In fact, whenever the standpipe system is full flow tested at system demand, this test of the backflow prevention assembly is performed simultaneously.

**11.5.3.2 The minimum flow rate shall be the system demand.**

11.5.4 The filling arrangement for suction tanks shall be verified by shutting down all supplies to the tank, draining the tank to below the designated low water level, and then opening the supply valve to ensure operation of its automatic features.

**11.5.5 Pressure-Regulating Devices.**

11.5.5.1\* Each pressure-regulating device shall be tested to verify that the installation is correct, that the device is operating, and that the inlet and outlet pressures and flow at the device are in accordance with the design.

This is one of the most important tests of a standpipe system and must be performed at every pressureregulating device. These devices include in-line pressure control valves and pressure-reducing valves, or pressure-reducing hose valves. The pressure-reducing hose valves can be adjustable or preset. If these valves are not manufactured for the correct inlet and outlet pressures, they will not work properly. In addition, preset pressure-reducing hose valves must be installed in the correct location in the standpipe system. The acceptance test for these valves must verify that each one is performing as specified and that the outlet pressure is correct. Exhibit II.11.3 is a picture of a pressure-reducing hose valve. In this case, the hose valve was installed with incorrect settings. The local fire official posted signs at each valve location instructing fire fighters to break off the adjustment collar to increase the outlet pressure. This system should never have passed the acceptance test with these valves.

EXHIBIT II.11.3 Pressure-Reducing Hose Valve. (Courtesy of Mat Chibbaro)

![](../images/chunk-015/a927bd00ef5769ffd6d9a10ae1e586d984baa4ce19e182e11dfff09c4e5bd667.jpg)

A.11.5.5.1 It is important to test pressure-regulating devices at the maximum and minimum anticipated flow rates. Minimum flow can be from a single sprinkler for combined systems or flow from a 1½ in. (40 mm) hose connection on standpipe systems that do not supply sprinklers. This can require a sustained flow to demonstrate the continued performance of the pressure-regulating device at the minimum flow rate.

11.5.5.1.1 Where pressure-reducing valves are arranged in series, the downstream pressurereducing valve shall be tested at both the discharge pressure from the upstream pressurereducing valve and with the upstream pressure-reducing valve bypass open.

11.5.5.2 Static and residual inlet pressure and static and residual outlet pressure and flow shall be recorded on the contractor’s test certificate.

Exhibit II.11.4 shows a flow measuring device for a pressure-reducing hose valve, complete with a flow meter and a pressure gauge for the outlet pressure. The inlet pressure must also be recorded. Paragraph 5.5.2.1 requires that a valved outlet be installed on the upstream side of every pressure-regulating device. A gauge can be installed in the valved outlet, or the gauge can be read at the sprinkler connection and adjusted for the difference in elevation.

![](../images/chunk-015/809c4345d60b818e4cec05692bbdfe24f8d564091d6328d0c0ca9d81cca94325.jpg)  
EXHIBIT II.11.4 Testing a Pressure-Reducing Hose Valve. (Courtesy of the Hose Monster Company)

**11.5.6 Main Drain Flow Test.**

11.5.6.1 The main drain valve shall be opened and shall remain open until the system pressure stabilizes.

11.5.6.2 The static and residual pressure shall be recorded on the contractor’s test certificate.

The purpose of the main drain flow test is to determine whether the water supply pressure has deteriorated. When performing the main drain flow test, the flow is not recorded; only the static and residual pressures are recorded. When subsequent main drain tests required by NFPA 25 are performed, the static and residual pressures are recorded and compared to the pressures on the NFPA 14 Contractor’s Material and Test Certificate for Aboveground Piping [Figure 11.1.3(a)]. A 10 percent or greater decrease in the residual pressure requires an investigation to determine the cause of the reduction, and correction if necessary.

11.5.6.3 Main drain flow tests are not required for manual systems that do not have a permanently attached water supply.

**11.5.7 Testing of Automatic Dry and Semiautomatic Systems.**

11.5.7.1 Automatic dry and semiautomatic systems shall be tested by initiating a flow of water from the hydraulically most remote hose connection.

11.5.7.2 The system shall deliver a minimum of 250 gpm (946 L/min) at the hose connection within 3 minutes of opening the hose valve if the system capacity exceeds 750 gal (2480 L).

11.5.7.3 Each remote control activation device for operating a semiautomatic system shall be tested in accordance with the manufacturer’s specifications and instructions.

The remote control activation device is usually an electronic push button or pull station. Only the most remote hose connection requires a flow of water to the hose valve, and testing the activation device for the flow test at that valve ensures that the entire operation through the releasing panel to the releasing device on the deluge valve is complete and operational. After testing the activation device at the most remote hose connection, the other valves need to be individually tested back to the releasing panel to ensure the wiring is correct.

11.5.7.4 In addition to the standard hydrostatic test, an air pressure leakage test at 40 psi (2.7 bar) shall be conducted for 24 hours. Any leakage that results in a loss of pressure in excess of 1½ psi (0.1 bar) for the 24 hours shall be corrected. [13:25.2.2.1]

11.5.7.5 These tests shall be conducted in addition to all the tests required for automatic and manual systems.

11.5.8 Where pumps are part of the water supply for a standpipe system, testing shall be conducted while the pumps are operating.

**11.6 Manual Valve Test.**

11.6.1 Each valve intended to be manually opened or closed shall be operated by turning the handwheel crank or wrench for its full range and returning it to its normal position.

11.6.2 Hose valve caps shall be tightened sufficiently to avoid leaking during the test and removed after the test to drain water and relieve pressure.

11.7 Alarm and Supervision Tests. Each alarm and supervisory device provided shall be tested in accordance with NFPA 72.

**11.8\* Record Drawings, Test Reports, and Manuals.**

A.11.8 It is the intent that the building owner retain the record drawings, equipment manual, and completed test report for the life of the standpipe system.

11.8.1 One set of record drawings shall be provided to the building owner.

11.8.2 One copy of the completed test report shall be provided to the building owner.

11.8.3 Acceptance test reports shall be maintained by the system owner for the life of the system.

Compliance with this requirement typically occurs when the installation is complete. The installing contractor for the standpipe system turns over these documents to the general contractor or to the entity that contracted with the installer. Presumably these documents are then turned over to the owner when occupancy is given; however, they are frequently lost or inadvertently discarded. These documents are needed when performing inspection, testing, and maintenance (ITM) on the system but are seldom provided to the service company performing the ITM. These documents are especially critical when performing the 5-year full flow test of the standpipe system and the pressure-reducing valves.

11.8.4 One set of instruction manuals for all major components of the standpipe system shall be provided to the building owner. The manual shall contain the following:

(1) An explanation of the operation of the component

(2) Manufacturer’s instructions for routine maintenance

(3) Manufacturer’s instructions concerning repairs

(4) Manufacturer’s parts list and identification for serviceable components

(5) A copy of the current edition of NFPA 25

**11.9 Signs.**

The installation of signs required by this standard shall be verified.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, 2019 edition.

NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, 2019 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

Although the 2019 edition is the most current, this chapter contains extracts from the 2013 edition of NFPA 241, Standard for Safeguarding Construction, Alteration, and Demolition Operations, that pertain to standpipe and hose systems. In recent years, numerous large-scale fires have occurred in buildings under construction. These fires not only destroyed the buildings under construction, causing millions of dollars in damages, but in many cases they also damaged existing buildings in close proximity to the fire. On April 24, 2017, a fire occurred at the Fuse 47 apartment complex, shown in Exhibit II.12.1, on the University of Maryland College Park campus. Although the building was near completion and the standpipe system was installed, it was not in service and could not be used for fire-fighting operations.

![](../images/chunk-015/4b6f7b25f6aa5f5910226e69762a149570409620142551bbc667f84e283f3ab9.jpg)  
EXHIBIT II.12.1 Fire at the Fuse 47 Apartment Complex. (Courtesy of Mark Brady)

**12.1 General.**

In all new buildings in which standpipes are required or where standpipes exist in buildings being altered or demolished, such standpipes shall be maintained in comformity with the progress of building construction in such a manner that they are always ready for use. [241:7.6]

New buildings that require a standpipe system, as well as buildings that have an existing standpipe system and are being renovated or demolished, must comply with the provisions of this chapter. As construction, renovation, or demolition progresses, the standpipe system and hose connections must be installed or modified as needed for use by on-site personnel and fire fighters to maintain protection throughout construction. Exhibit II.12.2 shows a building under construction with a standpipe in place.

EXHIBIT II.12.2 Building Under Construction With a Standpipe in Place. (Courtesy of Mat Chibbaro)

![](../images/chunk-015/00dc4057d356d385d0024ff1ae3c74cf3fd9044e00b35c460838cb7c903a4cf8.jpg)

**12.2 Fire Department Connections.**

The standpipes shall be provided with conspicuously marked and readily accessible fire department connections on the outside of the building at the street and shall have at least one standard hose outlet at each floor. [241:8.7.4.2.1]

An automatic water supply might not be available during construction, but the standpipe system must still be installed complete with fire department connections.

**12.3 Other System Features.**

The pipe sizes, hose valves, hose, water supply, and other details for new construction shall be in accordance with this standard. [241:8.7.4.2.2]

**12.4 Support of Piping.**

The standpipes shall be securely supported and restrained at each alternate floor. [241:8.7.4.2.3]

**12.5\* Hose Connections.**

A.12.5 A substantial box, preferably of metal, should be located at the highest hose connection, in which a quantity of hose sufficient to reach all parts of the floor, a 11⁄<sub>8</sub> in. (29 mm) nozzle, spanner wrenches, and hose straps should be kept.

12.5.1 At least one approved hose valve for attaching fire department hose shall be provided at each intermediate landing or floor level in the exit stairway, as determined by the authority having jurisdiction. [241:8.7.4.2.4]

12.5.2 Hose valves shall be kept closed at all times and guarded against mechanical injury.

**12.6 Extension of System Piping.**

The standpipes shall be extended up with each floor and shall be securely capped at the top. [241:8.7.4.2.8]

12.6.1 Top hose outlets shall be not more than one floor below the highest forms, staging, and similar combustibles at all times. [241:8.7.4.2.9]

As the building construction progresses, the standpipe system must be extended to keep pace, floor by floor. This means multiple trips to the project for the installing contractor. The standpipe system, complete with hose valves, must be installed before construction on a new floor level can begin.

**12.7 Temporary Installations.**

12.7.1 Temporary standpipes shall remain in service until the permanent standpipe installation is complete. [241:8.7.4.2.10]{7d1cf25d-

12.7.2 Where temporary standpipes normally contain water, the piping shall be protected against freezing.

**12.8 Timing of Water Supply Installation.**

12.8.1 Where construction reaches a height at which public waterworks system pressure can no longer provide the required flow and pressure, temporary or permanent fire pumps shall be installed to provide protection to the uppermost level or to the height required by the AHJ.

12.8.2 Where local fire department pumping apparatus is permitted by the AHJ for the standpipe pressure required, temporary or permanent fire pumps shall not be required.

Careful planning must be done before building construction begins to ensure compliance with this standard and the requirements in NFPA 241. For standpipes installed during construction, whether they are permanent or temporary, the water supply must be considered. If the public water supply can only meet the standpipe system demand up to a certain height, then a fire pump will be needed to supplement the water supply. The most cost-effective way to comply would be to complete the permanent fire pump installation early on in the project and connect it to the standpipe system. If permitted by the authority having jurisdiction (AHJ), another option is to use a fire department pumper to boost the water supply as long as the pumper has access to a water supply, such as in-service hydrants, a tank or

Stationary Fire Pumps and Standpipe Systems Handbook 2019 cistern, or other approved water supply source. Exhibit II.9.1 shows a fire department pumper in action. The water supply in this case is a fire hydrant connected to the public water supply. The 4 in. (100 mm) hose takes suction from the hydrant and the 2½ in. (65 mm) hoses are attached to the fire department connection, supplying the needed flow and pressure for the fire fighters.

**12.9 Protection of Hose Connections and Fire Department Connections.**

12.9.1 Threaded caps and plugs shall be installed on fire department connections and hose connections.

12.9.2 Fire department connections and hose connections shall be protected against physical damage.

**Reference Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 241, Standard for Safeguarding Construction, Alteration, and Demolition Operations, 2019 edition.

**13.1 General.**

A standpipe system installed in accordance with this standard shall be properly inspected, tested, and maintained by the property owner or an authorized representative in accordance with NFPA 25 to provide at least the same level of performance and protection as originally designed.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, provides the requirements for continued inspection, testing, and maintenance of standpipe systems after installations and initial acceptance testing. NFPA 25 requires a 5-year flow test of an automatic standpipe system. Paragraph 6.3.1.4 and subparagraph 6.3.1.4.1 state: “The standpipe system demand shall be based on the design criteria in effect at the time of the installation,” and “where the standpipe system demand cannot be determined, the authority having jurisdiction shall determine the standpipe system demand.” This test verifies that the standpipe system is capable of meeting the flows and pressures from the original acceptance test.

**FAQ**

**What is NFPA 25 and what does it require of the property owner or authorized representative?**

NFPA 25 is the Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems. It includes requirements for the property owner or authorized representative to properly inspect, test, and maintain all their water-based fire protection systems on a periodic basis. The following chapters apply to all water-based systems:

1) Chapter 1 Administration

2) Chapter 2 Referenced Publications

3) Chapter 3 Definitions

4) Chapter 4 General Requirements

5) Chapter 13 Common Components and Valves.

6) Chapter 14 Internal Pipe Condition and Obstruction Investigation, and

7) Chapter 15 Impairments

The other chapters are specific to the different water-based systems covered by the standard. Chapter 6, Standpipe and Hose Systems, includes the specific inspection, testing, and maintenance (ITM) requirements for a standpipe system. Chapter 13 provides requirements for the mandatory ITM for the common valves and components in a standpipe system.

![](../images/chunk-015/40352f69afb1120e37a5bd2512cefde741892429bf99f8a04bcabb8266c13f16.jpg)

**CLOSER LOOK**

**Inspection, Testing, and Maintenance of Standpipe Systems**

It is extremely important that the property owner or authorized representative keeps the standpipe system in good working order. The standpipe system is the lifeline for fire fighters during a fire event. If not properly inspected, tested, and maintained, the integrity of the standpipe system can be compromised due to a deteriorated water supply, corroded or blocked piping, closed or inoperable valves, and many other conditions that could hamper fire-fighting procedures and expose fire fighters to injury or even death. Compliance with NFPA 25 is necessary and is mandated in most jurisdictions either through ordinance, law, or reference in adopted codes and standards. A copy of NFPA 25 is to be left on the premises, as required by the Contractor’s Material and Test Certificate for Aboveground Piping [Figure 11.1.3(a)].

Exhibit II.13.1 shows a flow test of a standpipe system using an in-line flow measuring device. A full flow test of automatic and semiautomatic standpipe systems is required every five years. The requirements in NFPA 25 for the full flow test parallels the acceptance criteria in NFPA 14. The gate valve is used to throttle the water flow until the required flow rate in gpm is realized.

NFPA 25 requires quarterly inspections of hose valves and fire department connections for various conditions and classifies deficiencies into three categories:

● Noncritical Deficiency – Meaning the system or component will still function in a fire event but needs attention.

●  Critical Deficiency – Meaning the system or component will not function as intended during a fire event, but the entire system is not impaired.

● Impairment – Meaning the system or component will not function during a fire event.

Standpipe systems typically have more deficiencies than the other systems addressed in NFPA 25. This could be because of their location in exposed common areas of the building, which subjects the standpipe and its components to damage, theft, and other forms of mistreatment. A few examples of deficiencies and impairments discovered in standpipe systems are illustrated in Exhibitsf130-43e0-8b7f-041dc4ddd530} II.13.2 through II.13.5.

Exhibit II.13.2 shows a standpipe with a 2½ in. (65 mm) hose valve that is missing the cap, which is classified as a critical deficiency. Exhibit II.13.3 shows a hose valve and hose rack unit with multiple critical deficiencies, including a missing cap, handle, hose, and nozzle. The trash piled up in front of the hose valve is also a deficiency. Exhibit II.13.4 shows a hose valve that cannot be accessed because of architectural changes made to the building structure. The handle was removed and now the stem is too close to the wall to install one. It also appears that the cap cannot be removed because the lugs would hit the new wall. If this condition is typical for every hose valve on this standpipe, the entire standpipe is impaired and the owner must make changes to comply with the requirements in NFPA 25, Chapter 15 Impairments. Exhibit II.13.5 shows a bottle wedged into one outlet of the fire department connection. Because it appears that the bottle is also preventing the clapper from opening on the other inlet, this system should be considered impaired as well.

![](../images/chunk-015/3a4f8095adbe59df7eedcb5d629f744b323475f0ff875ed13e1b39600941ea18.jpg)

![](../images/chunk-015/c6442aa367abd08231ad12dce6b190ed910bd7408b6d04b69611801101cf21df.jpg)  
EXHIBIT II.13.2 Outside Hose Valve with Missing Cap. (Courtesy of Byron Blake)

EXHIBIT II.13.1 Flow Test at Valve. (Courtesy of the National Fire Sprinkler Association)  
![](../images/chunk-015/aecca9b1c903a3b7f60bce8c99d569b4f01d77f7fe5e6b805691925a0a1d6497.jpg)  
EXHIBIT II.13.3 Hose Rack and Valve with Missing Cap, Handle, Hose, and Nozzle. (Courtesy of Byron Blake)

![](../images/chunk-015/a45833a355492e11ff4d3015b069074fcf447ce8465774dcc80beaf142dd839b.jpg)  
EXHIBIT II.13.4 Hose Rack Without Handle. (Courtesy of Byron Blake)

EXHIBIT II.13.5 Obstruction in Fire Department Connection. (Courtesy of Mat Chibbaro)

![](../images/chunk-015/f57543169a573c11083e1952aa3645b87df66a014b5d5a7bf71d281a859c94fa.jpg)

**Reference Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

The material in Annex A of NFPA 14 is included with the text of this handbook and therefore is not repeated here.

**B.1 Referenced Publications.**

The documents or portions thereof listed in this annex are referenced within the informational sections of this standard and are not part of the requirements of this document unless also listed in Chapter 2 for other reasons.

B.1.1 NFPA Publications. National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2016 edition.

NFPA 13E, Recommended Practice for Fire Department Operations in Properties Protected by Sprinkler and Standpipe Systems, 2015 edition.

NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, 2016 edition.

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, 2016 edition.

NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, 2016 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2014 edition.

NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, 2016 edition.{7

NFPA 600, Standard on Facility Fire Brigades, 2015 edition.

NFPA 1901, Standard for Automotive Fire Apparatus, 2016 edition.

NFPA 1964, Standard for Spray Nozzles, 2013 edition.

**B.1.2 Other Publications.**

B.1.2.1 ASME Publications. American Society for Mechanical Engineers, Two Park Avenue, New York, NY 10016-5990.

ASME B1.20.1, Pipe Threads, General Purpose (Inch), 2013.

**B.2 Informational References.**

The following documents or portions thereof are listed here as informational resources only.   
They are not a part of the requirements of this document.

AWWA C116, Protective Fusion Bonded Epoxy Coatings for the Interior and Exterior Surfaces of Ductile-Iron and Gray-Iron Fittings for Water Supply Services, 2009.

**B.3 References for Extracts in Informational Sections.**

NFPA 13, Standard for the Installation of Sprinkler Systems, 2016 edition.

**Water Supply Requirements, Water Demand, Hydrants, Tanks, and Piping**

Part III of this handbook is a collection of standards, requirements, annexes, and associated commentary from several water supply documents, and it outlines the hydraulic calculation requirements for the most common types of fire protection systems. Additionally, in Part III, icons are located in the page margins to indicate material of special interest with respect to design and calculations.

Water supplies are a vital and integral part of every water-based fire suppression system. Before a water-based suppression system is designed, the system designer or registered design professional (RDP) should thoroughly analyze the available water supply to ensure that sufficient flow and pressure are available to meet system design parameters. Several scenarios that might result from analyzing the water supply include, but are not limited to, the following:

● Sufficient flow and pressure {7d1cf25

● Insufficient pressure

● Insufficient flow and pressure

● Insufficient flow

If the flow and pressure are sufficient, the need for a fire pump does not exist; however, for any of the other circumstances previously specified, a fire pump or a fire pump in combination with a tank is a practical solution.

In preparation for the flow test, which is performed using the guidelines from NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, several aspects of the water supply system should be reviewed. To avoid what could be a costly mistake, a designer or an RDP should review civil underground piping plans, if available, and identify the correct main and hydrants to be used during the flow test. If civil plans are unavailable at the time of, or prior to, the performance of the flow test, the local water district should be contacted for details.

Underground mains might be supplied from different sources. For example, one main may be supplied by a municipal pumping station, while another is supplied from a municipal water tank; hydrants might be on a dead-end main; or the mains may vary in pipe size. All of these circumstances can produce different flow test results. If the incorrect underground main and hydrants are used for flow test readings, any insufficient flows and pressures might remain undiscovered until late in the project or during final testing.

It is important to note that, in accordance with the requirements of NFPA 13, Standard for the Installation of Sprinkler Systems, and NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, waterflow tests must be performed within 12 months of submitting a working plan. It is possible that, due to restrictive waterflow conditions in several areas, the authority having jurisdiction (AHJ) may require or allow older, previously recorded flow test data to be used. Alternatively, the AHJ may allow the use of a waterflow analysis provided by the water district or approved consulting agency in lieu of a flow test.

It is also a good practice to acquire historical flow test information from the local water district to compare current results to previous outcomes and determine the accuracy of current results or highlight possible deficiencies. If substantial variations are observed, it might indicate a need for more research into the water supply system. One contributing factor could be the time of the flow test. Ensuring that flow test results are taken during peak demand times can avoid shortfalls in system designs.

If the results of the flow test show a static pressure similar to that of the previous test, but show a large decrease in residual pressure and flow, several possible causes should be considered or investigated. A valve in the underground system might be partially closed, or a portion of a municipal grid system might be partially or completely shut down. The underground mains could have extreme degradation (corrosion and sedimentation buildup), depending on the age of the system, or there could be a large obstruction in the piping system. These are just some examples of the possible causes of reduced residual pressure and flow. Regardless of the cause, any problem needs to be resolved before the system designer or the RDP can proceed with the design of the system. Simply performing a flow test does not automatically ensure that accurate flow data is being used during design, and the results of using inaccurate data could lead to expensive corrections at or near the end of the project.

The system designer or RDP should take into account the age of the project area and any future development that could affect the water supply over time. If an area is slated for industrial development, and initial flow test results are sufficient to meet the system demand requirements of the initial building, a very real possibility exists that supply will fall short of demand as additional structures are added.

If flow test results show an insufficient water supply, the use of a fire pump is a viable solution. Since a fire pump cannot create water flow, a water source having a positive head is required, unless a vertical turbine–type pump is used. The supply can come from a municipal supply main to which an on-site fire supply line is designed and installed in accordance with NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances. In addition, if on-site fire hydrants are located on the on-site fire supply line, NFPA 1, Fire Code, provides fire flow requirements. Another possible water source could be a private fire supply, such as a tank designed and installed in accordance with NFPA 22, Standard for Water Tanks for Private Fire Protection.-f130-43e0-

As has been explained, different scenarios can lead the system designer or the RDP to conclude that a specific project requires a fire pump. For example, the city supply might be able to provide sufficient flow but might lack the pressure required to meet the demands of a standpipe system at the upper floors of a high-rise building. The pressure, however adequate for ordinary systems, might be insufficient to meet the high-pressure demands of extra hazard occupancies or early suppression fast-response (ESFR) sprinkler systems.

For additional information on analyzing the available water supply for fire protection needs, see Supplement 1, Considerations When Designing and Selecting a Fire Pump, in Part IV of this handbook.

**Complete Text of NFPA® 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, 2019 Edition, with Commentary**

**CHAPTER 1 ADMINISTRATION**

NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, is included in this handbook because water supply information is critical to the design of all types of water-based fire protection systems. Where the water for a fire protection system is to be supplied by a public or private water system, a waterflow test is required prior to the start of system design. NFPA 291 outlines the correct procedure for obtaining water supply information and also provides the necessary information in the form of flow tables for calculating the flow test results.

NFPA 291 is a recommended practice and, as such, does not contain mandatory language found in NFPA codes or standards. Where codes and standards use the term shall, NFPA 291 uses the term should. The difference in the use of the terms is important because a variety of methods and equipment can be employed to correctly perform a hydrant flow test. NFPA 291 also includes a color-coding system for hydrants that, if implemented by the water authority, can provide a quick visual indication of the flow capacity of each hydrant.

**1.1 Scope.**

The scope of this document is fire flow testing and marking of hydrants.{7d1cf25d-f130-43e0-8b

NFPA 291 outlines the procedures necessary for conducting fire flow testing and color coding of hydrants.

**1.2 Purpose.**

Fire flow tests are conducted on water distribution systems to determine the rate of flow available at various locations for fire-fighting purposes.

In addition to its role in fire fighting, fire flow testing is also necessary for determining the available water flow and pressure for fixed fire protection systems, including sprinklers, standpipes, and fire pumps. In all cases, the available flow and pressure from a public or private water supply must be determined before the start of any system design. NFPA 13, Standard for the Installation of Sprinkler Systems; NFPA 14, Standard for the Installation of Standpipe and Hose Systems; and NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, require that fire flow test information be obtained by testing within 1 year prior to the submission of working plans. This requirement is intended to ensure that the flow test data are accurate and as up-to-date as possible. A best practice is to retest water supplies and verify available fire water supply data every 5 years (see Chapter 7 of NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems).

When modifications to a water supply system are made, or when substantial development takes place in an area, retesting the available water supply and verifying the available fire flow is recommended.

**1.3 Application.**

A certain residual pressure in the mains is specified at which the rate of flow should be available. Additional benefit is derived from fire flow tests by the indication of possible deficiencies, such as tuberculation of piping or closed valves or both, which could be corrected to ensure adequate fire flows as needed.

**1.4 Units.**

Metric units of measurement in this recommended practice are in accordance with the modernized metric system known as the International System of Units (SI). Two units (liter and bar), outside of but recognized by SI, are commonly used in international fire protection. These units are listed in Table 1.4 with conversion factors.

TABLE 1.4 SI Units and Conversion FactorsΔ
<table><tr><td>Unit Name</td><td>Unit Symbol</td><td>Conversion Factor</td></tr><tr><td>Liter</td><td>L</td><td>1 gal = 3.785 L</td></tr><tr><td>Liter per minute per square meter</td><td>(L/min)/m²</td><td>1 gpm ft² = (40.746 L/min)/m²</td></tr><tr><td>Cubic decimeter</td><td>dm³</td><td> $1 \ \mathrm { g a l } = 3 . 7 8 5 \ \mathrm { d m } ^ { 3 }$ </td></tr><tr><td>Pascal</td><td>Pa</td><td>1 psi = 6894.757 Pa</td></tr><tr><td>Bar</td><td>bar</td><td>1 psi = 0.0689 bar</td></tr><tr><td>Bar</td><td>bar</td><td> $1 \ \mathrm { b a r } = 1 0 ^ { 5 } \ \mathrm { P a }$ </td></tr></table>

Note: For additional conversions and information, see IEEE/ASTM-SI-10, Standard for Use of the International System of Units (SI): The Modern Metric System, 2010.

1.4.1 If a value for measurement as given in this recommended practice is followed by an equivalent value in other units, the first value stated is to be regarded as the recommendation. A given equivalent value might be approximate.

In this document, some metric conversions are direct mathematical conversions or hard conversions versus soft conversions, which are rounded to a usable number in the metric system. Specifically, the flow tables for metric values utilize soft conversions to produce usable numbers.

**CHAPTER 2 REFERENCED PUBLICATIONS**

**2.1 General.**

The documents or portions thereof listed in this chapter are referenced within this recommended practice and shall be considered part of the recommendations of this document.

**2.2 NFPA Publications. (Reserved)**

**2.3 Other Publications.**

2.3.1 IEEE Publications. IEEE, Three Park Avenue, 17th Floor, New York, NY 10016-5997. IEEE/ASTM-SI-10, Standard for Use of the International System of Units (SI): The Modern Metric System, 2010.

2.3.2 Other Publications. Merriam-Webster’s Collegiate Dictionary, 11th edition, Merriam-Webster, Inc., Springfield, MA, 2003.

**2.4 References for Extracts in Recommendations Sections. (Reserved)**

**CHAPTER 3 DEFINITIONS**

**3.1 General.**

The definitions contained in this chapter apply to the terms used in this recommended practice. Where terms are not defined in this chapter or within another chapter, they should be defined using their ordinarily accepted meanings within the context in which they are used. Merriam-Webster’s Collegiate Dictionary, 11th edition, is the source for the ordinarily accepted meaning.

**3.2 NFPA Official Definitions.**

3.2.1\* Authority Having Jurisdiction (AHJ). An organization, office, or individual responsible for enforcing the requirements of a code or standard, or for approving equipment, materials, an installation, or a procedure.

A.3.2.1 Authority Having Jurisdiction (AHJ). The phrase “authority having jurisdiction,” or its acronym AHJ, is used in NFPA documents in a broad manner, since jurisdictions and approval agencies vary, as do their responsibilities. Where public safety is primary, the authority having jurisdiction may be a federal, state, local, or other regional department or individual such as a fire chief; fire marshal; chief of a fire prevention bureau, labor department, or health department; building official; electrical inspector; or others having statutory authority. For insurance purposes, an insurance inspection department, rating bureau, or other insurance company representative may be the authority having jurisdiction. In many circumstances, the property owner or his or her designated agent assumes the role of the authority having jurisdiction; at government installations, the commanding officer or departmental official may be the authority having jurisdiction.

3.2.2\* Listed. Equipment, materials, or services included in a list published by an organization that is acceptable to the authority having jurisdiction and concerned with evaluation of products or services, that maintains periodic inspection of production of listed equipment or materials or periodic evaluation of services, and whose listing states that either the equipment, material, or service meets appropriate designated standards or has been tested and found suitable for a specified purpose.

A.3.2.2 Listed. The means for identifying listed equipment may vary for each organization concerned with product evaluation; some organizations do not recognize equipment as listed unless it is also labeled. The authority having jurisdiction should utilize the system employed by the listing organization to identify a listed product.

3.2.3 Should. Indicates a recommendation or that which is advised but not required.

**3.3 General Definitions.**

3.3.1 Rated Capacity. The flow available from a hydrant at the designated residual pressure (rated pressure), either measured or calculated.

The rated capacity of a hydrant is an indication of the flow capabilities of the underground main. The capacity of the underground main is needed to verify that the flow and pressure demand of an attached fire protection system can be met. The required flow and pressure demand of the attached fire protection system must be less than that which can be supplied by the underground main.

3.3.2 Residual Pressure. The pressure that exists in the distribution system, measured at the residual hydrant at the time the flow readings are taken at the flow hydrants.

In most public systems, there is a continual flow. Residual pressure refers to the pressure when the hydrant is flowing or the pressure that occurs when flowing a hydrant during a fire event. This flow is in addition to the normal or domestic flow in a public system.

3.3.3 Static Pressure. The pressure that exists at a given point under normal distribution system conditions measured at the residual hydrant with no hydrants flowing.-f130-43e0-8b7f-041dc4ddd5

As stated in the commentary following 3.3.2, there is a continual flow occurring in most public systems. The static pressure in this context refers to the normal pressure when no hydrants are flowing or when no fire protection systems are flowing.

**CHAPTER 4 FLOW TESTING**

**4.1 Rating Pressure.**

4.1.1 For the purpose of uniform marking of fire hydrants, the ratings should be based on a residual pressure of 20 psi (1.4 bar) for all hydrants having a static pressure in excess of 40 psi (2.7 bar).

4.1.2 Hydrants having a static pressure of less than 40 psi (2.7 bar) should be rated at onehalf of the static pressure.

4.1.3 It is generally recommended that a minimum residual pressure of 20 psi (1.4 bar) should be maintained at hydrants when delivering the fire flow. Fire department pumpers can be operated where hydrant pressures are less, but with difficulty.

The minimum pressure required by many water authorities is 20 psi (1.4 bar). Pressures less than 20 psi (1.4 bar) may create vacuum conditions in piping in areas of the water system that are at higher elevations relative to the location of the flow. This can cause possible collapse of the piping or introduce groundwater contamination through leak points in the piping. Low pressures such as 20 psi (1.4 bar) can also cause a backflow of nonpotable water through check valves, which can contaminate a potable source. While fire apparatus can operate at such low pressures, the minimum net positive suction head (NPSH) of the pump needs to be maintained, or the pump will not perform well and damage due to cavitation can occur.

4.1.4 Where hydrants are well distributed and of the proper size and type (so that friction losses in the hydrant and suction line are not excessive), it might be possible to set a lesser pressure as the minimum pressure.

4.1.5 A primary concern should be the ability to maintain sufficient residual pressure to prevent developing a negative pressure at any point in the street mains, which could result in the collapse of the mains or other water system components or back-siphonage of polluted water from some other interconnected source.

4.1.6 It should be noted that the use of residual pressures of less than 20 psi (1.4 bar) is not permitted by many state health departments.

**4.2 Procedure.**

4.2.1 Tests should be made during a period of ordinary demand.

“A period of ordinary demand” should include testing during normal business hours and during seasons of high usage or low storage levels, such as summer. Note that water supply test data that is obtained at times of high use and used to size a fire pump can result in overpressure problems. During periods of low demand, the available pressure can be considerably higher than at periods of high demand. If {7d1cf25d-f130-43e0-8b7f-041d pressures fluctuate such that excessively high pressures (i.e., pressures that exceed the rated working pressure of system components) risk causing system damage, measures must be taken to control these high pressures. Possible options include use of a break tank or variable speed fire pump. Chapter 4 of NFPA 20 addresses the proper applications of these options. NFPA 20 does allow the use of the fire pump main relief valve as a means of addressing excess fire pump suction pressure.

4.2.2 The procedure consists of discharging water at a measured rate of flow from the system at a given location and observing the corresponding pressure drop in the mains.

**SEE MORE**

See Part I of this handbook for NFPA 20.

**4.3 Layout of Test.**

4.3.1 After the location where the test is to be run has been determined, a group of test hydrants in the vicinity is selected.

4.3.2 Once selected, due consideration should be given to potential interference with traffic flow patterns, damage to surroundings (e.g., roadways, sidewalks, landscapes, vehicles, and pedestrians), and potential flooding problems both local and remote from the test site.

In addition to the considerations specified in 4.3.2, the local environmental authority may need to be consulted regarding the disposal of chlorinated or nonpotable test water.

Arrows indicate direction of flow: R – residual hydrant; F – flow hydrant

4.3.3 One hydrant, designated the residual hydrant, is chosen to be the hydrant where the normal static pressure will be observed with the other hydrants in the group closed, and where the residual pressure will be observed with the other hydrants flowing.

The most effective point of the flow test will be located where the nonflowing water in the piping supplying the hydrant at which the residual pressures are being measured meets the flowing water in the underground piping. In all cases, as shown in Figure 4.3.4, this effective point is where the supply piping of the residual pressure hydrant, “R,” meets the underground main.

4.3.4 This hydrant is chosen so it will be located between the hydrant to be flowed and the large mains that constitute the immediate sources of water supply in the area. In Figure 4.3.4, test layouts are indicated showing the residual hydrant designated with the letter R and hydrants to be flowed with the letter F.

![](../images/chunk-016/1fae9af8c83d7ad31af776b4405fb72ea32d663b187f27b01bf99f29f86eb261.jpg)  
FIGURE 4.3.4 Suggested Test Layout for Hydrants.

The residual hydrant should also be the hydrant closest to the property being protected. This simplifies the hydraulic calculations needed to “move” the water test effective point from the location of the test to the base of the sprinkler or standpipe riser in the protected property.

4.3.5 The number of hydrants to be used in any test depends upon the strength of the distribution system in the vicinity of the test location.

4.3.6 To obtain satisfactory test results of theoretical calculation of expected flows or rated capacities, sufficient discharge should be achieved to cause a drop in pressure at the residual hydrant of at least 25 percent, or to flow the total demand necessary for fire-fighting purposes.

To produce a pressure drop of 25 percent, or the total fire demand, multiple outlets on the flowing hydrant may need to be opened during the test. In some cases, this may require that several hydrants be flowed simultaneously to produce a sufficient pressure drop and/or flow.

4.3.7 If the mains are small and the system weak, only one or two hydrants need to be flowed.

4.3.8 If, on the other hand, the mains are large and the system strong, it may be necessary to flow as many as seven or eight hydrants.

**4.4 Equipment.**

4.4.1 The equipment necessary for field work consists of the following:

(1) A single 200 psi (14 bar) bourdon pressure gauge with 1 psi (0.07 bar) graduations

(2) A number of pitot tubes

(3) Hydrant wrenches

(4) 50 or 60 psi (3.4 or 4.1 bar) bourdon pressure gauges with 1 psi (0.07 bar) graduations, and scales with 1⁄16 in. (1.6 mm) graduations [one pitot tube, a 50 or 60 psi (3.4 or 4.1 bar) gauge, a hydrant wrench, a scale for each hydrant to be flowed]

(5) A special hydrant cap tapped with a hole into which is fitted a short length of 1⁄4 in. (6 mm) brass pipe provided with a T connection for the 200 psi (14 bar) gauge and a cock at the end for relieving air pressure

4.4.2 All pressure gauges should be calibrated at least every 12 months, or more frequently depending on use.

Each calibrated gauge should be identified by a sticker from the company or person performing the calibration that indicates the date of the last calibration. Gauges can lose their calibration over time; therefore, it is recommended that recalibration be completed a minimum of every 12 months.

4.4.3 When more than one hydrant is flowed, it is desirable and could be necessary to use portable radios to facilitate communication between team members.

Some hydrants may be located several hundred feet apart; therefore, portable radios are needed for {7d1cf25d-f130-43e0-8b7f-041d proper communication. Testing personnel need to communicate so that measurements can be taken at the appropriate time. For example, static pressures should be measured before the hydrant is opened and when hydrants are fully opened. The residual pressure(s) should also be measured.

4.4.4 It is preferred to use stream straightener with a known coefficient of discharge when testing hydrants due to a more streamlined flow and more accurate pitot reading.

A stream straightener helps to improve the accuracy of the pressure reading. It may have an integral pitot mounted in the correct position, thus eliminating the guesswork of holding the pitot tube in the proper area of the stream by hand while the hydrant is discharging. See Exhibit III.1.1 for an example of a pitotless stream straightener. A stream straightener may or may not diffuse the energy of the water stream. In addition to improving the accuracy of test results, there are devices available that incorporate a diffuser that absorbs the energy of the water stream, improves the safety of the test personnel, and helps avoid property damage. Exhibit III.1.2 illustrates the use of a diffuser.

**4.5 Test Procedure.**

4.5.1 In a typical test, the 200 psi (14 bar) gauge is attached to one of the 21⁄<sub>2</sub> in. (65 mm) outlets of the residual hydrant using the special cap.

EXHIBIT III.1.1 Pitotless Stream Straightener.

![](../images/chunk-016/cf456ee6b38e827d794c5a185b9b7fff97cb76e7cff16ba158ab3f71064be401.jpg)  
EXHIBIT III.1.2 A Flow Diffuser in Use During a Hydrant Flow Test.

![](../images/chunk-016/75f5f2b49059494389ab358fc5678294a1f5d9a923e97eafcb6a30080d7adae6.jpg)

4.5.2 The cock on the gauge piping is opened, and the hydrant valve is opened full.

4.5.3 As soon as the air is exhausted from the barrel, the cock is closed.

4.5.4 A reading (static pressure) is taken when the needle comes to rest.

Before attaching test equipment to any hydrant, the hydrant should be flushed to remove any debris within the hydrant barrel. Debris from the hydrant barrel can damage test gauges or pitot tubes. After flushing, the test equipment can be attached to the hydrant and the air bled off. At this point in the test, data such as date, time of day, weather conditions, and static pressure should be recorded. Exhibit III.1.3 illustrates flushing of the residual hydrant and shows the site for attachment of test equipment.

4.5.5 At a given signal, each of the other hydrants is opened in succession, with discharge taking place directly from the open hydrant butts.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-016/5fb5b964cd0a9c017f3146f8ece78564162a974edc41df3922c2dbee64b4d1bb.jpg)  
EXHIBIT III.1.3 Flushing of Residual Hydrant (left) and Attachment of Test Equipment (right).

![](../images/chunk-016/04952e2354545a7c303a1ed6c58b3a3ff98f4eab8cea1b369a90c971d677d8e1.jpg)

4.5.6 Hydrants should be opened one at a time.

4.5.7 With all hydrants flowing, water should be allowed to flow for a sufficient time to clear all debris and foreign substances from the stream(s).

4.5.8 At that time, a signal is given to the people at the hydrants to read the pitot pressure of the streams simultaneously while the residual pressure is being read.

4.5.9 The final magnitude of the pressure drop can be controlled by the number of hydrants used and the number of outlets opened on each.

4.5.10 After the readings have been taken, hydrants should be shut down slowly, one at a time, to prevent undue surges in the system.

Closing a hydrant too quickly can cause damage in the system from pressure surges and can cause sprinkler system alarm valves or flow switches to operate, causing nuisance alarms.

**4.6 Pitot Readings.**

4.6.1 When measuring discharge from open hydrant butts, it is always preferable from the standpoint of accuracy to use 21⁄2 in. (65 mm) outlets rather than pumper outlets.

4.6.2 In practically all cases, the 21⁄<sub>2</sub> in. (65 mm) outlets are filled across the entire crosssection during flow, while in the case of the larger outlets there is very frequently a void near the bottom.

4.6.3 When measuring the pitot pressure of a stream of practically uniform velocity, the orifice in the pitot tube is held downstream approximately one-half the diameter of the hydrant outlet or nozzle opening, and in the center of the stream.

4.6.4 The center line of the orifice should be at right angles to the plane of the face of the hydrant outlet.

The pitot tube should be positioned at the one-half diameter position referenced in 4.6.3 and maintain the centerline of the pitot tube orifice at a right angle to the plane of the hydrant outlet. Exhibit III.1.4 illustrates the pitot tube opening or slot for correct positioning of the pitot tube in the water stream when using a diffuser.

EXHIBIT III.1.4 Diffuser — Slot for Pitot Tube Insertion.  
![](../images/chunk-016/496edc1589f3f7826cecadc6e05d0d9facfff03fee59eafba007869be37d0d89.jpg)

**4.6.5 The air chamber on the pitot tube should be kept elevated.**

4.6.6 Pitot readings of less than 10 psi (0.7 bar) and more than 30 psi (2.1 bar) should be avoided, if possible.

Pitot readings of less than 10 psi (0.7 bar) and more than 30 psi (2.0 bar) can affect the accuracy of the readings and should be avoided.

4.6.7 Opening additional hydrant outlets will aid in controlling the pitot reading.

4.6.8 With dry barrel hydrants, the hydrant valve should be wide open to minimize problems with underground drain valves.

4.6.9 With wet barrel hydrants, the valve for the flowing outlet should be wide open to give a more streamlined flow and a more accurate pitot reading. (See Figure 4.6.9.)

![](../images/chunk-016/c5511e914824786db1f7ad15f5317ec32245777b8efbd2be7937f3063d66e774.jpg)  
FIGURE 4.6.9 Pitot Tube Position.

**4.7 Determination of Discharge.**

4.7.1 At the hydrants used for flow during the test, the discharges from the open butts are determined from measurements of the diameter of the outlets flowed, the pitot pressure (velocity head) of the streams as indicated by the pitot gauge readings, and the coefficient of the outlet being flowed as determined from Figure 4.7.1.

![](../images/chunk-016/dcd8ff529b8bc5006fe1e5bc145b5f0b8eb02a93f6a37ef0f7e380609da1740a.jpg)  
FIGURE 4.7.1 Three General Types of Hydrant Outlets and Their Coefficients of Discharge.

4.7.2 If flow tubes (stream straighteners) are being utilized, a coefficient of 0.95 is suggested unless the coefficient of the tube is known.

4.7.3 The formula used to compute the discharge, $Q ,$ in gpm (L/min) from these measurements is as shown in Equations 4.7.3a and 4.7.3b.

$$
Q = 2 9 . 8 4 c d ^ { 2 } \sqrt { p }\tag{[4.7.3a]}
$$

where:

c = coefficient of discharge (see Figure 4.7.1)

d = diameter of the outlet (in.)

$p$ = pitot pressure (velocity head) (psi)

$$
Q _ { \mathrm { M } } = 0 . 0 6 6 6 c d ^ { 2 } \sqrt { P _ { \mathrm { M } } }\tag{[4.7.3b]}
$$

where:

$Q _ { \mathrm { { M } } }$ = flow (L/min)

$P _ { \mathrm { ~ M ~ } }$ = pressure (kPa or bar)

Stationary Fire Pumps and Standpipe Systems Handbook 2019

**4.8 Use of Pumper Outlets.**

4.8.1 If it is necessary to use a pumper outlet, and flow tubes (stream straighteners) are not available, the best results are obtained with the pitot pressure (velocity head) maintained between 5 psi and 10 psi (0.34 bar and 0.7 bar).

4.8.2 For pumper outlets, the approximate discharge can be computed from Equations 4.7.3a and 4.7.3b using the pitot pressure (velocity head) at the center of the stream and multiplying the result by one of the coefficients in Table 4.8.2, depending upon the pitot pressure (velocity head).

TABLE 4.8.2 Pumper Outlet CoefficientsΔ
<table><tr><td colspan="3">Pitot Pressure (Velocity Head)</td></tr><tr><td>psi</td><td>bar</td><td>Coefficient</td></tr><tr><td>2</td><td>0.14</td><td>0.97</td></tr><tr><td>3</td><td>0.21</td><td>0.92</td></tr><tr><td>4</td><td>0.28</td><td>0.89</td></tr><tr><td>5</td><td>0.35</td><td>0.86</td></tr><tr><td>6</td><td>0.41</td><td>0.84</td></tr><tr><td>7 and over</td><td>0.48 and over</td><td>0.83</td></tr></table>

4.8.3 These coefficients are applied in addition to the coefficient in Equations 4.7.3a and   
4.7.3b and are for average-type hydrants.

**4.9 Determination of Discharge Without a Pitot.**

4.9.1 If a pitot tube is not available for use to measure the hydrant discharge, a 50 or 60 psi-f130-43e0-8b7f-041dc4ddd530} (3.4 or 4.1 bar) gauge tapped into a hydrant cap can be used.

4.9.2 The hydrant cap with gauge attached is placed on one outlet, and the flow is allowed to take place through the other outlet at the same elevation.

4.9.3 The readings obtained from a gauge so located, and the readings obtained from a gauge on a pitot tube held in the stream, are approximately the same.

**4.10 Calculation Results.**

Δ 4.10.1 The discharge in gpm (L/min) for each outlet flowed is obtained from Table 4.10.1(a) and Table 4.10.1(b) or by the use of Equations 4.7.3a and 4.7.3b

![](../images/chunk-016/1f1ba742144865cb8af99fa155298d5dc122d0fb75d68dc999c49d8a4f6312e6.jpg)

To determine the discharge flow, the pitot pressure, along with the outlet diameter and coefficient, must be known. The pitot pressure measured during the flow test in Exhibit III.1.5 is 50 psi (3.5 bar). From Table 4.10.1(a) and Table 4.10.1(b), a pitot pressure of 50 psi (3.5 bar) is 1319 gpm (4992 L/min) theoretical flow. After applying the outlet coefficient of 0.9, the actual flow measured during this flow test is 1187 gpm (4493 L/min).

4.10.1.1 If more than one outlet is used, the discharges from all are added to obtain the total discharge.

TABLE 4.10.1(a) Theoretical Discharge Through Circular Orifices (U.S. Gallons of Water per Minute)Δ
<table><tr><td rowspan=2 colspan=17>Velocity                                        Orifice Size (in.)Pitot Pressure              Discharge(psi)              Feet     (ft/sec)     2  2.252.375</td></tr><tr><td rowspan=1 colspan=9></td></tr><tr><td rowspan=1 colspan=6>1                2.31    12.20    119</td><td rowspan=1 colspan=2>151 168</td><td rowspan=1 colspan=6>187 206 226 269 315 366</td><td rowspan=1 colspan=2>420 477</td><td rowspan=1 colspan=1>604</td></tr><tr><td rowspan=1 colspan=5>2                4.61    17.25</td><td rowspan=1 colspan=1>169</td><td rowspan=1 colspan=2>214 238</td><td rowspan=1 colspan=6>264 291 319 380 446 517</td><td rowspan=1 colspan=2>593 675</td><td rowspan=1 colspan=1>855</td></tr><tr><td rowspan=1 colspan=5>3                6.92    21.13</td><td rowspan=1 colspan=1>207</td><td rowspan=1 colspan=2>262 292</td><td rowspan=1 colspan=2>323 356</td><td rowspan=1 colspan=4>391  465 546 633</td><td rowspan=1 colspan=2>727 827</td><td rowspan=1 colspan=1>1047</td></tr><tr><td rowspan=1 colspan=5>4                9.23    24.39</td><td rowspan=1 colspan=1>239</td><td rowspan=1 colspan=2>302 337</td><td rowspan=1 colspan=2>373 411</td><td rowspan=1 colspan=4>451 537 630 731</td><td rowspan=1 colspan=2>839 955</td><td rowspan=1 colspan=1>1209</td></tr><tr><td rowspan=1 colspan=6>5               11.54    27.26    267</td><td rowspan=1 colspan=2>338 376</td><td rowspan=1 colspan=6>417 460 505 601 705 817</td><td rowspan=1 colspan=2>9381068</td><td rowspan=1 colspan=1>1351</td></tr><tr><td rowspan=1 colspan=5>6               13.84    29.87</td><td rowspan=1 colspan=1>292</td><td rowspan=1 colspan=1>370</td><td rowspan=1 colspan=1>412</td><td rowspan=1 colspan=6>457 504 553  658 772 895</td><td rowspan=1 colspan=2>10281169</td><td rowspan=1 colspan=1>1480</td></tr><tr><td rowspan=1 colspan=5>7               16.15    32.26</td><td rowspan=1 colspan=1>316</td><td rowspan=1 colspan=1>400</td><td rowspan=1 colspan=1>445</td><td rowspan=1 colspan=2>493 544</td><td rowspan=1 colspan=2>597 711</td><td rowspan=1 colspan=1>834</td><td rowspan=1 colspan=1>967</td><td rowspan=1 colspan=1>1110</td><td rowspan=1 colspan=1>1263</td><td rowspan=1 colspan=1>1599</td></tr><tr><td rowspan=1 colspan=5>8               18.46    34.49</td><td rowspan=1 colspan=1>338</td><td rowspan=1 colspan=1>427</td><td rowspan=1 colspan=1>476</td><td rowspan=1 colspan=2>528 582</td><td rowspan=1 colspan=2>638 760</td><td rowspan=1 colspan=1>891</td><td rowspan=1 colspan=1>1034</td><td rowspan=1 colspan=1>1187</td><td rowspan=1 colspan=1>1350</td><td rowspan=1 colspan=1>1709</td></tr><tr><td rowspan=1 colspan=5>9               20.76    36.58</td><td rowspan=1 colspan=1>358</td><td rowspan=1 colspan=1>453</td><td rowspan=1 colspan=1>505</td><td rowspan=1 colspan=2>560 617</td><td rowspan=1 colspan=2>677 806</td><td rowspan=1 colspan=1>946</td><td rowspan=1 colspan=1>1097</td><td rowspan=1 colspan=1>1259</td><td rowspan=1 colspan=1>1432</td><td rowspan=1 colspan=1>1813</td></tr><tr><td rowspan=1 colspan=5>10               23.07    38.56</td><td rowspan=1 colspan=1>377</td><td rowspan=1 colspan=1>478</td><td rowspan=1 colspan=1>532</td><td rowspan=1 colspan=2>590 650</td><td rowspan=1 colspan=2>714 849</td><td rowspan=1 colspan=1>997</td><td rowspan=1 colspan=1>1156</td><td rowspan=1 colspan=1>1327</td><td rowspan=1 colspan=1>1510</td><td rowspan=1 colspan=1>1911</td></tr><tr><td rowspan=1 colspan=5>11               25.38    40.45</td><td rowspan=1 colspan=1>396</td><td rowspan=1 colspan=1>501</td><td rowspan=1 colspan=1>558</td><td rowspan=1 colspan=2>619 682</td><td rowspan=1 colspan=1>748</td><td rowspan=1 colspan=1>891</td><td rowspan=1 colspan=1>1045</td><td rowspan=1 colspan=1>1212</td><td rowspan=1 colspan=1>1392</td><td rowspan=1 colspan=1>1583</td><td rowspan=1 colspan=1>2004</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=4>27.68    42.24</td><td rowspan=1 colspan=1>413</td><td rowspan=1 colspan=1>523</td><td rowspan=1 colspan=1>583</td><td rowspan=1 colspan=1>646</td><td rowspan=1 colspan=1>712</td><td rowspan=1 colspan=1>782</td><td rowspan=1 colspan=1>930</td><td rowspan=1 colspan=1>1092</td><td rowspan=1 colspan=1>1266</td><td rowspan=1 colspan=1>1454</td><td rowspan=1 colspan=1>1654</td><td rowspan=1 colspan=1>2093</td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=5>29.99    43.97    430</td><td rowspan=1 colspan=1>545</td><td rowspan=1 colspan=1>607</td><td rowspan=1 colspan=1>672</td><td rowspan=1 colspan=1>741</td><td rowspan=1 colspan=1>814</td><td rowspan=1 colspan=1>968</td><td rowspan=1 colspan=1>1136</td><td rowspan=1 colspan=1>1318</td><td rowspan=1 colspan=1>1513</td><td rowspan=1 colspan=1>1721</td><td rowspan=1 colspan=1>2179</td></tr><tr><td rowspan=1 colspan=5>14               32.30    45.63</td><td rowspan=1 colspan=1>447</td><td rowspan=1 colspan=1>565</td><td rowspan=1 colspan=1>630</td><td rowspan=1 colspan=1>698</td><td rowspan=1 colspan=1>769</td><td rowspan=1 colspan=1>844</td><td rowspan=1 colspan=1>1005</td><td rowspan=1 colspan=1>1179</td><td rowspan=1 colspan=1>1368</td><td rowspan=1 colspan=1>1570</td><td rowspan=1 colspan=1>1786</td><td rowspan=1 colspan=1>2261</td></tr><tr><td rowspan=1 colspan=6>15               34.61    47.22    462</td><td rowspan=1 colspan=1>585</td><td rowspan=1 colspan=1>652</td><td rowspan=1 colspan=1>722</td><td rowspan=1 colspan=1>796</td><td rowspan=1 colspan=1>874</td><td rowspan=1 colspan=1>1040</td><td rowspan=1 colspan=1>1221</td><td rowspan=1 colspan=1>1416</td><td rowspan=1 colspan=1>1625</td><td rowspan=1 colspan=1>1849</td><td rowspan=1 colspan=1>2340</td></tr><tr><td rowspan=1 colspan=6>16               36.91    48.78    477</td><td rowspan=1 colspan=1>604</td><td rowspan=1 colspan=1>673</td><td rowspan=1 colspan=1>746</td><td rowspan=1 colspan=1>822</td><td rowspan=1 colspan=1>903</td><td rowspan=1 colspan=1>1074</td><td rowspan=1 colspan=1>1261</td><td rowspan=1 colspan=1>1462</td><td rowspan=1 colspan=1>1679</td><td rowspan=1 colspan=1>1910</td><td rowspan=1 colspan=1>2417</td></tr><tr><td rowspan=1 colspan=5>17               39.22    50.28</td><td rowspan=1 colspan=1>492</td><td rowspan=1 colspan=1>623</td><td rowspan=1 colspan=1>694</td><td rowspan=1 colspan=1>769</td><td rowspan=1 colspan=1>848</td><td rowspan=1 colspan=1>930</td><td rowspan=1 colspan=1>1107</td><td rowspan=1 colspan=1>1300</td><td rowspan=1 colspan=1>1507</td><td rowspan=1 colspan=1>1730</td><td rowspan=1 colspan=1>1969</td><td rowspan=1 colspan=1>2491</td></tr><tr><td rowspan=1 colspan=5>18               41.53    51.73</td><td rowspan=1 colspan=1>506</td><td rowspan=1 colspan=1>641</td><td rowspan=1 colspan=1>714</td><td rowspan=1 colspan=1>791</td><td rowspan=1 colspan=1>872</td><td rowspan=1 colspan=1>957</td><td rowspan=1 colspan=1>1139</td><td rowspan=1 colspan=1>1337</td><td rowspan=1 colspan=1>1551</td><td rowspan=1 colspan=1>1780</td><td rowspan=1 colspan=1>2026</td><td rowspan=1 colspan=1>2564</td></tr><tr><td rowspan=1 colspan=5>19               43.83    53.15</td><td rowspan=1 colspan=1>520</td><td rowspan=1 colspan=1>658</td><td rowspan=1 colspan=1>734</td><td rowspan=1 colspan=1>813</td><td rowspan=1 colspan=1>896</td><td rowspan=1 colspan=1>984</td><td rowspan=1 colspan=1>1171</td><td rowspan=1 colspan=1>1374</td><td rowspan=1 colspan=1>1593</td><td rowspan=1 colspan=1>1829</td><td rowspan=1 colspan=1>2081</td><td rowspan=1 colspan=1>2634</td></tr><tr><td rowspan=1 colspan=5>20               46.14    54.54</td><td rowspan=1 colspan=1>534</td><td rowspan=1 colspan=1>676</td><td rowspan=1 colspan=1>753</td><td rowspan=1 colspan=1>834</td><td rowspan=1 colspan=1>920</td><td rowspan=1 colspan=1>1009</td><td rowspan=1 colspan=1>1201</td><td rowspan=1 colspan=1>1410</td><td rowspan=1 colspan=1>1635</td><td rowspan=1 colspan=1>1877</td><td rowspan=1 colspan=1>2135</td><td rowspan=1 colspan=1>2702</td></tr><tr><td rowspan=1 colspan=5>22               50.75    57.19</td><td rowspan=1 colspan=1>560</td><td rowspan=1 colspan=1>709</td><td rowspan=1 colspan=1>789</td><td rowspan=1 colspan=1>875</td><td rowspan=1 colspan=1>964</td><td rowspan=1 colspan=1>1058</td><td rowspan=1 colspan=1>1260</td><td rowspan=1 colspan=1>1478</td><td rowspan=1 colspan=1>1715</td><td rowspan=1 colspan=1>1968</td><td rowspan=1 colspan=1>2239</td><td rowspan=1 colspan=1>2834</td></tr><tr><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=4>55.37    59.74</td><td rowspan=1 colspan=1>585</td><td rowspan=1 colspan=1>740</td><td rowspan=1 colspan=1>825</td><td rowspan=1 colspan=1>914</td><td rowspan=1 colspan=1>1007</td><td rowspan=1 colspan=1>1106</td><td rowspan=1 colspan=1>1316</td><td rowspan=1 colspan=1>1544</td><td rowspan=1 colspan=1>1791</td><td rowspan=1 colspan=1>2056</td><td rowspan=1 colspan=1>2339</td><td rowspan=1 colspan=1>2960</td></tr><tr><td rowspan=1 colspan=1>26</td><td rowspan=1 colspan=1>59.98</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>62.18</td><td rowspan=1 colspan=1>609</td><td rowspan=1 colspan=1>770</td><td rowspan=1 colspan=1>858</td><td rowspan=1 colspan=1>951</td><td rowspan=1 colspan=1>1048</td><td rowspan=1 colspan=1>1151</td><td rowspan=1 colspan=1>1369</td><td rowspan=1 colspan=1>1607</td><td rowspan=1 colspan=1>1864</td><td rowspan=1 colspan=1>2140</td><td rowspan=1 colspan=1>2434</td><td rowspan=1 colspan=1>3081</td></tr><tr><td rowspan=1 colspan=1>28</td><td rowspan=1 colspan=1>64.60</td><td rowspan=1 colspan=2>64.52</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>632</td><td rowspan=1 colspan=1>799</td><td rowspan=1 colspan=1>891</td><td rowspan=1 colspan=1>987</td><td rowspan=1 colspan=1>1088</td><td rowspan=1 colspan=1>1194</td><td rowspan=1 colspan=1>1421</td><td rowspan=1 colspan=1>1668</td><td rowspan=1 colspan=1>1934</td><td rowspan=1 colspan=1>2220</td><td rowspan=1 colspan=1>2526</td><td rowspan=1 colspan=1>3197</td></tr><tr><td rowspan=1 colspan=1>30</td><td rowspan=1 colspan=1>69.21</td><td rowspan=1 colspan=2>66.79</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>654</td><td rowspan=1 colspan=1>827</td><td rowspan=1 colspan=1>922</td><td rowspan=1 colspan=1>1022</td><td rowspan=1 colspan=1>1126</td><td rowspan=1 colspan=1>1236</td><td rowspan=1 colspan=1>1471</td><td rowspan=1 colspan=1>1726</td><td rowspan=1 colspan=1>2002</td><td rowspan=1 colspan=1>2298</td><td rowspan=1 colspan=1>2615</td><td rowspan=1 colspan=1>3310</td></tr><tr><td rowspan=1 colspan=1>32</td><td rowspan=1 colspan=5>73.82    68.98    675</td><td rowspan=1 colspan=1>855</td><td rowspan=1 colspan=1>952</td><td rowspan=1 colspan=1>1055</td><td rowspan=1 colspan=1>1163</td><td rowspan=1 colspan=1>1277</td><td rowspan=1 colspan=1>1519</td><td rowspan=1 colspan=1>1783</td><td rowspan=1 colspan=1>2068</td><td rowspan=1 colspan=1>2374</td><td rowspan=1 colspan=1>2701</td><td rowspan=1 colspan=1>3418</td></tr><tr><td rowspan=1 colspan=1>34</td><td rowspan=1 colspan=1>78.44</td><td rowspan=1 colspan=4>71.10    696</td><td rowspan=1 colspan=1>881</td><td rowspan=1 colspan=1>981</td><td rowspan=1 colspan=1>1087</td><td rowspan=1 colspan=1>1199</td><td rowspan=1 colspan=1>1316</td><td rowspan=1 colspan=1>1566</td><td rowspan=1 colspan=1>1838</td><td rowspan=1 colspan=1>2131</td><td rowspan=1 colspan=1>2447</td><td rowspan=1 colspan=1>2784</td><td rowspan=1 colspan=1>3523</td></tr><tr><td rowspan=1 colspan=1>36</td><td rowspan=1 colspan=1>83.05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>73.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>716</td><td rowspan=1 colspan=1>906</td><td rowspan=1 colspan=1>1010</td><td rowspan=1 colspan=1>1119</td><td rowspan=1 colspan=1>1234</td><td rowspan=1 colspan=1>1354</td><td rowspan=1 colspan=1>1611</td><td rowspan=1 colspan=1>1891</td><td rowspan=1 colspan=1>2193</td><td rowspan=1 colspan=1>2518</td><td rowspan=1 colspan=1>2865</td><td rowspan=1 colspan=1>3626</td></tr><tr><td rowspan=1 colspan=1>38</td><td rowspan=1 colspan=1>87.67</td><td rowspan=1 colspan=3>75.17</td><td rowspan=1 colspan=1>736</td><td rowspan=1 colspan=1>931</td><td rowspan=1 colspan=1>1038</td><td rowspan=1 colspan=1>1150</td><td rowspan=1 colspan=1>1268</td><td rowspan=1 colspan=1>1391</td><td rowspan=1 colspan=1>1656</td><td rowspan=1 colspan=1>1943</td><td rowspan=1 colspan=1>2253</td><td rowspan=1 colspan=1>2587</td><td rowspan=1 colspan=1>2943</td><td rowspan=1 colspan=1>3725</td></tr><tr><td rowspan=1 colspan=6>40               92.28    77.11    755</td><td rowspan=1 colspan=1>955</td><td rowspan=1 colspan=1>1065</td><td rowspan=1 colspan=1>1180</td><td rowspan=1 colspan=1>1300</td><td rowspan=1 colspan=1>1427</td><td rowspan=1 colspan=1>1699</td><td rowspan=1 colspan=1>1993</td><td rowspan=1 colspan=1>2312</td><td rowspan=1 colspan=1>2654</td><td rowspan=1 colspan=1>3020</td><td rowspan=1 colspan=1>3822</td></tr><tr><td rowspan=1 colspan=2>42               96.89</td><td rowspan=1 colspan=4>79.03    774</td><td rowspan=1 colspan=1>979</td><td rowspan=1 colspan=1>1091</td><td rowspan=1 colspan=1>1209</td><td rowspan=1 colspan=1>1333</td><td rowspan=1 colspan=1>1462</td><td rowspan=1 colspan=1>1740</td><td rowspan=1 colspan=1>2043</td><td rowspan=1 colspan=1>2369</td><td rowspan=1 colspan=1>2719</td><td rowspan=1 colspan=1>3094</td><td rowspan=1 colspan=1>3916</td></tr><tr><td rowspan=1 colspan=1>44              1</td><td rowspan=1 colspan=1>01.51</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>80.88</td><td rowspan=1 colspan=1>792</td><td rowspan=1 colspan=1>1002</td><td rowspan=1 colspan=1>1116</td><td rowspan=1 colspan=1>1237</td><td rowspan=1 colspan=1>1364</td><td rowspan=1 colspan=1>1497</td><td rowspan=1 colspan=1>1781</td><td rowspan=1 colspan=1>2091</td><td rowspan=1 colspan=1>2425</td><td rowspan=1 colspan=1>2783</td><td rowspan=1 colspan=1>3167</td><td rowspan=1 colspan=1>4008</td></tr><tr><td rowspan=1 colspan=1>46</td><td rowspan=1 colspan=1>106.12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>82.70</td><td rowspan=1 colspan=1>810</td><td rowspan=1 colspan=1>1025</td><td rowspan=1 colspan=1>1142</td><td rowspan=1 colspan=1>1265</td><td rowspan=1 colspan=1>1395</td><td rowspan=1 colspan=1>1531</td><td rowspan=1 colspan=1>1821</td><td rowspan=1 colspan=1>2138</td><td rowspan=1 colspan=1>2479</td><td rowspan=1 colspan=1>2846</td><td rowspan=1 colspan=1>3238</td><td rowspan=1 colspan=1>4098</td></tr><tr><td rowspan=1 colspan=1>48</td><td rowspan=1 colspan=1>110.74</td><td rowspan=1 colspan=3>84.48</td><td rowspan=1 colspan=1>827</td><td rowspan=1 colspan=1>1047</td><td rowspan=1 colspan=1>1166</td><td rowspan=1 colspan=1>1292</td><td rowspan=1 colspan=1>1425</td><td rowspan=1 colspan=1>1563</td><td rowspan=1 colspan=1>1861</td><td rowspan=1 colspan=1>2184</td><td rowspan=1 colspan=1>2533</td><td rowspan=1 colspan=1>2907</td><td rowspan=1 colspan=1>3308</td><td rowspan=1 colspan=1>4186</td></tr><tr><td rowspan=1 colspan=6>50              115.35    86.22    844</td><td rowspan=1 colspan=1>1068</td><td rowspan=1 colspan=1>1190</td><td rowspan=1 colspan=1>1319</td><td rowspan=1 colspan=1>1454</td><td rowspan=1 colspan=1>1596</td><td rowspan=1 colspan=1>1899</td><td rowspan=1 colspan=1>2229</td><td rowspan=1 colspan=1>2585</td><td rowspan=1 colspan=1>2967</td><td rowspan=1 colspan=1>3376</td><td rowspan=1 colspan=1>4273</td></tr><tr><td rowspan=1 colspan=6>52              119.96    87.93    861</td><td rowspan=1 colspan=1>1089</td><td rowspan=1 colspan=1>1214</td><td rowspan=1 colspan=1>1345</td><td rowspan=1 colspan=1>1483</td><td rowspan=1 colspan=1>1627</td><td rowspan=1 colspan=1>1937</td><td rowspan=1 colspan=1>2273</td><td rowspan=1 colspan=1>2636</td><td rowspan=1 colspan=1>3026</td><td rowspan=1 colspan=1>3443</td><td rowspan=1 colspan=1>4357</td></tr><tr><td rowspan=1 colspan=2>54              124.58</td><td rowspan=1 colspan=4>89.61    877</td><td rowspan=1 colspan=1>1110</td><td rowspan=1 colspan=1>1237</td><td rowspan=1 colspan=1>1370</td><td rowspan=1 colspan=1>1511</td><td rowspan=1 colspan=1>1658</td><td rowspan=1 colspan=1>1974</td><td rowspan=1 colspan=1>2316</td><td rowspan=1 colspan=1>2686</td><td rowspan=1 colspan=1>3084</td><td rowspan=1 colspan=1>3508</td><td rowspan=1 colspan=1>4440</td></tr><tr><td rowspan=1 colspan=6>56              129.19    91.20    893</td><td rowspan=1 colspan=1>1130</td><td rowspan=1 colspan=1>1260</td><td rowspan=1 colspan=1>1396</td><td rowspan=1 colspan=1>1539</td><td rowspan=1 colspan=1>1689</td><td rowspan=1 colspan=1>2010</td><td rowspan=1 colspan=1>2359</td><td rowspan=1 colspan=1>2735</td><td rowspan=1 colspan=1>3140</td><td rowspan=1 colspan=1>3573</td><td rowspan=1 colspan=1>4522</td></tr><tr><td rowspan=1 colspan=6>58              133.81    92.87    909</td><td rowspan=1 colspan=1>1150</td><td rowspan=1 colspan=1>1282</td><td rowspan=1 colspan=1>1420</td><td rowspan=1 colspan=1>1566</td><td rowspan=1 colspan=1>1719</td><td rowspan=1 colspan=1>2045</td><td rowspan=1 colspan=1>2400</td><td rowspan=1 colspan=1>2784</td><td rowspan=1 colspan=1>3196</td><td rowspan=1 colspan=1>3636</td><td rowspan=1 colspan=1>4602</td></tr><tr><td rowspan=1 colspan=6>60              138.42    94.45    925</td><td rowspan=1 colspan=1>1170</td><td rowspan=1 colspan=1>1304</td><td rowspan=1 colspan=1>1445</td><td rowspan=1 colspan=1>1593</td><td rowspan=1 colspan=1>1748</td><td rowspan=1 colspan=1>2080</td><td rowspan=1 colspan=1>2441</td><td rowspan=1 colspan=1>2831</td><td rowspan=1 colspan=1>3250</td><td rowspan=1 colspan=1>3698</td><td rowspan=1 colspan=1>4681</td></tr><tr><td rowspan=1 colspan=6>62              143.03    96.01    940</td><td rowspan=1 colspan=1>1189</td><td rowspan=1 colspan=1>1325</td><td rowspan=1 colspan=1>1469</td><td rowspan=1 colspan=1>1619</td><td rowspan=1 colspan=1>1777</td><td rowspan=1 colspan=1>2115</td><td rowspan=1 colspan=1>2482</td><td rowspan=1 colspan=1>2878</td><td rowspan=1 colspan=2>33043759</td><td rowspan=1 colspan=1>4758</td></tr><tr><td rowspan=1 colspan=6>64              147.65    97.55    955</td><td rowspan=1 colspan=1>1209</td><td rowspan=1 colspan=1>1347</td><td rowspan=1 colspan=1>1492</td><td rowspan=1 colspan=1>1645</td><td rowspan=1 colspan=1>1805</td><td rowspan=1 colspan=1>2148</td><td rowspan=1 colspan=1>2521</td><td rowspan=1 colspan=1>2924</td><td rowspan=1 colspan=1>3357</td><td rowspan=1 colspan=1>3820</td><td rowspan=1 colspan=1>4834</td></tr><tr><td rowspan=1 colspan=6>66              152.26    99.07    970</td><td rowspan=1 colspan=1>1227</td><td rowspan=1 colspan=1>1367</td><td rowspan=1 colspan=1>1515</td><td rowspan=1 colspan=1>1670</td><td rowspan=1 colspan=1>1833</td><td rowspan=1 colspan=1>2182</td><td rowspan=1 colspan=1>2561</td><td rowspan=1 colspan=1>2970</td><td rowspan=1 colspan=1>3409</td><td rowspan=1 colspan=1>3879</td><td rowspan=1 colspan=1>4909</td></tr><tr><td rowspan=1 colspan=6>68              156.88   100.55    984</td><td rowspan=1 colspan=1>1246</td><td rowspan=1 colspan=1>1388</td><td rowspan=1 colspan=1>1538</td><td rowspan=1 colspan=1>1696</td><td rowspan=1 colspan=1>1861</td><td rowspan=1 colspan=1>2215</td><td rowspan=1 colspan=1>2599</td><td rowspan=1 colspan=1>3014</td><td rowspan=1 colspan=1>3460</td><td rowspan=1 colspan=1>3937</td><td rowspan=1 colspan=1>4983</td></tr><tr><td rowspan=1 colspan=6>70              161.49   102.03    999</td><td rowspan=1 colspan=1>1264</td><td rowspan=1 colspan=1>1408</td><td rowspan=1 colspan=1>1560</td><td rowspan=1 colspan=1>1720</td><td rowspan=1 colspan=4>1888224726373058</td><td rowspan=1 colspan=3>351139955056</td></tr></table>

(continues)

Δ TABLE 4.10.1(a) Continued
<table><tr><td>Pitot Pressure</td><td rowspan="2"></td><td rowspan="2">Velocity Discharge</td><td colspan="10">Orifice Size (in.)</td></tr><tr><td>Feet</td><td>2 (ft/sec)</td><td>2.25</td><td>2.375</td><td>2.5</td><td>2.625</td><td>2.75</td><td>3</td><td>3.25</td><td>3.5</td><td>3.75 4</td><td>4.5</td></tr><tr><td>(psi) 72</td><td>166.10</td><td>103.47</td><td>1013</td><td>1282</td><td>1428</td><td>1583</td><td>1745 1915</td><td>2279</td><td>2674</td><td>3102</td><td>3561</td><td>4051</td><td>5127</td></tr><tr><td>74</td><td>170.72</td><td>104.90</td><td>1027</td><td>1300</td><td>1448</td><td>1604</td><td>1769 1941</td><td>2310</td><td>2711</td><td>3144</td><td>3610</td><td>4107</td><td>5198</td></tr><tr><td>76</td><td>175.33</td><td>106.30</td><td>1041</td><td>1317</td><td>1467</td><td>1626</td><td>1793 1967</td><td>2341</td><td>2748</td><td>3187</td><td>3658</td><td>4162</td><td>5268</td></tr><tr><td>78</td><td>179.95</td><td>107.69</td><td>1054</td><td>1334</td><td>1487</td><td>1647</td><td>1816 1993</td><td>2372</td><td>2784</td><td>3228</td><td>3706</td><td>4217</td><td>5337</td></tr><tr><td>80</td><td>184.56</td><td>109.08</td><td>1068</td><td>1351</td><td>1505</td><td>1668</td><td>1839 2018</td><td>2402</td><td>2819</td><td>3269</td><td>3753</td><td>4270</td><td>5405</td></tr><tr><td>82</td><td>189.17</td><td>110.42</td><td>1081</td><td>1368</td><td>1524</td><td>1689</td><td>1862 2043</td><td>2432</td><td>2854</td><td>3310</td><td>3800</td><td>4323</td><td>5472</td></tr><tr><td>84</td><td>193.79</td><td>111.76</td><td>1094</td><td>1385</td><td>1543</td><td>1709</td><td>1885 2068</td><td>2461</td><td>2889</td><td>3350</td><td>3846</td><td>4376</td><td>5538</td></tr><tr><td>86</td><td>198.40</td><td>113.08</td><td>1107</td><td>1401</td><td>1561</td><td>1730</td><td>1907 2093</td><td>2491</td><td>2923</td><td>3390</td><td>3891</td><td>4428</td><td>5604</td></tr><tr><td>88</td><td>203.02</td><td>114.39</td><td>1120</td><td>1417</td><td>1579</td><td>1750</td><td>1929 2117</td><td>2519</td><td>2957</td><td>3429</td><td>3936</td><td>4479</td><td>5668</td></tr><tr><td>90</td><td>207.63</td><td>115.68</td><td>1132</td><td>1433</td><td>1597</td><td>1769</td><td>1951 2141</td><td>2548</td><td>2990</td><td>3468</td><td>3981</td><td>4529</td><td>5733</td></tr><tr><td>92</td><td>212.24</td><td>116.96</td><td>1145</td><td>1449</td><td>1614</td><td>1789</td><td>1972 2165</td><td>2576</td><td>3023</td><td>3506</td><td>4025</td><td>4579</td><td>5796</td></tr><tr><td>94</td><td>216.86</td><td>118.23</td><td>1157</td><td>1465</td><td>1632</td><td>1808</td><td>1994 2188</td><td>2604</td><td>3056</td><td>3544</td><td>4068</td><td>4629</td><td>5859</td></tr><tr><td>96</td><td>221.47</td><td>119.48</td><td>1169</td><td>1480</td><td>1649</td><td>1827</td><td>2015 2211</td><td>2631</td><td>3088</td><td>3582</td><td>4111</td><td>4678</td><td>5921</td></tr><tr><td>98</td><td>226.09</td><td>120.71</td><td>1182</td><td>1495</td><td>1666</td><td>1846</td><td>2035 2234</td><td>2659</td><td>3120</td><td>3619</td><td>4154</td><td>4726</td><td>5982</td></tr><tr><td>100</td><td>230.70</td><td>121.94</td><td>1194</td><td>1511</td><td>1683</td><td>1865</td><td>2056 2257</td><td>2686</td><td>3152</td><td>3655</td><td>4196</td><td>4774</td><td>6043</td></tr><tr><td>102</td><td>235.31</td><td>123.15</td><td>1205</td><td>1526</td><td>1700</td><td>1884</td><td>2077 2279</td><td>2712</td><td>3183</td><td>3692</td><td>4238</td><td>4822</td><td>6103</td></tr><tr><td>104</td><td>239.93</td><td>124.35</td><td>1217</td><td>1541</td><td>1716</td><td>1902</td><td>2097 2301</td><td>2739</td><td>3214</td><td>3728</td><td>4279</td><td>4869</td><td>6162</td></tr><tr><td>106</td><td>244.54</td><td>125.55</td><td>1229</td><td>1555</td><td>1733</td><td>1920</td><td>2117 2323</td><td>2765</td><td>3245</td><td>3763</td><td>4320</td><td>4916</td><td>6221</td></tr><tr><td>108</td><td>249.16</td><td>126.73</td><td>1240</td><td>1570</td><td>1749</td><td>1938</td><td>2137 2345</td><td>2791</td><td>3275</td><td>3799</td><td>4361</td><td>4962</td><td>6280</td></tr><tr><td>110</td><td>253.77</td><td>127.89</td><td>1252</td><td>1584</td><td>1765</td><td>1956</td><td>2157 2367</td><td>2817</td><td>3306</td><td>3834</td><td>4401</td><td>5007</td><td>6338</td></tr><tr><td>112</td><td>258.38</td><td>129.05</td><td>1263</td><td>1599</td><td>1781</td><td>1974</td><td>2176</td><td>2388 2842</td><td>3336</td><td>3869</td><td>4441</td><td>5053</td><td>6395</td></tr><tr><td>114</td><td>263.00</td><td>130.20</td><td>1274</td><td>1613</td><td>1797</td><td>1991</td><td>2195 2409</td><td>2867</td><td>3365</td><td>3903</td><td>4480</td><td>5098</td><td>6452</td></tr><tr><td>116</td><td>267.61</td><td>131.33</td><td>1286</td><td>1627</td><td>1813</td><td>2009</td><td>2215 2430</td><td>2892</td><td>3395</td><td>3937</td><td>4519</td><td>5142</td><td>6508</td></tr><tr><td>118</td><td>272.23</td><td>132.46</td><td>1297</td><td>1641</td><td>1828</td><td>2026</td><td>2234 2451</td><td>2917</td><td>3424</td><td>3971</td><td>4558</td><td>5186</td><td>6564</td></tr><tr><td>120</td><td>276.84</td><td>133.57</td><td>1308</td><td>1655</td><td>1844</td><td>2043</td><td>2252 2472</td><td>2942</td><td>3453</td><td>4004</td><td>4597</td><td>5230</td><td>6619</td></tr><tr><td>122</td><td>281.45</td><td>134.69</td><td>1318</td><td>1669</td><td>1859</td><td>2060</td><td>2271</td><td>2493 2966</td><td>3481</td><td>4038</td><td>4635</td><td>5273</td><td>6674</td></tr><tr><td>124</td><td>286.07</td><td>135.79</td><td>1329</td><td>1682</td><td>1874</td><td>2077</td><td>2290</td><td>2513 2991</td><td>3510</td><td>4070</td><td>4673</td><td>5317</td><td>6729</td></tr><tr><td>126</td><td>290.68</td><td>136.88</td><td>1340</td><td>1696</td><td>1889</td><td>2093</td><td>2308 2533</td><td>3015</td><td>3538</td><td>4103</td><td>4710</td><td>5359</td><td>6783</td></tr><tr><td>128</td><td>295.30</td><td>137.96</td><td>1350</td><td>1709</td><td>1904</td><td>2110</td><td>2326 2553 2344 2573</td><td>3038 3062</td><td>3566 3594</td><td>4136 4168</td><td>4748 4784</td><td>5402 5444</td><td>6836</td></tr><tr><td>130</td><td>299.91 304.52</td><td>139.03 140.10</td><td>1361 1371</td><td>1722 1736</td><td>1919 2126 1934 2143</td></table>

Notes:  
(1) This table is computed from the formula $Q = 2 9 . 8 4 c d ^ { 2 } { \sqrt { p } } ,$ with ${ \mathrm { c } } = 1 . 0 0$ . The theoretical discharge of seawater, as from fireboat nozzles, can be found by subtracting 1 percent from the figures in Table 4.10.2.1, or from the formula $Q = 2 9 . 8 4 c d ^ { 2 } \sqrt { p }$

(2) Appropriate coefficient should be applied where it is read from hydrant outlet. Where more accurate results are required, a coefficient appropriate on the particular nozzle must be selected and applied to the figures of the table. The discharge from circular openings of sizes other than those in the table can readily be computed by applying the principle that quantity discharged under a given head varies as the square of the diameter of the opening.

TABLE 4.10.1(b) Theoretical Discharge Through Circular Orifices (Liters of Water per Minute)N
