<table><tr><td rowspan="2">Pitot Pressure (kPa)</td><td rowspan="2">Pitot Pressure</td><td colspan="2">Velocity</td><td colspan="10">Orifice Size (mm)</td></tr><tr><td>Meters (m)</td><td>Discharge 51 (m/sec)</td><td>57</td><td>60</td><td>65</td><td>67</td><td>70</td><td>76</td><td>83</td><td>89</td><td>95 102</td><td>114</td></tr><tr><td>5</td><td>(bar) 0.1</td><td>0.51</td><td>3.16</td><td>387 484</td><td>536</td><td>629</td><td>669</td><td>730</td><td>860</td><td>1026 1180</td><td>1344</td><td>1549</td><td>1935</td></tr><tr><td>10</td><td>0.1</td><td>1.02</td><td>4.47</td><td>548 684</td><td>758</td><td>890</td><td>945</td><td>1032</td><td>1216</td><td>1451 1668</td><td>1901</td><td>2191</td><td>2737</td></tr><tr><td>15</td><td>0.2</td><td>1.53</td><td>5.48</td><td>671 838</td><td>929</td><td>1090</td><td>1158</td><td>1264</td><td>1490 1777</td><td>2043</td><td>2328</td><td>2684</td><td>3352</td></tr><tr><td>20</td><td>0.2</td><td>2.04</td><td>6.33</td><td>775 968</td><td>1072</td><td>1258</td><td>1337</td><td>1459</td><td>1720 2052</td><td>2359</td><td>2688</td><td>3099</td><td>3871</td></tr><tr><td>25</td><td>0.3</td><td>2.55</td><td>7.07 866</td><td>1082</td><td>1199</td><td>1407</td><td>1495</td><td>1632</td><td>1923 2294</td><td>2638</td><td>3005</td><td>3465</td><td>4328</td></tr><tr><td>30</td><td>0.3</td><td>3.06</td><td>7.75 949</td><td>1185</td><td>1313</td><td>1541</td><td>1638</td><td>1787</td><td>2107 2513</td><td>2889</td><td>3292</td><td>3795</td><td>4741</td></tr><tr><td>35</td><td>0.4</td><td>3.57</td><td>8.37 1025</td><td>1280</td><td>1418</td><td>1665</td><td>1769</td><td>1931</td><td>2276 2714</td><td>3121</td><td>3556</td><td>4099</td><td>5121</td></tr><tr><td>40</td><td>0.4</td><td>4.08</td><td>8.95 1096</td><td>1369</td><td>1516</td><td>1780</td><td>1891</td><td>2064</td><td>2433 2902</td><td>3336</td><td>3801</td><td>4382</td><td>5474</td></tr><tr><td>45</td><td>0.5</td><td>4.59</td><td>9.49 1162</td><td>1452</td><td>1608</td><td>1888</td><td>2006</td><td>2189</td><td>2581 3078</td><td>3539</td><td>4032</td><td>4648</td><td>5806</td></tr><tr><td>50</td><td>0.5</td><td>5.1</td><td>10.00 1225</td><td>1530</td><td>1695</td><td>1990</td><td>2114</td><td>2308</td><td>2720 3244</td><td>3730</td><td>4250</td><td>4900</td><td>6120</td></tr><tr><td>55</td><td>0.6</td><td>5.61</td><td>10.49 1285</td><td>1605</td><td>1778</td><td>2087</td><td>2217</td><td>2420</td><td>2853 3403</td><td>3912</td><td>4458</td><td>5139</td><td>6419</td></tr><tr><td>60</td><td>0.6</td><td>6.12</td><td>10.96 1342</td><td>1676</td><td>1857</td><td>2180</td><td>2316</td><td>2528</td><td>2980 3554</td><td>4086</td><td>4656</td><td>5367</td><td>6704</td></tr><tr><td>65</td><td>0.7</td><td>6.63</td><td>11.41 1397</td><td>1745</td><td>1933</td><td>2269</td><td>2410</td><td>2631</td><td>3101 3699</td><td>4253</td><td>4846</td><td>5586</td><td>6978</td></tr><tr><td>70</td><td>0.7</td><td>7.14</td><td>11.84 1449</td><td>1810</td><td>2006</td><td>2354</td><td>2501</td><td>2730</td><td>3218 3839</td><td>4414</td><td>5029</td><td>5797</td><td>7242</td></tr><tr><td>75</td><td>0.8</td><td>7.65</td><td>12.25 1500</td><td>1874</td><td>2076</td><td>2437</td><td>2589</td><td>2826</td><td>3331</td><td>3973 4569</td><td>5205</td><td></td><td>6001 7496</td></tr><tr><td>80</td><td>0.8</td><td>8.16</td><td>12.65 1549</td><td>1935</td><td>2144</td><td>2517</td><td>2674</td><td>2919</td><td>3441 4104</td><td>4718</td><td>5376</td><td>6198</td><td>7742</td></tr><tr><td>85</td><td>0.9</td><td>8.67</td><td>13.04 1597</td><td>1995</td><td>2210</td><td>2594</td><td>2756</td><td>3009</td><td>3547 4230</td><td>4864</td><td>5542</td><td>6388</td><td>7980</td></tr><tr><td>90</td><td>0.9</td><td>9.18</td><td>13.42 1643</td><td>2053</td><td>2275</td><td>2669</td><td>2836</td><td>3096</td><td>3649 4353</td><td>5005</td><td>5702</td><td>6573</td><td>8211</td></tr><tr><td>95</td><td>1.0</td><td>9.69</td><td>13.79 1688</td><td>2109</td><td>2337</td><td>2743</td><td>2914</td><td>3181</td><td>3749 4472</td><td>5142</td><td>5858</td><td>6754 8436</td><td></td></tr><tr><td>100</td><td>1.0 10.2</td><td></td><td>14.15 1732</td><td>2164</td><td>2398</td><td>2814</td><td>2990</td><td>3263</td><td>3847 4588</td><td>5275</td><td>6011</td><td>6929</td><td>8655</td></tr><tr><td>105</td><td>1.1</td><td>10.71</td><td>14.50 1775</td><td>2217</td><td>2457</td><td>2883</td><td>3064</td><td>3344</td><td>3942 4701</td><td>5406</td><td>6159</td><td>7100</td><td>8869</td></tr><tr><td>110</td><td>1.1</td><td>11.22</td><td>14.84 1817</td><td>2269</td><td>2515</td><td>2951</td><td>3136</td><td>3423</td><td>4035 4812</td><td>5533</td><td>6304</td><td>7267</td><td>9078</td></tr><tr><td>115</td><td>1.2</td><td>11.73</td><td>15.17 1858</td><td>2320</td><td>2571</td><td>3018</td><td>3206</td><td>3500</td><td>4125 4920</td><td>5657</td><td>6446</td><td>7431</td><td>9282</td></tr><tr><td>120</td><td>1.2</td><td>12.24</td><td>15.50 1898</td><td>2370</td><td>2626</td><td>3082</td><td>3275</td><td>3575</td><td>4214 5026</td><td>5779</td><td>6584</td><td>7590</td><td>9481</td></tr><tr><td>125</td><td>1.3</td><td>12.75</td><td>15.82 1937</td><td>2419</td><td>2681</td><td>3146</td><td>3343</td><td>3649</td><td>4301 5130</td><td>5898</td><td>6720</td><td>7747</td><td>9677</td></tr><tr><td>130</td><td>1.3</td><td>13.26</td><td>16.13 1975</td><td>2467</td><td>2734</td><td>3208</td><td>3409</td><td>3721</td><td>4386 5231</td><td>6015</td><td>6853</td><td>7900</td><td>9869</td></tr><tr><td>140</td><td>1.4</td><td>14.28</td><td>16.74 2050</td><td>2560</td><td>2837</td><td>3329</td><td>3537</td><td>3861</td><td>4552 5429</td><td>6242</td><td>7112</td><td>8199 10241</td><td></td></tr><tr><td>150</td><td>1.5 15.3</td><td></td><td>17.33 2122</td><td>2650</td><td>2936</td><td>3446</td><td>3662</td><td>3997</td><td>4711 5619</td><td>6461</td><td>7362</td><td>8486 10601</td><td></td></tr><tr><td>160</td><td>1.6</td><td>16.32 17.89</td><td>2191</td><td>2737</td><td>3033</td><td>3559</td><td>3782</td><td>4128</td><td>4866 5804</td><td>6673</td><td>7603</td><td></td><td>8765 10948</td></tr><tr><td>170</td><td>1.7</td><td>17.34 18.44</td></table>

Stationary Fire Pumps and Standpipe Systems Handbook 2019  
(continues)

N TABLE 4.10.1(b) Continued
<table><tr><td rowspan=1 colspan=9>Pitot    Pitot             Velocity</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=8>Orifice Size (mm)</td></tr><tr><td rowspan=2 colspan=9>PressurePressureMetersDischarge(kPa)    (bar)    (m)    (m/sec)</td><td rowspan=1 colspan=1></td><td rowspan=2 colspan=1>57</td><td rowspan=2 colspan=1>60</td><td rowspan=2 colspan=1>65</td><td rowspan=2 colspan=2>67  70</td><td rowspan=2 colspan=2>76  83</td><td rowspan=2 colspan=2>89  95</td><td rowspan=2 colspan=2>102 114</td></tr><tr><td rowspan=1 colspan=1>51</td></tr><tr><td rowspan=1 colspan=6>360         3.6   36.72</td><td rowspan=1 colspan=3>26.84</td><td rowspan=1 colspan=1>3287</td><td rowspan=1 colspan=1>4106</td><td rowspan=1 colspan=1>4549</td><td rowspan=1 colspan=1>5339</td><td rowspan=1 colspan=2>5673 6192</td><td rowspan=1 colspan=2>72998705</td><td rowspan=1 colspan=1>10009</td><td rowspan=1 colspan=1>11404</td><td rowspan=1 colspan=1>13147</td><td rowspan=1 colspan=1>16422</td></tr><tr><td rowspan=1 colspan=2>375</td><td rowspan=1 colspan=4>3.8   38.25</td><td rowspan=1 colspan=3>27.39</td><td rowspan=1 colspan=1>3355</td><td rowspan=1 colspan=1>4190</td><td rowspan=1 colspan=1>4643</td><td rowspan=1 colspan=1>5449</td><td rowspan=1 colspan=1>5789</td><td rowspan=1 colspan=1>6320</td><td rowspan=1 colspan=1>7449</td><td rowspan=1 colspan=1>8885</td><td rowspan=1 colspan=1>10216</td><td rowspan=1 colspan=1>116401</td><td rowspan=1 colspan=1>3418 1</td><td rowspan=1 colspan=1>6761</td></tr><tr><td rowspan=1 colspan=2>390</td><td rowspan=1 colspan=4>3.9   39.78</td><td rowspan=1 colspan=3>27.94</td><td rowspan=1 colspan=1>3421</td><td rowspan=1 colspan=1>4273</td><td rowspan=1 colspan=1>4735</td><td rowspan=1 colspan=1>5557</td><td rowspan=1 colspan=1>5904</td><td rowspan=1 colspan=1>6445</td><td rowspan=1 colspan=1>7597</td><td rowspan=1 colspan=1>9061</td><td rowspan=1 colspan=1>104181</td><td rowspan=1 colspan=1>1870 1</td><td rowspan=1 colspan=1>3684 1</td><td rowspan=1 colspan=1>7093</td></tr><tr><td rowspan=1 colspan=2>405</td><td rowspan=1 colspan=4>4.1   41.31</td><td rowspan=1 colspan=3>28.47</td><td rowspan=1 colspan=1>3486</td><td rowspan=1 colspan=1>4355</td><td rowspan=1 colspan=1>4825</td><td rowspan=1 colspan=1>5663</td><td rowspan=1 colspan=1>6017</td><td rowspan=1 colspan=1>6567</td><td rowspan=1 colspan=1>7742</td><td rowspan=1 colspan=1>9233</td><td rowspan=1 colspan=1>10617</td><td rowspan=1 colspan=1>12096</td><td rowspan=1 colspan=1>13944</td><td rowspan=1 colspan=1>17419</td></tr><tr><td rowspan=1 colspan=5>420         4.2</td><td rowspan=1 colspan=1>42.84</td><td rowspan=1 colspan=3>28.99</td><td rowspan=1 colspan=1>3550</td><td rowspan=1 colspan=1>4435</td><td rowspan=1 colspan=1>4914</td><td rowspan=1 colspan=1>5767</td><td rowspan=1 colspan=1>6127</td><td rowspan=1 colspan=1>6688</td><td rowspan=1 colspan=1>7884</td><td rowspan=1 colspan=1>9403</td><td rowspan=1 colspan=1>10811</td><td rowspan=1 colspan=1>123181</td><td rowspan=1 colspan=1>42001</td><td rowspan=1 colspan=1>7738</td></tr><tr><td rowspan=1 colspan=5>435         4.4</td><td rowspan=1 colspan=1>44.37</td><td rowspan=1 colspan=3>29.50</td><td rowspan=1 colspan=1>3613</td><td rowspan=1 colspan=1>4513</td><td rowspan=1 colspan=1>5001</td><td rowspan=1 colspan=1>5869</td><td rowspan=1 colspan=1>6235</td><td rowspan=1 colspan=1>6806</td><td rowspan=1 colspan=1>8023</td><td rowspan=1 colspan=1>9569</td><td rowspan=1 colspan=1>11003</td><td rowspan=1 colspan=1>12536</td><td rowspan=1 colspan=1>14452</td><td rowspan=1 colspan=1>18052</td></tr><tr><td rowspan=1 colspan=5>450         4.5</td><td rowspan=1 colspan=1>45.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>30.01</td><td rowspan=1 colspan=1>3675</td><td rowspan=1 colspan=1>4590</td><td rowspan=1 colspan=1>5086</td><td rowspan=1 colspan=1>5969</td><td rowspan=1 colspan=1>6342</td><td rowspan=1 colspan=1>6923</td><td rowspan=1 colspan=1>8160</td><td rowspan=1 colspan=1>9733</td><td rowspan=1 colspan=1>11191</td><td rowspan=1 colspan=1>12751</td><td rowspan=1 colspan=1>14699</td><td rowspan=1 colspan=1>18361</td></tr><tr><td rowspan=1 colspan=5>465         4.7</td><td rowspan=1 colspan=1>47.43</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>30.51</td><td rowspan=1 colspan=1>3735</td><td rowspan=1 colspan=1>4666</td><td rowspan=1 colspan=1>5170</td><td rowspan=1 colspan=1>6068</td><td rowspan=1 colspan=1>6447</td><td rowspan=1 colspan=1>7037</td><td rowspan=1 colspan=1>8295</td><td rowspan=1 colspan=1>9894</td><td rowspan=1 colspan=1>11376</td><td rowspan=1 colspan=1>12961</td><td rowspan=1 colspan=1>14942</td><td rowspan=1 colspan=1>18664</td></tr><tr><td rowspan=1 colspan=5>480         4.8</td><td rowspan=1 colspan=1>48.96</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>30.99</td><td rowspan=1 colspan=1>3795</td><td rowspan=1 colspan=1>4741</td><td rowspan=1 colspan=1>5253</td><td rowspan=1 colspan=1>6165</td><td rowspan=1 colspan=1>6550</td><td rowspan=1 colspan=1>7150</td><td rowspan=1 colspan=1>84281</td><td rowspan=1 colspan=1>0052 1</td><td rowspan=1 colspan=1>1558</td><td rowspan=1 colspan=1>13169</td><td rowspan=1 colspan=1>15181</td><td rowspan=1 colspan=1>18963</td></tr><tr><td rowspan=1 colspan=5>495         5.0</td><td rowspan=1 colspan=1>50.49</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>31.47</td><td rowspan=1 colspan=1>38544</td><td rowspan=1 colspan=1>814 5</td><td rowspan=1 colspan=1>334</td><td rowspan=1 colspan=1>6260</td><td rowspan=1 colspan=1>6652</td><td rowspan=1 colspan=1>7261</td><td rowspan=1 colspan=1>8559</td><td rowspan=1 colspan=1>10208</td><td rowspan=1 colspan=1>11737</td><td rowspan=1 colspan=1>13373</td><td rowspan=1 colspan=1>15416</td><td rowspan=1 colspan=1>19257</td></tr><tr><td rowspan=1 colspan=6>510         5.1   52.02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>31.95</td><td rowspan=1 colspan=1>3912</td><td rowspan=1 colspan=1>4887</td><td rowspan=1 colspan=1>5415</td><td rowspan=1 colspan=1>6355</td><td rowspan=1 colspan=1>6752</td><td rowspan=1 colspan=1>7370</td><td rowspan=1 colspan=1>8687</td><td rowspan=1 colspan=1>10361</td><td rowspan=1 colspan=1>11913</td><td rowspan=1 colspan=1>13574</td><td rowspan=1 colspan=1>15648</td><td rowspan=1 colspan=1>19547</td></tr><tr><td rowspan=1 colspan=6>525         5.3   53.55</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>32.41</td><td rowspan=1 colspan=1>3969</td><td rowspan=1 colspan=1>4958</td><td rowspan=1 colspan=1>5494</td><td rowspan=1 colspan=1>6447</td><td rowspan=1 colspan=1>6850</td><td rowspan=1 colspan=1>7477</td><td rowspan=1 colspan=1>8814</td><td rowspan=1 colspan=1>10513</td><td rowspan=1 colspan=1>12087</td><td rowspan=1 colspan=1>13772</td><td rowspan=1 colspan=1>15876</td><td rowspan=1 colspan=1>19832</td></tr><tr><td rowspan=1 colspan=5>540         5.4</td><td rowspan=1 colspan=1>55.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>32.87</td><td rowspan=1 colspan=1>4025</td><td rowspan=1 colspan=1>5028</td><td rowspan=1 colspan=1>5572</td><td rowspan=1 colspan=1>6539</td><td rowspan=1 colspan=1>6947</td><td rowspan=1 colspan=1>7583</td><td rowspan=1 colspan=1>8939</td><td rowspan=1 colspan=1>10662</td><td rowspan=1 colspan=1>12259</td><td rowspan=1 colspan=1>13967</td><td rowspan=1 colspan=1>16102</td><td rowspan=1 colspan=1>20113</td></tr><tr><td rowspan=1 colspan=5>555         5.6</td><td rowspan=1 colspan=2>56.61</td><td rowspan=1 colspan=2>33.33</td><td rowspan=1 colspan=1>4081</td><td rowspan=1 colspan=1>5098</td><td rowspan=1 colspan=1>5648</td><td rowspan=1 colspan=1>6629</td><td rowspan=1 colspan=1>7043</td><td rowspan=1 colspan=1>7688</td><td rowspan=1 colspan=1>9062</td><td rowspan=1 colspan=1>10809</td><td rowspan=1 colspan=1>124281</td><td rowspan=1 colspan=1>41601</td><td rowspan=1 colspan=1>6324 2</td><td rowspan=1 colspan=1>0391</td></tr><tr><td rowspan=1 colspan=1>570</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>5.7</td><td rowspan=1 colspan=1>58.14</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>33.77</td><td rowspan=1 colspan=1>41365</td><td rowspan=1 colspan=1>166</td><td rowspan=1 colspan=1>5724</td><td rowspan=1 colspan=1>6718</td><td rowspan=1 colspan=1>7138</td><td rowspan=1 colspan=1>7791</td><td rowspan=1 colspan=1>9184</td><td rowspan=1 colspan=1>10954</td><td rowspan=1 colspan=1>12595</td><td rowspan=1 colspan=1>14350</td><td rowspan=1 colspan=1>16543</td><td rowspan=1 colspan=1>20664</td></tr><tr><td rowspan=1 colspan=1>585</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>5.9</td><td rowspan=1 colspan=1>59.67</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>34.22</td><td rowspan=1 colspan=1>4190</td><td rowspan=1 colspan=1>5234</td><td rowspan=1 colspan=1>5799</td><td rowspan=1 colspan=1>6806</td><td rowspan=1 colspan=1>7231</td><td rowspan=1 colspan=1>7893</td><td rowspan=1 colspan=1>9304</td><td rowspan=1 colspan=1>11097</td><td rowspan=1 colspan=1>12759</td><td rowspan=1 colspan=1>14538</td><td rowspan=1 colspan=1>16759</td><td rowspan=1 colspan=1>20934</td></tr><tr><td rowspan=1 colspan=1>600</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>6.0</td><td rowspan=1 colspan=2>61.2</td><td rowspan=1 colspan=1>34.65</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4243</td><td rowspan=1 colspan=1>5300</td><td rowspan=1 colspan=1>5873</td><td rowspan=1 colspan=1>6892</td><td rowspan=1 colspan=1>7323</td><td rowspan=1 colspan=1>7994</td><td rowspan=1 colspan=1>9423</td><td rowspan=1 colspan=1>11238</td><td rowspan=1 colspan=1>12922</td><td rowspan=1 colspan=1>14723</td><td rowspan=1 colspan=1>16973</td><td rowspan=1 colspan=1>21201</td></tr><tr><td rowspan=1 colspan=1>615</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>6.2</td><td rowspan=1 colspan=2>62.73</td><td rowspan=1 colspan=1>35.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4296</td><td rowspan=1 colspan=1>5366</td><td rowspan=1 colspan=1>5946</td><td rowspan=1 colspan=1>6978</td><td rowspan=1 colspan=1>7414</td><td rowspan=1 colspan=1>8093</td><td rowspan=1 colspan=1>9540</td><td rowspan=1 colspan=1>11378</td><td rowspan=1 colspan=1>13083</td><td rowspan=1 colspan=1>14906</td><td rowspan=1 colspan=1>17184</td><td rowspan=1 colspan=1>21465</td></tr><tr><td rowspan=1 colspan=1>630</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>6.3</td><td rowspan=1 colspan=1>64.26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>35.51</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4348</td><td rowspan=1 colspan=1>5431</td><td rowspan=1 colspan=1>6018</td><td rowspan=1 colspan=1>7063</td><td rowspan=1 colspan=1>7504</td><td rowspan=1 colspan=1>8191</td><td rowspan=1 colspan=1>9655</td><td rowspan=1 colspan=1>11516</td><td rowspan=1 colspan=1>13241</td><td rowspan=1 colspan=1>15087</td><td rowspan=1 colspan=1>17392</td><td rowspan=1 colspan=1>21725</td></tr><tr><td rowspan=1 colspan=1>645</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>6.5</td><td rowspan=1 colspan=1>65.79</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>35.93</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4399</td><td rowspan=1 colspan=1>5495</td><td rowspan=1 colspan=1>6089</td><td rowspan=1 colspan=1>7146</td><td rowspan=1 colspan=1>7593</td><td rowspan=1 colspan=1>8288</td><td rowspan=1 colspan=1>9770</td><td rowspan=1 colspan=1>11652</td><td rowspan=1 colspan=1>13398</td><td rowspan=1 colspan=1>15265</td><td rowspan=1 colspan=1>17598</td><td rowspan=1 colspan=1>21982</td></tr><tr><td rowspan=1 colspan=1>660</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>67.32</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>36.34</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4450</td><td rowspan=1 colspan=1>5559</td><td rowspan=1 colspan=1>6160</td><td rowspan=1 colspan=1>7229</td><td rowspan=1 colspan=1>7681</td><td rowspan=1 colspan=1>8384</td><td rowspan=1 colspan=1>9883</td><td rowspan=1 colspan=1>11787</td><td rowspan=1 colspan=1>13553</td><td rowspan=1 colspan=1>15442</td><td rowspan=1 colspan=1>17801</td><td rowspan=1 colspan=1>22236</td></tr><tr><td rowspan=1 colspan=1>675</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>6.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>68.85</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>36.75</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4501</td><td rowspan=1 colspan=1>5622</td><td rowspan=1 colspan=1>6229</td><td rowspan=1 colspan=1>7311</td><td rowspan=1 colspan=1>7767</td><td rowspan=1 colspan=1>8479</td><td rowspan=1 colspan=1>9994</td><td rowspan=1 colspan=1>11920</td><td rowspan=1 colspan=1>137061</td><td rowspan=1 colspan=1>56161</td><td rowspan=1 colspan=1>8002 2</td><td rowspan=1 colspan=1>2487</td></tr><tr><td rowspan=1 colspan=1>690</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>6.9</td><td rowspan=1 colspan=1>70.38</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>37.16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4550</td><td rowspan=1 colspan=1>5684</td><td rowspan=1 colspan=1>6298</td><td rowspan=1 colspan=1>7391</td><td rowspan=1 colspan=1>7853</td><td rowspan=1 colspan=1>8572</td><td rowspan=1 colspan=1>10105</td><td rowspan=1 colspan=1>12052</td><td rowspan=1 colspan=1>13857</td><td rowspan=1 colspan=1>15789</td><td rowspan=1 colspan=1>18201</td><td rowspan=1 colspan=1>22736</td></tr><tr><td rowspan=1 colspan=1>705</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>7.1</td><td rowspan=1 colspan=1>71.91</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>37.56</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4599</td><td rowspan=1 colspan=1>5745</td><td rowspan=1 colspan=1>6366</td><td rowspan=1 colspan=1>7471</td><td rowspan=1 colspan=1>7938</td><td rowspan=1 colspan=1>8665</td><td rowspan=1 colspan=1>510214 1</td><td rowspan=1 colspan=1>2182 1</td><td rowspan=1 colspan=1>4007</td><td rowspan=1 colspan=1>159591</td><td rowspan=1 colspan=1>8398</td><td rowspan=1 colspan=1>22982</td></tr><tr><td rowspan=1 colspan=1>720</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>7.2</td><td rowspan=1 colspan=1>73.44</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>37.96</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4648</td><td rowspan=1 colspan=1>5806</td><td rowspan=1 colspan=1>6433</td><td rowspan=1 colspan=1>7550</td><td rowspan=1 colspan=1>8022</td><td rowspan=1 colspan=1>8757</td><td rowspan=1 colspan=1>10322</td><td rowspan=1 colspan=1>12311</td><td rowspan=1 colspan=1>14155</td><td rowspan=1 colspan=1>16128</td><td rowspan=1 colspan=1>18593</td><td rowspan=1 colspan=1>23225</td></tr><tr><td rowspan=1 colspan=1>735</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>7.4</td><td rowspan=1 colspan=2>74.97</td><td rowspan=1 colspan=1>38.35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>46965</td><td rowspan=1 colspan=1>866</td><td rowspan=1 colspan=1>6500</td><td rowspan=1 colspan=1>7629</td><td rowspan=1 colspan=1>8105</td><td rowspan=1 colspan=1>8847</td><td rowspan=1 colspan=1>10429</td><td rowspan=1 colspan=1>12439</td><td rowspan=1 colspan=1>14302</td><td rowspan=1 colspan=1>16295</td><td rowspan=1 colspan=1>18785</td><td rowspan=1 colspan=1>23465</td></tr><tr><td rowspan=1 colspan=1>750</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>7.5</td><td rowspan=1 colspan=2>76.5</td><td rowspan=1 colspan=2>38.74</td><td rowspan=1 colspan=1>4744</td><td rowspan=1 colspan=1>5926</td><td rowspan=1 colspan=1>6566</td><td rowspan=1 colspan=1>7706</td><td rowspan=1 colspan=1>8188</td><td rowspan=1 colspan=1>8937</td><td rowspan=1 colspan=1>10535</td><td rowspan=1 colspan=1>12565</td><td rowspan=1 colspan=1>144471</td><td rowspan=1 colspan=1>6461 1</td><td rowspan=1 colspan=1>8976 2</td><td rowspan=1 colspan=1>3704</td></tr><tr><td rowspan=1 colspan=1>765</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>7.7</td><td rowspan=1 colspan=2>78.03</td><td rowspan=1 colspan=2>39.13</td><td rowspan=1 colspan=1>4791</td><td rowspan=1 colspan=1>5985</td><td rowspan=1 colspan=1>6631</td><td rowspan=1 colspan=1>7783</td><td rowspan=1 colspan=1>8269</td><td rowspan=1 colspan=1>9026</td><td rowspan=1 colspan=1>10640</td><td rowspan=1 colspan=1>12690</td><td rowspan=1 colspan=1>14591</td><td rowspan=1 colspan=1>16625</td><td rowspan=1 colspan=1>19165</td><td rowspan=1 colspan=1>23939</td></tr><tr><td rowspan=1 colspan=1>780</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>7.8</td><td rowspan=1 colspan=2>79.56</td><td rowspan=1 colspan=2>39.51</td><td rowspan=1 colspan=1>4838</td><td rowspan=1 colspan=1>6043</td><td rowspan=1 colspan=1>6696</td><td rowspan=1 colspan=1>7859</td><td rowspan=1 colspan=1>8350</td><td rowspan=1 colspan=1>9114</td><td rowspan=1 colspan=1>10744</td><td rowspan=1 colspan=1>12814</td><td rowspan=1 colspan=1>14733</td><td rowspan=1 colspan=1>16787</td><td rowspan=1 colspan=1>19352</td><td rowspan=1 colspan=1>24173</td></tr><tr><td rowspan=1 colspan=1>795</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>8.0</td><td rowspan=1 colspan=2>81.09</td><td rowspan=1 colspan=2>39.89</td><td rowspan=1 colspan=1>4884</td><td rowspan=1 colspan=1>6101</td><td rowspan=1 colspan=1>6760</td><td rowspan=1 colspan=1>7934</td><td rowspan=1 colspan=1>8430</td><td rowspan=1 colspan=1>9201</td><td rowspan=1 colspan=1>10846</td><td rowspan=1 colspan=1>12936</td><td rowspan=1 colspan=1>14874</td><td rowspan=1 colspan=1>16947</td><td rowspan=1 colspan=1>19537</td><td rowspan=1 colspan=1>24404</td></tr><tr><td rowspan=1 colspan=1>810</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>8.1</td><td rowspan=1 colspan=2>82.62</td><td rowspan=1 colspan=2>40.26</td><td rowspan=1 colspan=1>4930</td><td rowspan=1 colspan=1>6158</td><td rowspan=1 colspan=1>6824</td><td rowspan=1 colspan=1>8008</td><td rowspan=1 colspan=1>8509</td><td rowspan=1 colspan=1>9288</td><td rowspan=1 colspan=1>10948</td><td rowspan=1 colspan=1>13058</td><td rowspan=1 colspan=1>15014</td><td rowspan=1 colspan=1>17107</td><td rowspan=1 colspan=1>19720</td><td rowspan=1 colspan=1>24634</td></tr><tr><td rowspan=1 colspan=1>825</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>8.3</td><td rowspan=1 colspan=2>84.15</td><td rowspan=1 colspan=2>40.63</td><td rowspan=1 colspan=1>4976</td><td rowspan=1 colspan=1>6215</td><td rowspan=1 colspan=1>6887</td><td rowspan=1 colspan=1>8082</td><td rowspan=1 colspan=1>8587</td><td rowspan=1 colspan=1>9373</td><td rowspan=1 colspan=1>11049</td><td rowspan=1 colspan=1>13178</td><td rowspan=1 colspan=1>15152</td><td rowspan=1 colspan=1>17264</td><td rowspan=1 colspan=1>19902</td><td rowspan=1 colspan=1>24861</td></tr><tr><td rowspan=1 colspan=1>840</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>8.4</td><td></td><td rowspan=1 colspan=1>85.68</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>41.00</td><td rowspan=1 colspan=1>5021</td><td rowspan=1 colspan=1>6271</td><td rowspan=1 colspan=1>6949</td><td rowspan=1 colspan=1>8155</td><td rowspan=1 colspan=1>8665</td><td rowspan=1 colspan=1>94581</td><td rowspan=1 colspan=1>1149</td><td rowspan=1 colspan=1>132981</td><td rowspan=1 colspan=1>52901</td><td rowspan=1 colspan=1>7421 2</td><td rowspan=1 colspan=1>0082</td><td rowspan=1 colspan=1>25086</td></tr><tr><td rowspan=1 colspan=1>855</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>8.6</td><td rowspan=1 colspan=1>87.21</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>41.36</td><td rowspan=1 colspan=1>5065</td><td rowspan=1 colspan=1>6327</td><td rowspan=1 colspan=1>7011</td><td rowspan=1 colspan=1>8228</td><td rowspan=1 colspan=1>8742</td><td rowspan=1 colspan=1>9542 1</td><td rowspan=1 colspan=1>12481</td><td rowspan=1 colspan=1>34161</td><td rowspan=1 colspan=1>5425 1</td><td rowspan=1 colspan=1>7575 2</td><td rowspan=1 colspan=1>0261</td><td rowspan=1 colspan=1>25309</td></tr><tr><td rowspan=1 colspan=1>870</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>8.7</td><td rowspan=1 colspan=1>88.74</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>41.73</td><td rowspan=1 colspan=1>5109</td><td rowspan=1 colspan=1>6382</td><td rowspan=1 colspan=1>7072</td><td rowspan=1 colspan=1>8300</td><td rowspan=1 colspan=1>8818</td><td rowspan=1 colspan=1>9626</td><td rowspan=1 colspan=1>11346</td><td rowspan=1 colspan=1>13533</td><td rowspan=1 colspan=1>15560</td><td rowspan=1 colspan=1>177292</td><td rowspan=1 colspan=1>0438 2</td><td rowspan=1 colspan=1>5530</td></tr><tr><td rowspan=1 colspan=1>885</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>8.9</td><td rowspan=1 colspan=1>90.27</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42.08</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5153</td><td rowspan=1 colspan=1>6437</td><td rowspan=1 colspan=1>7133</td><td rowspan=1 colspan=1>8371</td><td rowspan=1 colspan=1>8894</td><td rowspan=1 colspan=1>9708</td><td rowspan=1 colspan=1>11444</td><td rowspan=1 colspan=1>13649</td><td rowspan=1 colspan=1>15694</td><td rowspan=1 colspan=1>17881</td><td rowspan=1 colspan=1>20613</td><td rowspan=1 colspan=1>25749</td></tr><tr><td rowspan=1 colspan=1>900</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>9.0</td><td rowspan=1 colspan=1>91.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42.44</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5197</td><td rowspan=1 colspan=1>6492</td><td rowspan=1 colspan=1>7193</td><td rowspan=1 colspan=1>8442</td><td rowspan=1 colspan=1>8969</td><td rowspan=1 colspan=1>9790 1</td><td rowspan=1 colspan=1>15401</td><td rowspan=1 colspan=1>3764 1</td><td rowspan=1 colspan=1>5826 1</td><td rowspan=1 colspan=1>8032 2</td><td rowspan=1 colspan=1>0787</td><td rowspan=1 colspan=1>25966</td></tr><tr><td rowspan=1 colspan=1>915</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>9.2</td><td rowspan=1 colspan=1>93.33</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42.79</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5240</td><td rowspan=1 colspan=1>6545</td><td rowspan=1 colspan=1>7252</td><td rowspan=1 colspan=1>8512</td><td rowspan=1 colspan=1>9043</td><td rowspan=1 colspan=1>9871</td><td rowspan=1 colspan=1>11636</td><td rowspan=1 colspan=1>13878</td><td rowspan=1 colspan=1>15957</td><td rowspan=1 colspan=1>18182</td><td rowspan=1 colspan=1>20960</td><td rowspan=1 colspan=1>26181</td></tr><tr><td rowspan=1 colspan=1>930</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>9.3</td><td rowspan=1 colspan=5>94.86    43.14   5283</td><td rowspan=1 colspan=1>6599</td><td rowspan=1 colspan=1>7312</td><td rowspan=1 colspan=1>8581</td><td rowspan=1 colspan=1>9117</td><td rowspan=1 colspan=1>9952</td><td rowspan=1 colspan=1>11731</td><td rowspan=1 colspan=1>13992</td><td rowspan=1 colspan=1>16088</td><td rowspan=1 colspan=1>18330</td><td rowspan=1 colspan=1>21131</td><td rowspan=1 colspan=1>26395</td></tr><tr><td rowspan=1 colspan=10>945         9.5   96.39    43.49   5325</td><td rowspan=1 colspan=1>6652</td><td rowspan=1 colspan=1>7370</td><td rowspan=1 colspan=1>8650</td><td rowspan=1 colspan=1>9191</td><td rowspan=1 colspan=1>10032</td><td rowspan=1 colspan=1>11825</td><td rowspan=1 colspan=1>14104</td><td rowspan=1 colspan=1>16217</td><td rowspan=1 colspan=1>18477</td><td rowspan=1 colspan=1>21301</td><td rowspan=1 colspan=1>26607</td></tr></table>

Notes:  
(1) This table is computed from the formula $Q _ { m } = 0 . 0 6 6 6 c d ^ { 2 } \sqrt { p _ { m } }$ , with c = 1.00. The theoretical discharge of seawater, as from fireboat nozzles, can be found by subtracting 1 percent from the figures in Table 4.10.2.1, or from the formula $Q _ { m } = 0 . 0 6 5 c d m \sqrt { P _ { m } }$  
(2) Appropriate coefficient should be applied where it is read from the hydrant outlet. Where more accurate results are required, a coefficient appropriate on the particular nozzle must be selected and applied to the figures of the table. The discharge from circular openings of sizes other than those in the table can readily be computed by applying the principle that quantity discharged under a given head varies as the square of the diameter of the opening.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**FLOW TEST REPORT**

Date: 6/2/18

<sub>Inspector:</sub> John Doe

Residual hydrant location:

Main Street (see map on p. 2)

Flow hydrant location:

Static pressure (residual hydrant):

psi75

Residual pressure (residual hydrant):

<sub>psi</sub>52

Pitot pressure (flow hydrant):

psi50

Nozzle size (flow hydrant): in.2.5   
From Table 4.10.1(a) of NFPA 291,   
Recommended Practice for Fire Flow   
Testing and Marking of Hydrants, 2010 edition: gpm1319

Nozzle coefficient (flow hydrant):

0.9

$$
1 3 1 9 0 . 9 = 1 1 8 7
$$

Available water flow: gpm at psi521187

Compute discharge:

$$
Q _ { R } = Q _ { F } \quad h _ { r } ^ { 0 . 5 4 } / h _ { f } ^ { 0 . 5 4 }
$$

$$
\begin{array} { r l } { Q _ { R } = } & { { } \underline { { { 1 1 } } } \underline { { { 8 7 } } } \quad \ ( \underline { { { 5 5 } } } ) ^ { 0 . 5 4 / } \ \big ( \underline { { { 2 3 } } } \big ) ^ { 0 . 5 4 } } \end{array}
$$

Q<sub>R</sub> = gpm at 20 psi1901

(p. 1 of 3)

EXHIBIT III.1.5 Sample Flow Test Report.

![](../images/chunk-016/0f716360cbf3e45290ef8e9236b8ef129b3f3bc73bce5dc0148c58e4e540f1e4.jpg)  
Main St.

Water Supply Data

R - Residual Hydrant

Static: 75 psi

F - Flow Hydrant

Residual: 52 psi

Flow: 1220 gpm

(p. 2 of 3)

EXHIBIT III.1.5 Continued.

![](../images/chunk-016/bd782b9dee4a70f2c891474963855f9e414ba1278c20d9e80f17c9875b029477.jpg)

EXHIBIT III.1.5 Continued.

4.10.1.2 The formula that is generally used to compute the discharge at the specified residual pressure or for any desired pressure drop is Equation 4.10.1.2:

$$
Q _ { R } = Q _ { F } \times \frac { h _ { r } ^ { 0 . 5 4 } } { h _ { f } ^ { 0 . 5 4 } }\tag{[4.10.1.2]}
$$

where:

$Q _ { \scriptscriptstyle R }$ = flow predicted at desired residual pressure

$Q _ { r }$ = total flow measured during test

$h _ { { } _ { r } }$ = pressure drop to desired residual pressure

$h _ { { _ f } }$ = pressure drop measured during test

![](../images/chunk-016/44d6cc7463c8ae0dffa146b9248e8c0b2364f39e515f4480bb665dbdd745a2f4.jpg)

**CALCULATION EXAMPLE**

![](../images/chunk-016/d20bd35f05cf91d0b2b4ef7efe736d49f01facd5a97e500d2f0240f3af6aa792.jpg)

Applying the formula in 4.10.1.2, the total flow measured during the test is as previously calculated: 1187 gpm (4493 L/min). The pressure drop to the desired pressure in this case is 55 psi (3.8 bar) [75 psi – 20 psi = 55 psi (5.2 bar – 1.4 bar = 3.8 bar)]. The pressure drop measured during the test was 23 psi (1.6 bar) [75 psi – 52 psi = 23 psi (5.2 bar – 3.6 bar = 1.6 bar)].

The result of this calculation predicts a flow of 1901 gpm (7195.3 L/min) when the residual pressure is drawn down to the minimum recommended 20 psi (1.4 bar). As stated in 4.1.1, the ratings and uniform marking of hydrants should be based on a residual pressure of 20 psi (1.4 bar). Therefore, the rating for the hydrant in this example should be based on a flow of 1901 gpm (7195.3 L/min), not the 1187 gpm (4493 L/min) measured during the test.

4.10.1.3 In Equation 4.10.1.2, any units of discharge or pressure drop can be used as long as the same units are used for each value of the same variable.

<sup>4.10.1.4</sup> In other words, if-f130-43e $Q _ { \scriptscriptstyle R }$ is expressed in gpm,8b7f-04 $Q _ { F }$ must be in gpm, and ifdc4ddd5 $h _ { { } _ { r } }$ is expressed0} in psi, $h _ { { _ f } }$ must be expressed in psi.

4.10.1.5 These are the units that are normally used in applying Equation 4.10.1.2 to fire flow test computations.

**4.10.2 Discharge Calculations from Table.**

4.10.2.1 One means of solving this equation without the use of logarithms is by using Table   
4.10.2.1, which gives the values of the 0.54 power of the numbers from 1 to 175.

TABLE 4.10.2.1 Values of h to the 0.54 Power
<table><tr><td colspan="1" rowspan="1">h</td><td colspan="1" rowspan="1"> $\pmb { h } ^ { 0 . 5 4 }$ </td><td colspan="1" rowspan="1">h</td><td colspan="1" rowspan="1"> $\pmb { h } ^ { \dprime \dprime . 5 4 }$ </td><td colspan="1" rowspan="1">h</td><td colspan="1" rowspan="1"> $\pmb { h } ^ { 0 . 5 4 }$ </td><td colspan="1" rowspan="1">h</td><td colspan="1" rowspan="1"> $\pmb { h } ^ { \dprime \dprime . 5 4 }$ </td><td colspan="1" rowspan="1">h</td><td colspan="1" rowspan="1"> $\pmb { h } ^ { \dprime \dprime . 5 4 }$ </td></tr><tr><td colspan="1" rowspan="1">1</td><td colspan="1" rowspan="1">1.00</td><td colspan="1" rowspan="1">36</td><td colspan="1" rowspan="1">6.93</td><td colspan="1" rowspan="1">71</td><td colspan="1" rowspan="1">9.99</td><td colspan="1" rowspan="1">106</td><td colspan="1" rowspan="1">12.41</td><td colspan="1" rowspan="1">141</td><td colspan="1" rowspan="1">14.47</td></tr><tr><td colspan="1" rowspan="1">2</td><td colspan="1" rowspan="1">1.45</td><td colspan="1" rowspan="1">37</td><td colspan="1" rowspan="1">7.03</td><td colspan="1" rowspan="1">72</td><td colspan="1" rowspan="1">10.07</td><td colspan="1" rowspan="1">107</td><td colspan="1" rowspan="1">12.47</td><td colspan="1" rowspan="1">142</td><td colspan="1" rowspan="1">14.53</td></tr><tr><td colspan="1" rowspan="1">3</td><td colspan="1" rowspan="1">1.81</td><td colspan="1" rowspan="1">38</td><td colspan="1" rowspan="1">7.13</td><td colspan="1" rowspan="1">73</td><td colspan="1" rowspan="1">10.14</td><td colspan="1" rowspan="1">108</td><td colspan="1" rowspan="1">12.53</td><td colspan="1" rowspan="1">143</td><td colspan="1" rowspan="1">14.58</td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="1" rowspan="1">2.11</td><td colspan="1" rowspan="1">39</td><td colspan="1" rowspan="1">7.23</td><td colspan="1" rowspan="1">74</td><td colspan="1" rowspan="1">10.22</td><td colspan="1" rowspan="1">109</td><td colspan="1" rowspan="1">12.60</td><td colspan="1" rowspan="1">144</td><td colspan="1" rowspan="1">14.64</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">2.39</td><td colspan="1" rowspan="1">40</td><td colspan="1" rowspan="1">7.33</td><td colspan="1" rowspan="1">75</td><td colspan="1" rowspan="1">10.29</td><td colspan="1" rowspan="1">110</td><td colspan="1" rowspan="1">12.66</td><td colspan="1" rowspan="1">145</td><td colspan="1" rowspan="1">14.69</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">2.63</td><td colspan="1" rowspan="1">41</td><td colspan="1" rowspan="1">7.43</td><td colspan="1" rowspan="1">76</td><td colspan="1" rowspan="1">10.37</td><td colspan="1" rowspan="1">111</td><td colspan="1" rowspan="1">12.72</td><td colspan="1" rowspan="1">146</td><td colspan="1" rowspan="1">14.75</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="1" rowspan="1">2.86</td><td colspan="1" rowspan="1">42</td><td colspan="1" rowspan="1">7.53</td><td colspan="1" rowspan="1">77</td><td colspan="1" rowspan="1">10.44</td><td colspan="1" rowspan="1">112</td><td colspan="1" rowspan="1">12.78</td><td colspan="1" rowspan="1">147</td><td colspan="1" rowspan="1">14.80</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">3.07</td><td colspan="1" rowspan="1">43</td><td colspan="1" rowspan="1">7.62</td><td colspan="1" rowspan="1">78</td><td colspan="1" rowspan="1">10.51</td><td colspan="1" rowspan="1">113</td><td colspan="1" rowspan="1">12.84</td><td colspan="1" rowspan="1">148</td><td colspan="1" rowspan="1">14.86</td></tr><tr><td colspan="1" rowspan="1">9</td><td colspan="1" rowspan="1">3.28</td><td colspan="1" rowspan="1">44</td><td colspan="1" rowspan="1">7.72</td><td colspan="1" rowspan="1">79</td><td colspan="1" rowspan="1">10.59</td><td colspan="1" rowspan="1">114</td><td colspan="1" rowspan="1">12.90</td><td colspan="1" rowspan="1">149</td><td colspan="1" rowspan="1">14.91</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="1" rowspan="1">3.47</td><td colspan="1" rowspan="1">45</td><td colspan="1" rowspan="1">7.81</td><td colspan="1" rowspan="1">80</td><td colspan="1" rowspan="1">10.66</td><td colspan="1" rowspan="1">115</td><td colspan="1" rowspan="1">12.96</td><td colspan="1" rowspan="1">150</td><td colspan="1" rowspan="1">14.97</td></tr><tr><td colspan="1" rowspan="1">h</td><td colspan="1" rowspan="1"> $\pmb { h } ^ { \dprime \dprime . 5 4 }$ </td><td colspan="1" rowspan="1">h</td><td colspan="1" rowspan="1"> $\pmb { h } ^ { \dprime \dprime . 5 4 }$ </td><td colspan="1" rowspan="1">h</td><td colspan="1" rowspan="1"> $\pmb { h } ^ { \dprime \dprime . 5 4 }$ </td><td colspan="1" rowspan="1">h</td><td colspan="1" rowspan="1"> $\pmb { h } ^ { \dprime \dprime . 5 4 }$ </td><td colspan="1" rowspan="1">h</td><td colspan="1" rowspan="1"> $\pmb { h } ^ { \dprime \dprime . 5 4 }$ </td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">3.65</td><td colspan="1" rowspan="1">46</td><td colspan="1" rowspan="1">7.91</td><td colspan="1" rowspan="1">81</td><td colspan="1" rowspan="1">10.73</td><td colspan="1" rowspan="1">116</td><td colspan="1" rowspan="1">13.03</td><td colspan="1" rowspan="1">151</td><td colspan="1" rowspan="1">15.02</td></tr><tr><td colspan="1" rowspan="1">12</td><td colspan="1" rowspan="1">3.83</td><td colspan="1" rowspan="1">47</td><td colspan="1" rowspan="1">8.00</td><td colspan="1" rowspan="1">82</td><td colspan="1" rowspan="1">10.80</td><td colspan="1" rowspan="1">117</td><td colspan="1" rowspan="1">13.09</td><td colspan="1" rowspan="1">152</td><td colspan="1" rowspan="1">15.07</td></tr><tr><td colspan="1" rowspan="1">13</td><td colspan="1" rowspan="1">4.00</td><td colspan="1" rowspan="1">48</td><td colspan="1" rowspan="1">8.09</td><td colspan="1" rowspan="1">83</td><td colspan="1" rowspan="1">10.87</td><td colspan="1" rowspan="1">118</td><td colspan="1" rowspan="1">13.15</td><td colspan="1" rowspan="1">153</td><td colspan="1" rowspan="1">15.13</td></tr><tr><td colspan="1" rowspan="1">14</td><td colspan="1" rowspan="1">4.16</td><td colspan="1" rowspan="1">49</td><td colspan="1" rowspan="1">8.18</td><td colspan="1" rowspan="1">84</td><td colspan="1" rowspan="1">10.94</td><td colspan="1" rowspan="1">119</td><td colspan="1" rowspan="1">13.21</td><td colspan="1" rowspan="1">154</td><td colspan="1" rowspan="1">15.18</td></tr><tr><td colspan="1" rowspan="1">15</td><td colspan="1" rowspan="1">4.32</td><td colspan="1" rowspan="1">50</td><td colspan="1" rowspan="1">8.27</td><td colspan="1" rowspan="1">85</td><td colspan="1" rowspan="1">11.01</td><td colspan="1" rowspan="1">120</td><td colspan="1" rowspan="1">13.27</td><td colspan="1" rowspan="1">155</td><td colspan="1" rowspan="1">15.23</td></tr><tr><td colspan="1" rowspan="1">16</td><td colspan="1" rowspan="1">4.48</td><td colspan="1" rowspan="1">51</td><td colspan="1" rowspan="1">8.36</td><td colspan="1" rowspan="1">86</td><td colspan="1" rowspan="1">11.08</td><td colspan="1" rowspan="1">121</td><td colspan="1" rowspan="1">13.33</td><td colspan="1" rowspan="1">156</td><td colspan="1" rowspan="1">15.29</td></tr><tr><td colspan="1" rowspan="1">17</td><td colspan="1" rowspan="1">4.62</td><td colspan="1" rowspan="1">52</td><td colspan="1" rowspan="1">8.44</td><td colspan="1" rowspan="1">87</td><td colspan="1" rowspan="1">11.15</td><td colspan="1" rowspan="1">122</td><td colspan="1" rowspan="1">13.39</td><td colspan="1" rowspan="1">157</td><td colspan="1" rowspan="1">15.34</td></tr><tr><td colspan="1" rowspan="1">18</td><td colspan="1" rowspan="1">4.76</td><td colspan="1" rowspan="1">53</td><td colspan="1" rowspan="1">8.53</td><td colspan="1" rowspan="1">88</td><td colspan="1" rowspan="1">11.22</td><td colspan="1" rowspan="1">123</td><td colspan="1" rowspan="1">13.44</td><td colspan="1" rowspan="1">158</td><td colspan="1" rowspan="1">15.39</td></tr><tr><td colspan="1" rowspan="1">19</td><td colspan="1" rowspan="1">4.90</td><td colspan="1" rowspan="1">54</td><td colspan="1" rowspan="1">8.62</td><td colspan="1" rowspan="1">89</td><td colspan="1" rowspan="1">11.29</td><td colspan="1" rowspan="1">124</td><td colspan="1" rowspan="1">13.50</td><td colspan="1" rowspan="1">159</td><td colspan="1" rowspan="1">15.44</td></tr><tr><td colspan="1" rowspan="1">20</td><td colspan="1" rowspan="1">5.04</td><td colspan="1" rowspan="1">55</td><td colspan="1" rowspan="1">8.71</td><td colspan="1" rowspan="1">90</td><td colspan="1" rowspan="1">11.36</td><td colspan="1" rowspan="1">125</td><td colspan="1" rowspan="1">13.56</td><td colspan="1" rowspan="1">160</td><td colspan="1" rowspan="1">15.50</td></tr><tr><td colspan="1" rowspan="1">21</td><td colspan="1" rowspan="1">5.18</td><td colspan="1" rowspan="1">56</td><td colspan="1" rowspan="1">8.79</td><td colspan="1" rowspan="1">91</td><td colspan="1" rowspan="1">11.43</td><td colspan="1" rowspan="1">126</td><td colspan="1" rowspan="1">13.62</td><td colspan="1" rowspan="1">161</td><td colspan="1" rowspan="1">15.55</td></tr><tr><td colspan="1" rowspan="1">22</td><td colspan="1" rowspan="1">5.31</td><td colspan="1" rowspan="1">57</td><td colspan="1" rowspan="1">8.88</td><td colspan="1" rowspan="1">92</td><td colspan="1" rowspan="1">11.49</td><td colspan="1" rowspan="1">127</td><td colspan="1" rowspan="1">13.68</td><td colspan="1" rowspan="1">162</td><td colspan="1" rowspan="1">15.60</td></tr><tr><td colspan="1" rowspan="1">23</td><td colspan="1" rowspan="1">5.44</td><td colspan="1" rowspan="1">58</td><td colspan="1" rowspan="1">8.96</td><td colspan="1" rowspan="1">93</td><td colspan="1" rowspan="1">11.56</td><td colspan="1" rowspan="1">128</td><td colspan="1" rowspan="1">13.74</td><td colspan="1" rowspan="1">163</td><td colspan="1" rowspan="1">15.65</td></tr><tr><td colspan="1" rowspan="1">24</td><td colspan="1" rowspan="1">5.56</td><td colspan="1" rowspan="1">59</td><td colspan="1" rowspan="1">9.04</td><td colspan="1" rowspan="1">94</td><td colspan="1" rowspan="1">11.63</td><td colspan="1" rowspan="1">129</td><td colspan="1" rowspan="1">13.80</td><td colspan="1" rowspan="1">164</td><td colspan="1" rowspan="1">15.70</td></tr><tr><td colspan="1" rowspan="1">25</td><td colspan="1" rowspan="1">5.69</td><td colspan="1" rowspan="1">60</td><td colspan="1" rowspan="1">9.12</td><td colspan="1" rowspan="1">95</td><td colspan="1" rowspan="1">11.69</td><td colspan="1" rowspan="1">130</td><td colspan="1" rowspan="1">13.85</td><td colspan="1" rowspan="1">165</td><td colspan="1" rowspan="1">15.76</td></tr><tr><td colspan="1" rowspan="1">26</td><td colspan="1" rowspan="1">5.81</td><td colspan="1" rowspan="1">61</td><td colspan="1" rowspan="1">9.21</td><td colspan="1" rowspan="1">96</td><td colspan="1" rowspan="1">11.76</td><td colspan="1" rowspan="1">131</td><td colspan="1" rowspan="1">13.91</td><td colspan="1" rowspan="1">166</td><td colspan="1" rowspan="1">15.81</td></tr><tr><td colspan="1" rowspan="1">27</td><td colspan="1" rowspan="1">5.93</td><td colspan="1" rowspan="1">62</td><td colspan="1" rowspan="1">9.29</td><td colspan="1" rowspan="1">97</td><td colspan="1" rowspan="1">11.83</td><td colspan="1" rowspan="1">132</td><td colspan="1" rowspan="1">13.97</td><td colspan="1" rowspan="1">167</td><td colspan="1" rowspan="1">15.86</td></tr><tr><td colspan="1" rowspan="1">28</td><td colspan="1" rowspan="1">6.05</td><td colspan="1" rowspan="1">63</td><td colspan="1" rowspan="1">9.37</td><td colspan="1" rowspan="1">98</td><td colspan="1" rowspan="1">11.89</td><td colspan="1" rowspan="1">133</td><td colspan="1" rowspan="1">14.02</td><td colspan="1" rowspan="1">168</td><td colspan="1" rowspan="1">15.91</td></tr><tr><td colspan="1" rowspan="1">29</td><td colspan="1" rowspan="1">6.16</td><td colspan="1" rowspan="1">64</td><td colspan="1" rowspan="1">9.45</td><td colspan="1" rowspan="1">99</td><td colspan="1" rowspan="1">11.96</td><td colspan="1" rowspan="1">134</td><td colspan="1" rowspan="1">14.08</td><td colspan="1" rowspan="1">169</td><td colspan="1" rowspan="1">15.96</td></tr><tr><td colspan="1" rowspan="1">30</td><td colspan="1" rowspan="1">6.28</td><td colspan="1" rowspan="1">65</td><td colspan="1" rowspan="1">9.53</td><td colspan="1" rowspan="1">100</td><td colspan="1" rowspan="1">12.02</td><td colspan="1" rowspan="1">135</td><td colspan="1" rowspan="1">14.14</td><td colspan="1" rowspan="1">170</td><td colspan="1" rowspan="1">16.01</td></tr><tr><td colspan="1" rowspan="1">31</td><td colspan="1" rowspan="1">6.39</td><td colspan="1" rowspan="1">66</td><td colspan="1" rowspan="1">9.61</td><td colspan="1" rowspan="1">101</td><td colspan="1" rowspan="1">12.09</td><td colspan="1" rowspan="1">136</td><td colspan="1" rowspan="1">14.19</td><td colspan="1" rowspan="1">171</td><td colspan="1" rowspan="1">16.06</td></tr><tr><td colspan="1" rowspan="1">32</td><td colspan="1" rowspan="1">6.50</td><td colspan="1" rowspan="1">67</td><td colspan="1" rowspan="1">9.69</td><td colspan="1" rowspan="1">102</td><td colspan="1" rowspan="1">12.15</td><td colspan="1" rowspan="1">137</td><td colspan="1" rowspan="1">14.25</td><td colspan="1" rowspan="1">172</td><td colspan="1" rowspan="1">16.11</td></tr><tr><td colspan="1" rowspan="1">33</td><td colspan="1" rowspan="1">6.61</td><td colspan="1" rowspan="1">68</td><td colspan="1" rowspan="1">9.76</td><td colspan="1" rowspan="1">103</td><td colspan="1" rowspan="1">12.22</td><td colspan="1" rowspan="1">138</td><td colspan="1" rowspan="1">14.31</td><td colspan="1" rowspan="1">173</td><td colspan="1" rowspan="1">16.16</td></tr><tr><td colspan="1" rowspan="1">34</td><td colspan="1" rowspan="1">6.71</td><td colspan="1" rowspan="1">69</td><td colspan="1" rowspan="1">9.84</td><td colspan="1" rowspan="1">104</td><td colspan="1" rowspan="1">12.28</td><td colspan="1" rowspan="1">139</td><td colspan="1" rowspan="1">14.36</td><td colspan="1" rowspan="1">174</td><td colspan="1" rowspan="1">16.21</td></tr><tr><td colspan="1" rowspan="1">35</td><td colspan="1" rowspan="1">6.82</td><td colspan="1" rowspan="1">70</td><td colspan="1" rowspan="1">9.92</td><td colspan="1" rowspan="1">105</td><td colspan="1" rowspan="1">12.34</td><td colspan="1" rowspan="1">140</td><td colspan="1" rowspan="1">14.42</td><td colspan="1" rowspan="1">175</td><td colspan="1" rowspan="1">16.26</td></tr></table>

4.10.2.2 If the values of $h _ { \rho } , h _ { r }$ , and $Q _ { \scriptscriptstyle F }$ are known, the values of $h _ { f } ^ { 0 . 5 4 }$ and $h _ { r } ^ { 0 . 5 4 }$ can be read from $\mathrm { T a b l e } 4 . 1 0 . 2 . 1$ and Equation $4 . 1 0 . 1 . 2$ solved for $Q _ { \scriptscriptstyle R }$

4.10.2.3 Results are usually carried to the nearest 100 gpm (380 L/min) for discharges of 1000 gpm (3800 L/min) or more, and to the nearest 50 gpm (190 L/min) for smaller discharges, which is as close as can be justified by the degree of accuracy of the field observations.

4.10.2.4 The values of $h _ { . } ^ { \ 0 . 5 4 }$ and $h _ { \scriptscriptstyle f } ^ { 0 . 5 4 }$ (determined from the table) and the value of $Q _ { \scriptscriptstyle F }$ are inserted in Equation 4.10.1.2, and the equation solved for $Q _ { R } .$

**4.11 Data Sheet.**

4.11.1 The data secured during the testing of hydrants for uniform marking can be valuable for other purposes.

4.11.2 With this in mind, it is suggested that the form shown in Figure 4.11.2 be used to record information that is taken.

4.11.3 The back of the form should include a location sketch.

4.11.4 Results of the flow test should be indicated on a hydraulic graph, such as the one shown in Figure 4.11.4.

<table><tr><td colspan="4">Hydrant Flow Test Report</td></tr><tr><td colspan="4">Test made by</td></tr><tr><td colspan="4">Representative of</td></tr><tr><td colspan="4"></td></tr><tr><td colspan="4">Witness</td></tr><tr><td colspan="4">State purpose of test</td></tr><tr><td colspan="4">Consumption rate during test</td></tr><tr><td colspan="4">If pumps affect test, indicate pumps operating</td></tr><tr><td colspan="4">A1 Flow hydrants:</td></tr><tr><td colspan="4">Size nozzle</td></tr><tr><td colspan="4">Pitot reading Discharge coefficient</td></tr><tr><td colspan="4">gpm</td></tr><tr><td colspan="4">Static B - psi Residual B</td></tr><tr><td colspan="4">Projected results @20 psi Residual _ gpm; or @ psi Residual_ gpm</td></tr><tr><td colspan="4">Remarks:</td></tr><tr><td colspan="4"></td></tr><tr><td colspan="4"></td></tr><tr><td colspan="4"></td></tr><tr><td colspan="4"></td></tr><tr><td colspan="4">Location map: Show line sizes and distance to next cross-connected line. Show valves and hydrant branch size. Indicate north. Show flowing hydrants – Label A, A2, A3, A4. Show</td></tr><tr><td colspan="4">location of static and residual – Label B. Indicate B Hydrant Sprinkler Other (identify)</td></tr></table>

FIGURE 4.11.2 Sample Report of a Hydrant Flow Test.

![](../images/chunk-016/d71ae174d805cb54df522e11d92c2bcf86b174257185af22185e7d8307a3a761.jpg)  
Δ FIGURE 4.11.4 Sample Graph Sheet.

4.11.5 When the tests are complete, the forms should be filed for future reference by interested parties.

Due to changes in the water system, the water available for fire protection at a given location may change over time, so the flow test should be conducted periodically. Waterflow test data should not be used for design purposes if the data are more than 1 year old. NFPA 25 requires a flow test of underground piping every 5 years to evaluate the internal condition of the system piping. Therefore, all subsequent testing should be documented and retained for comparison to previous results.

![](../images/chunk-016/2a39d9ff9088ad782a0e0a4dc12a48487eb08a723446d5c9de3d656ac7d67b0e.jpg)

**4.12 System Corrections.**

4.12.1 It must be remembered that flow test results show the strength of the distribution system and do not necessarily indicate the degree of adequacy of the entire water works system.

4.12.2 Consider a system supplied by pumps at one location and having no elevated storage.

4.12.3 If the pressure at the pump station drops during the test, it is an indication that the distribution system is capable of delivering more than the pumps can deliver at their normal operating pressure.

4.12.4 It is necessary to use a value for the drop in pressure for the test that is equal to the actual drop obtained in the field during the test, minus the drop in discharge pressure at the pumping station.

4.12.5 If sufficient pumping capacity is available at the station and the discharge pressure could be maintained by operating additional pumps, the water system as a whole could deliver the computed quantity.

4.12.6 If, however, additional pumping units are not available, the distribution system would{7d1cf25d-f130-43e0-8b7f-041dc be capable of delivering the computed quantity, but the water system as a whole would be limited by the pumping capacity.

4.12.7 The portion of the pressure drop for which a correction can be made for tests on systems with storage is generally estimated upon the basis of a study of all the tests made and the pressure drops observed on the recording gauge at the station for each.

4.12.8 The corrections may vary from very substantial portions of the observed pressure drops for tests near the pumping station, to zero for tests remote from the station.

**4.13 Public Hydrant Testing and Flushing.**

4.13.1\* Public fire hydrants should be flow tested every 5 years to verify capacity and marking of the hydrant.

A.4.13.1 When flow test data are needed, such data should not be more than 5 years old since conditions in the piping and system demands can change. It is not the intent of 4.13.1 to require routine 5-year testing of each hydrant if there is no immediate need for flow test data or if test data less than 5 years old are available from an adjacent hydrant on the same grid.

4.13.2 Public fire hydrants should be flushed at least annually to verify operation, address repairs, and verify reliability.

**CHAPTER 5 MARKING OF HYDRANTS**

**5.1 Classification of Hydrants.**

Hydrants should be classified in accordance with their rated capacities [at 20 psi (1.4 bar) residual pressure or other designated value] as follows:

(1) Class AA — Rated capacity of 1500 gpm (5700 L/min) or greater

(2) Class A — Rated capacity of 1000–1499 gpm (3800–5699 L/min)

(3) Class B — Rated capacity of 500–999 gpm (1900–3799 L/min)

(4) Class C — Rated capacity of less than 500 gpm (1900 L/min)

In accordance with Section 5.1, the hydrant in Exhibit III.1.5 should be rated as Class AA because its capacity is greater than 1500 gpm (5680 L/min).

**5.2 Marking of Hydrants.**

**5.2.1 Public Hydrants.**

5.2.1.1 All barrels are to be chrome yellow except in cases where another color has already been adopted.

5.2.1.2 The tops and nozzle caps should be painted with the following capacity-indicating color scheme to provide simplicity and consistency with colors used in signal work for safety, danger, and intermediate condition:

(1) Class AA — Light blue

(2) Class A — Green

(3) Class B — Orange

(4) Class C — Red

In accordance with 5.2.1.2, the bonnet and nozzle caps of the hydrants in Exhibit III.1.6 are painted to indicate the class of the hydrant.

5.2.1.3 For rapid identification at night, it is recommended that the capacity colors be of a reflective-type paint.

5.2.1.4 Hydrants rated at less than 20 psi (1.4 bar) should have the rated pressure stenciled in black on the hydrant top.

5.2.1.5 In addition to the painted top and nozzle caps, it can be advantageous to stencil the rated capacity of high-volume hydrants on the top.

5.2.1.6 The classification and marking of hydrants provided for in this chapter anticipate determination based on individual flow test.

5.2.1.7 Where a group of hydrants can be used at the time of a fire, some special marking designating group-flow capacity may be desirable.

5.2.1.8 Marking on private hydrants within private enclosures is to be done at the owner’s discretion.

![](../images/chunk-016/e92e84f12738fb0bde09f943fa20ef577706591926c8ac4d21f14cf5cb45b421.jpg)

![](../images/chunk-016/252540c91638a67b1e60c5e2c6b48f01e40a1b0bb5dd97fccdfca2a98ef896aa.jpg)

![](../images/chunk-016/d27f1e644d65c7ee82f7a7bc68081f95d3499cd9a100a2e3f42fdd72f3398561.jpg)  
EXHIBIT III.1.6 Color-Coded Hydrants. (a) Class A Hydrant. (b) Class B Hydrant. (c) Class C Hydrant. (Courtesy of Jeremy Souza)

5.2.1.9 When private hydrants are located on public streets, they should be painted red or another color to distinguish them from public hydrants.

5.2.2 Permanently Inoperative Hydrants. Fire hydrants that are permanently inoperative or unusable should be removed.

5.2.3 Temporarily Inoperative Hydrants. Fire hydrants that are temporarily inoperative or unusable should be wrapped or otherwise provided with temporary indication of their condition.{

5.2.4 Flush Hydrants. Location markers for flush hydrants should carry the same background color as stated above for class indication, with such other data stenciled thereon as deemed necessary.

**5.2.5 Private Hydrants.**

5.2.5.1 Marking on private hydrants within private enclosures is to be at the owner’s discretion.

5.2.5.2 When private hydrants are located on public streets, they should be painted red or some other color to distinguish them from public hydrants.

**Summary**

Proper fire flow testing of hydrants provides the needed information for the design of any water-based fire protection system, including fire pumps. By following the recommended practices of NFPA 291, the data obtained can be used for fire protection system design in addition to the proper color coding of hydrants.

**Annex B Informational References (Reserved)**

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 14, Standard for the Installation of Standpipe and Hose Systems, 2016 edition.

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, 2019 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

Complete Text of NFPA® 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, 2019 Edition, with Commentary

SECTION

As many fire pumps are supplied by a private fire service main, either as a connection to a tank or a municipal water supply, the requirements for the installation of private fire service mains must be well understood to properly install a fire pump in conjunction with the water supply piping system. The piping downstream of the fire pump may also be a private fire service main. In many cases, the installation of a new fire protection water supply includes the design and installation of both a private fire service main and fire pump. For these reasons, NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, is included in its entirety in this handbook to assist in the design, installation, and acceptance testing of a complete fire protection water supply.

**CHAPTER 1 ADMINISTRATION**

There are several ways to provide the necessary water supply to a fire protection system, the most common being public or private fire service mains. NFPA 24 covers the requirements for private water supply piping, along with additional system components that are typically associated with underground piping. Design and installation of private fire service mains is critical, as this is typically the first section of piping to deliver water to a sprinkler or standpipe system after it leaves the municipal water mains or fire pumps. This standard covers the design, installation, and acceptance testing of these private service mains along with the fire hydrants that are connected to them.

It is important to note that this standard does not address municipal water supply piping, even if that piping is the source of the fire protection system water supply. For more information on designing and maintaining public service mains, the local plumbing or building codes might need to be consulted.

This is also true of public fire hydrants, which are also not addressed by NFPA 24. The hydrants referred to in NFPA 24 are hydrants fed directly from private fire service mains. Testing and maintenance of public hydrants are not addressed in this standard.

**1.1 Scope.**

1.1.1 This standard shall cover the minimum requirements for the installation of private fire service mains and their appurtenances, which include supplying the following:

(1) Automatic sprinkler systems

(2) Open sprinkler systems

(3) Water spray fixed systems

(4) Foam systems

(5) Private hydrants

(6) Monitor nozzles or standpipe systems with reference to water supplies

(7) Hose houses

The scope of this standard establishes the requirements for the installation of private fire service mains, which distinguishes NFPA 24 from other standards that address public service mains, such as those published by the American Water Works Association (AWWA). An important distinction to remember is that NFPA 24 deals with the underground main once that pipe enters private property and becomes the responsibility of the building owner. See the definition of the term private fire service main in 3.3.13 and the accompanying annex text and commentary.

1.1.2 This standard shall apply to combined service mains intended to carry water for fire service and other uses.

1.1.3 This standard shall not apply to the following situations:

(1) Mains under the control of a water utility

(2) Mains providing fire protection and/or domestic water that are privately owned but are operated as a water utility

The requirements of NFPA 24 do not apply to public mains or to mains owned by private companies that operate as water utilities. The technical committee considers it to be unrealistic and unnecessary to expect water utilities to meet the requirements for listed pipe and 150 psi- (10 bar-) rated piping that are required for fire protection systems.

1.1.4 This standard shall not apply to underground mains serving sprinkler systems designed and installed in accordance with NFPA 13R that are less than 4 in. (100 mm) in nominal diameter.

1.1.5 This standard shall not apply to underground mains serving sprinkler systems designed and installed in accordance with NFPA 13D.

NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two-Family Dwellings and Manufactured Homes, and NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential -f130-43e0-8b7f-041dc4ddd530} Occupancies, address underground piping supplying these systems. For these systems the standards permit the use of a type of pipe or tube acceptable to the local plumbing code for the underground supply of the systems when installed between the point of connection and the system riser; however, for piping 4 in. (100 mm) in diameter or greater it is suggested that NFPA 24 be used for installation rules.

**1.2 Purpose.**

The purpose of this standard shall be to provide a reasonable degree of protection for life and property from fire through installation requirements for private fire service main systems based on sound engineering principles, test data, and field experience.

**1.3 Retroactivity.**

The provisions of this standard reflect a consensus for what is necessary to provide an acceptable degree of protection from the hazards addressed in this standard at the time the standard was issued.

1.3.1 Unless otherwise specified, the provisions of this standard shall not apply to facilities, equipment, structures, or installations that existed or were approved for construction or installation prior to the effective date of the standard. Where specified, the provisions of this standard shall be retroactive.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

1.3.2 In those cases where the authority having jurisdiction (AHJ) determines that the existing situation presents an unacceptable degree of risk, the AHJ shall be permitted to apply retroactively any portions of this standard deemed appropriate.

1.3.3 The retroactive requirements of this standard shall be permitted to be modified if their application clearly would be impractical in the judgment of the AHJ and only where it is clearly evident that a reasonable degree of safety is provided.

**1.4 Equivalency.**

Nothing in this standard is intended to prevent the use of systems, methods, or devices of equivalent or superior quality, strength, fire resistance, effectiveness, durability, and safety over those prescribed by this standard. Technical documentation shall be submitted to the AHJ to demonstrate equivalency. The system, method, or device shall be approved for the intended purpose by the AHJ.

**1.5 Units.**

1.5.1 Metric units of measurement in this standard shall be in accordance with the modernized metric system known as the International System of Units (SI). Liter and bar units are not part of, but are recognized by, SI and are used commonly in international fire protection. These units are shown in Table 1.5.1 with conversion factors.

TABLE 1.5.1 Conversion Table for SI Units
<table><tr><td>Name of Unit</td><td>Unit Symbol</td><td>Conversion Factor</td></tr><tr><td>Liter</td><td>L</td><td>1 gal = 3.785 L</td></tr><tr><td>Liter per minute per square meter</td><td>(L/min)/m²</td><td>1 gpm/ft² = (40.746 L/ min)/m²</td></tr><tr><td>Cubic decimeter</td><td>dm³</td><td>1 gal = 3.785 dm³</td></tr><tr><td>Pascal</td><td>Pa</td><td>1 psi = 6894.757 Pa</td></tr><tr><td>Bar</td><td>bar</td><td>1 psi = 0.0689 bar</td></tr><tr><td>Bar</td><td>bar</td><td>1 bar = 10⁵ Pa</td></tr></table>

Note: For additional conversions and information, see ASTM SI10, Standard for Use of the International System of Units (SI): The Modern Metric System.

1.5.2 If a value for a measurement given in this standard is followed by an equivalent value in other units, the first stated is to be regarded as the requirement. A given equivalent value might be approximate.

1.5.3 SI units have been converted by multiplying the quantity by the conversion factor and then rounding the result to the appropriate number of significant digits.

**CHAPTER 2 REFERENCED PUBLICATIONS**

**2.1 General.**

The documents or portions thereof listed in this chapter are referenced within this standard and shall be considered part of the requirements of this document.

Stationary Fire Pumps and Standpipe Systems Handbook   2019

**2.2 NFPA Publications.**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two-Family Dwellings and Manufactured Homes, 2019 edition.

NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, 2019 edition.

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, 2019 edition.

NFPA 22, Standard for Water Tanks for Private Fire Protection, 2018 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 780, Standard for the Installation of Lightning Protection Systems, 2017 edition.

NFPA 1961, Standard on Fire Hose, 2013 edition.

NFPA 1963, Standard for Fire Hose Connections, 2014 edition.

**2.3 Other Publications.**

2.3.1 ASME Publications. American Society of Mechanical Engineers, Two Park Avenue, New York, NY 10016-5990.

ASME B1.20.1, Pipe Threads, General Purpose (Inch), 2013.   
ASME B16.1, Gray Iron Pipe Flanges and Flanged Fittings, Classes 12, 125, and 250, 2015.   
ASME B16.3, Malleable Iron Threaded Fittings, Classes 150 and 300, 2011.   
ASME B16.4, Gray Iron Threaded Fittings, Classes 125 and 250, 2011.

2.3.2 ASTM Publications. ASTM International, 100 Barr Harbor Drive, P.O. Box C700, West Conshohocken, PA 19428-2959.-f130-43e0-8b

ASTM A53/A53M, Standard Specification for Pipe, Steel, Black and Hot-Dipped, Zinc-Coated, Welded and Seamless, 2012.

ASTM A135/A135M, Standard Specification for Electric-Resistance-Welded Steel Pipe, 2009 (reapproved 2014).

ASTM A312/312M, Standard Specification for Seamless, Welded, and Heavily Cold Worked Austenitic Stainless Steel Pipes, 2017.

ASTM A795/A795M, Standard Specification for Black and Hot-Dipped Zinc-Coated (Galvanized) Welded and Seamless Steel Pipe for Fire Protection Use, 2013.

ASTM B43, Specification for Seamless Red Brass Pipe, Standard Sizes, 2015.

ASTM B75/B75M, Specification for Seamless Copper Tube, 2011.

ASTM B88, Specification for Seamless Copper Water Tube, 2014.

ASTM B251, Requirements for Wrought Seamless Copper and Copper-Alloy Tube, 2010.

ASTM C136/136M, Standard Test Method for Sieve Analysis of Fine and Coarse Aggregates, 2014.

ASTM D2487, Standard Practice for Classification of Soils for Engineering Purposes (Unified Soil Classification System), 2011.

ASTM SI10, Standard for Use of the International System of Units (SI): The Modern Metric System, 2010.

Δ 2.3.3 AWWA Publications. American Water Works Association, 6666 West Quincy Avenue, Denver, CO 80235.

AWWA C104/A21.4, Cement-Mortar Lining for Ductile-Iron Pipe and Fittings, 2014.   
AWWA C105/A21.5, Polyethylene Encasement for Ductile-Iron Pipe Systems, 2010.

AWWA C110/A21.10, Ductile-Iron and Gray-Iron Fittings, 2012.

AWWA C111/A21.11, Rubber-Gasket Joints for Ductile-Iron Pressure Pipe and Fittings, 2012.

AWWA C115/A21.15, Flanged Ductile-Iron Pipe with Ductile-Iron or Gray-Iron Threaded Flanges, 2011.

AWWA C150/A21.50, Thickness Design of Ductile-Iron Pipe, 2014.

AWWA C151/A21.51, Ductile-Iron Pipe, Centrifugally Cast, 2009.

AWWA C153/A21.53, Ductile-Iron Compact Fittings, 2011.

AWWA C300, Reinforced Concrete Pressure Pipe, Steel-Cylinder Type, 2011.

AWWA C301, Prestressed Concrete Pressure Pipe, Steel-Cylinder Type, 2014.

AWWA C302, Reinforced Concrete Pressure Pipe, Noncylinder Type, 2011.

AWWA C303, Reinforced Concrete Pressure Pipe, Bar-Wrapped, Steel-Cylinder Type, 2008.

AWWA C600, Installation of Ductile Iron Water Mains and Their Appurtenances, 2010.

AWWA C602, Cement-Mortar Lining of Water Pipe Lines in Place, 4 in. (100 mm) and Larger, 2011.

AWWA C900, Polyvinyl Chloride (PVC) Pressure Pipe, 4 in. Through 12 in. (100 mm Through 300 mm), for Water Transmission and Distribution, 2007, Errata, 2008.

AWWA C905, Polyvinyl Chloride (PVC) Pressure Pipe and Fabricated Fittings, 14 in. Through 48 in. (350 mm Through 1200 mm), for Water Transmission and Distribution, 2010, Erratum, 2013.

AWWA C906, Polyethylene (PE) Pressure Pipe and Fittings, 4 in. (100 mm) Through 63 in. (1575 mm) for Waterworks, 2015.

AWWA C909, Molecularly Oriented Polyvinyl Chloride (PVCO) Pressure Pipe, 4 in. Through 24 in. (100 mm Through 600 mm), for Water, Wastewater, and Reclaimed Water Service, 2009.

AWWA M23, PVC Pipe — Design and Installation, 2002.

AWWA M55, PE Pipe — Design and Installation, 2006.

2.3.4 Other Publications. Merriam-Webster’s Collegiate Dictionary, 11th edition, Merriam-Webster, Inc., Springfield, MA, 2003.

**2.4 References for Extracts in Mandatory Sections.**

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, 2019 edition.

**CHAPTER 3 DEFINITIONS**

**3.1 General.**

The definitions contained in this chapter shall apply to the terms used in this standard. Where terms are not defined in this chapter or within another chapter, they shall be defined using their ordinarily accepted meanings within the context in which they are used. Merriam-Webster’s Collegiate Dictionary, 11th edition, shall be the source for the ordinarily accepted meaning.

**3.2 NFPA Official Definitions.**

3.2.1\* Approved. Acceptable to the authority having jurisdiction.

A.3.2.1 Approved. The National Fire Protection Association does not approve, inspect, or certify any installations, procedures, equipment, or materials; nor does it approve or evaluate testing laboratories. In determining the acceptability of installations, procedures, equipment, or materials, the authority having jurisdiction may base acceptance on compliance with NFPA or other appropriate standards. In the absence of such standards, said authority may require evidence of proper installation, procedure, or use. The authority having jurisdiction may also refer to the listings or labeling practices of an organization that is concerned with product evaluations and is thus in a position to determine compliance with appropriate standards for the current production of listed items.

3.2.2\* Authority Having Jurisdiction (AHJ). An organization, office, or individual responsible for enforcing the requirements of a code or standard, or for approving equipment, materials, an installation, or a procedure.

A.3.2.2 Authority Having Jurisdiction (AHJ). The phrase “authority having jurisdiction,” or its acronym AHJ, is used in NFPA documents in a broad manner, since jurisdictions and approval agencies vary, as do their responsibilities. Where public safety is primary, the authority having jurisdiction may be a federal, state, local, or other regional department or individual such as a fire chief; fire marshal; chief of a fire prevention bureau, labor department, or health department; building official; electrical inspector; or others having statutory authority. For insurance purposes, an insurance inspection department, rating bureau, or other insurance company representative may be the authority having jurisdiction. In many circumstances, the property owner or his or her designated agent assumes the role of the authority having jurisdiction; at government installations, the commanding officer or departmental official may be the authority having jurisdiction.

3.2.3 Labeled. Equipment or materials to which has been attached a label, symbol, or other identifying mark of an organization that is acceptable to the authority having jurisdiction and concerned with product evaluation, that maintains periodic inspection of production of labeled equipment or materials, and by whose labeling the manufacturer indicates compliance with appropriate standards or performance in a specified manner.

3.2.4\* Listed. Equipment, materials, or services included in a list published by an organization that is acceptable to the authority having jurisdiction and concerned with evaluation of products or services, that maintains periodic inspection of production of listed equipment or materials or periodic evaluation of services, and whose listing states that either the equipment, material, or service meets appropriate designated standards or has been tested and found suitable for a specified purpose.

A.3.2.4 Listed. The means for identifying listed equipment may vary for each organization concerned with product evaluation; some organizations do not recognize equipment as listed unless it is also labeled. The authority having jurisdiction should utilize the system employed by the listing organization to identify a listed product.

3.2.5 Shall. Indicates a mandatory requirement.

3.2.6 Should. Indicates a recommendation or that which is advised but not required.

3.2.7 Standard. An NFPA Standard, the main text of which contains only mandatory provisions using the word “shall” to indicate requirements and that is in a form generally suitable for mandatory reference by another standard or code or for adoption into law. Nonmandatory provisions are not to be considered a part of the requirements of a standard and shall be located in an appendix, annex, footnote, informational note, or other means as permitted in the NFPA Manuals of Style. When used in a generic sense, such as in the phrase “standards development process” or “standards development activities,” the term “standards” includes all NFPA Standards, including Codes, Standards, Recommended Practices, and Guides.

**3.3 General Definitions.**

3.3.1 Appurtenance. An accessory or attachment that enables the private fire service main to perform its intended function.

As used in NFPA 24, an appurtenance can be a hydrant, valve, monitor nozzle (for master streams), standpipe, or a fire department connection (FDC).

3.3.2 Automatic Drain Valve (Automatic Drip or Ball Drip). A device intended to remove water using gravity from piping or valve cavities, which is required to be empty when the system is not discharging water.

3.3.3\* Control Valve (Shutoff Valve). A valve controlling flow to water-based fire protection systems and devices.

A.3.3.3 Control Valve (Shutoff Valve). Control valves do not include drain valves, check valves, or relief valves.

3.3.4 Corrosion-Resistant Piping. Piping that has the property of being able to withstand deterioration of its surface or its properties when exposed to its environment.

Galvanized steel piping is corrosion resistant. However, this standard restricts the use of galvanized steel piping to fire department connections (FDCs). In constantly wet environments, such as those that exist in many underground installations, galvanized pipe can corrode and, therefore, is inappropriate for use. Piping intended for underground installation, such as polyvinyl chloride (PVC), highdensity polyethylene (HDPE), and fiber-reinforced epoxy pipe, is considered corrosion resistant for the purpose of NFPA 24. The Ductile Iron Pipe Research Association (DIPRA) notes that ductile iron pipe encasement with polyethylene wrap is the most effective method for corrosion prevention of ductile iron pipe.

3.3.5 Corrosion-Retarding Material. A lining or coating material that when applied to piping or appurtenances has the property of reducing or slowing the deterioration of the object’s surface or properties when exposed to its environment.

Ferrous piping used for underground applications is frequently coated or wrapped with corrosionresistant materials such as cement mortar lining, paint, epoxy, asphalt, or bituminous coatings. The external coatings can increase the survivability of the piping when buried. Some soil and temperature conditions can combine to create a corrosive environment that can exceed the corrosion resistance of these coatings, and corrosion-resistant piping, such as polyvinyl chloride (PVC) or high-density polyethylene (HDPE), should be considered.

3.3.6 Fire Department Connection. A connection through which the fire department can pump supplemental water into the sprinkler system, standpipe, or other water-based fire protection systems, thereby supplementing existing water supplies.

Fire department connections (FDC) were traditionally equipped with inlet sizes of 2½ in. (65 mm) for the connection of 2½ in. (65 mm) hose from the fire department pumper. Some FDCs are now equipped with nonthreaded connections in inlet sizes of 4 in. (102 mm) or 5 in. (125 mm). These nonthreaded connections are intended to couple hoses of the appropriate size where the hose connections comply with NFPA 1963, Standard for Fire Hose Connections.

3.3.7 Fire Pump. A pump that is a provider of liquid flow and pressure dedicated to fire protection. [20, 2019]

Where the municipal water supply has insufficient flow or pressure to meet the demand of the fire protection system it is serving, it is not uncommon to use a fire pump to supplement that pressure. The use of fire pumps is also common for industrial facilities that utilize a private water source and supply. Fire pumps are not mandated by NFPA 13, Standard for the Installation of Sprinkler Systems, or NFPA 24, but rather they are considered an option in meeting the demand for a system.

3.3.8 Hose House. An enclosure located over or adjacent to a hydrant or other water supply designed to contain the necessary hose nozzles, hose wrenches, gaskets, and spanners to be used in fire fighting in conjunction with and to provide aid to the local fire department.

3.3.9 Hydrant Butt. The hose connection outlet of a hydrant.

3.3.10 Hydraulically Calculated Water Demand Flow Rate. The waterflow rate for a system or hose stream that has been calculated using accepted engineering practices.

**3.3.11 Pressure.**

3.3.11.1 Residual Pressure. The pressure that exists in the distribution system, measured at the residual hydrant at the time the flow readings are taken at the flow hydrants.

The residual pressure is measured at a pressure gauge attached to the residual hydrant (see Exhibit III.2.1 for an example of a flow and residual hydrant), when the flow hydrant is open and water is being discharged through at least one outlet at a flow equal to or greater than the expected fire flow.

EXHIBIT III.2.1 Method Of Conducting Flow Tests. (Source: NFPA 13, 2019, Figure A.5.2.2)

![](../images/chunk-016/ed3c2c9861b9bc4e594109be1a9a2935032604cf4f2b20980ede6a2bd762c3c2.jpg)

3.3.11.2 Static Pressure. The pressure that exists at a given point under normal distribution system conditions measured at the residual hydrant with no hydrants flowing.

The static pressure is measured at a pressure gauge attached to the residual hydrant (see Exhibit III.2.1 for an example of a flow and residual hydrant), when no flow is occurring through the flow hydrant.

3.3.12\* Pressure-Regulating Device. A device designed for the purpose of reducing, regulating, controlling, or restricting water pressure.

Pressure-regulating devices are valves that are normally used only when pressures in the system exceed those for which the system components are rated [usually 175 psi (12.1 bar)]. The exposure of a private fire service main to such high pressures is unusual, unless the private fire service main is located on the discharge side of a fire pump.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

A.3.3.12 Pressure-Regulating Device. Examples include pressure-reducing valves, pressure-control valves, and pressure-restricting devices.

3.3.13\* Private Fire Service Main. A private fire service main, as used in this standard, is that pipe and its appurtenances on private property that is between a source of water and the base of the system riser for water-based fire protection systems; between a source of water and inlets to foam-making systems; between a source of water and the base elbow of private hydrants or monitor nozzles; and used as fire pump suction and discharge piping, beginning at the inlet side of the check valve on a gravity or pressure tank.

A.3.3.13 Private Fire Service Main. See Figure A.3.3.13.

![](../images/chunk-016/22553ceeab10c45a55accb48108e9acfbc92a39b8373411a0476c929fb22600d.jpg)  
FIGURE A.3.3.13 Typical Private Fire Service Main.

Stationary Fire Pumps and Standpipe Systems Handbook   2019

Figure A.3.3.13 shows a typical private fire service main arrangement that is fed from a public water supply. As shown in the figure, the piping becomes the property of the building owner at the point where the pipe crosses from public to private land. The transition from public to private has implications for acceptance testing because public mains and accessories are tested to a different standard and a different hydrostatic pressure.

This difference in testing standards can create problems in the field when the private main needs to be tested and isolated from the public main. The two mains must be separated by a valve that holds the higher pressure, which is sometimes difficult because the isolation valve on the public main may not be rated for the test pressure.

Also, in Figure A.3.3.13, note that the fire pump is supplied by a private fire service main. The requirements in NFPA 24 for pipe, fittings, and valves are frequently used to design and install a water supply that serves a fire pump.

NFPA 24 requirements are used for a variety of piping arrangements, including the following:

<sub>●</sub> Direct connection from a public supply to a fire pump, as illustrated in Figure A.3.3.13

<sub>●</sub> Piping between a private water tank and a fire pump

<sub>●</sub> Piping from a fire pump to one or more buildings in a multibuilding complex

<sub>●</sub> Piping to a sprinkler system or other fire protection system

**3.3.14 Pumper Outlet. The hydrant outlet intended to be connected to a fire department pumper for use in taking supply from the hydrant.**

3.3.15 Rated Capacity. The flow, either measured or calculated, that is available from a hydrant at the designated residual pressure (rated pressure).

The rated capacity and color codes of a hydrant, as covered in Chapter 5 of NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, are based on the flow available at a residual pressure of 20 psi (1.4 bar). While not restricted in NFPA 24, some authorities having jurisdiction (AHJs) restrict the use of pressures below 20 psi (1.4 bar), thus rating the hydrant at that pressure. By restricting the residual pressure to 20 psi (1.4 bar), problems such as drawing a vacuum on the main and inducing -f130-43e0-8b7f-041dc4ddd530} a backflow preventer can be avoided. In some cases, a vacuum can cause the main to collapse, damaging the pipe and preventing water flow from reaching the intended location.

**3.3.16 Test.**

3.3.16.1 Flow Test. A test performed by the flow and measurement of water from one hydrant and the static and residual pressures from an adjacent hydrant for the purpose of determining the available water supply at that location.

**SEE MORE**

See Part IV, Supplement 1, for more information on the analysis of an available water supply, and NFPA 291 in Part III, Section 1, for the proper procedure for performing a flow test.

When water supply flow test data is supplied, consideration should be given to the occurrence of changes in the water system since the test was last conducted, as such changes could affect the available water flow and pressure. Examples of such changes are modifications to the distribution system or increased development in the general area, which would place a higher demand on the system. Evidence of rapid deterioration of the system due to tuberculation (See Exhibit III.2.2), microbiologically influenced corrosion (MIC), or other potential obstruction sources are examples of other conditions that could impact the test data. It is recommended that flow test data must be no older than 1 year for the purposes of fire protection system design, as required by NFPA 13; NFPA 14, Standard for the Installation of Standpipe and Hose Systems; and NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection.

![](../images/chunk-016/ea09c99be9ab5d673f3572ce423c7e7b6ede5afa3ad10554e4b5028e090903dd.jpg)  
EXHIBIT III.2.2 Tuberculation. (Courtesy of Byron Blake)

3.3.16.2 Flushing Test. A test of a piping system using flowrates indented to remove debris from the piping system prior to it being placed in service.

Dirt, rocks, and other obstructing material can enter piping during installation, either creating a potential obstruction for sprinklers and valves or a potential for damaging the impeller of the fire pump. For this reason, the flushing test should be conducted prior to connecting the underground system to any aboveground system.

3.3.16.3 Hydrostatic Test. A test of a closed piping system and its attached appurtenances consisting of subjecting the piping to an increased internal pressure for a specified duration to verify system integrity and system leakage rates.{7d1cf25d-f130-

The hydrostatic test is a “stress” test of the system to reveal leaks prior to placing the system in service. Systems that have been previously subjected to a hydrostatic test at greater than expected system pressure should not be subjected to an additional hydrostatic test.

**3.3.17 Valve.**

3.3.17.1 Check Valve. A valve that allows flow in one direction only.

3.3.17.2\* Indicating Valve. A valve that has components that provide the valve operating condition, open or closed.

The leading cause of sprinkler system failure is due to a shut valve (over 64 percent according to the NFPA report, U.S. Experience with Sprinklers). Indicating valves are required for all systems so that an inspector can easily determine whether the valve is open or closed. Sectional valves, or fire hydrant control valves, installed in roadway boxes with a T-wrench need not be of the indicating type.

A.3.3.17.2 Indicating Valve. Examples are outside screw and yoke (OS&Y) gate valves, butterfly valves, and underground gate valves with indicator posts.

![](../images/chunk-016/debc01df2e2dfe93f6b33983d2ea42ffc121b2be1c1402ce3eece7b4bab858fd.jpg)  
EXHIBIT III.2.3 Dry Barrel Hydrant. (Courtesy of American AVK Company)

![](../images/chunk-016/ad39c6044f941e25a08ccc1d90a36d9644a6c3fd3e13d9c59ce15bc71feccb73.jpg)  
EXHIBIT III.2.4 Wet Barrel Hydrant.

**3.4 Hydrant Definitions.**

3.4.1 Hydrant. An exterior valved connection to a water supply system that provides hose connections.

3.4.1.1\* Dry Barrel Hydrant (Frostproof Hydrant). A type of hydrant with the main control valve below the frost line between the footpiece and the barrel.

A dry barrel hydrant is used in climates where freezing weather occurs. As the name suggests, the barrel or body of the hydrant does not contain water. When the operating nut on top of the hydrant is used to open the hydrant, a valve at the bottom of the hydrant is opened and the hydrant barrel is flooded with water. A small drain is located at the bottom of the hydrant, and, once the hydrant is closed, it should drain completely of water within 60 minutes. See Exhibit III.2.3 for a typical dry barrel hydrant.

A.3.4.1.1 Dry Barrel Hydrant (Frostproof Hydrant). A drain is located at the bottom of the barrel above the control valve seat for proper drainage after operation.

3.4.1.2 Flow Hydrant. The hydrant that is used for the flow and flow measurement of water during a flow test.

3.4.1.3\* Private Fire Hydrant. A valved connection on a water supply system having one or more outlets that is used to supply hose and fire department pumpers with water on private property.

A private fire hydrant may or may not have a 4 in. (100 mm) connection for fire department pumpers depending on the policies of local jurisdictions. For many installations, it is not desirable to have a 4 in. (100 mm) connection on a private hydrant, since a large amount of water drawn from hydrants located near a building could have a negative impact on the performance of the building fire protection systems if not accounted for in the hydraulic calculations of the system. It is good practice to verify the size of the required outlets with the authority having jurisdiction (AHJ).

A.3.4.1.3 Private Fire Hydrant. Where connected to a public water system, private hydrants are supplied by a private service main that begins at the point designated by the AHJ, usually at a manually operated valve near the property line.

3.4.1.4 Public Hydrant. A valved connection on a water supply system having one or more outlets that is used to supply hose and fire department pumpers with water.

Public hydrants are normally found on sidewalks or on the side of public streets or roads. These hydrants can be color coded by the authority having jurisdiction (AHJ) to indicate their flow capacity at 20 psi (1.4 bar) residual pressure. Chapter 5 of NFPA 291 provides the recommended practice for the marking of public hydrants; however, the specific color codes used by various jurisdictions may vary and should be confirmed with the AHJ.

3.4.1.5 Residual Hydrant. The hydrant that is used for measuring static and residual pressures during a flow test.

3.4.1.6 Wet Barrel Hydrant. A type of hydrant that is intended for use where there is no danger of freezing weather and where each outlet is provided with a valve and an outlet.

Sometimes referred to as the “California hydrant,” the wet barrel hydrant is used in climates that do not experience freezing temperatures. As the name suggests, the barrel is wet or full of water up to the outlet valves. Each outlet has its own valve mechanism and can be independently controlled. See Exhibit III.2.4 for a typical wet barrel hydrant.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**CHAPTER 4 GENERAL REQUIREMENTS**

**4.1\* Plans.**

A.4.1 Underground mains should be designed so that the system can be extended with a minimum of expense. Possible future expansion should also be considered and the piping designed so that it is not covered by future buildings.

When designing the underground piping layout, tees with blind flanges and isolation valves should be considered to accommodate future expansion. Additionally, an increase in the overall pipe diameter should be considered in order to hydraulically support additional water flow from future expansions.

4.1.1 Working plans shall be submitted for approval to the authority having jurisdiction before any equipment is installed or remodeled.

By submitting plans before installation, the designer and installing contractor avoid making later modifications to installed equipment based on the review by the authority having jurisdiction (AHJ). A permit to install such equipment is required in many jurisdictions.

4.1.2 Deviation from approved plans shall require permission of the authority having jurisdiction.

Although field routing of piping is often necessary in the installation of a piping system, the change in the planned installation can have a detrimental effect on the performance of the piping system. By submitting the deviations to the authority having jurisdiction (AHJ), the designer and installing contractor can avoid making modifications after the initial installation based on the post-installation review.

4.1.3 Working plans shall be drawn to an indicated scale on sheets of uniform size, with a plan of each floor as applicable, and shall include the following items that pertain to the design of the system:

(1) Name of owner

(2) Location, including street address

(3) Point of compass

(4) A graphic representation of the scale used on all plans

(5) Name and address of contractor

(6) Size and location of all water supplies

(7) Size and location of standpipe risers, hose outlets, hand hose, monitor nozzles, and related equipment

(8) The following items that pertain to private fire service mains:

(a) Size

(b) Length

(c) Location

(d) Weight

(e) Material

(f) Point of connection to city main

(g)  Sizes, types, and locations of valves, valve indicators, regulators, meters, and valve pits

(h) Depth at which the top of the pipe is laid below grade

(i) Method of restraint

(9) The following items that pertain to hydrants:

(a)  Size and location, including size and number of outlets and whether outlets are to be equipped with independent gate valves

Stationary Fire Pumps and Standpipe Systems Handbook   2019

(b) Thread size and coupling adapter specifications if different from NFPA 1963

(c) Whether hose houses and equipment are to be provided, and by whom

(d) Static and residual hydrants used in flow

(e) Method of restraint

(10) Size, location, and piping arrangement of fire department connections

The sprinkler system design process, including fire pumps, the underground supply piping, and hydrants, is continually changing in response to new technology and market conditions. Generally, plans are prepared by the installing contractor, but more owners and authorities having jurisdiction (AHJs) are now requiring that plans be prepared by licensed fire protection or civil engineers and that such plans be included in the building plan submittal for approval.

The use of building information modeling (BIM) has led to greater coordination of all building elements, including fire protection systems. This coordination may require a more upfront design effort that can often result in preparation of complete fire protection construction drawings prior to selection of the installing contractor.

The growing trend toward the design/build delivery method has also affected the design process. When projects are completed using this method, the general contractor is responsible for both the project design and construction. The design team is selected by the general contractor along with the construction subcontractors. The design professionals work together with the installing contractors to prepare coordinated construction documents.

4.1.4 The working plan submittal shall include the manufacturer’s installation instructions for any specially listed equipment, including descriptions, applications, and limitations for any devices, piping, or fittings.

**4.2 Installation Work.**

4.2.1 Installation work shall be performed by fully experienced and responsible persons.

4.2.2 The authority having jurisdiction shall always be consulted before the installation or remodeling of private fire service mains.

Most jurisdictions will require a contractor or the owner to pull a permit before conducting work on a new or existing private service main. However, where such action is not required, it is important to discuss work being done on the system with not only the municipality but also the water purveyor, if they are different entities. Work performed on an existing system can lead to unintended backflow into municipal water supplies where there is no appropriate “control” of the system.

**CHAPTER 5 WATER SUPPLIES**

**5.1\* Connection to Waterworks Systems.**

A.5.1 If possible, dead-end mains should be avoided by arranging for mains to be supplied from both directions. Where private fire service mains are connected to dead-end public mains, each situation should be examined to determine if it is practical to request the water utility to loop the mains to obtain a more reliable supply.

The installation of a looped fire main provides two advantages. First, the hydraulic characteristics of the system will be much improved because the two-directional flow will result in reduced friction loss through the piping system. Second, the looped fire main, along with adequate sectional valves, will improve the reliability of the system by limiting the potential for a single main break or service impairment in the water utility system.

5.1.1 A connection to a reliable waterworks system shall be an acceptable water supply source.

5.1.2\* The flow rate and pressure of a public water supply shall be determined from waterflow test data or other approved method.

A.5.1.2 An adjustment to the waterflow test data to account for the following should be made, as appropriate:

(1) Daily and seasonal fluctuations

(2) Possible interruption by flood or ice conditions

(3) Large simultaneous industrial use

(4) Future demand on the water supply system

(5) Other conditions that could affect the water supply

Water supplies should be evaluated for all the conditions listed in A.5.1.2. The water supply test should be conducted during normal business hours to include the effects of simultaneous business and industrial demand. The possibility of future expansion should be discussed with the authority having jurisdiction (AHJ) and accounted for in the system demand, since expansion can be expected to create additional demand on the water supply.

![](../images/chunk-016/bb83507e0bd52cb92747e5fe074f9d72121dd0ae100a5e405a18b802881b60b4.jpg)

Alternative methods of determining pressure at a public water supply could include calculations that modify the effective point of a nearby flow test or the use of computer-generated modeling. Any alternative methods require AHJ approval.

**5.2 Size of Fire Mains.{7d1cf25**

5.2.1 Private Fire Service Mains. Hydraulic calculations shall show that the main is able to supply the total demand at the appropriate pressure.

Prior to the 2016 edition, NFPA 24 specified that private fire service mains be a minimum of 6 in. (150 mm) in diameter. This was changed, and the mains are now required to be hydraulically calculated to both permit smaller mains when they can supply the hydraulic demands and determine when larger diameter mains are required. In the case of fire hydrants, minimum 6 in. (150 mm) diameter mains are required to permit the full flow capabilities for fire hydrants.

5.2.2 Mains Not Supplying Hydrants. For mains that do not supply hydrants, pipe sizes less than 6 in. (150 mm) nominal size shall be permitted to be used subject to the following restrictions:

(1) The main shall supply only the following types of systems:

(a) Automatic sprinkler systems

(b) Open sprinkler systems

(c) Water spray fixed systems

(d) Foam systems

(e) Standpipe systems

(2) Hydraulic calculations shall show that the main is able to supply the total demand at the appropriate pressure.

(3) Systems that are not hydraulically calculated shall have a main at least as large as the riser.

**SEE MORE**

See Part I of this handbook for NFPA 20 and Part II for NFPA 14.

When private fire service mains supply water to a fire pump, the pipe size should be in accordance with NFPA 20, Table 4.28(a) and Table 4.28(b). The pipe sizing in these tables limits water velocity to not more than 15 ft/sec (4.57 m/sec) in the piping to reduce turbulence in the suction piping. However, it should be noted that Tables 4.28(a) and 4.28(b) of NFPA 20 are only required for sizing the pipe within 10 pipe diameters of the pump suction flange, in accordance with NFPA 20, 4.16.3.3.

Private fire service main piping supplying standpipe systems should be sized in accordance with NFPA 14.

**5.3 Pressure-Regulating Devices and Meters.**

**5.3.1 Pressure-regulating valves shall not be used.**

The requirement in 5.3.1 is intended to discourage the use of high pressures in a water supply piping system and permits the use of a pressure-regulating device only with the approval of the authority having jurisdiction (AHJ). See Exhibit III.2.5 for an example of a pressure-reducing valve.

![](../images/chunk-016/cf83b70e0807d418c3a6a44819ae6cff65a76aec8bdf380d1ffd4d11364c3a3d.jpg)

The piping and fittings for private fire service mains are required by 10.1.2 to be rated for a pressure of at least 150 psi (10.3 bar). Pressures in excess of this value in a private fire service main are unusual and should be avoided by the system designer. The 150 psi (10.3 bar) pressure limitation is allowed to be exceeded when a fire pump is supplying pressure to private fire service mains. In such a case, pipe and fittings rated for the higher pressure are necessary.

EXHIBIT III.2.5 Pressure-Reducing Valve.

![](../images/chunk-016/719d4c5dd8a45b811a7955a9796fa24733239c1d0a373ad556642ae759f37e7a.jpg)

**5.3.1.1 Pressure-regulating valves shall be permitted to be used when acceptable to the AHJ.**

**5.3.2 Where meters are required, they shall be listed for fire protection service.**

As a means for quantifying the amount of water used from a suppression system and fire hydrants, many water purveyors require meters to be installed on private service mains. These meters will affect the flow and pressure of the piping, which must be taken into account in hydraulic calculations.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**5.4\* Connection from Waterworks Systems.**

A.5.4 Where connections are made from public waterworks systems, such systems shouldΔ be guarded against possible contamination as follows (see AWWA M14, Backflow Prevention and Cross-Connection Control Recommended Practices, local plumbing code, or consult the local water purveyor):

(1) For private fire service mains with direct connections from public waterworks mains only or with fire pumps installed in the connections from the street mains, no tanks or reservoirs, no physical connection from other water supplies, no antifreeze or other additives of any kind, and with all drains discharging to atmosphere, dry well, or other safe outlets, an approved double check valve assembly might be required by other codes or standards.

(2) For private fire service mains with direct connections from the public water supply main plus one or more elevated storage tanks or fire pumps taking suction from aboveground covered reservoirs or tanks (all storage facilities are filled or connected to public water only, and the water in the tanks is to be maintained in a potable condition), an approved double check valve assembly might be required by other codes or standards.

(3) For private fire service mains directly supplied from public mains with an auxiliary water supply, such as a pond or river on or available to the premises and dedicated to fire department use; or for systems supplied from public mains and interconnected with auxiliary supplies, such as pumps taking suction from reservoirs exposed to contamination or rivers and ponds; driven wells, mills, or other industrial water systems; or for systems or portions of systems where antifreeze or other solutions are used, an approved reduced-pressure zone-type backflow preventer might be required by other codes or standards.

(4) For private fire service mains with fire department connections located near a non-potable water source, an approved reduced-pressure zone-type backflow preventer might be required by other codes or standards.

The means of preventing contamination between private fire service mains and waterworks systems {7d1cf25d-f130-43e0-8b7f-041d will vary due to both the type of supply and the requirements of the authority having jurisdiction (AHJ). A backflow prevention device (double-check valve or reduced-pressure type) is intended to protect the public water supply at the water user connection. Since fire protection systems are not sanitized for human consumption, protection against backflow conditions by means of a backflow preventer is often required. Exhibit III.2.6 illustrates the correct location for the installation of a backflow preventer.

![](../images/chunk-016/1a12ec5a8b815c913f0149a9eaa65307178210e0b2cbac6482cd794dcc8d0e0d.jpg)

**CLOSER LOOK**

**Scenarios Illustrating the Need for a Backflow Prevention Device**

In many instances the method will be specified by AWWA M14, Backflow Prevention and Cross-Connection Control: Recommended Practices. The following scenarios provide illustrations of the need for a backflow prevention device:

Scenario 1

The public water system serves a facility where the fire protection system is supplied directly from the public water system and from an auxiliary nonpotable water supply that is either on the premises (such as a water storage tank) or is accessible to the premises (such as a pond or open reservoir).

In this situation, when the fire department connection (FDC) is used, it is very likely that a higher pressure exists in the system than is being supplied from the public water system. This can result in backflow, pushing water in the fire protection system into the public water supply.

![](../images/chunk-016/ec802f6b5ba63e80f4b0615f55ee197d00c8ba6a2772a19c4fcedcc8ea34e1af.jpg)

**CLOSER LOOK (Continued)**

**Scenario 2**

The public water system serves a facility where the fire protection system is supplied from the public water system and either elevated nonpotable water storage tanks or fire pumps that take suction from private reservoirs or tanks on the user’s premises.

In this situation, either an elevated tank or a fire pump can pressurize a fire protection system, creating a higher pressure in the fire protection system than in the water supply. This also creates the potential for backflow and subsequent contamination of the public water supply.

![](../images/chunk-016/025e410b7ccaec9189e4ca545f78fdb3d3dfd6d5725a8fd83ae789a0edaf16de.jpg)  
EXHIBIT III.2.6 Typical Layout of a Water Supply System with Backflow Preventer for Automatic Sprinkler Systems.

**5.4.1 The requirements of the public health AHJ shall be determined and followed.**

5.4.2 Where a backflow prevention device is installed to guard against possible crosscontamination of the public water system, it shall be listed for fire protection service.

5.4.2.1\* Where a check valve or alarm check valve is permitted by the AHJ in lieu of a backflow preventer, it shall be listed for fire protection service.

A.5.4.2.1 In this instance, the AHJ might be the water purveyor, plumbing inspector, or public health official.

**5.5 Connections to Public Water Systems.**

Connections to public water systems shall be arranged to be isolated by one of the methods permitted in 6.2.9.

Many arrangements satisfy the performance requirement of providing a safe way to turn off water to public water systems. See 6.2.9 for these methods.

**5.6\* Pumps.**

Fire pump units installed in accordance with NFPA 20 and connected to a water supply source complying with Sections 5.5, 5.7, or 5.8 shall use an acceptable water supply source.

A.5.6 A fire pump installation consisting of pump, driver, and suction supply, when of adequate capacity and reliability and properly located, makes an acceptable supply. An automatically controlled fire pump (s) taking water from a water main of adequate capacity, or taking draft under a head from a reliable storage of adequate capacity, is permitted to be, under certain conditions, accepted by the authority having jurisdiction as a single supply.

**5.7 Tanks.{7d**

Tanks shall be installed in accordance with NFPA 22.

**5.8 Penstocks, Rivers, Lakes, or Reservoirs.**

Water supply connections from penstocks, rivers, lakes, or reservoirs shall be designed to avoid mud and sediment and shall be provided with approved, double, removable screens or approved strainers installed in an approved manner.

A proper evaluation should be conducted before selecting a natural body of water to supply a fire protection system. Screens and strainers may remove larger obstructing material but do not remove mud or sediment suspended in the water. Fire protection strainers typically have 1⁄8 in. (3 mm) mesh size openings in the strainer basket, which are too large to remove fine particulate matter. See Exhibit III.2.7 for an illustration of a typical fire protection strainer.

Sprinkler systems that are supplied from natural sources of water must be installed with return bends or goosenecks to prevent the settlement of mud or other sediment in the bottom of the sprinkler drop, which obstructs the sprinkler orifice. See Exhibit III.2.8 for an illustration of a return bend.

![](../images/chunk-016/ca67be3ac8ca80587508b09bab5c547dff6d47278c27f38fa394cefda6bcae2c.jpg)  
EXHIBIT III.2.7 Fire Protection Strainer.

![](../images/chunk-016/1e9aa84b343192f3b88682e44cc08783c6dfe6d27818eba6b0d3f07ece107958.jpg)  
EXHIBIT III.2.8 Return Bend Arrangement. (Courtesy of Stephan Laforest, Summit Sprinkler Design Systems, Inc.)

**5.9\* Remote Fire Department Connections.**

A.5.9 The fire department connection should be located not less than 18 in. (450 mm) and not more than 4 ft (1.2 m) above the level of the adjacent grade or access level. Typical fire department connections are shown in Figure A.5.9(a) and Figure A.5.9(b). Where a hydrant is not available, other water supply sources such as a natural body of water, a tank, or a reservoir should be utilized. The water authority should be consulted when a nonpotable water supply is proposed as a suction source for the fire department.

The purpose of minimum and maximum heights for the fire department connection (FDC) is to make the connections accessible to fire department personnel responding to a fire. Failure to follow these guidelines can result in an FDC that cannot be charged by the responders. -f130-43e0-8b7f-041dc4d

5.9.1 General. Where the AHJ requires a remote fire department connection for systems requiring one by another standard, a fire department connection shall be provided as described in Section 5.9.

The fire department connection (FDC) may serve more than one building. The underground piping, as illustrated in Figure A.3.3.13, can be pressurized through the FDC, and, therefore, some guidelines on the design and installation of the FDC are provided in Section 5.9. See Exhibit III.2.9 for an illustration of a freestanding FDC supplying an underground private fire service main. A permanently affixed sign indicating which buildings and systems are served by the FDC is required.

5.9.1.1 Fire department connections shall be permitted to be omitted where approved by the AHJ.

In some cases, the fire department connection (FDC) may not be considered necessary or desirable on the private fire main. The authority having jurisdiction (AHJ) can make this determination and allow the FDC to be omitted from the installation.

EXHIBIT III.2.9 Freestanding FDC.

![](../images/chunk-016/ed78316a1326c01c61aa1a19d0b3e04a89e011a01e73bed567ab2e8774e8b200.jpg)  
Δ FIGURE A.5.9(a) Typical Fire Department Connection.  
5.9.1.2 Fire department connections shall be of an approved type.

The authority having jurisdiction (AHJ) in this case is typically the local fire department. Since the local fire department is the end user, the fire marshal or the equivalent authority should be consulted for the location, type, and number of fire department connections (FDCs) needed.

5.9.1.3 Fire department connections shall be equipped with approved plugs or caps that are secured and arranged for easy removal by fire departments.

![](../images/chunk-016/b788d21d27c7cafe242836ac0de351b3642a2b74f46e1a86f40a0771a5c242e9.jpg)

2. The device shown in the pit could be any or a combination of the following:

(b) Detector check valve

(c) Double check valve assembly

3. Some backflow prevention regulations prohibit these devices from being installed in a pit.

4. In all cases, the device(s) in the pit should be approved or listed as necessary. The requirements of the local or municipal water department should be reviewed prior to design or installation of the connection.

5. Pressure drop should be considered prior to the installation of any backflow prevention device.

FIGURE A.5.9(b) Typical City Water Pit — Valve Arrangement.

The caps are intended to prevent debris from accumulating in the fire department connection (FDC), which can impair its use during a fire. See Exhibit III.2.10 for an example of debris obstructing an FDC.

![](../images/chunk-016/6108d88cc768ba72999fd64b2a782d058bcaf73dc17baf238245a55270486f1e.jpg)  
EXHIBIT III.2.10 Debris Obstructing an FDC. (Courtesy of Jeremy Souza)

5.9.1.4 Fire department connections shall be protected where subject to mechanical damage.   
5.9.2 Couplings.

5.9.2.1 The fire department connection(s) shall use an NH internal threaded swivel fitting(s)Δ with an NH standard thread(s), except as permitted by 5.9.2.3 and 5.9.2.4.

5.9.2.2 At least one of the connections shall be the 2.5 to 7.5 NH standard thread specified in NFPA 1963.

5.9.2.3 Where local fire department connections use threads that do not conform to NFPA   
1963, the AHJ shall designate the thread to be used.

When selecting a fire department connection (FDC) coupling, it is important that the thread type matches that of the local fire department. Ideally, all fire departments would use the same hose threads, but this is not the case in all regions of the United States or in certain countries.

**5.9.2.4 Nonthreaded couplings shall be permitted where required by the AHJ.**

**5.9.2.4.1 Nonthreaded couplings shall be listed.**

See Exhibit III.2.11 for an illustration of a nonthreaded hose connection.

**5.9.3 Valves.**

5.9.3.1 A listed check valve shall be installed in the piping from each fire department connection.

5.9.3.2 Control valves shall not be installed in the piping from the fire department connection to the fire service main.

EXHIBIT III.2.11 Diagram of a Nonthreaded Hose Connection. (Source: NFPA 1963, 2014, Figure A.6.1)

![](../images/chunk-016/339ef31e51d1d523e2f77b8b80bf683cc3dd519b8cce0c1c7b17e89f543dbe0a.jpg)

Legend:

1. Circumferential O.D.: The largest outer diameter of connection that protects the connection from damage.

2. Coupling face: The front part of the connection from which dimensions are developed.

3. Internal lug: The two internal lugs with recesses that fit on the ramp under the face of the cam head.

4. Ramp: The inclined plane under the face of the cam head that, when turned clockwise, increases pressure on lip seals.

5. Lug stop: The stop at the end of the ramp that the internal lug comes against.b7f-0

6. Lug recess: Recessed area where opposite internal lugs enter the ramp.

7. Cleaning port: Area on end of connection face where dirt is pushed in by mating lug.

8. External wrenching lug: The external ribs or lugs on back diameter of connection head.

9. External wrenching lug indicator: The identification on rib or lug that, when lined up together, indicates the connection is fully engaged.

10. Tail place recess: The recess counterbore on the interface of the cam head that the tail piece rides in.

11. Lock: To keep the connection from becoming unintentionally disengaged.

Because a check valve is required in the fire department connection (FDC), a shutoff valve is not needed. Installing a shutoff valve where it is not needed increases the likelihood that the valve will be closed when needed — rendering the FDC unusable.

5.9.3.2.1\* Control valves shall be permitted in the system piping downstream of the fire department connection piping.

A.5.9.3.2.1 Figure A.5.9.3.2.1(a) and Figure A.5.9.3.2.1(b) depict fire department connections to the underground pipe.

![](../images/chunk-016/e513a7d19d581fe459951c96c5049cdc3b3e35c1c663154da44b9c66b590ef44.jpg)  
FIGURE A.5.9.3.2.1(a) Fire Department Connection Connected to Underground Piping (Sample 1). [13:Figure A.16.10.4.4(a)]

![](../images/chunk-016/3892ba4315f38fd90d32c03560c40c34e42e168e31b0f343e175edb86a769ef2.jpg)  
FIGURE A.5.9.3.2.1(b) Fire Department Connection Connected to Underground Piping (Sample 2). [13:Figure A.16.10.4.4(b)]

**5.9.4 Drainage.**

5.9.4.1 The pipe between the check valve and the outside hose coupling shall be equipped with an approved automatic drain valve.

5.9.4.2 The automatic drain valve shall be installed in a location that permits inspection and testing as required by NFPA 25 and reduces the likelihood of freezing.

If installed in a valve pit — the usual method of draining — an automatic drain valve (e.g., ball drip valve) can be used. See Exhibit III.2.12 for a typical freestanding fire department connection (FDC) valve pit arrangement.

![](../images/chunk-016/1b22d73a119483f4c056219e91a7bc3799eac1ab6fea022dd9b692f0861d656e.jpg)  
EXHIBIT III.2.12 Pit for Gate Valve, Check Valve, and Fire Department Connection. (Courtesy of Stephan Laforest, Summit Sprinkler Design Systems, Inc.)  
5.9.4.2.1 The automatic drip shall be permitted to be buried where permitted by the AHJ.

For freestanding fire department connections (FDCs), the automatic drain valve requirement in 5.9.4.1 presents a problem. Usually the check valve in a freestanding FDC is buried, or it might be installed in a valve pit.

For instances where the check valve is buried, the authority having jurisdiction (AHJ) should be consulted with respect to options and requirements for the draining of this section of piping.

5.9.4.2.2 Where the automatic drip is buried as allowed by 5.9.4.2.1, the outlet shall discharge into a bed of crushed stone or pea gravel.

5.9.4.3 An automatic drain valve is permitted to be omitted from areas where the piping is not subject to freezing.

**5.9.5 Location and Signage.**

5.9.5.1\* Remote fire department connections shall be located at the nearest point of fire department apparatus accessibility or at a location approved by the AHJ.

![](../images/chunk-016/7c29d84e006f33638f7f10c891ad5d03c75bff8efdac5b95ad461a0defbd450c.jpg)

Careful consideration should be given to the location of fire department connections (FDCs) that supply a standpipe system or combined sprinkler/standpipe system. NFPA 14 requires that an FDC be located within 100 ft (30.5 m) of a hydrant. When designing a private fire service main, the designer should consider this requirement when determining the relative location of FDCs and the hydrants intended to supply them.

A.5.9.5.1 The requirement in 5.9.5.1 applies to fire department connections attached to underground piping. If the fire department connection is attached directly to a system riser, the requirements of the appropriate installation standard apply.

5.9.5.2\* Remote fire department connections shall be located and arranged so that hose lines can be attached to the inlets without interference.

A clearance of 4 ft (1.2 m) is recommended to be maintained around all fire department connections (FDCs) to permit fire fighters to connect to and use FDCs. Also, protective bollards should not be located within the recommended 4 ft (1.2 m) radius. See Exhibit III.2.13 for a recommended FDC arrangement.-f130-43e0-8b7f-041dc4ddd530}

**EXHIBIT III.2.13**

Recommended Arrangement for an FDC.

![](../images/chunk-016/ef3539e52e19cd23c44e867b66a9c157186b106f942b37578ea04858b6bf93e7.jpg)

A.5.9.5.2 Obstructions to fire department connections include, but are not limited to, buildings, fences, posts, landscaping, other fire department connections, fire protection equipment, gas meters, and electrical equipment.

5.9.5.3 Each remote fire department connection shall be designated by a sign as follows:

(1) The sign shall have raised or engraved letters at least 1 in. (25 mm) in height on a plate or fitting.

(2)\* The sign shall indicate the type of system for which the connection is intended.

**AUTOSPKR OPEN SPKR STANDPIPE STANDPIPE-SPRINKLER DRY STANDPIPE STANDPIPE-AUTO SPKR**

It is recommended that the sign required in 5.9.5.3 include a graphic representation of the type of fire department connection (FDC) that is provided in NFPA 170, Standard for Fire Safety and Emergency Symbols, as follows:

FDC — Automatic Sprinkler System

FDC — Standpipe System Fire Department

FDC — Combined Automatic Sprinkler/Standpipe System

![](../images/chunk-017/cd215f02bcaf9ba573bfb3f4602650400920e1160408dd453c8526881225862a.jpg)

5.9.5.4 Where the system demand pressure exceeds 150 psi (10.3 bar), a sign located at the fire department connection shall indicate the required inlet pressure.

5.9.5.5 Where a remote fire department connection only supplies a portion(s) of the building, a sign shall be attached to indicate the portion(s) of the building supplied.

5.9.5.6 Remote fire department connections shall not be connected on the suction side of fire pumps.

5.9.5.7 Where a remote fire department connection services multiple buildings, structures, or locations, a sign shall be provided indicating the buildings, structures, or locations served.

**CHAPTER 6 WATER SUPPLY CONNECTIONS**

**6.1 Valves.**

6.1.1 All valves controlling connections to water supplies and to supply pipes to water-based fire protection systems shall be listed indicating valves, except as permitted by 6.1.1.3 and 6.1.1.4.

It is recommended that, whenever possible, valves controlling fire protection systems be listed indicating valves. A shut valve is the leading cause of system failure. The status of an indicating valve (open or shut) can be determined quickly and easily by visual observation of the indicator. The requirement for listed indicating valves has been expanded to allow tapping sleeve and nonindicating valve assemblies to qualify as meeting the intent of 6.1.1.

6.1.1.1 A listed underground gate valve equipped with a listed indicator post shall be permitted.

![](../images/chunk-017/1e20c7ebdcf7d236ea75184cf26fccea56e54ea70c2e8d063efbf85e7fbe526a.jpg)  
EXHIBIT III.2.14 Post Indicator Valve (PIV).

6.1.1.2 A listed water control valve assembly with a position indication connected to a remote supervisory station shall be permitted.

Although the valves specified in 6.1.1.1 and 6.1.1.2 are permitted to be nonindicating valves by 6.1.1.3 and 6.1.1.4, attachments may be utilized to provide an indication of their status. A post indicator valve (PIV) indicates its “open” or “shut” status through a window in the body of the post. See Exhibit III.2.14 for a typical PIV.

6.1.1.3\* A listed, nonindicating valve, such as an underground gate valve, including a T-wrench, shall be permitted to be installed in a roadway box when acceptable to the AHJ.

A.6.1.1.3 A valve wrench with a long handle should be provided at a convenient location on the premises.

6.1.1.3.1 For new installations, where more than one nonindicating underground gate valve is installed in a water system, all underground gate valves shall be of the same opening direction.

6.1.1.4\* A new connection to a municipal water supply shall be permitted to utilize a non-Δ listed, nonindicating valve, including a T-wrench as part of a tapping assembly.

A.6.1.1.4 A connection to a municipal water supply can utilize a tapping sleeve and a nonlisted, nonindicating valve as the valve controlling the water supply.

Tapping assemblies were incorporated into NFPA 24 because this type of connection to a municipal water supply is fairly common, and its use is recognized.

6.1.1.4.1 For new installations, where more than one nonindicating underground gate valve is installed in a water system, all underground gate valves shall be of the same opening direction.

6.1.2 Indicating valves shall not close in less than 5 seconds when operated at maximum possible speed from the fully open position.

The requirement in 6.1.2 is intended to reduce the possibility of water hammer or pressure surge in the system when water is flowing. A water hammer condition sounds like knocking in the pipes and is caused by quickly stopping the flow of water, which results in a sharp increase in pressure. Water hammer can briefly raise the pressure in the system beyond the pressure rating of the system components, which may result in damage or leaks.

**6.2 Connections to Water Supplies.**

6.2.1 A valve in accordance with Section 6.1 shall be installed in each pipeline from each water supply.

6.2.1.1 Control valves shall not be installed in the piping from the fire department connection to the point it connects to the fire service main.

This language was added to NFPA 24 to clarify that shutoff valves are permitted to be installed downstream of the fire department connection (FDC), not between the FDC and the connection to system piping. See Figures A.5.9.3.2.1(a) and A.5.9.3.2.1(b). A gate valve must not be installed in the line identified as “FDC piping.”

6.2.1.2 Control valves shall be permitted in the system piping downstream of the fire department connection.

6.2.2 Where more than one water supply exists, a check valve shall be installed in each connection.

6.2.2.1 Except for the check valve installed in the fire department connection piping, all check valves shall have a control valve installed upstream and downstream of the check valve.

The installation of two valves on each side of a check valve allows the check valve to be isolated for internal inspection, maintenance, or repair while the second water source remains in service.

6.2.2.2\* When water supply connections serve as one source of supply, valves shall be installed in accordance with 6.1.1 on both sides of all check valves required in 6.2.2.

A.6.2.2.2 See Figure A.6.2.2.2. For additional information on controlling valves, see NFPA 22.

![](../images/chunk-017/98587516444ff45f0ccb2d4728170b997a73abff9c5fc66fb66c6f858fa8610b.jpg)  
FIGURE A.6.2.2.2 Pit for Gate Valve, Check Valve, and Fire Department Connection.

6.2.3 Check valves shall not be required in a break tank where break tanks are used with automatic fire pumps.

6.2.4 In the discharge pipe from a pressure tank or a gravity tank of less than 15,000 gal (57 m3) capacity, a control valve shall not be required to be installed on the tank side of the check valve.

6.2.5\* The following requirements shall apply where a gravity tank is located on a tower in the yard:

(1) The control valve on the tank side of the check valve shall be an outside screw and yoke or a listed indicating valve.

(2) The other control valve shall be an outside screw and yoke, a listed indicating valve, or a listed valve having a post-type indicator.

A.6.2.5 For additional information on controlling valves, see NFPA 22.

6.2.6\* The following requirements shall apply where a gravity tank is located on a building:

(1) Both control valves shall be outside screw and yoke or listed indicating valves.

(2) All fittings inside the building, except the drain tee and heater connections, shall be under the control of a listed valve.

A.6.2.6 For additional information on controlling valves, see NFPA 22.

6.2.7 Where a pump is located in a combustible pump house or exposed to danger from fire or falling walls, or where a tank discharges into a private fire service main fed by another supply, one of the following requirements shall be met:

(1)\* The check valve in the connection shall be located in a pit.

(2) The control valve shall be of the post indicator type and located a safe distance outside buildings.

A.6.2.7(1) Where located underground, check valves on tank or pump connections can be placed inside of buildings and at a safe distance from the tank riser or pump, except in cases where the building is entirely of one fire area. Where the building is one fire area, it is ordinarily considered satisfactory to locate the check valve overhead in the lowest level.

6.2.8\* All control valves shall be located where accessible and free of obstructions.

A.6.2.8 It might be necessary to provide valves located in pits with an indicator post extending above grade or other means so that the valve can be operated without entering the pit.

6.2.9 All connections to private fire service mains for fire protection systems shall be arranged in accordance with one of the following so that they can be isolated:

(1)\* A post indicator valve installed not less than 40 ft (12 m) from the building

(a) For buildings less than 40 ft (12 m) in height, a post indicator valve shall be permitted to be installed closer than 40 ft (12 m) but at least as far from the building as the height of the wall facing the post indicator valve.

(2) A wall post indicator valve

(3) An indicating valve in a pit, installed in accordance with Section 6.4

(4)\* A backflow preventer with at least one indicating valve not less than 40 ft (12 m) from the building

(a) For buildings less than 40 ft (12 m) in height, a backflow preventer with at least one indicating valve shall be permitted to be installed closer than 40 ft (12 m) but at least as far from the building as the height of the wall facing the backflow preventer.

(5)\* A nonindicating valve, such as an underground gate valve with an approved roadway box,-f130-43e0-8b7f-041dc4ddd530} complete with T-wrench, located not less than 40 ft (12 m) from the building

(a) For buildings less than 40 ft (12 m) in height, a nonindicating valve, such as an underground gate valve with an approved roadway box, complete with T-wrench, shall be permitted to be installed closer than 40 ft (12 m) but at least as far from the building as the height of the wall facing the non-indicating valve.

(6) Control valves installed in a fire-rated room accessible from the exterior

(7) Control valves in a fire-rated stair enclosure accessible from the exterior as permitted by the AHJ

The minimum separation distances provide an area of safety for valve operators during a fire so that in the event of the collapse of a building wall the operator will be outside of the collapse area.

A.6.2.9(1) Distances greater than 40 ft (12 m) are not required but can be permitted regardless of the building height.

A.6.2.9(4) Distances greater than 40 ft (12 m) are not required but can be permitted regardless of the building height.

A.6.2.9(5) Distances greater than 40 ft (12 m) are not required but can be permitted regardless of the building height.

**6.3 Post Indicator Valves.**

6.3.1 Where post indicator valves are used, they shall be set so that the top of each post is 32 in. to 40 in. (800 mm to 1000 mm) above the final grade.

This requirement is intended to situate the valve handle at a suitable height for operation.

6.3.2 Where post indicator valves are used, they shall be protected against mechanical damage where needed.

Ideally, the post indicator valve (PIV) should be installed where it can be surrounded by clear space for a 4 ft (1.2 m) radius for proper access and to allow for the rotation of the handle. Bollards for mechanical protection should fall outside the 4 ft (1.2 m) radius.

**6.4 Valves in Pits.**

6.4.1 Valve pits located at or near the base of the riser of an elevated tank shall be designed in accordance with Chapter 14 of NFPA 22.

6.4.2 Where used, valve pits shall be of adequate size and accessible for inspection, operation, testing, maintenance, and removal of equipment contained therein.

6.4.3 Valve pits shall be constructed and arranged properly to protect the installed equipment from movement of earth, freezing, and accumulation of water.

6.4.3.1 Depending on soil conditions and the size of the pit, valve pits shall be permitted to be constructed of any of the following materials:

(1) Poured-in-place or precast concrete, with or without reinforcement

(2) Brick

(3) Other approved materials

6.4.3.2 Where the water table is low and the soil is porous, crushed stone or gravel shall be permitted to be used for the floor of the pit.

6.4.4 The location of the valve shall be marked, and the cover of the pit shall be kept free of obstructions.

**6.5 Backflow Prevention Assemblies.**

6.5.1 Where used in accordance with 6.2.9(4), backflow prevention assemblies shall be installed in accordance with their installation instructions.

6.5.2 Backflow prevention assemblies shall be protected against mechanical damage and freezing where the potential exists.

**6.6 Sectional Valves.**

6.6.1\* Sectional valves shall be provided at appropriate locations within piping sections such that the number of fire protection connections between sectional valves does not exceed six.

The purpose of a sectional control valve is to ensure the ability to isolate a segment of the underground main for maintenance or repair while affecting as few systems as possible. NFPA 24 provides specific language to address the maximum number of connections allowed before a sectional valve is required. A connection can be a hydrant, sprinkler system riser, or a fire protection lead-in to a building.

For locations with an underground loop that is provided with sectional valves, a common practice when sizing the underground pipe is to consider the shorter leg of the loop is out of service. This ensures that the system is capable of supplying the fire protection demand even when a portion of the underground loop is out of service. Exhibit III.2.15 is an example of a private fire service main that has been divided into segments by valves A, B, C, E, and F.

A.6.6.1 Sectional valves are necessary to allow isolation of piping sections to limit the number of fire protection connections impaired in event of a break or to make repairs or extensions to the system. Fire protection connections can consist of sprinkler system lead-ins, hydrants, or other fire protection connections.

6.6.2 A sectional valve shall be provided at the following locations:

(1) On each bank of a river, pond, or lake where a main crosses water

(2) Outside the building foundation(s) where a main or a section of a main is installed under a building

**6.7 Identifying and Securing Valves.**

6.7.1 Identification signs shall be provided at each valve to indicate the valve’s function and the part of the system the valve controls.

The graphic symbol for the valve function that follows is from NFPA 170 and can be used to fulfill this sign requirement. π

Automatic Sprinkler Control Valve

![](../images/chunk-017/f23a3278cd908e1e07f97fcfab61d336a8b5b3af95cbf6b6b992d5d34c61933c.jpg)

6.7.1.1 Identification signs in 6.7.1 shall not be required for underground gate valves with roadway boxes.

6.7.2\* Control valves shall be supervised by one of the following methods:

(1) Central station, proprietary, or remote station signaling service

(2) Local signaling service that causes the sounding of an audible signal at a constantly attended location

(3) An approved procedure to ensure that valves are locked in the correct position

(4) An approved procedure to verify that valves are located within fenced enclosures under the control of the owner, sealed in the open position, and inspected weekly

**A.6.7.2 See Annex B.Δ**

6.7.3 Supervision of underground gate valves with roadway boxes shall not be required.

**6.8 Check Valves.**

Check valves shall be permitted to be installed in a vertical or horizontal position in accordance with their listing.

![](../images/chunk-017/4eb0e536f630b1f4a6d639f2dfcbbe032f755d6ff2cc76eba7da97f977f57b4e.jpg)  
EXHIBIT III.2.15Water Piping for Fire Protection of an Industrial Site. (Courtesy of Stephan Laforest, Summit Sprinkler Design Services, Inc.)

**CHAPTER 7 HYDRANTS**

**7.1\* General.**

A.7.1 For information regarding identification and marking of hydrants, see Annex D.

7.1.1 Hydrants shall be listed and approved.

7.1.1.1 The connection from the hydrant to the main shall not be less than 6 in. (150) (nominal).

7.1.1.2 A listed control valve shall be installed in each hydrant connection.

N 7.1.1.2.1 A valve required by 7.1.1.2 shall be permitted to be a listed, nonindicating valve, such as an underground gate valve in a roadway box.

7.1.1.2.2 Valves required by 7.1.1.2 shall be installed within 20 ft (6.1 m) of the hydrant.

Historically, there was no requirement mandating a maximum distance that the valve could be located from the hydrant. This sometimes made it difficult to locate a roadway box when it might have been covered with dirt, sod, or other material. This specified distance narrows the search area when a valve has been covered.

7.1.1.2.2.1 Valves shall be clearly identified and kept free of obstructions.

7.1.1.2.3 Where valves cannot be located in accordance with 7.1.1.2.2, valve locations shall be permitted where approved by the AHJ.

In some instances, locating the valve within 20 ft (6.1 m) of the hydrant does not make the most sense, which is why the authority having jurisdiction (AHJ) can approve an alternative location in excess of 20 ft (6.1 m) from the hydrant. One example would be an isolation valve for a hydrant on a 300 ft (91.4 m) -f130-43e0-8b7f-041dc4ddd530} dead-end run of pipe. In this instance, the best location for an isolation valve would be close to the teeoff from the main line; it would isolate both a broken hydrant and broken line without impairing the rest of the system. With the valve 20 ft (6.1 m) from the hydrant, the other 280 ft (85.3 m), which only serves the hydrant, potentially exposes the rest of the system to failure. In these instances, the designer should submit an alternative location to the AHJ for approval.

7.1.1.3\* The number, size, and arrangement of outlets; the size of the main valve opening; and the size of the barrel shall be suitable for the protection to be provided and shall be approved by the AHJ.

A.7.1.1.3 The flows required for private fire protection service mains are determined by system installation standards or fire codes. The impact of the number and size of hydrant outlets on the fire protection system demand is not addressed in this standard. The appropriate code or standard should be consulted for the requirements for calculating system demand.

7.1.1.4 Independent gate valves on 21⁄2 in. (65 mm) outlets shall be permitted.

7.1.2 Hydrant outlet threads shall have NHS external threads for the size outlet(s) supplied as specified in NFPA 1963.

7.1.3 Where local fire department connections do not conform to NFPA 1963, the AHJ shall designate the connection to be used.

**7.2 Number and Location.**

7.2.1\* Hydrants shall be provided and spaced in accordance with the requirements of the AHJ.

The requirements for the number, spacing, and location of fire hydrants are dependent on the occupancy and hazard being protected. Guidance is provided in many NFPA standards, including NFPA 1, Fire Code. Additionally, the authority having jurisdiction (AHJ) may require that specific local requirements regarding the location of hydrants be met.

A.7.2.1 Fire department pumpers will normally be required to augment the pressure available from public hydrants.

7.2.2 Public hydrants shall be permitted to be recognized as meeting all or part of the requirements of Section 7.2.

7.2.3\* Hydrants shall be located not less than 40 ft (12 m) from the buildings to be protected.

A.7.2.3 Where wall hydrants are used, the AHJ should be consulted regarding the necessary water supply and arrangement of control valves at the point of supply in each individual case. (See Figure A.7.2.3.)

![](../images/chunk-017/c7628b8d8393067bf497eb4815111d7148f083c38d96033fc8495e94137fb883.jpg)  
Δ FIGURE A.7.2.3 Typical Wall Fire Hydrant Installation.

7.2.4 Where hydrants cannot be located in accordance with 7.2.3, hydrants located closer than 40 ft (12 m) from the building or wall hydrants shall be permitted to be used where approved by the AHJ.

**7.3 Installation.**

7.3.1\* Hydrants shall be installed on flat stones, concrete slabs or other approved materials.

EXHIBIT III.2.16 Improper Hydrant Installation. (Courtesy of Rancho Santa Fe Fire Protection District)

The base of the hydrant should rest on flat stones or on a concrete slab, as shown in Figures A.7.3.1(a) and A.7.3.1(b), to prevent the hydrant from settling. Stones around the hydrant drain are necessary to permit the water to drain from the hydrant barrel (for dry barrel hydrants only). The rocks shown in Exhibit III.2.16 do not meet this requirement and might present access issues to the hydrant and the hydrant connection valve.

**A.7.3.1 See Figure A.7.3.1(a) and Figure A.7.3.1(b).**

![](../images/chunk-017/9fd6b2fa9585224e1730e01c7f3943a623436405edb3bd1eb23e308d20b74af7.jpg)

![](../images/chunk-017/0d0286d31208586357523bd30c4e7201f67ec9e036aad7096ce97d51df121a8c.jpg)  
Δ FIGURE A.7.3.1(a) Typical Hydrant Connection with Minimum Height Requirement.

![](../images/chunk-017/0e360ffba2d8df27567fa31bf2f81bb0e39cf1a8d837f2931db5402b0cea3910.jpg)  
FIGURE A.7.3.1(b) Typical Hydrant Connection withΔ Maximum Height Requirement.

7.3.2 Small stones or an approved equivalent shall be provided about the drain.

Δ 7.3.2.1 Where soil is such that the hydrants will not drain properly with the arrangement specified in 7.3.2, or where groundwater stands at levels above that of the drain, the hydrant drain shall be plugged before installation.

7.3.2.1.1\* Hydrants with drain plugs shall be marked to indicate the need for pumping out after usage.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

A.7.3.2.1.1 Hydrants with the drain plugged that are subject to freezing should be pumped out after usage to prevent potential damage to and inoperability of the hydrant.

In cold climates, the hydrant barrel is expected to drain within 60 minutes. Where soil conditions do not permit this drainage, or where groundwater is above the hydrant drain, some jurisdictions have allowed the hydrant drain to be plugged and provisions made for pumping out the barrel after each use.

7.3.3\* The center of a hose outlet shall be not less than 18 in. (450 mm) above final grade.

It is recommended that the center of the hose outlet not be more than 36 in. (900 mm) above final grade [see Figure A.7.3.1(b)].

A.7.3.3 When setting hydrants, due regard should be given to the final grade line.

7.3.3.1 The center of a hose outlet shall not be more than 36 in. (900 mm) above final grade.

7.3.3.2 The center of a hose outlet located in a hose house shall not be less than 12 in. (300 mm) above the floor.

7.3.4 Hydrants shall be restrained in accordance with the requirements of Chapter 10.

7.3.5 Hydrants shall be protected if subject to mechanical damage, in accordance with the requirements of Chapter 10.

Hydrants in parking areas or in any area where they are exposed to potential damage should be protected by bollards on all sides. The bollards should not be closer than 4 ft (1.2 m) to the protected hydrant. When located near a roadway, the hydrant should be placed within 6 ft (1.8 m) of the pavement unless the authority having jurisdiction (AHJ) determines that another location is more acceptable.

7.3.5.1 The means of hydrant protection shall be arranged so that it does not interfere with the connection to, or operation of, hydrants.{7d1cf25d-f13

7.3.6 The following shall not be installed in the service stub between a fire hydrant and private water supply piping:

(1) Check valves

(2) Detector check valves

(3) Backflow prevention valves

(4) Other similar appurtenances

**CHAPTER 8 HOSE HOUSES AND EQUIPMENT**

**8.1 General.**

8.1.1\* A supply of hose and equipment shall be provided where hydrants are intended for use by plant personnel or a fire brigade.

It is intended that this equipment be provided only where a trained industrial fire brigade is present. Industrial fire brigades should be trained in accordance with NFPA 600, Standard on Industrial Fire Brigades. Where a trained industrial fire brigade is not present, the provision of this equipment is not considered necessary; the responding fire service will provide its own equipment.

A.8.1.1 All hose should not be removed from a hose house for testing at the same time, since in the event of a fire the time taken to return the hose could allow a fire to spread beyond control. (See NFPA 1962.)

8.1.1.1 The quantity and type of hose and equipment shall depend on the following:

(1) Number and location of hydrants relative to the protected property

(2) Extent of the hazard

(3) Fire-fighting capabilities of potential users

8.1.1.2 The AHJ shall be consulted regarding quantity and type of hose.

8.1.2 Hose shall be stored so it is accessible and is protected from the weather.

8.1.2.1 Hose shall be permitted to be stored in hose houses or by placing hose reels or hose carriers in weather-protected enclosures.

8.1.3\* Hose shall conform to NFPA 1961.

A.8.1.3 Where hose will be subjected to acids, acid fumes, or other corrosive materials, as in chemical plants, the purchase of approved rubber-covered, rubber-lined hose is advised. For hose used in plant yards containing rough surfaces that cause heavy wear or used where working pressures are above 150 psi (10 bar), double-jacketed hose should be considered.

**8.1.4 Hose Connections.**

8.1.4.1 Hose connections shall have external national hose standard (NHS) threads, for the valve size specified, in accordance with NFPA 1963.

8.1.4.2 Hose connections shall be equipped with caps to protect the hose threads.

8.1.4.3 Where local fire department hose threads do not conform to NFPA 1963, the AHJ shall designate the hose threads to be used.

**8.2 Location.**

8.2.1 Where hose houses are utilized, they shall be located over, or immediately adjacent to, the hydrant.

8.2.2 Hydrants within hose houses shall be as close to the front of the house as possible and still allow sufficient room behind the doors for the hose gates and the attached hose.

8.2.3 Where hose reels or hose carriers are utilized, they shall be located so that the hose can be brought into use at a hydrant.

**8.3 Construction.**

8.3.1 The construction shall protect the hose from weather and vermin.

8.3.2 Clearance shall be provided for operation of the hydrant wrench.

8.3.3 Ventilation shall be provided.

8.3.4 The exterior shall be painted or otherwise protected against deterioration.

**8.4\* Size and Arrangement.**

Hose houses shall be of a size and arrangement that provide shelves or racks for the hose and equipment.

A.8.4 Typical hose houses are shown in Figure A.8.4(a) through Figure A.8.4(c).

![](../images/chunk-017/3980d83e1bc048829355e11b129550e6266a80ab80adc5ef85e7ab56dd3f7d8c.jpg)  
FIGURE A.8.4(a) Hose House of Five-Sided Design for Installation over Private Hydrant.

![](../images/chunk-017/30ee3452aa5d2f6c266064686abbaf3747ba9e012c7705d415c893ecd19ce45e.jpg)  
FIGURE A.8.4(b) Closed Steel Hose House of Compact Dimensions for Installation over Private Hydrant, in Which Top Lifts Up and Doors on Front Open for Complete Accessibility.

![](../images/chunk-017/754d13d712a6b1dfed5040a2f142e93006d49fcddc9d9e983116ac4bb53ac8fe.jpg)  
FIGURE A.8.4(c) Hose House That Can Be Installed on Legs, or Installed on Wall Near, but Not Directly Over, Private Hydrant.

**8.5 Marking.**

Hose houses shall be plainly identified.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**8.6 General Equipment.**

8.6.1\* Where hose houses are used in addition to the hose, each shall be equipped with the following:

(1) Two approved adjustable spray–solid stream nozzles equipped with shutoff features for each size of hose provided

(2) One hydrant wrench (in addition to wrench on hydrant)

(3) Four coupling spanners for each size hose provided

(4) Two hose coupling gaskets for each size hose

A.8.6.1 All hose should not be removed from a hose house for testing at the same time, since the time taken to return the hose in case of fire could allow a fire to spread beyond control. (See NFPA 1962.)

8.6.2 Where two sizes of hose and nozzles are provided, reducers or gated wyes shall be included in the hose house equipment.

**8.7 Domestic Service Use Prohibited.**

The use of hydrants and hose for purposes other than fire-related services shall be prohibited.

**CHAPTER 9 MASTER STREAMS**

**9.1\* Master Streams.**

Master streams shall be delivered by monitor nozzles, hydrant-mounted monitor nozzles, and similar master stream equipment capable of delivering more than 250 gpm (950 lpm)-f130-43e0-8b7f-041dc4ddd530}

Some standards may specify higher flow rates for master streams. Monitor nozzles are available that can provide a master stream flow of 250 gpm to 2000 gpm (950 lpm to 7570 lpm) or more. See Exhibit III.2.17 for typical master stream equipment.

EXHIBIT III.2.17 Master Stream Equipment. (a) Fixed Monitor Nozzle. (Courtesy of Liberty Mutual Insurance). (b) Portable Monitor Nozzle. (Courtesy of Jeremy Souza)

![](../images/chunk-017/9507657a2924d9960108d218291da9ae2fd53f93228e42a0fd6ad64f5cf6f149.jpg)

![](../images/chunk-017/f85c0f9ecc5429764aa14f91842274db2b1daf1cc956460cd4916ebf48bedd15.jpg)

A.9.1 For typical master stream devices, see Figure A.9.1(a) and Figure A.9.1(b). Gear control nozzles are acceptable for use as monitor nozzles.

![](../images/chunk-017/608659101d8697c0b71fd3246ad008ac87c960e1cc6b3256ef80b9cebceddf66.jpg)

![](../images/chunk-017/2d8ccb2c556cc5847b06730baff8f960b72dc1ab5b8acb77fc9fbc7103b4251e.jpg)  
FIGURE A.9.1(a) Standard Monitor Nozzles.

![](../images/chunk-017/84a1630fca58ee704abc1ae3b13142a9c978f49756ed829caea394657cf78148.jpg)  
FIGURE A.9.1(b) Typical Hydrant-Mounted Monitor Nozzle.

**9.2 Application and Special Considerations.**

Master streams shall be provided as protection for the following:

(1) Large amounts of combustible materials located in yards

(2) Average amounts of combustible materials in inaccessible locations

(3) Occupancies presenting special hazards, as required by the authority having jurisdiction

**CHAPTER 10 UNDERGROUND REQUIREMENTS**

**10.1\* Piping.**

A.10.1 Copper tubing (Type K) with brazed joints conforming to Table 10.1.1.1 and Table 10.2.1.1 is acceptable for underground service.

(1) Listing and labeling. certification organizations list or label the following:

(a) Cast iron and ductile iron pipe (cement-lined and unlined, coated and uncoated)

(b) Steel pipe

(c) Copper pipe

(d) Fiberglass filament-wound epoxy pipe and couplings

(e) Polyethylene pipe

(f) Polyvinyl chloride (PVC) pipe and couplings

(g) Reinforced concrete pipe (cylinder pipe, nonprestressed and prestressed)

10.1.1\* All piping used in private fire service mains shall be in accordance with 10.1.1.1,   
10.1.1.2, or 10.1.1.3.

A.10.1.1 The type and class of pipe for a particular underground installation should be deter-Δ mined through consideration of the following factors:

(1) Maximum system working pressure

(2) Maximum pressure from pressure surges and anticipated frequency of surges

(3) Depth at which the pipe is to be installed

(4) Soil conditions

(5) Corrosion

(6) Susceptibility of pipe to external loads, including earth loads, installation beneath buildings, and traffic or vehicle loads

The following pipe design manuals and standards can be used as guides:

(1) AWWA C150/A21.50, Thickness Design of Ductile-Iron Pipe

(2) AWWA M23, PVC Pipe—Design and Installation

(3) AWWA M55, PE Pipe—Design and Installation

(4) AWWA M41, Ductile-Iron Pipe and Fittings

(5) Concrete Pipe Handbook, American Concrete Pipe Association

Underground pipe must meet either of the following criteria:

1. Be listed for fire protection service

2.  Comply with the American Water Works Association (AWWA) or ASTM International standards specified in Table 10.1.1.1130-43

This issue of listing or compliance with AWWA or ASTM had caused some confusion, but it was resolved in the 2010 edition after the issuance of a formal interpretation in 2007 that clarified types of acceptable products based on listings alone, such as cross-linked polyethylene, chlorinated polyvinyl chloride (CPVC), and fiberglass.

Although several of the standards listed in Table 10.1.1.1 deal with steel pipe, flanges, welding, and installation, steel pipe is not permitted to be used in underground fire protection service, except for pipe connecting to fire department connections (FDCs) or unless specifically listed for this service. (See 10.1.2 and 10.1.3.) The use of plastic pipe, including polyvinyl chloride (PVC), polyethylene (PE), and molecularly oriented polyvinyl chloride (PVCO), are now included in Table 10.1.1.1 for use in underground systems provided the piping is manufactured in accordance with the referenced AWWA standards. Listings are available for PVC and PVCO pipe and couplings for underground fire service.

Because plastic piping exposed to direct sunlight or fluorescent light is subject to ultraviolet (UV) deterioration, the use of plastic pipe aboveground for fire main service is not permitted. Instead, it is necessary to transition to a piping material that meets the requirements of Chapter 7 of NFPA 13.

**Δ 10.1.1.1 Listing. Piping manufactured in accordance with Table 10.1.1.1 shall be permitted to be used.**

Δ TABLE 10.1.1.1 Manufacturing Standards for Underground Pipe
<table><tr><td>Materials and Dimensions</td><td>Standard</td></tr><tr><td>Ductile Iron</td><td></td></tr><tr><td>Cement-Mortar Lining for Ductile-Iron Pipe and Fittings</td><td>AWWA C104/A21.4</td></tr><tr><td>Polyethylene Encasement for Ductile-Iron Pipe Systems</td><td>AWWA C105/A21.5</td></tr><tr><td>Rubber-Gasket Joints for Ductile-Iron Pressure Pipe and Fittings</td><td>AWWA C111/A21.11</td></tr><tr><td>Flanged Ductile-Iron Pipe with Ductile-Iron or Gray-Iron Threaded Flanges</td><td>AWWA C115/A21.15</td></tr><tr><td>Thickness Design of Ductile-Iron Pipe</td><td>AWWA C150/A21.50</td></tr><tr><td>Ductile-Iron Pipe, Centrifugally Cast</td><td>AWWA C151/A21.51</td></tr><tr><td>Standard for the Installation of Ductile Iron Water Mains and Their Appurtenances Concrete</td><td>AWWA C600</td></tr><tr><td>Reinforced Concrete Pressure Pipe, Steel-Cylinder Type</td><td>AWWA C300</td></tr><tr><td>Prestressed Concrete Pressure Pipe, Steel-Cylinder Type</td><td>AWWA C301</td></tr><tr><td>Reinforced Concrete Pressure Pipe, Non-Cylinder Type</td><td>AWWA C302</td></tr><tr><td>Reinforced Concrete Pressure Pipe, Steel-Cylinder Type, Pretensioned</td><td>AWWA C303</td></tr><tr><td>Cement-Mortar Lining of Water Pipe Lines in Place, 4 in. (100 mm) and Larger</td><td>AWWA C602</td></tr><tr><td>Plastic Polyvinyl Chloride (PVC) Pressure Pipe, 4 in. Through 12 in. (100 mm Through 300 mm), for</td><td></td></tr><tr><td>Water Transmission and Distribution Polyvinyl Chloride (PVC) Pressure Pipe and Fabricated Fittings, 14 in. Through 48 in.</td><td>AWWA C900</td></tr><tr><td>(350 mm Through 1200 mm), for Water Transmission and Distribution</td><td>AWWA C905</td></tr><tr><td>Polyethylene (PE) Pressure Pipe and Fittings, 4 in. (100 mm) Through 63 in. (1575 mm) for Waterworks Molecularly Oriented Polyvinyl Chloride (PVCO), 4 in. Through 24 in. (100 mm Through</td><td>AWWA C906</td></tr><tr><td>600 mm) for Water, Wastewater, and Reclaimed Water Service Brass</td><td>AWWA C909</td></tr><tr><td>Specification for Seamless Red Brass Pipe, Standard Sizes Copper</td><td>ASTM B43</td></tr><tr><td>Specification for Seamless Copper Tube</td><td>ASTM B75/B75M</td></tr><tr><td>Specification for Seamless Copper Water Tube</td><td>ASTM B88</td></tr><tr><td>Requirements for Wrought Seamless Copper and Copper-Alloy Tube</td><td>ASTM B251</td></tr><tr><td>Stainless Steel Standard Specification for Seamless, Welded, and Heavily Cold Worked Austenitic Stainless</td><td></td></tr></table>

10.1.1.2 Piping specifically listed for use in private fire service mains shall be permitted to be used.

10.1.1.2.1 Where listed pipe is used, it shall be installed in accordance with the listing limitations including installation instructions.

10.1.1.2.2 Where listing limitations or installation instructions differ from the requirements of this standard, the listing limitations and installation instructions shall apply.

10.1.1.3 Steel piping manufactured in accordance with Table 10.1.1.3 that is externally coated and wrapped and internally galvanized shall be permitted to be used between the hose coupling(s) on the fire department connection and the check valve installed in the fire department connection piping.

TABLE 10.1.1.3 Steel Piping for Fire Department Connections
<table><tr><td>Materials and Dimensions</td><td>Standard</td></tr><tr><td>Standard Specification for Black and Hot-Dipped Zinc-Coated (Galvanized) Welded and Seamless Steel Pipe for Fire Protection Use</td><td>ASTM A795/ A795M</td></tr><tr><td>Standard Specification for Pipe, Steel, Black and Hot-Dipped, Zinc-Coated, Welded and Seamless</td><td>ASTM A53/ A53M</td></tr><tr><td>Standard Specification for Electric-Resistance-Welded Steel Pipe</td><td>ASTM A135/ A135M</td></tr></table>

Past experience and loss data indicate there is a high potential for buried steel pipe to fail, even where the pipe is externally coated and wrapped and internally galvanized. The integrity of the coating, wrapping, and galvanizing, and therefore the pipe itself, can be compromised in many underground applications. Accordingly, steel pipe can no longer be installed for general underground service unless it is specially listed for the purpose or is used in the limited application of service to a fire department connection (FDC). This is acceptable because this piping is an auxiliary water supply and not the primary water supply to a fire sprinkler system.

**10.1.1.3.1 External coating and wrapping as required by 10.1.1.3 shall be approved.**

10.1.2\* All piping used in private fire service mains shall be rated for the maximum system working pressure to which the piping is exposed to but shall not be rated at less than 150 psi (10.3 bar).

A.10.1.2 For underground system components, a minimum system pressure rating of 150 psi (10 bar) is specified in 10.1.2, based on satisfactory historical performance. Also, this pressure rating reflects that of the components typically used underground, such as piping, valves, and fittings. Where system pressures are expected to exceed pressures of 150 psi (10.3 bar), system components and materials manufactured and listed for higher pressures should be used. Systems that do not incorporate a fire pump or are not part of a combined standpipe system-f130-43e0-8b7f-041dc4ddd530} do not typically experience pressures exceeding 150 psi (10.3 bar) in underground piping. However, each system should be evaluated on an individual basis. It is not the intent of this section to include the pressures generated through fire department connections as part of the maximum working pressure.

Underground mains should have rated working pressures in excess of 150 psi (10.3 bar) where the system underground is expected to experience pressures in excess of 150 psi (10.3 bar). Note that this working pressure does not apply to the hydrostatic test pressure as outlined in 10.10.2.2 as this is an expected test pressure only.

10.1.3\* When lined piping is used, the manufacturer’s literature for internal diameter shall be used for all hydraulic calculations.

AWWA C105/A21.5, Polyethylene Encasement for Ductile-Iron Pipe Systems, a standard referenced in Table 10.1.1.1, provides useful installation guidance where wrapping is required. The standard basically requires that high-density polyethylene (HDPE) tubes or sheets with a minimum nominal thickness of 0.004 in. (0.1 mm) or low-density PE tubes or sheets with a minimum nominal thickness of 0.008 in. (0.2 mm) be used for the wrapping. The minimum width to be used is based on the nominal pipe diameter, as shown in Commentary Table III.2.1.

The PE is not intended to create an airtight or watertight enclosure but to prevent contact between the pipe and surrounding backfill/bedding material. Slack must be provided to prevent stretching the PE where it bridges irregular surfaces such as bolted joints, anticipating backfilling operations. Cuts, tears, and punctures must be repaired. Overlaps must be a minimum of 1 ft (300 mm) and must be secured using tape, string, or tie straps. Overlaps to pipe areas not wrapped must extend a minimum of 3 ft (900 mm) and be circumferentially taped. Where piping is installed below the water table, or in areas affected by tidal flooding, the wrapping must be circumferentially taped every 2 ft (600 mm).

COMMENTARY TABLE III.2.1 Minimum Width of HDPE Flat Tubes and Sheets
<table><tr><td colspan="2">Nominal Pipe Diameter</td><td colspan="2">Minimum Width of Flat Tube</td><td colspan="2">Minimum Width of Sheet</td></tr><tr><td>in.</td><td>mm</td><td>in.</td><td>mm</td><td>in.</td><td>mm</td></tr><tr><td>3</td><td>75</td><td>14</td><td>350</td><td>28</td><td>700</td></tr><tr><td>4</td><td>100</td><td>14</td><td>350</td><td>28</td><td>700</td></tr><tr><td>6</td><td>150</td><td>16</td><td>400</td><td>32</td><td>800</td></tr><tr><td>8</td><td>200</td><td>20</td><td>500</td><td>40</td><td>1000</td></tr><tr><td>10</td><td>250</td><td>24</td><td>600</td><td>48</td><td>1200</td></tr><tr><td>12</td><td>300</td><td>27</td><td>670</td><td>54</td><td>1350</td></tr><tr><td>14</td><td>350</td><td>30</td><td>750</td><td>60</td><td>1500</td></tr></table>

Steel pipe can be used for piping to a fire department connection (FDC) because the FDC is an auxiliary, rather than primary, water supply for the sprinkler system. Both coating and wrapping are required when internally galvanized steel pipe is used underground between an exterior FDC and the check valve where it connects to the system. Coating is also required for clamps, tie rods, and all bolted joint accessories. (See 10.3.5.2 and 10.6.2.5.)

**A.10.1.3 See Table A.10.1.3.{7d1cf25**

Nominal diameters of available listed, lined ferrous metal pipe range from 3 in. to 24 in. (75 mm to 600 mm). Ductile iron pipe is generally cement-mortar lined in accordance with AWWA C104/A21.4, Cement-Mortar Lining for Ductile-Iron Pipe and Fittings. The minimum thickness of the lining is 1⁄16 in. (1.6 mm) for pipe sizes 3 in. to 12 in. (75 mm to 300 mm) in nominal diameter and is greater for larger diameter pipe.

Care should be taken when performing hydraulic calculations of underground piping because manufacturers generally do not include the thickness of linings when providing information on the internal diameters of their piping products, and the thickness of the lining will vary with each manufacturer. Therefore, when calculating underground lined piping, it is imperative that the actual internal diameter of the pipe, accounting for any lining material, be used.

**10.1.4\* Underground piping shall be permitted to extend into the building through the slab or wall not more than 24 in. (600 mm).**

A.10.1.4 Where nonmetallic underground piping is provided above grade or inside a building, the following should be considered:

(1) Exposure from direct rays of sunlight

(2) Compatibility with chemicals such as floor coatings and termiticides/insecticides

(3) Support of piping and appurtenances attached thereto (e.g., sprinkler risers, backflow preventers)

NFPA 13, 5.1.6.1, addresses the physical protection of the transition piece. There are other considerations for plastic pipe when installed aboveground, including potential degradation of the piping material due to exposure to sunlight (UV) and chemical interactions. An often-overlooked issue is that most nonmetallic underground piping brought up through the floor of a building is vulnerable to fire exposure or corrosive liquid spills. Regardless of material type, a section of underground pipe is allowed to extend above the floor level up to a maximum of 24 in. (600 mm) (see 10.1.4). The requirements in 5.1.6.1 of NFPA 13 provide additional guidance on the transition from underground to aboveground piping and the need to protect the transition piece from damage. Possible methods to protect the exposed section of underground pipe include encasing it in concrete or providing curbing or a barrier.

TABLE A.10.1.3 Internal Diameters (IDs) for Cement-Lined Ductile Iron PipeN
<table><tr><td rowspan="2">Pipe Size</td><td colspan="4"></td><td colspan="2">Wall Thickness</td><td colspan="2">Minimum Lining ID with Lining</td></tr><tr><td>OD in. (mm)</td><td>Pressure Class</td><td>Thickness Class</td><td>in.</td><td>mm</td><td>Thickness* in. (mm)</td><td>in.</td><td>mm</td></tr><tr><td>in. (mm) 3 in. (80 mm)</td><td>3.96 in. (100 mm)</td><td>350</td><td>51</td><td>0.25</td><td>6</td><td>116 in. (1.6 mm)</td><td>3.34</td><td>84</td></tr><tr><td>3 in. (80 mm)</td><td>3.96 in. (100 mm)</td><td>350</td><td>52</td><td>0.28</td><td>7</td><td>½6 in. (1.6 mm)</td><td>3.28</td><td>82</td></tr><tr><td>3 in. (80 mm)</td><td>3.96 in. (100 mm)</td><td>350</td><td>53</td><td>0.31</td><td>8</td><td>½6 in. (1.6 mm)</td><td>3.22</td><td>81</td></tr><tr><td>3 in. (80 mm)</td><td>3.96 in. (100 mm)</td><td>350</td><td>54</td><td>0.34</td><td>9</td><td>½16 in. (1.6 mm)</td><td>3.16</td><td>79</td></tr><tr><td>3 in. (80 mm)</td><td>3.96 in. (100 mm)</td><td>350</td><td>55</td><td>0.37</td><td>9</td><td>½6 in. (1.6 mm)</td><td>3.1</td><td>78</td></tr><tr><td>3 in. (80 mm)</td><td>3.96 in. (100 mm)</td><td>350</td><td>56</td><td>0.4</td><td>10</td><td>½6 in. (1.6 mm)</td><td>3.04</td><td>76</td></tr><tr><td>4 in. (100 mm)</td><td>4.8 in. (120 mm)</td><td>350</td><td></td><td>0.25</td><td>6</td><td>1½/16 in. (1.6 mm)</td><td>4.18</td><td>105</td></tr><tr><td>4 in. (100 mm)</td><td>4.8 in. (120 mm)</td><td>350</td><td>51</td><td>0.26</td><td>7</td><td>½6 in. (1.6 mm)</td><td>4.16</td><td>104</td></tr><tr><td>4 in. (100 mm)</td><td>4.8 in. (120 mm)</td><td>350</td><td>52</td><td>0.29</td><td>7</td><td>½16 in. (1.6 mm)</td><td>4.1</td><td>103</td></tr><tr><td>4 in. (100 mm)</td><td>4.8 in. (120 mm)</td><td>350</td><td>53</td><td>0.32</td><td>8</td><td>½16 in. (1.6 mm)</td><td>4.04</td><td>101</td></tr><tr><td>4 in. (100 mm)</td><td>4.8 in. (120 mm)</td><td>350</td><td>54</td><td>0.35</td><td>9</td><td>½6 in. (1.6 mm)</td><td>3.98</td><td>100</td></tr><tr><td>4 in. (100 mm)</td><td>4.8 in. (120 mm)</td><td>350</td><td>55</td><td>0.38</td><td>10</td><td>½16 in. (1.6 mm)</td><td>3.92</td><td>98</td></tr><tr><td>4 in. (100 mm)</td><td>4.8 in. (120 mm)</td><td>350</td><td>56</td><td>0.41</td><td>10</td><td>½16 in. (1.6 mm)</td><td>3.86</td><td>97</td></tr><tr><td>6 in. (150 mm)</td><td>6.90 in. (175 mm)</td><td>350</td><td></td><td>0.25</td><td>6</td><td>1/16 in. (1.6 mm)</td><td>6.28</td><td>157</td></tr><tr><td>6 in. (150 mm)</td><td>6.90 in. (175 mm)</td><td>350</td><td>50</td><td>0.25</td><td>6</td><td>½16 in. (1.6 mm)</td><td>6.28</td><td>157</td></tr><tr><td>6 in. (150 mm)</td><td>6.90 in. (175 mm)</td><td>350</td><td>51</td><td>0.28</td><td>7</td><td>1½16 in. (1.6 mm)</td><td>6.22</td><td>156</td></tr><tr><td>6 in. (150 mm)</td><td>6.90 in. (175 mm)</td><td>350</td><td>52</td><td>0.31</td><td>8</td><td>½16 in. (1.6 mm)</td><td>6.16</td><td>154</td></tr><tr><td>6 in. (150 mm)</td><td>6.90 in. (175 mm)</td><td>350</td><td>53</td><td>0.34</td><td>9</td><td>½16 in. (1.6 mm)</td><td>6.1</td><td>153</td></tr><tr><td>6 in. (150 mm)</td><td>6.90 in. (175 mm)</td><td>350</td><td>54</td><td>0.37</td><td>9</td><td>½16 in. (1.6 mm)</td><td>6.04</td><td>151</td></tr><tr><td>6 in. (150 mm)</td><td>6.90 in. (175 mm)</td><td>350</td><td>55</td><td>0.4</td><td>10</td><td>½16 in. (1.6 mm)</td><td>5.98</td><td>150</td></tr><tr><td>6 in. (150 mm)</td><td>6.90 in. (175 mm)</td><td>350</td><td>56</td><td>0.43</td><td>11</td><td>½6 in. (1.6 mm)</td><td>5.92</td><td>148</td></tr><tr><td>8 in. (200 mm)</td><td>9.05 in. (225 mm)</td><td>350</td><td></td><td>0.25</td><td>6</td><td>1/16 in. (1.6 mm)</td><td>8.43</td><td>211</td></tr><tr><td>8 in. (200 mm)</td><td>9.05 in. (225 mm)</td><td>350</td><td>50</td><td>0.27</td><td>7</td><td>½16 in. (1.6 mm)</td><td>8.39</td><td>210</td></tr><tr><td>8 in. (200 mm)</td><td>9.05 in. (225 mm)</td><td>350</td><td>51</td><td>0.3</td><td>8</td><td>½6 in. (1.6 mm)</td><td>8.33</td><td>208</td></tr><tr><td>8 in. (200 mm)</td><td>9.05 in. (225 mm)</td><td>350</td><td>52</td><td>0.33</td><td>8</td><td>½16 in. (1.6 mm)</td><td>8.27</td><td>207</td></tr><tr><td>8 in. (200 mm)</td><td>9.05 in. (225 mm)</td><td>350</td><td>53</td><td>0.36</td><td>9</td><td>½16 in. (1.6 mm)</td><td>8.21</td><td>205</td></tr><tr><td>8 in. (200 mm)</td><td>9.05 in. (225 mm)</td><td>350</td><td>54</td><td>0.39</td><td>10</td><td>½16 in. (1.6 mm)</td><td>8.15</td><td>204</td></tr><tr><td>8 in. (200 mm)</td><td>9.05 in. (225 mm)</td><td>350</td><td>55</td><td>0.42</td><td>11</td><td>½6 in. (1.6 mm)</td><td>8.09</td><td>202</td></tr><tr><td>8 in. (200 mm)</td><td>9.05 in. (225 mm)</td><td>350</td><td>56</td><td>0.45</td><td>11</td><td>½16 in. (1.6 mm)</td><td>8.03</td><td>201</td></tr></table>

(continues)

TABLE A.10.1.3 Continued
<table><tr><td colspan="5">Wall Thickness</td><td rowspan="2">Minimum Lining Thickness*</td><td colspan="2">ID with Lining</td></tr><tr><td>Pipe Size</td><td>OD</td><td>Pressure Thickness</td><td></td><td></td><td></td><td></td></tr><tr><td>in. (mm)</td><td>in. (mm)</td><td>Class</td><td>Class</td><td>in.</td><td>mm 7</td><td>in. (mm)</td><td>in. mm 10.46</td></tr><tr><td>10 in. (250 mm)</td><td>11.1 in. (280 mm)</td><td>350</td><td></td><td>0.26 0.29</td><td>1/16 in. (1.6 mm) 7</td><td></td><td>262 260</td></tr><tr><td>10 in. (250 mm)</td><td>11.1 in. (280 mm)</td><td>350</td><td>50</td><td>0.32</td><td>½16 in. (1.6 mm) 8</td><td>10.4</td><td>259</td></tr><tr><td>10 in. (250 mm)</td><td>11.1 in. (280 mm)</td><td>350</td><td>51</td><td>0.35 9</td><td>½16 in. (1.6 mm)</td><td>10.34 10.28</td><td>257</td></tr><tr><td>10 in. (250 mm) 10 in. (250 mm)</td><td>11.1 in. (280 mm) 11.1in. (280 mm)</td><td>350</td><td>52 53</td><td>0.38 10</td><td>½16 in. (1.6 mm) ½16 in. (1.6 mm)</td><td>10.22</td><td>256</td></tr><tr><td>10 in. (250 mm)</td><td>11.1 in. (280 mm)</td><td>350 350</td><td>54</td><td>0.41 10</td><td>½16 in. (1.6 mm)</td><td>10.16</td><td>254</td></tr><tr><td>10 in. (250 mm)</td><td>11.1 in. (280 mm)</td><td>350</td><td>55</td><td>0.44 11</td><td>116 in. (1.6 mm)</td><td>10.1</td><td>253</td></tr><tr><td>10 in. (250 mm)</td><td>11.1 in. (280 mm)</td><td>350</td><td>56</td><td>0.47</td><td>½16 in. (1.6 mm)</td><td>10.04</td><td>251</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td>12</td><td></td><td></td></tr><tr><td>12 in. (300 mm)</td><td>13.2 in. (330 mm) 13.2 in. (330 mm)</td><td>350</td><td></td><td>0.28 0.31</td><td>7 1/16 in. (1.6 mm) 8</td><td>12.52</td><td>313</td></tr><tr><td>12 in. (300 mm)</td><td></td><td>350</td><td>50</td><td></td><td>1/16 in. (1.6 mm)</td><td>12.46</td><td>312</td></tr><tr><td>12 in. (300 mm)</td><td>13.2 in. (330 mm)</td><td>350</td><td>51</td><td>0.34</td><td>9 1/16 in. (1.6 mm)</td><td>12.4</td><td>310</td></tr><tr><td>12 in. (300 mm)</td><td>13.2 in. (330 mm)</td><td>350</td><td>52</td><td>0.37</td><td>9 16 in. (1.6 mm)</td><td>12.34</td><td>309</td></tr><tr><td>12 in. (300 mm)</td><td>13.2 in. (330 mm)</td><td>350</td><td>53</td><td>0.4</td><td>10 ½16 in. (1.6 mm)</td><td>12.28</td><td>307</td></tr><tr><td>12 in. (300 mm)</td><td>13.2 in. (330 mm)</td><td>350</td><td>54</td><td>0.43</td><td>11</td><td>½16 in. (1.6 mm) 12.22</td><td>306</td></tr><tr><td>12 in. (300 mm) 12 in. (300 mm)</td><td>13.2 in. (330 mm) 13.2 in. (330 mm)</td><td>350</td><td>55 56</td><td>0.46 0.49</td><td>12</td><td>½16 in. (1.6 mm)</td><td>12.16 304</td></tr><tr><td></td><td></td><td>350</td><td></td><td></td><td>12</td><td>½16 in. (1.6 mm) 12.1</td><td>303</td></tr><tr><td>14 in. (350 mm)</td><td>15.3 in. (385 mm)</td><td>250</td><td></td><td>0.28</td><td>7</td><td>332 in. (2 mm) 14.55</td><td>364</td></tr><tr><td>14 in. (350 mm)</td><td>15.3 in. (385 mm)</td><td>300</td><td></td><td>0.3 0.31</td><td>8 3/32 in. (2 mm) 8</td><td>14.51</td><td>363</td></tr><tr><td>14 in. (350 mm)</td><td>15.3 in. (385 mm) 15.3 in. (385 mm)</td><td>350</td><td></td><td>0.33</td><td>332 in. (2 mm)</td><td>14.49</td><td>362</td></tr><tr><td>14 in. (350 mm) 14 in. (350 mm)</td><td>15.3 in. (385 mm)</td><td></td><td>50</td><td>0.36</td><td>8 3/32 in. (2 mm)</td><td>14.45</td><td>361</td></tr><tr><td>14 in. (350 mm)</td><td>15.3 in. (385 mm)</td><td></td><td>51</td><td>0.39</td><td>9 3/32 in. (2 mm) 10 3/32 in. (2 mm)</td><td>14.39</td><td>360 358</td></tr><tr><td>14 in. (350 mm)</td><td>15.3 in. (385 mm)</td><td></td><td>52</td><td>0.42 11</td><td>3/32 in. (2 mm)</td><td>14.33 14.27</td><td>357</td></tr><tr><td>14 in. (350 mm)</td><td>15.3 in. (385 mm)</td><td></td><td>53</td><td></td><td>3/32 in. (2 mm)</td><td></td><td></td></tr><tr><td>14 in. (350 mm)</td><td>15.3 in. (385 mm)</td><td></td><td>54</td><td>0.45</td><td>11</td><td>14.21</td><td>355</td></tr><tr><td></td><td>15.3 in. (385 mm)</td><td></td><td>55</td><td>0.48</td><td>12 3/32 in. (2 mm)</td><td>14.15</td><td>354</td></tr><tr><td>14 in. (350 mm)</td><td></td><td></td><td>56</td><td>0.51</td><td>13 3/32 in. (2 mm)</td><td>14.09</td><td>352</td></tr><tr><td>16 in. (400 mm) 16 in. (400 mm)</td><td>17.4 in. (435 mm) 17.4 in. (435 mm)</td><td>250</td><td></td><td>0.3 0.32</td><td>8 8</td><td>3/32 in. (2 mm)</td><td>16.61 415</td></tr><tr><td>16 in. (400 mm)</td><td>17.4 in. (435 mm)</td><td>300</td><td></td><td>0.34</td><td>332 in. (2 mm)</td><td>16.57 16.53</td><td>414 413</td></tr><tr><td>16 in. (400 mm)</td><td>17.4 in. (435 mm)</td><td>350</td><td></td><td>0.34</td><td>9 332 in. (2 mm) 3/32 in. (2 mm)</td><td></td><td>413</td></tr><tr><td>16 in. (400 mm)</td><td>17.4 in. (435 mm)</td><td></td><td>50</td><td>0.37</td><td>9 9</td><td>16.53</td><td>412</td></tr><tr><td>16 in. (400 mm)</td><td>17.4 in. (435 mm)</td><td></td><td>51</td><td></td><td>332 in. (2 mm)</td><td>16.47</td><td></td></tr><tr><td></td><td>17.4 in. (435 mm)</td><td></td><td>52</td><td>0.4 10</td><td>3/32 in. (2 mm)</td><td>16.41</td><td>410</td></tr><tr><td>16 in. (400 mm)</td><td></td><td></td><td>53</td><td>0.43 11</td><td>3/32 in. (2 mm)</td><td>16.35</td><td>409</td></tr><tr><td>16 in. (400 mm)</td><td>17.4 in. (435 mm) 17.4 in. (435 mm)</td><td></td><td>54</td><td>0.46 12</td><td>3/32 in. (2 mm)</td><td>16.29</td><td>407</td></tr><tr><td>16 in. (400 mm)</td><td></td><td></td><td>55</td><td>0.49 12</td><td>332 in. (2 mm)</td><td>16.23</td><td>406</td></tr><tr><td>16 in. (400 mm)</td><td>17.4 in. (435 mm)</td><td></td><td>56</td><td>0.52</td><td>13 3/32 in. (2 mm)</td><td>16.17</td><td>404</td></tr><tr><td>18 in. (450 mm) 18 in. (450 mm)</td><td>19.5 in. (488 mm) 19.5 in. (488 mm)</td><td>250</td><td></td><td>0.31</td><td>8 3/32 in. (2 mm)</td><td>18.69</td><td>467</td></tr><tr><td>18 in. (450 mm)</td><td>19.5 in. (488 mm)</td><td>300</td><td></td><td>0.34 9</td><td>332 in. (2 mm)</td><td>18.63</td><td>466 465</td></tr><tr><td>18 in. (450 mm)</td><td>19.5 in. (488 mm)</td><td>350</td><td></td><td>0.36 9</td><td>332 in. (2 mm)</td><td>18.59</td><td></td></tr><tr><td>18 in. (450 mm)</td><td></td><td></td><td>50</td><td>0.35 9</td><td>332 in. (2 mm)</td><td>18.61</td><td>465</td></tr><tr><td></td><td>19.5 in. (488 mm)</td><td></td><td>51</td><td>0.35 9</td><td>3/32 in. (2 mm)</td><td>18.61</td><td>465</td></tr><tr><td>18 in. (450 mm)</td><td>19.5 in. (488 mm)</td><td></td><td>52</td><td>0.41 10</td><td>3/32 in. (2 mm)</td><td>18.49</td><td>462</td></tr><tr><td>18 in. (450 mm)</td><td>19.5 in. (488 mm)</td><td></td><td>53</td><td>0.44 11</td><td>332 in. (2 mm)</td><td>18.43</td><td>461</td></tr><tr><td>18 in. (450 mm)</td><td>19.5 in. (488 mm)</td><td></td><td>54</td><td>0.47 12</td><td>3/32 in. (2 mm)</td><td>18.37</td><td>459</td></tr><tr><td>18 in. (450 mm)</td><td>19.5 in. (488 mm)</td><td></td><td>55</td><td>0.5 13</td><td>332 in. (2 mm)</td><td>18.31</td><td>458</td></tr><tr><td>18 in. (450 mm)</td><td>19.5 in. (488 mm)</td><td></td><td>56</td><td>0.53</td><td>13</td><td>332 in. (2 mm)</td><td>18.25 456</td></tr></table>

(continues)

TABLE A.10.1.3 Continued
<table><tr><td rowspan="2">Pipe Size in. (mm)</td><td rowspan="2">OD</td><td rowspan="2">Pressure</td><td rowspan="2">Thickness</td><td colspan="2">Wall Thickness</td><td rowspan="2">Minimum Lining Thickness* in. (mm)</td><td colspan="2">ID with Lining</td></tr><tr><td>Class in.</td><td>mm</td><td>in.</td><td>mm</td></tr><tr><td>20 in. (500 mm)</td><td>21.6 in. (540 mm)</td><td>250</td><td></td><td>0.33</td><td>8</td><td>3/32 in. (2 mm)</td><td>20.75</td><td>519</td></tr><tr><td>20 in. (500 mm)</td><td>21.6 in. (540 mm)</td><td>300</td><td></td><td>0.36</td><td>9</td><td>332 in. (2 mm)</td><td>20.69</td><td>517</td></tr><tr><td>20 in. (500 mm)</td><td>21.6 in. (540 mm)</td><td>350</td><td></td><td>0.38</td><td>10</td><td>332 in. (2 mm)</td><td>20.65</td><td>516</td></tr><tr><td>20 in. (500 mm)</td><td>21.6 in. (540 mm)</td><td></td><td>50</td><td>0.36</td><td>9</td><td>332 in. (2 mm)</td><td>20.69</td><td>517</td></tr><tr><td>20 in. (500 mm)</td><td>21.6 in. (540 mm)</td><td></td><td>51</td><td>0.39</td><td>10</td><td>332 in. (2 mm)</td><td>20.63</td><td>516</td></tr><tr><td>20 in. (500 mm)</td><td>21.6 in. (540 mm)</td><td></td><td>52</td><td>0.42</td><td>11</td><td>332 in. (2 mm)</td><td>20.57</td><td>514</td></tr><tr><td>20 in. (500 mm)</td><td>21.6 in. (540 mm)</td><td></td><td>53</td><td>0.45</td><td>11</td><td>3/32 in. (2 mm)</td><td>20.51</td><td>513</td></tr><tr><td>20 in. (500 mm)</td><td>21.6 in. (540 mm)</td><td></td><td>54</td><td>0.48</td><td>12</td><td>332 in. (2 mm)</td><td>20.45</td><td>511</td></tr><tr><td>20 in. (500 mm)</td><td>21.6 in. (540 mm)</td><td></td><td>55</td><td>0.51</td><td>13</td><td>3/32 in. (2 mm)</td><td>20.39</td><td>510</td></tr><tr><td>20 in. (500 mm)</td><td>21.6 in. (540 mm)</td><td></td><td>56</td><td>0.54</td><td>14</td><td>3/32 in. (2 mm)</td><td>20.33</td><td>508</td></tr><tr><td>24 in. (600 mm)</td><td>25.8 in. (645 mm)</td><td>200</td><td></td><td>0.33</td><td>8</td><td>332 in. (2 mm)</td><td>24.95</td><td>624</td></tr><tr><td>24 in. (600 mm)</td><td>25.8 in. (645 mm)</td><td>250</td><td></td><td>0.37</td><td>9</td><td>3/32 in. (2 mm)</td><td>24.87</td><td>622</td></tr><tr><td>24 in. (600 mm)</td><td>25.8 in. (645 mm)</td><td>300</td><td></td><td>0.4</td><td>10</td><td>3/32 in. (2 mm)</td><td>24.81</td><td>620</td></tr><tr><td>24 in. (600 mm)</td><td>25.8 in. (645 mm)</td><td>350</td><td></td><td>0.43</td><td>11</td><td>332 in. (2 mm)</td><td>24.75</td><td>619</td></tr><tr><td>24 in. (600 mm)</td><td>25.8 in. (645 mm)</td><td></td><td>50</td><td>0.38</td><td>10</td><td>3/32 in. (2 mm)</td><td>24.85</td><td>621</td></tr><tr><td>24 in. (600 mm)</td><td>25.8 in. (645 mm)</td><td></td><td>51</td><td>0.41</td><td>10</td><td>3/32 in. (2 mm)</td><td>24.79</td><td>620</td></tr><tr><td>24 in. (600 mm)</td><td>25.8 in. (645 mm)</td><td></td><td>52</td><td>0.44</td><td>11</td><td>332 in. (2 mm)</td><td>24.73</td><td>618</td></tr><tr><td>24 in. (600 mm)</td><td>25.8 in. (645 mm)</td><td></td><td>53</td><td>0.47</td><td>12</td><td>3/32 in. (2 mm)</td><td>24.67</td><td>617</td></tr><tr><td>24 in. (600 mm)</td><td>25.8 in. (645 mm)</td><td></td><td>54</td><td>0.5</td><td>13</td><td>3/32 in. (2 mm)</td><td>24.61</td><td>615</td></tr><tr><td>24 in. (600 mm)</td><td>25.8 in. (645 mm)</td><td></td><td>55</td><td>0.53</td><td>13</td><td>332 in. (2 mm)</td><td>24.55</td><td>614</td></tr><tr><td>24 in. (600 mm)</td><td>25.8 in. (645 mm)</td><td></td><td>56</td><td>0.56</td><td>14</td><td>332 in. (2 mm)</td><td>24.49</td><td>612</td></tr></table>

ID: internal diameter; OD: outside diameter.  
\*Note: This table is appropriate for single lining thickness only. The actual lining thickness should be obtained from the manufacturer.

**10.2 Fittings.**

10.2.1 All fittings used in private fire service mains shall be in accordance with 10.2.1.1 or 10.2.1.2.

Δ 10.2.1.1 Fittings manufactured in accordance with Table 10.2.1.1 shall be permitted to be used.

Δ TABLE 10.2.1.1 Fittings Materials and Dimensions
<table><tr><td>Materials and Dimensions</td><td>Standard</td></tr><tr><td colspan="2">Cast Iron</td></tr><tr><td>Gray Iron Threaded Fittings, Classes 125 and 250</td><td>ASME B16.4</td></tr><tr><td>Gray Iron Pipe Flanges and Flanged Fittings, Classes 25, 125, and 250</td><td>ASME B16.1</td></tr><tr><td colspan="2">Ductile Iron</td></tr><tr><td>Ductile-Iron and Gray-Iron Fittings</td><td>AWWA C110/A21.10</td></tr><tr><td>Ductile-Iron Compact Fittings</td><td>AWWA C153/A21.53</td></tr><tr><td colspan="2">Malleable Iron</td></tr><tr><td>Malleable Iron Threaded Fittings, Class 150 and 300</td><td>ASME B16.3</td></tr></table>

10.2.1.2 Special Listed Fittings. Fittings specifically listed for use in private fire service mains shall be permitted to be used.  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

10.2.1.2.1 Where listed fittings are used, they shall be installed in accordance with their listing limitations including installation instructions.

10.2.1.2.2 Where listing limitations or installation instructions differ from the requirements of this standard, the listing limitations and installation instructions shall apply.

10.2.2 All fittings used in private fire service mains shall be rated for the maximum system working pressure to which the fittings are exposed, but shall not be rated at less than 150 psi (10.3 bar).

10.2.3 Where fittings installed in a private fire service main must be installed above grade, the fittings shall conform to NFPA 13.

10.2.3.1 Fittings in accordance with 10.2.1 shall be permitted for the transition to the above ground piping or fittings.

**10.3 Connection of Pipe, Fittings, and Appurtenances.**

Although 10.3.1 and 10.2.1 simply require that buried joints be approved and that buried fittings be of an approved type, acceptable joining methods for listed piping are generally controlled as part of the pipe listing. Both ductile iron and PVC pipe are generally joined by bell and spigot ends in conjunction with rubber gaskets or by listed mechanical joints. A simple rubber-gasket joint is often referred to as a push-on joint, in which a single rubber-ring gasket is fitted into the recess of a bell end of a length of pipe or fitting and is compressed by the plain end of the entering pipe, forming a seal. The gasket and the annular recess are specially shaped to lock the gasket in place against displacement. AWWA C111/A21.11, Rubber-Gasket Joints for Ductile-Iron Pressure Pipe and Fittings, referenced in Table 10.1.1.1, requires that lubricants used in conjunction with push-on joints be labeled with the trade name or trademark and the pipe manufacturer’s name to ensure compatibility with gasket material. Incompatibility between the lubricant and the gaskets or piping could cause the joint to fail.

10.3.1\* Connection of all fittings and appurtenances to piping shall be in accordance with{7d1cf25d-f130-43e0-8b7f-041dc Section 10.3.

A.10.3.1 The following standards apply to joints used with the various types of pipe:

(1) ASME B16.1, Gray Iron Pipe Flanges and Flanged Fittings Classes 25, 125, and 250

(2) AWWA C111/A21.11, Rubber-Gasket Joints for Ductile-Iron Pressure Pipe and Fittings (3) AWWA C115/A21.15, Flanged Ductile-Iron Pipe with Ductile-Iron or Gray-Iron Threaded Flanges

(4) AWWA C206, Field Welding of Steel Water Pipe

(5) AWWA C606, Grooved and Shouldered Joints

10.3.2 Connections of pipe and fittings indicated in Table 10.1.1.1 and Table 10.2.1.1 shall be in accordance with the referenced standard in the table.

10.3.3 Listed Connections. Connections utilizing listed products shall be in accordance with the listing limitations and the manufacturer’s installation instructions.

10.3.3.1 Where listing limitations or installation instructions differ from the requirements of this standard, the listing limitations and installation instructions shall apply.

Δ 10.3.4 Threaded Pipe and Fittings. Where pipe, fittings, or appurtenances are connected using threads, all threads shall be in accordance with ASME B1.20.1, Pipe Threads, General Purpose (Inch).

10.3.5 Grooved Connections. Where pipe, fittings, or appurtenances are connected using grooves, they shall be connected in accordance with 10.3.5.1 through 10.3.5.3.

Stationary Fire Pumps and Standpipe Systems Handbook   2019

10.3.5.1 Pipe, fittings, and appurtenances to be joined with grooved couplings shall contain cut, rolled, or cast grooves that are dimensionally compatible with the couplings.

10.3.5.2 Pipe, fittings, and appurtenances that are connected with grooved couplings and are part of a listed assembly shall be permitted to be used.

10.3.5.3\* Pipe joined with grooved fittings shall be joined by a listed combination of fittings, gaskets, and grooves.

A.10.3.5.3 Fittings and couplings are listed for specific pipe materials that can be installed underground. Fittings and couplings do not necessarily indicate that they are listed specifically for underground use.

10.3.6 Copper Tube. All joints for the connection of copper tube shall be brazed or joined using pressure fittings as specified in Table 10.2.1.1.

**10.4 Protection of Private Fire Service Mains.**

**10.4.1 Protection from Corrosion.**

10.4.1.1 Coatings. All bolted joint accessories shall be cleaned and thoroughly coated with asphalt or other corrosion-retarding material after installation.

10.4.1.2 The requirements of 10.3.5.3 shall not apply to epoxy-coated fittings, valves, glands, or other accessories.

10.4.1.3\* Where it is necessary to join metal pipe with pipe of dissimilar metal, the joint shall be insulated against the passage of an electric current using an approved method.

A.10.4.1.3 Gray cast iron is not considered galvanically dissimilar to ductile iron. Rubber gasket joints (unrestrained push-on or mechanical joints) are not considered connected electrically. Metal thickness should not be considered a protection against corrosive environments. In the case of cast iron or ductile iron pipe for soil evaluation and external protection systems, see-f130-43e0-8b7f-041dc4ddd530} Appendix A of AWWA C105/A21.5, Polyethylene Encasement for Ductile-Iron Pipe Systems.

**10.4.2 Protection of Piping.**

Buried piping must be located below the frost line to prevent freezing during the winter months. The piping must also be buried deeply enough to be protected from other surface loads that could exert forces on the piping and cause mechanical damage. This includes instances when piping is installed under driveways, roads, railroad tracks, and building footings. This depth might exceed the frost line depth depending on the location.

A.10.4.2 As there is normally no circulation of water in private fire mains, they require greater depth of covering than do public mains. Greater depth is required in a loose gravelly soil (or in rock) than in compact soil containing large quantities of clay. The recommended depth of cover above the top of underground yard mains is shown in Figure A.10.4.2(a).

In determining the need to protect aboveground piping from freezing, the lowest mean temperature should be considered as shown in Figure A.10.4.2(b).

10.4.2.1 Protection from Freezing. The depth of cover for private fire service mains and their appurtenances to protect against freezing shall be in accordance with 10.4.2.

10.4.2.1.1\* The top of the pipe shall be buried not less than 12 in. (300 mm) below the frost line for the locality.

![](../images/chunk-017/68f44ed3675f7e204defbe5af0f2522ea350f873a2acbb32a4a6ddefc28c87a0.jpg)  
Notes:

1. For SI Units, 1 in. = 25.4 mm; 1 ft = 0.304 m.

2. Where frost penetration is a factor, the depth of cover shown averages 6 in. greater than that usually provided by the municipal waterworks. Greater depth is needed because of the absence of flow in yard mains.

FIGURE A.10.4.2(a) Recommended Depth of Cover (in feet) Above Top of Underground Yard Mains.

A.10.4.2.1.1 Consideration should be given to the type of soil and the possibility of settling. Also, many times the inspection of the piping might occur before final grading and fill of the installation is complete. The final grade should be verified.

10.4.2.1.2 The depth of piping shall be measured from the top of the piping to the final grade.

10.4.2.1.3 Where listed piping is used and the bury depth differs from this standard, the listing limitations shall apply.

10.4.2.1.4 Where private fire service mains are installed above ground, they shall be protected from freezing in accordance with NFPA 13.

10.4.2.1.5 Private fire service mains installed in water raceways or shallow streams shall be installed so that the piping will remain in the running water throughout the year.

10.4.2.1.6 Where piping is installed adjacent to a vertical face, it shall be installed from the vertical face at the same distance as if the piping were buried.

10.4.2.1.7 Protection of private fire service mains from freezing using heat tracing shall be permitted when the heat tracing is specifically listed for underground use.

10.4.2.1.7.1 Heat tracing not listed for underground use shall be permitted when piping is installed in accordance with 10.1.4.

Stationary Fire Pumps and Standpipe Systems Handbook   2019

![](../images/chunk-017/e161de14e7027ccbc20cf5c1c5fd1ef4339b9b11fa065711420fd531d8cf0360.jpg)  
Δ FIGURE A.10.4.2(b) Isothermal Lines — Lowest One-Day Mean Temperature (°F).

10.4.2.2 Protection from Mechanical Damage. The depth of cover for private fire service mains and their appurtenances to protect against mechanical damage shall be in accordance with 10.4.2.2.

10.4.2.2.1 The depth of piping shall be measured from the top of the piping to the final grade.

10.4.2.2.2 In locations where freezing is not a factor, the depth of cover shall not be less than   
30 in. (750 mm) below grade to prevent mechanical damage.

10.4.2.2.2.1 Where listed piping is used and the bury depth differs from this standard, the listing limitations shall apply.

10.4.2.2.3 Private fire service mains installed under driveways or roadways shall be buried at a minimum depth of 36 in. (900 mm).

10.4.2.2.3.1 Sidewalks, walkways, and other paved or concrete pedestrian passageways shall not be required to comply with 10.4.2.2.3.

10.4.2.2.4 Private fire service mains installed under railroad tracks shall be buried at a minimum depth of 4 ft (1.2 m).

10.4.2.2.4.1 Where railroad operators require a greater depth of bury, the greater depth shall apply.

10.4.2.2.5 Private fire service mains installed under large piles of heavy commodities or subject to heavy shock and vibrations shall be buried at a minimum depth of 4 ft (1.2 m).

**10.4.3 Private Fire Service Mains Under Buildings. Except as allowed by 10.4.3, private fire service mains shall not be allowed to run under buildings.**

NFPA 24 discourages the installation of pipe under buildings. While 10.4.3 does provide methods to run the pipe under the building, they should be used only as a last resort. These methods do not include a fairly common and expected configuration — a small portion of pipe that only runs under a small section of the building for one or two feet before turning up into a riser. The concern is for pipe that completely passes under a building or runs under a building for a long distance before emerging.

If the pipe were to break or develop a leak, it could be extremely difficult to repair if it is located under the building. Water discharging from the pipe can undermine the building’s foundation and cause significant damage to the building. Every joint in a run of piping under a building has the potential to release water and compromise the foundation, so the longer the run of pipe under the building, the greater the concern.

If pipe must be run under a building, the requirements in 10.4.3 provide guidance on how to best address this scenario. Running the pipe in a covered trench helps to provide access to the pipe if a problem develops after the building is finished. The trench should be accessible from the basement or lowest floor of the building.

Putting control valves on either end of the portion of the pipe running under the building allows the piping under the building to be isolated if a problem develops. In the worst case, the piping under the building can be abandoned. Replacement pipe can then be connected around the building by shutting the control valves to allow work on the pipe to be performed without it being pressurized. The control valves are typically post indicator valves (PIVs) because they are the easiest to connect to{7d1cf25d-f130-43e0-8b7f-041d underground piping outside and away from the building.

Exhibit III.2.18 shows a plan view of a building where the suction pipe for the fire pump runs under the building to a pump room in the basement. Because of the building’s placement and use, this is the only location where the pump could be placed. The pipe is run in a trench and has control valves at both ends — one outside the building (PIV1) and the other in the piping in the pump room [outside screw and yoke 2 (OS&Y2)]. If a problem occurs under the building, the control valves can be closed, the piping in the trench can be accessed, and the pipe can be repaired without having to drain a significant portion of piping or damage the building floor to access the pipe.

![](../images/chunk-017/09c4d2756ee96465606af4195b9becf98b8db559dff681c6a63f68ae3e7395c2.jpg)  
EXHIBIT III.2.18 Suction Piping Under Building.  
Stationary Fire Pumps and Standpipe Systems Handbook   2019

10.4.3.1\* Private fire service mains supplying fire protection systems within the building shall be permitted to extend no more than 10 ft (3.0 m), as measured from the outside of the building, under the building to the riser location.

The requirement in 10.4.3.1 permits a riser lead-in main to run underneath the building’s footing or to penetrate the foundation wall if the main rises through the floor slab within 10 ft (3 m) of the building’s exterior wall. This eliminates the need for additional pipe joints under the floor slab and further reduces the potential for piping or joint failure under the building.

A.10.4.3.1 Items such as sidewalks or patios should not be included as they are no different from roadways. See Figure A.10.4.3.1.

![](../images/chunk-017/e8a9de6769457d00f194b6f613f3027726752f0ce01eccc3a3541f19f8c00e77.jpg)  
FIGURE A.10.4.3.1 Riser Entrance Location.

10.4.3.1.1\* Pipe joints shall not be located directly under foundation footings.

A.10.4.3.1.1 The individual piping standards should be followed for load and bury depth, accounting for the load and stresses imposed by the building foundation.

Figure A.10.4.3.1.1 shows location where pipe joints would be prohibited.

10.4.3.1.2\* Piping shall be installed a minimum of 12 in. (300 mm) below the bottom of building foundations or footers.

A.10.4.3.1.2 Sufficient clearance should be provided when piping passes beneath foundations or footers. See Figure A.10.4.3.1.2.

10.4.3.1.2.1 The requirements of 10.4.3.1.2 shall not apply when the piping is sleeved with an approved material.

When buildings are built over existing underground piping, the piping should be rerouted around the new building for several reasons. Piping located under buildings is extremely difficult to repair, which is one reason why 10.4.3 limits the installation of pipe under buildings. When piping under buildings requires repair, operations in the building must be curtailed, equipment may need to be moved, and the floor must be excavated. Leaks in the piping underneath the building can go undetected for long periods. Water can surface inside and damage building contents, and such leaks can undermine the building support. The location of system control valves in the center of a building would be highly undesirable during a fire event.

![](../images/chunk-017/d7b450ffc08aa29fa9da52f2cc98a6a7ee41305df710bfd65bc4a62052f5030a.jpg)  
Δ FIGURE A.10.4.3.1.1 Pipe Joint Location in Relation to Foundation Footings.

![](../images/chunk-017/96867dcde70bcab05804260008b54ec095e5be067f1c09cd9197ba44faf64203.jpg)  
FIGURE A.10.4.3.1.2 Piping Clearance from Foundation.

Where relocating underground pipe around a building is not possible, the pipe can transition to aboveground and be installed through the building as a fire main then transition back to underground on the opposite side of the building. Piping may also run under a building for a distance no more than 10 ft (3 m) as stated in 10.4.3.2, unless it is run in a trench as permitted by 10.4.3.2.1.

**10.4.3.2\* Private fire service mains shall not be permitted to extend more than 10 ft (3 m)Δ under the building except as allowed in 10.4.3.2.1.**

Stationary Fire Pumps and Standpipe Systems Handbook   2019

A.10.4.3.2 The design concepts in 10.4.3.2.1 through 10.4.3.2.4 should apply to both new installations and existing private fire service mains approved to remain under new buildings.

While locating risers adjacent to exterior walls is not practical, 10.4.3.2 nevertheless requires pipe runs to meet specific requirements to protect the piping from damage, limit the potential for a pipe break, provide accessibility, and provide a means of isolating the piping.

Δ 10.4.3.2.1 Where private fire service mains extend more than 10 ft (3 m) into the building, they shall be run in a covered trench.

10.4.3.2.1.1\* The trench shall be accessible from within the building.N

N A.10.4.3.2.1.1 A grate or steel plate are common methods of accessing the trench.

N 10.4.3.2.1.2 The trench shall have rigid walls and a base.

10.4.3.2.1.3 The trench shall be constructed of noncombustible materials.N

10.4.3.2.1.4\* Provisions for draining water shall be provided for the trench.N

N A.10.4.3.2.1.4 The intent of this requirement is to prevent the piping from being exposed to standing water. Draining can be accomplished by providing a floor drain, sloping of the trench, or other approved method.

N 10.4.3.2.1.5 Where the piping in the trench is installed under foundations or footers, clearance shall be provided in accordance with 10.4.3.1.2 or 10.4.3.1.2.1.

10.4.3.2.2 Piping in the trench shall be permitted to be in accordance with 10.1.1.

N 10.4.3.2.2.1 Aboveground piping in accordance with NFPA 13 shall be permitted to be used.

N 10.4.3.2.2.2 Where piping installed in the trench is in accordance with 10.1.1, all joints shall be restrained in accordance with 10.6.2 or 10.6.3.

Δ5 10.4.3.2.3\* Where piping is installed in a trench as permitted by 10.4.3.2.1, a valve shall be-f130-43e0-8b7f-041dc4ddd530} provided where the underground piping enters the trench.

N A.10.4.3.2.3 It is the intent of this section to require a valve at each point where the pipe enters the trench when the trench traverses the entire building. Generally if the piping terminates at a point within the building, a valve is usually provided at a riser, allowing isolation of the pipe section in the trench.

10.4.3.2.4 When piping is installed in a trench, bury depths of 10.4.2.2 shall not apply.

N 10.4.3.2.4.1 Piping in the trench shall be protected from freezing in accordance with 10.4.2.1.4.

**10.5 Grounding and Bonding.**

10.5.1\* In no case shall the underground piping be used as a grounding electrode for electrical systems.

A.10.5.1 Where lightning protection is provided for a structure, NFPA 780, Section 4.14, requires that all grounding media, including underground metallic piping systems, be interconnected to provide common ground potential. These underground piping systems are not permitted to be substituted for grounding electrodes but must be bonded to the lightning protection grounding system. Where galvanic corrosion is of concern, this bond can be made via a spark gap or gas discharge tube.

The use of underground fire protection piping for electrical grounding increases the potential for stray ground currents and increased galvanic corrosion, which is why such use is prohibited by 10.5.1. Grounding to piping systems that could have nonconductive piping (such as PVC piping) or joints is especially dangerous because it might not provide the expected ground. In no case should the underground piping be used as a grounding electrode for electrical systems. Electrical equipment should be grounded in accordance with NFPA 70®, National Electrical Code®.

If a large-diameter copper cable runs from the electrical service panel attached to the sprinkler system’s service main as it enters the building, it is a telltale sign that the underground service is being used as a grounding electrode. If a larger diameter copper cable is attached to the fire service main as it enters the building, the electrical inspector will need to examine it to make sure the sprinkler system’s service main is not being used as a grounding electrode.

10.5.1.1\* The requirement of 10.5.1 shall not preclude the bonding of the underground piping to the lightning protection grounding system as required by NFPA 780 in those cases where lightning protection is provided for the structure.

A.10.5.1.1 While the use of the underground fire protection piping as the grounding electrode for the building is prohibited, NFPA 70 requires that all metallic piping systems be bonded and grounded to disperse stray electrical currents. Therefore, the fire protection piping will be bonded to other metallic systems and grounded, but the electrical system will need an additional ground for its operation.

**10.6\* Restraint.**

Private fire service mains shall be restrained against movement at changes in direction in accordance with 10.6.1, 10.6.2, or 10.6.3.

Section 10.6 addresses the need to restrain the pipe movement caused by hydraulic pressure or dynamic thrust forces created by water changing direction as it flows through the pipe. The pipe is restrained by specific joining methods or by the use of mechanical fasteners or other approved methods. Restraint in unrestrained pipe joints is typically provided by thrust blocks, which are provided at piping direction changes (elbows, bends, and tee fittings) to prevent unrestrained pipe joints from separating and to prevent pipe movement in soft soil.

A.10.6 It is a fundamental design principle of fluid mechanics that dynamic and static pressures, acting at changes in size or direction of a pipe, produce unbalanced thrust forces at locations such as bends, tees, wyes, dead ends, and reducer offsets. This design principle includes consideration of lateral soil pressure and pipe/soil friction, variables that can be reliably determined using current soil engineering knowledge. Refer to A.10.6.2 for a list of references for use in calculating and determining joint restraint systems.

Section 10.6 does not mandate which method of restraint should be used. This decision is left to the design professional or the owner.

Except for the case of welded joints and approved special restrained joints, such as is provided by approved mechanical joint retainer glands or locked mechanical and push-on joints, the usual joints for underground pipe are expected to be held in place by the soil in which the pipe is buried. Gasketed push-on and mechanical joints without special locking devices have limited ability to resist separation due to movement of the pipe.

**10.6.1 Thrust Blocks.**

A.10.6.1 The use of concrete thrust blocks is one method of restraint, provided that stable soil conditions prevail and space requirements permit placement. Successful blocking is dependent on factors such as location, availability and placement of concrete, and possibility of disturbance by future excavations.

Resistance is provided by transferring the thrust force to the soil through the larger bearing area of the block so that the resultant pressure against the soil does not exceed the horizontal bearing strength of the soil. The design of thrust blocks consists of determining the appropriate bearing area of the block for a particular set of conditions. The parameters involved in the design include pipe size, design pressure, angle of the bend (or configuration of the fitting involved), and the horizontal bearing strength of the soil.

Table A.10.6.1(a) gives the nominal thrust at fittings for various sizes of ductile iron and PVC piping. Figure A.10.6.1(a) shows an example of how thrust forces act on a piping bend.

TABLE A.10.6.1(a) Thrust at Fittings at 100 psi (6.9 bar) Water Pressure for Ductile Iron and PVC PipeN
<table><tr><td rowspan=3 colspan=1>Nominal PipeDiameter in.(mm)</td><td rowspan=1 colspan=12>Total Pounds (Newtons)</td></tr><tr><td rowspan=1 colspan=2>Dead End</td><td rowspan=1 colspan=2>90 Degree</td><td rowspan=1 colspan=2>45 Degree</td><td rowspan=1 colspan=2>22½ Degree</td><td rowspan=1 colspan=2>11½4 Degree</td><td rowspan=1 colspan=2>51/8 Degree</td></tr><tr><td rowspan=1 colspan=1>lbf</td><td rowspan=1 colspan=1>N</td><td rowspan=1 colspan=1>lbf</td><td rowspan=1 colspan=1>N</td><td rowspan=1 colspan=1>lbf</td><td rowspan=1 colspan=1>N</td><td rowspan=1 colspan=1>lbf</td><td rowspan=1 colspan=1>N</td><td rowspan=1 colspan=1>lbf</td><td rowspan=1 colspan=1>N</td><td rowspan=1 colspan=1>lbf</td><td rowspan=1 colspan=1>N</td></tr><tr><td rowspan=1 colspan=1>4 (100)</td><td rowspan=1 colspan=1>1,810</td><td rowspan=1 colspan=1>8,051</td><td rowspan=1 colspan=1>2,559</td><td rowspan=1 colspan=1>11,383</td><td rowspan=1 colspan=1>1,385</td><td rowspan=1 colspan=1>6,161</td><td rowspan=1 colspan=1>706</td><td rowspan=1 colspan=1>3,140</td><td rowspan=1 colspan=1>355</td><td rowspan=1 colspan=1>1,579</td><td rowspan=1 colspan=1>162</td><td rowspan=1 colspan=1>721</td></tr><tr><td rowspan=1 colspan=1>6 (150)</td><td rowspan=1 colspan=1>3,739</td><td rowspan=1 colspan=1>16,632</td><td rowspan=1 colspan=1>5,288</td><td rowspan=1 colspan=1>23,522</td><td rowspan=1 colspan=1>2,862</td><td rowspan=1 colspan=1>12,731</td><td rowspan=1 colspan=1>1,459</td><td rowspan=1 colspan=1>6,490</td><td rowspan=1 colspan=1>733</td><td rowspan=1 colspan=1>3,261</td><td rowspan=1 colspan=1>334</td><td rowspan=1 colspan=1>1,486</td></tr><tr><td rowspan=1 colspan=1>8 (200)</td><td rowspan=1 colspan=1>6,433</td><td rowspan=1 colspan=1>28,615</td><td rowspan=1 colspan=1>9,097</td><td rowspan=1 colspan=1>40,465</td><td rowspan=1 colspan=1>4,923</td><td rowspan=1 colspan=1>21,899</td><td rowspan=1 colspan=1>2,510</td><td rowspan=1 colspan=1>11,165</td><td rowspan=1 colspan=1>1,261</td><td rowspan=1 colspan=1>5,609</td><td rowspan=1 colspan=1>575</td><td rowspan=1 colspan=1>2,558</td></tr><tr><td rowspan=1 colspan=1>10 (250)</td><td rowspan=1 colspan=1>9,677</td><td rowspan=1 colspan=1>43,045</td><td rowspan=1 colspan=1>13,685</td><td rowspan=1 colspan=1>60,874</td><td rowspan=1 colspan=1>7,406</td><td rowspan=1 colspan=1>32,944</td><td rowspan=1 colspan=1>3,776</td><td rowspan=1 colspan=1>16,796</td><td rowspan=1 colspan=1>1,897</td><td rowspan=1 colspan=1>8,438</td><td rowspan=1 colspan=1>865</td><td rowspan=1 colspan=1>3,848</td></tr><tr><td rowspan=1 colspan=1>12 300)</td><td rowspan=1 colspan=1>13,685</td><td rowspan=1 colspan=1>60,874</td><td rowspan=1 colspan=1>19,353</td><td rowspan=1 colspan=1>86,086</td><td rowspan=1 colspan=1>10,474</td><td rowspan=1 colspan=1>46,591</td><td rowspan=1 colspan=1>5,340</td><td rowspan=1 colspan=1>23,753</td><td rowspan=1 colspan=1>2,683</td><td rowspan=1 colspan=1>11,935</td><td rowspan=1 colspan=1>1,224</td><td rowspan=1 colspan=1>5,445</td></tr><tr><td rowspan=1 colspan=1>14 (350)</td><td rowspan=1 colspan=1>18,385</td><td rowspan=1 colspan=1>81,781</td><td rowspan=1 colspan=1>26,001</td><td rowspan=1 colspan=1>115,658</td><td rowspan=1 colspan=1>14,072</td><td rowspan=1 colspan=1>62,595</td><td rowspan=1 colspan=1>7,174</td><td rowspan=1 colspan=1>31,912</td><td rowspan=1 colspan=1>3,604</td><td rowspan=1 colspan=1>16,031</td><td rowspan=1 colspan=1>1,644</td><td rowspan=1 colspan=1>7,313</td></tr><tr><td rowspan=1 colspan=1>16 (400)</td><td rowspan=1 colspan=1>23,779</td><td rowspan=1 colspan=1>105,774</td><td rowspan=1 colspan=1>33,628</td><td rowspan=1 colspan=1>149,585</td><td rowspan=1 colspan=1>18,199</td><td rowspan=1 colspan=1>80,953</td><td rowspan=1 colspan=1>9,278</td><td rowspan=1 colspan=1>41,271</td><td rowspan=1 colspan=1>4,661</td><td rowspan=1 colspan=1>20,733</td><td rowspan=1 colspan=1>2,126</td><td rowspan=1 colspan=1>9,457</td></tr><tr><td rowspan=1 colspan=1>18 (450)</td><td rowspan=1 colspan=1>29,865</td><td rowspan=1 colspan=1>132,846</td><td rowspan=1 colspan=1>42,235</td><td rowspan=1 colspan=1>187,871</td><td rowspan=1 colspan=1>22,858</td><td rowspan=1 colspan=1>101,677</td><td rowspan=1 colspan=1>11,653</td><td rowspan=1 colspan=1>51,835</td><td rowspan=1 colspan=1>5,855</td><td rowspan=1 colspan=1>26,044</td><td rowspan=1 colspan=1>2,670</td><td rowspan=1 colspan=1>11,877</td></tr><tr><td rowspan=1 colspan=1>20 (500)</td><td rowspan=1 colspan=1>36,644</td><td rowspan=1 colspan=1>163,001</td><td rowspan=1 colspan=1>51,822</td><td rowspan=1 colspan=1>230,516</td><td rowspan=1 colspan=1>28,046</td><td rowspan=1 colspan=1>124,755</td><td rowspan=1 colspan=1>14,298</td><td rowspan=1 colspan=1>63,601</td><td rowspan=1 colspan=1>7,183</td><td rowspan=1 colspan=1>31,952</td><td rowspan=1 colspan=1>3,277</td><td rowspan=1 colspan=1>14,577</td></tr><tr><td rowspan=1 colspan=1>24 (600)</td><td rowspan=1 colspan=1>52,279</td><td rowspan=1 colspan=1>232,548</td><td rowspan=1 colspan=1>73,934</td><td rowspan=1 colspan=1>328,875</td><td rowspan=1 colspan=1>40,013</td><td rowspan=1 colspan=1>177,987</td><td rowspan=1 colspan=1>20,398</td><td rowspan=1 colspan=1>90,735</td><td rowspan=1 colspan=1>10,249</td><td rowspan=1 colspan=1>45,590</td><td rowspan=1 colspan=1>4,675</td><td rowspan=1 colspan=1>20,795</td></tr><tr><td rowspan=1 colspan=1>30 (750)</td><td rowspan=1 colspan=1>80,425</td><td rowspan=1 colspan=1>357,748</td><td rowspan=1 colspan=1>113,738</td><td rowspan=1 colspan=1>505,932</td><td rowspan=1 colspan=1>61,554</td><td rowspan=1 colspan=1>273,806</td><td rowspan=1 colspan=1>31,380</td><td rowspan=1 colspan=1>139,585</td><td rowspan=1 colspan=1>15,766</td><td rowspan=1 colspan=1>70,131</td><td rowspan=1 colspan=1>7,191</td><td rowspan=1 colspan=1>31,987</td></tr><tr><td rowspan=1 colspan=1>36 (900)</td><td rowspan=1 colspan=1>115,209</td><td rowspan=1 colspan=1>512,475</td><td rowspan=1 colspan=1>162,931</td><td rowspan=1 colspan=1>724,753</td><td rowspan=1 colspan=1>88,177</td><td rowspan=1 colspan=1>392,231</td><td rowspan=1 colspan=1>44,952</td><td rowspan=1 colspan=1>199,956</td><td rowspan=1 colspan=1>22,585</td><td rowspan=1 colspan=1>100,463</td><td rowspan=1 colspan=1>10,302</td><td rowspan=1 colspan=1>45,826</td></tr><tr><td rowspan=1 colspan=1>42 (1,050)</td><td rowspan=1 colspan=1>155,528</td><td rowspan=1 colspan=1>691,823</td><td rowspan=1 colspan=1>219,950</td><td rowspan=1 colspan=1>978,386</td><td rowspan=1 colspan=1>119,036</td><td rowspan=1 colspan=1>529,498</td><td rowspan=1 colspan=1>60,684</td><td rowspan=1 colspan=1>269,936</td><td rowspan=1 colspan=1>30,489</td><td rowspan=1 colspan=1>135,622</td><td rowspan=1 colspan=1>13,907</td><td rowspan=1 colspan=1>61,861</td></tr><tr><td rowspan=1 colspan=1>48 (1,200)</td><td rowspan=1 colspan=1>202,683</td><td rowspan=1 colspan=1>901,579</td><td rowspan=1 colspan=1>286,637</td><td rowspan=1 colspan=1>1,275,024</td><td rowspan=1 colspan=1>155,127</td><td rowspan=1 colspan=1>690,039</td><td rowspan=1 colspan=1>79,083</td><td rowspan=1 colspan=1>351,779</td><td rowspan=1 colspan=1>39,733</td><td rowspan=1 colspan=1>176,741</td><td rowspan=1 colspan=1>18,124</td><td rowspan=1 colspan=1>80,620</td></tr></table>

Notes:  
(1) For SI units, 1 lb = 0.454 kg; 1 in. = 25 mm.  
(2) To determine thrust at pressure other than 100 psi (6.9 bar), multiply the thrust obtained in the table by the ratio of the pressure to 100 psi (6.9 bar). For example, the thrust on a 12 in. (305 mm), 90-degree bend at 125 psi (8.6 bar) is 19,353 × 125/100 = 24,191 lb (10,973 kg).

Thrust blocks are generally categorized into two groups — bearing and gravity blocks. Figure A.10.6.1(b) depicts a typical bearing thrust block on a horizontal bend. The following are general criteria for bearing block design:

(1) The bearing surface should, where possible, be placed against undisturbed soil.

(2) Where it is not possible to place the bearing surface against undisturbed soil, the fill between the bearing surface and undisturbed soil should be compacted to at least 90 percent Standard Proctor density.

(3) Block height (h) should be equal to or less than one-half the total depth to the bottom of the block (H ) but not less than the pipe diameter (D).

(4) Block height (h) should be chosen so that the calculated block width (b) varies between one and two times the height.

(5) Gravity thrust blocks can be used to resist thrust at vertical down bends. In a gravity thrust block, the weight of the block is the force providing equilibrium with the thrust force.

Δ TABLE A.10.6.1(b) Required Horizontal Bearing Block Area
<table><tr><td>Nominal Pipe Diameter (in.) (mm)</td><td>Bearing Block Area (ft2) (m2)</td><td>Nominal Pipe Diameter (in.) (mm)</td><td>Bearing Block Area (ft2) (m2)</td><td>Nominal Pipe Diameter (in.) (mm)</td><td>Bearing Block Area (ft2) (m2)</td></tr><tr><td>3 (80)</td><td>2.6 (0.24)</td><td>12 (300)</td><td>29.0 (2.7)</td><td>24 (600)</td><td>110.9 (10.3)</td></tr><tr><td>4 (100)</td><td>3.8 (0.35)</td><td>14 (350)</td><td>39.0 (3.6)</td><td>30 (750)</td><td>170.6 (15.8)</td></tr><tr><td>6 (150)</td><td>7.9 (0.73)</td><td>16 (400)</td><td>50.4 (4.7)</td><td>36 (900)</td><td>244.4 (22.7)</td></tr><tr><td>8 (200)</td><td>13.6 (1.3)</td><td>18 (450)</td><td>63.3 (5.9)</td><td>42 (1050)</td><td>329.9 (30.6)</td></tr><tr><td>10 (250)</td><td>20.5 (2)</td><td>20 (500)</td><td>77.7 (7.2)</td><td>48 (1200)</td><td>430.0 (39.9)</td></tr></table>

Notes:

(1) Although the bearing strength values in this table have been used successfully in the design of thrust blocks and are considered to be conservative, their accuracy is totally dependent on accurate soil identification and evaluation. The ultimate responsibility for selecting the proper bearing strength of a particular soil type must rest with the design engineer.

(2) Values listed are based on a 90-degree horizontal bend, an internal pressure of 100 psi (6.9 bar), a soil horizontal bearing strength of 1000 lb/ft<sup>2</sup> (4880 kg/m<sup>2</sup>), a safety factor of 1.5, and ductile iron pipe outside diameters.

(a) For other horizontal bends, multiply by the following coefficients: for 45 degrees, 0.541; for 221⁄<sub>2</sub> degrees, 0.276; for 111⁄<sub>4</sub> degrees, 0.139.

(b) For other internal pressures, multiply by ratio to 100 psi (6.9 bar).

(c) For other soil horizontal bearing strengths, divide by ratio to 1000 lb/ft<sup>2</sup> (4880 kg/m<sup>2</sup>).

(d) For other safety factors, multiply by ratio to 1.5.

Example: Using Table A.10.6.1(b), find the horizontal bearing block area for a 6 in. (150 mm) diameter, 45-degree bend with an internal pressure of 150 psi (10.3 bar). The soil bearing strength is 3000 lb/ft<sup>2</sup> (14850 kg/m<sup>2</sup>), and the safety factor is 1.5.

From Table A.10.6.1(b), the required bearing block area for a 6 in. (150 mm) diameter, 90-degree bend with an internal pressure of 100 psi (6.9 bar) and a soil horizontal bearing strength of 1000 psi (70 bar) is 7.9 ft<sup>2</sup> (0.73 m<sup>2</sup>).

For example:

$$
{ \mathrm { A r e a } } = { \frac { 7 . 9 ~ { \mathrm { f t } } ^ { 2 } ( 0 . 5 4 1 ) { \left( \frac { 1 5 0 } { 1 0 0 } \right) } } { \left( { \frac { 3 0 0 0 } { 1 0 0 0 } } \right) } } = 2 . 1 ~ { \mathrm { f t } } ^ { 2 }\tag{[A.10.6.1]}
$$

TABLE A.10.6.1(c) Horizontal Bearing Strengths
<table><tr><td></td><td colspan="2">Bearing Strength (S)</td></tr><tr><td>Soil</td><td>lb/ft²</td><td>kN/m²</td></tr><tr><td>Muck</td><td>0</td><td>0</td></tr><tr><td>Soft clay</td><td>1000</td><td>48</td></tr><tr><td>Silt</td><td>1500</td><td>72</td></tr><tr><td>Sandy silt</td><td>3000</td><td>145</td></tr><tr><td>Sand</td><td>4000</td><td>190</td></tr><tr><td>Sand clay</td><td>6000</td><td>285</td></tr><tr><td>Hard clay</td><td>9000</td><td>430</td></tr></table>

Note: Although the bearing strength values in this table have been used successfully in the design of thrust blocks and are considered to be conservative, their accuracy is totally dependent on accurate soil identification and evaluation. The ultimate responsibility for selecting the proper bearing strength of a particular soil type must rest with the design engineer.

![](../images/chunk-017/36f919d49dd0f3010cf3d6c038dd1c6e1e074638b25481ce09e1563459cd2768.jpg)

$\tau =$ thrust force resulting from change in direction of flow (lbf)

$\tau _ { x } =$ component of thrust force acting parallel to original direction of flow (lbf)

$\tau _ { y } =$ component of thrust force acting perpendicular to original direction of flow (lbf)

$P =$ water pressure (psi<sup>2</sup>)

$A =$ cross-sectional area of pipe based on outside diameter (in.<sup>2</sup>)

$V =$ velocity in direction of flow

FIGURE A.10.6.1(a) Thrust Forces Acting on Bend.

![](../images/chunk-017/797727390f29a2fcdd20ff5db1fe094b8cb1de79cc615de1404fbffe31e90ef7.jpg)

FIGURE A.10.6.1(b) Bearing Thrust Block.

The design problem is then to calculate the required volume of the thrust block of a known density. The vertical component of the thrust force in Figure A.10.6.1(c) is balanced by the weight of the block. For required horizontal bearing block areas, see Table A.10.6.1(b).

The required block area $( A _ { \mathrm { b } } )$ is as follows:

$$
A _ { b } = ( h ) ( b ) = \frac { T ( S _ { f } ) } { S _ { b } }\tag{[A.10.6.1a]}
$$

where:

$A _ { b } =$ = required block area (ft )

$h$ = block height (ft)

$b$ = calculated block width (ft)

$T$ = thrust force (lbf)

$S _ { f }$ = safety factor (usually 1.5)

$\check { S _ { b } }$ = bearing strength (lb/ft<sup>2</sup>)

Then, for a horizontal bend, the following formula is used:

$$
b { = } \frac { 2 ( S _ { f } ) ( P ) ( A ) \mathrm { s i n } \Bigg ( \frac { \theta } { 2 } \Bigg ) } { ( h ) ( S _ { b } ) }\tag{[A.10.6.1b]}
$$

where:

b = calculated block width (ft)

$S _ { \epsilon }$ = safety factor (usually 1.5 for thrust block design)

$\check { P }$ = water pressure (lb/in.<sup>2</sup>)

A = cross-sectional area of pipe based on outside diameter

h = block height (ft)

$S _ { b }$ = horizontal bearing strength of soil (lb/ft<sup>2</sup>)(in.<sup>2</sup>)

A similar approach can be used to design bearing blocks to resist the thrust forces at locations{7d1cf25d-f130-43e0-8b7f-041dc such as tees and dead ends. Typical values for conservative horizontal bearing strengths of various soil types are listed in Table A.10.6.1(c).

In lieu of the values for soil bearing strength shown in Table A.10.6.1(c), a designer might choose to use calculated Rankine passive pressure (Pp) or other determination of soil bearing strength based on actual soil properties.

![](../images/chunk-017/ff71eb2fb56f3f756e63f7f7c26eff30d07452cece22cef61eb9b00ad8b93670.jpg)  
FIGURE A.10.6.1(c) Gravity Thrust Block.

Stationary Fire Pumps and Standpipe Systems Handbook

It can be easily shown that Ty = PA sin θ. The required volume of the block is as follows:

$$
V _ { g } { = } \frac { S _ { f } P A \sin \theta } { W _ { m } }\tag{[A.10.6.1c]}
$$

where:

$V _ { g }$ = block volume (ft<sup>3</sup>)

$S _ { f } ^ { ^ { \scriptstyle ^ { \circ } } }$ = safety factor

$\check { P }$ = water pressure (psi)

$A$ = cross-sectional area of pipe interior

$W _ { { } m }$ = density of block material (lb/ft<sup>3</sup>)

In a case such as the one shown, the horizontal component of thrust force is calculated as follows:

$$
T _ { x } { = } P A ( 1 { - } \cos \theta )\tag{[A.10.6.1d]}
$$

where:

$T _ { x }$ = horizontal component of thrust force

$P$ = water pressure (psi)

A    = cross-sectional area of pipe interior

The horizontal component of thrust force must be resisted by the bearing of the right side of the block against the soil. Analysis of this aspect follows the same principles as the previous section on bearing blocks.

Table A.10.6.1(b) provides a simplified approach to calculating the required bearing area. The tabular areas are based on the simple conditions indicated in the footnote, and ratios can be applied for conditions other than 90-degree bends, 100 psi (6.9 bar) maximum pressure, and soil horizontal bearing strength of 1000 lb/ft<sup>2</sup> (48 kN/m<sup>2</sup>), as indicated in the example.

The soil bearing strength value for various soil types used for sizing thrust blocks is the horizontal 30-43e0-8b7f-041dc4ddd530} bearing strength, which is shown in Table A.10.6.1(c). Vertical bearing strength values are often determined for purposes of structural support but are not necessarily the same.

10.6.1.1 Thrust blocks shall be permitted where soil is stable and capable of resisting the anticipated thrust forces.

10.6.1.2 Thrust blocks shall be concrete of a mix not leaner than one part cement, two and one-half parts sand, and five parts stone.

10.6.1.3 Thrust blocks shall be placed between undisturbed earth and the fitting to be restrained and shall be capable of resisting the calculated thrust forces.

10.6.1.4 Wherever possible, thrust blocks shall be located so that the joints are accessible for repair.

Exhibit III.2.19 illustrates a typical thrust block arrangement.

10.6.2\* Restrained Joint Systems. Private fire service mains using restrained joint systems shall include one or more of the following:

(1) Locking mechanical or push-on joints

(2) Mechanical joints utilizing setscrew retainer glands

(3) Bolted flange joints

(4) Pipe clamps and tie rods

(5) Other approved methods or devices

![](../images/chunk-017/74ff91e7c2659a47ad1c897226377836f171c372cfc637170dce34017ecda70c.jpg)  
EXHIBIT III.2.19 Typical Thrust Block Arrangement. (Courtesy of Stephan Laforest, Summit Sprinkler Design Services, Inc.)

Any one of the restraining systems listed in 10.6.2 is considered acceptable. Flange adapter fittings and other mechanical joints do not necessarily provide joint restraint. For example, flange adapter fittings are listed as “fittings, retainer type” in UL 194, Gasketed Joints for Ductile-Iron Pipe and Fittings for Fire{7d1cf25d-f130-43e0-8b7f-041d Protection Service. UL 194 further categorizes such fittings as either “gasketed joints with self-restraining feature” or “gasketed joints without self-restraining feature.” The latter includes gasketed joints consisting of merely a pipe or fitting bell and a spigot end without a feature for joint restraint. Under the provisions of UL 194, all gasketed joints are provided with a pressure test at twice the rated working pressure, with their joints deflected to the maximum angle specified by the manufacturer. Joints for which the manufacturer claims a self-restraining feature are not provided with external restraint during the test. The manufacturer’s literature should specify whether external restraint is required. An example of a restrained coupling is shown in Exhibit III.2.20. Rods and clamps can be used as an alternative to the restrained joint system shown in Figure A.10.6.2. Remember that any metallic fittings installed underground must be coated as required in 10.6.2.5.

Δ A.10.6.2 A method for providing thrust restraint is the use of restrained joints. A restrained joint is a special type of joint that is designed to provide longitudinal restraint. Restrained joint systems function in a manner similar to that of thrust blocks, insofar as the reaction of the entire restrained unit of piping with the soil balances the thrust forces.

The objective in designing a restrained joint thrust restraint system is to determine the length of pipe that must be restrained on each side of the focus of the thrust force, which occurs at a change in direction. This will be a function of the pipe size, the internal pressure, the depth of cover, and the characteristics of the solid surrounding the pipe. The manufacturer’s installation instructions should be referenced to determine the distance from each change in direction that joints should be restrained.

Stationary Fire Pumps and Standpipe Systems Handbook   2019

EXHIBIT III.2.20 Example of Restrained Coupling. (Courtesy of EBAA Iron, Inc.)

![](../images/chunk-017/7c10b7da74b7ee77ca09f5224c8901b80b0aae23ff4cd575265440c3d578bec9.jpg)

The following documents apply to the design, calculation, and determination of restrained joint systems:

(1) Thrust Restraint Design for Ductile-Iron Pipe, Ductile Iron Pipe Research Association

(2) AWWA M41, Ductile-Iron Pipe and Fittings

(3) AWWA M9, Concrete Pressure Pipe

(4) AWWA M11, Steel Pipe — A Guide for Design and Installation

(5) Thrust Restraint Design Equations and Tables for Ductile-Iron and PVC Pipe, EBAA Iron, Inc.

Figure A.10.6.2 shows an example of a typical connection to a fire protection system riser utilizing restrained joint pipe.

![](../images/chunk-017/d84fbfde36c15cad8ab5ca411e65be9a08cf3d51c74a0c36100f53a7628e36ab.jpg)  
Δ FIGURE A.10.6.2 Typical Connection to Fire Protection System Riser Illustrating Restrained Joints.

10.6.2.1 Sizing Clamps, Rods, Bolts, and Washers.

10.6.2.1.1 Clamps.

10.6.2.1.1.1 Clamps shall have the following dimensions:

(1) 1⁄2 in. × 2 in. (13 mm × 50 mm) for 4 in. (100 mm) to 6 in. (150 mm) pipe

(2) 5⁄8 in. × 21⁄2 in. (16 mm × 65 mm) for 8 in. (200 mm) to 10 in. (250 mm) pipe

(3) 5⁄8 in. × 3 in. (16 mm × 75 mm) for 12 in. (300 mm) pipe

10.6.2.1.1.2 The diameter of a bolt hole shall be 1⁄8 in. (3 mm) larger than that of the corresponding bolt.

10.6.2.1.2 Rods.

10.6.2.1.2.1 Rods shall be not less than 5⁄8 in. (16 mm) in diameter.

10.6.2.1.2.2 Table 10.6.2.1.2.2 provides the numbers of various diameter rods that shall be used for a given pipe size.

Δ TABLE 10.6.2.1.2.2 Rod Number — Diameter Combinations
<table><tr><td>Nominal Pipe Size (in.) (mm)</td><td>5/8 in. (16 mm)</td><td>3/4 in. (20 mm)</td><td>78 in. (22 mm)</td><td>1 in. (25 mm)</td></tr><tr><td>4 (100)</td><td>2</td><td>一</td><td>一</td><td>一</td></tr><tr><td>6 (150)</td><td>2</td><td></td><td>一</td><td>一</td></tr><tr><td>8 (200)</td><td>3</td><td>2</td><td>一</td><td>一</td></tr><tr><td>10 (250)</td><td>4</td><td>3</td><td>2</td><td>一</td></tr><tr><td>12 (300)</td><td>6</td><td>4</td><td>3</td><td>2</td></tr><tr><td>14 (350)</td><td>8</td><td>5</td><td>4</td><td>3</td></tr><tr><td>16 (400)</td><td>10</td><td>7</td><td>5</td><td>4</td></tr></table>

Note: This table has been derived using pressure of 225 psi (15.5 bar)

and design stress of 25,000 psi (172.4 MPa).

10.6.2.1.2.3 Where using bolting rods, the diameter of mechanical joint bolts shall limit the diameter of rods to 3⁄4 in. (20 mm).

10.6.2.1.2.4 Threaded sections of rods shall not be formed or bent.

10.6.2.1.2.5 Where using clamps, rods shall be used in pairs for each clamp.

10.6.2.1.2.6 Assemblies in which a restraint is made by means of two clamps canted on the barrel of the pipe shall be permitted to use one rod per clamp if approved for the specific installation by the AHJ.

10.6.2.1.2.7 Where using combinations of rods, the rods shall be symmetrically spaced.

10.6.2.1.3 Clamp Bolts. Clamp bolts shall have the following diameters:

(1) 5⁄8 in. (16 mm) for pipe 4 in. (100 mm), 6 in. (150 mm), and 8 in. (200 mm)

(2) 3⁄4 in. (20 mm) for 10 in. (250 mm) pipe

(3) 7⁄8 in. (22 mm) for 12 in. (300 mm) pipe

10.6.2.1.4 Washers.

10.6.2.1.4.1 Washers shall be permitted to be cast iron or steel and round or square.

10.6.2.1.4.2 Cast iron washers shall have the following dimensions:

(1) 5⁄8 in. × 3 in. (16 mm × 75 mm) for 4 in. (100 mm), 6 in. (150 mm), 8 in. (200 mm), and 10 in. (250 mm) pipe

(2) 3⁄4 in. × 31⁄2 in. (20 mm × 90 mm) for 12 in. (300 mm) pipe

10.6.2.1.4.3 Steel washers shall have the following dimensions:Δ

(1) 1⁄2 in. × 3 in. (13 mm × 75 mm) for 4 in. (100 mm), 6 in. (150 mm), 8 in. (200 mm), and 10 in. (250 mm) pipe

(2) 1⁄2 in. × 3.5 in. (13 mm × 90 mm) for 12 in. (300 mm) pipe

Stationary Fire Pumps and Standpipe Systems Handbook   2019

10.6.2.1.4.4 The diameter of holes shall be 1⁄8 in. $( 3$ mm) larger than that of bolts or rods.

10.6.2.2 Sizes of Restraint Straps for Tees.

10.6.2.2.1 Restraint straps for tees shall have the following dimensions:

(1) 5⁄8 in. (16 mm) thick and 21⁄2 in. (65 mm) wide for 4 in. (100 mm), 6 in. (150 mm), 8 in. (200 mm), and 10 in. (250 mm) pipe

(2) 5⁄8 in. (16 mm) thick and 3 in. (75 mm) wide for 12 in. (300 mm) pipe

10.6.2.2.2 The diameter of rod holes shall be 1⁄16 in. (1.6 mm) larger than that of rods.

10.6.2.2.3 Figure 10.6.2.2.3 and Table 10.6.2.2.3 shall be used in sizing the restraint straps for both mechanical and push-on joint tee fittings.

![](../images/chunk-017/f818782edac4504b434d1fc24b0c97772bb4c785d8ef9fe786b1e74e3062d5ab.jpg)  
FIGURE 10.6.2.2.3 Restraint Straps for Tees.

TABLE 10.6.2.2.3 Restraint Straps for Tees
<table><tr><td rowspan="2">Nominal Pipe Size (in.) (mm)</td><td colspan="2">A</td><td colspan="2">B</td><td colspan="2">C</td><td colspan="2">D</td></tr><tr><td>in.</td><td>mm</td><td>in.</td><td>mm</td><td>in.</td><td>mm</td><td>in.</td><td>mm</td></tr><tr><td>4 (100)</td><td>12½/½</td><td>315</td><td>101/8</td><td>255</td><td>2/2</td><td>65</td><td>13/4</td><td>45</td></tr><tr><td>6 (150)</td><td>14/½</td><td>365</td><td>121/</td><td>305</td><td>3%6</td><td>90</td><td>213/16</td><td>70</td></tr><tr><td>8 (200)</td><td>163/</td><td>420</td><td>14%8</td><td>360</td><td>421/32</td><td>115</td><td>32%32</td><td>100</td></tr><tr><td>10 (250)</td><td>19/16</td><td>475</td><td>161/16</td><td>415</td><td>53/4</td><td>145</td><td>5</td><td>125</td></tr><tr><td>12 (300)</td><td>22⁵/16</td><td>560</td><td>193/16</td><td>480</td><td>63/4</td><td>170</td><td>57/8</td><td>145</td></tr></table>

**10.6.2.3 Sizes of Plug Strap for Bell End of Pipe.**

10.6.2.3.1 The strap shall be 3⁄4 in. (20 mm) thick and 21⁄2 in. (65 mm) wide.

10.6.2.3.2 The strap length shall be the same as dimension A for tee straps as shown in Figure 10.6.2.2.3.

10.6.2.3.3 The distance between the centers of rod holes shall be the same as dimension B for tee straps as shown in Figure 10.6.2.2.3.

10.6.2.4 Material. Clamps, rods, rod couplings or turnbuckles, bolts, washers, restraint straps, and plug straps shall be of a material that has physical and chemical characteristics that indicate its deterioration under stress can be predicted with reliability.

10.6.2.5\* Corrosion Resistance. After installation, rods, nuts, bolts, washers, clamps, and other restraining devices shall be cleaned and thoroughly coated with a bituminous or other acceptable corrosion-retarding material.

A.10.6.2.5 Examples of materials and the standards covering these materials are as follows:

(1) Clamps, steel

(2) Rods, steel

(3) Bolts, steel (ASTM A307, Standard Specification for Carbon Steel Bolts, Studs, Threaded Rod 60,000 PSI Tensile Strength)

(4) Washers, steel, cast iron (Class A cast iron as defined by ASTM A126, Standard Specification for Gray Iron Castings for Valves, Flanges and Pipe Fittings)

(5) Anchor straps, plug straps, steel

(6) Rod couplings, turnbuckles, malleable iron (ASTM A197/A197M, Standard Specification for Cupola Malleable Iron)

The materials specified in A.10.6.2.5(1) through A.10.6.2.5(6) do not preclude the use of other materials that also satisfy the requirements of this section.

10.6.2.5.1 The requirements of 10.6.2.5 shall not apply to epoxy-coated fittings, valves, glands, or other accessories.

10.6.3\* Private fire service mains utilizing one or more of the following connection methods shall not require additional restraint, provided that such joints can pass the hydrostatic test of 10.10.2.2 without shifting of piping;

(1) Threaded connections

(2) Grooved connections

(3) Welded connections

(4) Heat-fused connections

(5) Chemical or solvent cemented connections

A.10.6.3 Solvent-cemented and heat-fused joints such as those used with CPVC piping and fittings are considered restrained. They do not require thrust blocks.

**10.7 Steep Grades.**

10.7.1 On steep grades, mains shall be additionally restrained to prevent slipping.

10.7.1.1 Pipe shall be restrained at the bottom of a hill and at any turns (lateral or vertical).

10.7.1.1.1 The restraint specified in 10.7.1.1 shall be to natural rock or to suitable piers built on the downhill side of the bell.

10.7.1.2 Bell ends shall be installed facing uphill.

10.7.1.3 Straight runs on hills shall be restrained as determined by a design professional.

**10.8 Installation Requirements.**

The precautions that must be taken during the installation to minimize damage to underground piping, eliminate stresses, and ensure a long service life are outlined in Section 10.8.

In the United States, the federal Occupational Safety and Health Administration (OSHA) has a number of requirements relating to underground piping installation safety issues. These OSHA regulations are in 29 CFR 1926, Subpart P, on excavations and 29 CFR 1910.146 on confined spaces.

For trenching operations, sloping, shoring, or shielding of the trench might be required. Soil classification must be determined in order to select the correct options. In the absence of soil classification, sloping of the excavation wall can be performed with the slope limited to 1½ horizontal to 1 vertical, which is a maximum of 34 degrees from horizontal.

Confined space entry procedures are often triggered when access is needed to control valves located in pits. For this reason, control valves are brought above ground in areas where freezing is not a concern, and special prefabricated heated enclosures (see Exhibit III.2.21) are available to allow aboveground valve installations in areas subject to freezing.

EXHIBIT III.2.21 Heated Enclosure. (Courtesy of AquaSHIELD)

![](../images/chunk-017/fd0621a9abac06b478ef5ae951300454a6bf25f136ceebe3ffdf117abd829f54.jpg)

10.8.1 Piping, valves, hydrants, gaskets, and fittings shall be inspected for damage when received and shall be inspected prior to installation.

10.8.2 The tightness of bolted joints shall be verified by the bolt torque or by the method described in the listing information or manufacturer’s installation instructions.

10.8.3 Pipe, valves, hydrants, and fittings shall be clean and free from internal debris.

Precautions must be taken to prevent rocks and other foreign materials from entering piping during installation. These materials can be carried into fire protection system piping and cause obstructions and system failure during a fire or increase the pressure loss due to friction under flowing conditions. Care during installation is very important, but this does not eliminate the need to flush the piping as part of the acceptance testing. Exhibit III.2.22 illustrates debris that was expelled from underground piping while the system was being flushed.-f130-43e0-8b

EXHIBIT III.2.22 Debris Removed from Underground Piping. (Courtesy of FM Global)

![](../images/chunk-017/93e3afc773a0ebebcea80b8772906c94113ca8b05d871fceebcdf32ac7198801.jpg)

10.8.4 When work is stopped, the open ends of piping, valves, hydrants, and fittings shall be plugged or covered to prevent foreign materials from entering.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

10.8.5 All piping, fittings, valves, and hydrants shall be examined for cracks or other defects while suspended above the trench and lowered into the trench using appropriate equipment.

10.8.6 Plain ends shall be inspected for signs of damage prior to installation.

10.8.7 Piping, fittings, valves, hydrants, and appurtenances shall not be dropped, dumped or rolled or skidded against other materials.

10.8.8 Pipes shall be supported in the trench throughout their full length and shall not be supported by the bell ends only or by blocks.

10.8.9 If the ground is soft, other means shall be provided to support the pipe.

10.8.10 Valves and fittings used with nonmetallic pipe shall be supported and restrained in accordance with the manufacturer’s installation instructions.

**10.9 Backfilling.**

10.9.1 Backfill material shall be tamped in layers or in puddles under and around pipes to prevent settlement or lateral movement and shall contain no ashes, cinders, refuse, organic matter, or other corrosive materials.

Improper backfill is a major cause of underground piping failures. Proper consolidation of backfill can prevent voids that eventually place excessive or uneven stresses on the piping and joints.

Underground piping should be laid on a firm bed of earth for its entire length, with the earth scooped out at the joints. Clean earth or screened gravel should be tamped under, around, and above the pipe to a level of 1 ft (300 mm) above. The excavation should then be backfilled to grade, compacting the fill layers in the trench as they are added. Puddling, which involves the use of water to help consolidate soil around and below the piping, is occasionally used to assist the backfill compaction effort. In some jurisdictions puddling is required, and the applicable codes should be consulted.

10.9.2 Backfill material shall not contain ash, cinders, refuse, organic matter or other corrosive materials.

Clean fill cushions the pipe and evenly distributes the load to the surrounding earth. The presence of cinders, refuse, and other organic matter can create points of accelerated corrosion that can reduce the life of underground piping.

10.9.3\* In the absence of specific guidelines or specifications, the maximum allowable par-N ticle size for backfill within 1 ft (300 mm) of the pipe shall not be larger than 11⁄2 in. (40 mm).

A.10.9.3 The maximum particle size allowed next to most types of pipe can be found inN ASTM C136/136M, Standard Test Method for Sieve Analysis of Fine and Coarse Aggregates, ASTM D2487, Standard Practice for Classification of Soils for Engineering Purposes (Unified Soil Classification System), AWWA M55, PE Pipe — Design and Installation, AWWA M23, PVC Pipe — Design and Installation, trade association handbooks, or manufacturers literature. These publications typically recommend one maximum allowable particle size that applies to the bedding, embedment, and backfill, which might be different materials. The maximum particle size might be dependent on the pipe diameter.

10.9.3.1 Nominal pipe sizes of 4 in. (100 mm) or smaller shall not exceed 1⁄2 in. (13 mm)N maximum particle size.

10.9.3.2 Nominal pipe sizes of 6 in. to 12 in. (150 mm to 300 mm) shall not exceed 3⁄4 in.N (19 mm) maximum particle size.

Stationary Fire Pumps and Standpipe Systems Handbook   2019

10.9.4 Frozen earth shall not be used as backfill material.

10.9.5 In trenches cut through rock, tamped backfill shall be used for at least 6 in. (150 mm) under and around the pipe and for at least 2 ft (600 mm) above the pipe.

10.9.6 Where using piping listed for private fire service mains, the manufacturer’s installation instructions for backfill shall be followed.

**10.10 Testing and Acceptance.**

10.10.1 Approval of Underground Piping. The installing contractor shall be responsible for the following:

(1) Notifying the AHJ and the owner’s representative of the time and date testing is to be performed

(2) Performing all required acceptance tests

(3) Completing and signing the contractor’s material and test certificate(s) shown in Figure 10.10.1

10.10.2 Acceptance Requirements.

**10.10.2.1\* Flushing of Piping.**

A.10.10.2.1 Underground mains and lead-in connections to system risers should be flushed through hydrants at dead ends of the system or through accessible aboveground flushing outlets allowing the water to run until clear. Figure A.10.10.2.1 shows acceptable examples of flushing the system. If water is supplied from more than one source or from a looped system, divisional valves should be closed to produce a high-velocity flow through each single line. The flows specified in Table 10.10.2.1.3 will produce a velocity of at least 10 ft/sec (3.0 m/sec), which is necessary for cleaning the pipe and for lifting foreign material to an aboveground flushing outlet.

10.10.2.1.1 Underground piping, from the water supply to the system riser, and lead-in connections to the system riser, including all hydrants, shall be completely flushed before the connection is made to downstream fire protection system piping.

10.10.2.1.2 The flushing operation shall be continue until water flow is verified to be clear of debris.

10.10.2.1.3\* The minimum rate of flow shall be in accordance with Table 10.10.2.1.3.

A.10.10.2.1.3 The velocity of approximately 10 ft/sec (3.0 m/sec) was used to develop Table 10.10.2.1.3 because this velocity has been shown to be sufficient for moving obstructive material out of the pipes. It is not important that the velocity equal exactly 10 ft/sec (3.0 m/sec), so there is no reason to increase the flow during the test for slightly different internal pipe dimensions. Note that where underground pipe serves as suction pipe for a fire pump, NFPA 20 requires greater flows for flushing the pipe.

10.10.2.1.3.1 Where the flow rates established in Table 10.10.2.1.3 are not attainable, the maximum flow rate available to the system shall be acceptable.

Stones, gravel, blocks of wood, bottles, work tools, work clothes, and other objects have been found in piping when flushing procedures were performed. Objects in underground piping that are quite remote from a sprinkler installation and that would otherwise remain stationary can sometimes be carried into sprinkler system piping when sprinkler systems operate and large flow rates are present in the piping.

In some cases the fire protection water supply might not be capable of producing the flows listed Table 10.10.2.1.3. If the flow rate is not available, then the maximum available flow must be used to ensure that any debris in the piping will be dislodged during the flushing operation.

Sprinkler systems can draw greater flows than most domestic or process uses. Fire department apparatus taking suction from hydrants for pumping into sprinkler systems and normal fire-fighting operations further increase flow rates and velocities, which may dislodge other materials in the piping network, forcing them into sprinkler system piping.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

<table><tr><td rowspan=1 colspan=3>Contractor&#x27;s Material and Test Certificate for Underground Piping</td></tr><tr><td rowspan=1 colspan=3>PROCEDUREUpon completion of work, inspection and tests shall be made by the contractor&#x27;s representative and witnessed by an owner&#x27;srepresentative. All defects shall be corrected and system left in service before contractor&#x27;s personnel finally leave the job.A certificate shall be filled out and signed by both representatives. Copies shall be prepared for approving authorities, owners, andcontractor. It is understood the owner&#x27;s representative&#x27;s signature in no way prejudices any claim against contractor for faulty material, poorworkmanship, or failure to comply with approving authority&#x27;s reguirements or local ordinances.</td></tr><tr><td rowspan=1 colspan=2>Property name</td><td rowspan=1 colspan=1>Date</td></tr><tr><td rowspan=1 colspan=3>Property address</td></tr><tr><td rowspan=3 colspan=1>Plans</td><td rowspan=1 colspan=2>Accepted by approving authorities (names)</td></tr><tr><td rowspan=1 colspan=2>Address</td></tr><tr><td rowspan=1 colspan=2>Installation conforms to accepted plans                                                        Yes        NoEquipment used is approved                                                              LYes      口NoIf no, state deviations</td></tr><tr><td rowspan=2 colspan=1>Instructions</td><td rowspan=1 colspan=2>Has person in charge of fire equipment been instructed as to location of                         Yes      Nocontrol valves and care and maintenance of this new equipment?If no, explain</td></tr><tr><td rowspan=1 colspan=2>Have copies of appropriate instructions and care and maintenance                             Yes      Nocharts been left on premises?If no, explain</td></tr><tr><td rowspan=1 colspan=1>Location</td><td rowspan=1 colspan=2>Supplies buildings</td></tr><tr><td rowspan=3 colspan=1>Undergroundpipes and joints</td><td rowspan=1 colspan=1>Pipe types and class</td><td rowspan=1 colspan=1>Type joint</td></tr><tr><td rowspan=1 colspan=2>Pipe conforms to                 standard                                              Yes      NoFittings conform to               standard                                             Yes      NoIf no, explain</td></tr><tr><td rowspan=1 colspan=2>Joints needing anchorage clamped, strapped, or blocked in                                   Yes      Noaccordance with                standardIf no, explain</td></tr><tr><td rowspan=1 colspan=1>Testdescription</td><td rowspan=1 colspan=2>Flushing: Flow the required rate until water is clear as indicated by no collection of foreign material in burlap bags at outlets such ashydrants and blow-offs. Flush at one of the flow rates as specified in 10.10.2.1.3.Hydrostatic: All piping and attached appurtenances subjected to system working pressure shall be hydrostatically tested at 200 psi(13.8 bar) or 50 psi (3.4 bar) in excess of the system working pressure, whichever is greater, and shall maintain that pressure ±5 psi(0.34 bar) for 2 hours.Hydrostatic Testing Allowance: Where additional water is added to the system to maintain the test pressures required by 10.10.2.2.1,the amount of water shall be measured and shall not exceed the limits of the following eguation (for metric eguation, see 10.10.2.2.6):L = testing allowance (makeup water), in gallons per hour (Ipm) ${ \cal L } = \frac { S D \sqrt { P } } { 1 4 8 , 0 0 0 }$    S = length of pipe tested, in feet (m)D = nominal diameter of the pipe, in inches (mm)P = average test pressure during the hydrostatic test, in pounds per square inch (gauge) (bar)</td></tr><tr><td rowspan=3 colspan=3>FlushingtestsHow flushing flow was obtained                                Through what type openingPublic water    Tank or reservoir   Fire pump     Y connection to flange    Open pipeand spigot© 2018 National Fire Protection Association                                                                                    NFPA 24 (p. 1 of 2)</td></tr><tr><td rowspan=1 colspan=1> Pubin   rereFre pi</td><td rowspan=1 colspan=1> Hy wht tut Open e opnpe</td></tr><tr><td rowspan=1 colspan=2></td></tr></table>

**Δ FIGURE 10.10.1 Sample of Contractor’s Material and Test Certificate for Underground Piping.**

Stationary Fire Pumps and Standpipe Systems Handbook   2019

<table><tr><td>Hydrostatic test</td><td colspan="4">All new underground piping hydrostatically tested at hours psi (bar) for</td><td colspan="2">Joints covered Yes No</td></tr><tr><td rowspan="2">Leakage test</td><td colspan="7">Total amount of leakage measured</td></tr><tr><td colspan="7">gallons (liters) hours</td></tr><tr><td rowspan="2">Forward flow</td><td colspan="5">Allowable leakage gallons (liters) hours</td><td rowspan="2"></td></tr><tr><td colspan="5">Foward flow test performed in accordance with 10.10.2.5.2:</td></tr><tr><td>test of backflow preventer</td><td></td><td colspan="3"></td><td>Yes All operate satisfactorily</td><td> No</td></tr><tr><td>Hydrants</td><td>Number installed Water control valves left wide open</td><td colspan="3" rowspan="2">Type and make</td><td rowspan="2">Yes Yes No</td><td rowspan="2">No</td></tr><tr><td rowspan="2">Control valves</td><td rowspan="2">If no, state reason</td></tr><tr><td rowspan="2"></td><td rowspan="2"></td><td rowspan="2">Yes</td><td rowspan="2">No</td></tr><tr><td rowspan="2">Hose threads of fire department connections and hydrants interchangeable with those of fire department answering alarm Date left in service</td></tr><tr><td>Remarks</td><td colspan="4"></td></tr><tr><td rowspan="6">Signatures</td><td colspan="6"></td></tr><tr><td colspan="6">Name of installing contractor</td></tr><tr><td colspan="6">Tests witnessed by</td></tr><tr><td colspan="2">For property owner (signed)</td><td colspan="2">Title</td><td colspan="2">Date</td></tr><tr><td colspan="6">For installing contractor (signed) Title</td></tr><tr><td colspan="6" rowspan="8">Additional explanation and notes</td><td rowspan="8"></td></tr><tr><td></td></tr><tr><td colspan="3"></td></tr><tr><td colspan="4"></td></tr><tr><td colspan="4"></td><td colspan="2"></td></tr><tr><td colspan="8"></td></tr><tr><td colspan="8"></td></tr><tr><td colspan="8"></td></tr><tr><td colspan="8"></td></tr><tr><td colspan="8"></td></tr><tr><td colspan="8"></td></tr><tr><td colspan="8"></td></tr><tr><td colspan="8"></td></tr><tr><td colspan="8"></td></tr><tr><td colspan="8"></td></tr><tr><td colspan="8"></td></tr><tr><td colspan="8">© 2018 National Fire Protection Association NFPA 24 (p. 2 of 2)</td></tr></table>

**Δ FIGURE 10.10.1 Continued.**

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-017/89c519a5bc751f15762ebff1cd84824ac88b8dd468fc4d3aaac980aafdbc9810.jpg)  
Employing fire department connections

**FIGURE A.10.10.2.1 Methods of Flushing Water SupplyΔ Connections.**

TABLE 10.10.2.1.3 Flow Required to Produce Velocity ofΔ 10 ft/sec (3.0 m/sec) in Pipes
<table><tr><td colspan="2">Nominal Pipe Size</td><td colspan="2">Flow Rate</td></tr><tr><td>in.</td><td>mm</td><td>gpm</td><td>L/min</td></tr><tr><td>2</td><td>50</td><td>100</td><td>380</td></tr><tr><td>21/2</td><td>65</td><td>150</td><td>570</td></tr><tr><td>3</td><td>80</td><td>220</td><td>833</td></tr><tr><td>4</td><td>100</td><td>390</td><td>1500</td></tr><tr><td>5</td><td>125</td><td>610</td><td>2300</td></tr><tr><td>6</td><td>150</td><td>880</td><td>3350</td></tr><tr><td>8</td><td>200</td><td>1560</td><td>5900</td></tr><tr><td>10</td><td>250</td><td>2440</td><td>9250</td></tr><tr><td>12</td><td>300</td><td>3520</td><td>13,300</td></tr></table>

![](../images/chunk-017/59c384976fe88260ca2e34a48b5bd0bd081b25e2ee9ae827a5ba8e03b2313b19.jpg)  
EXHIBIT III.2.23 Object Trapped in Dry Pipe Sprinkler System.

Because of the inherent nature of sprinkler system design in which pipe sizes usually decrease from the point of connection to the underground supply, objects that move from the underground piping into the sprinkler system can become lodged at a point in the system where they may obstruct or compromise the passage of water. Exhibit III.2.23 shows an object that was carried from the underground piping into the sprinkler system. When the valve was reset, the object was discovered.

Studies by FM Global concluded that the size of objects that will move upward in piped water streams can be determined if the density of the object and the velocity of the water stream are known. For example, granite that is 2 in. (50 mm) in diameter will move upward in piping if the water stream velocity is 5.64 ft/sec (1.72 m/sec). The flow rates in Table 10.10.2.1.3 reflect velocities of approximately 10 ft/sec (3 m/sec), which is generally agreed on as a reasonably fast flow capable of removing most obstructing debris.

10.10.2.1.4 Provision shall be made for the proper disposal of water used for flushing or testing.

**10.10.2.2 Hydrostatic Test.**

10.10.2.2.1\* All piping and attached appurtenances subjected to system working pressure shall be hydrostatically tested at gauge pressure of 200 psi (14 bar) or 50 psi (3.4 bar) in excess of the system working pressure, whichever is greater, and shall maintain that pressure at gauge pressure of ±5 psi (.3 bar) for 2 hours.

A.10.10.2.2.1 For example, consider a sprinkler system with a connection to a public water ser-Δ vice main for its water supply. A 100 psi (6.9 bar) rated pump is installed in the connection. With a maximum normal public water supply of 70 psi (4.8 bar), at the low elevation point of the individual system or portion of the system being tested and a 120 psi (8.3 bar) pump (churn) pressure, the hydrostatic test pressure is 70 psi (4.8 bar), 120 psi (8.3 bar), 50 psi (3.5 bar), or 240 psi (16.5 bar).

To reduce the possibility of serious water damage in case of a break, pressure can be introduced by a small pump, the main controlling gate meanwhile being kept shut during the test.

Polybutylene pipe will undergo expansion during initial pressurization. In this case, a130-43e0-8b7f-041dc4ddd530} reduction in gauge pressure might not necessarily indicate a leak. The pressure reduction should not exceed the manufacturer’s specifications and listing criteria.

When systems having rigid thermoplastic piping such as CPVC are pressure tested, the sprinkler system should be filled with water. The air should be bled from the highest and farthest sprinklers. Compressed air or compressed gas should never be used to test systems with rigid thermoplastic pipe.

A recommended test procedure is as follows: The water pressure is to be increased in 50 psi (3.5 bar) increments until the test pressure described in 10.10.2.2.1 is attained. After each increase in pressure, observations are to be made of the stability of the joints. These observations are to include such items as protrusion or extrusion of the gasket, leakage, or other factors likely to affect the continued use of a pipe in service. During the test, the pressure is not to be increased by the next increment until the joint has become stable. This applies particularly to movement of the gasket. After the pressure has been increased to the required maximum value, it is held for 2 hours while observations are made for leakage and the pressure readings are checked.

10.10.2.2.2 Acceptable test results shall be determined by indication of either a pressure loss less than gauge pressure of 5 psi or by no visual leakage.

10.10.2.2.3 The test pressure shall be read from one of the following, located at the lowest elevation of the system or the portion of the system being tested:

(1) A gauge located at one of the hydrant outlets

(2) A gauge located at the lowest point where no hydrants are provided

10.10.2.2.4\* The trench shall be backfilled between joints before testing to prevent movement of pipe.

A.10.10.2.2.4 Hydrostatic tests should be made before the joints are covered, so that any leaks can be detected. Thrust blocks should be sufficiently hardened before hydrostatic testing is begun. If the joints are covered with backfill prior to testing, the contractor remains responsible for locating and correcting any leakage in excess of that permitted.

The trench must be backfilled prior to hydrostatic testing to prevent movement of underground piping. The backfilling can take place between joints if it is desired to observe the joints for leakage and if the backfill depth is sufficient to prevent movement. As an alternative, the joints can also be covered, but the contractor remains responsible for locating and correcting excessive leakage.

A 2-hour hydrostatic test is required at not less than 200 psi (13.8 bar) or at 50 psi (3.4 bar) above the maximum expected static pressure, whichever is greater. The piping between an exterior fire department connection (FDC) and the check valve in the connection’s inlet pipe must also be hydrostatically tested. All thrust blocks should be hardened before testing takes place.

10.10.2.2.5 Where required for safety measures presented by the hazards of open trenches, the pipe and joints shall be permitted to be backfilled, provided the installing contractor takes the responsibility for locating and correcting leakage.

Allowable leakage rates during hydrostatic testing are based on the total length and diameter of the underground piping. In the past, the allowable leakage had been based on the number of gaskets or joints, regardless of pipe diameter.

When underground piping is repaired, it should be tested as a new installation is tested, but it is not required that all the underground piping be subjected to the hydrostatic test if the area of the repair can be isolated. Blind flanges or skillets can be used for this purpose. Procedures must be implemented to ensure that these devices are removed following hydrostatic testing.

10.10.2.2.6\* Hydrostatic Testing Allowance. Where additional water is added to the system to maintain the test pressures required by 10.10.2.2.1, the amount of water shall be measured and shall not exceed the limits of Table 10.10.2.2.6, which are based upon the following equations: U.S. Customary Units:

$$
{ \cal L } = \frac { S D \sqrt { P } } { 1 4 8 , 0 0 0 }\tag{[10.10.2.2.6a]}
$$

where:

L = testing allowance (makeup water) [gph (gal/hr)]

S = length of pipe tested (ft)

D = nominal diameter of pipe (in.)

P = average test pressure during hydrostatic test (gauge psi)

Metric Units:

$$
{ \cal L } = \frac { S D \sqrt { P } } { 7 9 4 , 7 9 7 }\tag{[10.10.2.2.6b]}
$$

where:

L = testing allowance (makeup water) (L/hr)

S = length of pipe tested (m)

D = nominal diameter of pipe (mm)

P = average test pressure during hydrostatic test (kPa)

TABLE 10.10.2.2.6 Hydrostatic Testing Allowance at 200 (13.8 bar) psi (gph/100 ft of Pipe) (lph/100 m of Pipe)
<table><tr><td>Nominal Pipe Diameter (in.) (mm)</td><td>Testing Allowance</td></tr><tr><td>2 (50)</td><td>0.019 (0.236)</td></tr><tr><td>4 (100)</td><td>0.03 (0.472)</td></tr><tr><td>6 (150)</td><td>0.057 (0.708)</td></tr><tr><td>8 (200)</td><td>0.076 (0.944)</td></tr><tr><td>10 (250)</td><td>0.096 (1.19)</td></tr><tr><td>12 (300)</td><td>0.115 (1.43)</td></tr><tr><td>14 (350)</td><td>0.134 (1.66)</td></tr><tr><td>16 (400)</td><td>0.153 (1.90)</td></tr><tr><td>18 (450)</td><td>0.172 (2.14)</td></tr><tr><td>20 (500)</td><td>0.191 (2.37)</td></tr><tr><td>24 (600)</td><td>0.229 (2.84)</td></tr></table>

Notes:  
(1) For other length, diameters, and pressures, utilize Equation 10.10.2.2.6a or 10.10.2.2.6b to determine the appropriate testing allowance.  
(2) For test sections that contain various sizes and sections of pipe, the testing allowance is the sum of the testing allowances for each size and section.

Δ A.10.10.2.2.6 One acceptable means of completing this test is to utilize a pressure pump that draws its water supply from a full container. At the completion of the 2-hour test, the amount of water to refill the container can be measured to determine the amount of makeup water. In order to minimize pressure loss, the piping should be flushed to remove any trapped air. Additionally, the piping could be pressurized prior to the hydrostatic test to account for expansion, absorption, entrapped air, and so on.

The use of a blind flange or skillet is preferred for hydrostatically testing segments of new work. Metal-seated valves are susceptible to developing slight imperfections during transport, installation, and operation and thus can be likely to leak more than 1 fl oz/in. (1.2 mL/mm) of valve diameter per hour. For this reason, the blind flange should be used when hydrostatically testing.

Δ 10.10.2.3\* Other Means of Hydrostatic Tests. Where acceptable to the AHJ, hydrostatic tests shall be permitted to be completed in accordance with the guidelines provided in AWWA C600, Installation of Ductile-Iron Mains and Their Appurtenances, AWWA M9, Concrete Pressure Pipe, AWWA M23, PVC Pipe — Design and Installation, or AWWA M55, PE Pipe — Design and Installation, as long as the test pressure and test duration requirements of 10.10.2.2.1 are still employed.

N A.10.10.2.3 As an example, the following standards contain test requirements AWWA C600, Installation of Ductile-Iron Water Mains and Their Appurtenances, AWWA C602, Cement-Mortar Lining of Water Pipe Lines in Place, 4 in. (100 mm) and Larger, AWWA C900, Polyvinyl Chloride (PVC) Pressure Pipe, 4 in. Through 12 in. (100 mm Through 300 mm), for Water Transmission and Distribution, or ASTM F2164, Standard Practice for Field Leak Testing of Polyethylene (PE) and Crosslinked Polyethylene (PEX) Pressure Piping Systems Using Hydrostatic Pressure.

**10.10.2.4 Operating Test.**

10.10.2.4.1 Each hydrant shall be fully opened and closed under system water pressure.

10.10.2.4.2 Dry barrel hydrants shall be checked for proper drainage.

10.10.2.4.3 All control valves shall be fully closed and opened under system water pressure to ensure proper operation.

10.10.2.4.4 Where fire pumps supply the private fire service main, the operating tests required by 10.10.2.4 shall be completed with the pumps running.

**10.10.2.5 Backflow Prevention Assemblies.**

10.10.2.5.1 The backflow prevention assembly shall be forward flow tested to ensure proper operation.

10.10.2.5.2 The minimum flow rate tested in 10.10.2.5.1 shall be the system demand, including hose stream demand where applicable.

**CHAPTER 11 HYDRAULIC CALCULATIONS**

When calculating friction loss through underground piping, the Hazen–Williams formula is frequently used. This formula is used in most commercially available hydraulic calculation software. The C value to be used for the different types of piping must correspond to those listed in Commentary Table III.2.2. These values are also shown in Table 27.2.4.8.1 of NFPA 13.

COMMENTARY TABLE III.2.2 Hazen–Williams C Values\*
<table><tr><td>Pipe or Tube</td><td>C Value*</td></tr><tr><td>Unlined cast or ductile iron</td><td>100</td></tr><tr><td>Black steel (dry systems including preaction)</td><td>100</td></tr><tr><td>Black steel (wet systems including deluge)</td><td>120</td></tr><tr><td>Galvanized steel (dry systems including preaction)</td><td>100</td></tr><tr><td>Galvanized steel (wet systems including deluge)</td><td>120</td></tr><tr><td>Plastic (listed) all</td><td>150</td></tr><tr><td>Cement-lined cast or ductile iron</td><td>140</td></tr><tr><td>Copper tube, brass, or stainless steel</td><td>150</td></tr><tr><td>Asbestos cement</td><td>140</td></tr><tr><td>Concrete</td><td>140</td></tr><tr><td colspan="2">*The authority having jurisdiction is permitted to allow other C values.</td></tr></table>

**11.1\* Calculations in U.S. Customary Units.**

Pipe friction losses shall be determined based on the Hazen–Williams formula, as follows:

$$
P { = } \frac { 4 . 5 2 Q ^ { 1 . 8 5 } } { C ^ { 1 . 8 5 } d ^ { 4 . 8 7 } }\tag{[11.1]}
$$

where:

P = frictional resistance (psi/ft of pipe)

Q= flow (gpm)

C = friction loss coefficient

D = actual internal diameter of pipe (in.)

A.11.1 When calculating the actual inside diameter of cement mortar–lined pipe, twice the thickness of the pipe wall and twice the thickness of the lining need to be subtracted from the outside diameter of the pipe. The actual lining thickness should be obtained from the manufacturer.

Table A.11.1(a) and Table A.11.1(b) indicate the minimum lining thickness.

TABLE A.11.1(a) Minimum Thickness of Lining for Ductile-Iron Pipe and Fittings
<table><tr><td colspan="2">Pipe and Fitting Size</td><td colspan="2">Thickness of Lining</td></tr><tr><td>in.</td><td>mm</td><td>in.</td><td>mm</td></tr><tr><td>3-12</td><td>80-300</td><td>1/16</td><td>1.6</td></tr><tr><td>14-24</td><td>350-600</td><td>3/32</td><td>2</td></tr><tr><td>30-64</td><td>750-1600</td><td>1/8</td><td>3</td></tr></table>

Source: AWWA C104/A21.4, Cement-Mortar Lining for Ductile-Iron Pipe and Fittings.

TABLE A.11.1(b) Minimum Thickness of Lining for Steel Pipe
<table><tr><td colspan="2">Nominal Pipe Size</td><td colspan="2">Thickness of Lining</td><td colspan="2">Tolerance</td></tr><tr><td>in.</td><td>mm</td><td>in.</td><td>mm</td><td>in.</td><td>mm</td></tr><tr><td>4-10</td><td>100-250</td><td>1/4</td><td>6</td><td>-1/16, +/8</td><td>-1.6, +3</td></tr><tr><td>11-23</td><td>300-500</td><td>5/16</td><td>8</td><td>-1/16, +1/8</td><td>-1.6, +3</td></tr><tr><td>24-36</td><td>600-900</td><td>3/</td><td>10</td><td>-1/16, +1/8</td><td>-1.6, +3</td></tr><tr><td>&gt;36</td><td>&gt;900</td><td>1/2</td><td>13</td><td>-1/16, +3/16</td><td>-1.6, +5</td></tr></table>

Source: AWWA C105/A21.5, Polyethylene Encasement for Ductile-Iron Pipe Systems.

The inside diameter of lined pipe will vary between manufacturers due to the different thicknesses of the applied lining. Table A.11.1(a) and Table A.11.1(b) indicate the minimum thickness for the lining, but the lining may be applied to a greater thickness, reducing the effective inside diameter of the pipe. To get an accurate value for the inside diameter, it is necessary to obtain the actual lining thickness from the pipe manufacturer and calculate the inside diameter.

**11.2 Calculations in SI Units.**

Pipe friction losses shall be determined based on the Hazen–Williams formula in SI units, as follows:

$$
p _ { m } { = } 6 . 0 5 \Biggl ( \frac { Q _ { m } ^ { ~ 1 . 8 5 } } { C ^ { 1 . 8 5 } { d _ { m } } ^ { 4 . 8 7 } } \Biggr ) 1 0 ^ { 5 }\tag{[11.2]}
$$

where:

P<sub>m</sub> = frictional resistance (bar/m of pipe)

Q<sub>m</sub> = flow (L/min)

C = friction loss coefficient

d<sub>m</sub> = actual internal diameter of pipe (mm)

**CHAPTER 12 ABOVEGROUND PIPE AND FITTINGS**

**12.1 General.Δ**

Aboveground pipe and fittings shall comply with the applicable sections of NFPA 13 that address pipe, fittings, joining methods, hangers, and installation.

NFPA 24 has historically addressed underground fire mains. However, private fire service mains may be composed of both underground and aboveground piping. An example of this would be an overhead supply loop in a large industrial facility or the supply or discharge piping of a fire pump installation.

In order not to duplicate efforts and potentially create overlapping or conflicting requirements, NFPA 24 refers to NFPA 13 for aboveground piping installation rules.

**12.2 Protection of Piping.**

The protection of aboveground piping from mechanical damage is important in maintaining the piping’s integrity and ability to supply water to fire-fighting systems. The requirements in this section are intended to provide some minimum protection for the piping in specific conditions. It is suggested that any aboveground piping installation be reviewed for potential hazardous exposures and corrective or {7d1cf25d-f130-43e0-8b7f-041d protective actions be taken.

12.2.1 Aboveground piping for private fire service mains shall not pass through hazardous areas and shall be located so that it is protected from mechanical and fire damage.

12.2.2 Aboveground piping shall be permitted to be located in hazardous areas protected by an automatic sprinkler system.

12.2.3 Where aboveground water-filled supply pipes, risers, system risers, or feed mains pass through open areas, cold rooms, passageways, or other areas exposed to freezing temperatures, the pipe shall be protected against freezing by the following:

(1) Insulating coverings

(2) Frostproof casings

(3) Other reliable means capable of maintaining a minimum temperature between 40°F and 120°F (4°C and 49°C)

12.2.4 Where corrosive conditions exist or piping is exposed to the weather, corrosion-resistant types of pipe, fittings, and hangers or protective corrosion-resistant coatings shall be used.

12.2.5 To minimize or prevent pipe breakage where subject to earthquakes, aboveground pipe shall be protected in accordance with the seismic requirements of NFPA 13.

12.2.6 Mains that pass through walls, floors, and ceilings shall be provided with clearances in accordance with NFPA 13.

Stationary Fire Pumps and Standpipe Systems Handbook   2019

N 12.2.7 Aboveground private fire service mains shall be protected with bollards or other means as approved by the AHJ when subject to mechanical damage.

**CHAPTER 13 SIZES OF ABOVEGROUND AND BURIED PIPE**

**13.1 Private Service Mains.**

Pipe smaller than 6 in. (150 mm) in diameter shall not be installed as a private service main supplying hydrants.

The use of pipe smaller than 6 in. (150 mm) in diameter is not permitted for use as private service mains supplying fire hydrants because the friction losses associated with fire flows would have too great an effect on the pressure available at the hydrant.

**13.2 Mains Not Supplying Hydrants.**

For mains that do not supply hydrants, sizes smaller than 6 in. (150 mm) shall be permitted to be used, subject to the following restrictions:

(1) The main shall supply only the following types of systems:

(a) Automatic sprinkler systems

(b) Open sprinkler systems

(c) Water spray fixed systems

(d) Foam systems

(e) Standpipe systems

(2) Hydraulic calculations shall show that the main is able to supply the total demand at the-f130-43e0-8b7f-041dc4ddd530} appropriate pressure.

(3) Systems that are not hydraulically calculated shall have a main at least as large as the riser.

The use of pipes smaller than 6 in. (150 mm) in diameter is permitted only for mains that do not supply fire hydrants. However, hydraulic calculations are needed to verify that the piping system can supply the volume of water required for the system. For a system that is not hydraulically calculated, the supply main must be at least equal in diameter to the system riser to provide some assurance for pipe schedule systems that the flow to the system will not be restricted by the size of the incoming main.

**13.3 Mains Supplying Fire Protection Systems.**

The size of private fire service mains supplying fire protection systems shall be approved by the authority having jurisdiction, and the following factors shall be considered:

(1) Construction and occupancy of the plant

(2) Fire flow and pressure of the water required

(3) Adequacy of the water supply

Although Section 13.2 permits the use of mains less than 6 in. (150 mm) in diameter for mains not supplying fire hydrants, local authorities having jurisdiction (AHJs) are permitted by the standard to have the final say in approving the size of the main, based on other local factors that may call for an increased main size.

**CHAPTER 14 SYSTEM INSPECTION, TESTING, AND MAINTENANCE**

**14.1 General.**

A private fire service main and its appurtenances installed in accordance with this standard shall be properly inspected, tested, and maintained in accordance with NFPA 25 to provide at least the same level of performance and protection as designed.

The inspection, testing, and maintenance of a private fire main system is critical to ensuring the performance of the main and its appurtenances. Chapter 7 of NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, provides the generally accepted minimum requirements for private fire service mains.

**ANNEX B VALVE SUPERVISION ISSUES**

This annex is not a part of the requirements of this NFPA document but is included for informational purposes only.

**B.1 Responsibility.{7d1cf**

The management is responsible for the supervision of valves controlling the water supply for fire protection and should exert every effort to see that the valves are maintained in the normally open position. This effort includes special precautions to ensure that protection is promptly restored by completely opening valves that are necessarily closed during repairs or alterations. The precautions apply equally to the following:

(1) Valves controlling sprinklers and other fixed water-based fire suppression systems

(2) Hydrants

(3) Tanks

(4) Standpipes

(5) Pumps

(6) Street connections

(7) Sectional valves

Central station supervisory service systems or proprietary supervisory service systems, or a combination of these methods of valve supervision, as described in the following paragraphs, are considered essential to ensure that the valves controlling fire protection systems are in the normally open position. The methods described are intended as an aid to the person responsible for developing a systematic method of determining that the valves controlling sprinkler systems and other fire protection devices are open.

Continual vigilance is necessary if valves are to be kept in the open position. Responsible day and night employees should be familiar with the location of all valves and their proper use.

The authority having jurisdiction should be consulted as to the type of valve supervision required. Contracts for equipment should specify that all details are to be subject to the approval of the authority having jurisdiction.

**B.2 Central Station Supervisory Service Systems.**

Central station supervisory service systems involve complete, constant, and automatic supervision of valves by electrically operated devices and circuits. The devices and circuits are continually under test and operate through an approved outside central station in compliance with NFPA 72. It is understood that only the portions of NFPA 72 that relate to valve supervision should apply.

**B.3 Proprietary Supervisory Service Systems.**

Proprietary supervisory service systems include systems in which the operation of a valve produces some form of signal and record at a common point by electrically operated devices and circuits. The device and circuits are continually under test and operate through a central supervising station at the protected property in compliance with the standards for the installation, maintenance, and use of local protective, auxiliary protective, remote-station protective, and proprietary signaling systems. It is understood that only the portions of the standards that relate to valve supervision should apply.

**B.4 Locking and Sealing.**

The standard method of locking, sealing, and tagging valves to prevent, as far as possible, their unnecessary closing, to obtain notification of such closing, and to aid in restoring the valve to normal condition is a satisfactory alternative to valve supervision. The authority having jurisdiction should be consulted for details for specific cases.

Where electrical supervision is not provided, locks or seals should be provided on all valves and should be of a type acceptable to the authority having jurisdiction.

Seals can be marked to indicate the organization under whose jurisdiction the sealing is conducted. All seals should be attached to the valve in such a manner that the valves cannot be operated without breaking the seals. Seals should be of a character that prevents injury in handling and that prevents reassembly when broken. Where seals are used, valves should be inspected weekly. The authority having jurisdiction can require a valve tag to be used in conjunction with the sealing.

A padlock, with a chain where necessary, is especially desirable to prevent unauthorized closing of valves in areas where valves are subject to tampering. Where such locks are employed, valves should be inspected monthly.

If valves are locked, any distribution of keys should be restricted to only those directly responsible for the fire protection system. Multiple valves should not be locked together; they should be individually locked.

The individual performing inspections should determine that each valve is in the normal position and properly locked or sealed, and so noted on an appropriate record form while still at the valve. The authority having jurisdiction should be consulted for assistance in preparing a suitable report form for this activity.

Identification signs should be provided at each valve to indicate its function and what it controls.

The position of the spindle of OS&Y valves or the target on the indicator valves cannot be accepted as conclusive proof that the valve is fully open. The opening of the valve should be followed by a test to determine that the operating parts have functioned properly.

The test consists of opening the main drain valve and allowing a free flow of water until the gauge reading becomes stationary. If the pressure drop is excessive for the water supply involved, the cause should be determined immediately and the proper remedies taken. Where sectional valves or other special conditions are encountered, other methods of testing should be used.

If it becomes necessary to break a seal for emergency reasons, the valve, following the emergency, should be opened by the individual responsible for the fire protection of the plant or his or her designated representative. The responsible individual should apply a seal at the time of the valve opening. The seal should be maintained in place until such time as the authority having jurisdiction can replace it with a seal of its own.

Seals or locks should not be applied to valves that have been reopened after closure until such time as the inspection procedure is carried out.

Where water is shut off to the sprinkler or other fixed water-based fire suppression systems, a guard or other qualified person should be placed on duty and required to continuously patrol the affected sections of the premises until such time as protection is restored.

During specific critical situations, a responsible individual should be stationed at the valve so that the valve can be reopened promptly if necessary. It is the intent of this recommendation that the individual remain within sight of the valve and have no additional duties. This recommendation is considered imperative when fire protection is shut off immediately following a fire.

An inspection of all other fire protection equipment should be made prior to shutting off water in order to ensure that it is in operative condition.

Where changes to fire protection equipment are to be made, as much work as possible should be done in advance of shutting off the water, so that final connections can be made quickly and protection restored promptly. With careful planning, open outlets often can be{7d1cf25d-f130-43e0-8b7f-041dc plugged and protection can be restored on a portion of the equipment while the alterations are being made.

Where changes are to be made in underground piping, as much piping as possible should be laid before shutting off the water for final connections. Where possible, temporary feed lines, such as temporary piping for reconnection of risers by hose lines, should be used to afford maximum protection. The plant, public fire department, and other authorities having jurisdiction should be notified of all impairments to fire protection equipment.

**ANNEX C RECOMMENDED PRACTICE FOR FIRE FLOW TESTING**

Annex C of NFPA 24 is based on Chapter 4 of NFPA 291 and is therefore not reprinted here.

**ANNEX D RECOMMENDED PRACTICE FOR MARKING OF HYDRANTS**

Annex D of NFPA 24 is based on Chapter 5 of NFPA 291 and is therefore not reprinted here.

**SEE MORE**

See Part III, Section 1, of this handbook for NFPA 291, Chapter 4, and associated commentary.

**SEE MORE**

See Part III, Section 1, of this handbook for NFPA 291, Chapter 5, and associated commentary.

**ANNEX E INFORMATIONAL REFERENCES**

**E.1 Referenced Publications.**

The documents or portions thereof listed in this annex are referenced within the informational sections of this standard and are not part of the requirements of this document unless also listed in Chapter 2 for other reasons.

E.1.1 NFPA Publications. National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, 2019 edition.

NFPA 22, Standard for Water Tanks for Private Fire Protection, 2018 edition.

NFPA 70<sup>®</sup>, National Electrical Code<sup>®</sup>, 2017 edition.

NFPA 72<sup>®</sup>, National Fire Alarm and Signaling Code<sup>®</sup>, 2019 edition.

NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, 2019 edition.

NFPA 780, Standard for the Installation of Lightning Protection Systems, 2017 edition.

NFPA 1962, Standard for the Care, Use, Inspection, Service Testing, and Replacement of Fire Hose, Couplings, Nozzles, and Fire Hose Appliances, 2018 edition.

**E.1.2 Other Publications.**

E.1.2.1 ACPA Publications. American Concrete Pipe Association, 8445 Freeport Parkway, Suite 350, Irving, TX 75063.

Concrete Pipe Handbook.

E.1.2.2 ASME Publications. American Society of Mechanical Engineers, Two Park Avenue, New York, NY 10016-5990.

ASME B16.1, Gray Iron Pipe Flanges and Flanged Fittings Classes 25, 125, and 250, 2015.

E.1.2.3 ASTM Publications. ASTM International, 100 Barr Harbor Drive, P.O. Box C700, West Conshohocken, PA 19428-2959.

ASTM A126, Standard Specification for Gray Iron Castings for Valves, Flanges and Pipe Fittings, 2004, reapproved 2014.

ASTM A197/A197M, Standard Specification for Cupola Malleable Iron, 2000, reapproved 2015.

ASTM A307, Standard Specification for Carbon Steel Bolts, Studs, Threaded Rod 60,000 PSI Tensile Strength, 2014.

ASTM F2164, Standard Practice for Field Leak Testing of Polyethylene (PE) and Crosslinked Polyethylene (PEX) Pressure Piping Systems Using Hydrostatic Pressure, 2013.

ASTM SI10, Standard for Use of the International System of Units (SI): The Modern Metric System, 2010.

Δ E.1.2.4 AWWA Publications. American Water Works Association, 6666 West Quincy Avenue, Denver, CO 80235.

AWWA C104/A21.4, Cement-Mortar Lining for Ductile-Iron Pipe and Fittings, 2013.

AWWA C105/A21.5, Polyethylene Encasement for Ductile-Iron Pipe Systems, 2010.

AWWA C111/A21.11, Rubber-Gasket Joints for Ductile-Iron Pressure Pipe and Fittings, 2012.

AWWA C115/A21.15, Flanged Ductile-Iron Pipe with Ductile-Iron or Gray Iron Threaded Flanges, 2011.

AWWA C150/A21.50, Thickness Design of Ductile-Iron Pipe, 2014.

AWWA C205, Cement-Mortar Protective Lining and Coating for Steel Water Pipe 4 in. and Larger — Shop Applied, 2012.

AWWA C206, Field Welding of Steel Water Pipe, 2011.

AWWA C600, Installation of Ductile Iron Water Mains and Their Appurtenances, 2010.

AWWA C602, Cement-Mortar Lining of Water Pipe Lines in Place, 4 in. (100 mm) and Larger, 2011.

AWWA C606, Grooved and Shouldered Joints, 2015.

AWWA C900, Polyvinyl Chloride (PVC) Pressure Pipe, 4 in. Through 12 in.(100 mm Through 300 mm), for Water Transmission And Distribution, 2007, Errata, 2008.

AWWA C905, Polyvinyl Chloride (PVC) Pressure Pipe and Fabricated Fittings 14 in. Through 48 in. (350 mm Through 1,200 mm) for Water Transmission and Distribution, 2010, Erratum, 2013.

AWWA C906, Standard for Polyethylene (PE) Pressure Pipe and Fittings, 4 in. (100 mm) Through 63 in. (1,650 mm), for Waterworks, 2015.

AWWA M9, Concrete Pressure Pipe, 2008, Errata, 2013.

AWWA M11, Steel Pipe — A Guide Design and Installation, 4th edition, 2004, Errata, 2013.

AWWA M14, Backflow Prevention and Cross-Connection Control, Recommended Practices, 2015.

AWWA M23, PVC Pipe — Design and Installation, 2002.

AWWA M41, Ductile-Iron Pipe and Fittings, 2009.

AWWA M55, PE Pipe — Design and Installation, 2006.

E.1.2.5 Ductile Iron Pipe Research Association (DIPRA) Publications. DIPRA, P.O. BoxΔ 19206, Golden, CO 80402.

Thrust Restraint Design for Ductile Iron Pipe, 2016.

N E.1.2.6 EBAA Iron Publications. EBAA Iron, Inc., P.O. Box 857, Eastland, TX 76448. Thrust Restraint Design Equations and Tables for Ductile Iron and PVC Pipe.

**E.2 Informational References.**

The following documents or portions thereof are listed here as informational resources only.   
They are not a part of the requirements of this document.

AWWA M17, Installation, Field Testing, and Maintenance of Fire Hydrants, 2006.

**E.3 References for Extracts in Informational Sections.**

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, 2019 edition.

**Summary**

NFPA 24 provides complete information needed to design and install a private fire service water supply. In many cases, a private fire service main is used to supply water to a fire pump and must be properly interfaced with other systems designed and installed by other standards.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 1, Fire Code, 2018 edition.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two-Family Dwellings and Manufactured Homes, 2019 edition.

NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, 2019 edition.

NFPA 14, Standard for the Installation of Standpipe and Hose Systems, 2019 edition.

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, 2019 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 70®, National Electrical Code®, 2017 edition.

NFPA 170, Standard for Fire Safety and Emergency Symbols, 2018 edition.

NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, 2019 edition.

NFPA 600, Standard on Facility Fire Brigades, 2015 edition.

NFPA 1963, Standard for Fire Hose Connections, 2014 edition.

Hall, John R., Jr., U.S. Experience with Sprinklers, Fire Analysis and Research Division, June 2013.

American Water Works Association, 6666 West Quincy Avenue, Denver, CO 80235.

AWWA C104/A21.4, Cement-Mortar Lining for Ductile-Iron Pipe and Fittings, 2008.

AWWA C105/A21.5, Polyethylene Encasement for Ductile-Iron Pipe Systems, 2010.

AWWA C111/A21.11, Rubber-Gasket Joints for Ductile-Iron Pressure Pipe and Fittings, 2012.

AWWA M14, Backflow Prevention and Cross-Connection Control: Recommended Practices, 2015.

Underwriters Laboratories Inc., 333 Pfingsten Road, Northbrook, IL 60062-2096.

UL 194, Standard for Gasketed Joints for Ductile-Iron Pipe and Fittings for Fire Protection Service, 2005.

U.S. Government Publishing Ofice, 732 North Capitol Street, NW, Washington, DC 20401-0001.-f130-43e0-8b7f-041dc4ddd530}

Title 29, Code of Federal Regulations, Part 1910.146, Appendix A.   
Title 29, Code of Federal Regulations, Part 1926, Subpart P, Appendix F.

**Sections 18.4 and 18.5 from NFPA® 1, Fire Code Handbook, 2018 Edition, with Commentary**

Editor’s Note: Section 3 extracts Sections 18.4 and 18.5 from NFPA 1, Fire Code Handbook. In some cases, fire pumps are needed to provide flow and pressure to an entire industrial complex, including private fire hydrants, as well as to fire protection systems. Section 18.4 of NFPA 1, Fire Code, provides the authority having jurisdiction (AHJ) and the design engineer with one method for determining the required fire flow for manual fire-fighting purposes. Section 18.5 of NFPA 1 provides useful information in determining the location and distribution of hydrants. The method referenced in Section 18.4 does not take into consideration any fire flow from the fire suppression system or hose stream requirements from system installation standards such as NFPA 13, Standard for the Installation of Sprinkler Systems, and NFPA 14, Standard for the Installation of Standpipe and Hose Systems. However, the method does take into consideration the installation of an automatic sprinkler system. This method is used solely for fire department fire flow requirements. When fire pumps are used to supply flow and pressure to a system of fire hydrants, this method can be used to determine the correct size and capacity of the fire pump. Section 18.5 provides valuable information regarding the number of hydrants and their distribution. Once the total flow requirements are determined from Section 18.4, Section 18.5 can then be used to determine how many hydrants are needed to achieve that flow. For installations involving multiple hydrants, Section 18.5 provides the average spacing between hydrants for uniform distribution.

**18.4 Fire Flow Requirements for Buildings.{7d1cf25d-f130-43**

Section 18.4 is performance based, which means it does not specify the type of system to be used to provide the required fire flow. Methods of delivering the required fire flow include, but are not limited to, the methods listed in 18.3.1.1. The AHJ has the final authority to determine if the proposed water supply delivery method(s) are appropriate and can be approved.

**18.4.1\* Scope.**

A.18.4.1 Section 18.4 and the associated tables are only applicable for determining minimum water supplies for manual fire suppression efforts. Water supplies for fire protection systems are not addressed by this section. It is not the intent to add the minimum fire protection water supplies, such as for a fire sprinkler system, to the minimum fire flow for manual fire suppression purposes required by this section.

The explanatory material in A.18.4.1 clarifies that the intent of the Code is not to add the fire flow calculated in accordance with Section 18.4 to an automatic sprinkler system demand. For sprinklered buildings, the required water supply is the greater of either the fire flow specified by Section 18.4 or the demand for the automatic sprinkler system. Section 18.4 is used to calculate the required fire flow for manual fire-fighting purposes and does not take into account fire suppression systems or hose stream requirements required by other codes and standards, such as NFPA 13, Standard for the Installation of Sprinkler Systems. Water supply requirements for fire protection system designs, such as NFPA 13, are not permitted to take advantage of the reduction in fire flow in 18.4.5.

18.4.1.1\* The procedure determining fire flow requirements for buildings hereafter constructed or moved into the jurisdiction shall be in accordance with Section 18.4.

A.18.4.1.1 For the purpose of this section, a building subdivided by fire walls constructed in accordance with the building code is considered to be a separate building.

Fire flow area should be determined based on the area within the surrounding exterior walls and fire separation walls used to create separate buildings as modified by 18.4.4. Areas of the building without surrounding exterior walls should be included in the fire area, if such areas are within the horizontal projection of the roof or the floor above. In most cases, what constitutes a “fire wall” is defined by NFPA 221, Standard for High Challenge Fire Walls, Fire Walls, and Fire Barrier Walls, and the building code. Typically, fire walls are fire-resistance rated walls with a 2-hour, 3-hour, or 4-hour rating (depending on the hazards the wall is protecting) and are continuous from foundation to or through the roof with structural stability to allow collapse on either side of the wall while maintaining the integrity of the wall. Fire walls are different from fire barrier walls. Fire barrier walls alone would not create sufficient subdivision of the building spaces under a building code or Section 18.4 of this Code to be considered separate buildings.

18.4.1.2 Section 18.4 shall not apply to structures other than buildings.

18.4.2 Definitions. See definitions 3.3.14.4, Fire Flow Area, and 3.3.120, Fire Flow.

18.4.3 Modifications.

18.4.3.1 Decreases in Fire Flow Requirements.

The AHJ is permitted to use discretion in reducing the required fire flow in rural areas with isolated buildings where providing the required fire flow would be impractical and the risk can be reasonably managed. It is important to note that reducing the fire flow is at the sole discretion of the AHJ. Before reducing the fire flow, the AHJ should determine if the site conditions warrant a reduction and whether additional protection methods, such as automatic sprinkler protection, limiting the type of building construction, or mandatory setbacks created with easements to prohibit the construction of future exposure hazards, are necessary to justify a reduction while maintaining a reasonable level of property protection and life safety (see 18.4.3.1.1).

18.4.3.1.1\* Fire flow requirements shall be permitted to be decreased by the AHJ for isolated buildings or a group of buildings in rural areas or suburban areas where the development of full fire flow requirements is impractical as determined by the AHJ.

A.18.4.3.1.1 The intent of 18.4.3.1.1 is to provide some limited flexibility in those circumstances where there is no water supply available and the fire department’s capabilities to deliver water via a tanker shuttle or drafting operation are also limited. The AHJ should consider establishing additional conditions, such as those contained in 18.4.3.1.2, prior to permitting decreased fire flow capability.

18.4.3.1.2 The AHJ shall be authorized to establish conditions on fire flow reductions approved in accordance with 18.4.3.1.1 including, but not limited to, fire sprinkler protection, type of construction of the building, occupancy, development density, building size, and setbacks.

When establishing conditions to allow for a reduction in the required fire flow, the AHJ should ensure that such conditions are legally attached to the site. Methods to attach those conditions to the site could be via site plan permit approval, building permit approval, or the certificate of occupancy and recorded as part of the public record. It is important to ensure that future owners and tenants are made aware of the conditions that are tied to the property as part of the fire flow reduction.

18.4.3.2 Increases in Fire Flow Requirements. The minimum required fire flow shall be permitted to be increased by the AHJ where conditions indicate an unusual susceptibility to group fires or conflagrations. An upward modification shall not be more than twice that required for the building under consideration.

One condition under which the AHJ might consider increasing the minimum required fire flow is where existing buildings on adjacent sites create significant fire exposures. For example, an existing adjacent building may be of combustible construction, located close to the property line, and constructed with exterior walls not having a fire resistance rating. Those types of existing conditions may not be consistent with the current construction practices mandated in the building code. Therefore, the AHJ might determine that an increase in the required fire flow is necessary to provide for exposure protection fire streams.

**18.4.4 Fire Flow Area.**

18.4.4.1 General. The fire flow area shall be the total floor area of all floor levels of a building except as modified in 18.4.4.2.

The fire flow area should be determined based on the area within the surrounding exterior walls and fire separation walls used to create separate buildings. The type of walls necessary to create separate buildings is typically determined by the applicable building code. Typically, fire walls are fire-resistance rated walls with a 2-hour, 3-hour, or 4-hour rating (depending on the hazards the wall is protecting) and are continuous from foundation to or through the roof with structural stability to allow collapse on either side of the wall while maintaining the integrity of the wall. Fire walls are different from fire barrier walls. Fire barrier walls would not create sufficient subdivision of the building spaces under a building code or Section 18.4 of this Code to be considered separate buildings and separate fire flow areas. Areas {7d1cf25d-f130-43e0-8b7f-041d of the building without surrounding exterior walls should be included in the fire area, if such areas are within the horizontal projection of the roof or the floor above. The fire area includes the total of all floor areas within the building, except as specified in 18.4.4.2.

18.4.4.2 Type I (443), Type I (332), and Type II (222) Construction. The fire flow area of a building constructed of Type I (443), Type I (332), and Type II (222) construction shall be the area of the three largest successive floors.

Due to their inherent fire resistance, the fire flow areas of buildings of Type I (443), Type I (332), and Type II (222) construction are limited to the three largest successive floors. See NFPA 220, Standard on Types of Building Construction, and NFPA 5000®, Building Construction and Safety Code®, for more information on building construction types. See A.12.2 and Table A.12.2 for a cross-reference of building construction types used by the various model building codes throughout the United States.

**18.4.5 Fire Flow Requirements for Buildings.**

**18.4.5.1 One- and Two-Family Dwellings Not Exceeding 5000 ft<sup>2</sup> (464.5 m<sup>2</sup>).**

18.4.5.1.1 The minimum fire flow and flow duration requirements for one- and two-family dwellings having a fire flow area that does not exceed 5000 ft<sup>2</sup> (464.5 m<sup>2</sup>) shall be 1000 gpm (3785 L/min) for 1 hour.

For one- and two-family dwellings that do not exceed 5000 ft<sup>2</sup> (464.5 m<sup>2</sup>), a standard minimum fire flow of 1000 gpm (378 L/min) is established. Most new homes will not exceed this square footage. Therefore, the 1000 gpm (378 L/min) standardized minimum fire flow avoids forcing the AHJ to calculate separate fire flows demands for each one- or two-family dwelling that is less than 5000 ft<sup>2</sup> (464.5 m<sup>2</sup>).

The scope of one- and two-family dwellings is not intended to include townhomes, apartments, or condominiums. Fire flow requirements for those types of dwellings should be calculated under 18.4.5.3.

**18.4.5.1.2\* A reduction in required fire flow of 75 percent shall be permitted where the oneand two-family dwelling is provided with an approved automatic sprinkler system.**

The significant property preservation benefits of automatic sprinkler system protection in one- and two-family dwellings are recognized by permitting a 75 percent reduction in the required fire flow where automatic sprinkler systems are provided. A one- or two-family dwelling that is less than 5000 ft<sup>2</sup> (464.5 m<sup>2</sup>) in area and protected by an automatic sprinkler system would have a required fire flow of 250 gpm (946 L/min) with the 75 percent reduction applied under 18.4.5.1.2, rather than the 1000 gpm (3785 L/min) that is required for a nonsprinklered dwelling of the same size. However, 18.4.5.1.5 states that the required fire flow shall not be reduced below 500 gpm (1893 L/min). Therefore, 500 gpm (1893 L/min) would be the minimum required fire flow for a one- and two-family dwelling that is fire sprinkler protected and does not exceed 5000 ft<sup>2</sup> (464.5 m<sup>2</sup>).

**Δ A.18.4.5.1.2 Approved automatic sprinkler systems for one- and two-family dwellings include those meeting the requirements of NFPA 13, NFPA 13D, and NFPA 13R.**

18.4.5.1.3\* Where one- and two-family dwellings are proposed to be constructed in areas where water distribution systems providing fire flow were designed and installed prior to the effective date of this Code, the AHJ shall be authorized to accept the previously designed system fire flow where the one- and two-family dwellings are provided with approved automatic sprinkler systems.-f130-4

The provision of 18.4.5.1.3 recognizes the installation of public water supplies that were approved prior to the adoption of the fire flow provisions of this Code. The intent of the Code is to not prohibit the construction of new one- and two-family dwellings where such previously approved water supply conditions exist. Because residential sprinkler systems, installed in accordance with NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two-Family Dwellings and Manufactured Homes, are intended to provide for life safety only and do not necessarily provide complete coverage, building separation distances should be evaluated to reduce the probability of fire spread from one building to another where such diminished water supplies exist. Most building codes also require the rating of exterior walls of one- and two-family dwellings where minimum setbacks are not achieved to the property line or to adjacent buildings.

**A.18.4.5.1.3 Approved automatic sprinkler systems for one- and two-family dwellings include those meeting the requirements of NFPA 13, NFPA 13D, and NFPA 13R.**

18.4.5.1.4 A reduction in fire flow shall be permitted for building separation distance in accordance with 18.4.5.1.4 and Table 18.4.5.1.4.

18.4.5.1.4.1 Where multiple buildings are located on a single lot, the building separation distance shall be the distance between the buildings.

TABLE 18.4.5.1.4 Permitted Fire Flow Reduction for Building Separation
<table><tr><td colspan="2">Separation Distance Between Buildings on a Single Lot</td><td colspan="2">Separation Distance to Lot Line or Easementª</td><td rowspan="2">Permitted Fire Flow Reduction</td></tr><tr><td>ft</td><td>M</td><td>Ft</td><td>M</td></tr><tr><td></td><td>&gt;30 and ≤50 &gt;9.1 and ≤15.2 &gt;15 and ≤25 &gt;4.6 and ≤7.6</td><td></td><td></td><td>25%</td></tr><tr><td>&gt;50</td><td>&gt;15.2</td><td>&gt;25</td><td>&gt;7.6</td><td>40%</td></tr></table>

<sup>a</sup>See 18.4.5.1.4.3.

18.4.5.1.4.2 Where a building abuts a lot line, the building separation distance shall be the distance between the building and the lot line.

18.4.5.1.4.3 Where a building is contiguous to a public right of way or no-build easement, the separation distance shall be the distance between the building to the opposite side of the right of way or no-build easement.

18.4.5.1.4.4 Where multiple buildings are located on a single lot and abut a lot line, the building separation distance for determining fire flow reduction shall be the smallest of the two distances.

Where one- and two-family dwellings are separated from other buildings by a minimum of 30 ft (9.1 m), exposure fire risk is significantly reduced. Therefore, the 1000 gpm (3785 L/min) fire flow specified by 18.4.5.1.1 is permitted to be reduced by 25 percent, or 250 gpm (946 L/min), in accordance with Table 18.4.5.1.4. A nonsprinklered one- or two-family dwelling, separated from other buildings by at least 30 ft (9.1 m), would have a required fire flow of 750 gpm (2839 L/min). Table 18.4.5.1.4 permits an increased fire flow reduction of 40 percent where the building separation distance exceeds 50 ft (15.2 m). A nonsprinklered one- or two-family dwelling, separated from other buildings by more than 50 ft (15.2 m), would have a required fire flow of 600 gpm (2270 L/min). Equivalent separation distance criteria are provided in Table 18.4.5.1.4 for lot lines and no-build easements. When an AHJ approves a fire flow reduction under the provisions of section 18.4.5.1.4, the AHJ should ensure that a method is utilized to memorialize the conditions of the fire flow reduction so that future owners are legally restricted from new construction that would violate the setback limits of Table 18.4.5.1.4.

18.4.5.1.5\* The reductions in 18.4.5.1.2, 18.4.5.1.3, and 18.4.5.1.4 shall not reduce the required fire flow to less than 500 gpm (1900 L/min).

A.18.4.5.1.5 The fire flow reductions specified in 18.4.5.1.2, 18.4.5.1.3, and 18.4.5.1.4 are permitted to be combined. However, where the reductions are combined, the resulting required fire flow is not permitted to be reduced to less than 500 gpm (1900 L/min) for 1 hour.

A minimum fire flow of 500 gpm (1893 L/min) is required for one- and two-family dwellings regardless of the reductions that may be allowed under 18.4.5.1.2, 18.4.5.1.3, and 18.4.5.1.4. If fire flow were permitted to be reduced below 500 gpm (1893 L/min), there is a significant potential to reduce the pressure in a water distribution system below 20 psi (139.9 kPa) residual if a fire hydrant were to be opened. This would have the potential to create contamination of the potable drinking water system. In addition, insurance companies may not recognize fire flows that are provided from fire hydrants that flow less than 500 pm (1893 L/min.)

**18.4.5.2 One- and Two-Family Dwellings Exceeding 5000 ft<sup>2</sup> (464.5 m<sup>2</sup>).**

18.4.5.2.1 Fire flow and flow duration for dwellings having a fire flow area in excess of   
5000 ft<sup>2</sup> (464.5 m<sup>2</sup>) shall not be less than that specified in Table 18.4.5.2.1.

Where a one- or two-family dwelling exceeds 5000 ft<sup>2</sup> (464.5 m<sup>2</sup>), the dwelling’s required fire flow needs to be individually calculated under the provisions of Table 18.4.5.2.1 as opposed to utilizing the standard fire flow of 1000 gpm (3785 L/min) under 18.4.5.1.1 for one- and two-family dwellings that are 5000 ft<sup>2</sup> (464.5 m<sup>2</sup>) or less.

The fire flow requirements in Table 18.4.5.2.1 are based on buildings without automatic sprinkler system protection. Buildings with sprinkler protection in accordance with NFPA 13, NFPA 13D, or NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, as applicable, are permitted a reduction in the fire flow required by Table 18.4.5.2.1. See 18.4.5.2.2, 18.4.5.2.3, 18.4.5.2.4, 18.4.5.3.2, 18.4.5.3.3, 18.4.5.3.4, and 18.4.5.3.5 for the permitted fire flow reductions based on specific conditions or the presence of automatic sprinkler systems.

The building construction types specified by Table 18.4.5.2.1 are defined in NFPA 220 and NFPA 5000. See A.12.2 and Table A.12.2 for a cross-reference of building construction types used by the various model building codes throughout the United States.

18.4.5.2.2 Required fire flow shall be reduced by 75 percent and the duration reduced to 1 hour where the one- and two-family dwelling is provided with an approved automatic sprinkler system.

The significant property preservation benefits of automatic sprinkler system protection in one- and two-family dwellings are recognized by permitting a 75 percent reduction in the required fire flow where automatic sprinkler systems are provided.

18.4.5.2.3 A reduction in the required fire flow shall be permitted where a one- and two-family dwelling is separated from all lot lines in accordance with Table 18.4.5.1.4.

The fire flow reduction percentages specified in Table 18.4.5.1.4 also apply to one- and two-family dwellings that exceed 5000 ft<sup>2</sup> (464.5 m<sup>2</sup>).

18.4.5.2.4 Required fire flow for one- and two-family dwellings protected by an approved automatic sprinkler system shall not exceed 2000 gpm (7571 L/min) for 1 hour.

The Code establishes a maximum cap for required fire flow of 2000 gpm (7571 L/min) where one- and two-family dwellings are protected by an approved automatic sprinkler system. If the dwelling is not provided with an approved automatic sprinkler system, there is no maximum fire flow cap established under the Code.

18.4.5.2.5\* The reductions in 18.4.5.2.2, and 18.4.5.2.3 shall not reduce the required fire flow to less than 500 gpm (1900 L/min) for 1 hour.

A.18.4.5.2.5 The fire flow reductions specified in 18.4.5.2.2 and 18.4.5.2.3 are permitted to be combined. However, where the reductions are combined, the resulting required fire flow is not permitted to be reduced to less than 500 gpm (1900 L/min) for 1 hour.

A minimum fire flow of 500 gpm (1893 L/min) is required for one- and two-family dwellings regardless of the reductions that may be allowed under 18.4.5.2.2, and 18.4.5.2.3. If fire flow were permitted to be

TABLE 18.4.5.2.1 Minimum Required Fire Flow and Flow Duration for BuildingsΔ
<table><tr><td colspan="5">Fire Flow Area ft² (× 0.0929 for m2)</td><td rowspan="2">Fire Flow gpm† (× 3.785 for L/min)</td><td rowspan="2">Flow Duration (hours)</td></tr><tr><td>I(443), I(332), II(222)*</td><td>II(111), III(211)*</td><td>IV(2HH), V(111)*</td><td>II(000), III(200)*</td><td>V(000)*</td></tr><tr><td>0-22,700</td><td>0-12,700</td><td>0-8200</td><td>0-5900</td><td>0-3600</td><td>1500</td><td rowspan="5">2</td></tr><tr><td>22,701–30,200</td><td>12,701–17,000</td><td>8201-10,900</td><td>5901-7900</td><td>3601-4800</td><td>1750</td></tr><tr><td>30,201–38,700</td><td>17,001–21,800</td><td>10,901–12,900</td><td>7901-9800</td><td>4801-6200</td><td>2000</td></tr><tr><td>38,701–48,300</td><td>21,801–24,200</td><td>12,901-17,400</td><td>9801-12,600</td><td>6201-7700</td><td>2250</td></tr><tr><td>48,301–59,000</td><td>24,201–33,200</td><td>17,401–21,300</td><td>12,601–15,400</td><td>7701-9400</td><td>2500</td></tr><tr><td>59,001–70,900</td><td>33,201–39,700</td><td>21,301–25,500</td><td>15,401–18,400</td><td>9401-11,300</td><td>2750</td><td rowspan="3"></td></tr><tr><td>70,901–83,700</td><td>39,701–47,100</td><td>25,501–30,100</td><td>18,401–21,800</td><td>11,301-13,400</td><td>3000</td></tr><tr><td>83,701–97,700</td><td>47,101–54,900</td><td>30,101-35,200</td><td>21,801–25,900</td><td>13,401–15,600</td><td>3250</td></tr><tr><td>97,701–112,700</td><td>54,901–63,400</td><td>35,201-40,600</td><td>25,901–29,300</td><td>15,601–18,000</td><td>3500</td><td rowspan="3">3</td></tr><tr><td>112,701–128,700</td><td>63,401–72,400</td><td>40,601–46,400</td><td>29,301–33,500</td><td>18,001–20,600</td><td>3750</td></tr><tr><td>128,701–145,900</td><td>72,401–82,100</td><td>46,401–52,500</td><td>33,501–37,900</td><td>20,601–23,300</td><td>4000</td></tr><tr><td>145,901–164,200</td><td>82,101–92,400</td><td>52,501–59,100</td><td>37,901–42,700</td><td>23,301–26,300</td><td>4250</td><td rowspan="9">4</td></tr><tr><td>164,201–183,400</td><td>92,401–103,100</td><td>59,101–66,000</td><td>42,701–47,700</td><td>26,301–29,300</td><td>4500</td></tr><tr><td>183,401–203,700</td><td>103,101–114,600</td><td>66,001-73,300</td><td>47,701–53,000</td><td>29,301–32,600</td><td>4750</td></tr><tr><td>203,701–225,200</td><td>114,601–126,700</td><td>73,301–81,100</td><td>53,001–58,600</td><td>32,601–36,000</td><td>5000</td></tr><tr><td>225,201–247,700</td><td>126,701–139,400</td><td>81,101–89,200</td><td>58,601–65,400</td><td>36,001–39,600</td><td>5250</td></tr><tr><td>247,701–271,200</td><td>139,401–152,600</td><td>89,201–97,700</td><td>65,401–70,600</td><td>39,601–43,400</td><td>5500</td></tr><tr><td>271,201–295,900</td><td>152,601–166,500</td><td>97,701–106,500</td><td>70,601–77,000</td><td>43,401–47,400</td><td>5750</td></tr><tr><td>Greater than 295,900</td><td>Greater than 166,500</td><td>106,501-115,800</td><td>77,001–83,700</td><td>47,401–51,500</td><td>6000</td></tr><tr><td rowspan="8"></td><td></td><td>115,801–125,500</td><td>83,701–90,600</td><td>51,501–55,700</td><td>6250</td><td rowspan="8"></td></tr><tr><td></td><td>125,501–135,500</td><td>90,601–97,900</td><td>55,701–60,200</td><td>6500</td></tr><tr><td></td><td>135,501–145,800</td><td>97,901–106,800</td><td>60,201–64,800</td><td>6750</td></tr><tr><td></td><td>145,801–156,700</td><td>106,801–113,200</td><td>64,801–69,600</td><td>7000</td></tr><tr><td></td><td>156,701–167,900</td><td>113,201-121,300</td><td>69,601–74,600</td><td>7250</td></tr><tr><td></td><td>167,901–179,400</td><td>121,301–129,600</td><td>74,601–79,800</td><td>7500</td></tr><tr><td></td><td>179,401–191,400</td><td>129,601–138,300</td><td>79,801–85,100</td><td>7750</td></tr><tr><td></td><td>Greater than</td><td>Greater than</td><td>Greater than</td><td></td></tr><tr><td></td><td></td><td>191,400</td><td>138,300</td><td>85,100</td><td>8000</td><td></td></tr></table>

\*Types of construction are based on NFPA 220.

<sup>†</sup>Measured at 20 psi (139.9 kPa).

**18.4.5.3 Buildings Other Than One- and Two-Family Dwellings.**

18.4.5.3.1 The minimum fire flow and flow duration for buildings other than one- and twofamily dwellings shall be as specified in Table 18.4.5.2.1.

18.4.5.3.2 Required fire flow shall be reduced by 75 percent when the building is protected throughout by an approved automatic sprinkler system. The resulting fire flow shall not be less than 1000 gpm (3785 L/min).

Recognizing the significant benefits of automatic sprinkler system protection in extinguishing or controlling fires, the Code provides for a 75 percent reduction in required fire flow for sprinklered buildings. However, a minimum fire flow of not less than 1000 gpm (3785 L/min) must be provided unless the conditions of 18.4.5.3.3, which specifies the use of quick response sprinklers, are met. The example that follows illustrates the reduction in fire flow for a sprinklered building.

**Example**

Determine the required fire flow for a building of Type II (000) construction with a fire flow area of 26,000 ft<sup>2</sup> (2415 m<sup>2</sup>) that is sprinklered with standard response sprinklers in accordance with NFPA 13.

Solution:

From Table 18.4.5.2.1, the minimum required fire flow for a building of the specified area and construction type is 3500 gpm (13,250 L/min) for not less than 3 hours. Because the building is sprinklered in accordance with NFPA 13, a 75 percent reduction is permitted by 18.4.5.3.2, as follows:

3500 gpm (13,250 L/min) × 75 percent = 2625 gpm (9937 L/min) (fire flow credit)

3500 gpm (13,250 L/min) − 2625 gpm (9937 L/min) (fire flow credit) = 875 gpm (3312 L/min)

The calculated fire flow of 875 gpm (3312 L/min) is less than 1000 gpm (3785 L/min), the minimum permitted by 18.4.5.3.2. In this case, a minimum of 1000 gpm (3875 L/min) must be provided for a duration of not less than 2 hours. The 2-hour maximum duration for sprinklered buildings is specified by 18.4.5.3.4. Note that, if the building is provided with quick response sprinklers throughout, the minimum fire flow is permitted to be reduced to not less than 600 gpm (2270 L/min) in accordance with 18.4.5.3.3.

In most circumstances, the minimum fire flow required by Section 18.4 will be greater than the automatic sprinkler system demand. However, in a small number of circumstances, the fire flow required by Section 18.4 might be less than the demand required by NFPA 13 for the automatic sprinkler system. In those cases, the minimum water supply required by NFPA 13 must be provided. However, as stated in 18.4.5.4, it is not the intent to require the minimum fire flow required by this Code to be added to the water supply required by an automatic sprinkler system.

18.4.5.3.3 Required fire flow shall be reduced by 75 percent when the building is protected throughout by an approved automatic sprinkler system, which utilizes quick response sprinklers throughout. The resulting fire flow shall not be less than 600 gpm (2270 L/min).

18.4.5.3.4\* Required fire flow for buildings protected by an approved automatic sprinkler system shall not exceed 2000 gpm (7571 L/min) for 2 hours.

Δ A.18.4.5.3.4 The provision of 18.4.5.3.4 is intended to limit the required fire flow duration to not more than 2 hours where the building is sprinklered. The 2000 gpm (7571 L/min) limit is based on a 75% reduction of 8000 gpm (30,283 L/min), which is the maximum fire flow required by Table 18.4.5.2.1. The required 2-hour duration is consistent with the maximum hose stream duration requirements of NFPA 13.

18.4.5.3.5 Required fire flow for open parking structures that are not protected throughout by an approved automatic sprinkler system shall be reduced by 75 percent where all of the following conditions are met:

(1) The structure complies with the building code.

(2) The structure is of Type I or Type II construction.

(3) The structure is provided with a Class I standpipe system in accordance with NFPA 14. Class I standpipe systems of the manual dry type shall be permitted.

(4) The resulting fire flow is not less than 1000 gpm (3785 L/min).

The provisions of 18.4.5.3.5 recognize that the risk of significant fire spread in a fire fully involving an open, noncombustible parking structure is minimal, even where not protected by automatic sprinklers. The term open parking structure is defined in 3.3.192.26.3 as a parking structure that meets the requirements of Section 5.5 of NFPA 88A, Standard for Parking Structures. Section 5.5 of NFPA 88A specifies the exterior wall opening requirements for open parking structures as follows:

5.5 Opening Requirements for Open Parking Structures.

5.5.1 Each parking level shall have wall openings open to the atmosphere, for an area of not less than   
0.4 m<sup>2</sup> for each linear meter (1.4 ft<sup>2</sup> for each linear foot) of its exterior perimeter.

5.5.2 Such openings shall be distributed over 40 percent of the building perimeter or uniformly over two opposing sides.

5.5.3 Interior wall lines and column lines shall be at least 20 percent open, with openings distributed to provide ventilation.

18.4.5.4\* Required Fire Flow and Automatic Sprinkler System Demand. For a building with an approved fire sprinkler system, the fire flow demand and the fire sprinkler system demand shall not be required to be added together. The water supply shall be capable of delivering the larger of the individual demands.

A.18.4.5.4 The fire sprinkler system demand is generally significantly less than the demands in Table 18.4.5.2.1, even after hose stream demands are applied. The sprinkler system demand can be a part of the overall flow available to a building site. There is no need to add these flow demands together, which would penalize the building owner that has decided to put fire sprinkler systems in place.

**18.5 Fire Hydrants.**

18.5.1 Fire Hydrant Locations and Distribution. Fire hydrants shall be provided in accordance with Section 18.5 for all new buildings, or buildings relocated into the jurisdiction unless otherwise permitted by 18.5.1.1 or 18.5.1.2.

18.5.1.1 Fire hydrants shall not be required where the water distribution system is not capable of providing a fire flow of greater than 500 gpm (1893 L/min) at a residual pressure of 20 psi (139.9 kPa).

Where a water main system is incapable of supplying a theoretical flow of at least 500 gpm (1893 L/min) at a residual pressure of 20 psi (139.9 kPa), there is a risk of fire apparatus drawing a vacuum on the system, potentially resulting in damage to the underground piping and to the fire apparatus pump. Such a condition also has the potential of contaminating the public water supply.

18.5.1.2\* Fire hydrants shall not be required where modification or extension of the water distribution system is deemed to be impractical by the AHJ.

A.18.5.1.2 The conditions where a local jurisdiction might determine that a modification or extension of the water distribution system is deemed to be impractical are varied and should be evaluated on a case-by-case basis. Conditions that should be considered in determining if an extension is impractical should include, but not be limited to, the following:

(1) Distance required to extend the water distribution system

(2) Capability of the existing water distribution system to meet the fire flow demand

(3) Density and occupancy of the proposed development

(4) Potential additional future development in the area of the extension

(5) Other codes and standards, which might warrant extension of the water distribution system

(6) Future anticipated improvements to the water distribution system

(7) Buildings within a previously approved development

If the AHJ determines that the current conditions to modify or extend the water distribution system might be impractical, the AHJ should consider requiring a developer to provide escrow funds that will facilitate the system modification or extension when it does become practical to provide the fire hydrants. In lieu of providing funding by the developer up front, AHJ should consider having the developer execute legal agreements to ensure that the fire hydrants and water are provided, at the developer’s/owner’s cost, when certain conditions are satisfied making the modification or extension of the water distribution system practical at a future date.

18.5.1.3 The provisions of 18.5.1.1 and 18.5.1.2 shall not eliminate the fire flow requirements of Section 18.4.

The developer is required to provide the needed fire flow under Section 18.4 even if it is impractical to extend or modify the water distribution system to provide fire hydrants. The AHJ maintains the author--f130-43e0-8b7f-041dc4ddd530} ity to approve the methods that the developer is proposing in lieu of providing the required fire flow via fire hydrants. See Section 18.3.

18.5.1.4\* The distances specified in Section 18.5 shall be measured along fire department access roads in accordance with 18.2.3.

A.18.5.1.4 Fire department access roads are intended to include public streets provided they meet the requirements of 18.2.3.

18.5.1.5 Where fire department access roads are provided with median dividers incapable of being crossed by fire apparatus, or where fire department access roads have traffic counts of more than 30,000 vehicles per day, hydrants shall be placed on both sides of the fire department access road on an alternating basis, and the distances specified by Section 18.5 shall be measured independently of the hydrants on the opposite side of the fire department access road.

18.5.1.6 Fire hydrants shall be located not more than 12 ft (3.7 m) from the fire department access road.

Fire hydrants that are set back too far from the fire department access road are difficult to access because hose must be manually dragged from the fire apparatus to the fire hydrant. In addition, fire hydrants that are set back far from the fire department access road can be difficult to locate.

18.5.2 Detached One- and Two-Family Dwellings. Fire hydrants shall be provided for detached one- and two-family dwellings in accordance with both of the following:

(1) The maximum distance to a fire hydrant from the closest point on the building shall not exceed 600 ft (183 m).

(2) The maximum distance between fire hydrants shall not exceed 800 ft (244 m).

Fire hydrants serving one- and two-family dwellings must be arranged so that the distance between each building and the nearest hydrant does not exceed 600 ft (183 m). Additional hydrants might be required to limit the distance between hydrants to not more than 800 ft (244 m) along the fire department access road as stated in 18.5.1.4. Only those hydrants within 1000 ft (305 m) of a building are permitted to be given credit for supplying the building’s required fire flow in accordance with 18.5.4.2. This criterion combined with the 600 ft (183 m) maximum building distance criterion might result in hydrants spaced less than 800 ft (244 m) apart.

The distance should be measured as the fire apparatus would lay hose out down the fire department access road to the subject building. The distance should not be measured across adjacent lots, through fences, gates or other obstructions that would prevent the normal movement of a fire apparatus performing a hose lay to a fire hydrant.

**18.5.3 Buildings Other than Detached One- and Two-Family Dwellings. Fire hydrants shall be provided for buildings other than detached one- and two-family dwellings in accordance with both of the following:**

(1) The maximum distance to a fire hydrant from the closest point on the building shall not exceed 400 ft (122 m).

(2) The maximum distance between fire hydrants shall not exceed 500 ft (152 m).

Fire hydrants serving buildings other than one- and two-family dwellings must be arranged so that the distance between each building and the nearest hydrant does not exceed 400 ft (122 m). Additional hydrants might be required to limit the distance between hydrants to not more than 500 ft (152 m) along the fire department access road as stated in 18.5.1.4. Only those hydrants within 1000 ft (305 m) of a building are permitted to be given credit for supplying the building’s required fire flow in accordance with 18.5.4.2. This criterion combined with the 400 ft (122 m) maximum building distance criterion might result in hydrants spaced less than 500 ft (152 m) apart.

The distance should be measured as the fire apparatus would lay hose out down the fire department access road to the subject building. The distance should not be measured across adjacent lots, through fences, gates, or other obstructions that would prevent the normal movement of a fire apparatus performing a hose lay to a fire hydrant.

**18.5.4 Minimum Number of Fire Hydrants for Fire Flow.**

18.5.4.1 The minimum number of fire hydrants needed to deliver the required fire flow for new buildings in accordance with Section 18.4 shall be determined in accordance with Section 18.5.4.

In some cases, the fire flow required under Section 18.4 and 18.5.4 may result in additional hydrants or closer spaced hydrants than required by the spacing criteria of 18.5.2 or 18.5.3. In other cases, the spacing criteria of 18.5.2 or 18.5.3 may require additional hydrants than is necessary to provide the minimum required fire flow under Section 18.4 and 18.5.4. The minimum number of hydrants required for the fire flow contained in Section 18.4 and 18.5.4 and minimum spacing for fire hydrants under 18.5.2 and 18.5.3 both need to be complied with separately.

18.5.4.2 The aggregate fire flow capacity of all fire hydrants within 1000 ft (305 m) of the building, measured in accordance with 18.5.1.4 and 18.5.1.5, shall be not less than the required fire flow determined in accordance with Section 18.4.

The distance should be measured as the fire apparatus would lay hose out down the fire department access road to the subject building. The distance should not be measured across adjacent lots, through fences, gates, or other obstructions that would prevent the normal movement of a fire apparatus performing a hose lay to a fire hydrant.

Δ 18.5.4.3\* The maximum fire flow capacity for which a fire hydrant shall be credited shall be as specified by Table 18.5.4.3. Capacities exceeding the values specified in Table 18.5.4.3 shall be permitted when local fire department operations have the ability to accommodate such values as determined by the fire department.

TABLE 18.5.4.3 Maximum Fire Hydrant Fire Flow Capacity
<table><tr><td colspan="2">Distance to Buildingª</td><td colspan="2">Maximum Capacityb</td></tr><tr><td>(ft)</td><td>(m)</td><td>(gpm)</td><td>(L/min)</td></tr><tr><td>≤ 250</td><td>≤76</td><td>1500</td><td>5678</td></tr><tr><td>&gt; 250 and ≤ 500</td><td>&gt; 76 and ≤ 152</td><td>1000</td><td>3785</td></tr><tr><td>&gt; 500 and ≤ 1000</td><td>&gt; 152 and ≤ 305</td><td>750</td><td>2839</td></tr></table>

<sup>a</sup> Measured in accordance with 18.5.1.4 and 18.5.1.5.  
<sup>b</sup> Minimum 20 psi (139.9 kPa) residual pressure.

A.18.5.4.3 It is not the intent of Table 18.5.4.3 to limit the actual fire flow capacity of a fire hydrant, only the fire flow capacity for which a fire hydrant is credited based on its distance from the building.

See the commentary for 18.5.4.1.

18.5.4.4 Fire hydrants required by 18.5.2 and 18.5.3 shall be included in the minimum number of fire hydrants for fire flow required by 18.5.4.

The provisions of 18.5.4 ensure a sufficient number of fire hydrants are available within reasonable proximity to the building in question to deliver the building’s required fire flow in accordance with Section 18.4. For example, a building might have a required fire flow of 4000 gpm (15,142 L/min) based on its size and type of construction in accordance with Table 18.4.5.2.1. The water distribution system in the vicinity of the building might be fully capable of delivering a theoretical fire flow of at least 4000 gpm (15,142 L/min) at 20 psi (139.9 kPa); however, if only one fire hydrant is located near the building, it likely will not be possible for one fire department pumper to extract 4000 gpm (15,142 L/min) from the water distribution system due to the physical constraints of the hydrant outlets and pump capacity — typical fire department pumpers are rated between 750 gpm (2840 L/min) to 1500 gpm (5680 L/min). The following example illustrates the application of 18.5.4.

**Example**

Determine the number of required fire hydrants for a proposed new manufacturing building with a fire area of 50,000 ft<sup>2</sup> (4645 m<sup>2</sup>) and a construction classification of Type II (000) (noncombustible and unprotected). The building will be protected throughout by an approved automatic sprinkler system with standard response sprinklers.

**Solution:**

A flow test is conducted on the water distribution system serving the site using the guidance contained in NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants; the test results indicate the theoretical available fire flow is 3500 gpm (13,200 L/min) at a residual pressure of 20 psi (139.9 kPa).

Using Table 18.4.5.2.1, the designer determines the building’s required fire flow is 4750 gpm (18,000 L/min). However, because the building will be protected by an automatic sprinkler system with standard response sprinklers, a 75 percent reduction is permitted in accordance with 18.4.5.3.2. The adjusted required fire flow is calculated as follows:

4750 gpm − [0.75 (4750 gpm)] = 1187.5 gpm, which is rounded to approximately 1200 gpm

$$
1 8 , 0 0 0 \mathrm { L } / \mathrm { m i n } - [ 0 . 7 5 ( 1 8 , 0 0 0 \mathrm { L } / \mathrm { m i n } ) ] = 4 5 0 0 \mathrm { L } / \mathrm { m i n }
$$

The water distribution system is capable of delivering the required fire flow (RFF) based on the available fire flow (AFF):

$$
\mathsf { A F F } \colon 3 5 0 0 ~ \mathsf { g p m } \left( 1 3 , 2 0 0 \mathsf { L } / \mathsf { m i n } \right) \geq \mathsf { R F F } \colon 1 2 0 0 ~ \mathsf { g p m } \left( 4 5 0 0 \mathsf { L } / \mathsf { m i n } \right)
$$

To minimize cost, the designer chooses to locate one fire hydrant on the existing public water mains at a distance of 350 ft (107 m) from the building, which meets the maximum 400 ft (122 m) distance criterion of 18.5.3(1), rather than extend a private fire service main onto the building’s property. Using Table 18.5.4.3, it is determined that a hydrant located 400 ft (122 m) from the building can be credited with not more than 1000 gpm (3785 L/min). Because this is less than the required fire flow of 1200 gpm (4500 L/min), one additional hydrant is required within 1000 ft (305 m) of the building, or the designer could choose to extend a private fire service main onto the property and locate a hydrant at a distance of not more than 250 ft (76 m) from the building. In accordance with Table 18.5.4.3, such a hydrant would be permitted to be credited with up to 1500 gpm (5678 L/min), which exceeds the required fire flow of 1200 gpm (4500 L/min).

If the designer chooses to add a second hydrant on the public main, they should be spaced so the distance between them does not exceed 500 ft (152 m) in accordance with 18.5.3.

The AHJ should require an additional flow test following the installation of the new hydrant or {7d1cf25d-f130-43e0-8b7f-041d hydrants to verify that they are capable of delivering the required fire flow.

**18.5.5 Testing and Maintenance.**

Δ 18.5.5.1 Private water supply systems shall be tested and maintained in accordance with NFPA 25.

18.5.5.2 Public water supply systems providing fire flow shall be tested and maintained in accordance with ANSI/AWWA G200, Standard for Distribution Systems Operation and Management.

18.5.6 Accessibility. Fire hydrants and connections to other approved water supplies shall be accessible to the fire department.

Fire hydrants and connections to approved water supplies must be installed and maintained in a manner that allows the fire department to access the water supply point without being delayed by fences, landscaping, signs, utility poles, utility boxes, or other obstructions.

**18.5.7 Clear Space Around Hydrants.**

18.5.7.1 A 36 in. (914 mm) clear space shall be maintained around the circumference of fire hydrants except as otherwise required or approved.

EXHIBIT III.3.1 Fire Hydrant Without Proper Clearance Maintained.

Fire hydrants are subject to a number of types of obstructions that can impede the ability of the fire department to access and utilize a fire hydrant. A typical location for a fire hydrant is in a landscape island in a parking lot. This type of placement has the potential to create obstructions due to parking and landscaping conflicts. If parking is provided next to the landscape island, the parking needs to be placed at least 36 in. (914 mm) away from the fire hydrant. In addition, no landscaping should be provided within 36 in. (914 mm) of the fire hydrant. In addition to landscaping and parking, fences, signs, utility poles, and other similar types of obstructions should not be allowed in the 36 in. (914 mm) clear space surrounding the fire hydrant.

The provision of 18.5.7.1 should be used in conjunction with 18.5.7.2 and 18.5.6. Fire hydrant placement should comply with all three of those requirements to ensure that the fire hydrant is visible, accessible, and usable by the fire department. Exhibit III.3.1 shows a fire hydrant that does not maintain a 36 in. clearance around the entire circumference of the hydrant.

![](../images/chunk-018/909223bd7415b52190fc50cb1f64b248cf00bb4234c0b47713386a2f78eb0685.jpg)  
18.5.7.2 A clear space of not less than 60 in. (1524 mm) shall be provided in front of each hydrant connection having a diameter greater than 2½ in. (64 mm).

This paragraph is intended to ensure that fire department pumper apparatus have the ability to park adjacent to a fire hydrant and have adequate room to connect a large-diameter hose from the hydrant’s steamer outlet to the pump inlet. Parked vehicles and other obstructions within 60 in. (1524 mm) of the front of the hydrant pose an undue hindrance to fire suppression operations.

The provisions of 18.5.7.2 should be used in conjunction with 18.5.7.1 and 18.5.6. For example, 18.5.7.2 requires a 60 in. (1524 mm) clearance in front of the fire hydrant steamer port. This does not mean that a landscaping hedge row can be placed at 65 in. in front of the steamer port. The placement of this type of obstruction would violate 18.5.6.

18.5.8 Protection. Where required by the AHJ, fire hydrants subject to vehicular damage shall be protected unless located within a public right of way.

Protection of fire hydrants with bollards or curbs are a couple of methods to assist in preventing vehicular damage. If bollards are utilized, they should be placed in locations that do not obstruct access or use of the fire hydrant. These methods are more effective in the low-speed environments of parking lots.

18.5.9 Hydrants Out of Service. Where water supplies or fire hydrants are out of service for maintenance or repairs, a visible indicator acceptable to the AHJ shall be used to indicate that the hydrant is out of service.

Where fire hydrants or other water supplies are found to be out of service, it is important that the fire hydrant or water supply is immediately marked with an indicator so responding fire department units will quickly observe the out-of-service condition prior to attempting to utilize the fire hydrant or water supply. One of the easiest methods to mark a fire hydrant as being out of service is with an out-of-service plastic ring inserted between the hydrant steamer cap and the threads. See NFPA 291. Exhibit III.3.2 shows a fire hydrant with an ‘out of service ring’ indicating that the hydrant is out of service and not available for use.

EXHIBIT III.3.2 Fire Hydrant With Out of Service Indicator.

![](../images/chunk-018/c367a5002dfb1fad195ebf0f7829880ff4dbc70a5ff3f9e6b205b26a8e92d091.jpg)

**18.5.10 Marking of Hydrants.**

18.5.10.1 Fire hydrants shall be marked with an approved reflector affixed to the roadway surface where required by the AHJ.

If fire hydrants are difficult to locate due to topography, landscaping, or other visual obstructions, the AHJ has the authority to require that the hydrant location be identified with a marker affixed to the roadway surface. Typically, this is a blue reflector placed in the center of the travel lane closest to the fire hydrant.

18.5.10.2 Fire hydrants shall be marked with an approved flag or other device affixed to or proximate to the fire hydrant where required by the AHJ.

In areas where significant snowfall is common or if a fire hydrant is placed at a much lower elevation than the fire department access roadway, the use of an elevated flag or other device attached to the fire hydrant can be required by the AHJ to improve the ability of the fire department to local the fire hydrant.

Δ 18.5.10.3\* Where required by the AHJ, fire hydrants shall be color coded or otherwise marked with an approved system indicating the available flow capacity.

A.18.5.10.3 Color coding or stenciling a fire hydrant with the actual flow capacity are two methods to accomplish the capacity marking of fire hydrants when it is required by the AHJ. NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, specifies the following approach to hydrant marking for flow indication: Classification of Hydrants. Hydrants should be classified in accordance with their rated capacities [at 20 psi (1.4 bar) residual pressure or other designated value] as follows:

(1) Class AA — Rated capacity of 1500 gpm (5680 L/min) or greater

(2) Class A — Rated capacity of 1000–1499 gpm (3785–5675 L/min)

(3) Class B — Rated capacity of 500–999 gpm (1900–3780 L/min)

(4) Class C — Rated capacity of less than 500 gpm (1900 L/min)

The tops and nozzle caps should be painted with the following capacity-indicating color scheme:

(1) Class AA — Light blue

(2) Class A — Green

(3) Class B — Orange

(4) Class C — Red paint

The capacity colors should be of a reflective-type paint.

**Summary**

Sections 18.4 and 18.5 of NFPA 1, Fire Code Handbook are included in this handbook to assist the designer in determining the correct number of hydrants needed to design a private fire service system properly. Hydrants are a critical component of any water supply, and their proper number and distribution are necessary to provide adequate fire protection. The information provided by Sections 18.4 and 18.5 is necessary to coordinate the design and installation of underground piping and other aspects of a complete water supply system.

**References Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2016 edition.

NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two-Family Dwellings and Manufactured Homes, 2016 edition.

NFPA 13R, Standard for the Installation of Sprinkler Systems in Low-Rise Residential Occupancies, 2016 edition.

NFPA 88A, Standard for Parking Structures, 2015 edition.

NFPA 220, Standard on Types of Building Construction, 2018 edition.

NFPA 221, Standard for High Challenge Fire Walls, Fire Walls, and Fire Barrier Walls, 2018 edition.

NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, 2016 edition.

NFPA 1142, Standard on Water Supplies for Suburban and Rural Fire Fighting, 2017 edition.

NFPA 5000®, Building Construction and Safety Code®, 2018 edition.

NFPA Fire Protection Handbook®, A. Cote, ed., 20th edition, 2008.

American Association of State Highway and Transportation Oficials (AASHTO), 444 North Capitol Street, NW, Suite 249, Washington, DC 20001.

A Policy on Geometric Design of Highways and Streets, 6th edition, 2011.

Standard Specifications for Highway Bridges, 17th edition, 2002.

ASTM F2200, Standard Specification for Automated Vehicular Gate Construction,

ASTM International, West Conshohocken, PA, 2014.

AWWA M31, Distribution System Requirements for Fire Protection,

UL 325, Door, Drapery, Gate, Louver, and Window Operators and Systems, Underwriters Laboratories Inc., Northbrook, IL, 2013.

American Water Works Association, Denver, CO, 2008.

**Extracts with Commentary from NFPA® 22, Standard for Water Tanks for Private Fire Protection, 2018 Edition**

Requirements extracted from NFPA 22, Standard for Water Tanks for Private Fire Protection, are included in this section of the handbook because water tanks are frequently used to supply water to fire pumps. Only requirements that relate directly to fire pumps are included in this section. Paragraphs from the standard that have been omitted are indicated by ellipses. The user should note that this section of the handbook is not intended to be a design guide for water tanks.

**CHAPTER 1 INTRODUCTION**

**1.1 Scope.**

This standard provides the minimum requirements for the design, construction, installation, and maintenance of tanks and accessory equipment that supply water for private fire protection, including the following:

(1) Gravity tanks, suction tanks, pressure tanks, and embankment-supported coated fabric suction tanks

(2) Towers

(3) Foundations

(4) Pipe connections and fittings

(5) Valve enclosures

(6) Tank filling

(7) Protection against freezing

By specifying water tanks for private fire protection in its scope, NFPA 22 clarifies that it is intended for use as a standard for water tanks that serve only fire protection systems. The standard is not intended to provide water for domestic consumption and, therefore, does not include chlorination or disinfection requirements to achieve drinking water quality. Use of water tanks for purposes other than fire protection is recognized by the standard but is limited to situations that are unavoidable and do not affect the quantity of fire protection water.

**1.5 Types of Tanks.**

This standard addresses elevated tanks on towers or building structures, water storage tanks that are at grade or below grade, and pressure tanks.

Section 1.5 describes in general terms the types of tanks normally used for fire protection. Of these types of tanks, those installed at or below grade are normally used in series with fire pumps.

**CHAPTER 4 GENERAL INFORMATION**

**4.1 Capacity and Elevation.**

4.1.1\* The size and elevation of tanks shall be determined by the required fire flow and duration for the attached fire protection system(s) and the pressures required.

A.4.1.1 Where tanks supply fire protection systems, see NFPA water-based standards such as NFPA 11, NFPA 13, NFPA 14, NFPA 15, NFPA 16, NFPA 20, and NFPA 24.

As discussed in Part I of this handbook, other systems, such as standpipe systems or private water supplies (including master streams), may require higher flow rates for longer durations than most sprinkler systems. When serving more than one system, the size and capacity of the water tank should be determined based on the highest system demand for the longest required duration of flow. The installation standard for each type of system (i.e., sprinkler, standpipe, or master stream) specifies the water supply duration. The water supply duration multiplied by the flow in gallons (cubic meters) per minute determines the water tank capacity. Keep in mind that this capacity is the usable volume of water needed for system operation and is not the actual size of the required tank. Other considerations, as outlined in NFPA 22, need to be accounted for to determine the actual tank size.

**4.1.2 Standard sizes of tanks shall be as specified in 5.1.3, 6.1.2, 8.1.3, and Sections 9.2 and 10.3.**

**N 4.1.3 Tanks other than standard size shall be permitted.**

4.1.4\* For suction tanks, the net capacity shall be the number of U.S. gallons (cubic meters) between the inlet of the overflow and the level of the vortex plate.

The amount of water between the overflow and the anti-vortex plate constitutes the amount of usable water in the storage tank. The tank size as determined in 4.1.2 and 4.1.3 may be slightly larger than the quantity needed by the fire protection system.

![](../images/chunk-018/7395d873d27787bed203f08918e4b05685dbba9dffc5f2857e05f26f400544ff.jpg)

**CALCULATION EXAMPLE**

For example, a standpipe system that requires 1000 gpm (3800 L/min) for the required 30-minute duration needs 30,000 gal (113.55 m<sup>3</sup>) of fire protection water. In this case, the next size tank may be needed [40,000 gal (151.40 m<sup>3</sup>)] to provide the required 30,000 gal (113.55 m<sup>3</sup>).

N 4.1.5 For all tanks other than suction tanks, the net capacity shall be the number of U.S gallons (cubic meters) between the inlet of the overflow and the discharge outlet.

Δ 4.1.6 A tank shall be sized so that the stored supply plus reliable automatic refill shall meet the system demand for the design duration.

4.1.7 A break tank shall be sized for a minimum duration of 15 minutes with the fire pump operating at 150 percent of rated capacity.

In accordance with 14.5.2.1.1, where a break tank is only sized for 15 minutes, a redundant automatic refill line is required to ensure that the tank does not run out of water before the fire department can respond and verify the operation of the tank fill valve. It is anticipated that the fire department will

respond and inspect the tank and tank fill connection(s) within 30 minutes. See the following sample calculation for sizing a break tank in combination with a fire pump for 15 minutes under the requirement of 4.1.7.

![](../images/chunk-018/3a3fab9557dbc19983115f2d812c5ec274f331605bf5cbbedcd25546654b7dc8.jpg)

**CALCULATION EXAMPLE**

A 1000 gpm (3800 L/min) fire pump flows 1500 gpm (5700 L/min) at 150 percent of rated demand. A 15-minute supply, therefore, equals 15 min × 1500 gpm (5700 L/min) or 22,500 gal (85 m<sup>3</sup>).

This requirement is based on the pump rating and not the fire protection demand. See Exhibit III.4.1 for an example of a premanufactured break tank.

Note that NFPA 22 does not require an automatic fill for all tanks.

![](../images/chunk-018/387b369620ebf8a9e05f5a37d1eec169512bc55f282a8df64877e3876317112f.jpg)

EXHIBIT III.4.1 Break Tank. (Courtesy of Park)

**4.3 Location of Tanks.**

4.3.1 The location of tanks shall be such that the tank and structure are protected from fire exposure in accordance with 4.3.1.1 through 4.3.1.5.

As is the case with fire pumps, water tanks should be protected from exposure to fire. For groundmounted suction tanks or elevated gravity tanks, this protection usually involves physical separation

from buildings or other exposures. Tanks installed inside the protected building should be located in the fire pump room or enclosed by sufficient fire-rated construction to prevent exposure. Buried tanks are considered protected.

4.3.1.1 If lack of yard room makes this impracticable, the exposed steel work shall be suitably fireproofed or shall be protected by open sprinklers (see A.13.1.1).

4.3.1.2 Fireproofing, where necessary, shall be provided for steelwork supporting tanks within 20 ft (6.1 m) of exposures, combustible buildings or windows, and doors from which fire might issue.

4.3.1.3 Where used for supports near combustible construction or occupancy inside the building, steel or iron shall be fireproofed 6 ft (1.8 m) above combustible roof coverings, and within 20 ft (6.1 m) of windows and doors from which fire might issue.

4.3.1.4 Steel beams or braces that join two building columns that support a tank structure shall also be suitably fireproofed where near combustible construction or occupancy.

4.3.1.5 Interior timber shall not be used to support or brace tank structures.

4.3.2 Fireproofing, where required, shall have a fire resistance rating of not less than 2 hours.

**4.4 Tank Materials.**

4.4.1 Materials shall be limited to steel, wood, concrete, coated fabrics, and fiberglass-reinforced plastic tanks.

Polyethylene is not a material recognized by NFPA 22. Polyethylene tanks are often used in systems covered in NFPA 13D, Standard for the Installation of Sprinkler Systems in One- and Two-Family Dwellings-f130-43e0-8b7f-041dc4ddd530} and Manufactured Homes, where neither the tank nor the fire pump is required to be listed.

4.4.2 The elevated wood and steel tanks shall be supported on steel towers or reinforced concrete towers.

See Exhibit III.4.2 for an example of a steel tower.

**4.6 Plans.**

4.6.1 The contractor shall furnish stress sheets and plans required by the purchaser and the authority having jurisdiction for approval or for obtaining building permits and licenses for the erection of the structure.

**4.6.2 Approval of Layouts.**

Construction should not proceed until plans and calculations have been reviewed and approved, and all permits and fees have been applied for and paid. Approved construction plans should be modified by the installing contractor to reflect field conditions and should be submitted to the authority having jurisdiction (AHJ) and building owner for final review of the completed work. In addition, the manufacturer’s inspection, testing, and maintenance instructions and a copy of NFPA 25, Standard for the {7d1cf25d-f130-43e0-8b7f-041d Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, should be provided in the final submission package.

![](../images/chunk-018/a653c45c653f1161e01ad00536a5f9304f4e174cef9caa260acac63df2967fde.jpg)  
EXHIBIT III.4.2 Elevated Steel Tank Supported by Steel Structure. (Source: Shutterstock)

Complete information about the tank piping on the tank side of the connection to the yard or sprinkler system is required to be submitted by the installing contractor for AHJ review and approval. This submittal should be made before work begins and should accompany the submittal requirements referenced in NFPA 22. No work should begin until these plans have been accepted by each AHJ involved in the project. In addition to these items, complete details of the heating system (where required) should be provided and approved prior to construction.

4.6.2.1 Complete information regarding the tank piping on the tank side of the connection to the yard or sprinkler system shall be submitted to the authority having jurisdiction for approval.

4.6.2.2 The information submitted shall include the following:

(1) Size and arrangement of all pipes

(2) Size, location, and type of all valves, tank heater, and other accessories

(3) Steam pressures available at the heater

(4) Arrangement of, and full information regarding, the steam supply and return system together with pipe sizes

(5) Details of construction of the frostproof casing

(6) Where heating is required, heat loss calculations

(7) Structural drawings and calculations

(8) Seismic bracing details and calculations

(9) Operational settings and sequence of operation

Stationary Fire Pumps and Standpipe Systems Handbook 2019

(10) Monitoring equipment and connections

(11) Underground details including foundations, compaction, and backfill details and calculations

(12) Buoyancy calculations for buried tanks

**4.7 Tank Contractor Responsibility.**

4.7.1 Any necessary work shall be handled by experienced contractors.

4.7.1.1 Careful workmanship and expert supervision shall be employed.

4.7.1.2 The manufacturer shall warranty the tank for at least 1 year from the date of completion and final customer acceptance.

4.7.2 Upon completion of the tank construction contract, and after the contractor has tested the tank and made it watertight, the tank contractor shall notify the authority having jurisdiction so that the tank can be inspected and approved.

A test report should be completed and signed by the installing contractor, the registered design professional (RDP), and the authority having jurisdiction (AHJ). This test report should include a description of the installation and tests conducted and should be included in the final submission package.

**4.7.3.2 The condition of the premises shall be as it was before tank construction.**

In addition to construction debris, NFPA 241, Standard for Safeguarding Construction, Alteration, and Demolition Operations, addresses issues such as temporary construction; equipment and storage; process and hazards; utilities; fire protection; safeguarding construction and alteration operations; and safeguarding roofing, demolition, and underground operations. A problem in any one of these areas -f130-43e0-8b7f-041dc4ddd530} can cause exposure of the tank installation to fire and should be remedied before demobilization.

**CHAPTER 11 FIBERGLASS-REINFORCED PLASTIC TANKS**

**11.1 General.**

Fiberglass-reinforced plastic tanks shall be permitted to be used for fire protection systems when installed in accordance with this standard.

**11.2\* Application.**

Fiberglass-reinforced plastic tanks shall be permitted only for storage of water at atmospheric pressure.

Fiberglass-reinforced plastic (FRP) tanks are permitted only for storage of water at atmospheric pressure and should not be used as pressure tanks.

A.11.2 See Figure A.11.2 for an example of a fiberglass tank being used under ground as a cistern to supply fire flow for fire department apparatus in a rural area.

![](../images/chunk-018/4c213ceced2609373099753d91d61db2eed89cce9ecbce170e72d6e245e01d17.jpg)  
FIGURE A.11.2 Fiberglass Tank as an Underground Cistern.

For additional information on cisterns see Annex B of NFPA 1142, Standard on Water Supplies for Suburban and Rural Fire Fighting.

**11.3\* Tank Specification.**

Fiberglass-reinforced plastic tanks shall meet the requirements of AWWA D120 or AWWA D121.

A.11.3 The standard capacities shall be from 2000 gal to 50,000 gal (7.6 m3 to 190 m3).   
Tanks of other capacities are permitted.

**11.4 Monolithic Tanks.**

Monolithic tanks shall be tested for leakage by the manufacturer prior to shipment.

11.4.1 Tanks that are assembled on site shall be tested for leakage by the manufacturer.

**11.5 Protection of Buried Tanks.**

11.5.1 Tanks shall be designed to resist the pressure of earth against them.

11.5.2 Tanks shall meet local building code requirements for resisting earthquake damage.

11.5.3 Tanks shall be installed in accordance with the manufacturer’s instructions and 11.5.4 through 11.5.13.

11.5.4 Bedding and backfill shall be noncorrosive inert material, of a type recommended by the tank manufacturer, such as crushed stone or pea gravel that is properly compacted.

11.5.5 Tanks shall be set on the minimum depth of bedding, as recommended by the tank manufacturer, that extends 1 ft (0.3 m) beyond the end and sides of the tank.

11.5.6 Tanks shall be located completely below the frost line to protect against freezing.

Tank installation below the frost line prevents freezing and negates the need to install a heating system and temperature alarm.

11.5.7 Where tanks are buried below railroad tracks, the minimum depth of cover shall be   
4 ft (1.2 m).

11.5.8 Where the tanks are not subjected to traffic, tanks shall be covered with not less than 12 in. (305 mm) of compacted backfill and topped with up to 18 in. (457 mm) of compacted backfill or with not less than 12 in. (305 mm) of compacted backfill, on top of which shall be placed a slab of reinforced concrete not less than 4 in. (100 mm) thick.

11.5.9 Where tanks are, or are likely to be, subjected to traffic, they shall be protected from vehicles passing over them by at least 36 in. (914 mm) of backfill, or 18 in. (457 mm) of compacted backfill, of a type recommended by the tank manufacturer, plus either 6 in. (152 mm) of reinforced concrete or 9 in. (229 mm) of asphaltic concrete or greater where specified by the tank manufacturer.

11.5.10 Where asphaltic or reinforced concrete paving is used as part of the protection, it shall extend at least 12 in. (305 mm) horizontally beyond the outline of the tank in all directions.

See Exhibit III.4.3 for an example of a buried tank.

11.5.11 Tanks shall be safeguarded against movement when exposed to high groundwater or floodwater by anchoring with non-metallic straps to a bottom hold-down pad or deadman anchors with fittings built up or protected to prevent corrosion failure over the life of the tank or by securing by other equivalent means using recognized engineering standards.

11.5.12 The depth of cover shall be measured from the top of the tank to the finished grade, and due consideration shall be given to future or final grade and the nature of the soil.

11.5.13 Maximum burial depths, measured from the top of the tank, are established by underground tank manufacturers and independent testing laboratories. Maximum burial depth shall be specified by the tank manufacturer and shall be marked on the tank.

The requirements in 11.5.7 through 11.5.10 and 11.5.12 are based on Section 10.4 of NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, and are consistent with the burial depths for underground piping systems. These measures are meant to protect the tank from damage when heavy objects roll over the surface above the tank location. It is preferable that tanks be located where railroad tracks and roadways do not pass over them.

This information is provided to standardize the burial depth for the tank, considering finished grade and the potential for soil settlement.

![](../images/chunk-018/5aac388af74556ec7113fdd11253f7b6881a100a2311049bfb69e06539d3bf46.jpg)  
Underground Fiberglass Tank - Elevation View Not to Scale

EXHIBIT III.4.3 Bedding and Backfill of Buried Tanks.

**11.6 Protection of Aboveground Tanks.{7d1cf25d-f130-4**

11.6.1 Tanks shall meet local building code requirements for resisting earthquake damage.

11.6.2 Tanks shall be installed in accordance with the manufacturer’s instructions and 11.6.3 through 11.6.5.

11.6.3 Fiberglass-reinforced plastic (FRP) tanks located inside a building shall be protected by automatic sprinklers in accordance with ordinary hazard Group 2 occupancies.

Where fiberglass-reinforced plastic (FRP) tanks are used to supply fire pumps and/or are used as break tanks and are installed in the immediate vicinity of fire pumps, the tank should be protected in the same fashion as the fire pump. Section 4.14 of NFPA 20 provides guidance on the type and extent of protection needed for the pump. This protection should include separation from the hazard by means of a barrier with at least a 1-hour fire resistance rating for buildings that are completely sprinklered and a barrier with a 2-hour fire resistance rating for buildings that are only partially sprinklered. Where the hazard is greater than ordinary hazard Group II, tank protection should be in accordance with NFPA 13, Standard for the Installation of Sprinkler Systems.

SEE MORE

See Part I of this handbook for NFPA 20.

**11.6.3.1 Where the hazard is greater than OH2, protection shall be in accordance with NFPA 13.**

11.6.4 Horizontal fiberglass-reinforced plastic tanks that are greater than 4 ft (1.2 m) in diameter and are positioned 18 in. (457 mm) or greater above finished floor shall be protected in accordance with the obstruction rules of NFPA 13.

When the size of the tank exceeds 4 ft (1.2 m) and the tank is installed more than 18 in. (457 mm) above the finished floor, the tank becomes an obstruction to the sprinkler spray pattern. To solve this problem, a line of sprinklers must be installed below the tank to comply with NFPA 13.

11.6.5 Fiberglass tanks installed outdoors shall be protected from freezing and mechanical and UV damage.

Outdoor use of fiberglass-reinforced plastic (FRP) tanks is permitted provided that the tanks are protected from freezing and mechanical and ultraviolet (UV) damage. For outdoor installation, the tank should be placed in a protective enclosure to prevent UV exposure, and access should be limited to prevent mechanical damage.

Electronic supervision of the tank water temperature should be provided and can be accomplished by the installation of a temperature supervisory switch. This switch must be installed in accordance with NFPA 72®, National Fire Alarm and Signaling Code®, and should produce two separate and distinct signals. One signal should indicate a decrease in water temperature to 40°F (4.4°C), and the other signal should indicate a return to water temperature above 40°F (4.4°C). A single switch can be used to accomplish this task. See Exhibit III.4.4 for a typical tank water temperature supervisory switch.

EXHIBIT III.4.4 Tank Water Temperature Supervisory Switch. (Courtesy of Potter Electric Signal Company, LLC)

![](../images/chunk-018/7668164e502ac8bddb3443b96a8ecc281b84e73f17be473746a868ad8a672b72.jpg)

**11.7 Tank Connections.**

11.7.1 Tanks shall have a vent that extends above the ground to prevent against pressurization of the tank during filling and creation of a vacuum during use. Tank venting systems shall be provided with a minimum 2.0 in. (50 mm) nominal inside diameter.

11.7.2\* For underground tanks, water level monitoring required by 14.1.8 shall be capable of being read above ground.

A.11.7.2 See Figure A.11.7.2 for an example of a combination vent and sight assembly, which allows the tank to stay at atmospheric pressure while allowing the user to know the water level in the tank. While these two devices are not required to be combined, it is convenient since they are both required to be above ground.

Water level monitoring should be capable of being read above ground. The water level in a tank must be monitored for obvious reasons. According to NFPA 25, the water level should be inspected monthly when not supervised by an alarm connected to a constantly attended location, and it should be

![](../images/chunk-018/4139e0d279b52b3905dfd246f5e98b9d4fa1eae9abc899e9c3378b1ea89ba50f.jpg)  
For SI units, 1 in. = 25.4 mm; 1 ft = 0.3048 m.

FIGURE A.11.7.2 Typical Combination Vent and Sight Assembly.

inspected quarterly when supervised by an alarm that is connected to a constantly attended location. {7d1cf25d-f130-43e0-8b7f-041d It is important to note that the quantity of water required in the tank is determined by the required flow rate times a specified duration; any quantity less than that determined by this calculation constitutes insufficient water for fire fighting and is not in compliance with NFPA 22. For tanks with an automatic fill connection, the flow rate of the fill connection is frequently included in the tank capacity calculation, thus reducing the overall size of the tank. If a tank is reduced to a size below the required capacity for the allotted duration due to an automatic flow rate, the requirements for break tanks apply in accordance with NFPA 22.

**CHAPTER 14 PIPE CONNECTIONS AND FITTINGS**

**14.1\* General Information.**

A.14.1 For embankment-supported coated fabric suction tanks, see Section 9.6.

14.1.1 Watertight Intersections at Roofs and Floors.

14.1.1.1 The intersections of all tank pipes with roofs and concrete or waterproof floors of buildings shall be watertight.

14.1.1.2 Where tank pipes pass through concrete roofs, a watertight intersection shall be obtained by using fittings that are caulked with oakum or by pouring the concrete solidly around the pipes, which first shall be wrapped with two or three thicknesses of building paper.

14.1.1.3 Where concrete is used, the upper side of the intersection shall be well flashed with a suitable, firm, waterproof material that is noncracking and that retains its adhesion and flexibility.

14.1.1.4 Wood roofs also shall be built tightly around the pipes and shall be made watertight by means of fittings that are caulked with oakum or by using flashing.

14.1.1.5 Where tank pipes pass through a concrete or waterproof floor, a watertight intersection, as described in 14.1.1.1, shall be obtained so that water from above cannot follow down the pipe to the lower floors or to the basement.

14.1.2 Rigid connections to steel tanks shall be made by means of a welded joint with approval by the authority having jurisdiction.

14.1.2.1 A rigid connection to a wood tank shall be made by means of a running nipple or by means of threaded flanges, one inside the tank and one outside the tank, bolted together through the wood with movable nuts outside.

14.1.3\* Placing Tank in Service. All tank piping shall be installed immediately after completion of the tank and tower construction so that the tank can be filled and placed in service promptly.

A water storage tank is a critical component of a fire protection system. If fire protection is needed for the construction site, the tank should be scheduled for early completion so it can be placed in service early during construction.

A.14.1.3 Wood tanks can be extensively damaged by shrinkage if left empty after they are erected.

14.1.4 The Contract. To ensure the installation of equipment, the contract shall specify that the finished work shall conform with this standard in all respects.

**14.1.5 Precautions During Repairs.**

Rarely is a facility more exposed to a potentially catastrophic fire loss than when a fire protection system, particularly the water supply such as a water tank, is impaired or out of service. Experience has shown that, if a proper impairment program had been in place and followed, many devastating fires could have been mitigated.

The cause of an impairment, whether it is preplanned or occurs during an emergency, has little bearing on the propensity for catastrophe. The following measures have been identified as major factors in preventing large fire loss:

1. Recognize the exposures created by the impairment.

2. Establish a fire watch and provide backup fire protection.

3. Control ignition sources and/or discontinue hazardous processes.

4. Expedite repairs.

5. Verify that fire protection systems are placed back into service properly.

Chapter 15 of NFPA 25 should be followed any time a water storage tank is taken out of service for maintenance or repair. Note that 15.5.2(4) of NFPA 25 requires a comprehensive impairment procedure any time a fire protection system is removed from service for more than 10 hours in a 24-hour period. The extract of 15.5.2 is as follows:

15.5.2 Before authorization is given, the impairment coordinator shall be responsible for verifying that the following procedures have been implemented:

(1) The extent and expected duration of the impairment have been determined.

(2) The areas or buildings involved have been inspected and the increased risks determined.

(3) Recommendations to mitigate any increased risks have been submitted to management or the property owner or designated representative.

(4) Where a fire protection system is out of service for more than 10 hours in a 24-hour period, the impairment coordinator shall arrange for one of the following:

(d)\*  Establishment and implementation of an approved program to eliminate potential ignition sources and limit the amount of fuel available to the fire

(5) The fire department has been notified.

(6) The insurance carrier, the alarm company, property owner or designated representative, and other authorities having jurisdiction have been notified.

(7) The supervisors in the areas to be affected have been notified.

(8) A tag impairment system has been implemented. (See Section 15.3.)

(9) All necessary tools and materials have been assembled on the impairment site. [NFPA 25, 15.5.2]

**14.1.5.1 The authority having jurisdiction shall be notified when the tank is out of service for repairs.N**

14.1.5.2 Whenever an in-service tank is taken out of service for repairs, the impairment procedures in NFPA 25 shall be followed.

**14.1.6\* Heater Thermometer.**

A.14.1.6 One of the chief advantages of the gravity circulation system of heating tanks is that it enables convenient observation of the temperature of the coldest water at a thermometer located in the cold-water return pipe near the heater. Failure to provide an accurate thermometer at this point or failure to observe it daily and ensure that it registers the proper temperature forfeits this advantage and can result in the freezing of the equipment. [See Figure 16.1.7.5.5(a) and Figure 16.1.7.5.5(b), Figure B.1(i) through Figure B.1(k), and Figure B.1(s), Figure B.1(t), and Figure B.1(v).]

Note that, for the purposes of this handbook, only Figure 16.1.7.5.5(a) and Figure 16.1.7.5.5(b) are reprinted here.

14.1.6.1 In the case of a gravity circulating heating system, an accurate thermometer shall be located as specified in 16.1.7.5.

Paragraph 16.1.7.5.2 of NFPA 22 requires an accurate thermometer that is graduated at least as low as 30°F (−1.1°C) to be placed in the cold-water pipe at a point where it registers the temperature of the coldest water in the system. This requirement is clearly illustrated in Figure 16.1.7.5.5(a) and Figure 16.1.7.5.5(b).

14.1.6.2 Where a tank contains a radiator steam heater, an accurate socket thermometer shall be located as specified in 16.3.7.

Paragraph 16.3.7.2 of NFPA 22 requires an accurate angle socket thermometer that has at least a 6 in. (152 mm) stem, is calibrated as low as 30°F (−1.1°C) to be permanently inserted through the plate, and is located as far from the heating unit as possible. An angle socket thermometer is not required for suction tanks with a maximum height of 25 ft (7.6 m).

![](../images/chunk-018/0325d19b39d077196b1427da39a3dc270aa2577f6732904cca71c40b67a52138.jpg)  
FIGURE 16.1.7.5.5(a) Tank Heater Drain Arrangement at Base of Tank Riser.

14.1.7\* Connections for Use Other Than for Fire Protection.  
![](../images/chunk-018/72495ac2af29c0da01fd6570998cdfe1826688b295fa6084a296c06a8b2599dd.jpg)  
N 14.1.7.1 Connections for other than fire protection shall be approved.  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-018/3fbc8feac58a75068c27781fe3566bf788c5d1813bce6701c103f9ef318d395d.jpg)

For SI units, 1 in. = 25.4 mm; 1 ft = 0.3048 m.

FIGURE 16.1.7.5.5(b) Tank Heater Drain Arrangement.

14.1.7.1.1\* Pipe used for other than fire protection purposes shall be entirely separate from fire-service pipes and shall extend to an elevation inside the tank above that required for fire protection.

**N A.14.1.7.1.1 See Figure A.14.1.7.1.1.**

![](../images/chunk-018/537e327e81fbe15dd43ca1f885d2688220e3600fdd0eb78217fe62733afbcbf1.jpg)  
FIGURE A.14.1.7.1.1 Dual Purpose Tank.

14.1.7.5\* At Roofs and Floors. Where a pipe used for other than fire protection purposes inter--f130-43e0-8b7f-041dc4ddd530} sects with a building roof or a waterproof or concrete floor, the intersection shall be watertight.

A.14.1.7.5 See 14.1.1.

14.1.8\* Water-Level Gauge. A water-level gauge of suitable design shall be provided. It shall be carefully installed, adjusted, and properly maintained.

A.14.1.8 Water-Level Gauges. The following information is provided for existing installations where mercury gauges are in use. Mercury gauges are no longer permitted for new installations.

(1) Mercury Gauge Materials. Pipe and fittings that contain mercury should be iron or steel. Brass, copper, or galvanized parts, if in contact with mercury, are amalgamated, and leaks result.

(2) Water Pipe. The water pipe to the mercury gauge should be 1 in. (25 mm) galvanized throughout and connected into the discharge pipe on the tank side of the check valve. Where possible, the pipe should be short, should be run with a continual upward pitch toward the tank piping, and should be without air pockets to avoid false readings. The pipe should be buried well below the frost line or located in a heated conduit.

(3) Valves. The valve at the mercury gauge should be a listed OS&Y gate valve. An additional listed OS&Y gate valve should be installed close to the discharge pipe where the distance to the mercury gauge exceeds 50 ft (15.2 m).

(4) Mercury Catcher. Occasionally, fluctuating water pressures require a mercury catcher at the top of the gauge glass to prevent loss of mercury. The catcher is not a standard part of the equipment and is not furnished by the gauge manufacturer unless specially ordered.

(5) Extension Piece. Where the mercury catcher is not needed, it can be replaced by approximately a 3 ft (0.91 m) extension of 1⁄8 in. (3 mm) pipe, vented at the top.

(6) Water-Drain Plug. A plugged tee should be provided in the mercury pipe between the mercury pot and the gauge glass to allow water that sometimes accumulates on top of the mercury column to drain off.

(7) Location. The gauge should be installed in a heated room such as a boiler room, engine room, or office, where it is readily accessible for reading, testing, and maintenance. It should be so located that it is not liable to break or to be damaged.

The column of mercury, extending from the mercury pot to the top, is roughly 1⁄13 the height from the mercury pot to the top of the tank. This fact should be considered when planning a location for the instrument.

(8) Cleaning. Before installing the gauge, all grease, dirt, and moisture should be removed from the pot and piping that are to contain mercury, and it should be ensured that the mercury itself is clean. Warm water that contains a small amount of washing soda is a good cleaning agent.

(9) Installing. The gauge should be accurately installed so that when the tank is filled to the level of the overflow, the mercury level is opposite the FULL mark on the gauge board.

(10) Testing. To determine that it is accurate, the instrument should be tested occasionally as follows:

(a) Overflow the tank.

(b) Close the OS&Y valve. Open the test cock. The mercury should quickly drop into the mercury pot. If it does not, there is an obstruction that must be removed from the pipe or pot between the test cock and the gauge glass.

(c) If the mercury lowers at once, as expected, close the test cock and open the OS&Y valve. If the mercury responds immediately and comes to rest promptly opposite the FULL mark on the gauge board, the instrument is operating properly.

(d) If the mercury column does not respond promptly and read correctly during the test specified in A.14.1.8(10)(c), there are probably air pockets or possibly obstructions in the water-connecting pipe. Open the test cock. Water should flow out forcefully. Allow water to flow through the test cock until all air is expelled and rusty water from the tank riser appears. Then close the test cock. The gauge should now read correctly. If air separates from the water in the 1  in. (25  mm) pipe due to being enclosed in a buried tile conduit with steam pipes, the air can be automatically removed by installing a 3⁄4 in. (20 mm) air trap at the high point of the piping. The air trap can usually be best installed in a tee connected by a short piece of pipe at a location between the OS&Y valve and the test cock, using a plug in the top of the tee, so that mercury can be added in the future, if necessary, without removing the trap. If there are inaccessible pockets in the piping, such as locations below grade or under concrete floors, the air can be removed only through the test cock.

(e) If, in the test specified in A.14.1.8(10)(d), the water does not flow forcefully through the test cock, there is an obstruction that must be removed from the outlet of the test cock or from the waterpipe between the test cock and the tank riser.

(f) If there is water on top of the mercury column in the gauge glass, it will cause inaccurate readings and must be removed. First lower the mercury into the pot as in the test specified in A.14.1.8(10)(b). Close the test cock and remove the plug at the base of the mercury gauge. Open the OS&Y valve very slowly, causing mercury to rise slowly and the water above it to drain through the plug at the base of the mercury gauge. Close the OS&Y valve quickly when mercury appears at the outlet at the base of the mercury gauge, but have a receptacle ready to catch any mercury that drains out. Replace the plug. Replace any escaped mercury in the pot by removing the plug between the OS&Y valve and the test cock, and with the OS&Y valve closed, fill the pot with mercury to the mark on the cover corresponding to the height above the pot that indicates the full water level in the tank. Replace the plug.

(g) After testing leave the OS&Y valve open, except as noted in A.14.1.8(11).

(11) Excessive Water Pressures. If necessary, to prevent forcing mercury and water into the mercury catcher, the controlling OS&Y valve can be closed when the tank is being filled. However, the valve should be left open after the tank is filled, except when the gauge is subjected to continual fluctuation of pressure, when it might be necessary to keep the gauge shut off, except when it is being read. Otherwise, it might be necessary to frequently remove water from the top of the mercury column, as in A.14.1.8(10).

Because mercury is a hazardous substance, it is no longer used in liquid level gauges for new installations. The text of A.14.1.8 remains in the standard for those installations that still use this technology. New installations rely on other means to indicate water level, such as the use of an altitude gauge or float mechanism in the tank. Exhibit III.4.5 illustrates a liquid level gauge on a tank.

14.1.8.1 Where an altitude gauge is used, it shall be at least 6 in. (152 mm) in diameter and shall be of noncorrodable construction.

14.1.8.2 The gauge shall be located to prevent it from freezing.

14.1.8.2.1 If necessary, it shall be located in a heated building or enclosure.

14.1.8.2.2 A blow-off cock shall be located between the gauge and the connection to the tank.

14.1.8.3 A listed, closed-circuit, high-water and low-water level electric alarm shall be permitted to be used in place of the gauge where acceptable to the authority having jurisdiction.

When a water level switch is used, the requirements of NFPA 72 state that the switch must provide two separate and distinct signals — one indicating that the required water level has been raised or lowered (off-normal), and the other indicating restoration of the normal water level. See Exhibit III.4.6 for an example of a water level supervisory switch.

**14.1.8.3.1 Provisions shall be made for the attachment of a calibrated test gauge.**

14.1.8.4 For underground tanks, water-level monitoring shall be capable of being read and/or supervised above ground.

14.1.9\* Frostproof Casing. The frostproof casing shall be maintained in good repair and shall be weathertight throughout.

A.14.1.9 The insulating qualities of frostproof casing are seriously impaired if joints spring open, if the casing settles away from the tank, or if rotting occurs around the base.

**14.1.10 Tanks with Large Tank Risers.**

14.1.10.1\* Large steel-plate tank riser pipes of 3 ft (0.91 m) or more in diameter and without frostproof casing shall be acceptable where properly heated.

A.14.1.10.1 By heating the large steel-plate tank riser pipes, the fire hazard and upkeep of the frostproof casing and the provision of an expansion joint or walkway are avoided. However, painting and heating the larger tank riser and building the stronger and larger valve pit cost more than the equipment for smaller tank risers.

A blow-off valve is sometimes furnished near the base of the larger tank riser.

A check valve and gates in the discharge pipe, filling arrangement, overflow, and drain are generally provided.

![](../images/chunk-018/dc5c98ac8467d310b849af91868b966eb70af9c2dac95f0c8917a7959f9618dd.jpg)  
EXHIBIT III.4.5 Liquid Level Gauge on a Tank.

![](../images/chunk-018/429bd401bda9cd4182a1caa2f9fff4cdff32090fb08589656c2860dacc4797f4.jpg)  
EXHIBIT III.4.6 Tank Water Level Supervisory Switch. (Courtesy of Potter Electric Signal Company, LLC)

14.1.10.2 A manhole at least 12 in. × 16 in. (305 mm × 406 mm) shall be provided, and its lower edge shall be level with the discharge piping protection specified.

**14.1.11 Discharge Piping Protection.**

14.1.11.1\* In the case of tanks with a large steel-plate tank riser [3 ft (0.91 m) diameter or larger], the inlet to the vertical discharge pipe that is located within the large tank riser shall be protected against the entry of foreign material.

A.14.1.11.1 The inlet can be done with an American National Standards Institute 125 lb/in. (8.6 bar) flanged tee, with the “run” of the reducing tee placed horizontally and with horizontal outlets one pipe size smaller than the discharge pipe, or with a fabricated plate extending at least 4 in. (102 mm) beyond the outside diameter of the pipe.

14.1.11.2 The plate shall be supported by at least three supporting bars 11⁄2 in. × 1⁄4 in. (38.1 mm × 6.4 mm), by 5⁄8 in. (15.9 mm) round rods, or by the equivalent, that elevate all portions of the plate at a height at least equal to the pipe diameter located above the discharge pipe inlet.

14.1.11.3 The attachment of the supports to the discharge pipe shall be made directly by welding or bolting or by means of a 1⁄4 in. (6.4 mm) thick tightly fitting sectional clamp or collar that has 5⁄8 in. (15.9 mm) bolts in the outstanding legs of the clamps or collar.

14.1.11.4 A clearance of at least 6 in. (152 mm) shall be provided between all portions of the flanges of a tee or fabricated plate and the large tank riser plate.

**14.1.12 Steel Pipe.**

14.1.12.1 Steel pipe shall conform to ASTM A53/A53M, Type E, Type F, Type S, Grade A, or Grade B, manufactured by the open-hearth, electric furnace, or basic oxygen process, or it shall conform to ASTM A106/A106M, Grade A or Grade B.

14.1.12.2 Paragraphs 14.1.12.2.1 through 14.1.12.2.3 shall apply to steel pipe that is in contact with storage water.

14.1.12.2.1 Steel pipe smaller than 2 in. (50 mm) shall not be used.

**14.1.12.2.2 Steel pipe of 2 in. to 5 in. (50 mm to 125 mm) shall be schedule 80.**

The wall thickness of pipe in fire protection systems is usually Schedule 10 (light wall) or Schedule 40 (standard weight). Occasionally, extra strong (Schedule 80) pipe is used. For pipe that is continually submerged in stored water, a thicker wall is required due to metal loss associated with corrosion. A comparison of wall thickness for Schedules 10, 40, and 80 pipe is shown in Commentary Table III.4.1.

COMMENTARY TABLE III.4.1 Comparison of Wall Thickness for Schedules 10, 40, and 80 Pipe
<table><tr><td colspan="2">Pipe Size</td><td rowspan="2">Schedule</td><td colspan="2">Outside Diameter</td><td colspan="2">Inside Diameter</td><td colspan="2">Wall Thickness</td></tr><tr><td>in. mm</td><td>Number</td><td>in.</td><td>mm</td><td>in.</td><td>mm</td><td>in.</td><td>mm</td></tr><tr><td>2</td><td>50</td><td>10</td><td>2.375</td><td>60.3</td><td>2.157</td><td>54.8</td><td>0.109</td><td>2.8</td></tr><tr><td>2</td><td>50</td><td>40</td><td>2.375</td><td>60.3</td><td>2.067</td><td>52.5</td><td>0.154</td><td>3.9</td></tr><tr><td>2</td><td>50</td><td>80</td><td>2.375</td><td>60.3</td><td>1.939</td><td>49.3</td><td>0.218</td><td>5.5</td></tr></table>

14.1.12.2.3 All steel pipe 6 in. (150 mm) and larger shall be schedule 40.

**14.2 Discharge Pipe.**

14.2.1 At Roofs and Floors. The intersection of discharge pipes, as well as the intersection of all other tank pipes, with roofs or with waterproof or concrete floors shall be watertight.

14.2.2 Size. The minimum discharge pipe sizing shall be based on the hydraulic demand of the system(s) but shall not be less than 6 in. (150 mm).

The size of the discharge pipe is determined by hydraulic calculations. In the case of sprinkler systems, the discharge density, system size, and distance from the tank determine the diameter of the discharge pipe. Where elevated tanks provide the sole supply of water, the hydraulic calculations should terminate at the base of the tank. The calculations must include flow through the discharge pipe and the elevation difference. The elevation to the top of the full water level is not considered because this level decreases during discharge. Sizes other than those specified can be used if approved by the authority having jurisdiction (AHJ). However, selection of the discharge pipe diameter should also take into consideration possible future demand due to expansion.

Where tanks supply fire pumps directly, the size of the discharge pipe, when located within 10 pipe diameters of the pump suction flange, should be as specified in Table 4.28(a) and Table 4.28(b) of NFPA 20.

**14.2.3 Pipe Material.**

14.2.3.1 Underground Pipe Material. Piping shall be in accordance with NFPA 24.

14.2.3.2 Aboveground Pipe Material. Aboveground pipe material shall be in accordance with NFPA 13 and NFPA 20.

**14.2.4 Braces.**

14.2.4.1 Either the pipe or the large steel-plate tank riser pipe, or both, shall be braced laterally by rods of not less than 5⁄8 in. (15.9 mm) in diameter and shall be connected to the tower columns near each panel point.

14.2.4.2 The end connection of braces shall be by means of eyes or shackles; open hooks shall not be permitted.

**14.2.5 Support.**

14.2.5.1 The discharge pipe shall be supported at its base by a double-flanged base elbow that rests on a concrete or masonry foundation.

14.2.5.1.1 The base elbow of tanks with steel-plate tank risers, of suction tanks, or of gravity tanks shall have bell ends.

14.2.5.2 The joint at the connection of yard piping to the base elbow shall be strapped, or the base elbow shall be backed up by concrete.

14.2.5.2.1 If the discharge pipe is offset inside a building, it shall be supported at the offset by suitable hangers that extend from the roof or floors, in which case the base elbow might not be required.

14.2.5.2.2 Large steel tank riser pipes shall be supported on a reinforced concrete pier that is designed to support the load specified in Section 13.3.

14.2.5.2.3 Concrete grout shall be provided beneath the large tank riser to furnish uniform bearing when the tank is empty.{7d1cf25d

**14.2.6 Offsets.**

14.2.6.1 The discharge pipe outside of buildings shall extend vertically to the base elbow or building roof without offsets where possible.

Offsets in the discharge pipe increase the need for additional bracing. They also add to the friction loss in the hydraulic calculations and should be avoided.

14.2.6.2 If an offset is unavoidable, it shall be supported at the offsetting elbows and at intermediate points not over 12 ft (3.7 m) apart, and it also shall be rigidly braced laterally.

14.2.6.3 The supports shall consist of steel beams that run across the tower struts or of steel rods from the tower columns arranged so that there is no slipping or loosening.

**14.2.7 Expansion Joint.**

14.2.7.1 Tanks with flanged or welded pipe tank risers [12 in. (250 mm) and under] shall have a listed expansion joint on the fire-service discharge pipe where the tank is on a tower that elevates the bottom 30 ft (9.1 m) or more above the base elbow or any offset in the discharge pipe.

Due to the rigid connections of the discharge pipe at the top and bottom of the pipe, an expansion joint is needed. Any fluctuations in the length of the piping material due to temperature variations could cause stress at either connection that could result in connection failure.

14.2.7.2 Expansion joints shall be built to conform to Section 14.3.

**14.2.8 Rigid Connection.**

14.2.8.1 When the distance between the tank bottom and the base elbow or supporting hanger is less than 30 ft (9.1 m), the discharge pipe shall be connected by an expansion joint that is built to conform to Section 14.3 or shall be rigidly connected in accordance with 14.1.2.

14.2.8.2 The top of the pipe (or the fitting attached to the top) shall extend above the inside of the tank bottom or base of a steel-plate tank riser to form a settling basin.

14.2.8.2.1 The top of a steel-plate tank riser shall be connected rigidly to the suspended bottom of the tank.

14.2.8.2.2 The discharge pipe from a steel-plate tank riser of a tank that is located over a building shall be connected rigidly to the base of the larger tank riser.

14.2.8.2.3 A rigid flanged connection or welded joint shall be permitted to be used between the discharge pipe and the bottom of a suction tank, a gravity tank, or the base of a steel-plate tank riser of a tank that is located on an independent tower where special approval is obtained from the authority having jurisdiction.

14.2.8.2.4 When the base of a steel-plate tank riser is in its final position on a concrete support, it shall be grouted to obtain complete bearing.

14.2.9 Swing Joints. Where the vertical length of a discharge pipe that is located below an offset, either inside or outside a building, is 30 ft (9.1 m) or more, a four-elbow swing joint that is formed, in part, by the offset shall be provided in the pipe.

Because the four elbows in an offset form a swing joint, the riser can tolerate movement in any direction without producing any stress on the end connections.

**14.2.10 Settling Basin.**

14.2.10.1 The depth of the settling basin in the tank bottom shall be 4 in. (102 mm) for a flatbottom tank and 18 in. (457 mm) for a suspended-bottom tank.

14.2.10.2 The settling basin at the base of a large steel-plate tank riser shall be at least 3 ft (0.91 m) deep.

The settling basin is intended to permit potentially obstructing material to settle on the tank bottom without entering the discharge pipe. Obstructing material can be in the form of paint chips or scale from steel tanks or steel piping, rocks and other debris from the fill connection, construction debris that has not been removed, or aquatic growth. See Exhibit III.4.7 for an example of potentially obstructing material.

**14.2.11 Check Valve.**

A control valve is needed to isolate the tank or check valve for inspection and maintenance purposes. When tanks are used to supply water to a fire pump, devices in the suction pipe near the fire pump suction flange are of concern. NFPA 20 permits the suction pressure to a fire pump to be as low as 0 psi (0 bar). When the water supply is a suction tank and the base of the tank is even with or above the elevation of the fire pump, the suction pressure is permitted to be as low as −3 psi (−0.2 bar). The friction loss caused by the devices required in NFPA 22, and any offsets in the tank discharge pipe, must be carefully calculated to verify that these pressure limitations are not exceeded.

![](../images/chunk-019/5fd2abcb5d3942c8fb4fa9da9ce828fd4429a347e50e0a3c7d1c8d2624657762.jpg)

EXHIBIT III.4.7 Material

Found During an Interior Tank

Inspection.

14.2.11.1 A listed check valve shall be placed horizontally in the discharge pipe and shall be located in a pit under the tank where the tank is located on an independent tower.

14.2.11.2 Where the tank is located over a building, the check valve shall ordinarily be placed in a pit, preferably outside the building.

14.2.11.3 Where yard room is not available, the check valve shall be located on the ground floor or in the basement of a building, provided it is protected against breakage.

N 14.2.11.4\* For suction tanks where the discharge pipe is not used as a fill connection, check valve shall not be required.

**A.14.2.11.4 See 14.4.1.1.N**

**14.2.12 Controlling Valves.**

14.2.12.1 A listed indicating control valve shall be placed in the discharge pipe on each side of the check valve, and the valve on the discharge side shall be located between the check valve and any connection of the tank discharge to other piping.

An indicating control valve enables the isolation of the tank for the purpose of tank maintenance or filling where a separate fill pipe or fill pump is used. The valve should be equipped with a seal, lock, or tamper switch and should be inspected based on the inspection procedure and frequencies of NFPA 25. This control valve arrangement also enables the isolation of the discharge check valve for maintenance or repair. Note that, according to NFPA 25, each system check valve must be inspected internally every 5 years and isolation of the check valve is critical to comply with this requirement.

14.2.12.2 Where yard room for an indicator post is not available, a listed indicating control valve that is of similar arrangement, but that is located inside the valve pit or room, shall be used.

14.2.12.3 Where the tank is on an independent tower, the valve shall be placed in the pit with the check valve, preferably on the yard side of the base elbow.

14.2.12.4 Where a tank is used as a suction source for a fire pump, the listed indicating control valve shall be of the OS&Y type.

NFPA 20 requires that any valve within 50 ft (15.3 m) of the pump suction flange be an outside screw and yoke- (OS&Y-) type valve.

14.2.12.5 Where the tank is located over a building, the valve shall be placed under the roof near the point where the discharge pipe enters the building.

14.2.12.6 For suction tanks, the valve shall be located in accordance with NFPA 20.

**14.2.13\* Anti-Vortex Plate Assembly.**

A.14.2.13 See Figure B.1(o), Figure B.1(p), and Figure B.1(q).

14.2.13.1 The discharge outlet for every suction tank shall be equipped with an anti-vortex plate assembly.

14.2.13.2\* The assembly shall consist of a horizontal steel plate that is at least twice the diameter of the outlet on a long radius elbow fitting, where required, mounted at the outlet a distance above the bottom of the tank equal to one-half the diameter of the discharge pipe.

As its name suggests, the anti-vortex plate assembly is intended to prevent the development of a vortex when the fire pump is in operation. A vortex entrains air and, if present, could cause the fire pump to cavitate. The inspection required by 17.1.1 of NFPA 22 should include inspection of the anti-vortex plate to verify that it is in place and has been installed correctly. The inspection report should indicate that an anti-vortex plate was installed and that it was found to be acceptable and in good condition. See Exhibit III.4.8.

EXHIBIT III.4.8 Anti-Vortex Plate for a Vertical Shaft Turbine Pump.

![](../images/chunk-019/c5e1b5d991e6c1b7ae3cfea13646e5c982bc9944134c6118f248b25acc3b01cd.jpg)  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

A.14.2.13.2 Large, standard size anti-vortex plates [48 in. × 48 in. (1219 mm × 1219 mm)] are desirable, as they are adequate for all sizes of pump suction pipes normally used. Smaller plates may be used; however, they should comply with 14.2.13.

14.2.13.3 The minimum distance above the bottom of the tank shall be 6 in. (152 mm).

See Exhibit III.4.9 for an anti-vortex plate with dimensions.

![](../images/chunk-019/0e2d57b62fa1e9af1cacff61f782c5ddd24bc0a09ad8dccaaae17db2c31133fe.jpg)

**14.3 Expansion Joint.**

**14.3.1 Connection to Tank.**

14.3.1.1 A listed expansion joint shall be used where required by 14.2.7 and 14.2.8.1.

14.3.1.2 The expansion joint shall be placed immediately above the foot elbow or shall be connected to the tank bottom using welding for a steel tank and bolts or a special screw fitting for a wood tank.

14.3.1.3 The movable nuts on bolts shall be located on the outside of the tank.

**14.3.2 General Design.**

14.3.2.1 The expansion joint design shall be selected such that it resists the stresses and corrosion to which it is subjected.

14.3.2.2 One or both of the two parts that slide, one on the other, shall be of brass or other noncorrosive material to resist wear.

14.3.3 Clearances. A minimum 1⁄<sub>16</sub> in. (1.6 mm) clearance shall be provided around all movable parts to prevent binding, and at least 1⁄2 in. (12.7 mm) shall be provided between the cast-iron body and an iron or steel slip-tube.

**14.3.4 Body.**

14.3.4.1 The body shall be of steel or cast iron and, if connected to the tank bottom, shall provide for a settling basin extension of proper length.

14.3.4.2 Provisions shall be made for a packing space.Δ

Δ 14.3.5 Gland. The adjustable gland shall be of brass or iron and shall be connected to the body casting, with four standard bolts of at least 5⁄8 in. (15.9 mm) diameter and of a length to allow full adjustment.

**14.3.6 Slip-Tube.**

14.3.6.1 The sliding tube at the top of the discharge pipe shall be of brass or iron.

14.3.6.2 If the gland is iron, the slip-tube shall have a triple-plated brass outer surface.

14.3.6.3 If the gland is brass, the slip-tube shall be of cast iron or steel, and the top of the packing space shall be formed with brass and a clearance of at least 1⁄2 in. (12.7 mm) provided at all points between the cast-iron body and the slip-tube.

14.3.6.4 The upper part of the slip-tube shall be machined over a length such that the top of the gland can be dropped to 6 in. (152 mm) below the bottom of the body casting so as to enable repacking.

14.3.6.5 The top of the slip-tube shall be located approximately 5 in. (127 mm) below the top of 4 in. (102 mm) settling-basin extensions and 12 in. (305 mm) below the top of 18 in. (457 mm) settling-basin extensions.

**14.3.7 Packing.**

14.3.7.1 The packing shall consist of approved wicking material that is saturated with rapeseed oil and graphite or other approved material.

14.3.7.2 Packing at least 2 in. (51 mm) deep and 1⁄2 in. (12.7 mm) thick shall be provided in the packing space.-f130-4

**14.4 Filling.**

14.4.1 A permanent pipe connected to a water supply shall be provided to fill the tank, except as provided in 14.4.1.1.

14.4.1.1 Where a permanent water supply is not available to refill the tank, an approved plan shall be permitted for manually refilling the tank.

14.4.1.2 During the time that the tank does not have sufficient capacity to meet the demand of the fire protection system(s), the impairment procedures of NFPA 25 shall be followed.

14.4.2 The means to fill the tank shall be sized in accordance with 4.2.1.4.

14.4.3 The tank shall be kept filled, and the water level shall never be more than 4 in.   
(102 mm) below the designated fire service level.

