Section 14.4 establishes the requirement for a permanently installed filling connection. The intent of this requirement is to prohibit the filling of a tank from either a hydrant and hose arrangement or from a filling truck, however where a permanent supply is not available these methods might be acceptable. This section requires the fill connection to fill the tank in not more than 8 hours. Note that while it is preferred that the refill mechanism be automatic, this is not required by the standard.

**14.4.4 The filling bypass shall be kept closed when not in use.**

Failure to keep the bypass valve closed results in wasting water by allowing a constant discharge into the overflow pipe.

**14.4.5 Bypass Around Check Valve.**

14.4.5.1 Where the tank is to be filled from the fire protection system under city or fire-pump pressure, the filling pipe shall be a bypass around the check.

The filling arrangement specified in 14.4.5.1 is allowed only when the tank is used to supplement another water supply, such as a city supply, or when the tank connects into the fire protection main on the discharge side of the fire pump. With this arrangement, the control valve in the bypass is opened only for filling the tank and relies on city or fire pump pressure to fill the tank.

14.4.5.2 The bypass shall be connected into tapped bosses on the check valve or into the discharge pipe between the check valve and all other valves.

Most large diameter [6 in. (150 mm) and larger] check valves can be tapped for up to 2 in. (50 mm) connections on each side of the clapper. The bypass is required to be connected by means of this tap in the check valve body. This method provides a convenient connection for the bypass. The bypass consists of a few short lengths of pipe, two 90-degree elbows, and a threaded gate valve. The gate valve is normally closed and is only opened to fill the tank. Exhibit III.4.10 illustrates a typical fill connection.

![](../images/chunk-019/ebe03039beb241afa8af98daadfd91688cdf4ebef227537a72f6925533d1e563.jpg)  
EXHIBIT III.4.10 Check Valve with Bypass.

14.4.5.3 The bypass shall be sized to fill the tank in accordance with 4.2.1.4 but shall not be smaller than 2 in. (50 mm).

14.4.5.4 A listed indicating control valve shall be placed in the bypass and shall be kept closed except when the tank is being filled.

**14.4.6 Filling Pumps.**

14.4.6.1 When the tank is to be filled by a filling pump, the pump and connections shall be of such size that the tank can be filled in accordance with 4.2.1.4.

Paragraph 4.2.1.4 requires a maximum fill time of 8 hours. Any arrangement that fills the tank sooner should be considered acceptable.

**14.4.7 Where a separate fill pipe is used, automatic filling shall be permitted.**

For automatic filling, the tank water level is monitored, and the fill pump is turned on when the water level drops. With this arrangement, the fill valve is normally open. If the exact fill rate is known and the reliability of the fill pump actuation mechanism is verified, the fill rate can be considered when the tank capacity is calculated. This approach to filling must be presented to the authority having jurisdiction (AHJ) for approval prior to the purchase and installation of the tank.

14.4.8 Filling from Drinking Water Supply. Where the water in the fire protection system is not suitable for drinking purposes and the tank is filled from a potable water supply, the filling pipe shall be installed in accordance with the regulations of the local health authority.

![](../images/chunk-019/ef497e63aa9ccbd2f138cf26d53ecf1a87933131ca520c94530353529f83a46b.jpg)

When filling from a drinking water supply, the fill connection can create a cross-connection that could ultimately contaminate the potable water supply. When this arrangement is proposed, a backflow preventer should be installed to prevent contamination of the potable water supply. The friction loss through the backflow preventer must be considered when calculating the flow capacity of the fill connection to meet the 8-hour fill requirement.

14.4.9 Filling Pipe at Roofs and Floors. The intersection of a separate filling pipe with a roof or a waterproof or concrete floor shall be watertight.

**14.4.10 Suction Tanks.**

14.4.10.1 Pipes for the automatic filling of suction tanks shall discharge into the opposite half of the tanks from the pump suction pipe.

14.4.10.2 Where an over-the-top fill line is used, the outlet shall be directed downward.

The fill line is located on the opposite side of the tank from the tank discharge to reduce turbulence and the generation of air bubbles, which could be entrained into the discharge pipe and fire pump suction pipe while the pump is operating. Air entrainment into a fire pump may cause damage or cavitation.

**14.5\* Break Tanks.**

Where a break tank is used to provide the pump suction water supply, the installation shall comply with this section.

**A.14.5 Break tanks have been used for one or more of the following reasons:N**

(1) As a backflow prevention device between the city water supply and the fire pump suction

(2) To eliminate pressure fluctuations in the city water supply and provide a steady suction pressure to the fire pump

(3) To augment the city water supply when the volume of water available from the city is inadequate for the fire protection demand

(4) To serve in situations where the building owner does not have room for a tank to meet the full demand of the fire protection system

14.5.1 Break Tank Size. The tank shall be sized for a minimum duration of 15 minutes with the fire pump operating at 150 percent of rated capacity.

The requirement in 14.5.1 is intended to provide the fire department with time to respond and verify the conditions.

14.5.2 Refill Mechanism. The refill mechanism shall be listed and arranged for automatic operation.

14.5.2.1 If the break tank capacity is less than the maximum system demand for 30 minutes, the refill mechanism shall meet the requirements in 14.5.2.1.1 through 14.5.2.1.5.

14.5.2.1.1 Dual automatic refill lines, each capable of refilling the tank at a minimum rate of   
150 percent of the fire pump(s) capacity, shall be installed.

The requirement for redundant automatic tank fill is intended to provide the fire department with time to respond and check the fill valve operation.

14.5.2.1.2 If available supplies do not permit refilling the tank at a minimum rate of 150 percent of the rated pump capacity, each refill line shall be capable of refilling the tank at a rate that meets or exceeds 110 percent of the maximum fire protection system design flow.

14.5.2.1.3 A manual tank fill bypass designed for and capable of refilling the tank at a minimum rate of 150 percent of the fire pump(s) capacity shall be provided.

14.5.2.1.4 If available supplies do not permit refilling the tank at a minimum rate of 150 percent of the rated pump capacity, the manual fill bypass shall be capable of refilling the tank at a rate that meets or exceeds 110 percent of the maximum fire protection system design flow.

14.5.2.1.5 A local visible and audible low liquid level signal shall be provided in the vicinity of the tank fill mechanism.

In addition to the local audible and visual signal, it is recommended that a supervisory signal be transmitted to a constantly attended location.{7d1cf25d-f

14.5.2.2 If the break tank is sized to provide a minimum duration of 30 minutes of the maximum system demand, the refill mechanism shall meet the requirements in 14.5.2.2.1 through 14.5.2.2.5.

14.5.2.2.1 The refill mechanism shall be designed for and capable of refilling the tank at 110 percent of the rate required to provide the total fire protection system demand [110% (Total Demand – Tank Capacity) / Duration].

The 110 percent fill is intended to provide some allowance for future water supply degradation.

![](../images/chunk-019/04f5188c7a52e44acaa1b7611320afa0d92991d9e3a44b45ede7ee8206dd1ce0.jpg)

**CALCULATION EXAMPLE**

As an example, a system demand of 1000 gpm (3785 L/min) for 90 minutes would require a 90,000 gal (340 m<sup>3</sup>) of water. If the tank is sized for 45,000 gal (170 m<sup>3</sup>), the water supply must provide the following rate:

90,000 gal (340 m<sup>3</sup>) – 45,000 gal (170 m<sup>3</sup>) tank or 45,000 gal (170 m<sup>3</sup>) in 90 minutes

$$
4 5 , 0 0 0 ( 1 7 0 \mathrm { m } ^ { 3 } ) / 9 0 \mathrm { m i n } + 5 0 0 \mathrm { g } \mathrm { p m } ( 1 8 9 2 \mathrm { L } / \mathrm { m i n } )
$$

Applying the 10 percent safety factor to 500 gpm (1892 L/min) requires a tank refill rate of 550 gpm (2082 L/min).

Stationary Fire Pumps and Standpipe Systems Handbook 2019

14.5.2.2.3 The pipe between the city connection and the automatic fill valve shall be installed in accordance with NFPA 24.

14.5.2.2.4 The automatic filling mechanism shall be maintained at a minimum temperature of 40°F (4.4°C).

14.5.2.2.5 The automatic filling mechanism shall activate a maximum of 4 in. (102 mm) below the overflow level.

**14.6 Overflow.**

14.6.1 Size. The overflow pipe shall have a capacity greater than the fill connection but shall not be less than 3 in. (75 mm) throughout.

In cases where the fill valve is left open or the automatic fill connection fails to close, an overflow connection is required to prevent overflowing of the tank, causing potential damage to the tank roof. Subsection 14.6.2 is intended to ensure that the overflow pipe is properly pitched to automatically drain and that the overflow piping capacity exceeds that of the fill connection.

**14.6.2 Inlet.**

14.6.2.1 The inlet of the overflow pipe shall be located at the top capacity line or high waterline.

14.6.2.2 The inlet also shall be located at least 1 in. (25 mm) below the bottom of the flat cover joists in a wood tank, but shall never be closer than 2 in. (50 mm) to the top of the tank.

14.6.2.3 Unless the maximum fill capacity is known and the overflow capacity is calculated to be at least equal to the fill capacity, the overflow pipe shall be at least one pipe size larger than the fill line and shall be equipped with an inlet such as a concentric reducer, or equivalent, that is at least 2 in. (50 mm) larger in diameter.

14.6.2.4 The inlet shall be arranged so that the flow of water is not retarded by any obstruction.

14.6.2.5 An overflow pipe that is cut with the opening to fit the roof shall be used on a steel tank, provided a suitable horizontal suction plate and vortex breaker are used to ensure full capacity flow for the overflow.

**14.6.3\* Stub Pipe.**

A.14.6.3 On column-supported tanks with outside overflow, vertical extensions of the pipe that is located below the balcony are not recommended, as they can become plugged with ice.

14.6.3.1 Where dripping water or a small accumulation of ice is not objectionable, the overflow shall be permitted, at the discretion of the owner, to pass through the side of the tank near the top.

14.6.3.2 The pipe shall be extended with a slight downward pitch to discharge beyond the tank or balcony and away from the ladders and shall be adequately supported.

14.6.3.3 Overflows for pedestal tanks shall be extended to ground level within the access tube and pedestal.

**14.6.4 Inside Pipe.**

14.6.4.1 Where a stub pipe is undesirable, the overflow pipe shall extend down through the tank bottom and inside the frostproof casing or steel-plate tank riser and shall discharge through the casing near the ground or roof level.

14.6.4.2\* The section of the pipe inside the tank shall be of brass, flanged cast iron, or steel.

**A.14.6.4.2 See 14.1.12.**

14.6.4.2.1 Inside overflow pipes shall be braced to the tank and tank riser plates near the top and at points not over 25 ft (7.6 m) apart.

14.6.4.2.2 The discharge shall be visible, and the pipe shall be pitched to drain.

14.6.4.2.3 Where the discharge is exposed, the exposed length shall not exceed 4 ft (1.2 m) and shall avoid the entrance to the valve pit or house.

**14.7 Clean-Out and Drain.**

14.7.1 Handhole. A standard handhole, with a minimum dimension of 3 in. (76 mm), or a manhole shall be provided in the saucer plate outside of the frostproof casing and at the bottom of an elevated steel tank with a suspended bottom unless the tank has a large tank riser pipe 3 ft (0.91 m) or more in diameter.

**14.7.2 Manholes.**

14.7.2.1 A minimum of two manholes shall be provided in the first ring of the steel suction tank shell at locations to be designated by the purchaser.

The manholes required by 14.7.2 can serve the following two purposes:

1. They accommodate confined space entry requirements by providing a separate exit route.

2. They permit the temporary installation of an exhaust fan to introduce fresh air when the tank is drained and opened for maintenance.

14.7.2.1.1 The design of the manholes for steel tanks shall be in accordance with AWWA D100 for welded steel tanks, and AWWA D103 for bolted steel tanks.{7d1cf25d-f130-43e0-8b

**14.7.3 For Elevated Flat-Bottom Tanks.**

14.7.3.1 Where elevated, at least a 2 in. (50 mm) pipe clean-out also shall be provided outside of the frostproof casing in the bottom of a wood tank or a flat-bottom steel tank.

14.7.3.2 The clean-out connection for wood tanks shall consist of a special screw fitting with a gasket or a pair of 2 in. (50 mm) pipe flanges.

14.7.3.3 The connection for steel tanks shall consist of an extra-heavy coupling welded to the bottom plate.

14.7.3.4 The coupling shall be welded to both sides of the tank plates.

14.7.3.5 A piece of 2 in. (50 mm) brass pipe about 5 in. (127 mm) long that is capped at the top with a brass cap shall be screwed into the inner fitting or flange.

14.7.3.6\* The clean-out shall be watertight.

A.14.7.3.6 See Figure B.1(k).

**14.7.4 Tank Riser Drain.**

Δ 14.7.4.1 A drain pipe of at least 2 in. (50 mm) that is fitted with a controlling valve and a 1⁄2 in. (13 mm) drip valve shall be connected into the tank discharge pipe near its base and on the tank side of all valves.

14.7.4.2 Where the outlet is an open end outlet, it shall be fitted with a 21⁄2 in. (65 mm) hose connection unless it discharges into a funnel or cistern piped to a sewer.

14.7.4.3 Where the drain is piped directly to a sewer, a sight glass or a 3⁄4 in. (19.1 mm) test valve on the underside of the pipe shall be provided.

14.7.4.4 Where the drain pipe is to be used for a hose stream, the controlling valve shall be a listed gate valve or angle valve.

Δ 14.7.4.5\* Where a circulation-tank heater is located near the base of the tank riser, the drain pipe shall be connected from the cold-water return pipe between the cold-water valve and the heater in order to permit flushing water from the tank through the hot-water pipe heater and drain for clean-out purposes.

A.14.7.4.5 See Figure B.1(i).

**14.8 Connections for Other Than Fire Protection.**

14.8.1 Dual-Service Tanks. Where dual service is necessary, an adequate supply of water shall be constantly and automatically reserved in the tank for fire protection purposes.

**14.8.2 Pipe for Other Than Fire Protection Purposes.**

14.8.2.1 Pipe inside the tank that is used for other than fire protection purposes shall be brass.

14.8.2.2 Steel pipe shall be permitted to be used where the pipe is larger than 3 in. (75 mm), or cast iron shall be permitted where the pipe is 6 in. (150 mm) or larger.

**14.9 Sensors.**

14.9.1 Provisions shall be made for the installation of sensors in accordance with NFPA 72-f130-43e0-8b7f-041dc4ddd530} for two critical water temperatures, two critical water levels, and two critical pressure readings (for pressure tanks only).

N 14.9.2 Where supervision is required, supervision shall be provided as follows:

(1) Water temperature below 40°F (4.4°C)

(2) Return of water temperature to 40°F (4.4°C)

(3) Water level 3 in. (76.2 mm) (pressure tanks) or 12 in. (300 mm) (all other tanks)

(4) Return of water level to normal

(5) Pressure in pressure tank 10 psi (0.48 kPa) below normal

(6) Pressure in pressure tank 10 psi (0.48 kPa) above normal

**CHAPTER 17 ACCEPTANCE TEST REQUIREMENTS**

**17.1 Inspection of Completed Equipment.**

The installing contractor should notify the local authority having jurisdiction (AHJ) and encourage the AHJ’s involvement in the inspection of the completed tank and accessories. In some jurisdictions,

2019 Stationary Fire Pumps and Standpipe Systems Handbook work or commissioning cannot proceed without a written authorization from the AHJ. On large projects, this inspection should also involve the general contractor and insurance company representative for their approval. Written verification that the inspection has been completed and the work has been accepted is important before concealment of any work or portion of the system and equipment because once concealed, inspection is difficult.

17.1.1 Prior to placing the tank in service, a representative of the tank contractor and a representative of the owner shall conduct a joint inspection of the completed equipment.

Immediately following construction of the tank, an inspection of the joints provides a training opportunity for the operating personnel to become familiar with the operation and maintenance of the tank and related accessories. Operation and maintenance personnel should become familiar with NFPA 25 at this time, and the critical inspection, test, and maintenance requirements for tanks and valves should be highlighted during this training period.

17.1.1.1 The authorities having jurisdiction shall be notified as to the time and place of the inspection.

17.1.2\* Written reports of completed equipment inspections shall be made in triplicate, and a copy that has been signed by the contractors and the owners shall be sent to the authority having jurisdiction.

These final written inspection reports can be part of the test report previously mentioned and should be included in the final submission as an “as-built” record of completion of work. The tank installation specification and contract should include a clause that payment will be withheld until all of the aforementioned documentation has been submitted and approved by the authority having jurisdiction (AHJ) and registered design professional (RDP).

**A.17.1.2 See Figure A.17.1.2.**

**17.2 Testing.**

17.2.1 All coated steel tanks shall be tested for holidays and coating thickness.

17.2.2 Corrective action shall be completed prior to acceptance.

The paint system on steel tanks must be inspected to verify that it has been applied correctly. Failure of the paint system will result in excessive corrosion and premature failure of the tank.

**17.3 Welded Steel Tanks.**

17.3.1 Flat Bottoms. Upon completion of the welding of the tank bottom, it shall be tested by one of the following methods and shall be made entirely tight:

(1) Air pressure or vacuum applied to the joints, using soap suds, linseed oil, or other suitable material for the detection of leaks

(2) Joints tested by the magnetic particle method

<table><tr><td colspan="3">WATER STORAGE TANKS FOR FIRE PROTECTION INSPECTION CHECKLIST</td></tr><tr><td>Date of inspection:</td><td colspan="3">Capacity:</td></tr><tr><td>Inspector name:</td><td>Diameter:</td><td colspan="2"></td></tr><tr><td>Inspector phone #:</td><td>Height:</td><td colspan="2"></td></tr><tr><td>Property name: Property address:</td><td colspan="3">Year built:</td></tr><tr><td colspan="3"></td><td></td></tr><tr><td>Inspections Joint inspection of completed equipment by a representative</td><td></td><td></td><td>Comments</td></tr><tr><td>of the tank contractor and a representative of the owner.</td><td> Yes No</td><td></td><td></td></tr><tr><td>Anti-vortex plate: size and dimensions correct</td><td> Yes  No</td><td></td><td></td></tr><tr><td colspan="3">Tests</td><td>Comments</td></tr><tr><td colspan="3">Welded Steel Tanks:</td><td></td></tr><tr><td>Has flat bottom?</td><td></td><td> Yes  No</td><td></td></tr><tr><td>Has no leaks in the shell, bottom, or roof</td><td> Yes  No</td><td></td><td></td></tr><tr><td>Bolted Steel Tanks:</td><td></td><td></td><td></td></tr><tr><td>Has no leaks</td><td></td><td> Yes  No</td><td></td></tr><tr><td>Pressure Tanks:</td><td></td><td></td><td></td></tr><tr><td>Follows ASME Boiler and Pressure Vessel Code?</td><td></td><td> Yes  No</td><td></td></tr><tr><td>Hydrostatic test pressure at least 150 psi?</td><td> Yes No</td><td></td><td></td></tr><tr><td>Pressure does not drop more than 0.5 psi in 24 hours after being filled at working pressure and ½ its capacity?</td><td> Yes  No</td><td></td><td></td></tr><tr><td>Embankment-Supported Coated Fabric Tanks:</td><td></td><td></td><td></td></tr><tr><td>Has no leaks prior to shipment or after installation?</td><td></td><td> Yes  No</td><td></td></tr><tr><td>Concrete Tanks:</td><td></td><td></td><td></td></tr><tr><td>Fill tank, let it sit for 24 hours and measure liquid volume loss over next 72 hours. Has measurable leakage?</td><td>Yes  No</td><td></td><td></td></tr><tr><td>Wood Tanks:</td><td></td><td></td><td></td></tr><tr><td>Check liquid tightness for 48 hours with the help of qualified wood tank specialist?</td><td> Yes  No</td><td></td><td></td></tr><tr><td>In accordance with National Wood Tank Institute Bulletin S82?</td><td></td><td></td><td></td></tr><tr><td>Fiberglass-Reinforced Plastic Tanks:</td><td></td><td> Yes  No</td><td></td></tr><tr><td colspan="3">Hydrostatic test performed? Yes  No</td><td></td></tr><tr><td>All Tanks:</td><td></td><td></td><td></td></tr><tr><td>Disposal of test water?</td><td></td><td> Yes  No</td><td></td></tr><tr><td>© 2017 National Fire Protection Association</td><td></td><td></td><td></td></tr></table>

FIGURE A.17.1.2 Water Storage Tank Inspection Checklist.

17.3.2 General. Upon completion of the tank construction, it shall be filled with water furnished at the tank site by the owner’s representative using the pressure necessary to fill the tank to the maximum working water level.

The fill test described in 17.3.2, although directed primarily toward welded-steel tanks, should be conducted on all tanks prior to placing them in service.

17.3.3 Any leaks in the shell, bottom, or roof (if the roof contains water) that are disclosed by the test shall be repaired by chipping or melting out any defective welds and then rewelding.

17.3.4 Repair work shall be done on joints only when the water in the tank is a minimum of   
2 ft (0.6 m) below the point under repair.

17.3.5 The tank shall be tested as watertight to the satisfaction of the authority having jurisdiction and/or the owner’s representative.

Although documentation of the fill test is not required by NFPA 22, the fill test should be documented and signed by the owner’s representative, registered design professional (RDP), and the authority having jurisdiction (AHJ). A copy of this test report should be included in the final submission package.

**17.4\* Bolted Steel Tanks.**

The completed tank shall be tested by filling it with water, and any detected leaks shall be repaired in accordance with AWWA D103.

A.17.4 Care should be taken when retorquing bolts in leaking areas. Overtorqued bolts can cause linings to crack, to splinter, or to be otherwise damaged. Manufacturers’ recommendations for the repair or replacement of panels should be followed.

**17.5 Pressure Tanks.**

Tests shall be performed according to 17.5.1 through 17.5.4.

17.5.1 Each pressure tank shall be tested in accordance with the ASME Boiler and Pressure Vessel Code, “Rules for the Construction of Unfired Pressure Vessels,” before painting.

17.5.1.1 The hydrostatic test pressure shall be a minimum of 150 lb/in.2 (10.3 bar).

17.5.2 In addition to the ASME tests, each pressure tank shall be filled to two-thirds of its capacity and tested at the normal working pressure with all valves closed and shall not lose more than 1⁄2 psi (0.03 bar) pressure in 24 hours.

17.5.3 A certificate signed by the manufacturer that certifies that the foregoing tests have been made shall be filed with the authority having jurisdiction.

The certificate should also be signed by the owner’s representative, registered design professional (RDP), and the authority having jurisdiction (AHJ). The completed certificate or test report should be included in the final submission package.

17.5.4 A repetition of the tests specified in 17.5.1 through 17.5.3 shall be required after the tank has been set in place and connected. Where conditions do not allow shipping the tank after it is assembled, these tests shall be conducted following its assembly in the presence of a representative of the authority having jurisdiction.

**17.6 Embankment-Supported Coated Fabric Tanks.**

17.6.1 The tank shall be tested for leakage prior to shipment.

The shop test report should accompany shipment of the tank and should be included in the final submission package. This test is conducted in the shop prior to shipment.

17.6.2 The tank also shall be tested for leakage after installation.

The field test report should be signed by the owner’s representative, registered design professional (RDP), and the authority having jurisdiction (AHJ), and should be included in the final submission package.

**17.7 Concrete Tanks.**

17.7.1 Leakage Testing. On completion of the tank and prior to any specified backfill placement at the footing or wall, the test specified in 17.7.2 through 17.7.4 shall be applied to ensure watertightness.

17.7.2 Preparation. The tank shall be filled with water to the maximum level and left to stand for at least 24 hours.

17.7.3 Measurement. The drop in liquid level shall be measured over the next 72-hour period to determine the liquid volume loss. Evaporative losses shall be measured or calculated and shall be deducted from the measured loss to determine whether there is net leakage.

17.7.4 There shall be no measurable leakage after the tank is placed in service.

A test report should be completed and signed by the installing contractor, owner’s representative, registered design professional (RDP), and the authority having jurisdiction (AHJ) and should be included in the final submission package.

**17.8 Wood Tanks.**

17.8.1 Wood tanks shall be filled and tested for liquid tightness for 48 hours.

Wood tanks are required to be filled and tested for liquidtightness for 48 hours. The leakage test for wood tanks must last for 48 hours to allow the wood to become completely wet and swell. Dry wood, when first installed, will most likely leak. This test should be done under the supervision of a qualified wood tank specialist and in accordance with National Wood Tank Institute Bulletin S82, Specifications for Tanks and Pipes.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

17.8.2 Testing shall be done under the supervision of a qualified wood tank specialist.

17.8.3 Tests shall be in accordance with the National Wood Tank Institute Bulletin S82.

**17.9 Fiberglass-Reinforced Plastic Tanks — Hydrostatic Test.**

17.9.1 After the excavation hole is backfilled to the bottom of the influent and effluent piping, influent and effluent piping shall be sealed off with watertight caps or plugs.

17.9.2 The tank shall be filled with water up to 3 in. (76 mm) into the access openings.

17.9.3 The water shall be allowed to stand in the tank for a minimum of 2 hours.

17.9.4 The tank shall be examined for leakage or drop in water elevation.

17.9.5 If the water level drops, plugs or caps sealing off piping shall be checked to see that they are tight.

17.9.6 If tightening is required, more water shall be added to fill air voids back to the standard testing level.

17.9.7 The tank shall show no visible signs of leakage, and the water level shall stabilize within a 2-hour test period.

For fiberglass-reinforced plastic (FRP) tanks, a 4 in. (100 mm) standpipe should be attached to the tank that extends 4 ft (1.2 m) above the top of the tank. The tank and standpipe should be filled with water, allowed to stand for 24 hours, and examined for leakage or any drop in water elevation in the standpipe. The tank should show no visible signs of leakage, and the water level should not fall more than ½ in. (13 mm) within the 24-hour test period.

The hydrostatic test for an FRP tank should be completed before backfill to inspect the tank for leaks. The tank should be in place and properly secured before being filled with water.

**17.10 Disposal of Test Water.**

The owner’s representative shall provide a means for disposing of test water up to the tank inlet or drain pipe.

**17.11 Anti-Vortex Plate Inspection.**

17.11.1 After completion of the tank construction, and before filling the tank with water, the anti-vortex plate shall be inspected.

17.11.2 The inspection shall verify that the horizontal steel plate and long radius elbow meet the requirements of 14.2.13.2 and are installed in accordance with 14.2.13.3.

17.11.3 The inspection results shall be included in the written report specified in 17.1.2.

**CHAPTER 18 INSPECTION, TESTING, AND MAINTENANCE OF WATER TANKS**

**18.1 General.**

Tanks shall be periodically inspected, tested, and maintained in accordance with NFPA 25.

**Summary**

Portions of NFPA 22 have been included in this handbook because water storage tanks are frequently used to supply water to fire pumps. Understanding the interplay of the water storage tank installation and the fire pump installation can be difficult if the installation requirements of each individual system are not fully understood. Water storage tanks are frequently used as break tanks to provide a separation between the attached water supply and the fire pump. This arrangement stabilizes the supply pressure to fire pumps and prevents the fire pump from overpressurizing the fire protection system due to varying pressures in the attached water supply. The intention of this handbook is to provide the proper guidance for the design, installation, and acceptance testing of both tanks and pumps to improve overall system performance.

**Reference Cited in Commentary**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 13D, Standard for the Installation of Sprinkler Systems in One-and-Two-Family Dwellings and Manufactured Homes, 2019 edition.

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, 2019 edition.-f130-43e0-8b7f-041dc4ddd5

NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, 2019 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 72®, National Fire Alarm and Signaling Code®, 2019 edition.

NFPA 241, Standard for Safeguarding Construction, Alteration, and Demolition Operations, 2019 edition.

NFPA 1142, Standard on Water Supplies for Suburban and Rural Fire Fighting, 2017 edition.

National Wood Tank Institute, 5500 North Water Street, P.O. Box 2755, Philadelphia, PA 19120.

NWTI Bulletin S82, Specifications for Tanks and Pipes, 1982.

**Supplements**

In addition to the commentary presented in Parts I, II, and III, the Stationary Fire Pumps and Standpipe Systems Handbook includes four supplements that explore the background of selected topics related to fire pumps in more detail than the commentary in Parts I, II, and III. These supplements are not part of the standards; they are included as additional information for handbook users.

The four supplements in Part IV are as follows:

1. Considerations When Designing and Selecting a Fire Pump

2. Interrelationship of NFPA Standards Pertaining to a Fire Pump Installation (This supplement includes a poster, packaged with the book, that illustrates the installation.)

3. Commissioning and Inspection, Testing, and Maintenance Forms for Fire Pumps

4. Article 695 of NFPA 70®, National Electrical Code® Handbook, 2017 Edition, Fire Pumps

**Considerations When Designing and Selecting a Fire Pump**

John D. Campbell

Fire pumps are often installed in fire protection systems to supplement flows and pressures to a fire-fighting system or to provide the primary flow and pressure where the adequacy of the water system requires it. In a number of cases, the pump is provided to ensure that the extinguishing medium is properly delivered, as in water mist systems. There is more to selecting a pump than merely knowing that one is needed. Many factors need to be considered and evaluated to ensure that the proper type of pump is selected for the appropriate application. These factors include the following:

1. The water supply — its availability and type, the location of the source, and the available flows and pressures, including fluctuations{7d

2. What the pump is being installed to protect — the commodities, locations, and building styles

3. Pump system characteristics — pump types, alignment, power supplies, redundancy, and reliability

**WATER SUPPLIES**

Water is the most common extinguishing agent in fire protection. It is most frequently used by itself in sprinkler systems, hose/standpipe systems, and water mist systems, as well as the carrying medium in foam systems. As such, it is important to know and understand any and all available water supplies that may be used for fire-fighting purposes. This involves much more than performing a flow test. A number of questions must be answered first: What is the source? Where is it located? How is it to be accessed? How reliable is it? What considerations must be taken into account in using it? It is critical to understand what the impact of the answers would be in the provision of water supplies for a fire protection system, specifically one that is supplemented by the installation of a fire pump.

Determining the source of the water supply is the first step in the analysis process. Three sources are public, private, and natural. Public supplies, provided by a public utility, are the most common types of water supply in the United States and Canada. Public supplies draw water from a natural source (e.g., stream or lake), provide treatment, and distribute water throughout a specific supply area. The three types of common public distribution systems are gravity, direct pumping, and combination systems.

Gravity distribution systems deliver water via gravity from elevated tanks or reservoirs. Pressures in the system are provided by the head level in the tank or reservoir only. Pumps may be provided in the public system but are for tank/reservoir fill purposes only and typically fill the tank/reservoir directly through dedicated fill lines. These-8b7f-041dc4ddd530} distribution systems are common where elevation changes within the district can be significant. In many cases, pressure-reducing valves (PRVs) exist throughout the public system to help regulate pressures. Each foot of head is equivalent to 0.433 psi (2.9 kPA). In a system that has over 200 ft (61 m) of elevation difference, available pressures can be significantly high, and so the PRVs assist in regulating the pressures at more reasonable levels. See Exhibit S1.1.

Direct pump distribution systems utilize pumps to regulate flows and pressures within the public system. In some cases, tanks are in the system but are for booster station supplies and/ or overflow. Pressures are typically maintained within a specified range, which requires continuous operation of the pumps. Often, this range is determined at the treatment plant discharge, but it is not uncommon in large systems for booster stations to assist in maintenance of pressures to ensure that the pressure is consistent throughout the system.

Combination systems use both tanks and pumps to regulate the flows and pressures. Pumps fill the tanks through the system piping network and operate based on tank levels. The tanks dictate the maximum/minimum pressures in the system through gravity pressure, and the pumps both maintain tank levels and supplement pressure and flow demands when required via direct pumping. These types of public distribution systems are more complex yet much more efficient at delivering flows and pressures throughout the public system. See Exhibit S1.2.

![](../images/chunk-019/690d55069d167c88c53d8a00bfe164ab75a977d4d25b85d9a49c4ebc9273762c.jpg)  
EXHIBIT S1.1 Water Supply Distribution System. (Courtesy of the United States Environmental Protection Agency)

Natural sources of supply can be any open body of water or underground source such as rivers, streams, lakes, ponds, and underground aquifers. Water is drafted from these sources in a variety of ways. From open bodies of water, intake pipes and/or pumps are used to draw water into the fire system. If the source is significantly higher than the protected area, gravity can be used for pressure maintenance. If not, as with an underground supply, well pumps (typically vertical turbine–type pumps) can be used to draw the water into the system and generate enough pressure for fire-fighting purposes.

Private systems can be simple or complicated. In many cases, private systems provide water for small residential communities that are not otherwise served. Sources for private systems can be any natural source or even a metered connection to a public system. Private sources may be similar to a public system in the type of equipment and distribution network they use, such as gravity, direct pumping, or combination systems to distribute water and control pressures and flows within the system.

Knowing the type of distribution system available is critical in understanding water supply data. For example, does the water test information make sense, based on the type of distribution system provided? To answer this question, one must find out the following about the system:

• Where are the tanks/pumps in relation to the test site?

 This information is needed to calculate the approximate friction losses from the source to the site location and determine whether the residual pressure makes sense based on the flow obtained.

• What size and types of mains are provided between these points?

 This is also needed to verify the friction losses. A 12 in. (300 mm) PVC main has significantly lower friction losses than a similarly sized, unlined, cast-iron main.

• What are the operating levels of the tanks?

 The water supply should be tested at both the lowest level (peak demand) and the highest level (off-peak demand). If a fire pump pressure rating is selected based on a water supply test while the tank is at its highest level, the combined water supply and pump pressure may be inadequate when the tank is at its lowest level — required fire protection system demands may not be achieved. The opposite may be true if the water supply test is performed with the tank at its lowest level, where the pressure rating of the selected pump, in combination with the water supply pressure, may be in excess of system component working pressures when the tank level is at its highest point.

• What are the operating conditions for the pumps?

 Different losses in public/private system pumps would be expected as pump curves are not strictly linear. Higher flows developed from pumps result in a decrease in supplied pressure. Knowing where the flow is in relation to the pump curve is necessary for determining the friction losses.

• Does the residual pressure observed coincide with the expected friction loss between the source point (tank or pump) and the test location?

 Does the test data observed make sense based on the operating conditions and characteristics of the water system?

2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-019/d7843d867656f8ae8d273c8368cee7517870171c05346d0b369359e80ca24133.jpg)  
EXHIBIT S1.2 Combination Systems. (Courtesy of Suffolk Water Authority)

Many more questions arise, but these are some critical questions to address when determining the available water supply. It is imperative that the information obtained from the water flow test makes sense. Poor information will lead to poor pump design.

If the test is credible, more questions to ask include the following:

• Are booster stations located upstream/downstream of the project site?

• Do pumps at these stations operate continuously, at given times, or as required?

Knowing where booster pump stations are located and the operating parameters is critical. Pump operation downstream of the site can result in lower than normal pressures at the site location, which can lead to inadequate pressure in a fire event. Upstream operation can result in significantly higher than normal operating pressures, which can lead to equipment failure. Continual operation of the pump station has a different effect on the site than one that operates at given times. Understanding these conditions is important in assisting the designer to determine the proper pump rating (both flow and pressure) for the given application, as well as whether additional water supplies (e.g., on-site storage) will be required.

Flow testing is not often completed on natural sources due to the very nature of the source. However, understanding the factors that affect the source is crucial. Open bodies of water tend to have vegetation, rocks, sediment, and animals suspended and/or carried within them. Objects can be caught up in fire protection equipment and can severely affect the operation of pumps — even block flow in the piping. When installing a pump off a lake or pond, for instance, care must be taken to avoid having sediment entrained into the pump bowls. Knowing the depth of the sediment layer in the lake or pond can ensure that the bottom of the pipe column, or pump intake, is well above this point. The installation of suction screens at the intake point to the wet pit (or at the intake point off a stream) is required by NFPA 20, Standard for the Installation of Stationary Fire Pumps for Fire Protection, to assist in keeping foreign material (vegetation, rocks, sediment, etc.) out of a wet pit, and it keeps debris out of the pump bowls. The installation of these items, however, requires vigilant maintenance programs to ensure that these devices are kept clean and operating efficiently.

Weather has an indisputable effect on natural sources. Freezing conditions, especially on lakes and ponds, will effectively discount a portion of the available volume of the supply. In addition, when the pipe column is “anchored” into the lake or pond by ice, it can become damaged as ice heaves and moves over time. One solution to mitigate the freezing problem would be to install a submersible pump to cycle the water in the wet pit and keep it flowing. Warmer water tends to settle at the bottom of the pit, so cycling it to the surface can prevent ice formation. The success of this depends on the air temperature at the surface and the volume of the warm water at the bottom. Another way to prevent damage by freezing would be to provide heat in the wet pit area.

When designing for areas subject to freezing where it is not possible to recirculate water, it is important to know the predicted ice depth when accounting for the available volume of water. A number of formulas exist to assist the designer in estimating the maximum ice depth. Once such formula is provided by the British Columbia Ministry of Agriculture and Lands:

**Maximum Ice Thickness (in.) = 1.42 √Freezing Index (˚C)**

The freezing index is the summation of degree-days (mean daily air temperature below freezing multiplied by the number of days at that temperature). The National Snow & Ice Data Center and other sources, both private and public, such as the British Columbia Ministry of Agriculture and Lands, have similar data for even more locations throughout a specific state or province. Where the source of supply is an open body of water, especially a small lake or pond, it is advised to research the available degree-day data from all sources to ensure that the appropriate freezing index is determined. The preceding equation is based on degrees Celsius (not Fahrenheit), so it is important to make the necessary conversions.

The ice thickness calculation equation is not the only method for determining ice thickness. Other more complex equations are available, some of which can calculate the speed the ice develops. The one provided is adequate for determining an approximate thickness in order to estimate the amount of water that will be available for fire-fighting pur-{7d1cf25d-f130-43e0 poses.

In drought conditions, scarce water at the source can result in insufficient water available to fire protection systems for the required duration, leading to pumps drawing in unclean or unfiltered water or worse, which can lead to impeller damage, pump failure, and/or blockage of the piping network. Knowing these factors and accounting for them in the design of the pump system is important to ensure that pump operation will not be adversely affected by weather conditions.

Selecting the type of pump to be used will depend on the water source. In most public system source applications, a horizontal split-case pump, or other type of centrifugal pump such as an end suction pump, would be used. Similarly, these pumps are selected for many connections to private water systems. The use of horizontal- or vertical-type centrifugal pumps depends largely on demand requirements and spacing limitations. Although common, centrifugal pumps are not the only option when connecting to public and private water systems. The pros and cons in the selection process will be discussed later.

Natural water sources typically require the use of vertical turbine pumps due to the need for water to be drawn up to the system. Although centrifugal pumps, other than the vertical turbine type, are capable of drawing negative head, they are limited in the amount of negative head that can be drawn, and negative draws may require the pumps to be primed. As fire pumps must be ready to operate at any time, it is not acceptable to wait for priming water to be entered into the pump. A centrifugal pump, other than the vertical turbine type, would have to be located below the elevation of the natural water source to be used. Vertical turbine–type pumps are much more efficient for these applications. Lakes, ponds, and wells are all typically located so that the water is not immediately adjacent to the area to be protected; a separate pump house is typically provided to minimize the intake of sediment and vegetation.

Knowing the water supply source and the impact of the source is crucial in the pump selection process, but it is only the first step. Other aspects must be known and considered to determine the pump type, motor selection, and arrangement.

**SYSTEM APPLICATIONS**

Pumps are installed mostly to provide the required flows and pressures needed for the installed sprinkler system(s) in a facility. But pumps are not limited to sprinkler systems. Pumps are provided for hose and standpipe systems, foam systems, and water mist systems. Pumps are also provided to service more than one building or floor in a building. Each system requires a different pump.

The type of building also determines the type of pump that is needed. Warehousing and storage buildings typically have high demand requirements due to the type of com-8b7f-041dc4ddd530} modities that are stored within. Plastic commodities require higher densities for sprinklers than do Class I through Class IV items. Rubber tires require high densities for protection in addition to higher hose stream allowances. The type of sprinkler used for the protection of these commodities also has an impact on the flow and pressures required. Control-mode/ density area, control-mode specific application (CMSA), and early-suppression fast response (ESFR) sprinklers have differing requirements that affect the flow and pressure requirements. It is not uncommon to require high pressures and high flow rates for these types of structures.

Sprinkler systems are the most common application for the installation of a fire pump. NFPA 13, Standard for the Installation of Sprinkler Systems, has extensive guidelines on the design of sprinkler systems. When a system is properly installed for an intended occupancy, these criteria provide an adequate level of protection. The key factor in this protection is an adequate water supply. As discussed previously, an analysis of the source of supply is a crucial step in the design process. If the available water supply by itself cannot meet the required flows and pressures as determined by the design criteria, a pump is often used, either by itself, in conjunction with additional pumps, and/or as supplemented by a water storage tank to ensure that required flows and pressures for the designed sprinkler system are satisfied.

Design flows and pressures for sprinkler systems vary depending not only on the occupancy, but also on the type of sprinkler utilized in the protection plan. CMSA and ESFR sprinklers require much higher pressures and flows than control-mode/density area sprinklers. For the highest efficiency, pumps should be sized so that the demand flow and pressure falls within 90 percent to 140 percent of the pump curve (see Exhibit S1.3). It is important to determine the design criteria prior to pump selection, as it is necessary to know the demand requirements to properly size the pump.

Hose and standpipe systems are similar to sprinkler systems because a specific flow and pressure is needed for each one. NFPA 14, Standard for the Installation of Standpipe and Hose Systems, requires that the design flow at the most remote 2½ in. (65 mm) hose outlet have a minimum pressure of 100 psi (6.9 bar) [65 psi for 1½ in. (4.5 bar for 40 mm) hose connections]. Flow rates, depending on the classification of the standpipe and hose system and whether or not the building is sprinklered, range from 100 gpm (379 L/min) for Class II systems to 1250 gpm (4731 L/ min) for Class I and III systems. Pumps should be selected to ensure that this flow and pressure is available regardless of the location of the remote hose connection.

For many sprinkler systems, standpipe systems, and combined systems, a centrifugal pump is used because this type of pump can provide a wide range of flows and pressures. For most applications, single suction pumps can provide the flows needed to meet system demands. For extremely high flows [in excess of 4000 gpm (15,140 L/min)], single-stage double-suction pumps are typically used. Where high head pressures are required [in excess of 110 psi (7.6 bar)], axially split-case multistage pumps are employed.

![](../images/chunk-019/c59edca7b27ef7d663df2697f7839d6114f0f1616cb2e4e0fcd579d7e4a1af3b.jpg)  
EXHIBIT S1.3 Pump Curve. (Courtesy of Peerless Pump, a Grundfos brand)

High-rise buildings typically have low demand flows because of the occupancies, but due to the elevations involved, high pressures are required at the base of the building to supply water to the uppermost floors. Many times additional pumps are required to get the water to the upper levels. This is commonly done with fire pumps or booster pumps, as they are referred to in the industry (not in NFPA 20), on higher levels than grade to provide pressures and flows to the higher levels. For example, for a building 45 stories [675 ft (205.7 m)] tall, it is necessary to supply a demand flow of 500 gpm (1893 L/min) at 65 psi (4.5 bar) on the uppermost floor. Just to get water to this level and meet the demand pressure, a pump capable of supplying 365 psi (24 bar) is necessary. In place of this, pumps can be supplied on the ground level and on the 15th and 30th floors. The pumps on the upper levels may take suction from either water storage tanks on those floors or from the pump supply from the lower level (effectively, in series pumps) to meet the flows and demands required. Clearly, pressure-restricting devices are needed for those floors closest to the pump discharge levels so as to not exceed maximum working pressures for the systems.

As stated previously, water is the most common extinguishing medium in fire protection — but not the only one. Foam systems are unique in that water is the carrying me-{7d1cf25d-f130-43e0 dium for the fire-suppressing agent (see Exhibit S1.4). Foam changes the viscosity of the fluid such that the use of centrifugal or end suction pumps is not typically the best choice. Positive displacement pumps are more efficient in moving fluids having high or low viscosities (thick or thin liquids) than centrifugal and end suction pumps. In addition, centrifugal pumps cannot provide the lower operating speeds necessary to maintain foam integrity (low foam agitation and shear).

Water mist systems are another unique suppression system (see Exhibit S1.5). Although the primary extinguishing medium is water, high pressures are needed to create the very fine droplet sizes required [99 percent less than 1000 µm in diameter, with Class I mists having 90 percent of the droplets 200 µm or less in diameter). NFPA 750, Standard on Water Mist Fire Protection Systems, provides for three pressure classes — low, intermediate, and high — with low-pressure systems operating at 175 psi (12.0 bar) or less, intermediate-pressure systems operating between 175 psi and 500 psi (12.0 bar to 34.0 bar), and high-pressure systems operating at or above 500 psi (34.0 bar). Positive displacement pumps are best suited for these applications as they are capable of providing the high discharge pressures required.

![](../images/chunk-019/c5c588ca381b5237c5f8c43f22874c565424b127571037dc1bb34ddc94978bc6.jpg)

EXHIBIT S1.4 Foam Extinguishing System. (Courtesy of Jeffrey Moore, P. E. Hughes Associates, Inc., Baltimore, MD)  
![](../images/chunk-019/d97ee56c9f516e97e87dce633f41cf02f2258e3f123016bcf077a829ad151781.jpg)  
EXHIBIT S1.5 Water Mist System Activation. (Courtesy of Marine Insight)

Pumps are not restricted to only one building or system. Many times, pumps are installed in “campus-style” arrangements where a centrally located pump (or pumps) is provided to supply fire water supplies to a number of buildings and structures. For example, a university campus usually has buildings in a group or within a number of blocks, and they are supplied by a central pumping station. These pumps take suction from any one of the types of sources previously discussed and distribute water through a piping network around the campus (typically through underground private fire mains) to feed both hydrants and suppression risers. Even though some of the buildings may not necessarily require a pump to satisfy sprinkler system and/or hose demands, the pump can

**2019 Stationary Fire Pumps and Standpipe Systems Handbook**

assist in reducing overall installation costs for those buildings, and smaller pipe sizes can be employed given the increased pressure available. Often in these cases more than one pump is provided to not only provide redundancy but for higher flow rates when needed for specific situations (multiple fires, for example).

**PUMP SELECTIONS**

There are many types of pumps, each with its own unique characteristics. One pump that provides a water supply for a sprinkler system in a warehouse may not be appropriate for a sprinkler system in a high-rise building, and the type of pump used for a water mist system may not be appropriate in supplying a standpipe system. This section will review the differences in pump types and why certain pumps are better for particular applications. A review will also be made of power supplies and selection of drivers for given situations.

The most common type of pump used in fire protection design is the centrifugal type. This pump is characterized by both the impeller and the casing in which the impeller rotates. The driver turns the shaft, which spins the impeller at high speed. The most common type of centrifugal pump used in fire protection is the horizontal, single-stage, double-suction pump, which indicates that the shaft is on a horizontal plane between the driver and pump casing, with a single impeller (see Exhibit S1.6). Water is drawn into these pumps through the suction inlet to the casing and divides before entering the impeller at the “eye” or center. The double-suction effect is that water enters the impeller from both sides at the eye. The rotation of the impeller forces the water out toward the rim, or casing shell, by centrifugal force, then to the discharge outlet.

![](../images/chunk-019/0e9c69d0c5cff007841f43f1a13db2c03f24db03ca27e3639909bfbbea215fc3.jpg)  
EXHIBIT S1.6 Horizontal Split-Case Fire Pump with Diesel Engine Driver.

Impellers have a significant impact on the pressure generated by the pump. Increasing the diameter of the impeller will result in an increase in the pressure. The impeller can be designed such that the discharge head (pressure) is flat, medium, or steep-curved, as shown on a pump curve. Wide impeller vanes produce a flatter curve than narrow vanes, which produce a steep curve. The number of vanes also is important as more vanes flatten the curve. Vanes that curve outward from the eye at a greater angle develop steeper curves than vanes with less of an angle. Finally, the diameter of the eye also provides an impact on the pump discharge; eyes with large diameters have higher volumetric flows than small diameter eyes. See Exhibit S1.7.

Centrifugal pumps can have multiple stages to provide higher pressures. This is when two or more impellers and casings are on the same shaft and assembled as a single unit. Discharge from the first stage enters the second stage, and so on. These pumps are rated by the lowest volume flow of any single stage, and the pressure is a summation of each stage pressure.

The types of centrifugal pumps listed for fire service are the horizontal end suction, vertical in-line, horizontal splitcase, vertical split-case, and vertical turbine. Horizontal shaft pumps are required to operate under a positive suction head. Where a suction lift (raising the water up from a lower level to the pump discharge) occurs, a vertical turbine pump is required. Split-case pumps are characterized by the casing around the impeller, which is in two parts (typically “split” down the middle). Horizontal split-cases have horizontal shafts and vertical split-cases have vertical shafts, with the mo-8b7f-041dc4ddd530} tor installed above the casing and the shaft in a vertical plane. Split-case pumps are capable of developing high volumes and pressures, with listed capacities ranging up to 5000 gpm (18,925 L/min) and 640 psi (44 bar).

End suction pumps are characterized by one-piece solid casings that are “open” on one side, usually the suction side, so that the impeller can be assembled in the casing (see Exhibit S1.8). A cover plate over the opening is sometimes called a suction cover. The suction enters the pump at the end of the shaft at the eye. In-line pumps have suction and discharge outlets on approximately the same centerline. These pumps typically also have the pump casing supporting the driver. Both end suction and in-line pumps have limited capacities. These pumps are typically listed up to 750 gpm (2840 L/min) at a maximum pressure of 186 psi (12.8 bar), although some manufacturers achieve higher flow rates.

Vertical turbine pumps are used when a suction lift is required at the water source. These pumps have one or more impellers discharging into one or more bowls. The bowls are connected by a pipe column that also connects to the discharge head. The principle of operation of a vertical turbine is similar to a multistage horizontal shaft pump. The capacities depend on the number of pump bowls (stages), as well as the bowl diameters. A minimum submergence is required for the pump bowls and that must be factored into the design when sizing the wet pit or well installation. This minimum submergence must be determined after the draw down at 150 percent rated capacity of the pump. A suction strainer is required at the base of the pipe column (beneath the bowls). The bottom of the strainer is required to be a distance above the bottom of the wet pit or well, equal to one-half the diameter of the pump bowls, but no more than 12 in. (300 mm). Vertical turbine pumps, similar to split-case pumps, can provide high-volume capacities as well as high pressures.

![](../images/chunk-019/1253af669ae8448bcb4c128adbe6dae9e9373d617c65d47789ddc16318f7e172.jpg)  
EXHIBIT S1.7 Impeller Designs.

![](../images/chunk-019/83f993befc313cfb190c34a053836c5042ac5e3becd91a215f9bf0a2f287280e.jpg)  
EXHIBIT S1.8 End Suction Fire Pump with Electric Motor Driver. (Courtesy of A-C Fire Pump, a Xylem brand)

Drivers for vertical turbine pumps can be electric motors or diesel engines (see Exhibits S1.9 and S1.10). Electric motor drivers are typically mounted atop the pipe column above the discharge connection. The shaft is vertical between the pump bowls and the motor. Although these can be large pieces of equipment, the amount of floor space required is minimal when compared to a diesel engine driver. Diesel engine drivers used for powering vertical turbine pumps require a right angle gear drive. This device has a horizontal shaft because diesel engines are not typically listed for mounting atop the pipe column. The right angle gear drive can be used with a steam turbine driver. In either case, a nonreverse ratchet on the drive is required to prevent reverse rotation of the pump. Diesel engines and steam turbine drivers can be vertically mounted atop the pump but must be specifically listed for this installation. They are not always economically feasible and often require additional reinforcement to the foundation.

![](../images/chunk-019/e0a052f2d1b1bded0949cbe3d0e6d7cc0a4b01639ac0d74715924f3b19a2a6ef.jpg)  
EXHIBIT S1.9 Vertical Turbine Fire Pump with Diesel Engine Driver. (Courtesy of Pentair Flow Technologies)

When multiple pumps are used to achieve high pressures, high flow rates, or both, they are arranged in one of two ways — series and parallel. Pumps arranged in parallel increase flow; pumps in series increase pressure. Series pumps are arranged so that the discharge from one is the suction of the next, and so on. The flow capacity of the series arrangement is based on the lowest rated pump because this is the maximum that can be pushed through. The pressure rating for the series is the summation of the pressure increases from each pump. Parallel arrangements have all pumps positioned

**2019 Stationary Fire Pumps and Standpipe Systems Handbook**

![](../images/chunk-019/03097717e958a50b73740a3cae7159fd5fb37768016d6da5d3442a7026cfdb41.jpg)  
EXHIBIT S1.10 Vertical Turbine Fire Pump with Electric Motor Driver. (Courtesy of Pentair Flow Technologies){7d1cf25d-f13

so that the discharge goes into a common header. The pressure rating for the parallel arrangement is based on the highest rated pump pressure in the arrangement. The flow rating is the sum of the rated flows discharged from each of the pumps in the arrangement. Municipal pumping stations are typically arranged in parallel to maximize flow while keeping pressures within ranges that are not detrimental to residential users.

Series arrangements are a common, but not the only, factor in high-rise applications due to the need for increased pressure. There are often multiple vertical zones, pump levels, tanks, and refill valves. As buildings are built higher and higher, pumps are the only means for fire fighting, and when buildings exceed 500 ft (152.5 m) in height, evacuation of occupants is often impractical, and protect-in-place procedures are used instead. These procedures require pumps to operate reliably as they are providing the flows and pressures for the building suppression systems (both automatic sprinkler and manual hose). In effect, highrise applications are highly complex pumping installations. The requirements addressed in Chapter 5 of NFPA 20 and for series fire pump arrangements in Chapter 4 provide reliable fire pump systems in high-rise buildings.

Pump rooms must be laid out so that personnel can easily access the equipment in a given situation. This supplement does not review the requirements of Chapter 5 on construction and access to the pump room. However, careful consideration must be given to how the equipment is positioned to allow personnel unrestricted access to all the equipment. High-rise applications also require auxiliary power when electric motors are used as drivers (which will be discussed in detail later). In these cases, where the auxiliary power is from a diesel generator, the room must be laid out to accommodate the additional equipment required (e.g., a transfer switch). Chapter 5 also discusses requirements for auxiliary water supplies in very tall buildings [ones where fire department apparatus cannot provide 100 psi (6.9 bar) at the hose outlets as required]. Again, consideration is needed in sizing and laying out the pump room equipment so that this additional equipment — tanks, fill valves, additional piping connections, and so forth — is accessible. This will often require involvement in the building design stage during preplanning.

Spacing limitations affect all pump rooms/houses, not only those in high-rise buildings. In many buildings, usable floor space is at a premium, and every square inch that cannot be dedicated to the building’s purpose is considered wasted by the owner/manager. Pump rooms take up valuable floor space and are as small as possible to ensure that operations can be maximized. Such limitations may require the use of vertical-type pumps to minimize the impact of the pump footprint. Similarly, the driver selected takes up floor space. Diesel engines require more room and more supporting equipment than electric motors. Space is needed not only for the engine driver, but for the batteries, fuel tank, fuel lines, and so on.

Selection of a driver is not solely dependent on space, however; other factors to consider before selecting the power supply for the pump driver are reliability, safety, and adequacy, as well as economics — cost controls are always a factor. Electric motor drivers are dependent on public utilities for power. NFPA 20 requires a reliable power supply but does not address how this is determined. Judging reliability is truly a subjective effort — for example, it could be based on the number of outages in a given period, the duration of outages in a given period, or the cross-gridding of public overhead lines. Diesel engines are not subject to these concerns but have their own issues — fuel supplies, consistent maintenance and operation, ventilation, and cooling — that need to be reviewed and considered with respect to reliability, safety, and adequacy. Steam turbine drivers are practical when high-pressure steam is available consistently. Steam turbines also have safety and reliability issues because the steam must be available continuously, and highpressure steam lines require special, well-built equipment.

Electric motor drivers are used when public power supplies are considered dependable by all parties (e.g., design professional, engineer, AHJ). Again, determination of reliability is subjective, but if it is considered reliable, electric motors are the best choice because they require relatively low maintenance in comparison to other drivers and are controlled by a single electric controller. Both the motor and the controller must be listed for use in fire pump service. The motor is designed to run to failure and to operate under full load conditions. NFPA 70<sup>®</sup>, National Electrical Code<sup>®</sup>, outlines the requirements for motor wiring and equipment.

Electric controllers (when listed as such) are capable of either constant speed or variable speed operation of the fire pump(s). Variable speed operation is beneficial when variable pressure sources are provided for pump suction, as well as for operation of high-pressure sprinklers. When backup power is provided by a diesel generator or other device that produces direct current, a transfer switch is required in addition to the controller. This transfer switch takes the direct current produced by the outside source and converts it to alternating current to power the electric controller. See Exhibit S1.11.

Diesel engine drivers, as stated earlier, are not dependent on outside power sources as are those provided by a public or private electric utility. Diesel-fueled engine drivers are the only ones recognized by NFPA 20 for fire service. Natural gas, LP-gas, and even gasoline engines are not recognized by NFPA 20. Diesel engines require other considerations in the layout of the pump system, including the fuel tank location and piping between the tank and engine, cooling system for the engine, and batteries. This additional equipment requires{7d1cf25d-f130-43e0 regular maintenance and takes up floor space in the pump room (see Exhibit S1.12).

The fuel tank is required to have an 8-hour supply and to be sized to accommodate sump and expansion. This typically results in a fairly large tank, which is required to be mounted above the floor because gravity supply is required (eliminating the need for a fuel pump on the engine). If a single wall tank is used, some form of containment, such as diking, is required, which takes up floor space. Piping between the tank and the engine must be considered in the design because routing these lines should not impede access, and the lines need to be protected from damage.

The cooling system for the engine is needed to ensure reliable operation. Overheated engines can fail, resulting in a pump falling out of service. Closed pipe systems with heat exchangers are very common and the preferred method, but they require a connection to clean, potable water. When antifreeze is used in the engine block, these connections often require reduced pressure principle backflow preventers. As with any piping system, maintenance is required because a number of valves and fittings are involved in the piping arrangement. If any of these valves is in the incorrect position, overheating of the engine can occur. An alternative to the heat exchanger is a radiator. This method requires airflow across the engine block to absorb the heat, which is then expelled in the radiator. Proper sizing is typically done by the engine manufacturer. Care must be taken to ensure that the proper amount of airflow is provided for engine cooling. This results in additional room ventilation during pump operation. In cold climates, this often requires operation of louvers when the pump operates, because they would be normally closed to maintain minimum temperatures within the pump room/house.8b7f-041dc

![](../images/chunk-019/3e346c435eb347342b9dacd9029e4767af67b0571de41cd3b9c01993da0c3df1.jpg)  
EXHIBIT S1.11 Electronic Controller and Transfer Switch.

Batteries are required with any engine, and diesel engine drivers are no different. Batteries are required to be located near the engine and are provided in two banks for redundancy to ensure system reliability. Batteries also require chargers (listed for fire service), which contain rectifiers, transformers, and relays. This additional equipment requires consideration of the pump room layout.{7d1cf25d-f130-

![](../images/chunk-019/158dab3c12fec1edec8d901af3c8d6011e339b84ad34296a25789249712d6865.jpg)  
EXHIBIT S1.12 Diesel Fuel Storage Tank Located Within a Pump Room.  
2019 Stationary Fire Pumps and Standpipe Systems Handbook

![](../images/chunk-019/df0cd3d9b9b0c6b53c11aff533ae31c68e44aec5766191b84a08f6e4837de4fa.jpg)  
EXHIBIT S1.13 Diesel Engine Pump Controller.

Similar to electric motors, diesel engine drivers require a controller, listed for use with diesel engines and listed for fire service (see Exhibit S1.13). These controllers have audible supervisory alarms provided for engine oil, battery failure, engine temperature, engine failure to start, and overspeed shutdown. Manual starting and stopping switches are also provided.

Steam turbines are used as fire pump drivers where a reliable steam supply is available, such as at a power production plant, or where steam distribution systems are common as in some metropolitan areas. Detailed requirements on steam drivers are provided in NFPA 20, but special arrangements are typically required to ensure automatic starting capability. This can be economically unfeasible.

Redundancy is a factor that is often considered in highrisk situations. Redundant pumps cost more but are sometimes required by insurers to keep rates competitive. Many highly protected risk (HPR) properties with fire pumps have at least two pumps, so that if one is out of service for any reason, the property is still protected. This is critical for the HPR insurer to minimize its exposure and help keep rates in control. In many cases, one of the pumps is an electric motor–driven pump (which would be the primary), and the backup pump is a diesel engine–driven pump. All demands can be satisfied with either one or the other of the pumps. Both pumps should never be used to meet the demand, given the fact that one of them is redundant and can be out of service, which would result in a lack of available protection. Redundancy also requires larger pump rooms/ houses, which can increase the overall cost. Given this increased cost (for the structure, the pumps, controllers, piping, etc.), redundancy should be considered where the risk warrants it as in HPR properties and/or where the payback can be realized.

Other considerations during the design phase are the ancillary equipment that is essential to proper pump operation. All pumps require circulation relief valves, which in turn require piping to a drain. Diesel pumps, however, sometimes require pressure relief valves (see Exhibit S1.14). These must be sized to allow sufficient flow to discharge so that the maximum working pressure of the piping and equipment is not exceeded. This usually results in a large valve body and piping, as well as a penetration to the building exterior, or rerouting back to the water source.

All pumps require testing and must have connections for this purpose. Many installations have exterior hose connections for this reason. Flowmeters and recirculating loops are also often used for flow testing of fire pumps. An alternative testing method must be provided for recirculation loops; however, to allow for testing of the metering device, verify accuracy as well as the suction supply. This requires additional piping and connections to be installed, adding to the cost of the pump system. Some pump systems have bypass lines installed.8b7f-041dc4ddd530} Although these lines do not necessarily take up floor space, additional valves and piping are required that add to the cost of the pump.

![](../images/chunk-019/0cf3bd693e727585818bc7c926c50bd0d30b38686520f851601a79d858c00065.jpg)  
EXHIBIT S1.14 Main Pressure Relief Valve.

**CONCLUSION**

Pump design and selection are much more than just “adding a pump.” An analysis of the water source is the first step in determining the need for a pump, its size (pressure and flow rating), and type. Once the choice of water supply is made, the factors affecting it must be calculated. The measure of effects of freezing and sediment on the operation and water levels available for fire protection will assist the designer in devising the proper pump equipment.

The purpose of the pump is also critical. Horizontal splitcase pumps are not effective for use in foam or water mist systems, and positive displacement pumps are not suitable for a high-rise application. Knowing the protection goal will assist in the arrangement of one or multiple pumps so that the proper amount of flow and pressure is available at all points in the system. Understanding the limitations of the location where the pump is to be installed also is essential. Small rooms are not conducive to diesel engine drivers, and pumps in parallel will not necessarily be efficient in supplying the required pressures and flows in a high-rise building.

Power supplies and reliability are critical factors in the pump selection process. Where power supplies are unreliable, electric motor drivers may not be the best, or the most economical, option. Diesel engines require more maintenance and service than electric motors and should not be considered a better choice where power supplies can be considered reliable, even with some outages.

Finally, knowing what will accompany the pump installation — valves, meters, bypass loops, and so forth —{7d1cf25d-f130-43e0 is critical in laying out the pump system and providing for a good design. All too often, appurtenances are an afterthought in the design process and not considered in the preplanning stage to determine the best locations for drains and piping (interior and exterior), wall penetrations, and spacing for clear access to the pump and controllers.

**REFERENCES**

National Fire Protection Association, 1 Batterymarch Park, Quincy, MA 02169-7471.

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 14, Standard for the Installation of Standpipe and Hose Systems, 2016 edition.

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, 2019 edition.

NFPA 70®, National Electrical Code<sup>®</sup>, 2017 edition.

NFPA 750, Standard on Water Mist Fire Protection Systems, 2019 edition.

**BIBLIOGRAPHY**

Karassik, I., J. Messina, P. Cooper, C. Heald. The Pump Handbook, 3rd ed., New York: McGraw-Hill, 2001.

Livestock Watering Factsheet, British Columbia Ministry of Agriculture and Lands, Order No. 590.307-1, January 2006.

**Interrelationship of NFPA Standards Pertaining to a Fire Pump Installation**

**INTRODUCTION**

The design and layout of a fire pump installation typically requires the application and interpretation of numerous reference standards and regulatory documents. While NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, is the most common and apparent reference standard, other documents such as NFPA 13, Standard for the Installation of Sprinkler Systems; NFPA 14, Standard for the Installation of Standpipe and Hose Systems; NFPA 22, Standard for Water Tanks for Private Fire Protection; NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances; NFPA 25, Standard for the Inspec-{7d1cf25d-f130-43e0 tion, Testing, and Maintenance of Water-Based Fire Protection Systems; and NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, often need to be consulted and applied to ensure a properly functioning and code compliant fire pump installation.

Supplement 2 describes the interrelationship of a number of applicable reference standards and recommended practices for an exemplary fire pump installation. Supplement 2references the enclosed poster, which depicts the necessary equipment and components involved along with comments that explain how the provisions of various NFPA standards and recommended practices apply to the selection, layout, and installation of such equipment and components. To obtain the most benefit from this supplement, the reader should possess a fundamental understanding of fire protection hydraulics.

The hypothetical fire pump shown in the poster serves a sprinkler system for a storage facility (not shown) used to warehouse rubber tires. The facility does not have access to a municipal water supply or a large body of water, so a fixed water storage tank, along with a fire pump, is necessary.

The tires are stored in a laced configuration on open portable steel racks. The portable racks can be stacked to a maximum height of 25 ft (7.6 m). The underside of the building’s ceiling deck reaches 30 ft (9.1 m). The water storage tank is intended to serve the sprinkler system only and will not supply any associated yard hydrants.

The sprinkler system design consists of K16.8 early suppression fast-response (ESFR) pendent sprinklers. In accordance with Table 23.8 of NFPA 13, the design area is the most hydraulically demanding area of 20 sprinklers — five sprinklers on each of four branch lines covering a minimum operating area of 1600 ft<sup>2</sup> (149 m<sup>2</sup>). Note that this application of ESFR sprinklers differs from the traditional design approach of using 12 ESFR sprinklers in the design area. Also, the use of this arrangement of ESFR sprinklers is intended to control rather than suppress the fire.

Each of the 20 sprinklers in the design area is to operate at a minimum discharge pressure of 52 psi (3.6 bar) — a minimum flow rate of roughly 121.2 gpm (463 L/min) is calculated from the single hydraulically most demanding sprinkler as follows:

$$
Q = K { \sqrt { P } }
$$

$$
Q = 1 6 . 8 { \sqrt { 5 2 } } { \mathrm { p s i } } ( 3 . 6 { \mathrm { b a r } } ) = 1 2 1 . 2 { \mathrm { g p m } } ( 4 5 9 { \mathrm { L / m i n } } )
$$

where:

$$
\begin{array} { l } { Q = \mathrm { f l o w ~ r a t e } } \\ { \phantom { \left[ \sum \alpha \mathrm { f } _ { \alpha } \right] } K = \mathrm { K \mathrm { - } f a c t o r } } \\ { P = \mathrm { p r e s s u r e } } \end{array}
$$

Ignoring the effects of friction and elevation losses, the minimum flow rate for the 20-sprinkler design area is roughly 2424 gpm (9175 L/min) [20 sprinklers × 121.2 gpm (459 L/min)]. The minimum pressure requirement for the system at the base of the riser should not be less than 65 psi (4.5 bar).

This pressure requirement includes the 52  psi (3.6 bar) required at each sprinkler and the 30 ft (9.1 m) elevation difference corresponding to the height of the ceiling, which results in an elevation loss of 13 psi (0.9 bar) [30 ft × 0.433 psi/ft (9.1 m × 0.097 bar/m)]. When reviewing the initial design, the sprinkler system demand at the base of the riser is not to be less than 2424 gpm (9175 L/min) at 65 psi (4.5 bar). Note that if the building contained a standpipe system, NFPA 14 would also need to be consulted and applied to determine the correct system demand in terms of water flow, operating pressure, and flow duration.

In an actual design project, a hydraulic analysis would be conducted with a commercially available sprinkler system hydraulic software program. This analysis will reveal friction and elevation losses that will result in a greater, and in some cases a substantially greater, system demand at the base of the riser. This is because actual system demand is dependent not only on the initial sprinkler system discharge criteria but also on the spacing of the sprinklers; pipe material used; pipe sizes; arrangement and type of fittings, valves, and other devices on the system; and the number of sprinklers in the design area. It is also worth noting that more than the minimum number of ESFR design sprinklers (i.e., 20 or 12 sprinklers) might be needed in the design area due to building elements that obstruct the sprinkler’s discharge pattern. See Table 23.8, footnote a, of NFPA 13.

For the installation shown in the poster, assume that the hydraulic calculations indicate a sprinkler system demand of 2600 gpm (9841 L/min) at 95 psi (6.6 bar) is required at the base of the riser to overcome friction and elevation losses. The sprinkler system discharge criteria in Table 23.8 of{7d1cf25d-f130-43e0 NFPA 13 also requires a 3-hour water supply duration, and Table 20.12.2.6 of NFPA 13 requires that 500 gpm (1893 L/min) be available for hose streams.

**Water Storage Tank**

In the installation depicted in the poster, a municipal water supply or other substantial body of water such as a pond or river is not available for fire protection purposes. Therefore, the water supply for the sprinkler system needs to be provided on-site via a fixed source. For this example, it was decided to use a suction tank with a fire pump that provides the necessary flow and pressure for the water supply. NFPA 22 addresses the design, construction, and installation of the suction tank.

The quantity of water needed for the sprinkler system and the size of the tank are determined based on sprinkler system demand and water supply duration. In accordance with 4.1.1 of NFPA 22, the size and elevation of the tank must be determined by the required fire flow and duration for the attached fire protection system and the pressures required. Paragraph A.4.1.1 of NFPA 22 makes specific reference to several water-based standards.

The overall sprinkler system demand of 2600 gpm (9841 L/min) at the base of the riser is used for tank sizing. While the base of the riser might be located at some distance from the pump and tank location, no water is expected to flow from the piping system between the tank and the activated sprinklers during a fire (e.g., there are no provisions for outside hose streams). The only water flow expected is from the 20 operating sprinklers [2600 gpm (9841 L/min)]. For this example, no inside hose stations are provided because none are required.

Subsection 20.12.2.1 of NFPA 13 indicates that tanks can be sized to supply only the equipment that they serve. In the example shown, the only equipment served by the tank is the sprinkler system. NFPA 13, A.20.12.2.1, indicates that, where tanks serve sprinklers only, they can be sized to provide the flow duration required for the sprinkler system — in this case, 3 hours — ignoring any hose stream demands. (Note that this hypothetical example includes no hose stream demand.) As such, the 500 gpm (1900 L/min) requirement for hose streams does not need to be included in the overall water quantity to be provided by the suction tank.

If the tank in the example was used for both domestic/ process water and fire protection, additional considerations would be needed per A.20.12.2.1 of NFPA 13. Where tanks serve some combination of fire protection system and domestic/process use, the tank needs to be capable of providing the duration of flow for all equipment supplied by the tank for both fire protection and non-fire protection. However, the entire duration demand of the domestic/process water can be8b7f-041dc4ddd530} excluded when sizing the tank under either of the following conditions:

(1) Arrangements are made to appropriately segregate the tank so that the necessary amount of fire protection water is always present.

(2) It is possible for simultaneous use of the domestic/process water to be automatically shut off in case of fire, so that the total water supply is available for fire protection purposes.

While provisions of NFPA 13 address tanks supplying water for both fire protection and non-fire protection use, the scope of NFPA 22 limits the document to tanks used for private fire protection purposes only. NFPA 22 does not include provisions for chlorination, disinfection, or other water treatments necessary for conditioning water for domestic or process use. See Section 1.1 of NFPA 22.

In the case of the example illustrated in the poster, since 2600 gpm (9841 L/min) are required for the sprinkler system for a duration of 3 hours, the total quantity of water to be stored on-site for fire protection purposes is 468,000 gal (1772 m<sup>3</sup>) [2600 gpm (9841 L/min) × 180 min]. Therefore, the suction tank

**2019 Stationary Fire Pumps and Standpipe Systems Handbook**

needs to be large enough to hold at least 468,000 gal (1772 m<sup>3</sup>) of water. Tanks are manufactured in standard sizes, so a 500,000 gal (1892.50 m<sup>3</sup>) tank would be used. Depending on the specific manufacturer, such a tank would be about 46½ ft (12 m) in diameter and 32 ft (9.8 m) in height. Subsection 4.1.2 of NFPA 22 addresses the use of standard sizes of tanks and their heights.

When sizing the suction tank, it should be recognized that not all the water in the tank would be available for fire protection purposes. As noted in 4.1.4 of NFPA 22, the net capacity of the tank is the amount of water between the inlet of the overflow device and the level of the anti-vortex plate. The antivortex plate sits near the bottom of the tank over the outlet that feeds the piping to the fire pump and minimizes the likelihood of a vortex in the water flow discharging from the tank.

NFPA 20 also addresses anti-vortex plates in 4.16.10. Ideally, water flows in a laminar condition as it enters the fire pump. Anti-vortex plates facilitate laminar flow in piping, which places less stress on pump components such as the impeller.

Subsections 4.6.2 and 4.6.4 of NFPA 20 also address the water supply for fire protection systems. Specifically, any source of water that is adequate in quality, quantity, and pressure is permitted as the supply for the fire pump. The adequacy of the water supply should be determined and evaluated prior to the specification and installation of the fire pump. As previously noted, the suction tank must be appropriately sized. While the suction tank is not expected to provide an adequate source of pressure for the sprinkler system, its elevation in relationship to the fire pump{7d1cf25d-f130-43e0 must be such that the gauge pressure at the pump suction flange is almost always above 0 psi (0 bar).

In general, fire pumps are not permitted to suck water from a supply. Therefore, a positive pressure on the suction gauge is almost always required. The one exception is when the water level of a suction tank drops during fire pump operation to a point where the suction gauge pressure drops to a negative range. However, even under this condition, NFPA 20 limits the pressure drop to be such that the suction gauge pressure does not descend below −3.0 psi (−0.2 bar). See 4.16.3.2 of NFPA 20.

NFPA 20 requires that a stored supply, such as a suction tank, includes a reliable method for replenishing the supply. Both the tank and the refill arrangement must be sufficient to meet the system demand for the design duration of flow. A permanent automatic refill connection is preferable and is to be designed and installed with sufficient flow capacity to refill the stored supply within 8 hours in accordance with the provisions of Section 14.4 of NFPA 22. In addition, the suction tank must be kept filled, and the water level must never drop more than 4 in. (102 mm) below the designated fire service level.

Although not specifically covered in this supplement, the overall design, construction, and installation of the suction tank should also address the tank foundation; pipe connections, fittings, and support; valve enclosures; tank filling arrangement; protection against freezing, depending on the tank’s geographic location; and provisions to facilitate inspection, testing, and maintenance activities. See NFPA 22 for further information.

**Pump Size**

The size of the pump needed affects the selection and installation of other necessary components such as suction and discharge piping, the relief valve, and the fire pump test header.

When determining the pressure requirements for the pump, the sprinkler system demand of 2600 gpm (9841 L/min) at 95 psi (6.6 bar) at the base of the riser serves as a starting point. However, since the fire pump will not be located at the base of the riser, and since additional fittings and valves are expected between the riser and the pump, pressure and elevation losses between the base of the riser and the fire pump discharge flange must be calculated though hydraulic analysis.

Specific pump curves developed by pump manufacturers should be consulted, and a pump that produces the pressure required at the pump discharge flange when flowing 2600 gpm (9841 L/min) needs to be selected. This pressure will likely be in excess of the 95 psi (6.6 bar) required, as previously noted.

When determining capacity, no flow in excess of7f-041dc4ddd530} the 2600 gpm (9841 L/min) sprinkler system demand is expected for this example. Paragraph A.4.10 of NFPA 20 indicates that fire pumps should be selected so that maximum flow occurs within the range of 140 percent to 90 percent of the rated pump capacity. With a flow demand of 2600 gpm (9841 L/min), a pump rated at 1857 gpm (7029 L/min) could be considered [2600 gpm (1729 L/min)/1.4]. Since pumps are manufactured in standard sizes as indicated in Table 4.10.2 of NFPA 20, a 2000 gpm (7570 L/min) pump could be used. At 140 percent capacity, a 2000 gpm (7570 L/min) pump could produce a flow of 2800 gpm (10,598 L/min). Note that this calculation pertains only to flow and not to pressure.

As indicated in Section 6.2 of NFPA 20, pump manufacturers can produce pumps with a wide range of flow and pressure characteristics. NFPA 20 places limits on this operating range. At the overload point, or 150 percent of rated capacity, the pump must produce a pressure of not less than 65 percent of its rated capacity. Therefore, if the 2000 gpm (7570 L/min) pump is rated at 150 psi (10.3 bar), the pump must produce a pressure of at least 97.5  psi (6.7  bar) [150  psi (10.3  bar) × 0.65] when operating at its overload point of 3000  gpm (11,355 L/min) [2000 gpm (7570 L/min) × 1.5]. Note that this is the lower pressure limit. Manufacturers could produce a pump rated at 2000 gpm/150 psi (7570 L/min/10.3 bar) that develops a pressure anywhere between 97.5 psi (6.7 bar) and 150 psi (10.3 bar) when operating at its overload point.

The upper pressure limit pertains to the churn, or shutoff head, condition. Churn is the condition under which the pump is operating but no water is flowing through the pump’s discharge flange (zero flow); that is, the pump is activated, but a valve downstream of the discharge flange is closed or no sprinklers have operated. Under the churn condition, NFPA 20 limits the pump’s discharge pressure to no more than 140 percent of its rated pressure. Therefore, the pump rated at 2000 gpm/150 psi (7570 L/min/10.3 bar) cannot develop a shutoff or churn pressure of more than 210 psi (14.5 bar) [150 psi (10.3 bar) × 1.4]. As with the overload point, NFPA 20 specifies a permissible pressure range for the churn condition. The pump manufacturer can produce a pump rated at 2000 gpm/150 psi (7570 L/min/10.3 bar) with a churn pressure anywhere between 150 psi (10.3 bar) and 210 psi (14.5 bar).

It is important to recognize that pump discharge pressures in excess of 175 psi (12.1 bar) require special attention. Most standard fire protection equipment is rated for maximum working pressures of 175 psi (12.1 bar). Therefore, a discharge pressure of 210 psi (14.5 bar) exceeds the pressure rating of standard system components, such as pipe and sprinklers. The use of higher-rated system components, pressure relief valves downstream of the fire pump discharge flange, variable speed pressure-limiting controllers, or self-regulating variable speed pumps should be{7d1cf25d-f130-43e0 considered in such cases.

It is also worth noting that engine overspeed shutdown devices and master pressure relief valves installed upstream of the pump discharge valve are intended to protect system components from high pressures only during malfunction of a diesel engine or variable speed controller. Such malfunction can cause a pump impeller overspeed condition that results in high system pressures. Per NFPA 20, engine overspeed shutdown devices and master pressure relief valves are not intended to limit fire pump discharge pressures under normal operating conditions. Pressure relief devices are further discussed in the text that follows.

**Suction Pipe — Piping Between the Suction Tank and Fire Pump**

Provisions of NFPA 20, NFPA 22, and NFPA 24 address the piping connecting the suction tank and the fire pump. This pipe is referred to as suction piping because it feeds water to the suction flange of the fire pump. Subsection 4.16.1 of NFPA 20 specifically notes that all suction components are pipe, valves, and fittings from the pump suction flange to the connection to the storage tank. The selection and installation of such suction pipe material should be in compliance with NFPA 24.

Chapter 10 of NFPA 24 identifies the pipe and fitting materials that can be used. These materials include specific types of iron, steel, concrete, plastic, and copper. Chapter 10 of NFPA 24 also specifies how pipe and fittings are to be joined together, depth of cover for buried pipe, protection of pipe against freezing and other adverse conditions, joint restraint, and acceptance testing, including flushing and hydrostatic tests.

Generally, the suction pipe and the devices placed within the suction pipe need to be arranged in accordance with Section 4.16 of NFPA 20 to minimize the likelihood of turbulent and unbalanced water flow as it enters the pump suction flange. The smaller the pipe size used, the faster and more turbulent the flow of water. Increasing the pipe size slows the flow velocity and reduces turbulence. Turbulent conditions decrease overall pump performance, can result in a sudden system failure, and cause premature wear of system components. For instance, if the flow at the suction flange is overly turbulent, greater water flow could occur on one side of the pump impeller, causing an imbalance in impeller rotation, affecting flow to the sprinklers or standpipe outlets and shortening the pump’s usability.

The size of the suction pipe is influenced mostly by the fire protection system demand (in the hypothetical example here, the demand is from an ESFR sprinkler system) and the size of the fire pump selected. NFPA 24 and NFPA 22 provide some guidance on pipe sizes; gener-8b7f-041dc4ddd530} ally, the pipe should be at least 6 in. (152 mm) (nominal) in diameter in accordance with 5.2.2 of NFPA 24 and 14.2.2 of NFPA 22. Pipe sizes should be verified through hydraulic calculations that demonstrate the pipe can supply the total demand at the appropriate pressure.

The size of the suction pipe is required to be such that, with the pump operating at its maximum flow or overload condition (i.e., 150 percent of its rated capacity or the maximum flow available from the water supply), the gauge pressure at the pump suction flange does not drop below −3 psi (−0.2 bar). Additionally, the suction pipe is to be sized such that, with the pump operating at its overload point, the velocity in that portion of the suction pipe located within 10 pipe diameters upstream of the pump suction flange does not exceed 15 ft/sec (4.57 m/sec).

Table 4.28(a) and Table 4.28(b) of NFPA 20 specify pipe sizes based on the rating (size) of the fire pump. In the poster example, since a 2000 gpm (7570 L/min) pump would be sufficient to satisfy the system demand of 2600 gpm (9841 L/min), the suction pipe must be at least 10 in. (250 mm) in diameter. Note that NFPA 20 allows the suction flange to be smaller than 10 in. (250 mm), provided an eccentric tapered reducer is used. See Table 4.28(a), footnote a, Table 4.28(b), footnote a, and 4.16.6.4 of NFPA 20.

NFPA 20 addresses only the size of the suction pipe within 10 pipe diameters of the pump suction flange, while NFPA 22 addresses the size of the pipe connected to the tank. For a pump that permitted the use of a suction pipe smaller than 10 in. per Table 4.28(a) and Table 4.28(b) of NFPA 20, the suction pipe would have to be 10 in. (250 mm) in diameter up to a point 80 in. (2000 mm), or approximately 7 ft (2.1 m), from the pump suction flange. At that point, the pipe size can be reduced to a size permitted in the tables. However, the larger diameter pipe can be extended up to the suction flange, provided it exceeds the minimum criteria for the pump being used.

**Discharge Pipe — Piping Between the Fire Pump and the Base of the Sprinkler Riser**

Section 4.17 of NFPA 20 defines discharge pipe and equipment as the pipe, valves, and fittings that extend from the pump discharge flange to the system side of the discharge valve. Subsection 4.17.7 requires the installation of a check valve or backflow valve in the fire pump discharge assembly. Subsection 4.17.8 further requires the installation of a valve (discharge valve) on the fire protection system side of the pump discharge check valve.

In practical terms, any pipe, valve, or fitting downstream of the pump discharge control valve is no longer considered to be part of the fire pump discharge piping but, instead, is considered part of the supply piping for the fire protection{7d1cf25d-f130-43e0 system or riser assembly in question. In this example, the piping downstream of the pump discharge valve is considered the supply piping for the ESFR sprinkler system riser. The requirements of NFPA 13 would apply from the point of the pump discharge control valve. Furthermore, any underground piping between the fire pump discharge control valve and the sprinkler system riser would have to be in accordance with NFPA 24 or Chapter 6 of NFPA 13.

Subsection 4.17.4 of NFPA 20 requires all the aboveground piping to be steel pipe, while 4.17.6 addresses the size of the discharge pipe and associated fittings. For this example, where a 2000 gpm (7570 L/min) pump has been selected, the discharge pipe is required to be a minimum diameter of 10 in. (250 mm). In certain cases, the discharge pipe is permitted to be smaller in diameter than the suction pipe, because the velocity of the water flow in the pump discharge piping and the resulting turbulence is not a cause for concern as it is for the fire pump suction piping. The size of the discharge pipe has an effect on friction loss, but that effect can be accounted for through hydraulic analysis.

A control valve is required to be installed on the discharge piping, so that the pump and components in the discharge piping can be isolated for maintenance. Additional valves are discouraged to minimize the possibility that a valve is accidentally shut and not reopened. The control valve is permitted to be any type of valve listed for fire protection use, including a butterfly valve, because turbulence is not as important an issue on the discharge side of the pump. Note that NFPA 20 places restrictions on valve type for fire pumps installed in series.

As previously noted, a check valve is required to be installed between the fire pump and the discharge control valve. The discharge check valve traps the higher pressure in the fire protection system after the fire pump has been shut down. It also prevents other sources of water flow into the system, such as flow through a fire department connection, from flowing back into the pump.

Section 4.17 of NFPA 20 requires that the pressure rating of the discharge components — including all piping, fittings, and valves — be adequate for the maximum total discharge pressure with the pump operating at churn conditions at rated speed. As when sizing the pump, where discharge pressures are expected to exceed the rating of the components, certain precautions need to be taken.

**Pump Bypass Piping**

A bypass is an arrangement of piping around the fire pump that can be used to supply water to the fire protection system if the pump is taken out of service for any reason. Bypass piping is required to be the same minimum size as that required for the fire pump discharge pipe. If the control valves on the suction and8b7f-041dc4ddd530} discharge sides of the pump are closed, bypass piping should be arranged so that water can still flow through the bypass.

A check valve must be installed in the bypass piping to prevent pump discharge flow from circulating back to the pump suction. To isolate the check valve for maintenance, control valves also need to be installed on either side of the check valve. The control valves must be kept open so that the bypass is available if the pump does not start or if an obstruction becomes lodged in the pump impeller.

A bypass line is required on a fire pump assembly where the water supply is considered to have material value to the fire protection system without the pump. (See 4.16.4 of NFPA 20.) Bypass lines are typically required where the water supply is provided by a pressurized fire service main (as in municipal waterworks). Where the water supply is from a private fixed supply such as the suction tank in the installation shown in the poster, a minimum flow pressure is available and is not usually considered to be of material value. In the case of the 32 ft (9.8 m) high tank in the example, a residual pressure of approximately 14 psi (1.0 bar) would be available when the tank is full. Therefore, installation of a bypass line would not typically be required.

**Pressure Maintenance Pump**

Fire protection systems, such as the ESFR sprinkler system supplied by the pump installation shown in the poster, are designed so that they are pressurized when installed. A check valve serves to maintain system pressures. During a fire, the activation of a sprinkler causes a drop in system pressure, which is sensed by the pressure switch in a fire pump controller. In turn, activation of the fire pump is initiated.

However, pressure losses can occur downstream of the fire pump check valve under non-fire conditions due to water seepage across check valves or leaky fittings, or due to changes in system temperature where air pockets are present in the system piping. With changes in ambient temperature, air pockets that are usually trapped in the system piping fluctuate in size, which changes the relative pressure in the system piping. A significant drop in ambient temperature can occur in an unconditioned space (such as the warehouse in the poster example) over a 24-hour period and cause a notable pressure drop, which is sensed by the fire pump pressure switch.

A fire pump should operate only during a fire or when it is being tested. A fire pump should not be used to maintain system pressure under non-fire conditions. The activation of a fire pump initiates a fire alarm signal to indicate the operation of a sprinkler. Fire pump activation under non-fire conditions would constitute a false alarm. A pressure maintenance pump, also referred to as a jockey or make-up pump, maintains pressures in the fire protection system under nonfire conditions and helps to mitigate false alarms caused by system pressure fluctuations.

As in the case of a fire pump, the jockey pump includes a controller with a pressure switch. The jockey pump pressure switch is normally set at a higher pressure than the fire pump so that the jockey pump starts before the fire pump. The controller for each of the pumps must have an independent pressure-sensing line that connects the sprinkler system or any other water-based fire protection systems with the pressure switches in each controller.

Jockey pumps are high-pressure/low-flow pumps that typically cannot sustain system pressures after the activation of a single sprinkler or open valve. When a sprinkler operates, the jockey pump operates but cannot maintain adequate system pressure because an operating sprinkler demands higher flow volume than that of a leaky fitting. The pressure within the system continues to fall until the fire pump starts and produces the required flow and pressure for the operating system. Jockey pumps do not require a listing as fire protection equipment. Any pump that can produce the necessary pressure is acceptable. In general, jockey pumps are sized so that their flow is lower than that expected from the smallest orifice sprinkler on the system, allowing the system pressure to fall and the fire pump to properly activate.

Jockey pumps and their controllers are not required to be listed or to be part of a fire pump installation. However, because some means of maintaining system pressure under non-fire conditions without relying on the fire pump as a pressure maintenance pump is needed, a number of requirements address their installation. See Section 4.27 of NFPA 20 for more information.

**Test Header and Flowmeter**

Every fire pump installation requires a means for testing the associated fire pump to ensure proper operation of the pump during its lifetime. Arrangements must be made to evaluate the pump when it operates at both its rated conditions and its overload condition (150  percent of its rated capacity). The means of testing must allow for the flow and discharge of large quantities of water. NFPA 20 includes provisions for sizing the pipe used for testing. Tests are conducted during the initial acceptance or commissioning of the fire pump installation and on an annual basis in accordance with Chapter 8 of NFPA 25.

Section 4.22 of NFPA 20 allows three different testing arrangements. The first arrangement includes the use of a discharge outlet, such as a test header, where water is discharged to atmosphere through connected hoses and nozzles, with appropriate pressure and flow readings taken. The other two arrangements use a metering device to measure the flow produced by the fire pump. The metering device is installed on a pipe loop that is arranged so the pump discharge is circulated back to the water supply tank or is arranged so that the pump discharge is circulated directly back to the suction line feeding the fire pump. This latter arrangement, often referred to as closed-loop metering, is shown in the example.

For closed-loop metering arrangements, NFPA 20 requires that an alternative means of measuring flow, such as a test header, be provided. This arrangement is depicted in the example. Alternative means of measuring flow must be installed downstream of, and in series with, the flowmeter. Chapter 8 of NFPA 25 includes the provision that fire pump metering devices be recalibrated every 3 years. Locating the alternative means of measuring flow (test header) in the manner required by NFPA 20 facilitates calibration and ensures a more accurate assessment of fire pump performance.

A test header can be installed without the use of a metering device and loop. Located on the discharge side of the pump, the test header must be installed either on an exterior wall of the pump room or pump house or in another location outside the pump room to allow for adequate water discharge during testing. Hoses are connected to the test header during testing to allow for proper discharge and waterflow measurement. Flow from the test header is usually measured with a pitot gauge or other flow measuring device placed in the flow stream. The pitot gauge registers a velocity pressure from the flow discharge, which can then be converted to a flow rate using a conversion formula or table. See NFPA 291 in Part III, Section 1, of this handbook for further information on flow testing procedures.

The connection for the test header should be located between the discharge check valve and the discharge control valve for the pump assembly, as indicated on the poster. This arrangement allows the pump to be tested even when the control valve is closed, isolating the pump from the rest of the system.

The size of the pipe leading to the test header and the number of hose connections depend on the size of the pump as addressed in Table 4.28(a), Table 4.28(b), and 4.17.6 of NFPA 20. For the 2000 gpm (7570 L/min) pump in the poster example, a pipe at least 8 in. (200 mm) in diameter is required. The test header itself should consist of six 2½ in. (65 mm) (nominal) hose valves and outlets. Where the length of pipe leading to the hose valve test header is more than 15 ft (4.5 m), the next pipe size, as indicated in Table 4.28(a) and Table 4.28(b), should be used. In the case of the installation shown in the poster, if the pipe length to the test header did exceed 15 ft (4.5 m), an increase from 6 to 8 hose valves and a pipe size increase from 8 in. to 10 in. (200 mm to 250 mm) would be required for the next pump size, which is 2500 gpm (9462 L/ min). However, if a 1250 gpm (4731 L/min) pump had a pipe length to the test header that exceeded 15 ft (4.5 m), an increase in size would not be necessary because the same number and size of hose valves are required for a 1500 gpm (5678 L/min) pump.{7d1c

The test header pipe can also be sized through the use of hydraulic calculations based on a total flow of 150 percent of the rated pump capacity. The hydraulic calculations should include the friction loss for the total length of pipe plus any equivalent lengths of fittings, control valves, and hose valves. Elevation losses between the pump discharge flange and the hose valve outlets should also be included. The hydraulic calculations must then be verified by a flow test. See 4.22.3.4 of NFPA 20 for more details.

**Pump Driver**

A means of driving the fire pump is necessary and is typically provided through an electric motor or a diesel engine. Both options offer advantages and limitations. Site conditions, overall objectives for the facility, and in certain cases insurance company preferences need to be fully considered when making the final determination. For this example, a diesel engine was selected.

Diesel engines are a good option where a dependable, self-contained power source is desired or where the electric power supply is unreliable. However, diesel engine installations require a larger, properly conditioned space and more associated equipment; produce more noise and pollutants; and require more maintenance than electric motor drive installations. Chapter 11 of NFPA 20 addresses the selection and installation of diesel engine drives for fire pumps.

Before selecting a driver, proper consideration needs to be given to the location of the installation, the on-site reserve supply of diesel fuel, and the means for starting the engine. Because the engine produces a significant amount of noise when it operates, and because NFPA 25 requires testing and maintenance activities on a weekly basis, the fire pump and its diesel engine driver should be installed in a somewhat isolated location. If not, it should at least be located in a space that is sufficiently insulated against noise. The sound level produced by an operating diesel-driven fire pump during weekly testing can be bothersome to building occupants.

**Battery Units for the Diesel Engine**

A reliable means of starting the diesel engine must be provided. While NFPA 20 permits hydraulic starting and air starting, most diesel engine–driven fire pumps employ electric starter motors powered by battery units. Once the engine is running under its own power, the starter motor should cease its cranking cycle.

The term overcranking describes the condition where the starter motor continues to crank the engine even after the engine has started. The term as used in the fire pump industry refers to a failure to start condition that occurs because the starter motor exceeds its time limit for cranking the engine without the engine starting.

Storage battery units are the only means allowed for powering an electric starter motor(s) for diesel engine–driven fire pumps. NFPA 20 requires each engine to be provided with two battery units, with each unit capable of supplying sufficient power to the starter motor to crank (start) the engine. Two battery units provide redundancy and improve overall reliability of the fire pump installation.

The primary method for maintaining the battery units charge is the generator or alternator furnished with the motor. To ensure that the battery units retain a sufficient level of power, Section 12.5 of NFPA 20 requires an additional means of recharging the battery units when AC power is not available or reliable.

**Engine Cooling**

When the diesel engine operates, it burns fuel and generates heat. Two types of cooling systems are typically used with diesel engine drives to regulate engine operating temperatures. The first type uses water from the discharge side of the pump and delivers it to the engine through a coolant loop. After passing through the heat exchange elements, the coolant water is then discharged to drain. The second type consists of a radiator recirculation system similar to that used in an automobile or a truck engine. In the radiator system, coolant fluid is recirculated and not discharged to drain during pump operation. Radiator-cooled engines require additional consideration for pump room ventilation as noted in the following section. See 11.2.8 of NFPA 20 for details on engine cooling systems.

**Pump Room Ventilation**

Proper pump room ventilation is extremely important because it facilitates the availability of air for diesel fuel combustion in the engine and helps control the engine’s operating temperatures. An adequate supply of combustion air minimizes the likelihood of an air pressure drop in the engine. Such a decrease in air pressure reduces engine power output capacity, which limits the fire pump’s ability to produce the necessary flow and pressure. In addition, if the pump room enclosure is not adequately ventilated, temperatures in the room will rise to unacceptable levels, eventually causing the engine to lose its ability to generate sufficient power and possibly overheat.

Monitoring pump room ventilation and overall room temperatures is especially important for engines using a radiator recirculation cooling system. As part of the heat exchange process, air passing through the radiator is discharged at elevated temperatures, which can increase the overall temperature of the fire pump room to unacceptable levels unless{7d1cf25d-f130-43e0 the room is properly ventilated. See 11.3.2 of NFPA 20 for specific provisions addressing ventilation of the fire pump room.

**Fuel Tank**

Diesel engines require a dedicated supply of fuel on-site. The amount of fuel needed and, therefore, the size of the fuel tank are dependent on a number of factors, including the following:

(1) Power rating of the diesel engine selected

(2) Length of time for which the fire protection system is required to operate, both under fire conditions and during routine testing in accordance with NFPA 25

(3) Pump room temperatures

(4) Expected fuel delivery schedule

In this example, the fuel tank must be sized so that sufficient fuel remains in the tank before the next scheduled fuel delivery and after all periodic tests conducted since the last delivery. If a fire does occur before the next scheduled fuel delivery, sufficient fuel must be available in the tank to properly operate the fire pump for the duration of the system demand. In the case of the ESFR sprinkler system example, this is 3 hours per NFPA 13. Note that other NFPA standards, such as NFPA 14, also specify the waterflow durations needed for the respective system.

In addition to the amount of fuel needed for diesel engine operation, NFPA 20 requires the fuel tank capacity to be increased an additional 10 percent — 5 percent for fuel expansion due to anticipated temperature fluctuations within the pump room and 5 percent for sump volume, which is the fuel at the bottom of the tank not usable by the engine. Furthermore, NFPA 20 requires the fuel storage tank to be designed and installed so it can be kept as full as practicable at all times but never below 66 percent (2⁄3) of tank capacity. If the tank is not a double-wall tank, it must be enclosed by a means such as a dike or curb to hold the entire capacity of the tank in the event of a fuel leak. See Section 11.4 and 11.6.4 of NFPA 20 for specific provisions on fuel supply and arrangement and fuel supply maintenance.

**Engine Exhaust**

Each diesel engine is to be equipped with an independent exhaust system. The exhaust must discharge outside the pump room to a location where it will not endanger people or structures. Because the exhaust includes hot gases and has the potential to spark, the exhaust outlet cannot be located near combustible materials or where concentrations of ignitible gases or dusts could be present. In certain situations, a sparkarresting muffler should be considered. In addition, exhaust8b7f-041dc4ddd530} outlets should not terminate under loading platforms or other structures where the engine exhaust can accumulate. Good design practice suggests not locating engine exhaust outlets near the ventilation air intakes where engine exhaust could be drawn back into the fire pump room. As previously noted, the fire pump room requires sufficient ventilation for proper diesel engine operation.

Another design consideration addresses water accumulation in the engine exhaust piping. Engine exhaust can contain water vapor that condenses before it reaches the exhaust outlet. A means of preventing the accumulation of water in the engine exhaust system needs to be provided. This includes positioning the engine exhaust outlet so precipitation such as rainfall does not enter the exhaust system. See Section 11.5 of NFPA 20 for specific provisions addressing diesel engine exhaust.

**Pressure Relief Device**

Because they are useful in a broad range of applications, diesel engines are designed and built to operate over a range of speeds. For the purpose of driving a fire pump, a diesel engine should run at or near its rated speed so that the fire pump efficiently produces the desired flows and pressures. However, situations can occur in which the diesel engine operates faster than its rated speed, creating an overspeed condition that produces excessive pressures within the fire protection system. Such pressures can cause a catastrophic system failure or shorten the life of system components. According to pump affinity laws, a small increase in speed can cause an exponentially larger increase in pressure — for example, a 10 percent increase in engine speed causes a 21 percent increase in system pressure. To guard against the effects of engine overspeed, a pressure relief valve is needed on the discharge side of the fire pump to prevent overpressurization of the fire protection system.

The pressure relief valve, located between the pump discharge flange and discharge valve, operates when the pressure in the system becomes unacceptably high. When operating, the pressure relief valve discharges water as it exits the fire pump but before it reaches fire protection system piping, thus limiting system pressures downstream of the relief valve. One type of pressure relief valve employs an adjustable spring-loaded mechanism. When the pressure in the system reaches a predetermined level, the system pressure overcomes the force of the spring and forces the valve open. Another type of pressure relief valve uses a pilot-operated diaphragm that forces the valve open when the pressure in the system reaches a predetermined level. With the use of either type of valve, a potentially substantial discharge flow from the relief valve must be accounted for and properly routed.

Section 4.20 of NFPA 20 calls for the use of pressure{7d1cf25d-f130-43e0 relief valves within the fire pump installation only where a diesel engine overspeed condition results in system pressures in excess of the rating of the system piping and components. Most commonly used piping and components in fire protection systems are typically rated at 175 psi (12.1 bar). Higher rated piping and components are available and can be specified. More specifically, 4.20.1.2 of NFPA 20 requires a pressure relief valve where a total of 121 percent of the net rated shutoff (churn) pressure plus the maximum static suction pressure (adjusted for elevation) exceeds the pressure for which the system components are rated. See Section 4.20 of NFPA 20 for provisions regarding relief valves.

NFPA 20 requires the installation of an engine governor to regulate engine speed and thus sets a design limit on the engine overspeed condition. The governor is required to be capable of limiting the maximum engine speed to 110 percent of its rated speed, resulting in a maximum system pressure of 121 percent of the fire pump churn pressure. Failure of the governor would result in an even more critical overspeed condition, so an engine overspeed shutdown device is also required. The shutdown device must be equipped to sense the speed of the engine and shut down the engine when it operates at 20 percent over its rated speed. Based on the pump affinity laws, failure of the engine governor would allow system pressures to increase up to 44 percent above the system churn pressure, at which point the engine shutdown device operates, necessitating the installation of a pressure relieve valve. When the overspeed shutdown device operates, it sends a signal to the fire pump controller that prevents automatic restarting of the engine until the situation is investigated and a knowledgeable person manually resets the switch in the controller. See 11.2.4 of NFPA 20 for details regarding engine speed controls.

NFPA 20 also requires a pressure relief valve in the fire pump installation under certain conditions where variable speed pressure limiting controllers (VSPLC) or diesel pressure limiting drivers (DPLD) are installed. VSPLCs, which are used with electric motor drives, and DPLDs present design options to regulate fire protection system pressures by reducing driver speeds under normal conditions of low flow (single sprinkler operation) or to account for substantial system pressure fluctuations due to elevation changes in multistory buildings. Malfunction of the VSPLCs and DPLDs can result in dangerous system overpressures requiring the use of a pressure relief valve. See 11.2.4.3 of NFPA 20 for requirements on the use of such devices with diesel engine drives.

**Controllers**

The fire pump controller ensures that the diesel engine starts and operates as intended. It receives all signals associated with the fire pump, such as pressure loss or another demand8b7f-041dc4ddd530} signal needed to start the fire pump engine. The fire pump controller also monitors the pump and diesel engine’s operation and certain fire protection system conditions, and it annunciates information on these conditions. For example, the controller monitors and annunciates when the engine overspeed shutdown device has operated or the engine has failed to start. The fire pump controller is also wired to relay alarm messages to a remote alarm panel and/or a central station monitoring facility. Modern controllers are also capable of electronically recording and storing the signals received by various sensors for later retrieval. Controllers for diesel engine–driven fire pumps must be specifically listed for the purpose. See Chapter 12 of NFPA 20 for specific details and functions for engine-drive controllers.

**SUMMARY**

This supplement highlights some of the key equipment associated with a fire pump installation for the specific hypothetical example shown in the associated poster. It identifies various NFPA documents that need to be considered by fire protection system designers, installers, and authorities having jurisdiction. The application and enforcement of documents in addition to NFPA 20 are necessary for proper fire pump installation. For other types of installations requiring fire pumps — such as high-rise buildings requiring standpipe systems or transformers protected with water spray systems — other NFPA documents, such as NFPA 14, Standard for the Installation of Standpipe and Hose Systems, and NFPA 15, Standard for Water Spray Fixed Systems for Fire Protection, also must be considered. The user is encouraged to develop a working knowledge of all applicable NFPA documents that affect a fire pump design and installation. The need for a fire pump is often determined by hydraulic analysis, which lies outside the scope of NFPA 20.

All fire pump components discussed in this supplement can be viewed on the related poster, which serves as a visual aid to understanding the application and requirements of certain interrelated referenced NFPA documents. This supplement can help the user understand the concepts required in designing and laying out an acceptable fire pump installation in accordance with NFPA standards. Several of the referenced NFPA standards — either in part or in their entirety — can be found in Parts I, II, and III of this handbook.

**REFERENCES**

NFPA 13, Standard for the Installation of Sprinkler Systems, 2019 edition.

NFPA 14, Standard for the Installation of Standpipe and Hose Systems, 2016 edition.

NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection, 2019 edition.

NFPA 22, Standard for Water Tanks for Private Fire Protection, 2018 edition.

NFPA 24, Standard for the Installation of Private Fire Service Mains and Their Appurtenances, 2019 edition.

NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, 2017 edition.

NFPA 291, Recommended Practice for Fire Flow Testing and Marking of Hydrants, 2019 edition.

**Commissioning and Inspection, Testing, and Maintenance Forms for Fire Pumps**

The following forms are provided to aid handbook users in developing their own plans for inspection, testing, and maintenance of fire pumps:

Form S3.1 Fire Pump Weekly Inspection.

Form S3.2 Fire Pump Weekly Operating Tests.

Form S3.3 Fire Pump Monthly Inspection, Testing, and Maintenance.

Form S3.4 Fire Pump Quarterly Inspection, Testing, and Maintenance.

Form S3.5 Fire Pump Semiannual Inspection, Testing, and Maintenance.

Form S3.6 Fire Pump Annual Inspection, Testing, and Maintenance.

Form S3.7 Fire Pump Annual Performance Test.

Form S3.8 Centrifugal Fire Pump Acceptance Test Form.

**FIRE PUMP WEEKLY INSPECTION**

Property Name: Inspector:

Property Address: Contract No.:

Property Phone Number: Date:

<table><tr><td colspan="3">Inspections: Weekly</td><td>Pump House</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Heat in pump room is 40°F (4°C) or higher</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Intake air louvers in pump room appear operational</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Heat in pump room is not less than 70°F (21°C) for diesel engine pump without engine heater</td></tr><tr><td></td><td></td><td></td><td>Pump Systems</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Excessive water on the floor</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Coupling guard is in place</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Pump suction, discharge, and bypass valves are open</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>No piping or hoses leak</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Fire pump leaking one drop of water per second at seals</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Suction line pressure is normal</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>System line pressure is normal</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Suction reservoir is ful</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Wet pit suction screens are unobstructed and in place</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Waterflow test valves are in closed position, hose connection valve is closed, and the line to test valves is free of water</td></tr><tr><td></td><td></td><td></td><td>Electrical Systems</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Controller pilot light (power on) is illuminated</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Transfer switch normal power light is illuminated</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Isolating switch for standby power is closed</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Reverse-phase alarm light is not illuminated</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Normal-phase rotation light is illuminated</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Oil level in vertical motor sight glass is normal</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Pressure maintenance (jockey) pump has power</td></tr><tr><td></td><td></td><td></td><td>Diesel Engine Systems</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Diesel fuel tank is at least two-thirds full</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Controller selector switch is in “auto” position</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Voltage readings for batteries (2) are normal</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Charging current readings are normal for batteries</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Pilot lights for batteries are “on” or battery failure pilot lights are “off”</td></tr><tr><td><img src="../images/chunk-019/3572c0ca1a03b9581340ef0b286f6392c2db72b3eb78e87da365998843d0fd32.jpg"/></td><td></td><td></td><td></td></tr><tr><td></td><td colspan="3">© 2018 National Fire Protection Association. This form may be copied for individual use other than for resale. It may not be copied for commercial sale or distribution.</td></tr></table>

FORM S3.1 Fire Pump Weekly Inspection.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**FIRE PUMP WEEKLY INSPECTION (Continued)**

<table><tr><td colspan="4">Inspections: Weekly</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>All alarm pilot lights are “off”</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Record engine running time from meter</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Oil level is normal in right angle gear drive pumps</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Crankcase oil level is normal</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Cooling water level is normal</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Electrolyte level in batteries is normal</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Battery terminals are free of corrosion</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Water-jacket heater is operational</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Battery cranking voltage exceeds 9 volts for a 12 volt system and 18 volts for a 24 volt system (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Water pump(s) is not leaking (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Flexible hose and connections are in good operating condition (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Check lube oil heater for operation (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Check for water in diesel fuel tank (Alternative ITM A.8.1.1.2)</td></tr><tr><td rowspan="2">□ Yes</td><td rowspan="2">□ No</td><td rowspan="2">□ N/A</td><td>Steam System</td></tr><tr><td>For steam-driven pumps, steam pressure is normal</td></tr><tr><td></td><td></td><td></td><td>Exhaust System</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Examine exhaust system for leaks (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Drain condensate trap (Alternative ITM A.8.1.1.2)</td></tr></table>

Comments
<table><tr><td></td></tr><tr><td>Signature: Date:</td></tr><tr><td>Contractor Name:</td></tr><tr><td>Contractor Address:</td></tr><tr><td>License/Certification No.:</td></tr><tr><td>Controller: Work shall be completed, to the extent that such work can be completed without opening an energized electric motor-driven fire pump controller.</td></tr><tr><td><img src="../images/chunk-019/898132a4045cee8e58dc87da5b844fc0c81d243942c749865c0795cd34b1afcb.jpg"/> © 2018 National Fire Protection Association. This form may be copied for individual use other than for resale. It may not be copied for commercial sale or distribution. (p. 2 of 2)</td></tr></table>

**FORM S3.1 Continued.**

Stationary Fire Pumps and Standpipe Systems Handbook 2019

<table><tr><td colspan="3">FIRE PUMP WEEKLY OPERATING TESTS</td><td colspan="2"></td></tr><tr><td colspan="3">Property Name: Property Address:</td><td>Inspector:</td><td>Contract No.:</td></tr><tr><td colspan="3"></td><td></td><td>Date:</td></tr><tr><td colspan="3">Property Phone Number:</td><td></td><td></td></tr><tr><td>Inspections: Weekly</td><td colspan="3">Pump Systems</td><td></td></tr><tr><td>□ Yes</td><td>□No</td><td>□ N/A</td><td colspan="2">Operate fire pump for 10 minutes (30 minutes for diesel pump)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Check packing gland tightness (slight leak at no flow)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Record suction pressure from gauge in psi</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Record discharge pressure from gauge in - psi</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Adjust gland nuts if necessary</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Check for unusual noise or vibration</td></tr><tr><td>□ Yes</td><td></td><td>□ N/A</td><td colspan="2">Check packing boxes, bearings, or pump casing for overheating</td></tr><tr><td>□ Yes</td><td>□ No □ No</td><td>□ N/A</td><td colspan="2">Record pump starting pressure - psi</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Record pumps highest psi and lowest psi pressure</td></tr><tr><td></td><td></td><td></td><td colspan="2">on the fire pump control log</td></tr><tr><td>□ Yes □ Yes</td><td>□ No □ No</td><td>□ N/A □ N/A</td><td colspan="2">Circulation relief valve functions correctly Check fuel system solenoids for proper operation (Alternative</td></tr><tr><td></td><td></td><td>□ N/A</td><td colspan="2">ITM A.8.1.1.2) Check tank float switch for proper operation (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td>□ No</td><td></td><td colspan="2">Electrical Systems</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Record time controller is on first step (for reduced voltage or reduced current starting)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Observe time for motor to accelerate to full speed</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Record time pump runs after starting for pumps having automatic stop feature</td></tr><tr><td></td><td></td><td></td><td colspan="2">Diesel Engine Systems</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Record time for diesel engine to crank</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Record time for diesel engine to reach running speed</td></tr><tr><td>□ Yes</td><td>□No</td><td>□ N/A</td><td colspan="2">Check oil pressure gauge, speed indicator and water and oil temperatures while engine is running</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Check heat exchanger for cooling water flow</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Operate speed governor (internal combustion engine only)</td></tr><tr><td></td><td></td><td></td><td colspan="2">Steam System</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Observe the time for turbine to reach running speed</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td colspan="2">Record steam pressure for steam-operated pumps</td></tr><tr><td></td><td></td><td></td><td colspan="2"></td></tr><tr><td><img src="../images/chunk-019/2b9749c32f7d6960e58e29148e6cf2b409dbe61648bcaff0f55f3cd67a37eb85.jpg"/></td><td>© 2018 National Fire Protection Association. This form may be copied for individual use other than for resale. It may not be copied for commercial sale or distribution.</td><td></td><td colspan="2">(p. 1 of 2)</td></tr></table>

FORM S3.2 Fire Pump Weekly Operating Tests.

**FIRE PUMP WEEKLY OPERATING TESTS (Continued)**

Inspections: Weekly

o Yes o No o N/A Check steam trap

o Yes o No o N/A Check steam relief valve

Record any notes that the inspector believes to be significant in the corresponding action’s comments field.

**Comments**

Signature: Date:

Contractor Name:

Contractor Address:

License/Certification No.:

Controller: Work shall be completed, to the extent that such work can be completed without opening an energized electric motor-driven fire pump controller.

![](../images/chunk-019/f37ee2dbf51023b75fe54c6a35a4b796316f5235963076227ea67c55b734f829.jpg)

© 2018 National Fire Protection Association.

This form may be copied for individual use other than for resale. It may not be copied for commercial sale or distribution. (p. 2 of 2)

**FORM S3.2 Continued.**

<table><tr><td colspan="4">FIRE PUMP MONTHLY INSPECTION,TESTING, AND MAINTENANCE</td></tr><tr><td colspan="4">Property Name: Inspector: Contract No.:</td></tr><tr><td colspan="3">Property Address: Property Phone Number:</td></tr><tr><td colspan="4">Date:</td></tr><tr><td>Frequency: Monthly</td><td>Action</td><td>Electric Fire Pump</td><td></td></tr><tr><td>□ Yes □ No</td><td>□ N/A Test</td><td>Non-flow test — operate 10 minutes</td><td></td></tr><tr><td>□ Yes □ No</td><td>□ N/A</td><td>Test</td><td colspan="2">Check packing gland tightness (slight leak at no flow)</td></tr><tr><td>□ Yes □ No</td><td>□ N/A</td><td>Test Test</td><td colspan="2">Record suction pressure from gauge - psi (bar)</td></tr><tr><td>□ Yes □ No</td><td>□ N/A</td><td>Test</td><td colspan="2">Record discharge pressure from gauge - psi (bar)</td></tr><tr><td>□ Yes □ No</td><td>□ N/A</td><td>Test</td><td colspan="2">Adjust gland nuts if necessary</td></tr><tr><td>□ Yes □ No</td><td>□ N/A</td><td></td><td colspan="2">Check for unusual noise or vibration</td></tr><tr><td>□ Yes □ No</td><td>□ N/A</td><td>Test</td><td colspan="2">Check packing boxes, bearings, or pump casing for overheating</td></tr><tr><td>□ Yes □ No</td><td>□ N/A</td><td>Test Test</td><td colspan="2">Record pump starting pressure</td></tr><tr><td>□ Yes</td><td>□ No □ N/A</td><td></td><td colspan="2">Record pumps highest psi and lowest psi pressure on the fire pump control log</td></tr><tr><td>□ Yes</td><td>□ No □ N/A</td><td>Test</td><td colspan="2">Circulation relief valve functions correctly</td></tr><tr><td>□ Yes</td><td>□ No □ N/A</td><td>Test</td><td>or reduced current starting)</td><td>Record time controller is on first step (for reduced voltage</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Test</td><td colspan="2">Electrical System Exercise isolating switch and circuit breaker (Alternative</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td colspan="2">ITM A.8.1.1.2) Circuit breakers or fuses (Alternative ITM A.8.1.1.2)</td></tr><tr><td></td><td></td><td>□ N/A</td><td></td><td colspan="2">Battery System</td></tr><tr><td>□ Yes □ Yes</td><td>□ No □ No</td><td>□ N/A</td><td>Inspect Test</td><td colspan="2">Case exterior clean and dry (Alternative ITM A.8.1.1.2) Specific gravity or state of charge (Alternative ITM</td></tr><tr><td></td><td></td><td></td><td></td><td colspan="2">A.8.1.1.2)</td></tr><tr><td>□ Yes □ Yes</td><td>□ No □ No</td><td>□ N/A □ N/A</td><td>Inspect</td><td colspan="2">Charger and charge rate (Alternative ITM A.8.1.1.2) Equalize charge (Alternative ITM A.8.1.1.2)</td></tr><tr><td><img src="../images/chunk-019/9618ca2dfb04e7e91964405f917cac03ff90a171d2a0065bbf344e30f4aad339.jpg"/> © 2018 National Fire Protection Association.</td><td></td><td></td><td>Inspect</td><td colspan="2"></td></tr><tr><td colspan="4">This form may be copied for individual use other than for resale. It may not be copied for commercial sale or distribution.</td><td colspan="2">(p. 1 of 2)</td></tr></table>

FORM S3.3 Fire Pump Monthly Inspection, Testing, and Maintenance.

**FIRE PUMP MONTHLY INSPECTION, TESTING, AND MAINTENANCE (Continued)**

**Comments:**

Comments: Date:

Contractor Name:

Contractor Address:

License/Certification No.:

Controller: Work shall be completed, to the extent that such work can be completed without opening an energized electric motor-driven fire pump controller.

![](../images/chunk-019/46ec865c691a679729577974f4bae31266ff5a16fa91cc396ebab8cccb46d136.jpg)

© 2018 National Fire Protection Association.

This form may be copied for individual use other than for resale. It may not be copied for commercial sale or distribution. (p. 2 of 2)

**FORM S3.3 Continued.**

**FIRE PUMP QUARTERLY INSPECTION, TESTING, AND MAINTENANCE**

Property Name: Inspector:

Property Address: Contract No.:

Property Phone Number: Date:

Frequency: Quarterly Action Diesel Engine System

o Yes o No o N/A Clean Strainer, filter, or dirt leg, or combination thereof (Alternative ITM A.8.1.1.2)

o Yes o No o N/A Inspect/Change/Test Crankcase breather (Alternative ITM A.8.1.1.2)

o Yes o No o N/A Clean Water strainer (Alternative ITM A.8.1.1.2)

o Yes o No o N/A Inspect Insulation and fire hazards (Alternative ITM A.8.1.1.2)

o Yes o No o N/A Inspect Terminals clean and tight (Alternative ITM A.8.1.1.2)

o Yes o No o N/A Inspect Wire chafing where subject to movement (Alternative ITM A.8.1.1.2)

Comments:

<table><tr><td></td></tr></table>

Signature: Date:

Contractor Name:

Contractor Address:

License/Certification No.:

Controller: Work shall be completed, to the extent that such work can be completed without opening an energized electric motor-driven fire pump controller.

![](../images/chunk-019/eb19987e6f66bbc85ad21bbec9eeecd37379e77cb189a2f017abb6e9680d5c39.jpg)

© 2018 National Fire Protection Association.

This form may be copied for individual use other than for resale. It may not be copied for commercial sale or distribution.

FORM S3.4 Fire Pump Quarterly Inspection, Testing, and Maintenance.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**FIRE PUMP SEMIANNUAL INSPECTION, TESTING, AND MAINTENANCE**

Property Name: Inspector:

Property Address: Contract No.:

Property Phone Number: Date:

Frequency: Semiannual Action Electric Fire Pump System

o Yes o No o N/A Test Operate manual starting means (Alternative ITM A8.1.1.2

o Yes o No o N/A Test Antifreeze protection level (Alternative ITM A.8.1.1.2)

o Yes o No o N/A Inspect Flexible exhaust section (Alternative ITM A.8.1.1.2)

o Yes o No o N/A Inspect/Test Operation of safeties and alarms (Alternative ITM A.8.1.1.2)

o Yes o No o N/A Clean Boxes, panels, and cabinets (Alternative ITM A.8.1.1.2)

Comments:

<table><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>

Signature: Date:

Contractor Name:

Contractor Address:

License/Certification No.:

Controller: Work shall be completed, to the extent that such work can be completed without opening an energized electric motor-driven fire pump controller.

![](../images/chunk-019/19d935e94ceb2e47a671424096e905813aaaf5a653cda9894825e7d56c7679a1.jpg)

© 2018 National Fire Protection Association.

This form may be copied for individual use other than for resale. It may not be copied for commercial sale or distribution.

**FORM S3.5 Fire Pump Semiannual Inspection, Testing, and Maintenance.**

Stationary Fire Pumps and Standpipe Systems Handbook 2019

<table><tr><td colspan="4">Property Name:</td><td rowspan="2">Inspector: Contract No.:</td></tr><tr><td colspan="4">Property Address: Property Phone Number:</td></tr><tr><td colspan="4"></td><td>Date:</td></tr><tr><td rowspan="2">Frequency: Annual</td><td rowspan="2"></td><td rowspan="2">Action</td><td>Electric Fire Pump</td><td></td></tr><tr><td>Pump System</td><td></td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect/Change</td><td></td></tr><tr><td>□ Yes</td><td></td><td></td><td>(as needed)</td><td>Lubricate bearings</td></tr><tr><td>□ Yes</td><td>□ No □ No</td><td>□ N/A □ N/A</td><td>Test Inspect</td><td>Power transfer switch</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Test</td><td>Check parallel and angular alignment Main relief valve</td></tr><tr><td></td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Check flexible hoses and connections</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Check plumbing parts — inside and outside panels</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Check pump shaft end play</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect/Change</td><td>Check accuracy of pressure gauges and sensors</td></tr><tr><td>□ Yes □ Yes</td><td>□No</td><td>□ N/A Inspect</td><td>Pump coupling alignment</td><td></td></tr><tr><td></td><td></td><td></td><td>Mechanical Transmission</td><td></td></tr><tr><td rowspan="2">□ Yes</td><td rowspan="2">□ No □ No</td><td rowspan="2">□ N/A Change</td><td></td><td rowspan="2">Lubricate coupling (Alternative ITM A.8.1.1.2)</td></tr><tr><td>Lubricate right angle gear drive (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td></td><td>□ N/A</td><td>Change</td><td>Electrical System</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Corrosion on printed circuit boards</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Cracked cable/wire insulation</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Test</td><td>Electronic control module (ECM)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Maintenance</td><td>Sacrificial anode</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Test</td><td>Trip circuit breaker (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect/Test</td><td>Operate emergency manual starting means (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Lubricate mechanical moving parts (except starters and relays)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>(Alternative ITM A.8.1.1.2) Calibrate pressure switch settings (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Lubricate motor bearings (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Leaks in plumbing parts (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Signs of water on electrical parts (Alternative ITM A.8.1.1.2)</td></tr><tr><td></td><td></td><td></td><td></td><td>Diesel Engine System</td></tr><tr><td rowspan="4">□ Yes</td><td rowspan="4">□ No</td><td rowspan="4">□ N/A Test</td><td rowspan="4">Pump System</td><td rowspan="2"></td></tr><tr><td>Main relief valve</td></tr><tr><td>Fuel</td></tr><tr><td>Diesel fuel</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A Test</td><td></td><td>Fuel pump alarm signals</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Maintenance</td><td>Active fuel maintenance system</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Clean</td><td>Strainer/filter</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Clean</td><td>Water/foreign material in tank</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect/Test</td><td>Tank vents and overflow piping unobstructed</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Fuel tank piping (Alternative ITM A.8.1.1.2)</td></tr><tr><td><img src="../images/chunk-019/4e96866c978b441a0530c7d8b900841970e188eb1a04ef66e9e4e8c94049609b.jpg"/></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>© 2018 National Fire Protection Association.</td><td></td><td></td><td></td></tr><tr><td colspan="2"></td><td></td><td>This form may be copied for individual use other than for resale. It may not be copied for commercial sale or distribution.</td><td colspan="2">(p. 1 of 2)</td></tr></table>

FORM S3.6 Fire Pump Annual Inspection, Testing, and Maintenance.

<table><tr><td colspan="5">FIRE PUMP ANNUAL INSPECTION, TESTING, AND MAINTENANCE (Continued)</td></tr><tr><td colspan="4">Frequency: Annual</td><td>Lubrication System</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Change</td><td>Oil change (50 hour maximum)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Change</td><td>Oil filter(s) (50 hour maximum)</td></tr><tr><td></td><td></td><td></td><td></td><td>Cooling System</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Maintenance</td><td>Replace circulating water filter</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Test</td><td>Supervisory signal for high cooling water temperature</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Antifreeze (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Clean</td><td>Heat exchanger (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect/Change</td><td>Duct work/louvers (Alternative ITM A.8.1.1.2)</td></tr><tr><td></td><td></td><td></td><td></td><td>Exhaust System</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A □ N/A</td><td>Inspect Test</td><td>Check exhaust system and drain condensate trap</td></tr><tr><td>□ Yes □ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Check for excessive backpressure</td></tr><tr><td></td><td>□ No</td><td></td><td></td><td>Hangers and support in good condition (Alternative ITM A.8.1.1.2) Battery System</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Maintenance</td><td>Check specific gravity, state of charge, and charger rates</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Maintenance</td><td>Clean terminals</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Maintenance</td><td>Check battery cranking voltage exceeds 9 volts for a 12 volt sys-</td></tr><tr><td></td><td></td><td></td><td></td><td>tem and 18 volts for a 24 volt system</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Electrical System Corrosion on printed circuit boards</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Test</td><td>Electrical control module (ECM)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Tighten control and power wiring connectors (Alternative ITM</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>A.8.1.1.2) Voltmeter and ammeter for accuracy (5%) (Alternative ITM</td></tr><tr><td></td><td></td><td></td><td></td><td>A.8.1.1.2)</td></tr><tr><td>□ Yes □ Yes</td><td>□ No □ No</td><td>□ N/A □ N/A</td><td>Inspect Inspect</td><td>Cracked cable/wire insulation (Alternative ITM A.8.1.1.2) Leaks in plumbing parts (Alternative ITM A.8.1.1.2)</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Inspect</td><td>Signs of water on electrical parts (Alternative ITM A.8.1.1.2)</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr></table>

**Comments:**

<table><tr><td></td></tr><tr><td>Signature:</td></tr><tr><td>Contractor Name:</td></tr><tr><td>Contractor Address:</td></tr><tr><td>License/Certification No.:</td></tr><tr><td>Controller: Work shall be completed, to the extent that such work can be completed without opening an energized electric motor-driven fire pump controller.</td></tr><tr><td>© 2018 National Fire Protection Association. This form may be copied for individual use other than for resale. It may not be copied for commercial sale or distribution.</td></tr></table>

**FORM S3.6 Continued**

**FIRE PUMP ANNUAL PERFORMANCE TEST**

<table><tr><td>Contractor Information</td><td>Test performed for:</td></tr><tr><td>Name:</td><td></td></tr><tr><td>Address:</td><td></td></tr><tr><td>Phone:</td><td></td></tr><tr><td>Fax:</td><td>Test location:</td></tr><tr><td>Job Name:</td><td></td></tr><tr><td>Job No.:</td><td></td></tr><tr><td>Test Date:</td><td></td></tr><tr><td>Test Method:</td><td></td></tr><tr><td>Test header Flow meter to drain or suction reservoir</td><td> Flowmeter back to suction (closed-loop metering)</td></tr><tr><td>Pump Nameplate Information:</td><td>Motor Nameplate Information:</td></tr><tr><td>Make:</td><td>Make:</td></tr><tr><td>Model:</td><td>SN:</td></tr><tr><td>Stages:</td><td>Volts:</td></tr><tr><td></td><td>Amps:</td></tr><tr><td>Coupling:</td><td></td></tr><tr><td>SN:</td><td>Frame:</td></tr><tr><td>Imp. Diam.:</td><td>Speed:</td></tr><tr><td>Speed:</td><td>HP:</td></tr><tr><td>Rating Capacity:</td><td></td></tr><tr><td>Rated Pressure:</td><td></td></tr><tr><td>Water Supply Type:</td><td>Pump Controller Nameplate Information: Make: Model:</td></tr><tr><td></td><td></td></tr><tr><td></td><td>SN:</td></tr><tr><td></td><td></td></tr><tr><td></td><td>Time set for minutes</td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td>Turns on at:</td></tr><tr><td></td><td></td></tr><tr><td></td><td>Turns off at:</td></tr></table>

![](../images/chunk-020/d7082a445a9ba27ead160135f46cdba957f44cfd0a3be7e6dc6d4fecb065b38b.jpg)  
This form may be copied for individual use other than for resale. It may not be copied for commercial sale or distribution.  
© 2018 National Fire Protection Association.

FORM S3.7 Fire Pump Annual Performance Test.

**FIRE PUMP ANNUAL PERFORMANCE TEST (Continued)**

Pressure Maintenance Pump Nameplate

Information:

Pressure Maintenance Pump Controller Nameplate Information:

Make:

Make:

Model:

Model:

SN:

SN:

Speed:

HP:

Turns on at:

Turns off at:

Volts:

**Flow Test**

A. Is a copy of the manufacturer's certified pump test curve attached?

B. Test results compared to the manufacturer's certified pump test curve?

□ Yes □ No

C. Gauges and other test equipment calibrated?

□ Yes □ No

D. No vibrations that could potentially damage any fire pump component?

□ Yes □ No

E. The fire pump performed at all conditions without objectionable overheating of any component?

□ Yes □ No

F. For each test, record the required information for each load condition using the following formulas (or other acceptable methods) and tables:

□ Yes □ No

$$
P _ { \mathrm { { N e t } } } = P _ { \mathrm { { D i s c h a r g e } } } - P _ { \mathrm { { S u c t i o n } } }
$$

$$
Q = 2 9 . 8 3 \ c d ^ { 2 } P ^ { 0 . 5 }
$$

$$
P \mathsf { v } = 0 . 4 3 3 5 2 V ^ { 2 } / ( 2 g ) = ( Q ^ { 2 } ) / ( 8 9 0 . 4 7 D ^ { 4 } )
$$

where:

$P _ { \mathrm { { N e t } } }$ = net pump pressure (psi)

$P _ { r }$ = total pressure at the pump discharge (psi) Discharge

$P _ { c }$ Suction

= total pressure at the pump suction (psi)

$$
\mathsf Q
$$

= flow through a circular orifice (gpm)

$\circ$ = nozzle discharge coefficient

$d$ = nozzle orifice diameter (in.)

$P$ = pressure measured on gauge (pitot)

$P \mathsf { v }$ = velocity pressure (psi)

$$
V
$$

= velocity of liquid (ft/sec)

$$
g
$$

= gravitational constant (32.174 ft/sec)

$D$ = internal pipe diameter (in.)

![](../images/chunk-020/293aa49c1c23eeb14ef393b77587c6aee02555c365abc0244bf970f8a22bef5d.jpg)

© 2018 National Fire Protection Association.

This form may be copied for individual use other than for resale. It may not be copied for commercial sale or distribution.

FORM S3.7 Continued.

FIRE PUMP ANNUAL PERFORMANCE TEST (Continued)
<table><tr><td rowspan=2 colspan=1>Test</td><td rowspan=2 colspan=1>Pume pdds dpm)</td><td rowspan=2 colspan=1>(ue esss ossi</td><td rowspan=2 colspan=1>Dis rr eesi)</td><td rowspan=1 colspan=6>Nozzle size (in.)Nozzle coefficientPitot readings (psi)</td><td rowspan=2 colspan=1>FIowww pm)</td><td rowspan=2 colspan=1>Net ss ps)</td><td rowspan=2 colspan=1>Rpmse nnetpressure</td><td rowspan=2 colspan=1>Rpmp l  si</td><td rowspan=2 colspan=1>Suctlon voocityp(ess (ssi)</td><td rowspan=2 colspan=1>Discooe vociypre (spsi)</td><td rowspan=2 colspan=1>Veloty csstedpre ssi)</td><td rowspan=2 colspan=1>(ils rssi pi</td><td rowspan=2 colspan=1>Exh backrs ie (g))</td><td rowspan=2 colspan=1>Diesel wtertempereureę</td><td rowspan=2 colspan=1>Colg liloppree (ssid</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td></tr><tr><td rowspan=1 colspan=1>0%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>25%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>50%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>75%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>100%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>125%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>150%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>0%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>100%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>150%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=21>Pump is constant speed variable speed</td></tr><tr><td rowspan=1 colspan=21>Notes:1Velocity pressure adjustments provide a more accurate analysis in most cases and as a minimum should be includedwhenever the pump suction and discharge diameters are different and the pump fails by a narrow margin. The actual internaldiameter of the pump suction and discharge should be obtained from the manufacturer.²These readings are applicable to diesel engine pumps only. Recording these readings is not specifically required inChapter 14.</td></tr><tr><td rowspan=1 colspan=21><img src="../images/chunk-020/de2b165a1ec5f03d1a1dbb3e41f40a43ba8a64eb8535cd933d710e1c2b953a9e.jpg"/>   © 2018 National Fire Protection Association.This form may be copied for individual use other than for resale. It may not be copied for commercial sale or distribution.                    (p. 3 of 6)</td></tr></table>

FORM S3.7 Continued.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**FIRE PUMP ANNUAL PERFORMANCE TEST (Continued)**

For electric motor-driven pumps also record:

<table><tr><td>Test</td><td colspan="3">Voltage</td><td colspan="3">Amperes</td></tr><tr><td></td><td>L1-L2</td><td>L2-L3</td><td>L1-L3</td><td>L1</td><td>L2</td><td>L3</td></tr><tr><td>0%</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>25% 50%</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>75%</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>100%</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>125%</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>150%</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>0%</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>100%</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>150%</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="7">G. For electric motors operating at rated voltage and frequency, is the ampere demand less than or equal to the product of the full load ampere rating times the allowable service factor as stamped on the motor nameplate? □ Yes □ No □ N/A H. For electric motors operating under varying voltage: 1. Was the product of the actual voltage and current demand less than or equal to the product of the rated full load current times the rated voltage times the allowable service factor? □ Yes □ No □ N/A</td></tr><tr><td colspan="7">2. Was the voltage always less than 5% above the rated voltage during the test? □ Yes □ No □N/A 3. Was the voltage always less than 10% above the rated voltage during the test? □ Yes □ No □ N/A I. Did engine-driven units operate without any signs of overload or stress? ☐Yes □ No □ N/A J . Was the engine overspeed emergency shutdown tested? □Yes □ No □ N/A K. Was the governor set to properly regulate the engine speed at rated pump speed? □ Yes □ No □ N/A L. Did the gear drive assembly operate without excessive objectionable noise, vibration, or heating? □ Yes □No □ N/A M. Was the fire pump unit started and brought up to rated speed without interruption under the conditions of a discharge equal to peak load? □ Yes □ No □ N/A N. Did the fire pump performance equal the manufacturer&#x27;s factory curve within the accuracy limits of the test equipment? □ Yes □ No □ N/A</td></tr></table>

FORM S3.7 Continued.

<table><tr><td rowspan=3 colspan=1>Test</td><td rowspan=3 colspan=1>Pum ped pm)</td><td rowspan=3 colspan=1>S(u rsssr ossi</td><td rowspan=2 colspan=1>Dise pr peesi)</td><td rowspan=1 colspan=12>Nozzle size (in.)Nozzle coefficient</td><td rowspan=3 colspan=1>Ne s ps)</td><td rowspan=3 colspan=1>Totl llw pm)</td><td rowspan=3 colspan=1>FLlow oh this(u) dn</td><td rowspan=3 colspan=1>Rpm s anetpressure</td><td rowspan=3 colspan=1>RPP  low(isd)</td><td rowspan=3 colspan=1>Suctooon vocityPpre) sss)</td><td rowspan=3 colspan=1>Suctooon voocitypres) (uss</td><td rowspan=3 colspan=1>Vlo ty aoccnetPre ssss</td></tr><tr><td rowspan=1 colspan=12>Pitot readings (psi)</td></tr><tr><td rowspan=1 colspan=1>D</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>12</td></tr><tr><td rowspan=1 colspan=1>0%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>25%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>50%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>75%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>100%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>125%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>150%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>0%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>100%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>150%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=24>Pump is constant speed variable speed</td></tr><tr><td rowspan=1 colspan=4>□ Yes</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

FORM S3.7 Continued

2019 Stationary Fire Pumps and Standpipe Systems Handbook

**FIRE PUMP ANNUAL PERFORMANCE TEST (Continued)**

<table><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Pump room temperature control is functioning and being maintained at appropriate temperatures</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□N/A</td><td>Parallel and angular alignment of the pump verified</td></tr><tr><td>□ Yes</td><td>□ No</td><td>□ N/A</td><td>Fire pump is performing at not less than 5% of the pressure of the initial unadjusted acceptance curve or nameplate</td></tr></table>

![](../images/chunk-020/47dc05002edfa53f4129779cc94b0787ef7f041de07ac7a451d1b1bf2b394119.jpg)

Comments
<table><tr><td></td></tr></table>

Controller: Work shall be completed, to the extent that such work can be completed without opening an energized electric motor-driven fire pump controller.

![](../images/chunk-020/4888a430bbed8945fbec1239d80922e9876556f9f0d8b078e0e9ed5d526679f2.jpg)

**FORM S3.7 Continued**

Stationary Fire Pumps and Standpipe Systems Handbook 2019

<table><tr><td colspan="4">Sample Centrifugal Fire Pump Acceptance Test Form Information on this form covers the minimum requirements of NFPA 20 for performing acceptance tests on centrifugal</td></tr><tr><td colspan="4">fire pumps with electric motor or diesel engine drivers. A separate form is required for each pump operating simultaneously. This form does not cover periodic inspection, testing, and maintenance required by NFPA 25.</td></tr><tr><td colspan="4"></td></tr><tr><td colspan="4">Owner:</td></tr><tr><td colspan="4">Owner&#x27;s address:</td></tr><tr><td colspan="4"></td></tr><tr><td colspan="4">Pump location:</td></tr><tr><td colspan="4">Property address:</td></tr><tr><td colspan="4">Date of test:</td></tr><tr><td colspan="4">Maximum demand(s) of fire protection system(s) gpm at psi for</td></tr><tr><td colspan="4">System demand information supplied by:</td></tr><tr><td colspan="4">Pump type: Horizontal Vertical Inline Other (specify)</td></tr><tr><td colspan="4">Manufacturer: Model or type:</td></tr><tr><td colspan="4">Pump rated for - gpm at - psi at RPM, net discharge pressure</td></tr><tr><td colspan="4">Pump suction size in., discharge size</td></tr><tr><td colspan="4">If suction from tank, tank diameter ft, height</td></tr><tr><td colspan="4">Driver: Electric motor Diesel engine Steam turbine</td></tr><tr><td colspan="4">Manufacturer:. Shop/Serial number:</td></tr><tr><td colspan="4">Rated horsepower: Rated speed: If electric motor, rated voltage Operating voltage</td></tr><tr><td colspan="4">Rated amps Phase cycles Service factor</td></tr><tr><td colspan="4">Controller manufacturer: Shop/Serial number: Model or type:</td></tr><tr><td colspan="4">Controller rated HP VAC</td></tr><tr><td colspan="4">Does controller rated HP &amp; VAC match motor? Yes No</td></tr><tr><td colspan="4">Transfer switch? Yes No Transfer switch rated HP VAC</td></tr><tr><td colspan="4">Does controller rate HP &amp; VAC match motor? Yes No N/A</td></tr><tr><td colspan="4">Pressure maintenance (jockey) pump on system? YesNoManualAutomatic Manufacturer: Shop/Serial number:</td></tr><tr><td colspan="4">Model or type: Centrifugal orPositive displacement?</td></tr><tr><td colspan="4">Pressure relief valve provided on jockey pump discharge? Yes No N/A Jockey pump rated for gpm at psi at RPM HP</td></tr><tr><td colspan="4">Jockey pump suction size in., discharge size in.</td></tr><tr><td colspan="4">Jockey pump controller manufacturer:</td></tr><tr><td colspan="4">Shop/Serial number: Model or type:</td></tr><tr><td colspan="4">Jockey pump controller rated HP VAC</td></tr><tr><td colspan="4">Does jockey pump controller rated HP &amp; VAC match motor? . Yes No</td></tr><tr><td colspan="4">Note: All blanks are to be filled in. All questions are to be answered Yes, No, or Not Applicable. All &quot;No&quot; answers are to be explained in the comments portion of this form.</td></tr><tr><td colspan="4"></td></tr><tr><td colspan="4" rowspan="3">A. Suction supply from ground level storage tank or reservoir</td><td rowspan="9">YesN/A</td></tr><tr><td colspan="2">I. Flush Test (Table 14.1.1.1 — Conduct before hydrostatic test)</td></tr><tr><td colspan="2">B. Suction piping was flushed at gpm? (See Table 14.1.1.1) . Yes No N/A Yes No N/A</td></tr><tr><td colspan="4">C. Was pipe from tank discharge to pump suction visually inspected? D. Copy of Contractor&#x27;s Material and Test Certificate for</td></tr><tr><td rowspan="12">II. Hydrostatic Test (14.1.2)</td><td colspan="4"></td></tr><tr><td colspan="4" rowspan="3">Underground Piping attached? [See Figures A.14.1.3(b) and A.14.1.3(c)] .YesNoN/A</td></tr><tr><td></td></tr><tr><td rowspan="2">A. Maximum pump discharge pressure at rated speed and nonflow (churn) condition</td></tr><tr><td colspan="2">psi B. Piping tested at psi for 2 hours? Yes No N/A</td></tr><tr><td colspan="4">C. Piping passed test? Yes No N/A</td></tr><tr><td rowspan="12">III. People Present (14.2.1)</td><td colspan="2">D. Copy of Contractor&#x27;s Material and Test Certificate for</td><td rowspan="2">.Yes No N/A</td></tr><tr><td colspan="2">Fire Pump Systems attached? [See Figures A.14.1.3(a) and A.14.1.3(b)]</td></tr><tr><td colspan="2"></td><td></td></tr><tr><td colspan="2">Were the following present to witness the test:</td><td></td></tr><tr><td colspan="2">A. Pump manufacturer/representative?</td><td>. Yes No</td></tr><tr><td colspan="2">B. Engine manufacturer/representative?</td><td>.Yes No N/A</td></tr><tr><td colspan="2">C. Controller manufacturer/representative?</td><td>.Yes No</td></tr><tr><td colspan="2">D. Transfer switch manufacturer/representative?</td><td>. Yes No N/A</td></tr><tr><td colspan="2">E. Authority having jurisdiction/representative?</td><td>.Yes No</td></tr><tr><td colspan="2">F. Owner or owner&#x27;s representative? ......</td><td>...YesNo</td></tr><tr><td colspan="2"></td><td></td></tr><tr><td colspan="2">© 2018 National Fire Protection Association. This form may be copied for individual use other than for resale. It may not be copied for commercial sale or distribution.</td><td></td></tr></table>

FORM S3.8 Centrifugal Fire Pump Acceptance Test Form.

<table><tr><td rowspan=3 colspan=1>Test</td><td rowspan=3 colspan=1>u dd m</td><td rowspan=3 colspan=1>S(e ressern uos)</td><td rowspan=3 colspan=1>Discssre Dresure(sd)</td><td rowspan=1 colspan=7>Nozzle size (in.)Nozzle coef.</td><td rowspan=3 colspan=2> )</td><td rowspan=3 colspan=1>Nete (rssr ps()</td><td rowspan=3 colspan=1>Rp d etprssure</td><td rowspan=3 colspan=2>Rp sd oow(ps)</td><td rowspan=3 colspan=2>Suetlcn vecityprse (uss)</td><td rowspan=3 colspan=1>Disl vecity pr (es()1</td><td rowspan=3 colspan=1>Velot stedprs pess()1</td><td rowspan=3 colspan=1>i(s) erss i(2</td><td rowspan=3 colspan=1>dree t (ut() ack</td><td rowspan=3 colspan=1>Diest terterre2</td><td rowspan=3 colspan=1>Cos lop)prese ((s()a)</td></tr><tr><td rowspan=1 colspan=3>Pito</td><td rowspan=1 colspan=1>t read</td><td rowspan=1 colspan=2>ings (psi)</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td></tr><tr><td rowspan=1 colspan=1>0%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>25%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>50%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>75%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>100%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>125%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>150%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>0%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>100%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>150%</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=25>Pump is  Constant speedVariable speed</td></tr><tr><td rowspan=1 colspan=25>Notes:1Velocity pressure adjustments provide a more accurate analysis in most cases and as a minimum should be includedwhenever the pump suction and discharge diameters are different and the pump fails by a narrow margin. The actualinternal diameter of the pump suction and discharge should be obtained from the manufacturer.2These readings are applicable to diesel engine pumps only. Recording these readings is not specifically required in Chapter 14.</td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>Test</td><td rowspan=1 colspan=6>Voltage</td><td rowspan=1 colspan=6>Amperes</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>L1-L2</td><td rowspan=1 colspan=2>L2-L3</td><td rowspan=1 colspan=2>L1-L3</td><td rowspan=1 colspan=2>L1</td><td rowspan=1 colspan=2>L2</td><td rowspan=1 colspan=2>L3</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>0%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>25%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>50%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>75%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>100%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>125%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>150%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>0%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>100%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td rowspan=1 colspan=2>150%</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

FORM S3.8 Continued

<table><tr><td>H. For electric motors operating under varying voltage: 1. Was the product of the actual voltage and current demand less than or equal to the product of the rated full load current times the rated voltage times the allowable service factor? Yes No N/A 2. Was the voltage always less than 5% above the rated voltage during the test? Yes No  N/A 3. Was the voltage always less than 10% above the rated voltage during the test?. . Yes No  N/A I. Did engine-driven units operate without any signs of overload or stress? Yes No  N/A J. Was the engine overspeed emergency shutdown tested? Yes No  N/A K. Was the governor set to properly regulate the engine speed at rated pump speed? Yes No N/A A. Veloe net pd a aet pPre (essi) Prese (essi)</td></tr><tr><td colspan="8">L. Did the gear drive assembly operate without excessive objectionable noise, vibration, or heating? Yes No  N/A M. Was the fire pump unit started and brought up to rated speed without interruption under the conditions of a discharge equal to peak load? ...... Yes No  N/A N. Did the fire pump performance equal the manufacturer&#x27;s factory curve within the accuracy limits of the test equipment? Yes No  N/A O. Did the electric motor pumps pass phase reversal test on normal and alternate (if provided) power? Yes No  N/A VI. Multiple Pump Operation</td></tr><tr><td colspan="2"></td><td colspan="2">(s)</td><td colspan="8">fire pumps are required to operate in series in parallel  N/A to meet the maximum fire protection demand. B. Record the following information for each of the pumps operating simultaneously.</td></tr><tr><td>(um eds m) Test</td><td>Set ressur ops</td><td>Discsre Drrsre</td><td colspan="2"></td><td colspan="8">Nozzle size (in.) Nozzle coef.</td></tr><tr><td>0% 25%</td><td></td><td></td><td>1 2 3</td><td>4 5 6</td><td>Pitot readings (psi) 7</td><td></td><td></td><td></td><td>9</td><td>10 11 12</td><td>Nnet rsseur ps)</td><td>Tot  m)</td><td>llr hrh this (ud) dund</td><td>RM  ow presure</td><td>Suecleen vvcity Pres (ss) Suecleon vvlcity</td></tr><tr><td>75% 125%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>8</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>100%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td>50%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>150%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>0%</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="11"></td><td></td><td></td><td></td></tr></table>

FORM S3.8 Continued.

© 2018 National Fire Protection Association.

<table><tr><td>Tester:</td></tr><tr><td></td></tr><tr><td>Company:</td></tr><tr><td>Company address:</td></tr></table>

<table><tr><td>F. Were both ECMs tested if supported?</td><td>Yes No  N/A</td></tr><tr><td>G. Was the engine tested and rpm set on both ECMs at rated flow and full load?</td><td> Yes No  N/A</td></tr><tr><td>H. Were all alarm functions including ECM alarms for fuel injection failure, low fuel pressure, and any primary sensor failure tested at the engine?</td><td> Yes No  N/A</td></tr><tr><td>I. Electric Driven Pump Controllers 1. Were all overcurrent protective devices (including the controller circuit breaker) selected, sized, and set in accordance with NFPA 20?.</td><td>YesNoN/A</td></tr><tr><td>2. Was the fire pump started at least once from each power service and run for at least 5 minutes? 3. Upon simulation of a power failure, while the pump is operating at peak load, did the transfer switch transfer from the</td><td>Yes No N/A</td></tr><tr><td>normal to the emergency source without opening overcurrent protection devices on either line?</td><td> Yes No  N/A</td></tr><tr><td>4. When normal power was restored, did retransfer from emergency to normal power occur without overcurrent protection devices opening on either line?</td><td> Yes No N/A</td></tr><tr><td>5. Were at least half of the automatic and manual starts required by Parts A and C performed with the pump connected to</td><td></td></tr><tr><td>the alternate source?</td><td> Yes No N/A</td></tr><tr><td>J. Were all signal conditions simulated demonstrating satisfactory operation?</td><td>Yes No N/A</td></tr><tr><td></td><td></td></tr><tr><td>K. Did the pump run for at least 1 hour during the tests? . NOTE: Run time includes all time the driver was turning the impeller — i.e., no-flow and flow conditions.</td><td>Yes No N/A</td></tr></table>

<table><tr><td colspan="2">IX. Water Storage Tank  Yes No</td><td></td></tr><tr><td>A. Tank capacity.</td><td colspan="2">gallons, height ft, diameter ft</td></tr><tr><td></td><td>B. Break tankYes No N/A Required break tank fill rate gpm  N/A</td></tr><tr><td>D. A water refill rate of</td><td>C. Did refill rate maintain tank level when flowing 150% of rated capacity? Yes No N/A</td></tr><tr><td>- gpm was:  field verified by flowing</td><td>gpm through the fire pump with a starting water level of ft in. minutes,  field verified by raising the water level from ft in.</td></tr><tr><td colspan="2">and an ending water level of ft in. after flowing for</td></tr><tr><td colspan="2">to ft in. in minutes,  field verified by other means (specify)</td></tr><tr><td colspan="2">E. Was the automatic refill assembly operated a minimum of 5 times? . Yes No  N/A</td></tr><tr><td colspan="2">X. Test Evaluation</td></tr><tr><td colspan="2">A. Did the pump performance equal that indicated on the manufacturer&#x27;s certified shop test under all load conditions? ..YesNo</td></tr><tr><td colspan="2">B. Did the pump discharge equal or exceed the maximum fire protection system demand? Yes No</td></tr></table>

**XI. Tester Information**

Fire Pump Acceptance Test NFPA Sample  
![](../images/chunk-020/3d40aef1d84cc225a50e19dd96742e3a265659b0d8fc60fc2fe98c8d8d62f8b7.jpg)

![](../images/chunk-020/96ee5252b76859ab337eb09c86c1f1dfb744b4eee4cb8f8386235540a5b215d3.jpg)  
FORM S3.8 Continued

**Article 695 of NFPA 70®, National Electrical Code® Handbook, 2017 Edition, Fire Pumps**

Editor's Note:Supplement 4 extracts Article 695 from the 2017 edition of NFPA 70®, National Electrical Code® (NEC®) Handbook, which contains the installation requirements for electric power sources and interconnecting circuitry for electric motor-driven fire pumps and switching and control equipment for electric fire pump motors. Article 695 does not cover performance, maintenance, or acceptance testing of the fire pump system, nor does it cover the internal wiring of the system components or wiring for diesel fire pumps or pressure maintenance pumps. This extracted text from the 2017 NEC Handbook references the 2016 edition of NFPA 20. NFPA 20 references have not been updated because they are current with the extracted text.

**695.1 Scope.**

Informational Note: Text that is followed by a reference in brackets has been extracted from NFPA 20-2013, Standard for the Installation of Stationary Pumps for Fire Protection. Only editorial changes were made to the extracted text to make it consistent with this Code.

(A) Covered. This article covers the installation of the following:

(1) Electric power sources and interconnecting circuits

(2) Switching and control equipment dedicated to fire pump drivers

(B) Not Covered. This article does not cover the following:

(1) The performance, maintenance, and acceptance testing of the fire pump system, and the internal wiring of the components of the system

(2) The installation of pressure maintenance (jockey or makeup) pumps

Informational Note: For the installation of pressure maintenance (jockey or makeup) pumps supplied by the fire pump circuit or another source, see Article 430.

(3) Transfer equipment upstream of the fire pump transfer switch(es)

Informational Note: See NFPA 20-2013, Standard for the Installation of Stationary Pumps for Fire Protection, for further information.

The requirements covering reliable power supplies for electric fire pump motors correlate with those in NFPA 20, Standard for the Installation of Stationary Pumps for Fire Protection. However, the NEC® and NFPA 20 have a distinct division of responsibility for fire pump requirements. Performance issues, including the determination of power supply reliability, are under the jurisdiction of the NFPA Technical Committee on Fire Pumps, while electrical installation requirements are within the purview of the National Electrical Code Committee.

An electric motor-driven fire pump such as the one shown in Exhibit S4.1 is covered by the requirements of Article 695. This article does not apply to pumps used to supply sprinkler systems in one- and two-family dwellings. NFPA 13D, Standard for the Installation ofSprinkler Systems in One- and Two-Family Dwellings and Manufactured Homes, does not require the use of a fire pump; thus, neither NFPA 20 nor Article 695 is applicable. Although the installation requirements for pressure maintenance (jockey) pumps are not covered by Article 695, these pumps are permitted to be supplied by a fire pump service or feeder.

Generally the requirements of Article 695 are independent of those in Article 700 unless otherwise mandated by the AHJ. The only exception to this is the specific reference in 695.4(B)(3)(b).

![](../images/chunk-020/2cad428001291483ec28236f333cfbdd47c6f3cea11689497bd51bcadac085e8.jpg)  
EXHIBIT S4.1 An electric motor specifically listed for fire pump service. (Courtesy ofLiberty Mutual Insurance)

**695.2 Definitions.**

Fault-Tolerant External Control Circuits. Those control circuits either entering or leaving the fire pump controller enclosure, which if broken, disconnected, or shorted will not prevent the controller from starting the fire pump from all other internal or external means and may cause the controller to start the pump under these conditions.

On-Site Power Production Facility. The normal supply of electric power for the site that is expected to be constantly producing power.

On-Site Standby Generator. A facility producing electric power on site as the alternate supply of electric power. It differs from an on-site power production facility, in that it is not constantly producing power.

695.3 Power Source(s) for Electric Motor-Driven Fire Pumps. Electric motor-driven fire pumps shall have a reliable source of power.

Informational Note: See Sections 9.3.2 and A.9.3.2 from NFPA 20-2013, Standard for the Installation of

Stationary Pumps for Fire Protection, for guidance on the determination of power source reliability.

(A) Individual Sources. Where reliable, and where capable of carrying indefinitely the sum of the locked-rotor current of the fire pump motor(s) and the pressure maintenance pump motor(s) and the full-load current of the associated fire pump accessory equipment when connected to this power supply, the power source for an electric motor driven fire pump shall be one or more of the following.

The power source for an electric motor-driven fire pump must be reliable and have adequate capacity to carry the locked-rotor currents of the fire pump motor and accessory equipment. These two main requirements ensure that the fire pump operates in the event of a fire without being accidentally disconnected, and that the fire pump continues to operate until the fire is extinguished, the fire pump is purposely shut down, or the pump itself is destroyed.

The determination of whether the serving electric utility is a reliable source of power is an issue for the AHJ. The following excerpt of A.9.3.2 in Annex A of NFPA 20 elaborates on several key characteristics of a reliable power supply:

A.9.3.2 A reliable power source possesses the following characteristics:

(1) The source power plant has not experienced any shutdowns longer than 4 continuous hours in the year prior to plan submittal. NFPA 25, Standard for the Inspection, Testing, and Maintenance of Water-Based Fire Protection Systems, requires special undertakings (i.e., fire watches) when a water-based fire protection system is taken out of service for longer than 4 hours. If the normal source power plant has been intentionally shut down for longer than 4 hours in the past, it is reasonable to require a backup source of power.

(2) Power outages have not routinely been experienced in the area of the protected facility caused by failures in generation or transmission. The standard is not intended to require that the normal source of power be infallible to deem the power reliable. NFPA 20 does not intend to require a back-up source of power for every installation using an electric motor-driven fire pump. Note that should the normal source of power fail in a rare event, the impairment procedures of NFPA 25 could be followed to mitigate the risk. If a fire does occur during the power loss, the fire protection system could be supplied through the fire department connection.

(3) The normal source of power is not supplied by overhead conductors outside the protected facility. Fire departments responding to an incident at the protected facility will not operate aerial apparatus near live overhead power lines, without exception. A backup source of power is required in case this scenario occurs and the normal source of power must be shut off. Additionally, many utility providers will remove power to the protected facility by physically cutting the overhead conductors. If the normal source of power is provided by overhead conductors, which will not be identified, the utility provider could mistakenly cut the overhead conductor supplying the fire pump.

(4) Only the disconnect switches and overcurrent protection devices permitted by 9.2.3 are installed in the normal source of power. Power disconnection and activated overcurrent protection should only occur in the fire pump controller. The provisions of 9.2.2 for the disconnect switch and overcurrent protection essentially require disconnection and overcurrent protection to occur in the fire pump controller. If unanticipated disconnect switches or overcurrent protection devices are installed in the normal source of power that do not meet the requirements of 9.2.2, the normal source of power must be considered not reliable and a back-up source of power is necessary.

Performance requirements for the alternate source of electric power can be found in NFPA 110, Standard for Emergency and Standby Power Systems.

For an on-site power production facility to be considered a reliable power source for an electric motor-driven fire pump(s), fire protection measures must be in place to protect the source and maintain a reliable power supply. In many cases, on-site power production sources are electric generating stations dedicated to a particular facility or to a particular facility's campusstyle distribution system. Information on fire protection systems for on-site generating stations can be found in NFPA 850, Recommended Practice for Fire Protection for Electric Generating Plants and High Voltage Direct Current Converter Stations.

(1) Electric Utility Service Connection. A fire pump shall be permitted to be supplied by a separate service, or from a connection located ahead of and not within the same cabinet, enclosure, vertical switchgear section, or vertical switchboard section as the service disconnecting means. The connection shall be located and arranged so as to minimize the possibility of damage by fire from within the premises and from exposing hazards. A tap ahead of the service disconnecting means shall comply with 230.82(5). The service equipment shall comply with the labeling requirements in 230.2 and the location requirements in 230.72(B). [20:9.2.2(1)]

Configuration No. 1 of Exhibit S4.2 shows a single service where a dedicated set of service-entrance conductors to supply the fire pump is tapped to the incoming service conductors. The tap cannot be made in the section of the equipment that contains the service disconnecting means. This tap is permitted under the conditions specified in 230.40, Exception No. 5, and in 230.82(5). Configuration No. 2 shows a dedicated service supplying the fire pump as permitted by 230.2(A)(1).

Stationary Fire Pumps and Standpipe Systems Handbook 2019 (2) On-Site Power Production Facility. A fire pump shall be permitted to be supplied by an on-site power production facility. The source facility shall be located and protected to minimize the possibility of damage by fire. [20:9.2.2(3)]

On-site power production facilities are defined in 695.2 and are permitted to be used as the sole power source for an electrically driven fire pump motor. An on-site power production facility differs in normal application from an on-site standby generator in that it is the normal source of electrical supply for a structure and is not a utility-owned generating facility. For some small installations, the normal use of the generator is the feature that determines whether the equipment is defined as an on-site power production facility or an on-site standby generator. Exhibit S4.3 illustrates generating equipment that is the normal source of power for the premises wiring system and meets the definition of on-site power production facility. On-site power production is not restricted to a generator.

(3) Dedicated Feeder. A dedicated feeder shall be permitted where it is derived from a service connection as described in 695.3(A)(1). [20:9.2.2(3)]

(B) Multiple Sources. If reliable power cannot be obtained from a source described in 695.3(A), power shall be supplied by one of the following: [20:9.3.2]

(1) Individual Sources. An approved combination of two or more of the sources from 695.3(A).

(2) Individual Source and On-site Standby Generator. An approved combination of one or more of the sources in 695.3(A) and an on-site standby generator complying with 695.3(D). [20:9.3.4]

Exception to (B)(1) and (B)(2): An alternate source of power shall not be required where a back-up engine-driven or back-up steam turbine-driven fire pump is installed. [20:9.3.3]

If none of the power supply sources specified in 695.3(A)(1) through (A)(3) can individually provide reliable power with adequate capacity, 695.3(B) permits an approved combination (two or more) of these sources or a combination of one or more of these sources with an on-site standby generator.

In lieu of installing an on-site standby generator, an engine- or steam turbine-driven fire pump may be provided as backup for an electric fire pump. In this instance, the electric fire pump is permitted to be supplied by only a single power source. This allowance provides some design options for augmenting an electric fire pump that is supplied by an unreliable source.

![](../images/chunk-020/cecc004c9fdace40d43ea0c166f6734e987e9e2b7321506e42af31af0af30fb6.jpg)  
EXHIBIT S4.2 Two permitted configurations for connecting to an electric utility-supplied service

![](../images/chunk-020/df9c80a9ed4314e2bff441eed3b63f83d3a2c533797f7bace4de9a0203a7c798.jpg)  
EXHIBIT S4.3 On-site power production facility as a power source for a fire pump installation

(C) Multibuilding Campus-Style Complexes. If the sources in 695.3(A) are not practicable and the installation is part of a multibuilding campus-style complex, feeder sources shall be permitted if approved by the authority having jurisdiction and installed in accordance with either (C)(1) and (C)(3) or (C)(2) and (C)(3).

(1) Feeder Sources. Two or more feeders shall be permitted as more than one power source if such feeders are connected to, or derived from, separate utility services. The connection(s), overcurrent protective device(s), and disconnecting means for such feeders shall meet the requirements of 695.4(B)(1)(b).

(2) Feeder and Alternate Source. A feeder shall be permitted as a normal source of power if an alternate source of power independent from the feeder is provided. The connection(s), overcurrent protective device(s), and disconnecting means for such feeders shall meet the requirements of 695.4(B)(1)(b).

(3) Selective Coordination. The overcurrent protective device(s) in each disconnecting means shall be selectively coordinated with any other supply-side overcurrent protective device(s).

A fire pump supplied by a radial loop type of distribution system (commonly used for medium- and high-voltage distribution) where the two feeders originate from a single substation has to be augmented by an on-site standby generator. In the system shown in Exhibit S4.4, the two feeders originate from different utility substations, a distribution arrangement that allows the two feeders, without an on-site standby generator, to be multiple sources for the electric fire pump as permitted by 695.3(C)(1).

Section 695.3(C) allows for fire pumps to be supplied by feeder circuits that are part of a medium- or high-voltage premises wiring system. This distribution arrangement is common in industrial and institutional campus settings. The conductors supplied by the higher voltage level distribution systems are not service conductors, because the service point and service-disconnecting means is generally located at a campus distribution switchyard or distribution building. Also, all of the distribution conductors on the load side of the service equipment, even though they resemble electric utilitytype distribution, are considered to be feeders or — in some cases where the circuit supplies a single piece of utilization equipment — branch circuits.

**2019 Stationary Fire Pumps and Standpipe Systems Handbook**

EXHIBIT S4.4 Multiple feeder sources for campus-style application.

![](../images/chunk-020/1fd5b6378f7082c4315f4a97845b578a7d2c2177478bc89b14a39711408953ec.jpg)

Where more than one overcurrent device is in series with the fire pump supply, 695.3(C)(3) requires each device to be selectively coordinated with supply-side OCPDs. See the commentary for and definition of the term selective coordination in Article 100.

(D) On-Site Standby Generator as Alternate Source. An on-site standby generator(s) used as an alternate source of power shall comply with (D)(1) through (D)(3). [20:9.6.2.1]

(1) Capacity. The generator shall have sufficient capacity to allow normal starting and running of the motor(s) driving the fire pump(s) while supplying all other simultaneously operated load(s). [20:9.6.1.1]

Automatic shedding of one or more optional standby loads in order to comply with this capacity requirement shall be permitted.

Only the sources specified in 695.3(A)(1) through (A)(3) are required to be capable of indefinitely carrying the locked-rotor current of the fire pump motor. On-site standby generators are required only to be capable of carrying the starting and running current of the fire pump motor. The generator disconnecting means and the OCPD(s) for the electric-driven fire pump are not required to be sized for locked-rotor current of the fire pump motor(s).

(2) Connection. A tap ahead of the generator disconnecting means shall not be required. [20:9.6.1.2]

(3) Adjacent Disconnects. The requirements of 430.113 shall not apply.

(E) Arrangement. All power supplies shall be located and arranged to protect against damage by fire from within the premises and exposing hazards. [20:9.1.4]

Multiple power sources shall be arranged so that a fire at one source does not cause an interruption at the other source.

Determining compliance of the installation requires review of individual building or structure characteristics. The type of construction, type of content, proximity of the building to other hazard exposures, and the location of the primary and alternate power sources for the fire pump should be considered.

(F) Transfer of Power. Transfer of power to the fire pump controller between the individual source and one alternate source shall take place within the pump room. [20:9.6.4]

(G) Power Source Selection. Selection of power source shall be performed by a transfer switch listed for fire pump service. [20:10.8.1.3.1]

Transfer switches specifically listed for fire pump service must meet additional requirements in the product standards, such as the following:

• They must be electrically operated and mechanically held. This eliminates contactor-type transfer switches or schemes that do not include a mechanical latching mechanism.

• They must be horsepower or ampere rated. Where rated in horsepower, the transfer switch shall have a horsepower rating at least equal to the motor horsepower. The listing requirements for short-circuit current rating of transfer switches is a function of the overcurrent protective device installed ahead of the switch. Because the overcurrent protective device must be sized to at least 600 percent of the full-load current of the fire pump motor(s), the switch must be sized to coordinate with this overcurrent protective device rating.

(H) Overcurrent Device Selection. An instantaneous trip circuit breaker shall be permitted in lieu of the overcurrent devices specified in 695.4(B)(2)(a)(1), provided that it is part of a transfer switch assembly listed for fire pump service that complies with 695.4(B)(2)(a)(2).

A listed fire pump transfer switch with a factory-installed instantaneous circuit breaker provides ground-fault and short-circuit protection. Overload protection is provided by the circuit breaker in the fire pump controller. Selective coordination of the breakers is accomplished as part the equipment evaluation.

(I) Phase Converters. Phase converters shall not be permitted to be used for fire pump service. [20:9.1.7]

A phase converter used in a fire pump circuit would be in continuous operation, because the controller has to be constantly powered. Voltage imbalance between phases under unloaded or lightly loaded conditions could adversely affect electronics integral to the controller. This is the reason phase converters are not permitted for fire pump service.

**695.4 Continuity of Power.**

Circuits that supply electric motor-driven fire pumps shall be supervised from inadvertent disconnection as covered in 695.4(A) or (B).

(A) Direct Connection. The supply conductors shall directly connect the power source to a listed fire pump controller, a listed combination fire pump controller and power transfer switch, or a listed fire pump power transfer switch.

(B) Connection Through Disconnecting Means and Overcurrent Device.

Section 695.4(B) permits, but does not require, the installation of a disconnecting means and associated overcurrent protection between a power source and the fire pump control devices described in 695.4(B)(1).

Other NEC requirements — such as 230.70 and 225.31 — may necessitate the installation of the disconnecting means and overcurrent protection covered in the requirements of 695.4(B). While not always possible, the best method to provide continuity of power is the direct connection of the source to the fire pump control equipment in accordance with 695.4(A).

**(1) Number of Disconnecting Means.**

(a) General. A single disconnecting means and associated overcurrent protective device(s) shall be permitted to be installed between the fire pump power source(s) and one of the following: [20:9.1.2]

(1) A listed fire pump controller

(2) A listed fire pump power transfer switch

(3) A listed combination fire pump controller and power transfer switch

(b) Feeder Sources. For systems installed under the provisions of 695.3(C) only, additional disconnecting means and the associated overcurrent protective device(s) shall be permitted.

(c) On-Site Standby Generator. Where an on-site standby generator is used to supply a fire pump, an additional disconnecting means and an associated overcurrent protective device(s) shall be permitted.

An on-site standby generator equipped with an integral disconnecting means and overcurrent protection is allowed in addition to a disconnecting means and overcurrent protection installed elsewhere in the alternate supply circuit to the fire pump. The second disconnecting means and overcurrent device could be located in distribution equipment and is required to comply with the requirements of 695.4(B)(2)(b) and 695.4(B)(3)(b) through (3) (e).

(2) Overcurrent Device Selection. Overcurrent devices shall comply with 695.4(B)(2)(a) or (b).

(a) Individual Sources. Overcurrent protection for individual sources shall comply with 695.4(B)(2)(a)(1) or (2).

2019 Stationary Fire Pumps and Standpipe Systems Handbook (1) Overcurrent protective device(s) shall be rated to carry indefinitely the sum of the locked-rotor current of the largest fire pump motor and the pressure maintenance pump motor(s) and the full-load current of all of the other pump motors and associated fire pump accessory equipment when connected to this power supply. Where the locked-rotor current value does not correspond to a standard overcurrent device size, the next standard overcurrent device size shall be used in accordance with 240.6. The requirement to carry the locked-rotor currents indefinitely shall not apply to conductors or devices other than overcurrent devices in the fire pump motor circuit(s). The requirement to carry the locked rotor currents indefinitely shall not apply to feeder overcurrent protective devices installed in accordance with 695.3(C). [20:9.2.3.4]

A key factor in the reliable power source equation is sizing the overcurrent protection in a supervised fire pump disconnecting means so it is able to carry locked-rotor current (LRC ) indefinitely. Opening of the circuit by an overcurrent device installed in a fire pump circuit cannot be tolerated, except under short circuits or ground faults. The circuit has to perform as if a direct connection exists to the power source. Sizing for LRC applies only to OCPDs and not to the conductors or other devices in the fire pump motor circuit. Similar requirements are contained in 695.5(B) and 695.5(C)(2). Alternately, a listed fire pump assembly complying with 695.4(B)(2) is permitted.

It is unlikely that all fire pumps on a circuit will be under simultaneous locked-rotor conditions. Therefore, only the LRC of largest fire pump and maintenance pump is required. Full-load current is used for all other pumps.

(2) Overcurrent protection shall be provided by an assembly listed for fire pump service and complying with the following:

a. The overcurrent protective device shall not open within 2 minutes at 600 percent of the full-load current of the fire pump motor(s).

b. The overcurrent protective device shall not open with a re-start transient of 24 times the full-load current of the fire pump motor(s)

c. The overcurrent protective device shall not open within 10 minutes at 300 percent of the full-load current of the fire pump motor(s)

d. The trip point for circuit breakers shall not be field adjustable. [20:9.2.3.4.1]

(b) On-Site Standby Generators. Overcurrent protective devices between an on-site standby generator and a fire pump controller shall be selected and sized to allow for instantaneous pickup of the full pump room load, but shall not be larger than the value selected to comply with 430.62 to provide short-circuit protection only. [20:9.6.1.1]

This requirement correlates with 695.3(D)(1) covering the required capacity of an on-site standby generator. OCPDs supplied by an on-site standby generator are not required to be sized to carry the locked-rotor current of the fire pump(s) indefinitely. The on-site standby generator is not limited to supplying only the fire pump. Where other pump room loads such as lights or fans are supplied, the generator must have sufficient capacity to instantaneously carry the entire load supplied. The OCPDs are not required to provide overload protection and are required to be sized per 430.62, which covers devices supplying multiple motors or motors and other loads.

(3) Disconnecting Means. All disconnecting devices that are unique to the fire pump loads shall comply with items (a) through (e).

(a) Features and Location — Normal Power Source. The disconnecting means for the normal power source shall comply with all of the following: [20:9.2.3.1]

(1) Be identified as suitable for use as service equipment.

(2) Be lockable in the closed position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed.

(3) Not be located within the same enclosure, panelboard, switchboard, switchgear, or motor control center, with or without common bus, that supplies loads other than the fire pump.

(4) Be located sufficiently remote from other building or other fire pump source disconnecting means such that inadvertent operation at the same time would be unlikely.

Exception to 695.4(B)(3)(a): For a multibuilding campusstyle complex(s) installed under the provisions of 695.3(C), only the requirements in 695.4(B)(3)(a)(2) shall apply for normal power source disconnects.

A disconnecting means supplied by one of the individual sources specified in 695.3(A) cannot be installed in distribution equipment that supplies other than fire pump loads.“Sufficiently remote” also cannot be interpreted as permitting the fire pump disconnecting means to be located in a separate switchboard section of equipment that supplies other than fire pump loads.

(b) Features and Location — On-Site Standby Generator. The disconnecting means for an on-site standby generator(s) used as the alternate power source shall be installed in accordance with 700.10(B)(5) for emergency circuits and shall be lockable in the closed position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed.

A disconnecting means supplied by an on-site standby generator is permitted to be installed in equipment that supplies other loads. However, compliance with 700.10(B)(5) is required. The effect of this requirement is that a fire pump feeder cannot be supplied from equipment in which the fire pump conductors are installed in the same enclosure or vertical switchboard section with conductors supplying loads that are designated or classed as legally required standby (Article 701) or optional standby (Article 702) loads. To help minimize inadvertent opening of the fire pump circuit, the disconnecting means is required to be capable of being locked in the closed (on) position.

(c) Disconnect Marking. The disconnecting means shall be marked “Fire Pump Disconnecting Means."The letters shall be at least 25 mm (1 in.) in height, and they shall be visible without opening enclosure doors or covers. [20:9.2.3.1(5)] (d) Controller Marking. A placard shall be placed adjacent to the fire pump controller, stating the location of this disconnecting means and the location of the key (if the disconnecting means is locked). [20:9.2.3.2]

(e) Supervision. The disconnecting means shall be supervised in the closed position by one of the following methods:

(1) Central station, proprietary, or remote station signal device

(2) Local signaling service that causes the sounding of an audible signal at a constantly attended point

(3) Locking the disconnecting means in the closed position

Supervision of the disconnecting means is required to assure continued operation of the fire pump. Ideally, power supply conductors are run directly to the listed fire pump control and/or transfer equipment without the need for an additional service disconnecting means and overcurrent protection. However, this arrangement is not always possible; therefore, the single disconnecting means in 695.4(B) is permitted, provided it is monitored to be in the closed position.

Supervision of the disconnecting means by a local (protected premises) fire alarm system, central station, proprietary supervising station, or remote supervising station requires a connection to the premises fire alarm system. A fire alarm system initiating device circuit is programmed to generate a supervisory signal at the fire alarm control unit on loss of voltage to the fire pump controller. A supervisory signal indicates that the suppression system is “off-normal."For more information on this interface with the fire alarm system, see NFPA 72®, National Fire Alarm and Signaling Code.

(f) Sealing of disconnecting means and approved weekly recorded inspections when the disconnecting means are located within fenced enclosures or in buildings under the control of the owner [20:9.2.3.3]

**Calculation Example**

A fusible service disconnect switch supplies power to a 100-hp, 460-V, 3-phase fire pump and to a 1½-hp, 460-V, 3-phase jockey pump. Determine the sizes of the disconnecting means and OCPD for the system. Also determine the minimum ampacity of the feeder conductors.

**Solution**

Step 1. Determine the minimum ratings of the disconnecting means and the OCPD.

According to the motor nameplates, the locked-rotor current (LRC) is 725 A for the 100-hp motor and 20 A for the 1½-hp motor. If the locked-rotor amperes are not on the nameplates, the LRC s found in Table 430.251(B) must be used. Calculate the size by summing the LRC of both motors and then going to the next larger standard-size OCPD, as follows:

$$
\begin{array} { r } { 1 0 0 \mathrm { - } \mathsf { h p } , 3 \mathrm { - p h a s e } \mathsf { L R C } = 7 2 5 \mathsf { A } } \\ { 1 \% \mathrm { - } \mathsf { h p } , 3 \mathrm { - p h a s e } \mathsf { L R C } = 2 0 \mathsf { A } } \\ { \mathrm { T o t a l } \mathsf { L R C } = 7 4 5 \mathsf { A } } \end{array}
$$

The next larger standard-size disconnect switch and overcurrent device is 800 A. An adjustable-trip circuit breaker of 750 A is also permitted, because it, too, will carry the LRC indefinitely.

Step 2. Determine the minimum ampacity for the fire pump feeder conductor.

Even though the disconnect switch and overcurrent device are sized according to LRCs, the feeder conductors to the fire pump and associated equipment are required to have an ampacity not less than 125 percent of the full-load current (FLC ) rating of the fire pump motor(s) and pressure maintenance pump motor(s), plus 100 percent of associated accessory equipment. Calculate the size of the feeder to the fire pump controller using 430.6(A)(1) and Table 430.250 for the FLC of the motors:

100-hp, 3-phase FLC

$$
1 2 4 \mathsf { A } \times 1 . 2 5 = 1 5 5 . 0 \mathsf { A }
$$

1½-hp, 3-phase FLC

$$
3 \mathsf { A } \times 1 . 2 5 = \_ { 3 . 7 5 \mathsf { A } }
$$

$$
\mathsf { T o t a l F L C } = 1 5 8 . 7 5 \mathsf { A o r } 1 5 9 \mathsf { A }
$$

Thus, the minimum ampacity for the feeder conductors is 159 A. Using the 75°c column, per 110.14(C)(1)(b), from Table 310.15(B)(16), a 2/0 copper conductor is the minimum size required.

**2019 Stationary Fire Pumps and Standpipe Systems Handbook**

**695.5 Transformers.**

Where the service or system voltage is different from the utilization voltage of the fire pump motor, transformer(s) protected by disconnecting means and overcurrent protective devices shall be permitted to be installed between the system supply and the fire pump controller in accordance with 695.5(A) and (B), or with (C). Only transformers covered in 695.5(C) shall be permitted to supply loads not directly associated with the fire pump system.

(A) Size. Where a transformer supplies an electric motor driven fire pump, it shall be rated at a minimum of 125 percent of the sum of the fire pump motor(s) and pressure maintenance pump(s) motor loads, and 100 percent of the associated fire pump accessory equipment supplied by the transformer.

(B) Overcurrent Protection. The primary overcurrent protective device(s) shall be selected or set to carry indefinitely the sum of the locked-rotor current of the fire pump motor(s) and the pressure maintenance pump motor(s) and the fullload current of the associated fire pump accessory equipment when connected to this power supply. Secondary overcurrent protection shall not be permitted. The requirement to carry the locked-rotor currents indefinitely shall not apply to conductors or devices other than overcurrent devices in the fire pump motor circuit(s).

The sizing of dedicated transformers and overcurrent protection can be broken down into three basic requirements. Generally stated, they are as follows:

1. The transformer must be sized to at least 125 percent of the sum of the loads.

2. The transformer primary overcurrent device must be the sum of LRC of the fire pump motor(s) and pressure maintenance pump motor(s) and the FLC of the associated fire pump accessory equipment.

3. The transformer secondary must not contain any overcurrent devices whatsoever.

See Exhibit S4.5 for a simple one-line diagram on applying the dedicated fire pump transformer overcurrent protection requirements. The jockey pump could alternately be supplied by a separate panelboard.

**Calculation Example**

A 4160/480-V, 3-phase, dedicated transformer supplies power to a 100-hp, 460-V, 3-phase, code letter G fire pump and to a 1½-hp, 460-V, 3-phase, code letter H jockey pump. Determine the sizes of the dedicated transformer and its primary overcurrent protection.

**Solution**

Step 1. Determine the minimum standard-size transformer. First, to determine the minimum current value for use in the 3-phase power calculation, add the full-load currents (FLC s) of the fire pump motor(s) and jockey pump motor(s). The FLC s of the two motors, using the FLC values from Table 430.250, are as follows:

$$
1 0 0 - \mathsf { h p } , 3 \mathrm { - p h a s e F L C } = 1 2 4 \mathsf { A }
$$

$$
\begin{array} { r } { { 1 } \% - \mathsf { h p } , 3 - \mathsf { p h a s e F L C } = \frac { 3 \mathsf { A } } { 1 2 7 \mathsf { A } } } \\ { \mathsf { T o t a l F L C } = \overline { { 1 2 7 \mathsf { A } } } } \end{array}
$$

Now, increase the sum of the fire pump motor and the jockey pump motor to 125 percent:

$$
1 2 7 \ : \mathsf { A } \times 1 . 2 5 = 1 5 8 . 7 5 \ : \mathsf { A }
$$

Then, size the transformer as follows:

$$
{ \begin{array} { r l } { { \mathsf { T r a n s f o r m e r } } \mathsf { k V A } = { \frac { \mathsf { v o l t s } \times \mathsf { a m p e r e s } \times { \sqrt { 3 } } } { 1 0 0 0 } } } \\ { = { \frac { 4 8 0 \times 1 5 8 . 7 5 \times { \sqrt { 3 } } } { 1 0 0 0 } } } \\ { = 1 3 1 . 9 8 \mathsf { k V A } } \end{array} }
$$

The minimum-size transformer permitted is 131.98 kVA. The next larger standard-size transformer available is 150 kVA, but any larger size is permitted.

Step 2. Calculate the minimum-size primary OCPD permitted for this transformer. According to 695.5(B), the minimum primary OCPD must allow the transformer secondary to supply the locked-rotor current (LRC) to the fire pump and, in this case, the jockey pump. The LRC of each motor must be individually calculated if it is not available on the motor nameplate. In this example, however, only the kVA code letters are assumed to be available. According to 430.7(B) and using the maximum values for the individual code letters per Table 430.7(B), calculate the maximum LRCs, as follows.

For the 100-hp motor, code letter G:

LRC = motor hp × max. code letter value

$$
{ \begin{array} { r l } & { \qquad \times { \frac { 1 0 0 0 } { \mathsf { m o t o r v o l t a g e } \times 3 - \mathsf { p h a s e } \mathsf { f a c t o r } } } } \\ & { \qquad = 1 0 0 \mathsf { h p } \times { \frac { 6 . 2 9 \mathsf { k V a } } { \mathsf { h p } } } \times { \frac { 1 0 0 0 } { 4 6 0 \times { \sqrt { 3 } } } } = 7 8 9 . 4 9 \mathsf { A } } \end{array} }
$$

For the 1½-hp motor, code letter H (using the same formula):

$$
\mathsf { L R C } = 1 \gamma _ { 2 } \mathsf { h p } \times \frac { 7 . 0 9 \mathsf { k V a } } { \mathsf { h p } } \times \frac { 1 0 0 0 } { 4 6 0 \times \sqrt { 3 } } = 1 3 . 3 5 \mathsf { A }
$$

For the total LRC:

$$
\begin{array} { r l } & { 1 0 0 \mathrm { - } \mathsf { h p L R C } = 7 8 9 . 4 9 \mathsf { A } } \\ & { 1 \% \mathrm { - } \mathsf { h p L R C } = 1 3 . 3 5 \mathsf { A } } \\ & { \quad \mathsf { T o t a l } \mathsf { L R C } = 8 0 2 . 8 4 \mathsf { A } \mathrm { o r } 8 0 3 \mathsf { A } } \end{array}
$$

Now, calculate the equivalent LRC on the primary side of the transformer, based on the calculated LRC of the secondary of the transformer, as follows:

$$
\begin{array} { l } { { \displaystyle \mathsf { L R C } _ { _ \mathrm { p r i m a r y } } = \frac { \mathsf { S e c o n d a r y } \mathsf { v o l t a g e } } { \mathsf { p r i m a r y } \mathsf { v o l t a g e } } \times \mathsf { L R C } _ { _ \mathrm { s e c o n d a r y } } } } \\ { ~ } \\ { { = \displaystyle \frac { 4 8 0 \mathsf { V } } { 4 1 6 0 \mathsf { V } } \times 8 0 3 \mathsf { A } } } \\ { { ~ } } \\ { { = 9 2 . 6 5 \mathsf { A o r } 9 3 \mathsf { A } } } \end{array}
$$

This 93 A represents the secondary LRC reflected to the primary side of the transformer. Because this value is the absolute smallest OCPD permitted, the next larger standard size, according to 240.6, is 100 A.

Conclusion.

1. The smallest standard-size transformer that is permitted is 150 kVA.

2. The smallest standard-size OCPD permitted on the primary of the transformer is 100 A.

3. A secondary OCPD is not permitted.

(C) Feeder Source. Where a feeder source is provided in accordance with 695.3(C), transformers supplying the fire pump system shall be permitted to supply other loads. All other loads shall be calculated in accordance with Article 220, including demand factors as applicable.

(1) Size. Transformers shall be rated at a minimum of 125 percent of the sum of the fire pump motor(s) and pressure maintenance pump(s) motor loads, and 100 percent of the remaining load supplied by the transformer

(2) Overcurrent Protection. The transformer size, the feeder size, and the overcurrent protective device(s) shall be coordinated such that overcurrent protection is provided for the transformer in accordance with 450.3 and for the feeder in accordance with 215.3, and such that the overcurrent protective device(s) is selected or set to carry indefinitely the sum of the locked-rotor current of the fire pump motor(s), the pressure maintenance pump motor(s), the full-load current of the associated fire pump accessory equipment, and 100 percent of the remaining loads supplied by the transformer. The requirement to carry the locked-rotor currents indefinitely shall not apply to conductors or devices other than overcurrent devices in the fire pump motor circuit(s).

**695.6 Power Wiring.**

Power circuits and wiring methods shall comply with the requirements in 695.6(A) through (J), and as permitted in

![](../images/chunk-020/104bb071ec83070b34c9348f3c9b711eb041c048989fcad2fa8488ec778787d7.jpg)  
EXHIBIT S4.5 Overcurrent protection for a transformer supplying a fire pump and associated equipment. The device must be capable of carrying LRCs of fire pump motor and jockey pump motor indefinitely.

230.90(A), Exception No. 4; 230.94, Exception No. 4; 240.13;   
230.208; 240.4(A); and 430.31.

**(A) Supply Conductors.**

(1) Services and On-Site Power Production Facilities. Service conductors and conductors supplied by on-site power production facilities shall be physically routed outside a building(s) and shall be installed as service-entrance conductors in accordance with 230.6, 230.9, and Parts III and IV of Article 230. Where supply conductors cannot be physically routed outside of buildings, the conductors shall be permitted to be routed through the building(s) where installed in accordance with 230.6(1) or (2).

(2) Feeders. Fire pump supply conductors on the load side of the final disconnecting means and overcurrent device(s) permitted by 695.4(B), or conductors that connect directly to an on-site standby generator, shall comply with all of the following:

(a) Independent Routing. The conductors shall be kept entirely independent of all other wiring.

(b) Associated Fire Pump Loads. The conductors shall supply only loads that are directly associated with the fire pump system.

(c) Protection from Potential Damage. The conductors shall be protected from potential damage by fire, structural failure, or operational accident

(d) Inside of a Building. Where routed through a building, the conductors shall be protected from fire for 2 hours using one of the following methods:

(1) The cable or raceway is encased in a minimum 50 mm (2 in.) of concrete.

(2) The cable or raceway is a listed fire-resistive cable system.

Informational Note 1: Fire-resistive cables are tested to ANSI/UL 2196, Tests for Fire Resistive Cables.

Informational Note 2: The listing organization provides information for fire-resistive cable systems on proper installation requirements to maintain the fire rating.

(3) The cable or raceway is a listed electrical circuit protective system.

Informational Note 1: Electrical circuit protective systems could include, but are not limited to, thermal barriers or a protective shaft and are tested in accordance with UL 1724, Fire Tests for Electrical Circuit Protection Systems.

Informational Note 2: The listing organization provides information for electrical circuit protective systems on proper installation requirements to maintain the fire rating.

Exception to (A)(2)(d): The supply conductors located in the electrical equipment room where they originate and in the fire pump room shall not be required to have the minimum 2-hour fire separation or fire-resistance rating, unless otherwise required by 700.10(D) of this Code.

Feeder conductors are those that are installed from the load side of the supervised disconnecting means permitted by 695.4(B)(1)(a), (b), or (c). In addition, conductors directly connected to the output of an on-site standby generator are also covered by 695.6(A) (2). Unlike service conductors, feeder conductors are not required to be installed on the outside of a building or structure. However, if the feeder conductors are run through a building, they are required to be protected from damage by fire to ensure that power to the fire pump is not interrupted.

The difference between a 2-hour fire rating of an electrical circuit, such as a conduit with wires, and a 2-hour fire resistance rating of a structural member, such as a wall, is that at the end of a 2-hour fire test on an electrical conduit with wires, the circuit must function electrically (no short circuits, grounds, or opens are permitted) and its insulation must be intact. A wall subjected to a 2-hour fire resistance test must only prevent a fire from passing through or past the wall, without regard to damage to the wall. All fire ratings and fire resistance ratings are based on the assumption that the structural supports for the assembly are not impaired by the effects of the fire.

Stationary Fire Pumps and Standpipe Systems Handbook 2019

The UL Fire Resistance Directory, Volume 2, describes three categories of products that can be used in the fire protection of electrical circuits for fire pumps: electrical circuit integrity systems (FHIT), electrical circuit protective materials (FHIY), and fire-resistive cables (FHJR). (The four-letter codes in parentheses are the UL product category guide designations.) For information on electrical circuit protective systems, see UL.1724, Fire Tests for Electrical Circuit Protective Systems.

**(B) Conductor Size.**

(1) Fire Pump Motors and Other Equipment. Conductors supplying a fire pump motor(s), pressure maintenance pumps, and associated fire pump accessory equipment shall have a rating not less than 125 percent of the sum of the fire pump motor(s) and pressure maintenance motor(s) full-load current(s), and 100 percent of the associated fire pump accessory equipment.

(2) Fire Pump Motors Only. Conductors supplying only a fire pump motor shall have a minimum ampacity in accordance with 430.22 and shall comply with the voltage drop requirements in 695.7.

Listed fire pump controller and pump combinations are available in a wye-start, delta-run configuration as well as variable speed drive configurations. In the wye-delta configuration, six circuit conductors are run from the controller to the motor; when the motor is in the run mode, the conductors that supply each winding are connected in parallel. See 430.22(C) and its commentary for wye-start, delta-run operation

The minimum conductor ampacity for the controller and for each of the six leads between the controller and the motor is calculated as shown in the following example.

**Calculation Example**

Determine the minimum size for the line- and load-side conductors of a controller with a fire pump with a 50-hp, 3-phase, 460-V motor. The pump motor and controller are configured for a wyestart, delta-run operation.

• Table 430.250 specifies full-load current (FLC) for 50-hp motor as 65 A.

• Section 430.22(C) requires a controller line-side minimum conductor ampacity based on 125 percent of motor FLC.

• Section 430.22(C) requires a controller load-side minimum conductor ampacity based on 72 percent of motor FLC.

**Solution**

Step 1. Determine minimum conductor ampacity.

(a) Load side: 65 A × 0.72 = 47 A

(b) Line side: 65 A × 1.25 = 81 A

Step 2. Determine Type THWN copper conductor minimum size using Table 310.15(B)(16) and assuming 75C terminations in the controller.

(a) Load side: 50 A requires 8 AWG conductors. The combined ampacity of the two 8 AWG circuit conductors connected in parallel to each winding in the run mode is 100 A.

(b) Line side: 81 A requires 4 AWG conductors. The minimum size for the conductors may have to be increased to comply with the mandatory voltage-drop performance requirements in 695.7.

(C) Overload Protection. Power circuits shall not have automatic protection against overloads. Except for protection of transformer primaries provided in 695.5(C)(2), branch-circuit and feeder conductors shall be protected against short circuit only. Where a tap is made to supply a fire pump, the wiring shall be treated as service conductors in accordance with 230.6. The applicable distance and size restrictions in 240.21 shall not apply.

Exception No. 1: Conductors between storage batteries and the engine shall not require overcurrent protection or disconnecting means.

Exception No. 2: For an on-site standby generator(s) rated to produce continuous current in excess of 225 percent of the full-load amperes of the fire pump motor, the conductors between the on-site generator(s) and the combination fire pump transfer switch controller or separately mounted transfer switch shall be installed in accordance with 695.6(A)(2).

The protection provided shall be in accordance with the short-circuit current rating of the combination fire pump transfer switch controller or separately mounted transfer switch.

(D) Pump Wiring. All wiring from the controllers to the pump motors shall be in rigid metal conduit, intermediate metal conduit, electrical metallic tubing, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit, listed Type MC cable with an impervious covering, or Type MI cable. Electrical connections at motor terminal boxes shall be made with a listed means of connection. Twist-on, insulation-piercing-type, and soldered wire connectors shall not be permitted to be used for this purpose.

(E) Loads Supplied by Controllers and Transfer Switches. A fire pump controller and fire pump power transfer switch, if provided, shall not serve any load other than the fire pump for which it is intended.

(F) Mechanical Protection. All wiring from engine controllers and batteries shall be protected against physical damage and shall be installed in accordance with the controller and engine manufacturer's instructions.

(G) Ground-Fault Protection of Equipment. Ground-fault protection of equipment shall not be installed in any fire pump power circuit. [20:9.1.8.1]

Although ground-fault protection of equipment is a major safety concern elsewhere in the NEC, the continued operation of the fire pumps until the fire is extinguished is essential. Ground-fault protection of equipment is not permitted to be used to protect components of a fire pump installation. The function of ground-fault protection of equipment protection should not be confused with the function of GFCI protection for personnel. See 240.13(3). Ground-fault detection that provides an alarm only is not prohibited by this requirement.

(H) Listed Electrical Circuit Protective System to Controller Wiring. Electrical circuit protective system installation shall comply with any restrictions provided in the listing of the electrical circuit protective system used, and the following also shall apply:

(1) A junction box shall be installed ahead of the fire pump controller a minimum of 300 mm (12 in.) beyond the fire-rated wall or floor bounding the fire zone.

The required junction box allows for a transition between solid conductors that are used in some electrical circuit protective systems (Type MI cable, for example) and stranded conductors that are required at the supply terminals of the controller by the controller manufacturer and its listing, without having to make the splice in the controller enclosure. In addition, where an electrical circuit protective system employs single conductor cables, such as Type MI cable, the necessity to modify enclosures to prevent inductive heating can result in a compromise of the controller enclosure's resistance to water infiltration.

(2) Where required by the manufacturer of a listed electrical circuit protective system or by the listing, or as required elsewhere in this Code, the raceway between a junction box and the fire pump controller shall be sealed at the junction box end as required and in accordance with the instructions of the manufacturer. [20:9.8.2]

Sealing of the raceway between the junction box and the enclosure may be required by manufacturers of some electrical circuit protective systems. Sealing prevents any conductive material or gases that emanate in the electrical circuit protective system from entering the controller enclosure and compromising the controller operation.

(3) Standard wiring between the junction box and the controller shall be permitted. [20:9.8.3]

2019 Stationary Fire Pumps and Standpipe Systems Handbook (I) Junction Boxes. Where fire pump wiring to or from a fire pump controller is routed through a junction box, the following requirements shall be met:

(1) The junction box shall be securely mounted. [20:9.7(1)]

(2) Mounting and installing of a junction box shall not violate the enclosure type rating of the fire pump controller(s). [20:9.7(2)]

(3) Mounting and installing of a junction box shall not violate the integrity of the fire pump controller(s) and shall not affect the short-circuit rating of the controller(s). [20:9.7(3)]

(4) As a minimum, a Type 2, drip-proof enclosure (junction box) shall be used where installed in the fire pump room. The enclosure shall be listed to match the fire pump controller enclosure type rating. [20:9.7(4)]

These requirements maintain the controller enclosure's environmental rating. Use of conduit hubs having the same environmental rating as the controller enclosure minimizes the entry of water or other liquids into the enclosure.

(5) Terminals, junction blocks, wire connectors, and splices, where used, shall be listed. [20:9.7(5)]

(6) A fire pump controller or fire pump power transfer switch, where provided, shall not be used as a junction box to supply other equipment, including a pressure maintenance (jockey) pump(s).

(J) Raceway Terminations. Where raceways are terminated at a fire pump controller, the following requirements shall be met: [20:9.9]

(1) Listed conduit hubs shall be used. [20:9.9.1]

(2) The type rating of the conduit hub(s) shall be at least equal to that of the fire pump controller. [20:9.9.2]

(3) The installation instructions of the manufacturer of the fire pump controller shall be followed. [20:9.9.3]

(4) Alterations to the fire pump controller, other than conduit entry as allowed elsewhere in this Code, shall be approved by the authority having jurisdiction. [20:9.9.4]

**695.7 Voltage Drop**

(A) Starting. The voltage at the fire pump controller line terminals shall not drop more than 15 percent below normal (controller-rated voltage) under motor starting conditions.

Exception: This limitation shall not apply for emergency run mechanical starting. [20:9.4.2]

(B) Running. The voltage at the load terminals of the fire pump controller shall not drop more than 5 percent below the voltage rating of the motor connected to those terminals when the motor is operating at 115 percent of the full-load current rating of the motor.

695.10 Listed Equipment. Diesel engine fire pump controllers, electric fire pump controllers, electric motors, fire pump power transfer switches, foam pump controllers, and limited service controllers shall be listed for fire pump service. [20:9.5.1.1, 10.1.2.1, 12.1.3.1]

Prior to being shipped to the installation site, listed fire pump controllers are matched with the listed electric motor(s) they will control, to ensure compatibility of the individually listed components. The fire pump controller and transfer switch shown in Exhibit S4.6 is an example of listed equipment.

**695.12 Equipment Location.**

(A) Controllers and Transfer Switches. Electric motordriven fire pump controllers and power transfer switches shall be located as close as practicable to, and within sight of, the motors that they control.

(B) Engine-Drive Controllers. Engine-drive fire pump controllers shall be located as close as is practical to, and within sight of, the engines that they control.

(C) Storage Batteries. Storage batteries for fire pump engine drives shall be supported above the floor, secured against displacement, and located where they are not subject to physical damage, flooding with water, excessive temperature, or excessive vibration.

(D) Energized Equipment. All energized equipment parts shall be located at least 300 mm (12 in.) above the floor level.

(E) Protection Against Pump Water. Fire pump controller and power transfer switches shall be located or protected so that they are not damaged by water escaping from pumps or pump connections.

![](../images/chunk-020/bdde37fcc60dbdc1eed22ff21c4fa0cd1484360d643f71553627cea57d2d8998.jpg)  
EXHIBIT S4.6 Listed fire pump controller and power transfer switch.

(F) Mounting. All fire pump control equipment shall be mounted in a substantial manner on noncombustible supporting structures.

NFPA 20 specifies a suitable space for fire pump equipment. This space must be free from hazards that could impair the operation of the fire pump. Neither the NEC nor NFPA 20 mandates a dedicated room for the fire pump.

Even though 695.12(A) requires fire pump controllers and transfer switches to be“as close as practicable” to their associated fire pump motor, the minimum working space required by 110.26 must be maintained.

Fire pump controllers are housed in enclosures suitable to protect the contents against limited amounts of falling water and dirt. In addition, all energized parts in the enclosure must be mounted at least 12 inches above the floor. Typically, the floor space for this area is equipped with a floor drain.

Section 695.12(F) does not permit fire pump control equipment to be mounted on combustible backboards (such as plywood).

**695.14 Control Wiring.**

(A) Control Circuit Failures. External control circuits that extend outside the fire pump room shall be arranged so that failure of any external circuit (open or short circuit) shall not prevent the operation of a pump(s) from all other internal or external means. Breakage, disconnecting, shorting of the wires, or loss of power to these circuits could cause continuous running of the fire pump but shall not prevent the controller(s) from starting the fire pump(s) due to causes other than these external control circuits. All control conductors within the fire pump room that are not fault tolerant shall be protected against physical damage. [20:10.5.2.6, 12.5.2.5]

(B) Sensor Functioning. No undervoltage, phase-loss, frequency-sensitive, or other sensor(s) shall be installed that automatically or manually prohibits actuation of the motor contactor. [20:10.4.5.6]

Exception: A phase-loss sensor(s) shall be permitted only as a part of a listed fire pump controller.

(C) Remote Device(s). No remote device(s) shall be installed that will prevent automatic operation of the transfer switch. [20:10.8.1.3]

(D) Engine-Drive Control Wiring. All wiring between the controller and the diesel engine shall be stranded and sized to continuously carry the charging or control currents as required by the controller manufacturer. Such wiring shall be protected against physical damage. Controller manufacturer's specifications for distance and wire size shall be followed. [20:12.3.5.1]

(E) Electric Fire Pump Control Wiring Methods. All electric motor-driven fire pump control wiring shall be in rigid metal conduit, intermediate metal conduit, liquidtight flexible metal conduit, electrical metallic tubing, liquidtight flexible nonmetallic conduit, listed Type MC cable with an impervious covering, or Type MI cable.

The wiring methods described in 695.14(E) apply only to the control wiring for electric motor-driven fire pumps. These methods do not apply to the control wiring for engine-driven fire pumps.

(F) Generator Control Wiring Methods. Control conductors installed between the fire pump power transfer switch and the standby generator supplying the fire pump during normal power loss shall be kept entirely independent of all other wiring. The integrity of the generator control wiring shall be continuously monitored Loss of integrity of the remote start circuit(s) shall initiate visual and audible annunciation of generator malfunction at the generator local and remote annunciator(s) and start the generator(s).

Informational Note: See NFPA 20-2013, Standard for the Installation of Stationary Pumps for Fire Protection, Section 3.3.7.2, for more information on fault-tolerant external control circuits.

The control conductors shall be protected to resist potential damage by fire or structural failure. They shall be permitted to be routed through a building(s) using one of the following methods:

(1) Be encased in a minimum 50 mm (2 in.) of concrete.

(2) Be protected by a fire-rated assembly listed to achieve a minimum fire rating of 2 hours and dedicated to the fire pump circuits.

(3) Be a listed electrical circuit protective system with a minimum 2-hour fire rating. The installation shall comply with any restrictions provided in the listing of the electrical circuit protective system used.

Informational Note: The listing organization provides information for electrical circuit protective systems on proper installation requirements to maintain the fire rating.

Having the power wiring protected against fire damage is only one reliability consideration. In order for the generator to provide power, it has to receive the necessary signal to start. It is also critical to protect the control circuit wiring between the fire pump transfer switch/controller and the on-site standby generator. Otherwise, the fire pump is subject to failure.

**695.15 Surge Protection.**

A listed surge protection device shall be installed in or on the fire pump controller.

2019 Stationary Fire Pumps and Standpipe Systems Handbook

Copyright © 2018 National Fire Protection Association. All Rights Reserved.

The copyright in this index is separate and distinct from the copyright in the document that it indexes. The licensing provisions set forth for the document are not applicable to this index. This index may not be reproduced in whole or in part by any means without the express written permission of NFPA.

**-A-**

Access (controller), C.1, C.3.1.2 to C.3.1.5 Alternate, C.5.6 Data, accessing, C.4.2 Definition, C.2.1 Malicious, C.4.6 Recommended requirements, C.9.1, C.9.2 Remote starting/stopping and, C.4.5.1 Risk mitigation, C.5.3, C.5.6, C.5.7   
Additive Definition, 3.3.1 Piping, 4.15.4   
Additive pumps, 8.2, 8.10.2, A.8.2.2 to A.8.2.6; see also Foam concentrate pumps Definition, 3.3.49.1 Motors, controllers for, 10.9   
Air leaks/pockets, B.1.1, B.1.3, B.1.7   
Air release fittings, automatic, 6.3.1, 6.3.3, 7.3.5.1(1), 7.3.5.2, A.6.3.1   
Air starting, 11.2.7.4, 12.4.1.4(3), 12.8, A.11.2.7.4.4   
Alarms, fire pump, see Fire pump alarms   
Alternate power, see Power   
Anti-vortex plate, 4.16.10, A.4.16.10   
Application of standard, 1.3   
Approved/approval Definition, 3.2.1, A.3.2.1 Requirements, 4.2, A.4.2   
Appurtenances, seismic protection of, 4.30.3.4, A.4.30.3.4.1   
Aquifer (definition), 3.3.3   
Aquifer performance analysis, A.7.2.1.2 Definition, 3.3.4   
Arc fault interruption, 9.1.8.2   
Authority having jurisdiction Definition, 3.2.2, A.3.2.2 Fuel system plan review, 11.4.1.1   
Automated inspection and testing, 4.35, 14.2.6.2, A.4.35.1, A.4.35.2 Definition, 3.3.5   
Automated valves, 4.16.5.2.2, 4.16.5.3

Automatic air release fittings, see Air release fittings, automatic Automatic transfer switches, 10.8.1.3 Definition, 3.3.67.2.1

**-B-**

Backflow preventers, 4.16.9.2(1), 4.17.7, 4.18.1, 4.29, 11.2.8.5.3.8, A.4.17.7, A.4.17.8, Fig. A.6.3.1(b), A.11.2.8.5.3.8(A), A.11.2.8.5.3.8(B)   
Backup fire pump, high-rise buildings, 5.6.2   
Batteries, storage, 11.2.7.2, 12.7.4, 14.2.6.6.7.1, 14.2.7.7, A.11.2.7.2.1.2 to A.11.2.7.2.5 Failure indicators, 12.4.1.4(1), 12.4.1.4(2), A.12.4.1.4(1) Isolation, 11.2.7.2.2, A.11.2.7.2.2 Load, 11.2.7.2.3 Location, 11.2.7.2.4, A.11.2.7.2.4 Maintenance, 11.6.3, B.1.32 Recharging, 12.5 Voltmeter, 12.4.5   
Battery cables, 11.2.6.3   
Battery chargers, 12.4.1.4(2), 12.6   
Bonding, diesel engines, 11.4.6.2 to 11.4.6.4   
Bowl assembly, vertical shaft turbine pumps, 7.3.3   
Branch circuit (definition), 3.3.10.1   
Break tanks, 4.33 Definition, 3.3.8 Refill rate test, 14.2.6.3.5   
Butterfly valves, 4.17.8, 4.17.9, 4.29.3.1, A.4.17.8, Fig. A.4.22.1.3(b)   
Bypass line, 4.16.4, 11.2.8.6, A.4.16.4, A.11.2.8.6, A.13.2.1.1, B.1.25   
Bypass operation, variable speed pressure limiting control, 10.10.3, A.10.10.3   
Bypass valves, 4.18.1

**-C-**

Can pump (definition), 3.3.49.2   
Capacity, pump, 4.10, 6.2.1, A.4.10, A.14.2.6.6   
Centrifugal pumps, Chap. 6 Capacity, 4.10, 6.2.1, A.4.10, A.14.2.6.6 Component replacement, 14.5.2, A.14.5.2.3 Connection to driver and alignment, 6.5, A.6.5, B.1.23 Definition, 3.3.49.3 End suction, 6.1.1.2 Factory and field performance, 6.2, A.6.2 In-line, 6.1.1.2 Maximum pressure for, 4.7.7, A.4.7.7 Pressure maintenance pumps, 4.27.5.1 Relief valves, 4.20, A.4.20.1 to A.4.20.8 Summary of data, Table 4.28(a), Table 4.28(b) Types, 6.1.1, A.6.1.1   
Check valves, 4.15.2.3, 4.16.9.2(1), 4.17.7, 4.27.6.4, 4.29, 4.32.2, 4.32.4, 5.6.1.6.2.1, 11.2.8.5.3.3, 11.2.8.5.3.8, A.4.17.7, Fig. A.4.22.1.3(b), A.11.2.8.5.3.8(A), A.11.2.8.5.3.8(B)   
Churn, see No flow (churn, shutoff)   
Circuit breakers, see Disconnecting means   
Circuitry Controller, 9.6 to 9.9, A.9.6.2 to A.9.8.2, C.3.1.5 Definition, C.2.2 Motor starting, 10.4.5, A.10.4.5.7 Overspeed, 11.2.4.4.4 Starting, 11.2.6.1.2   
Circuits, see also Fault tolerant external control circuits Branch circuit (definition), 3.3.10.1 Control, 10.3.5, 10.6.5.3 Internal conductors, B.3.2.3 Protection of, see Protective devices   
Circulation relief valves, see Relief valves   
Cloud, C.4.2.1(5) Definition, C.2.3   
Columns, vertical shaft turbine pumps, 7.3.2, A.7.3.2.1   
Connectivity, Annex C Configurations, possible, C.3 Data recording/reporting system(s) configuration, C.8 Definitions, C.2 Parameters, standardization, C.6 Recommended requirements, C.9 Remote control, C.7 Risk mitigation methods, C.5 Scope, C.1 Security concerns, C.4   
Contractor's material and test certificate, 14.1.3, A.14.1.3   
Controllers, fire pump, see Fire pump controllers   
Control valves, 4.16.5.3, 4.18.2, 4.22.3.4, A.4.22.3.4(2), A.13.2.1.1; see also Butterfly valves; Gate valves; Pressure control valves Discharge, 10.5.2.1.8.6 Manual, A.13.2.1.1 Turbine governor, A.13.2.1.1   
Coolant, engine, 11.2.4.4, 11.2.8.3, 11.2.8.4   
Copper pipe or tubing, see Pipe   
Corrosion-resistant material, 4.11.2, 4.16.8.6, 4.16.8.10 Definition, 3.3.12 Positive displacement pumps, 8.1.5, A.8.1.5 Vertical shaft turbine pumps Suction strainer, 7.3.4.1 Well screen, 7.2.4.8   
Couplings, see Flexible couplings; Torsional coupling   
Cutting, torch, 4.15.7, A.4.15.7

**-D-**

Data registers, C.8   
Definitions, Chap. 3, C.2   
Designer, system, 4.3.2, A.4.3.2.3(2)   
Detectors, liquid level, see Liquid level   
Diesel engines, 4.7.2, 4.7.6, Chap. 11, A.4.7.6, C.8.1.5; see also Engine drive controllers Backup, 9.3.3 Connection to pump, 11.2.3 Cooling, 11.2.8, A.11.2.8.5, A.11.2.8.6, B.1.25 Critical path components, 14.5.2.5(3) Data recording, C.9.2.10.1(m) Definition, 3.3.18.1, A.3.3.18.1 Emergency starting and stopping, 11.6.6 Exhaust, 11.5, A.11.5.2 Fire pump buildings or rooms with, 4.14.1.3 Fuel supply and arrangement, 11.4, A.11.4.1.2 to A.11.4.6 Instrumentation and control, 11.2.4, A.11.2.4.2 to A.11.2.4.3.4.3 Listing, 11.2.1 Lubrication, 11.2.9 Operation and maintenance, 11.6, A.11.6, A.14.2.6 Pump connection and alignment, 6.5.1.1 Pump room, 11.3, A.11.3 Ratings, 11.2.2, A.11.2.2.2 to A.11.2.2.5 Relief valves, 4.20.1.2, 4.20.1.3 Starting methods, 11.2.7, 11.6.6, A.11.2.7.2.1.2 to A.11.2.7.2.1.6, A.14.2.6 Tests, 14.2.6 to 14.2.8, A.14.2.6 to A.14.2.7.1 Type, 11.1.3, A.11.1.3 Vertical lineshaft turbine pumps, 7.5.1.3, 7.5.1.4, 7.5.1.6.1, 7.5.1.6.4, 7.5.2, A.7.5.1.6.1   
Discharge, exhaust, 11.5.3   
Discharge cones, 4.20.5.1, 4.20.5.4, 6.3.2(4), 7.3.5.1(4)   
Discharge control valves, see Control valves   
Discharge pipe and fittings, 4.2.3, 4.17, A.4.17.4 to A.4.17.11; see also Drainage From dump valves, 8.1.6.5 Pressure maintenance pumps, 4.27.6.1 Valves, 4.17.7 to 4.17.10, 4.18.1, 4.20.5 to 4.20.7, 4.20.9, 4.27.5.1, 4.32.2, A.4.17.7, A.4.17.8, A.4.20.5, A.4.20.7   
Discharge pressure, 4.20.2.1, 4.20.6.2, 4.21.1.2, 4.21.2.2(2), 4.27.4, 4.27.5.1, 4.29.4.1.7, A.4.20.2.1, B.1.1 Centrifugal pumps, 6.2.2.2 Definition, 3.3.47.1 Diesel engine drive, 11.2.4.3.5 Electric-drive controllers, 10.10.10.4 Engine drive controllers, A.12.4.4 Field acceptance tests, 14.2.6.3.6.1, 14.2.6.6.3.3, 14.2.6.6.3.4, A.14.2.6.5(6) Positive displacement pumps, 8.2.6, 8.4.4, A.8.2.6 Self-regulating variable speed fire pump units, 4.8.8 Vertical shaft turbine-type pumps, 7.3.5.1(3)   
Discharge pressure gauges, 4.12.1, 8.5.1   
Disconnecting means Definition, 3.3.15 Electric-drive controllers, 10.4.3, 10.4.7.2.5, 10.6.3, 10.6.8, 10.8.2.1.3 A.10.4.3.1, B.2, B.3.1, B.3.2.2 Variable speed drives, 10.10.5, A.10.10.5 Electric drivers, 9.2.3, 9.3.6, A.9.2.3.1(3), A.9.2.3.1(4), B.2   
Distance monitoring, 4.35, A.4.35.1, A.4.35.2   
Definition, 3.3.16   
Domestic water supply, 4.14.1.1.6, A.4.14.1.1.6   
Drainage Pump room/house, 4.14.7, 11.3.1, A.4.14.7 Relief valve, 4.29.2 Water mist system pumps, 8.5.4.1   
Drain piping, 4.15.5   
Drawdown (definition), 3.3.17   
Dripproof motors, 9.5.1.9.1, 9.5.2.4 Definition, 3.3.39.2 Guarded (definition), 3.3.39.1   
Drivers, 4.2.3, 4.2.4, 4.4.1, 4.4.3, 4.7, 4.14.1, A.4.4.3, A.4.7.1 to A.4.7.7.3.2, A.4.14.1, B.1.26; see also Diesel engines; Electric motors (drivers); Steam turbines Critical path components, 14.5.2, A.14.5.2.3 Earthquake protection, 4.14.1, 4.30.3.1, A.4.14.1 Positive displacement pumps, 8.4.3, 8.6, 8.9, A.8.6.1 Pump connection and alignment, 6.5, A.6.5, B.1.23 Speed, B.1.28, B.1.30 Vertical lineshaft turbine pumps, 7.5, 7.6.1.6, A.7.5.1.6.1   
Dump valves, 8.1.6 Control, 8.1.6.3 Definition, 3.3.75.1   
Dust-ignition-proof motor (definition), 3.3.39.3

**-E-**

Earthquake protection, 4.14.1, 4.15.6, 4.30, A.4.14.1, A.4.15.6, A.4.30.2 to A.4.30.3.4.1   
Eccentric tapered reducer or increaser, 4.16.6.4, 6.3.2(1)   
Electric-drive controllers, 9.1.2, Chap. 10; see also Electric motors (drivers) Additive pump motors, 10.9 Automatic, 10.5.1, 10.5.2, 10.9.2, A.10.5.1, A.10.5.2.1 Components, 10.4, A.10.4.1 to A.10.4.7 Connections and wiring, 10.3.4 Continuous-duty basis, 10.3.4.4 Control circuits, protection of, 10.3.5 Construction, 10.3, A.10.3.3.1 to A.10.3.7.3 Data recording, C.8.1.1, C.8.1.3, Table C.9.2.10.1(b), Table C.9.2.10.1(e), Table C.9.2.10.1(h) Design, 10.1.3, A.10.1.3 Electrical diagrams and instructions, 10.3.7, A.10.3.7.3 Electrical power supply connection, 9.6.4

Emergency-run control, 10.5.3.2, 10.6.10, A.10.5.3.2

External operations, 10.3.6, 10.5.2.6, A.10.3.6

Indicating devices Available power, 10.6.6 Power source, 10.8.3.8 Remote indication, 10.4.8, 10.8.3.14, 10.10.9 Variable speed drive operations, 10.10.8, 10.10.9

Junction boxes, 9.7, A.9.7(2), A.9.7(3)

Listing, 10.1.2.1, 10.1.2.4

Location, 10.2, A.10.2.1

Low-voltage control circuit, 10.6.5

Marking, see Marking

Nonautomatic, 10.5.1, 10.5.2.4, 10.5.3, A.10.5.1, A.10.5.3.2

Power transfer for alternate power supply, 10.8, A.10.8

Rated in excess of 600 V, 10.6

Service arrangements, 10.1.2.6

Starting and control, 10.5, A.10.5.1 to A.10.5.4.2.1(1) Motor starting circuitry, 10.4.5, A.10.4.5.7

Operating coils, 10.4.5.6

Single-phase sensors in controller, 10.4.5.7, A.10.4.5.7

Soft start units, 10.4.5.5

State of readiness, 10.1.2.7

Stopping methods, 10.5.4, 10.9.3, A.10.5.4.2.1(1)

Variable speed pressure limiting control, 10.5.2.1.8.6, 10.10, A.10.10

Voltage drop, 9.1.6, 9.4, A.9.4

Electric motors (drivers), 4.7.2, 4.7.6, 6.5.1.1, Chap. 9, A.4.7.6; see also Electric-drive controllers

Backup, 9.3.3

Critical path components, 14.5.2.5(3)

Current limits, 9.5.2

Data recording, C.9.2.11.3

Definition, 3.3.39.4

Interruption, 9.1.8, A.9.1.8

Operation, A.14.2.6

Phase reversal test, 14.2.6.8, A.14.2.6.8

Power sources and supply, see Power supply Problems of, B.1.26, B.1.28 to B.1.31

Pump rooms/houses, 4.14.1.4

Raceway terminations, 9.9

Relief valves, 4.20.1.3

Speed, B.1.28, B.1.30

Starting methods, A.14.2.6

Voltage drop, 9.1.6, 9.4, A.9.4

Electric starting, diesel engine, 11.2.7.2, A.11.2.7.2.1.2 to A.11.2.7.2.5

Electric supply, see Power supply

Electronic fuel management control, 11.2.4.2, 12.4.1.4(5), 12.4.1.4(6), 14.2.12, 14.5.2.3, A.11.2.4.2, A.12.4.1.4(6), A.14.2.12, A.14.5.2.3

Electrostatic ignitions, preventing, 11.4.6, A.11.4.6; see also Grounding

Emergency boiler feed, steam turbine, A.13.3

Emergency control for engine drive controllers, 12.7.6

Emergency governors, 13.2.2.4, 13.2.2.5, 14.2.9

Emergency lighting, 4.14.5

Emergency-run mechanical control, 10.5.3.2, 10.6.10, A.10.5.3.2

Enclosures Controllers, 9.7(2), 10.3.3, 12.3.3, A.9.7(2), A.10.3.3.1, A.12.3.3.1, B.3.2.1

Pump, see Pump rooms/houses

Encode Definition, C.2.5 Failure mode, C.9.2.8

End suction pumps, 6.1.1.2, Fig. A.6.1.1(a) Definition, 3.3.49.4

Engine batteries, 11.2.4.2.7, 11.2.7.2.1, 11.2.7.2.2, A.11.2.4.2.7.1, A.11.2.7.2.1.2, A.11.2.7.2.1.4, A.11.2.7.2.2, A.11.27.2.1.6; see also Batteries, storage Definition, 3.3.19

Engine drive controllers, Chap. 12 Air starting, 11.2.7.4, 12.8, A.11.2.7.4.4 Automatic, 12.7.1, 12.7.2, A.12.7.2.1.1.2 to A.12.7.2.1.3.2 In-factory wiring, 11.2.6.1, 11.2.7.4.2, A.11.2.6.1.1

In-field wiring, 11.2.6.2, A.11.2.6.2

Battery charging and recharging, 12.5, 12.6

Components, 12.4, A.12.4.1.2 to A.12.4.4

Connections and wiring, 11.2.6, 11.2.7.4.2, 12.3.5, A.11.2.6.1.1, A.11.2.6.2

Construction, 12.3, A.12.3.1.1 to A.12.3.8

Contacts, 12.4.3

Data recording, C.8.1.1, C.8.1.3, Table C.9.2.10.1(c), Table C.9.2.10.1(f), Table C.9.2.10.1(i)

Electrical diagrams and instructions, 12.3.6, 12.3.7.1, 12.3.8, A.12.3.8

External operations, 12.3.6.3, 12.7.2.6

Indicators, 12.4.1, A.12.4.1.2 to A.12.4.1.6

Remote, 12.4.2, 12.4.3, 14.2.7.6, A.12.4.2.3(3)

Location, 12.2, A.12.2.1

Locked cabinet for switches, 12.3.4

Nonautomatic, 12.7.1, 12.7.2.3, 12.7.3

Starting and control, 12.4.1.3(3), 12.7, 12.8.2, A.12.7   
Stopping methods, 12.7.5, 12.8.3, A.12.7.5.2 Automatic shutdown, 12.7.5.2, A.12.7.5.2 Manual shutdown, 12.7.5.1, 12.8.3, A.12.7.5.2

Tests, 12.7.2.7, 12.7.3.2, 14.2.7.7

Engines Diesel, see Diesel engines Internal combustion, see Internal combustion engines

Equivalency to standard, 1.5

Ethernet, C.1.4, C.3.2.1, C.6.1, C.8.1.4.1 Definition, C.2.6

Exhaust system Diesel engine, 11.5, A.11.5.2 Steam turbines, A.13.3

Explosionproof motor (definition), 3.3.39.5

**-F-**

Fan-cooled motor, totally enclosed, 9.5.2.4 Definition, 3.3.39.8

Fault tolerant external control circuits, 10.5.2.6, 12.7.2.6 Definition, 3.3.10.2

Feeder, 9.2.2, 9.3.6.1 Definition, 3.3.21 Inadequate capacity, B.1.28

Field acceptance tests, 4.4.2, 4.34, 14.2, 14.3.5, A.14.2.1 to A.14.2.12 Centrifugal fire pump acceptance test form, A.14.2.6.6(6), Fig. A.14.2.6.6(a) Component replacement, 14.5, A.14.5.2.3 Head-capacity and ampere-capacity curves, A.14.2.6.6(7), Figs. A.14.2.6.6(b) to A.14.2.6.6(d) Retests. 14.5.2.7

Fill/refill valves, water tank, 5.6.1.2 to 5.6.1.6, A.5.6.1.4, A.5.6.1.6

Fire protection equipment control, 10.5.2.3, 12.7.2.2

Fire pump alarms Definition, 3.3.22 Electric-drive controllers, 10.1.1.2, 10.4.7, A.10.4.7

Electric drive pumps, 9.6.2.2

Engine drive controllers, 12.1.2, 12.4.1.3 to 12.4.1.8, 12.4.2, 12.4.3, 12.7.4(4), 12.7.5.2.1(2), 12.8.2(2), A.12.4.1.4(1) to A.12.4.1.6, A.12.4.2.3(3)

Self-regulating variable speed fire pump units, 4.8.9, A.4.8.9(8)

Tests, 14.2.10

Fire pump controllers, 4.2.3, 4.2.4, 4.4.1, 4.4.3, 8.7, A.4.4.3, A.8.7; see also Electric-drive controllers; Engine drive controllers Additive pump motors, 10.9

Connectivity, see Connectivity Critical path components, 14.5.2, A.14.5.2.3 Data in, C.8.1 Dedicated controller for each driver, 4.7.5 Definition, 3.3.23 Earthquake protection, 4.30.3.1 Maintenance, after fault condition, B.3 Network, permanently connected to, C.3.2 Positive displacement pump, 8.1.6.3, 8.4.3, 8.4.4 Pressure actuated controller pressure sensing lines, 4.32, A.4.32 Pressure maintenance pump, 4.27.8 Protection of, 4.14.1, A.4.14.1 Self-regulating variable speed fire pump units, 4.8.3, 4.8.4 Stand-alone, C.3.1 Tests, See Tests Vertical lineshaft turbine pumps, 7.5.2, 10.10.12   
Fire pumps, see also Pumps Backup, 9.3.3 Critical path components, 14.5.2,A.14.5.2.3 Datain, C.8.2 Definition, 3.3.49.5 In high-rise buildings, see High-rise buildings Operations, see Operations Packaged fire pump assemblies, 4.31, A.4.31.9 Redundant, 14.2.6.6.3.9, 14.2.6.6.3.10 Standby, 4.27.7   
Fire pump units Definition, 3.3.24 Field acceptance tests, 4.34 Location and protection Indoor units, 4.14.1.1, A.4.14.1.1 Outdoor units, 4.14.1.2 Performance, 4.4, 14.2.6.7, A.4.4.3 Series, 4.21, A.4.21.2.1, A.4.21.2.8.1 Definition, 3.3.55, A.3.3.55   
Firmware, C.3.1.5, C.4.6 Definition, C.2.7   
Fittings, 4.2.3, 4.15, 6.3, A.4.15.1 to A.4.15.7, A.6.3.1 Discharge, 4.17, A.4.17.4 to A.4.17.11 Earthquake protection, 4.30.3.3, A.4.30.3.3 Joining method, 4.15.2, A.4.15.2 Maintenance, B.1.13 Positive displacement pumps, 8.5, A.8.5.2 to A.8.5.5 Suction, 4.16, A.4.16.1 to A.4.16.10 Vertical lineshaft turbine pumps, 7.3.5, A.7.3.5.3   
Flexible connecting shafts, 6.5.1.1, 6.5.1.2, 11.2.3.1, A.6.5.1.2 Definition, 3.3.25 Guards for, 4.14.8 Vertical lineshaft turbine pumps, 7.5.1.7.1, 7.5.1.8   
Flexible couplings, 6.5.1.1, 6.5.1.2, Fig. A.6.1.1(e), A.6.5.1.2 Definition, 3.3.26 Diesel engine pump connection, 11.2.3.1 Guards, 4.14.8 Positive displacement pumps, 8.9   
Flooded suction (definition), 3.3.27   
Flow-measuring devices, 5.4, 6.3.2(3), 8.10.2, 8.10.3, 14.2.6.6.3.2, 14.2.6.6.3.3   
Flow tests, see Tests   
Foam concentrate piping, 4.15.4   
Foam concentrate pumps, 8.2, 8.5.3, 14.2.11, A.8.2.2 to A.8.2.6, A.8.5.3, A.14.2.11; see Additive pumps   
Foundations, 6.4, A.6.4.1, A.6.4.4, B.1.24 Positive displacement pumps, 8.8 Vertical lineshaft turbine pumps, 7.4.3   
Frequency-sensing devices, 10.8.3.7   
Fuel solenoid valves Diesel engines, 11.2.7.2.2.2, 11.4.4.7, A.11.4.4.7 Electric-drive controllers, 10.5.2.1.3.1, 10.5.2.7.3, 10.5.2.7.4, 10.5.3.3, A.10.5.2.1.3.1 Engine drive controllers, 12.7.2.1.3.1, 12.7.2.7.3, 12.7.2.7.6, 12.7.3.2, A.12.7.2.1.3.1, A.12.7.2.1.3.2   
Fuel supply, 11.4, A.11.4.1.2 to A.11.4.6; see also Electronic fuel management control Fuel types, 11.4.5, A.11.4.5 Location, 11.4.3, A.11.4.3 Maintenance, 11.6.4, A.11.6.4 Obstructed system, B.1.32 On-site standby generators, 9.6.2.3

**-G-**

Gate valves, 4.16.5, 4.17.8, A.4.16.5, A.4.17.8, Fig. A.4.22.1.3(b), A.13.3   
Gear drives, 7.5.1.7, 14.2.6.6.9   
Gear pumps (definition), 3.3.49.7   
Generator, see On-site standby generator   
Global system for mobile communication (GMS) (definition), C.2.8   
Governors, B.1.30 Diesel engine, 11.2.4.1, 14.2.6.6.7.3, 14.2.6.6.7.4 Emergency, 13.2.2.4, 13.2.2.5, 14.2.9 Speed, steam turbine, 13.2.2   
Ground-face unions, 4.32.4   
Ground fault interruption, 9.1.8.1   
Grounding Diesel engines, 11.4.6.2 to 11.4.6.4 Electric drive controller enclosures, 10.3.3.3 Engine drive controllers, 12.3.3.2   
Groundwater (definition), 3.3.28   
Guarded motors Definition, 3.3.39.6 Dripproof (definition), 3.3.39.1

**-H-**

Hangers, 4.15.6, A.4.15.6   
Head, 4.5.1, 6.2.2, A.4.5.1.5; see also Net positive suction head (NPSH) (h v); Total head (H); Total rated head Available from water supply, 4.6.5 Capacity curve, plotting of, A.14.2.6.6(7), Fig. A.14.2.6.6(b), Fig. A.14.2.6.6(c) Definition, 3.3.29, A.3.3.29 Net head lower than rated, B.1.12 Total discharge head (h) (definition), 3.3.29.2 Total suction head, 4.24.2.2 Definition, 3.3.29.5 Velocity head (h) (definition), 3.3.29.6, A.3.3.29.6 Vertical turbine pump head component, 7.3.1, A.7.3.1   
Heat exchangers, 11.2.8.1(1), 11.2.8.5, 11.2.8.6, A.11.2.8.5, A.11.2.8.6, B.1.25   
Heat source, pump room/house, 4.14.3   
High-rise buildings Definition, 3.3.30 Fire pumps for, 4.14.1.1.1, Chap. 5, 9.3.1   
Horizontal pumps, 4.1 Definition, 3.3.49.8 Diesel engine drive connection, 11.2.3.1 Installation, Fig. A.6.3.1(a) Split-case, 6.1.1.3, Fig. A.6.1.1(f), Fig. A.6.3.1(a) Definition, 3.3.49.9 Suction pipe and fittings, 4.16.6.3.1 to 4.16.6.3.3 Total head, A.14.2.6.6 Definition, 3.3.29.3.1, A.3.3.29.3.1   
Hose valves, 4.22.3, 6.3.2(2), 7.3.5.1(5), A.4.22.3.1 to A.4.22.3.4(2), A.14.2.6.6   
Hydraulic starting, 11.2.7.3, 12.4.1.4(3), A.11.2.7.3.2   
HyperText Markup Language (HTML), C.8.1.4.1 Definition, C.2.9

**-I-**

Impellers Impeller between bearings design, 6.1.1.1, 6.1.1.3, 6.4.1, Fig. A.6.1.1(f), A.6.4.1 Overhung impeller design, 6.1.1.1, 6.1.1.2, 6.4.1, 6.4.2, A.6.4.1 Problems, B.1.8, B.1.10 to B.1.12, B.1.15, B.1.16, B.1.29 Vertical lineshaft turbine pumps, 7.3.3.2, 7.5.1.1, 7.5.1.2, 7.5.1.6.1.2, 7.5.1.7.2, 7.6.1.3, A.7.5.1.6.1.2   
Indicating valves, 4.16.5.2.1, 4.16.5.3.1, 4.17.8, 4.27.6.5, A.4.17.8, A.4.27.6.5   
In-line pumps, 6.1.1.2, Figs. A.6.1.1(c) to (e) Definition, 3.3.49.10   
In-rush currents, 10.8.3.10   
In sight from (within sight from, within sight) Definition, 3.3.31   
Inspections Automated, see Automated inspection and testing Periodic, 14.4 Well, 7.2.7, A.7.2.7   
Installer, system, 4.3.3, A.4.3.3.3(2)   
Instrument panel, 11.2.5.1   
Internal combustion engines, B.1.26; see also Diesel engines Definition, 3.3.18.1.1 Pump room or house, heat for, 4.14.3.2 Spark-ignited, 11.1.3.2 Speed, B.1.28   
Internet, C.1.4, C.4.2.1(5), C.4.3, C.8.1.2 Definition, C.2.10   
IP, C.4.3, C.5.7 Definition, C.2.11 LAN IP addresses, C.3.2.2   
IP-4 (definition), C.2.12   
IP-6 (IPV6) (definition), C.2.13   
Isolating switches, 10.4.2, 10.4.7.2.5, 10.8.2.1.2, 10.8.2.2, 10.8.3.12.1, 10.8.3.12(3), A.10.4.2.1.2, A.10.4.2.3, B.3.1, B.3.2.2 Definition, 3.3.67.1   
Isolation valves, 4.18.1, 4.27.6.3, 4.27.6.4, 4.27.6.7, 4.32.2, 5.6.1.6.2.2, 5.6.1.6.3, 5.6.1.6.4.1, A.5.6.1.6.4.1   
IT Department, C.3.2.2 Definition, C.2.14

**-J-**

Jockey pumps, see Pressure maintenance (jockey or make-up) pumps   
Junction boxes, 9.7, 10.3.4.5.1, A.9.7(2), A.9.7(3)

**-L-**

Lighting Emergency, 4.14.5 Normal artificial, 4.14.4   
Limited service controllers, 10.7   
Liquid (definition), 3.3.34   
Liquid level Detectors, 7.3.5.1(2), 7.3.5.3, 14.2.6.3.6, A.7.3.5.3 Pumping, 4.6.3, B.1.19 Definition, 3.3.35.1 Static, 6.1.2, A.6.1.2 Definition, 3.3.35.2 Well or wet pit, 4.6.3   
Liquid supplies, 4.2.3, 4.2.4, 4.6, A.4.6.1 to A.4.6.4 Domestic water supply, 4.14.1.1.6, 5.3.2, 5.6.1.6(4), A.4.14.1.1.6

Head, 4.6.5 Heat exchanger, 11.2.8.5, 11.2.8.6, A.11.2.8.5, A.11.2.8.6 Potable water, 8.5.6, 11.2.8.5.3.8. A.11.2.8.5.3.8(A), A.11.2.8.5.3.8(B), A.13.3 Protection of, 4.14.1, A.4.14.1 Pumps, priming of, B.1.19 Reliability, 4.6.1, A.4.6.1 Sources, 4.6.2, 7.2.1, A.4.6.2, A.7.2.1.1, A.7.2.1.2 Discharge to, 4.20.7, A.4.20.7 Stored supply, 4.6.4, 5.3, 5.4, 5.6.1, A.4.6.4, A.5.6.1.1 to A.5.6.1.6.5 Vertical lineshaft turbine pumps, 7.1.1, 7.2, A.7.1.1, A.7.2.1.1 to A.7.2.7, B.1.19 Listed Component replacement parts, 14.5.2.4.1, 14.5.2.4.2 Controllers and transfer switches, 4.27.8, 10.1.2.1, 10.1.2.4, 10.10.1.2, 12.1.3.1 Definition, 3.2.3, A.3.2.3 Dump valves, 8.1.6.4 Electrical circuit protective system to controller wiring, 9.8, A.9.8.1, A.9.8.2 Engines, 11.2.1 Pumps, 4.7.1, 6.5.1.2, A.4.7.1, A.6.5.1.2 Loads start test, 14.2.6.7 Local area network (LAN), C.3.2.2, C.3.2.3, C.4.2.1(3) Definition, C.2.15 Locked rotor overcurrent protection, 10.4.4, 10.6.9, A.10.4.4(4) Lockout, additive pump motors, 10.9.4 Loss of phase, 10.4.7.2.2 Definition, 3.3.36 Lowest permissible suction pressure, 4.6.2.3.1, 4.6.2.3.2, 4.6.5.2, 4.16.3.1, 4.22.3.4.1, 4.29.4.1.2, 6.2.2.3, A.4.6.2.3.1 Definition, 3.3.47.2, A.3.3.47.2 Low suction pressure control, see Suction pressure regulating valves Lubrication, pump, B.1.21, B.1.27

**-M-**

Maintenance Batteries, storage, 11.6.3, B.1.32 Controllers, B.3, C.9.2.5 Data recording, C.9.2.11.4, C.9.2.11.5 Diesel engines, 11.6.2 to 11.6.5, A.11.6.2 to A.11.6.5 Fittings, B.1.13 Fuel supply, 11.6.4, A.11.6.4 Pumps, 7.6.2, 14.3.4(2), 14.3.5, 14.4 Water seals, B.1.6   
Main throttle valve, steam turbine, 13.2.1.3   
Make-up pumps, see Pressure maintenance (jockey or make-up) pumps

Stationary Fire Pumps and Standpipe Systems Handbook 2019

Manuals, instruction, 14.3.3, 14.3.4. A.14.3.3, A.14.3.4(6)   
Manual transfer switches, 10.8.1.2, 10.8.3.5 Definition, 3.3.67.2.2   
Marking Additive pump motor controllers, 10.9.5 Disconnecting means, 9.2.3.1(5), 9.2.3.2 Electric-drive controllers, 10.1.2.2. 10.1.2.5, 10.3.8, 10.8.2.2(4), 10.9.5, 10.10.2, 10.10.11, A.10.1.2.2 Electric drivers, 9.5.3 Engine drive controllers, 12.1.3.3, 12.3.7 Transfer switches, 10.1.2.2, A.10.1.2.2   
Mass elastic system, 7.5.1.6, A.7.5.1.6.1   
Maximum pump brake horsepower, 4.5.1, 11.2.2.7, 11.2.8.5.3.5, A.4.5.1.5 Definition, 3.3.38   
Measurement, units of, 1.6   
Meters, 4.22.2, 4.35, 8.10.2, 8.10.3, A.4.22.2.1, A.4.22.2.10, A.4.35.1, A.4.35.2   
Motor contactors, 10.4.5.1, B.3.2.4   
Motors Dripproof, see Dripproof motors Dust-ignition-proof (definition), 3.3.39.3 Electric, see Electric motors (drivers) Explosionproof (definition), 3.3.39.5 Guarded (definition), 3.3.39.6 Open, 9.5.2.4 Definition, 3.3.39.7 Speed, see Speed Totally enclosed, see Totally enclosed motors   
Multistage multiport pumps, 4.9, 4.17.2 Centrifugal pumps, 6.2.1.1, 6.2.2.1 Definition, 3.3.49.11, A.3.3.49.11 Engine drive controllers. 12.7.2.1.1.3 to 12.7.2.1.1.5 Pressure-actuated switch, dedicated, 12.7.2.1.1.3, 12.7.2.1.1.5 Pressure recorder, dedicated, 12.7.2.1.1.4 Pressure-sensing device, dedicated, 10.5.2.1.1.3 Tests, 14.2.4.1.2, 14.2.6.5   
Multistage pumps, 4.1, 6.1.1.2, 6.1.1.3

**-N-**

Nameplates, on pumps, 4.11   
Net positive suction head (NPSH) (h), 7.2.2.2.2, 8.2.2, 8.3.2, A.8.2.2 Definition, 3.3.29.1   
Net pressure (differential pressure), 4.10.2, A.4.10.2, A.14.2.6.1 Definition, 3.3.47.3, A.3.3.47.3   
NFPA 70, Article 695, extracted material, Annex D   
No flow (churn, shutoff), A.14.2.6.1 Definition, 3.3.42, A.3.3.42   
Nonreverse mechanisms, 7.5.1.4, 7.5.1.7.3, 9.5.1.9.2   
Nonroutable (definition), C.2.16

Nonventilated motor, totally enclosed, 9.5.2.4 Definition, 3.3.39.10

**-0-**

Oil pressure, signal of low, 11.2.4.4, 12.4.1.3(1)

Oil pressure gauge, 11.2.5.3

On-site power production facility, 9.2.2(2) Definition, 3.3.46.2

On-site standby generator, see Power

Open motors, 9.5.2.4   
Definition, 3.3.39.7

Operations Controllers, external operations, 10.3.6, 10.5.2.6, 12.3.6.3, 12.7.2.6, A.10.3.6 Diesel engines, 11.6, A.11.6 Pumps, 4.3, 7.6.1, A.4.3.1 to A.4.3.4.2(2), A.7.6.1.1, A.7.6.1.4, A.14.2.6 Vertical lineshaft turbine pumps, 7.6.1, A.7.6.1.1, A.7.6.1.4

Outdoor setting Fire pump units, 4.14.1.2 Vertical lineshaft turbine pumps, 7.4.2

Outside screw and yoke gate valves, see Gate valves

Overcurrent protection, 9.2.2(4), 9.2.3, 9.3.6, 10.3.5.1, 10.8.2.2, 10.8.3.11, 14.2.7.8, A.9.2.3.1(3), A.9.2.3.1(4), A.10.8.3.11; see also Disconnecting means Isolating switch, 10.4.2.1.3 Locked rotor, 10.4.4, 10.6.9, A.10.4.4(4)

Overspeed shutdown devices, 9.6.2.2, 11.2.4.4, 12.4.1.3(4), 12.7.5.2.1, A.12.7.5.2.1(1)

**-P-**

Packaged fire pump assemblies, 4.31, A.4.31.9 Definition, 3.3.49.12   
Peak load, 14.2.6.3.1, 14.2.6.3.3, 14.2.6.4.1.1, 14.2.6.7 Alternate power supply, 14.2.8.1 Definition, 3.3.45, A.3.3.45   
Phase converters, 9.1.7, A.9.1.7   
Phase reversal, 10.4.6.2, 10.4.7.2.3, 14.2.6.8, A.14.2.6.8   
Pipe, 4.15, A.4.15.1 to A.4.15.7; see also Discharge pipe and fittings; Suction pipe and fittings Copper pipe or tubing, 4.32.3, 11.4.4.2, A.4.32.3 Earthquake protection, 4.30.3.3, A.4.30.3.3 Exhaust, 11.5.2, A.11.5.2 Fire pump controller, automatic operation of, 12.7.2.1.1.2, A.12.7.2.1.1.2 Flushing, 14.1.1, A.14.1.1 Fuel, 11.4.4, A.11.4.4 Joining method, 4.15.2, A.4.15.2   
Problems, causes of, B.1.1 to B.1.3, B.1.6   
Protection Against damage due to movement, 4.19, A.4.19 For fuel line, 11.4.4.6, A.11.4.4.6 Seismic bracing, 4.15.6, A.4.15.6 Size Minimum pipe size data, Table 4.28(a), Table 4.28(b) Suction pipe,4.16.3, A.4.16.3.2   
Steel, 4.15.1, 4.15.2.1, 4.27.6.1, 4.32.3, 11.4.4.2, A.4.15.1, A.4.32.3

Pipeline strainers, 6.3.2(5)

Piston plunger pump (definition), 3.3.49.13

Positive displacement pumps, 4.1, Chap. 8 Application, 8.1.3 Component replacement, 14.5.1 Connection to driver and alignment, 8.9 Controllers, 8.7, A.8.7 Definition, 3.3.49.14 Drivers, 8.6, 8.9, A.8.6.1 Fittings, 8.5, A.8.5.2 to A.8.5.5 Flow tests, 8.10, 14.2.6.6.3

Foam concentrate and additive pumps, 8.2, 8.5.3, 8.10.2, A.8.2.2 to A.8.2.6, A.8.5.3

Foundation and setting, 8.8

Materials, 8.1.5, A.8.1.5

Seals, 8.1.4, 8.2.3

Suitability, 8.1.2, A.8.1.2

Power, 4.2.3, 4.2.4 Alternate power, 4.27.9, 9.2.2(4), 9.3, 9.6.4, 10.4.7.2.4; see also On-site standby generator Definition, 3.3.46.1 High-rise buildings, 5.5 Momentary test switch, 10.8.3.13 Overcurrent protection, 10.8.3.11,A.10.8.3.11 Tests, 14.2.3, 14.2.8 Transfer of power, 4.8.4, 9.6.4, 10.8, A.10.8

Electric drive for pumps, 9.1.4 to 9.1.7, 9.2, A.9.1.4, A.9.1.7, A.9.2, B.1.28, B.1.30 Alternate power for, see Alternate power High-rise buildings, auxiliary power for, 5.5 Normal power, 9.2, A.9.2 On-site power production facility, 9.2.2(2) Definition, 3.3.46.2 Service-supplied, 9.2.2 Variable speed drives, 10.10.6, A.10.10.6.2   
On-site standby generator, 9.3.4, 9.6, 10.8.3.6.2, 10.8.3.12, A.9.6.2, A.9.6.5 Definition, 3.3.46.3, A.3.3.44

Protection of, 4.14.1, A.4.14.1

Standby power, 4.27.9, 11.2.7.2.1.6, A.11.2.7.2.1.6 Definition, 3.3.46.4   
Steam supply, see Steam supply   
Tests, 10.8.3.13, 14.2.7.9, 14.2.8, A.14.2.6.6

Pressure, see Discharge pressure; Net pressure (differential pressure); Rated pressure; Suction pressure

Pressure control valves, 12.7.2.3, A.13.2.1.1

Definition, 3.3.75.2

Pressure gauges, 4.12, 5.4, 6.3.1, A.4.12.2, A.6.3.1, B.1.14 Oil, 11.2.5.3 Positive displacement pumps, 8.5.1 Steam, 13.2.3 Vertical lineshaft turbine pumps, 7.3.5.1(3)

Pressure maintenance (jockey or make-up) pumps, 4.27, 10.3.4.6, 14.2.3, A.4.27, A.14.2.6(4) Data recording, C.8.1.1, C.8.2, Table C.9.2.10.1(d), Table C.9.2.10.1(g), C.9.2.11.3 Definition, 3.3.49.15 Overcurrent protection, 9.2.3.4 Pressure sensing lines, 4.32.1, 4.32.2 Valves, 4.27.6.2 to 4.27.6.5, 4.27.6.7, A.4.27.6.5

Pressure recorders Electric-drive controllers, 10.5.2.1.8.2 to 10.5.2.1.8.7, 10.5.2.7.2, A.10.5.2.1.8.2 Engine drive controllers, 12.4.4, 12.7.2.1.1.4, 12.7.2.7.2, A.12.4.4 Field acceptance tests, A.14.2.6

Pressure-reducing valves, 4.21.2.6, A.13.3 Definition, 3.3.75.3

Pressure-regulating devices, 4.17.11, 4.21.2.6, A.4.17.11, A.13.2.1.1 Definition, 3.3.48

Pressure relief valves, see Relief valves

Pressure-sensing devices, 10.4.7.2.6, 10.5.2.1, A.10.5.2.1

Pressure sensing lines, 4.32, 11.2.4.3.4, Fig. A.4.31(b), A.4.32, A.11.2.4.3.4.3

Private area network (PAN) (definition), C.2.17

Protection Equipment, 4.14, A.4.14 Personnel, 10.6.7, B.2 Piping Fuel line, 11.4.4.6, A.11.4.4.6 Movement, damage due, 4.19, A.4.19 Seismic bracing, 4.15.6, A.4.15.6

Protective devices, see also Overcurrent protection Control circuits, 10.3.5 Controller, 10.4.1 to 10.4.4, 10.6.9, A.10.4.1 to A.10.4.7

Listed electrical circuit protective system to controller wiring, 9.8, A.9.8.1, A.9.8.2

On-site power source circuits, 9.6.5, A.9.6.5

Overspeed shutdown device, 11.2.4.4

Variable speed drive circuit protection, 10.10.5, A.10.10.5

Pump brake horsepower, maximum, see Maximum pump brake horsepower

Pumping liquid level, 4.6.3 Definition, 3.3.35.1

Pump rooms/houses, 4.14, A.4.14 Access to, 4.14.2, 5.2, A.5.2 Connectivity, Annex C Diesel engine drive, 11.3, 11.6.5, A.11.3, A.11.6.5

Drainage, 4.14.7, 11.3.1, A.4.14.7

Electrical wiring, field testing of, 14.2.3 Electric-drive controllers, 9.6.4, 10.4.7.1, 10.5.2.6.3

Engine drive controllers, 12.3.5.3.4, 12.4.2.1, 12.7.2.6.3

Lighting, 4.14.4, 4.14.5

Temperature of, 4.14.3, 11.6.5, A.11.6.5, B.1.17

Torch cutting or welding in, 4.15.7, A.4.15.7

Ventilation, 4.14.6, 11.3.2, A.11.3.2

Vertical lineshaft turbine pumps, 7.4.1

Additive, see Additive pumps Bypass, with, 4.16.4, 11.2.8.6, A.4.16.4, A.11.2.8.6

Can (definition), 3.3.49.2

Centrifugal, see Centrifugal pumps End suction, see End suction pumps Fire, see Fire pumps

Foam concentrate, see Foam concentrate pumps Gear (definition), 3.3.49.7

Horizontal, see Horizontal pumps In-line, see In-line pumps

Listed, 4.7.1, A.4.7.1

Lubrication, B.1.21, B.1.27

Multiple, 4.16.3.1, 4.16.7, 12.1.3.3.2, 14.2.3, 14.2.6.3.3.1 Sequence starting of, 9.6.3, 10.5.2.5, 12.7.2.5

Multistage, 4.1, 6.1.1.2, 6.1.1.3; see also Multistage multiport pumps

Piston plunger (definition), 3.3.49.13

Positive displacement, see Positive displacement pumps Pressure maintenance (jockey or make-up), see Pressure maintenance (jockey or make-up) pumps

Priming, B.1.19

Problems, causes of, Annex B Rotary   
lobe (definition), 3.3.49.16   
Rotary vane (definition), 3.3.49.17   
Single-stage, 4.1, 6.1.1.2, 6.1.1.3   
Speed, 4.7.6, A.4.7.6, B.1.30

Vertical lineshaft turbine, see Vertical lineshaft turbine pumps Pump shaft rotation, 4.25, A.4.25, B.1.18 Purpose of standard, 1.2

**-Q-**

Qualified person, 4.3.4, A.4.3.4 Definition, 3.3.51 Responsibilities of Component replacement 14.5.1.3, 14.5.2.2, 14.5.2.6 Pump installation, 4.3.3.3, A.4.3.3.3(2) Pump operation, 4.3.1, 4.3.2.3, A.4.3.1, A.4.3.2.3(2)

**-R-**

Radiators, 11.2.8.8, 11.3.2.1(4), 11.3.2.4.3, A.11.3.2.4.3.4

Rated flow, 4.6.2.3.1, 4.6.2.3.2, 4.6.5.2, 4.17.10.5, 4.29.4.1.7, 14.1.1.3, 14.2.6.3.4, A.4.6.2.3.1, A.14.5.2.3 Definition, 3.3.52

Rated pressure, 8.4.4, 8.5.2.2, 11.2.8.5.3.2 Definition, 3.3.47.4

Rated speed, see Speed

Record drawings (as-built), 14.3.1, A.14.3 Definition, 3.3.54

References, Chap. 2, Annex E

Relief valves, 4.7.7.2, 4.20, 4.27.5.1, 6.3.2(4), A.4.7.7.2, A.4.20.1 to A.4.20.8

Circulation relief valves, 4.13, 6.3.1, A.4.13.1.1, A.6.3.1, A.14.2.6.1 Definition, 3.3.75.4.1

Definition, 3.3.75.4

Discharge pipe and fittings, 4.20.5 to 4.20.7, 4.20.9, A.4.20.5, A.4.20.7

Drainage, backflow prevention device, 4.29.2

Field acceptance tests, 14.2.6.4.2, 14.2.6.4.3, A.14.2.6.1

Positive displacement pumps, 8.5.2 to 8.5.4, A.8.5.2 to A.8.5.4

Vertical lineshaft turbine pumps, 7.3.5.1(4)

Remote control, C.7

Remote station, manual control at, 10.5.2.4, 12.7.2.3

Repairs, see Maintenance; Spare parts

Restricting orifices Identification, 4.15.3 Inspections, 4.15.2.3

Retroactivity of standard, 1.4

Rotary lobe pump (definition), 3.3.49.16

Rotary vane pump (definition), 3.3.49.17

Routable, C.3.2.3, C.4.3 Definition, C.2.18

Routing (definition), C.2.19

RS-232 (EIA-32), C.1.4, C.6.1 Definition, C.2.20

RS-485 (EIA-45), C.1.4, C.6.1 Definition, C.2.21

**-S-**

Scope of standard, 1.1, A.1.1 Screens Suction pipe, 4.16.8, 7.3.4.3, A.4.16.8 Well, 7.2.4.5 to 7.2.4.11

Seals Positive displacement pumps, 8.1.4, 8.2.3 Rings improperly located in stuffing box, B.1.20 Water seals, maintenance of, B.1.6

Seismic bracing, 4.15.6, A.4.15.6

Self-regulating control, 4.8.1, 4.8.13 Definition, 3.3.76.1

Self-regulating variable speed fire pump unit, 4.8, A.4.8.9(8), A.4.8.16

Factory and field performance, 6.2.2.2

Field acceptance test, 14.2.4.1.3, 14.2.4.2.3

Meters, use of, 10.3.4.3.1

Tests, 4.5.1.5, 14.2.4.1.3, A.4.5.1.5

Sequence starting of pumps, 9.6.3, 10.5.2.5, 12.7.2.5

Serial port, C.3.1.3, C.3.2.1 Definition, C.2.22

Serial protocol (definition), C.2.23

Series fire pump units, 4.21, A.4.21.2.1, A.4.21.2.8.1 Definition, 3.3.55, A.3.3.55

Service (power source), 9.2.2   
Definition, 3.3.56, A.3.3.56

Service equipment, 9.2.3.1(1) Definition, 3.3.57, A.3.3.57

Service factor (definition), 3.3.58

Servicepersonnel,4.3.4, A.4.3.4

Set pressure, 4.7.7.3.2, A.4.7.7.3.2 Definition, 3.3.59, A.3.3.59 Variable speed pressure limiting control, 10.10.3.1, 10.10.8.3, A.10.10.3.1

Shaft rotation, see Pump shaft rotation

Shafts, flexible connecting, see Flexible connecting shafts

Shall (definition), 3.2.4

Shop tests, see Tests Should (definition), 3.2.5

Shutoff, see No flow (churn, shutoff)

Shutoff valves, 4.20.9, 4.32.5, 11.2.8.5.3.3, 11.2.8.5.3.4, 11.2.8.6.2, 11.2.8.6.3, 11.4.4.4, 11.4.4.5

Signal devices Electric-drive controllers, 10.1.1.2, 10.4.6, 10.4.7, A.10.4.6, A.10.4.7

Engine drive controllers, 12.1.2, 12.4.2, 12.4.3, A.12.4.2.3(3)   
Phase reversal indicators, 10.4.6.2, 10.4.7.2.3

Signals, 4.26, A.4.26 Definition, 3.3.61, A.3.3.61 Diesel engines, 11.2.4.4

Electric-drive controllers, 10.4.5.7.3, 10.4.7.1, 10.8.3.12.2 Engine drive controllers, 12.4.1.3 to 12.4.1.8, 14.2.7.6, A.12.4.1.4(1) to A.12.4.1.6 Engine running and crank termination, 11.2.7.4.3 Self-regulating variable speed fire pump units, 4.8.9, A.4.8.9(8) Tests, 14.2.10 Visible, 10.4.7.1; see also Visible indicators Single-stage pumps, 4.1, 6.1.1.2, 6.1.1.3 Spare parts, 7.6.2.2, 7.6.2.3, 10.4.3.3.2(4), 10.6.8(4), 14.3.4(6), 14.5.2.3, 14.5.2.4.1, 14.5.2.4.2, A.14.3.3, A.14.3.4(6), A.14.5.2.3 Speed, see also Variable speed pressure limiting control Engine Definition, 3.3.62.1 Internal combustion engine, B.1.28 Overspeed shutdown device, 11.2.4.4,12.4.1.3(4), 12.7.5.2.1, A.12.7.5.2.1(1) Motor, B.1.28, B.1.30 Definition, 3.3.62.2 Overspeed shutdown device, 9.6.2.2 Rated, 4.7.6, A.4.7.6, A.14.2.6.6 Definition, 3.3.62.3 Steam turbine, B.1.28 Speed governor, steam turbine, 13.2.2, A.13.2.1.1 Split-case pumps, see Horizontal pumps Sprinkler systems, 4.14.1.3 Standard (definition), 3.2.6 Standby power, see Power Static liquid level, 6.1.2, A.6.1.2 Definition, 3.3.35.2 Steam supply, 4.23, 13.1.3.1, 13.3, A.13.3 Steam turbines, 4.7.2, 4.7.6, Chap. 13, A.4.7.6, B.1.26 Acceptability, 13.1.1 Backup, 9.3.3 Bearings, 13.2.6 Capacity, 13.1.2 Casing and other parts, 13.2.1, A.13.2.1.1 Critical path components, 14.5.2.5(3) Gauge and gauge connections, 13.2.3 Installation, 13.3, A.13.3 Obstructed pipe, B.1.32 Rotor, 13.2.4 Shaft, 13.2.5 Speed, B.1.28 Speed governor, 13.2.2 Starting methods, A.14.2.6 Steam consumption, 13.1.3, A.13.1.3 Tests, 14.2.6.6.8, 14.2.9, A.14.2.6 Vertical lineshaft turbine pumps, 7.5.1.3, 7.5.1.4, 7.5.1.6.4, 7.5.2 Steel pipe, see Pipe Storage batteries, see Batteries, storage

Strainers, see also Suction strainers Engine cooling system, B.1.25   
Pipeline, 6.3.2(5) Suction, vertical shaft turbine pumps, 7.3.4   
Stuffing boxes, B.1.5, B.1.7, B.1.20   
Suction, see also Net positive suction head Backflow preventers, evaluation of, 4.29.4.1.2, 4.29.4.1.6 Static suction lift, 6.1.2, A.6.1.2 Total suction head, 4.24.2.2 Definition, 3.3.29.5 Total suction lift (h,) (definition), 3.3.74   
Suction diffuser, 4.16.9.2 Definition, 3.3.65   
Suction pipe and fittings, 4.2.3, 4.16, A.4.16.1 to A.4.16.10 Devices in, 4.16.5.4, 4.16.9, 4.29.3, 4.29.4.1.2, 4.29.4.1.6, A.4.16.9 Elbows and tees, 4.16.6.3 Freeze protection, 4.16.6.2 Pressure maintenance pumps, 4.27.6.1 Problems, causes of, B.1.1 to B.1.3 Strain relief, 4.16.6.5 Valves, 4.18.1   
Suction pressure, 4.7.7.1, 4.12.2.1.1, 4.12.2.3, 4.13.1.2, 4.16.9.2, 4.20.1.2, 4.21.2.9.1.1(6), 4.21.2.9.1.2(4), 4.29.4.1.2, 4.29.4.1.6, A.14.2.6.6(6); see also Lowest permissible suction pressure Centrifugal pumps, 6.2.2.3 Definition, 3.3.47.5 Diesel engine drive, 11.2.4.3.1 Electric-drive controllers, 10.5.2.5.2 Engine drive controllers, 12.7.2.5.2 Self-regulating variable speed fire pump units, 4.6.2.3.1, 4.6.2.3.2, 4.8.8, A.4.6.2.3.1 Vertical lineshaft turbine pumps, 7,3,5.3, A.7,3.5.3   
Suction pressure controls, see Suction pressure regulating valves   
Suction pressure gauges, 4.12.2, 8.5.1, A.4.12.2   
Suction pressure regulating valves, 4.17.10 Definition, 3.3.75.5   
Suction reservoir, discharge to, 4.20.8, A.4.20.8   
Suction screening, 4.16.8, A.4.16.8   
Suction strainers, 4.16.9.2(4) Positive displacement pumps, 8.5.5, A.8.5.5 Vertical shaft turbine pumps, 7.3.4   
Sump, vertical shaft turbinetype pumps, 7.4.3.7   
Switches, see also Isolating switches; Transfer switches Electronic control module (ECM) selector switch, 11.2.4.2.3   
Locked cabinets for, 12.3.4

Nonpressure-actuated, 10.5.1.2, 10.5.2.2 Overspeed, 11.2.4.4.4 Pressure-actuated, 10.5.1.2, 10.5.2.1.1, 10.6.4, 12.7.2.1.1, 12.7.2.3, 14.2.7.6, A.10.5.2.1.1.2, A.12.7.2.1.1.2 Pressure switch, pressure sensing line, 4.32.6, Fig. A.4.32(a) Signal silencing, 12.4.1.5 ystem designer, 4.3.2, A.4.3.2.3(2) ystem installer, 4.3.3, A.4.3.3.3(2)

**-T-**

Tachometer, 11.2.5.2   
Tanks Break, see Break tanks Fuel supply, 11.4.1.2 to 11.4.1.6, 11.4.2, 11.4.3, A.11.4.1.2, A.11.4.1.3.1, A.11.4.3 Water supply, high-rise buildings, 5.3, 5.4, 5.6.1, A.5.6.1.1 to A.5.6.1.6.5   
Temperature, indicators for high/low Coolant, 11.2.4.4 Engine, 12.4.1.3(2), 12.4.1.4(9) Water, 12.4.1.3(5), 12.4.1.4(11)   
Temperature gauge, 11.2.5.4   
Test gauges, 14.2.6.1.2   
Tests, see also Automated inspection and testing; Field acceptance tests; Water flow test devices Aquifer performance analysis, A.7.2.1.2 Definition, 3.3.4 Automated, 4.35, A.4.35.1, A.4.35.2 Component replacement, 14.5, A.14.5.2.3 Controllers, 10.1.2.3, 10.1.2.6 Acceptance tests, 14.2.6.1.2.3, 14.2.7, A.14.2.7.1 Automatic testing, 10.5.2.7, 12.7.2.7, 12.7.5.2.1(1), A.12.7.5.2.1(1) Information, access to, C.9.2.4 Manual, 12.7.3.2 Pressure-sensing device, 10.5.2.1.7 Rated in excess of 600 V, 10.6 Data recording, C.9.2.11.5 Duration, 14.2.11, A.14.2.11 Flow, 5.4, 8.10, 14.2.6.3, 14.2.6.6.3. A.14.2.6.3.2, A.14.2.6.6 High-rise buildings, fire pumps for, 5.4 Hydrostatic, 4.24.2, 14.1.2 Loads start test, 14.2.6.7 Metering devices or fixed nozzles for, 4.22.2.1, 8.10.2, 8.10.3, A.4.22.2.1 Momentary test switch, alternate power source, 10.8.3.13 Periodic, 14.4 Reports, 14.3.2, A.14.3 Shop (preshipment), 4.5, 4.24, 10.1.2.3, 14.2.4.2, A.4.5.1.5, A.14.2.4.2.3 Suction pipe, 4.16.2 Vertical lineshaft turbine pump wells, 7.2.7, A.7.2.7

Tools, special, 14.3.5

Torsional coupling, 7.5.1.6, 11.2.3.1, A.7.5.1.6.1 Definition, 3.3.68

Total discharge head (h) (definition), 3.3.29.2

Total head (H) Centrifugal pumps, 6.2.1, 6.2.2 Horizontal pumps, A.14.2.6.6 Definition, 3.3.29.3.1, A.3.3.29.3.1 Vertical turbine pumps, 7.1.2.1, 7.1.2.2, A.14.2.6.5 Definition, 3.3.29.3.2, A.3.3.29.3.2

Total rated head, 6.2, 7.1.2.1, 7.1.2.2, A.6.2 Definition, 3.3.29.4

Total suction head, 4.24.2.2 Definition, 3.3.29.5

Total suction lift (h,) (definition), 3.3.74

Totally enclosed motors Definition, 3.3.39.9 Fan-cooled, 9.5.2.4 Definition, 3.3.39.8 Nonventilated, 9.5.2.4 Definition, 3.3.39.10

Trade sizes, 1.6.5

Transfer switches, 4.4.3, 4.8.4, 9.1.2, 9.3.6.2, 9.7, 10.1.1.1, 10.4.8, 10.8, A.4.4.3, A.9.7(2), A.9.7(3), A.10.8 Automatic, see Automatic transfer switches Listing, 10.1.2.1, 10.1.2.4 Manual, see Manual transfer switches Marking, 10.1.2.2, A.10.1.2.2 Service arrangements, 10.1.2.6

Transformers, 9.2.2(5)

Transmission control protocol/Internet protocol (TCP/IP), C.5.6, C.6.1 Definition, C.2.24

Troubleshooting, Annex B

Turbine pumps, vertical lineshaft, see Vertical lineshaft turbine pumps

Turbines, steam, see Steam turbines

**-U-**

Undervoltage-sensing devices, 10.8.3.6   
Units, pump, see Fire pump units   
Units of measurement, 1.6   
Unloader valves, 8.3.4, 8.3.5   
Definition, 3.3.75.6   
USB protocol (definition), C.2.25   
User (definition), C.2.26

**-V-**

Valves, see also Butterfly valves; Check valves; Control valves; Dump valves; Fuel solenoid valves; Gate valves; Hose valves; Pressure-reducing valves; Relief valves; Shutoff valves

Automated, 4.16.5.2.2, 4.16.5.3

Bypass, 4.18.1

Closure time, 4.16.5.2

Discharge pipe, 4.17.7 to 4.17.10, A.4.17.7, A.4.17.8

Fill/refill, water tank, 5.6.1.2 to 5.6.1.6, A.5.6.1.4, A.5.6.1.6

Governor, 14.2.9, A.13.2.1.1

Isolation, 4.18.1, 4.32.2; see Isolation valves Main throttle, steam turbine, 13.2.1.3

Manual reset, A.13.2.1.1

Signal silencing, 12.4.1.5

Suction pressure regulating, 4.17.10 Definition, 3.3.75.5

Supervision of, 4.18, A.4.18

Unloader, 8.3.4, 8.3.5   
Definition, 3.3.75.6

Variable speed controllers, see also Variable speed pressure limiting control; Variable speed suction limiting control Motors used with, 9.5.1.4, A.9.5.1.4

Positive displacement pumps, 8.4.6

Variable speed pressure limiting control, 4.7.7.3, 4.20.1.3, A.4.7.7.3.2 Definition, 3.3.76.3 Diesel engines, 11.2.4.3, A.11.2.4.3.4.3 Electric drive controllers, 10.5.2.1.8.6, 10.10, A.10.10 Engine drive controllers, 12.4.1.4(4) Positive displacement pumps, 8.5.7.2 Tests, 14.2.6.4, 14.2.6.6.7.4, A.14.2.6.4.1

Variable speed pump, 4.7.7.3, A.4.7.7.3.2; see also Self-regulating variable speed fire pump unit; Variable speed pressure limiting control Centrifugal pumps, relief valves for, 4.20.1.3 Circulation relief valves, 4.13, A.4.13.1.1 Definition, 3.3.76.4 Factory and field performance, 6.2.2.3 Field acceptance test procedure, flow test, 14.2.6.4, A.14.2.6.4.1

Series fire pump units, 4.21.2.4

Variable speed suction limiting control Definition, 3.3.76.5 Diesel engines, 11.2.4.3, A.11.2.4.3.4.3 Electric drive controllers, 10.10, A.10.10

Variable speed vertical pumps, 7.5.3, 10.10.12

Velocity head, 3.3.29.6, A.3.3.29.6

Ventilation of pump room/house, 4.14.6, 11.3.2, A.11.3.2

Vertical fire protection zone, 5.6.1.1, A.5.6.1.1 Definition, 3.3.78

Vertical hollow shaft motors, 7.5.1.5, 7.5.1.6.3, 7.5.1.7.2

Vertical in-line pumps, 4.30.3.2, A.4.30.3.2   
Vertical lineshaft turbine pumps, 4.1, Chap. 7; see also Wells. vertical shaft turbine pumps Bowl assembly, 7.3.3 Column, 7.3.2, A.7.3.2.1 Consolidated formations, 7.2.5, A.7.2.5 Controllers, 7.5.2 Definition, 3.3.49.18 Drivers, 7.5, 7.6.1.6, 9.5.1.9, A.7.5.1.6.1 Factory and field performance, 7.1.2 Fittings, 7.3.5, A.7.3.5.3 Head, 7.3.1, A.7.3.1 Total head, 7.1.2.1, 7.1.2.2, A.14.2.6.6 Definition, 3.3.29.3.2, A.3.3.29.3.2 Installation, 7.4, A.7.4 Maintenance, 7.6.2 Oil-lubricated type, 7.3.2.4 to 7.3.2.6 Operation, 7.6.1, A.7.6.1.1, A.7.6.1.4 Shop test, 4.24.2.5 Submergence, 7.2.2, A.7.2.2.1 to A.7.2.2.2 Suction strainer, 7.3.4 Unconsolidated formations, 7.2.4 Water supply, 7.1.1, 7.2, A.7.1.1, A.7.2.1.1 to A.7.2.7, B.1.19   
Very tall building, 5.6, A.5.6 Definition, 3.3.79   
Vibration, pump, 7.6.1.5   
Visible indicators Electric-drive controllers, 10.4.5.7.3, 10.4.6.1, 10.6.6.2 to 10.6.6.4, 10.8.3.8, 10.8.3.12.2 Engine drive controllers, 12.4.1.1 to 12.4.1.4, 12.4.2.1, A.12.4.1.2 to A.12.4.1.6   
Voltage Low, B.1.28 Rated motor voltage different from line voltage, B.1.31 Tests, 14.2.6.6.4 to 14.2.6.6.6. A.14.2.6.6, A.14.2.6.6.5   
Voltage drop, 9.1.6, 9.4, A.9.4   
Voltage-sensing devices, 10.8.3.7   
Voltage surge arresters, 10.4.1, A.10.4.1   
Voltmeter, 12.4.5, A.14.2.6.6

**-W-**

Waste outlet, heat exchanger, 11.2.8.7

Water level, see Liquid level

Water mist positive displacement pumping units, 8.4 Definition, 3.3.49.19, A.3.3.49.19 Pressure maintenance, 8.5.7.2 to 8.5.7.4 Tests, 14.2.4.1.1, 14.2.4.2.1, 14.2.4.2.2, 14.2.6.6.3.7, 14.2.6.6.3.8, 14.5.1.3.1

Water mist positive displacement pumps, 8.3, 8.5.4, A.8.3.1, A.8.5.4

Water pressure control, 10.5.2.1, 12.7.2.1, A.10.5.2.1, A.12.7.2.1.1.2 to A.12.7.2.1.3.2

Installations, 7.2.2.1, A.7.2.2.1

Water supplies, see Liquid supplies Wearing rings, B.1.9, B.1.19

Problems, causes of, B.1.4

Screens, 7.2.4.5 to 7.2.4.11

Wells, vertical shaft turbine pumps Construction, 7.2.3 Developing, 7.2.6

Welding, 4.15.7, A.4.15.7

Test and inspection, 7.2.7, A.7.2.7

Suction strainer requirement, 7.3.4.3   
Water level, 4.6.3

Tubular wells, 7.2.4.16

Wide area network (WAN), C.4.2.1(4) Definition, C.2.27

In unconsolidated formations, 7.2.4   
Water level, 4.6.3

Wiring, see also Disconnecting means Electric-drive controllers, 10.3.4 Engine drive controllers, 11.2.6, Engine drive controllers, 11.2.6,

Wet pits Definition, 3.3.80 Installation of vertical shaft turbine pumps, 7.2.2.2, 7.4.3.7, A.7.2.2.2

12.3.5, A.11.2.6.1.1, A.11.2.6.2

Field acceptance tests, 14.2.3

Problems of, B.1.32

Packaged fire pump assemblies, 4.31.2

**NFPA 14 Index**

Copyright © 2015 National Fire Protection Association. All Rights Reserved.

The copyright in this index is separate and distinct from the copyright in the document that it indexes. The licensing provisions set forth for the document are not applicable to this index. This index may not be reproduced in whole or in part by any means without the express written permission of NFPA.

**-A-**

Administration, Chap. 1 Equivalency, 1.4, A.1.4 Purpose, 1.2 Retroactivity, 1.3 Scope, 1.1 Units, 1.5   
Approved Definition, 3.2.1, A.3.2.1   
Authority Having Jurisdiction (AHJ) Definition, 3.2.2, A.3.2.2   
Auxiliary Drain Connection Definition, 3.3.1, A.3.3.1

**-B-**

Branch Line Definition, 3.3.2   
Buildings Under Construction, Chap. 12 Extension of System Piping, 12.6 Fire Department Connections, 12.2 General, 12.1 Hose Connections, 12.5, A.12.5 Other System Features, 12.3 Protection of Hose Connections and Fire Department Connections, 12.9 Support of Piping, 12.4 Temporary Installations, 12.7 Timing of Water Supply Installation, 12.8

**-C-**

Connection Definition, 3.3.3 Fire Department Connection Definition, 3.3.3.1 Hose Connection Definition, 3.3.3.2   
Construction Types Definition, 3.3.4 Type I and Type II Construction Definition, 3.3.4.1

Type III Construction Definition, 3.3.4.2 Type IV Construction Definition, 3.3.4.3 Type V Construction Definition, 3.3.4.4

**-D-**

Definitions, Chap. 3   
Design, Chap. 7 Drains and Test Riser, 7.11, A.7.11 Drains, 7.11.2 Fire Department Connections, 7.12, A.7.12 Flow Rates, 7.10 Class I and Class III Systems, 7.10.1 Combined Systems, 7.10.1.3 Flow Rate, 7.10.1.1, A.7.10.1.1 Hydraulic Calculation Requirements 7.10.1.2, A.7.10.1.2 Class II Systems, 7.10.2 Hydraulic Calculation Requirements, 7.10.2.2 Minimum Flow Rate, 7.10.2.1 Maximum Flow Rates for Individual Connections, 7.10.3 Sprinkler System Hose Demand, 7.10.4 General, 7.1, A.7.1 Interconnection of Standpipes, 7.5, A.7.5 Locations of Hose Connections, 7.3 Class I Systems, 7.3.2, A.7.3.2 Class II Systems, 7.3.3, A.7.3.3 Class III Systems, 7.3.4 General, 7.3.1, A.7.3.1 Minimum and Maximum Pressure Limits, 7.8, A.7.8 Minimum Design Pressure for Hydraulically Designed Systems, 7.8.1   
Minimum Sizes for Standpipes and Branch Lines, Class I and Class III Standpipes, 7.6   
Number of Standpipes, 7.4   
Pressure Limitation, 7.2, A.7.2 Maximum Pressure at Hose Connections, 7.2.3, A.7.2.3   
Standpipe System Zones, 7.9, A.7.9   
System Design and Sizing of Pipe for Delivery of System Demand, 7.7

**-E-**

Exit Definition, 3.3.5 Exit Passageway Definition, 3.3.5.1 Horizontal Exit Definition, 3.3.5.2, A.3.3.5.2   
Explanatory Material, Annex A

-F-Fire Department Definition, 3.3.6

-H-High-Rise Building Definition, 3.3.7 Hose Station Definition, 3.3.8

**-I-**

Informational References, Annex B   
Installation Requirements, Chap. 6 Fire Department Connections, 6.4, A.6.4 Location and Identification, 6.4.5 Gate Valves and Check Valves, 6.3 Connection to Water Supply, 6.3.1

Control Valves and Check Valves on Combined (Standpipe/ Sprinkler) Systems, 6.3.5, A.6.3.5 Signs for Room Identification, Valves, and Hose Connections, 6.3.8 Valve Supervision, 6.3.7 Valves on Connections to Water Supplies, 6.3.6 General, 6.3.6.1 Hydraulic Design Information Sign, 6.8, A.6.8 Installation of Signs, 6.6 Location and Protection of Piping, 6.1, A.6.1 Location of Dry Standpipes, 6.1.1 Protection of Aboveground Piping, 6.1.2 Signs for Water Supply Pumps, 6.7 Support of Piping, 6.5 Underground Piping, 6.2

**-L-**

Listed Definition, 3.2.3, A.3.2.3

**-M-**

Main Definition, 3.3.9 Feed Main Definition, 3.3.9.1   
Main Drain Definition, 3.3.10

**-P-**

Plans and Calculations, Chap. 8 Hydraulic Calculation Procedures, 8.3 Adjustments, 8.3.2 Formulas, 8.3.3 Friction Loss Formula, 8.3.3.1 General, 8.3.1 Differing Values, 8.3.1.6 Valves, 8.3.1.5 Hydraulic Calculations, 8.2 Detailed Worksheets, 8.2.5 Graph Sheet, 8.2.6 Summary Sheet, 8.2.4 Plans and Specifications, 8.1, A.8.1   
Pressure Definition, 3.3.11 Nozzle Pressure Definition, 3.3.11.1 Residual Pressure Definition, 3.3.11.2 Static Pressure Definition, 3.3.11.3   
Pressure Control Valve Definition, 3.3.12   
Pressure-Regulating Device Definition, 3.3.13, A.3.3.13 Pressure-Reducing Valve Definition, 3.3.13.1, A.3.3.13.1 Pressure-Restricting Device Definition, 3.3.13.2 -R-  
Rated Capacity Definition, 3.3.14   
Record Drawing Definition, 3.3.15   
Referenced Publications, Chap. 2

**-S-**

Shall Definition, 3.2.4   
Should Definition, 3.2.5   
Standard Definition, 3.2.6   
Standpipe Definition, 3.3.16 Horizontal Standpipe Definition, 3.3.16.1   
Standpipe System Automatic Dry Standpipe System Definition, 3.3.17.1 Automatic Wet Standpipe System Definition, 3.3.17.2 Combined System Definition, 3.3.17.3 Definition, 3.3.17, A.3.3.17 Manual Dry Standpipe System Definition, 3.3.17.4 Manual Wet Standpipe System Definition, 3.3.17.5 Semiautomatic Dry Standpipe System Definition, 3.3.17.6 Wet Standpipe System Definition, 3.3.17.7   
Standpipe System Zone Definition, 3.3.18   
System Acceptance, Chap. 11 Alarm and Supervision Tests, 11.7 Flow Tests, 11.5 Backflow Prevention Assemblies, 11.5.3 Main Drain Flow Test, 11.5.6 Pressure-Regulating Devices, 11.5.5 Testing of Automatic Dry and Semiautomatic Systems, 11.5.7 Flushing of Piping, 11.2 General, 11.1, A.11.1 Hose Threads, 11.3 Hydrostatic Tests, 11.4 Existing Systems, 11.4.7 Fire Department Connection, 11.4.6 Gauges, 11.4.9 General, 11.4.1, A.11.4.1 Protection from Freezing, 11.4.8 Water Additives, 11.4.11 Manual Valve Test, 11.6 Record Drawings, Test Reports, and Manuals, 11.8, A.11.8 Signs, 11.9   
System Classes Class I System Definition, 3.3.19.1 Class II System Definition, 3.3.19.2 Class III System Definition, 3.3.19.3 Definition, 3.3.19, A.3.3.19   
System Components and Hardware, Chap. 4 Fire Department Connections, 4.8 Fittings, 4.3 General, 4.1, A.4.1 Hose Connections, 4.7 Hose Stations, 4.6 Closets and Cabinets, 4.6.1 Hose, 4.6.2 Hose Racks, 4.6.3 Label, 4.6.5, A.4.6.5 Nozzles, 4.6.4 Joining of Pipe and Fittings, 4.4 Brazed Joints, 4.4.4, A.4.4.4 End Treatment, 4.4.6 Groove Joining Methods, 4.4.3 Other Joining Methods, 4.4.5 Outlet Fittings, 4.4.5.2 Threaded Pipe and Fittings, 4.4.1 Welded Pipe and Fittings, 4.4.2 Fabrication, 4.4.2.2, A.4.4.2.2 Fittings, 4.4.2.3 General, 4.4.2.1 Qualifications, 4.4.2.5 Records, 4.4.2.6 Welding Requirements, 4.4.2.4 Pipe and Tube, 4.2 Bending of Pipe and Tube, 4.2.7 Pressure-Regulating Devices, 4.9 Signs, 4.10 Valves, 4.5   
System Demand Definition, 3.3.20   
System Requirements, Chap. 5 Automatic and Semiautomatic Dry Systems, 5.2 Automatic Dry, 5.2.1, A.5.2.1 Air Pressure and Supply, 5.2.1.4 Air Supply, 5.2.1.4.2, A.5.2.1.4.2 Air Supply Connection, 5.2.1.4.3 Automatic Air Maintenance, 5.2.1.4.5 Maintenance of Air Pressure, 5.2.1.4.1 Nitrogen, 5.2.1.4.13 Relief Valve, 5.2.1.4.4 System Air Pressure, 5.2.1.4.9 Location and Protection of Dry Pipe Valve, 5.2.1.3, A.5.2.1.3 General, 5.2.1.3.1, A.5.2.1.3.1

High Water Level Protection, 5.2.1.3.3 High Water Level Device, 5.2.1.3.3.3 Low Differential Dry Pipe Valve, 5.2.1.3.3.2 Valve Rooms, 5.2.1.3.2 Pressure Gauges, 5.2.1.1 Size of Systems Volume Limitations, 5.2.1.2 Auxiliary Systems, 5.2.2 Semiautomatic Dry, 5.2.3, A.5.2.3 Location and Protection of System Water Control Valves, 5.2.3.5 Valve Rooms, 5.2.3.5.2 Pressure Gauges, 5.2.3.4 Classes of Standpipe Systems, 5.3 Class I Systems, 5.3.1 Class II Systems, 5.3.2 Class III Systems, 5.3.3

Gauges, 5.5, A.5.5 Pressure-Regulating Device, 5.5.2, A.5.5.2

General, 5.1

Required Type of System, 5.4, A.5.4 Class I Standpipe Systems, 5.4.1 Class II and Class III Standpipe Systems, 5.4.2

Waterflow and Supervisory Alarms, 5.6, A.5.6

System Testing, Inspection, and Maintenance, Chap. 13 General, 13.1

System Working Pressure Definition, 3.3.21

Travel Distance Definition, 3.3.22

-V-

Valve Control Valve Definition, 3.3.23.1 Definition, 3.3.23 Hose Valve Definition, 3.3.23.2

Water Supply, Chap. 9 Minimum Supply for Class I, Class II, and Class III Systems, 9.2 Required Water Supply, 9.1, A.9.1   
Water Supply Testing, Chap. 10 Procedure, 10.2, A.10.2 Water Supply Evaluation, 10.1, A.10.1

![](../images/chunk-020/b20836b96fd612a42c9bcc9f2312b459e437a1cfa3d0f7c969aa9f1277ed3ea1.jpg)

![](../images/chunk-020/366a7801b6e5d3a97b9987f3fac6b6f643c0e8d6a2f76bdf7d35be4a0495d718.jpg)  
© 2019 National Fire Protection Association

**IMPORTANT NOTICES AND DISCLAIMERS CONCERNING NFPA® STANDARDS**

**NOTICE AND DISCLAIMER OF LIABILITY CONCERNING THE USE OF NFPA STANDARDS**

NFPA® codes, standards, recommended practices, and guides (“NFPA Standards"), including the NFPA documents contained herein, are developed through a consensus standards development process approved by the American National Standards Institute. This process brings together volunteers representing varied viewpoints and interests to achieve consensus on fire and other safety issues. While the NFPA administers the process and establishes rules to promote fairness in the development of consensus, it does not independently test, evaluate, or verify the accuracy of any information or the soundness of any judgments contained in NFPA Standards.

The NFPA disclaims liability for any personal injury, property or other damages of any nature whatsoever, whether special, indirect, consequential or compensatory, directly or indirectly resulting from the publication, use of, or reliance on NFPA Standards. The NFPA also makes no guaranty or warranty as to the accuracy or completeness of any information published herein.

In issuing and making NFPA Standards available, the NFPA is not undertaking to render professional or other services for or on behalf of any person or entity. Nor is the NFPA undertaking to perform any duty owed by any person or entity to someone else. Anyone using this document should rely on his or her own independent judgment or, as appropriate, seek the advice of a competent professional in determining the exercise of reasonable care in any given circumstances.

The NFPA has no power, nor does it undertake, to police or enforce compliance with the contents of NFPA Standards. Nor does the NFPA list, certify, test, or inspect products, designs, or installations for compliance with this document. Any certification or other statement of compliance with the requirements of this document shall not be attributable to the NFPA and is solely the responsibility of the certifier or maker of the statement.

**ADDITIONAL NOTICES AND DISCLAIMERS**

**Updating of NFPA Standards**

Users of NFPA codes, standards, recommended practices, and guides (“NFPA Standards") should be aware that these documents may be superseded at any time by the issuance of new editions or may be amended from time to time through the issuance of Tentative Interim Amendments or corrected by Errata. An official NFPA Standard at any point in time consists of the current edition of the document together with any Tentative Interim Amendments and any Errata then in effect. In order to determine whether a given document is the current edition and whether it has been amended through the issuance of Tentative Interim Amendments or corrected through the issuance of Errata, consult appropriate NFPA publications such as the National Fire Codes® Subscription Service, visit the NFPA website at www. nfpa.org, or contact the NFPA at the address listed below.

**Interpretations of NFPA Standards**

A statement, written or oral, that is not processed in accordance with Section 6 of the Regulations Governing the Development of NFPA Standards shall not be considered the official position of NFPA or any of its Committees and shall not be considered to be, nor be relied upon as, a Formal Interpretation.

**Patents**

The NFPA does not take any position with respect to the validity of any patent rights referenced in, related to, or asserted in connection with an NFPA Standard. The users of NFPA Standards bear the sole responsibility for determining the validity of any such patent rights, as well as the risk of infringement of such rights, and the NFPA disclaims liability for the infringement of any patent resulting from the use of or reliance on NFPA Standards.

NFPA adheres to the policy of the American National Standards Institute (ANSI) regarding the inclusion of patents in American National Standards (“the ANSI Patent Policy"), and hereby gives the following notice pursuant to that policy:

NOTICE: The user's attention is called to the possibility that compliance with an NFPA Standard may require use of an invention covered by patent rights. NFPA takes no position as to the validity of any such patent rights or as to whether such patent rights constitute or include essential patent claims under the ANSI Patent Policy. If, in connection with the ANSI Patent Policy, a patent holder has filed a statement of willingness to grant licenses under these rights on reasonable and nondiscriminatory terms and conditions to applicants desiring to obtain such a license, copies of such filed statements can be obtained, on request, from NFPA. For further information, contact the NFPA at the address listed below.

**Law and Regulations**

Users of NFPA Standards should consult applicable federal, state, and local laws and regulations. NFPA does not, by the publication of its codes, standards, recommended practices, and guides, intend to urge action that is not in compliance with applicable laws, and these documents may not be construed as doing so.

**Copyrights**

NFPA Standards are copyrighted. They are made available for a wide variety of both public and private uses. These include both use, by reference, in laws and regulations, and use in private selfregulation, standardization, and the promotion of safe practices and methods. By making these documents available for use and adoption by public authorities and private users, the NFPA does not waive any rights in copyright to these documents.

Use of NFPA Standards for regulatory purposes should be accomplished through adoption by reference. The term “adoption by reference"means the citing of title, edition, and publishing information only. Any deletions, additions, and changes desired by the adopting authority should be noted separately in the adopting instrument. In order to assist NFPA in following the uses made of its documents, adopting authorities are requested to notify the NFPA (Attention: Secretary, Standards Council) in writing of such use. For technical assistance and questions concerning adoption of NFPA Standards, contact NFPA at the address below.

**For Further Information**

All questions or other communications relating to NFPA Standards and all requests for information on NFPA procedures governing its codes and standards development process, including information on the procedures for requesting Formal Interpretations, for proposing Tentative Interim Amendments, and for proposing revisions to NFPA standards during regular revision cycles, should be sent to NFPA headquarters, addressed to the attention of the Secretary, Standards Council, NFPA, 1 Batterymarch Park, P.O. Box 9101, Quincy, MA 02269-9101; email: stds\_admin@nfpa.org

For more information about NFPA, visit the NFPA website at www.nfpa.org. All NFPA codes and standards can be viewed at no cost at www.nfpa.org/docinfo.

**NFPA® 20**

**Standard for the Installation of Stationary Pumps for Fire Protection**

2019 Edition

Reference: 10.10.3.5 TIA 19-1 (TIA Log #1389)

Pursuant to Section 5 of the NFPA Regulations Governing the Development of NFPA Standards, the National Fire Protection Association has issued the following Tentative Interim Amendment to NFPA 20, Standard for the Installation ofStationary Pumps for Fire Protection, 2019 edition. The TIA was processed by the Technical Committee on Fire Pumps, and was issued by the Standards Council on November 6, 2018, with an effective date of November 26, 2018.

A Tentative Interim Amendment is tentative because it has not been processed through the entire standards-making procedures. It is interim because it is effective only between editions of the standard. A TIA automatically becomes a public input of the proponent for the next edition of the standard; as such, it then is subject to all of the procedures of the standardsmaking process.

1. Revise 10.10.3.5 to read as follows:

10.10.3.5When the variable speed pressure limiting control is bypassed, automatic shutdown of the controller shall be as permitted by 10.5.4.2.When the manual selection means required in 10.10.7.3 is used to initiate a switchover from variable speed to bypass mode, if the pump is running in the variable speed mode and none of the conditions in 10.10.3 that require the controller to initiate the bypass operation exist, the controller shall be arranged to provide a restart delay to allow the motor to be de-energized before it is re-energized in the bypass mode.

Issue Date: November 6, 2018

Effective Date: November 26, 2018

(Note: For further information on NFPA Codes and Standards, please see www.nfpa.org/docinfo) Copyright © 2018 All Rights Reserved NATIONAL FIRE PROTECTION ASSOCIATION

**Tentative Interim Amendment**

**NFPA® 20**

**Standard for the Installation of Stationary Pumps for Fire Protection**

**2019 Edition**

Reference: 12.4.1.4 TIA 19-2 (TIA Log #1390)

Pursuant to Section 5 of the NFPA Regulations Governing the Development of NFPA Standards, the National Fire Protection Association has issued the following Tentative Interim Amendment to NFPA 20, Standard for the Installation ofStationary Pumps for Fire Protection, 2019 edition. The TIA was processed by the Technical Committee on Fire Pumps, and was issued by the Standards Council on November 6, 2018, with an effective date of November 26, 2018.

A Tentative Interim Amendment is tentative because it has not been processed through the entire standards-making procedures. It is interim because it is effective only between editions of the standard. A TIA automatically becomes a public input of the proponent for the next edition of the standard; as such, it then is subject to all of the procedures of the standards-making process

1. Revise 12.4.1.4 to read as follows:

12.4.1.4 Separate visible indicators and a common audible signal capable of being heard while the engine is running and operable in all positions of the main switch except the off position shall be provided to indicate the following conditions:

(1)\* Battery failure or missing battery. Each controller shall be provided with a separate visible indicator for each battery. The battery failure signal shall initiate at no lower than two-thirds of battery nominal voltage rating (8.0 V dc on a 12 V dc system). Sensing shall be delayed to prevent nuisance signals.

(2) Battery charger failure. Each controller shall be provided with a separate visible indicator for battery charger failure and shall not require the audible signal for battery charger failure.

(3) Low air or hydraulic pressure. Where air or hydraulic starting is provided (see 11.2.7 and 11.2.7.4), each pressure tank shall provide to the controller separate visible indicators to indicate low pressure.

(4) System overpressure, for engines equipped with variable speed pressure limiting controls, to actuate at 115 percent of set pressure.

(5) ECM selector switch in alternate ECM position (only for engines with ECM control).

(6)\* Common alarm for fuel injection malfunction (only for engines with ECM control).

(7) Low fuel level. Signal at two-thirds tank capacity.

(8) Low air pressure (air-starting engine controllers only). The air supply container shall be provided with a separate visible indicator to indicate low air pressure.

(9) Low engine temperature.

(10) Supervisory signal for interstitial space liquid intrusion.

(11) High cooling water temperature.

(1211)Fuel maintenance needed if automatic fuel maintenance system is provided.

Issue Date: November 6, 2018   
Effective Date: November 26, 2018