# 第 7 章 空调水系统的阀门设置

图 7-1 所示是常见的冷水一次泵定流量、两管制系统的空调水系统图。为了保证系统正常运行，方便运行管理，需设置一些不同种类和功能的阀门。如果阀门设置不当，将会使系统运行能耗增大，水量不平衡，从而导致房间温度过冷或过热，有些工程甚至就是因为阀门设置不当而导致夏季不冷、冬季不热。空调系统中的阀门种类较多，作为设计师，在工程中应用时，首先要弄明白其工作原理。

![](../images/133af18ddc4e46da2eadfa30b515d78057df19dbb36be8370ad2c450dce33245.jpg)  
图 7-1 冷水一次泵定流量、两管制空调水系统

**7.1 空调系统各个分支阀门的设置**

1. 阀 A 代表电动两通阀。通常采用通断电动两通阀，由室内温控器控制阀门关闭和开启，使室温始终保持在温控设定的温度范围内。但是，新近的研究表明，该阀会造成冷水系大流量小温差运行，对冷水泵的节能不利，有被具有连续调节功能的阀门取代的趋势，详见本书第 7.6 节。

2. 阀 B 代表球阀。用于快速关断水路。

3. 阀 C 代表蝶阀、截止阀。用于关断水路，小口径采用截止阀，大口径用蝶阀，以减少占用的空间。

4. 阀 D 代表静态平衡阀。调整各并联环路的阻力比值，使流量按需分配。新近的研究表明，此处设置静态平衡阀会加重冷冻水系统的大流量小温差。详见本书第 7.6 节。

5. 阀 E 代表电动平衡一体调节阀。集电动调节阀与动态压差平衡阀一体的阀门，自动平衡系统压力波动的影响，使通过调节阀的流量完全取决于阀门开度的大小，并与调节阀的开度一一对应，与管路系统的压降变化无关。目前，这种阀门得到了广泛应用，基本上替代了普通的电动调节阀。电动平衡一体调节阀一般安装在回水管上，以减少噪声和气蚀。

6. 阀 F 代表冷水旁通电动调节阀。应按一台冷水机组允许的最小流量来确定管径和阀门的流量，并在该旁通管路上设置手动调节阀以增加阻力，使阀 F 的 S 值最大为 0.7～0.9。否则，若设计管径过大会造成调节失效，而管径过小，通过阀的水流速很大会影响阀门的使用寿命。

7. 阀 G 代表闸阀或大口径球阀。用于关断各支路，要求密封严格。

8. 阀 H 代表电动蝶阀。用于频繁关断、开启水路，当冷水机组不开启时，关断其冷水、冷却水及冷却塔进出水路，防止短路。

9. 阀 J 代表三合一止回阀。用一个阀门可以完成三种功能：无水锤止回阀、闸阀、调节阀。可以大幅减少安装空间。即使泵出口压力小也可以抬起阀瓣，并使流体通过。当水泵停止运转而使流体的流动性被削弱时，阀瓣受弹簧作用而关闭，这样完全可以防止一般止回阀因逆流而产生的水击。其密封垫是由合成橡胶制作的，因而可以吸收关闭阀芯时所产生的冲击，并且完全密封。而一般闸阀是由金属接触，因而不可能形成完全密封。

通过调节开度，可以调节泵的输出量。装有指示器，可以用眼睛确认阀门的开启度。由于该阀的形状和结构等成流线型，因而压降很小。

**7.2 调节阀安装的位置**

调节阀一般安装在回水管上，目的是为了减少噪声和气蚀，如图 7-2 所示。根据连续流方程，水在流经调节阀时有一个加速和减速的过程，对应的动压也有一个升高和降低的过程，根据伯努利方程，静压有一个下降和上升的过程，当某点的静压下降到该点水温对应的汽化压力时，该点将出现气泡，发生“气蚀”现象，产生噪声和振动。调节阀压降越大、水温越高（主要是冬季）越明显。

![](../images/97aafa59de6b394063abecdf86e644b5526b338e5afc087c0e4f4a3d41db8913.jpg)  
图 7-2 水流经调节阀时，动压、静压的变化

**7.3 电动调节阀**

在中央空调系统中，空调机组的表冷加热器、换热站的水-水换热器、汽-水换热器，

都是电动调节阀与换热器组成串联的回路（见图 7-3），通过调节电动阀的开度来实现对换热量的控制。要实现调节阀对换热量的精确控制，必须分别对换热器和调节阀进行分析研究。

**7.3.1 空调机组加热器（表冷器）的静特性**

![](../images/d36277160dbf7f457d2bbd6c190b0c93273a27d66898b9c5e6cfcb2c3da22f82.jpg)

**1. 水 - 空气、水 - 水换热器的静特性**

如果加热器的瞬时加热量为 Q，对应的水量为 G，在设计工况下的加热量 $Q_{max}$ 对应的水量为 $G_{max}$ ，比值

图 7-3 调节阀与换热器串联的调节系统

$Q/Q_{max}$ 与比值 $G/G_{max}$ ，在空气流量不变、进水温度不变、出风温度不变的前提下，经传热学推导有如下数学关系：

$$
\frac {Q}{Q _ {\max}} = \frac {1}{1 + e \left(\frac {1}{\frac {G}{G _ {\max}}} - 1\right)}\tag{7-1}
$$

式中，e 称为空气加热器的特征系数。式（7-1）以图形表示如图 7-4 所示。

进一步分析，表冷器与加热器具有相同的数学表达以及相似的图形曲线。这一曲线表明：加热器（表冷器）的供热量（供冷量）与盘管内的水流量不是线性关系。它的变化趋势是在小流量时，流量变化引起的热量变化较大，在大流量时，流量变化所引起的热量变化小。

**2. 蒸汽加热器的静特性**

对于蒸汽-空气换热器、蒸汽-水换热器，考虑到蒸汽加热器主要是蒸汽以汽化潜热的形式放热，而显热放热很小，经传热学推导有如下数学关系：

$$
\frac {Q}{Q _ {\max}} = \frac {G}{G _ {\max}}\tag{7-2}
$$

式（7-2）以图形表示如图 7-5 所示，它表明：蒸汽换热器的加热量与蒸汽量是线性关系。

![](../images/798cfc2d3c83981991134fc0c4b0188da751c7bff2ad9cfe7c8087244441770d.jpg)  
图 7-4 水 - 空气、水 - 水换热器的静特性

![](../images/6e742bec65d57e88f3a9fa7374c4eeca8707680e646bd62ef93859eb05697f28.jpg)  
图 7-5 蒸汽换热器的静特性

**7.3.2 电动调节阀的流量特性**

电动调节阀的流量特性是指液体通过阀门的相对流量与阀门的相对开度之间的关系。

$$
\frac {G}{G _ {\max}} = f \left(\frac {l}{L}\right)
$$

式中 $\frac{G}{G_{\mathrm{max}}}$ ——相对流量，是调节阀在某一开度时的流量与阀门全开时的流量之比； $\frac{l}{L}$ ——相对开度，是调节阀在某一开度时的行程与阀门全开时的行程之比。

**7.3.3 调节阀的理想可调节范围 $R$**

调节阀的理想可调节范围 R 是该阀在阀门前后压差不变的条件下，最大开度时的流量 $G_{max}$ 与阀门在最小开度时的流量 $G_{min}$ 之比，即：

$$
R = \frac {G _ {\max}}{G _ {\min}}\tag{7-3}
$$

R 值与阀门的制造精度有关，用于空调系统的阀门，一般 $R \approx 30$ 。

**7.3.4 调节阀的理想流量特性**

在调节阀前后压差不变的情况下得到流量特性，称为阀门的理想流量特性。调节阀的理想流量特性是由阀芯的形状决定的。目前，大致分为4类：快开、抛物线、线性、等百分比流量特性。目前，在暖通空调水系统中主要采用的是线性流量特性和等百分比流量特性。

1. 理想的线性流量特性，其定义为：通过调节阀的流量变化与阀芯行程变化成正比，可表示为：

$$
\frac {\frac {\mathrm{d} G}{G _ {\max}}}{\frac {\mathrm{d} l}{L}} = \text {常数}
$$

对上式积分，代入边界条件可导出：

$$
\frac {G}{G _ {\max}} = \left(1 - \frac {1}{R}\right) \frac {l}{L} + \frac {1}{R}\tag{7-4}
$$

图形表示为图 7-6。

2. 理想的等百分比流量特性，其定义为：调节阀阀芯移动单位行程时，所引起的流量变化与变化时的流量成正比，可表示为：

$$
\frac {\mathrm{d} \left(\frac {G}{G _ {\max}}\right)}{\mathrm{d} \left(\frac {l}{L}\right) \times \left(\frac {G}{G _ {\max}}\right)} = \text {常数}
$$

对上式积分，代入边界条件可导出：

$$
\frac {G}{G _ {\max}} = R ^ {\left(\frac {l}{L} - 1\right)}\tag{7-5}
$$

图形表示为图 7-7。

上式表明，等百分比调节阀的相对流量与行程呈指数关系，它的特性曲线是一条指数曲线。它的变化趋势是：开度小时，流量小，阀门开度改变时流量变化也小；开度大时，流量大，开度改变时流量变化也大。

![](../images/51a83364a447bc50378bd10cac516bb515b16b6b6ec38579bb2db58294b691bf.jpg)  
图 7-6 理想的线性流量特性曲线

![](../images/c0a55ef9b33f30953d7db28913314996f61bcfdc4b6061287055fc841361923a.jpg)  
图 7-7 理想的等百分比流量特性曲线

**7.3.5 电动调节阀的选择**

首先要选择合适的流量特性，使其与被调对象相适应。在电动调节阀与换热器串联组成的系统中，要使换热器的输出的相对热量与调节阀的相对开度呈线性关系。

**1. 水阀的选择**

(1) 对于空调系统的水-空气换热器、水-水换热器, 由图 7-4 和图 7-7 可以看出, 图 7-4 中的曲线变化趋势与图 7-7 中的曲线正好相反, 如果采用图 7-7 中的曲线对图 7-4 中的曲线进行补偿纠正, 可以使最终的调节综合效果如图 7-8 所示。因此, 空调系统的水-空气换热器、水-水换热器入口处的电动调节阀, 由于是对热量的调节, 所以应采用等百分比流量特性的调节阀。

(2) 对于冷水系统, 分集水器之间的旁通电动阀, 由于其仅作流量控制, 因此该调节阀应采用线性流量特性的调节阀。

**2. 蒸汽阀的选择**

![](../images/ce5c0e76f3b7ec3e78d1121940730a7897d5bfa0a58bbc91571937ee1cdca5ac.jpg)  
图 7-8 调节阀调节的理想效果

同理，对于汽-水换热器，由图7-5和图7-6可以看出，两图中的曲线均为线性的，它们的调节综合效果也应是线性的，也将有如图7-8所示的效果。

因此，空调系统的汽-水换热器入口处的电动调节阀应采用线性流量特性的调节阀。

**3. 采用等百分比流量特性的调节阀的意义**

一个空调系统如果不能保持调节阀开度和散热设备散热量之间的良好线性关系，则会造成受控房间温度波动频繁，系统稳定时间过长。如在图7-9所示的空调系统中，电动调节水阀调节特性在图7-10所示的a、b、c、d四个调节过程中有着截然不同的效果。

![](../images/29e3ba133cd26eb5efd44b45466915e326e7178d3abdecd002b505bdbd3e8246.jpg)  
图 7-9 一次回风空调系统

![](../images/27cee05b2def080947e7ceb5736e347dba5b859ef30175fcec6c8696e9c8c856.jpg)  
图 7-10 调节阀的调节过程

在调节过程 a 中，调节阀的开度变化较大，而热量输出变化很小，导致达到设定室温的时间较长（见图 7-11）。在调节过程 b 中，调节阀的开度变化较小，而热量输出变化很大，导致室温振荡，使达到设定室温的时间较长（见图 7-12）。在调节过程 c、d 中，调节阀的开度变化与热量输出成比例变化，使达到设定室温的时间较短（见图 7-13）。

**7.3.6 等百分比流量特性的调节阀**

从结构上来讲，暖通系统中常用的等百分比特性的电动调节阀主要有球阀、座阀和蝶阀等几种形式。

1. 调节型球阀：调节型的球阀与普通开关型球阀结构上的主要区别在于增加了配流盘，图 7-14 所示。

![](../images/5cbe3890d74f2fd605af5649b9b1fde10a3c42faffb207c79e0718b617364b66.jpg)  
图7-11 调节过程a

![](../images/d6fb182ba484b84e81dc1997263406c672124b4c143200e104b1ec9006d497ea.jpg)  
图7-12 调节过程b

![](../images/84494f97acbeb9b2cbdbdf737537de25221704e278ff93c18777c5e7dbcc96c4.jpg)  
图 7-13 调节过程 c、d

普通的球阀仅用于关断，带配流盘的球阀是如何实现等百分比特性的呢？如图7-15所示，当阀球随着阀轴转动时，阀门的开度发生变化，相应的流通面积发生变化。

![](../images/605207cac82d4bc25cfb0af06f8fde279da03b194a9f41d07467f3b9c5ebec95.jpg)  
图 7-14 带配流盘的调节球阀

![](../images/ace449825f29209c33adafa6724201dcf0ea23ff2cc19c400afb0ae564b78ee8.jpg)  
图 7-15 带配流盘的球阀流通面积随开度的变化

由于阀门在特定开度下的流量取决于此开度下阀门的流通面积，因此阀门流量随开度的变化规律取决于配流盘的形状，那么通过设计合适的配流盘的形状，就能实现控制球阀的等百分比流量特性。调节型球阀由角行程执行器来驱动，执行器接收标准的调节型信号，将球阀旋转到控制信号指示的位置。带配流盘的球阀与传统球阀流量特性的比较见图7-16。

2. 座阀：座阀的外观和内部结构如图 7-17 所示。当座阀的阀芯随着阀杆上下运动时，阀门的流通面积发生变化，座阀是通过设计特殊的阀芯形状，来实现等百分比流量特性的。

![](../images/29cf33329836663077db539efd53fef16852e45598181b174c6c589587d3759e.jpg)  
图 7-16 带配流盘的球阀与传统球阀流量特性的比较

![](../images/6da263c0614e84147d85319003183522e0e264f691f795ba454f201604fa43e1.jpg)  
图 7-17 座阀

3. 蝶阀：由于蝶阀的构造不同，其理想流量特性也会不同，当阀瓣较薄时，接近于等百分比特性，暖通空调系统中大口径的调节阀往往采用蝶阀，为了节省工程造价，大口径的三通阀也往往采用两个调节蝶阀代替，如图 7-18 所示。这种方法在冰蓄冷系统中常常被采用。

![](../images/c81f1149600a028cbce89614952ae314aea32acb404349ec9f00d4aba211ce28.jpg)  
图 7-18 两个电动调节蝶阀代替一个大口径的电动三通调节阀

在上述的三种阀中，口径小时，如果介质是水，温度和压力范围允许的情况下，选用调节型的球阀比较合适，不仅有很好的关断性能，而且价格便宜。但如果是蒸汽介质，调节型的球阀一般不能满足温度和压力的要求，宜选用座阀，当口径较大时，采用蝶阀较合适。

**7.3.7 阀权度**

以上流量特性的讨论都是基于理想的阀门流量特性，即在调节阀前后压差不变的前提下得出的结论。对于普通的电动调节阀，在空调水系统运行中，调节阀前后的压差、换热器的压降都是时刻在变化的，这时就需采用阀权度 S 对其流量特性进行修正。在图 7-19 中，调节阀全开时前后压差为 $\Delta P_{min}$ ，该支路的总压降为 $\Delta P$ ，则：

阀权度：

![](../images/1b7497f3f54b7e45c83913723ae46fc8a876ea4b710d7f0c95a63fc4d63d84ec.jpg)  
图 7-19 调节阀与换热器串联的调节系统

$$
S = \frac {\Delta P _ {\mathrm{min}}}{\Delta P}\tag{7-6}
$$

式中 $\Delta P_{min}$ ——调节阀全开时的压力损失，Pa；

$\Delta P$ ——调节阀所在串联支路的总压力损失，Pa。

**7.3.8 调节阀的实际可调节范围 $R_{\mathrm{r}}$**

调节阀在运行中，其前后的压差是不断变化的，因此在空调水系统中调节阀实际所能调节的最大流量与最小流量之比，称之为实际可调范围 $R_{r}$ 。经过数学推导，得出：

$$
R _ {\mathrm{r}} = R \sqrt {S}\tag{7-7}
$$

由式（7-7）可知，S 值越小，调节阀的实际可调范围就越小，因此，在设计中希望管道和空调末端的阻力小一些，使调节阀两端具有足够比例的压差。考虑到可调性和调节阀阻力对循环泵能耗的影响，一般取 $S=0.3 \sim 0.5$ 。

**7.3.9 调节阀的工作流量特性**

调节阀的工作流量特性是指调节阀前后压差随负荷变化的工作条件下，调节阀的相对开度与相对流量之间的关系。

当 S=1 时，支路的压降全部落在了调节阀上，此时调节阀的流量特性就是理想流量特性。随着 S 值的减小，理想的直线特性趋向于快开特性，如图 7-20 所示；而理想的等百分比特性趋向于直线特性，如图 7-21 所示。

**7.3.10 电动调节阀的口径计算**

电动调节阀的口径大小应根据它的流通能力来选择。首先，根据 $S=0.3 \sim 0.5$ 的原则确定调节阀的前后的最小压差，再计算出调节阀在开度最大时所需要流通能力 $K_{v}$ ，然后再查阀门样本中满足这一流通能力 $K_{v}$ 阀门的口径。

**1. 调节阀流通能力定义**

当调节阀全开，阀两端压差 $\Delta P=10^{5}Pa$ ，流体密度 $\rho=1g/cm^{3}$ 时，每小时流经调节阀的流量，以 $m^{3}/h$ 或 t/h 计。在我国的暖通行业，以符号 $K_{v}$ 表示流通能力。

![](../images/766fb70d5c890358943d3ffd88d18550b1ddb72044dcadbd28daf11f54189d43.jpg)

![](../images/f9c2190b31a42c1bb71dcddb74d87c1c64a15e036bee7fbaa1b6eec55a7f0372.jpg)  
图 7-20 线性工作流量特性  
图 7-21 等百分比工作流量特性

在一些国外的资料中，流通能力常用 $C_{v}$ 值来表示， $C_{v}$ 值和 $K_{v}$ 值意义相同，只是采用不同的单位，压差 $\Delta P$ 取 1 磅 / 英寸，流量的单位采用加仑 / 每分钟， $C_{v}$ 值和 $K_{v}$ 值之间的换算关系为： $C_{v}=1.156K_{v}$ 。

**2. 空调系统水调节阀的流通能力推导**

根据流体力学原理，流量为 $V(\mathrm{~m}^{3}/\mathrm{h})$ 的流体，流过截面积为 A 的管段，在通过调节阀时产生的压力损失与流体流速之间有如下关系：

$$
\Delta P = \xi \cdot \rho \frac {v ^ {2}}{2}\tag{7-8}
$$

式中 v —— 流体的平均流速，m/s；

$\rho$ ——流体密度，kg/m $^{3}$ ;

$\zeta$ ——调节阀阻力系数；

$\Delta P$ ——调节阀压降，Pa。

由公式

$$
v = \frac {V}{3 6 0 0 A}\tag{7-9}
$$

得出：

$$
V = A \cdot v = \frac {3 6 0 0 A}{\sqrt {\xi}} \sqrt {\frac {2 \Delta P}{\rho}}\tag{7-10}
$$

A 的单位取 $cm^{2}$ ，式（7-10）可写成：

$$
V = \frac {3 6 0 0 A}{1 0 ^ {4} \sqrt {\xi}} \sqrt {\frac {2 \Delta P}{\rho}}\tag{7-11}
$$

由式（7-11）可知，通过调节阀的流体流量除了与阀门两端的压差及流体种类有关外，还与阀门口径、阀芯阀座的形状等因素有关。根据流通能力的定义，上式可写成：

$$
K _ {\mathrm{v}} = \frac {3 6 0 0 A}{1 0 ^ {4} \sqrt {\xi}} \sqrt {\frac {2 \Delta P}{\rho}} = \frac {3 6 0 0 A}{1 0 ^ {4} \sqrt {\xi}} \sqrt {\frac {2 \times 1 0 ^ {5}}{1 \times \frac {1 0 0 0}{1}}} = 5. 0 9 \frac {A}{\sqrt {\xi}}\tag{7-12}
$$

求得：

$$
\frac {A}{\sqrt {\xi}} = \frac {K _ {\mathrm{v}}}{5 . 0 9}\tag{7-13}
$$

代入式（7-11），得：

$$
V = \frac {K _ {\mathrm{v}}}{1 0} \sqrt {\frac {\Delta P}{\rho}}\tag{7-14}
$$

求得空调水调节阀的流通能力为：

$$
K _ {\mathrm{v}} = \frac {3 1 6 V}{\sqrt {\Delta P}} (\mathrm{m} ^ {3} / \mathrm{h})\tag{7-15}
$$

3. 蒸汽调节阀

同理，对于蒸汽加热器

当 $P_{2} > 0.5P_{1}$ 时：

$$
K _ {\mathrm{v}} = \frac {1 0 G}{\sqrt {\rho_ {2} (P _ {1} - P _ {2})}} (\mathrm{kg/h})\tag{7-16}
$$

当 $P_{2} < 0.5P_{1}$ 时：

$$
K _ {\mathrm{v}} = \frac {1 4 . 1 4 G}{\sqrt {\rho_ {2} ^ {\prime} \cdot P _ {1}}} (\mathrm{kg/h})\tag{7-17}
$$

式中 V —— 调节阀前后最小压差时（全开）的体积流量 $m^{3}/h$ 。

G——蒸汽的质量流量，kg/h；

$P_{1}$ ——调节阀前绝对压力，Pa；

$P_{2}$ ——调节阀后绝对压力，Pa；

$\rho$ ——调节阀处流体的密度， $kg/m^{3}$ ;

$\rho_{2}$ ——阀后出口截面上的蒸汽密度， $kg/m^{3}$ ;

$\rho_{2}^{\prime}$ ——蒸汽密度，kg/m $^{3}$ 。

阀门的流通能力（即： $K_{v}$ 值），作为阀门作为阀门选型的重要参数，一般会在产品样本中给出。

**7.3.11 总结电动调节阀的计算选型过程**

电动调节阀的计算选型过程：确定阀权度→确定阀前后最小压差→计算流通能力 $K_{v}$ 值→根据 $K_{v}$ 值查阀的口径。

在很多工程设计中，暖通设计师不对调节阀进行口径选型，使得电动调节阀落到暖通、自控几方都不管的境地。最后由施工方按连接管道的管径配套采购，这是非常不科学的。我们知道，管道的管径是按比摩阻确定的，而且比摩阻的可用范围非常大，这样确定的电动调节阀口径可大可小，很不确定。但是，电动调节阀的流通能力是唯一的，而且与比摩阻毫无关系。这样选型的结果将导致空调系统调节性能很差。

**7.3.12 电动平衡一体阀**

由前文所述可知，电动调节阀的选型是一个很复杂的过程，但是电动平衡一体阀的出现不仅使得这一问题得到了简化，而且使调节阀的流量特性变成了理想流量特性。所谓电动平衡一体阀就是一种可以保持调节阀前后压差恒定不变的调节阀，即：压力无关型调节阀。它相当于自立式压差控制器与电动调节阀的结合。对于电动平衡一体阀，由于调节阀的 $K_{v}$ 值和前后压差均为已知量，由式（7-14）就可以计算出它的最大流量，所以电动平衡一体阀样本上都会列出调节阀的最大流量。选型时，可以直接以最大流量来确定调节阀的口径，选型时，使流过阀门的最大流量接近但不超过调节阀限定的最大流量即可。

电动平衡一体阀的原理如图 7-22 所示，电动平衡一体阀一般安装在空调机组等换热器的出水管上，该阀的结构如图 7-23 所示。与普通的调节阀所不同的是，该阀内部有一个导压管、一个活动的阀芯和推动阀芯运动的膜片，其工作原理如图 7-24 所示，当进口压力 $P_{1}$ 升高时， $P_{1}$ 、 $P_{2}$ 力增大，使膜片带动阀芯向上动作，使 $P_{2}$ 、 $P_{3}$ 间的开度减少， $P_{2}$ 升高，

![](../images/ec89d1f944f36293c096d65c2cd029ca69369be62b366a6f6ea0637e2279e0ce.jpg)  
图 7-22 电动平衡一体阀与换热器串联的调节系统

$P_{1}-P_{2}$ 保持恒定不变。当进口压力 $P_{1}$ 减少时， $P_{1}$ 、 $P_{2}$ 随之减小，使膜片带动阀芯向下动作，使 $P_{2}$ 、 $P_{3}$ 间的开度增大， $P_{2}$ 减小， $P_{1}-P_{2}$ 保持恒定不变。

![](../images/45ffa8d59d268cf2ca1535393b757515a790b372c7125f653f2263503a9bf8fe.jpg)  
图 7-23 电动平衡一体阀结构

![](../images/a6d2aa94ee4490a102eed37c3348e7b46169efa914f21d9f10bb5287edec9eba.jpg)  
图 7-24 电动平衡一体阀工作原理

同样，当 $P_{3}$ 变化时，一样能够保持 $P_{1}-P_{2}$ 恒定不变。

因此，无论系统压力怎样变化，由于动态阀芯的调节作用，使得 $P_{1}-P_{2}$ 始终保持不变，从而保持介质流量恒定不变。

当电动调节阀接到来自控制系统的指令而进行调节时，它会停留在某一开度处，这相当于随时设定流量，电动平衡一体阀则保持此流量不变。当收到新的指令时，电动调节阀又开始了新的调节。

通过调节阀的流量完全取决于阀门开度的大小，并与调节阀的开度一一对应，唯有调节阀的阀芯开度发生变化时，其流量才发生相应的变化，与管路系统的压降变化无关。

**7.3.13 电动平衡一体阀用来设定变频冷水泵的最低频率**

在一次泵冷源侧变流量系统中，冷水泵采用变频运行，在最低冷负荷时，水泵运行在最低频率，最低频率可以通过以下的方法优化，从而实现节能运行。

如图 7-25 所示的电动平衡一体阀压差 - 流量特性曲线中， $P_{1}$ 和 $P_{3}$ 之间的压差超过一定值，此时动态阀芯的压差控制器开始动作，起到流量限制的作用。

通过测量 $P_{1}$ 和 $P_{3}$ 之间的压差，可以检查压力差是否在正常控制范围内以及检测流量作用，同时还可以用来优化水泵的设置，使水泵以最小的扬程来工作。设置过程如下：一个人在冷冻机房内手动调节降低水泵的运行频率，使水泵的扬程设定值逐渐降低，同时另一个人在末端空调机房内观测最不利支路（如最远端的支路）上的电动平衡一体阀前后压差 $(P_{1}-P_{3})$ ，使其不大于 $\Delta P_{min}$ 值，当水泵的扬程与测量压差之间的比例关系不存在时，

即为扬程的最佳点，调节过程见图 7-26。

![](../images/16f61b1c7fa2f3f9e263cec9be843253bbdfbba25fa84b02e26406c87cce6657.jpg)  
图 7-25 电动平衡一体阀压差 - 流量特性曲线

![](../images/70486188fca2e06d6c1f998c1fb5490c3b3ada06a3533011bb9a1a929906d67e.jpg)  
图 7-26 冷水泵的优化运行

**7.3.14 典型电动平衡一体阀的参数**

以下是欧文托普 EDRV 型电动平衡一体阀的参数，如图 7-27、表 7-1 和表 7-2 所示。

![](../images/4db19a116197d92bdeeb024492cf477470b5cec16c529b38a027e19e9ca29edf.jpg)

![](../images/9ec5bd904e0d3278408adb1c1dc1c797d0b8a84db5c57ac708c5c24a39c536bf.jpg)

![](../images/9a1ebcac7af088adbe5b861d1cf6ed65ae83ca290260ef5680b6877f607340b6.jpg)  
图 7-27 欧文托普 EDRV 型电动平衡一体阀

欧文托普 EDRV 型电动平衡一体阀的参数  
表 7-1

<table><tr><td>型号</td><td>规格</td><td>压差范围(kPa)</td><td>最大流量(m3/h)</td><td>L(mm)</td><td>H(mm)</td><td>执行器选型</td></tr><tr><td>EDRV</td><td>DN15</td><td>30~400</td><td>1.4</td><td>120</td><td>178</td><td rowspan="2">AC-06</td></tr><tr><td>EDRV</td><td>DN20</td><td>30~400</td><td>1.4</td><td>120</td><td>178</td></tr><tr><td>EDRV</td><td>DN25</td><td>30~400</td><td>2.4</td><td>140</td><td>192</td><td rowspan="2">AC-07</td></tr><tr><td>EDRV</td><td>DN32</td><td>30~400</td><td>4.0</td><td>178</td><td>210</td></tr><tr><td>EDRV</td><td>DN40</td><td>30~420</td><td>8</td><td>200</td><td>332</td><td rowspan="3">BVA-03</td></tr><tr><td>EDRV</td><td>DN50</td><td>30~420</td><td>14</td><td>230</td><td>365</td></tr><tr><td>EDRV</td><td>DN65</td><td>30~420</td><td>24.5</td><td>290</td><td>401</td></tr><tr><td>EDRV</td><td>DN80</td><td>30~420</td><td>35</td><td>310</td><td>423</td><td rowspan="2">BVA-04</td></tr><tr><td>EDRV</td><td>DN100</td><td>30~420</td><td>50</td><td>350</td><td>449</td></tr><tr><td>EDRV</td><td>DN125</td><td>30~420</td><td>70</td><td>400</td><td>523</td><td rowspan="2">AC-4</td></tr><tr><td>EDRV</td><td>DN150</td><td>30~420</td><td>100</td><td>480</td><td>575</td></tr></table>

驱动器参数  
表7-2

<table><tr><td>型号</td><td>力/力矩</td><td>工作电源</td><td>输入信号</td><td>输出信号</td><td>功率</td><td>防护等级</td></tr><tr><td>AC-06</td><td>120 N</td><td>24VAC</td><td rowspan="4">0~10V2~10V0~20mA4~20mA</td><td rowspan="4">0~10V</td><td>3W</td><td rowspan="2">IP43</td></tr><tr><td>AC-07</td><td>200 N</td><td>24VAC</td><td>3W</td></tr><tr><td>BVA-03</td><td>25 Nm</td><td>24VAC</td><td>5.5W</td><td rowspan="2">IP54</td></tr><tr><td>BVA-04</td><td>65 Nm</td><td>24VAC</td><td>11W</td></tr><tr><td>AC-4</td><td>100Nm</td><td>24VAC</td><td rowspan="2">0~10V/4~20mA</td><td rowspan="2">0~10V/4~20mA</td><td>12W</td><td rowspan="2">IP65</td></tr><tr><td>AC-4</td><td>100Nm</td><td>220VAC</td><td>60W</td></tr></table>

**7.3.15 动态平衡电动调节阀选型**

1. 根据空调箱设计流量和阀门允许压差范围确定动态平衡电动调节阀的规格。

2. 根据要求确定电动阀的工作电压、输入 / 输出信号等技术参数。

例：某空调箱的供回水主管管径为 DN80，设计流量是 $28 \, m^{3}/h$ ，要求所选阀门的计算阻力损失不高于 40 kPa，工作电压为 24 V，输入信号 4～20 mA，输出信号 4～20 mA。现选择动态平衡电动调节阀。

选型步骤：

（1）根据要求的设计流量 $28 \, m^{3}/h$ 和最大计算阻力损失值 40 kPa 查表 7-1。

（2）规格为 DN80、流量为 $35 \, m^{3}/h$ 、压差范围为 $30 \sim 420 \, kPa$ 的动态平衡电动调节阀满足要求。

（3）动态平衡电动调节阀的工作电压为24V，输入/输出信号均为4～20mA。

（4）该动态平衡电动调节阀的计算压差为 30kPa（用于计算水泵扬程）。

**7.3.16 电子式压力无关型电动调节阀**

Belimo 电子式压力无关型电动调节阀（以下简称 EPIV）由流量传感器、等百分比特性的电动调节球阀和内置的微型控制器三部分组成，装在末端设备的回水管上，用于对流量进行精确控制，如图 7-28 和图 7-29 所示。安装调试时，首先要根据设计流量对 EPIV 的最大流量进行设置，设置好后，阀门的开度与流量值是按等百分比的特性曲线对应的。

![](../images/10b0720243a2794022f56d20e2a7372c871371dd564cf25ae1ff38266bf90b3f.jpg)  
图 7-28 电子式压力无关型电动调节阀

![](../images/43efb83e1a138fe9dd50a1e1dc4638fe615c64f116629e2973a171d93d592e3c.jpg)  
图 7-29 电子式压力无关型电动调节阀

内置的微型控制器接收楼控的控制信号和流量传感器测得的实际流量值，并将接收到的控制信号对应的流量值和流量传感器测得的实际流量值进行比较，如果有偏差，控制阀开度改变，将实际流量调节到和控制信号对应的流量值一致。

当楼控系统给出的控制信号没有改变，而系统压力波动导致流量变化时，流量传感器探测到流量的改变并反馈给内置控制器，控制阀自动改变开度使流量值与原来保持一致，因此，EPIV能保证实际流量只受控制信号的控制，而不受压力波动的影响。

![](../images/78620d421ad3d1e8cdcc4ae569065a72ca6058eaae4331f90f714f1e30a1310b.jpg)  
图 7-30 电子式压力无关型电动调节阀最大流量的设定

为了达到规定的测量精度，测量入口端需要有不小于5倍管径的直管段。流量计为超声波流量计或电磁流量计。

该阀的最大特点是：运行时的最大流量可以在阀门的最大流量的 $30\% \sim 100\%$ 范围内进行设定。这样在工程中应用起来更灵活。如图7-30所示，其主要参数如表7-3所示。

图中 $V_{nom}$ 是指调节阀可以达到的最大流量； $V_{max}$ 是指根据最大位置信号设置的最大流量，（如控制信号 Y 为 10V 时）。 $V_{max}$ 可以在 $V_{nom}$ 的 30%～100% 范围内设定； $V_{min}$ 是定量，为 0。

Belimo 电子式压力无关型电动调节阀（EPIV）主要参数  
表 7-3

<table><tr><td>型号</td><td>DN(mm)</td><td>额定流量(L/s)</td><td>电压</td><td>扭矩</td></tr><tr><td>EP015R+MP</td><td>15</td><td>0.35</td><td>24V</td><td>5Nm</td></tr><tr><td>EP020R+MP</td><td>20</td><td>0.65</td><td>24V</td><td>5Nm</td></tr><tr><td>EP025R+MP</td><td>25</td><td>1.15</td><td>24V</td><td>5Nm</td></tr><tr><td>EP032R+MP</td><td>32</td><td>1.80</td><td>24V</td><td>10Nm</td></tr><tr><td>EP040R+MP</td><td>40</td><td>2.50</td><td>24V</td><td>10Nm</td></tr><tr><td>EP050R+MP</td><td>50</td><td>4.80</td><td>24V</td><td>20Nm</td></tr><tr><td>P6065W800E-MP</td><td>65</td><td>8.00</td><td>24V</td><td>20Nm</td></tr><tr><td>P6080W1100E-MP</td><td>80</td><td>11.33</td><td>24V</td><td>20Nm</td></tr><tr><td>P6100W2000E-MP</td><td>100</td><td>20.00</td><td>24V</td><td>40Nm</td></tr><tr><td>P6125W3100E-MP</td><td>125</td><td>31.25</td><td>24V</td><td>40Nm</td></tr><tr><td>P6150W4500E-MP</td><td>150</td><td>45.00</td><td>24V</td><td>40Nm</td></tr></table>

**7.3.17 能量调节阀**

一般来讲，在供回水温差变化不大的情况下，电子式压力无关型控制阀能很好地控制室内温度，但是对于一些业态分布比较复杂的建筑物，或者负荷变化比较大的情况下，供回水温差也会有变化，如果仅仅控制末端设备的流量，这给准确控制室内温度带来一定的困难，甚至出现“大流量、小温差”的情况，使水泵的能耗大幅增加。

Belimo 能量调节阀（EV）由流量传感器、供回水温度传感器、等百分比特性的电动调节阀和内置的微型控制器四部分组成，流量传感器测量管路的瞬时流量 V，供回水的温度传感器测量供回水温度，根据公式 $Q=V \cdot \rho \cdot c_{p} \cdot \Delta t$ ，能量调节阀内置的控制器可以计算出末端设备的瞬时换热量，通过改变调节阀的开度，进而精确控制末端设备的热输出，如果此时控制阀前后压差或者供回水温差发生改变，能量调节阀内置的控制器会自动调节控制阀的开度，使末端设备的瞬时换热量和控制信号的给定值一致，因此能量调节阀是一个能精确控制末端设备热输出且不受系统压力波动和供回水温差变化影响的智能型控制阀如图7-31和图7-32所示。

![](../images/296dedba1e321e6a4d96ddc6a0de0c7d518def52707c780ee0f2ec6c86893389.jpg)  
图 7-31 能量电动调节阀

![](../images/b950bedc14417a7a7b4261c71cc95c1f44e931019a9c866daa7caef387654099.jpg)  
图 7-32 能量电动调节阀原理

和电子式压力无关型控制阀一样，能量调节阀在安装调试时也要根据设计工况对最大的换热量进行设置，使控制信号和换热量之间建立一个线性的对应关系，用通俗一点的说法就是：要让能量调节阀知道，当它接收到一个特定的控制信号时，它应该把末端设备的热输出控制到多少。

**比如在图 7-32 所示的系统中：**

室内温度传感器将室内温度 T 反馈给 DDC，DDC 将室内温度 T 与设定值进行比较，根据 PID 算法算出一个控制信号传输给控制阀。室内温度 T 取决于末端设备的换热量和负荷，通过控制末端设备的热输出来控制室内温度，那么：

1. 如果这里是一个普通的控制阀，接收到控制信号，改变的只是阀门的开度，而末端设备的换热量受阀门开度、控制阀前后压差、供回水温差三个因素的影响，仅改变阀门开度，如果其他两个因素也有变化，显然不能准确控制末端设备的换热量，也就不能保证准确地控制室内温度。

2. 而如果这里是一个能量调节阀，能量调节阀接收到 DDC 的控制信号，通过改变调节阀的开度来控制末端设备的热输出，当影响末端设备换热量的另外两个因素，即控制阀前后压差、供回水温差发生改变时，能量调节阀内置的控制器会自动调整控制阀的开度，将末端设备的实际换热量调节到和控制信号对应的换热量一致。因此，能量调节阀可以很完美地控制室内温度，而且不受系统压力波动和供回水温差变化的影响。除此之外，EV3.0 系列能量阀，是一个可以实现 “物联网 -IoT” 云连接的压力无关型的控制阀。在维持 $\Delta t$ 的同时，还可以实时监控、存储、分析盘管的各项性能数据和能耗指标；优化能源效益；在线提供快速的技术支持和解决方案，做更聪明的能量控制。

电子式压力无关型控制阀和能量调节阀最主要的特点是对介质参数（流量或换热量）的量化控制，接收到特定的控制信号，把参数控制到某个特定的值。应用电子式压力无关型控制阀或能量调节阀的空调系统可以消除温度振荡，防止末端设备过流，并且杜绝了大流量、小温差的情况，整个系统有非常好的节能效果。

执行器接收 DDC 控制器发出的模拟量控制信号，对阀门进行调节控制，并输出流量、供 / 回水温度、 $\Delta t$ 、阀门位置、能量、功率或累积耗水量等通过通信系统传给楼控系统。

执行器内置了两套控制算法，可以防止小温差（低 $\Delta t$ ）现象发生，并根据盘管容量提供线性输出。

电子式压力无关型控制阀和能量调节阀另一个优势是选型计算和调试非常方便，电子式压力无关型控制阀和能量调节阀选型是根据设计流量来选，不必计算 $K_{v}$ 值和阀权度；调试过程只需把最大流量设定为设计流量即可。其主要参数如表7-4所示。

Belimo 能量调节阀（EV）主要参数  
表7-4

<table><tr><td>型号</td><td>DN(mm)</td><td>V(L/s)</td><td>扭矩</td><td>进口管段长度</td><td>电缆长度</td></tr><tr><td>EV015R+BAC</td><td>15</td><td>0.35</td><td>5Nm</td><td>75mm</td><td>3m/0.8m</td></tr><tr><td>EV020R+BAC</td><td>20</td><td>0.65</td><td>5Nm</td><td>100mm</td><td>3m/0.8m</td></tr><tr><td>EV025R+BAC</td><td>25</td><td>1.15</td><td>5Nm</td><td>125mm</td><td>3m/0.8m</td></tr><tr><td>EV032R+BAC</td><td>32</td><td>1.8</td><td>10Nm</td><td>160mm</td><td>3m/0.8m</td></tr><tr><td>EV040R+BAC</td><td>40</td><td>2.5</td><td>10Nm</td><td>200mm</td><td>3m/0.8m</td></tr><tr><td>EV050R+BAC</td><td>50</td><td>4.8</td><td>20Nm</td><td>250mm</td><td>3m/0.8m</td></tr><tr><td>P6065W800EV-BAC</td><td>65</td><td>8.00</td><td>20Nm</td><td>325mm</td><td>3m/0.5m</td></tr><tr><td>P6080W1100EV-BAC</td><td>80</td><td>11.00</td><td>20Nm</td><td>400mm</td><td>3m/0.5m</td></tr><tr><td>P6100W2000EV-BAC</td><td>100</td><td>20.00</td><td>40Nm</td><td>500mm</td><td>3m/0.5m</td></tr><tr><td>P6125W3100EV-BAC</td><td>125</td><td>31.25</td><td>40Nm</td><td>625mm</td><td>3m/0.5m</td></tr><tr><td>P6150W4500EV-BAC</td><td>150</td><td>45.00</td><td>40Nm</td><td>750mm</td><td>3m/0.5m</td></tr></table>

**7.4 电动两通阀**

电动两通阀安装于风机盘管回水管上，对进入风机盘管的水流实现通断控制。由温控器提供一个开启信号，使电动阀接通交流电源而开启阀门，冷水或热水进入风机盘管，当室温达到温控器设定值时，温控器令电动阀断电，复位弹簧使阀门关闭，从而截断进入风机盘管的水流，通过阀门的关闭和开启，使室温始终保持在温控设定的温度范围内。电动两通阀可拆分为阀体和执行器两部分。一般分为常闭型和常开型，常闭型是指断电时阀门处于关闭状态，常开型是指断电时阀门处于开启状态。中央空调系统一般都是采用常闭型。根据其执行器的不同，目前，有电动式和电热式两种。设计师应注意电动两通阀不是电磁阀。

**7.4.1 电动式两通阀**

电动式驱动器为一个磁滞同步电机，当阀开到位时，电机堵转，阀门保持全开状态。这种阀具备弹簧复位及手动开阀杠杆操纵功能，见图 7-33。

**7.4.2 电热式两通阀**

电热式两通阀的原理是采用石蜡推进器，经 PTC 加热的石蜡膨胀驱动阀杆工作，带弹簧复位功能，见图 7-34。

电动式执行器、电热执行器都具有缓开缓闭的动作特性，可有效避免环路水锤的产生，不会引起管路的噪声以及颤动，降低风机盘管的疲劳度，延长使用寿命。由于各厂家的产品不同，一般全开时间：通电后约10～16s；关闭时间：断电后约5～16s；驱动电压：220VAC（或者12V、24V、110V）；功率消耗：5W～7W（仅在阀门启闭过程中）；阀体承压：1.6MPa允许压差：0.6MPa。

![](../images/00eec275989d7910e0abc8dd3132020c77f4d9121e6d5068e517e22a9d78919e.jpg)  
图 7-33 电动两通阀

![](../images/20c2a5835b3a7cf67fb6d13e26d908bbfd2774ca735bf3c5d4a55a43fc4eac73.jpg)  
图 7-34 电热式电动两通阀

**7.4.3 电动两通球阀**

电动两通球阀采用角行程执行器和球阀组合而成，具有密封性好、造价低的特点。角行程执行器可以设定阀门的最大流量，即： $K_{v}$ 值。角行程执行器不能断电复位，阀门开启关闭需由电机正反转驱动，见图7-35～图7-37。

全开、关闭时间：75s，90°；驱动电压：220VAC（或24V）；功率消耗：运行：1.5W，保持1.1W；阀体承压：1.0MPa或2.0MPa，允许压差：0.6MPa。

![](../images/fe3b61740b1032ecd053bd8300e44684d5af77cdd25d8647bf6e879d5226c969.jpg)  
图 7-35 两通球阀

![](../images/03f80416283862b230bb4e0c013a0b5044447b02e3b248a93876f4a00f2e807a.jpg)  
图7-36 用于电动球阀的角行程执行器

![](../images/485b893fc623941577672850ab1b6e61fb8a53345390f9da82142402e93b4753.jpg)  
图7-37 角行程执行器的Kv值设定

![](../images/a9d73fd916b26b013a7a3c82d780d7e4429001a33240ea77f7f56b64cb12ae3b.jpg)  
图7-38 动态平衡电动两通阀

**7.4.4 动态平衡电动两通阀**

动态平衡电动两通阀集电动两通阀开关控制和动态压差功能于一体，主要用于空调系统末端风机盘管冷水和热水的开关控制，并具有动态平衡作用。在系统压力波动时，始终保持阀门开启时的流量不变，如图 7-38 所示。

这种阀门除非特别必要，一般不建议采用。由于它的动态压差控制功能，使得该阀门阻力较大，在空调冷水系统中，水多次流过平衡阀，使得水泵扬程较高，能耗较大。由于其为动态平衡阀，流量是固定的，对于夏季供冷、冬季供热的两管制系统，无法在冬、夏两种流量工作。

**7.5 电磁阀**

很多人将控制风机盘管的电动两通阀与电磁阀混淆，其实两者完全不同。电磁阀是采用电磁线圈产生的磁场来拉动阀芯，以便改变阀体的通断，线圈断电，阀芯就依靠弹簧的压力退回，如图 7-39 所示。电磁阀是快开快闭的动作特性，为了避免水击的产生，一般不用于暖通空调风机盘管等设备的控制。

![](../images/fe52da82cd0638506827587cb904b9c1dfa7b01994ea2da8f106c95601fb2ce1.jpg)  
图 7-39 电磁阀

**7.6 动态双温度平衡电动调节阀**

“大流量、小温差”是集中空调冷水系统中最常见的问题，特别是对于空调末端以风机盘管为主的系统，在实际运行中，其总供回水温差往往明显低于设计值，导致输配能耗显著增加。

风机盘管水系统之所以会出现小温差，核心的原因在于末端之间的水力耦合。在系统的实际动态运行过程中，所有末端水阀全开的工况极少出现，在绝大部分工况下，都会有一部分末端关闭水阀，由于末端之间的水力耦合作用，这些水阀关闭的末端会将冷水“挤向”其余末端，导致其余末端流量上升，超过设计值。系统总温差由水阀开启的末端数量决定，而这部分末端由于水流量超过设计值，所以供回水温差低于设计值。系统总负荷率越低，关闭的风机盘管越多，这种末端之间的“挤水”现象就越明显，系统总温差就越低。因此，当以系统总供回水温差为观察对象时，就会发现它总是低于设计值，特别是在部分负荷工况下更是如此。

为了提高风机盘管水系统的供回水温差，常见的思路是在管网中安装各类水力平衡阀（如图 7-1 中的静态平衡阀 D），消除各支路多余的资用压头，避免各末端流量过大。这样的措施可以削弱输配干管之间的不平衡性，但会增大末端之间的耦合程度，加重“挤水”作用。

动态双温度平衡电动调节阀通过末端控制策略的优化，综合连续调节和通断调节的优点，在末端解决资用压头和流量过剩的问题，很大程度上缓解了“大流量、小温差”的问题，大幅降低冷水输送能耗。采用动态双温度平衡电动调节阀后，不再需要安装平衡阀，即可自动实现系统在制冷季和供暖季的动态平衡；既节约了初投资，又避免了过度安装平衡阀造成的水泵扬程上升，见图7-40、图7-41。

**7.6.1 动态双温度平衡电动调节阀控制原理**

动态双温度平衡电动调节阀的控制既包含连续调节方式，又包含通断调节方式。回水温度被用来判断是采用连续调节还是通断调节。在夏季降温同时要求除湿时，给出回水温度的最高限值 $t_{2\max}$ ，在常规的供水温度、送回风温度下， $t_{2\max}$ 应当使风机盘管表冷器的表面平均温度低于室内露点温度，从而具有一定的除湿能力。当回水温度低于 $t_{2\max}$ 时，采用连续调节方式，由于盘管的表面温度不会过高，即送风具有降温能力的同时还有较强的除湿能力，可避免由于回水温度过高而引起除湿性能恶化导致室内相对湿度偏高的现象。若回水温度在 $t_{2\max}$ 之上，说明盘管表面温度较高，除湿能力很差，通常这种工况对应的供冷量和冷水流量都较低。此时，根据回风温度作进一步判断：如果回风温度高于其设定值，说明盘管供冷量不够，需要继续调大阀门开度，因此延续连续调节方式；如果回风温度低于其设定值，说明盘管供冷量已经足够，若继续沿用连续调节方式，则会进一步降低冷水流量，而恶化末端的除湿能力和调节特性，应转变为通断调节方式。在连续调节和通断调节的切换过程中，要设置控制死区以避免阀门在两个状态间频繁切换。控制逻辑：串级控制、连续调节和通断调节相互结合。

![](../images/374021b80e32799f14d595f3beb84e0d8ff9cb0fcb462dd36a1b76fadbad92c7.jpg)

![](../images/a1e99367595b658f2b326df6037bea1ebb22a6d74a145dc3947e3658055efc04.jpg)  
图 7-40 动态双温度平衡电动调节阀  
图 7-41 动态双温度平衡电动调节阀应用风机盘管水系统

如图 7-42 所示，串级调节系统采用两套传感器和两个调节器，两个调节器串联起来工作，前一个调节器的输出作为后一个调节器的给定，后一个调节器的输出送往水阀；前一个调节器称为主调节器，它所检测和调节的变量称主变量，即工艺控制指标；后一个调节器称为副调节器，它所检测和调节的变量称副变量，副变量是为了稳定主变量而引入的。本风机盘管串级控制策略中，主变量为房间温度 $T_{r}$ ，副变量为回水温度 $t_{2}$ 。

![](../images/15b211c8df8a49e8ff9b36c49c90bb81cf8c9b5dd6081cb2eceaad1bf9a4f0fe.jpg)  
图 7-42 动态双温度平衡电动调节阀串级调节原理图  
$t_{2}$ —回水温度； $T_{r}$ —回风温度； $T_{r,set}$ —房间温度的设定值； $t_{2,set}$ —回水温度的设定值

主回路策略：比较元件 A 通过比较室内温度传感器测的室内温度 $T_{r}$ 和室内温度给定值 $T_{r, set}$ ，得出室内温度偏差值 $e_{1}$ ，主调节器根据室内温度偏差值 $e_{1}$ ，通过闭环反馈算法，得出回水温度给定值 $t_{2, set}$ ，但回水温度给定值 $t_{2, set}$ 不得高于回水温度的最高限值 $t_{2, max}$ 。

副回路策略：比较元件 B 通过比较回水温度传感器检测的回水温度 $t_{2}$ 和主调节器输出的回水温度给定值 $t_{2, set}$ 后，得出回水温度偏差值 $e_{2}$ ，副调节器根据 $e_{2}$ ，通过闭环反馈算法，得出水阀开度命令值 X，水阀开度命令值 X 作用于阀门及表冷器，产生不同的换热量

Q，不同的换热量 Q 作用于调节对象房间，从而调节室内温度 $T_{r}$ 。

当诸如供水温度、供水压力变化所产生的二次扰动 $f_{2}$ 发生并进入副回路时，回水温度 $t_{2}$ 很快受到影响，通过副回路的调节作用，快速抑制其影响，因此二次扰动 $f_{2}$ 在引起室内温度 $T_{r}$ 波动之前即已被克服，所以在滞后和时间常数较大的室内温度调节中，采用上述的串级调节系统，可减小超调量，缩短过渡时间，提高调节品质，特别是能大大增强抗二次扰动的能力，从而增强对水温、水压变化的适应性，改善过程的动态特性，进一步提高系统的调节质量。

动态双温度平衡电动调节阀流道控制采用平衡阀芯结构，双层阻闭式密封，V形流道开口设计，既保证了关阀时的零内漏，又使阀门随开度增加流量成类等百分比流量特性，完全能够满足驱动器对介质流量的掌控。

采用连续通断控制策略的双温度控制阀将上述策略和硬件集成在一起，可组成兼具连续调节与通断调节功能的控制阀。由于在该阀门的控制过程中需要测量和控制室内空气（回风）温度和回水温度，因此称该阀门为动态双温度平衡电动调节阀。动态双温度平衡电动调节阀安装在空调末端的回水管路上，采集副变量回水温度的传感器集成在阀体中，主调节器、副调节器、室内空气（回风）温度传感器等集成在阀门驱动器中。

**7.7 静态平衡阀**

静态平衡阀是出现时间最早、应用范围最广的平衡阀产品。其工作原理是通过调节自

![](../images/8d881ac6249b562df8bd967373b5c1d4b7e5217465a8d14f04a73aec2a230cc3.jpg)  
图 7-43 静态平衡阀

身开度，改变局部阻力，调整各并联环路的阻力比值，使流量按需分配，达到实际流量与设计流量相符；消除水系统存在的部分环路过流、部分环路欠流的冷热分配不均现象，起到热平衡的作用，有效避免了为照顾不利环路而加大冷、热源及水泵出力而造成的能源浪费现象。

阀门设有开度指示、开度锁定装置及用于流量测定的测压小阀，只要在各支路或用户入口装上适当规格的平衡阀，并用专用智能仪表进行一次性调试后锁定即可。静态平衡阀具有关断功能，见图7-43。

**7.7.1 静态平衡阀使用注意事项**

1. 不能采用蝶阀、闸阀、截止阀、球阀等关断类阀门代替静态平衡阀。关断类的阀门流量特性曲线为上抛型曲线，调节灵敏性很差；而静态平衡阀的流特性曲线接近直线特性，调节灵敏度较高。

2. 不应串联安装，即同一环路供回水管不应同时安装多个静态平衡阀。

3. 系统调试工作比较复杂，往往需要专业调试公司进行调试。

4. 如图 7-44 所示，静态平衡阀具有良好的调节性能，其阻力系数一般都要高于传统截止阀，在选用静态平衡阀时务必要充分考虑到。当采用平衡阀替代现有阀门时，或者将装有平衡阀的新系统与原有供热（冷）管网连接时，必须关注新系统与旧系统水量分配平衡问题，以免安装了平衡阀的新系统（或改造系统）的水阻力比原有系统高，而达不到应有的水流量。

**7.7.2 静态平衡阀的安装要求**

为了保证测量精度，应尽可能将平衡阀安装在直管段处，见图 7-45。管网系统安装完毕，并具备测试条件后，对全部平衡阀进行现场统一调试，并将调试完毕的阀门开度锁定，使管网实现水力工况平衡。在管网系统正常运行过程中，不应随意变动平衡阀的开度。

![](../images/bc8d74ca0f2df15185b3d8917087d0d5655c53e10fb71e65b1d981eee12bfde6.jpg)  
图 7-44 静态平衡阀接近线性流量特性  
图 7-45 平衡阀的安装距离

**7.7.3 静态平衡阀的选型**

1. 按照 $K_{vs}$ 值选型，所选阀门的 $K_{vs}$ 值要大于设计值。

平衡阀的工作原理是通过调节阀芯与阀座的间隙，即通过开门高度来改变流体经过阀门的阻力，达到调节流量的目的。平衡阀相当于一个局部阻力可调的节流组件，对不可压缩流体，流量方程式：

$$
K _ {\mathrm{vs}} = \frac {Q}{\sqrt {\Delta P}}
$$

式中 Q —— 流量， $m^{3}/h$ ;

$\Delta P$ ——阀门前后压差，Bar；

$K_{vs}$ ——平衡阀的系数，它的定义是：当平衡阀前后压力差为 $1\mathrm{bar}\left(1.02\mathrm{kgf/cm^{2}}\right)$ 时，平衡阀的流量值 $\left(\mathrm{m}^{3}/\mathrm{h}\right)$ 。如果平衡阀的开门高度不变，则阀门的 $K_{vs}$ 值不变，也就是说阀门的值由阀门的开门高度决定。如果事先知道阀门在不同开门高度下的 $K_{vs}$ 值，通过测量阀门两端的压力差就可以计算出通过阀门的流量，平衡阀就可以作为定量调节流量的节流组件使用了。

2. 选型时需注意：

（1）最小开度大于全行程的 20%。

（2）阀门最小压降大于3kPa。静态平衡阀选型时，若无法准确知道所安装处应补偿的阻力值时，为不增加系统阻力，则阀门全开情况下其前后压差不大于5kPa。

3. 选型举例：

已知：流量 $Q=16m^{3}/h$ ，需要消耗的压降 $\Delta P=5kPa$ 。

选型：

$$
K _ {\mathrm{vs}} = \frac {Q}{\sqrt {\Delta P}} = \frac {1 6}{\sqrt {0 . 0 5}} = 7 1. 6
$$

选 Hydrocontrol VFC DN65（见表 7-5 和图 7-46）， $K_{vs}=98$

![](../images/fa79896fbb822f940a435a5525fef0b7e53125f07b597b17ac329bfc96bc40b5.jpg)  
图 7-46 VFC 系列静态平衡阀

VFC 系列静态平衡阀技术参数  
表7-5

<table><tr><td>型号</td><td>DN</td><td>L(mm)</td><td>D(mm)</td><td>H(mm)</td><td>d(mm)</td><td> $K_{vs}$ </td><td>K</td><td>n×d</td></tr><tr><td>Hydrocontrol VFC</td><td>DN20</td><td>150</td><td>105</td><td>118</td><td>70</td><td>4.77</td><td>75</td><td>4×14</td></tr><tr><td>Hydrocontrol VFC</td><td>DN25</td><td>160</td><td>115</td><td>118</td><td>70</td><td>8.38</td><td>85</td><td>4×14</td></tr><tr><td>Hydrocontrol VFC</td><td>DN32</td><td>180</td><td>140</td><td>136</td><td>70</td><td>17.08</td><td>100</td><td>4×19</td></tr><tr><td>Hydrocontrol VFC</td><td>DN40</td><td>200</td><td>150</td><td>136</td><td>70</td><td>26.88</td><td>110</td><td>4×19</td></tr><tr><td>Hydrocontrol VFC</td><td>DN50</td><td>230</td><td>165</td><td>145</td><td>70</td><td>36.00</td><td>125</td><td>4×19</td></tr><tr><td>Hydrocontrol VFC</td><td>DN65</td><td>290</td><td>185</td><td>188</td><td>110</td><td>98.0</td><td>145</td><td>4×19</td></tr><tr><td>Hydrocontrol VFC</td><td>DN80</td><td>310</td><td>200</td><td>203</td><td>110</td><td>122.2</td><td>160</td><td>8×19</td></tr><tr><td>Hydrocontrol VFC</td><td>DN100</td><td>350</td><td>220</td><td>240</td><td>160</td><td>201.0</td><td>180</td><td>8×19</td></tr><tr><td>Hydrocontrol VFC</td><td>DN125</td><td>400</td><td>250</td><td>283</td><td>160</td><td>293.0</td><td>210</td><td>8×19</td></tr><tr><td>Hydrocontrol VFC</td><td>DN150</td><td>480</td><td>285</td><td>285</td><td>160</td><td>404.0</td><td>240</td><td>8×23</td></tr><tr><td>Hydrocontrol VFC</td><td>DN200</td><td>600</td><td>340</td><td>467</td><td>300</td><td>814.5</td><td>295</td><td>12×23</td></tr><tr><td>Hydrocontrol VFC</td><td>DN250</td><td>730</td><td>405</td><td>480</td><td>300</td><td>1200.0</td><td>355</td><td>12×28</td></tr><tr><td>Hydrocontrol VFC</td><td>DN300</td><td>850</td><td>460</td><td>515</td><td>300</td><td>1600.0</td><td>410</td><td>12×28</td></tr><tr><td>Hydrocontrol VFC</td><td>DN350</td><td>980</td><td>520</td><td>560</td><td>300</td><td>2250.0</td><td>470</td><td>12×28</td></tr><tr><td>Hydrocontrol VFC</td><td>DN400</td><td>1100</td><td>580</td><td>655</td><td>300</td><td>3750.0</td><td>525</td><td>12×31</td></tr></table>

7.8 电动蝶阀

电动蝶阀属于电动阀门的一种，是自动化控制领域里重要的执行机构，常用于冷水机房水路及冷却塔前后的水路关断和调节。由于其阀体内的阀板酷似蝴蝶的两片翅膀，因而得名。其工作原理为：电动执行器接收控制信号，驱动阀轴，带动阀板旋转到不同的角度，实现开关或调节流体的目的。在暖通空调领域，电动蝶阀常作为调节阀，用来代替大口径的座阀。

**7.8.1 电动蝶阀连接形式和自动控制方式**

蝶阀与管道的连接形式有中线对夹式和法兰式。其自动控制方式多为三位浮点式和调节式（模拟量控制）。所谓三位浮点控制是指阀门的开启、关闭和停止。

电动蝶阀的阀体与执行器一般是可分拆的两部分。开关型的电动蝶阀可以根据管道口径确定蝶阀的口径，调节型电动蝶阀应根据 $K_{v}$ 值来确定口径，同时要根据转矩的要求确定配套的电动执行器的型号。需要注意的是：用于关断作用的电动蝶阀，需要电气专业设计配电箱来进行电机的正反转（即阀门的开、关）控制，详见本书第14.5.1节。

**7.8.2 空调系统中的电动蝶阀**

在闭式空调冷水和冷却水系统中应用的电动蝶阀，以 Belimo 的产品为例（见图 7-47），根据口径的不同有 D6..N/W（L）系列和 D 系列（最大关闭压力是指阀门关闭状态下，水泵运行时阀门前后的压差）。

![](../images/5fb580c9cb97fc8d123de516f4fc743355cb5588f8e15f2477a28927f8fb521b.jpg)  
图 7-47 电动蝶阀及执行器

1. D6..N/W（L）系列电动蝶阀主要参数：口径：DN50～DN600，电压：220V，扭矩：35～160Nm，所配执行器最大关闭压力：800～1200kPa，运行时间35～150s（见表7-6）。

D6..N/W（L）系列蝶阀 $K_{\mathrm{v}}$ 值  
表7-6

<table><tr><td>型号</td><td>DN(mm)</td><td>PN</td><td> $K_{vmax}$ (m3/h)</td></tr><tr><td>D650N</td><td>50</td><td>6/10/16</td><td>90</td></tr><tr><td>D665N</td><td>65</td><td>6/10/16</td><td>180</td></tr><tr><td>D680N</td><td>80</td><td>6/10/16</td><td>300</td></tr><tr><td>D6100N</td><td>100</td><td>6/10/16</td><td>580</td></tr><tr><td>D6125N</td><td>125</td><td>6/10/16</td><td>820</td></tr><tr><td>D6150N</td><td>150</td><td>6/10/16</td><td>1600</td></tr><tr><td>D6200W</td><td>200</td><td>6/10/16</td><td>2900</td></tr><tr><td>D6250W</td><td>250</td><td>6/10/16</td><td>4400</td></tr><tr><td>D6300W</td><td>300</td><td>6/10/16</td><td>7300</td></tr><tr><td>D6350N</td><td>350</td><td>10/16</td><td>10900</td></tr><tr><td>D6400N</td><td>400</td><td>16</td><td>14200</td></tr><tr><td>D6450N</td><td>450</td><td>16</td><td>18800</td></tr><tr><td>D6500N</td><td>500</td><td>16</td><td>24100</td></tr><tr><td>D6600N</td><td>600</td><td>16</td><td>37300</td></tr></table>

2. D 系列电动蝶阀主要参数：口径：DN600～DN1200，电压：380V，扭矩：6000～

23000Nm，所配执行器最大关闭压力：DN600为1200kPa，DN700～DN1200为1000kPa，运行时间60～56s（见表7-7）。

表7-7  
D 系列蝶阀 $K_{v}$ 值（单位： $m^{3}/h$ ）

<table><tr><td>型号</td><td colspan="2">口径</td><td>10°</td><td>20°</td><td>30°</td><td>40°</td><td>50°</td><td>60°</td><td>70°</td><td>80°</td><td>90°</td></tr><tr><td>D6600D(S)</td><td>DN600</td><td>24&quot;</td><td>22</td><td>1053</td><td>2230</td><td>4832</td><td>8611</td><td>14248</td><td>22549</td><td>33901</td><td>37169</td></tr><tr><td>D6700D(S)</td><td>DN700</td><td>28&quot;</td><td>36</td><td>1563</td><td>3137</td><td>5721</td><td>8621</td><td>12887</td><td>19628</td><td>30084</td><td>42672</td></tr><tr><td>D6800D(S)</td><td>DN800</td><td>32&quot;</td><td>45</td><td>2058</td><td>4130</td><td>7531</td><td>11886</td><td>17770</td><td>27065</td><td>41480</td><td>58836</td></tr><tr><td>D6900D(S)</td><td>DN900</td><td>36&quot;</td><td>60</td><td>2604</td><td>5227</td><td>9530</td><td>15042</td><td>22488</td><td>34251</td><td>52496</td><td>74461</td></tr><tr><td>D61000D(S)</td><td>DN1000</td><td>40&quot;</td><td>84</td><td>3606</td><td>7237</td><td>13195</td><td>20827</td><td>31178</td><td>47486</td><td>72780</td><td>103232</td></tr><tr><td>D61200D(S)</td><td>DN1200</td><td>48&quot;</td><td>106</td><td>4629</td><td>9259</td><td>16932</td><td>26457</td><td>39711</td><td>60851</td><td>92731</td><td>132284</td></tr></table>

**第8章 空调水系统压力及定压**

**8.1 压力表安装位置**

在空调水系统中会安装大量的压力表，来监控系统及设备的运行状况，如图 8-1 所示。这些压力表的安装位置主要有：

1. 在空调水系统设备的进出口、水过滤器的进出口需要安装压力表，来监测设备的进出水压力降，判断设备是否阻塞、是否正常运行。

2. 在循环泵的进出口需要安装压力表，来监测水泵所提供的扬程。

在闭式空调水系统中，压力表安装时应注意：各层设备进出口处设置的压力表宜安装在同一标高，这样就可以避免各个压力表读数在垂直高度的修正。

**8.2 压力表读数的意义**

空调水系统管路上各点的压力表，在管内水静止和流动时的读数会完全不同，并代表不同的意义。

1. 当闭式空调水系统的循环泵停止运行、水不流动时，各压力表的读数为该点的静压。

2. 当闭式空调水系统的循环泵运行、水流动时，各压力表的读数即为该点的工作压力，它是由系统的几何高度和循环泵扬程决定的。

![](../images/fd885c8362db6768e8f4b867b17a90411b03eab3cea44c2fdb15a9a09dc19271.jpg)  
图 8-1 冷水压力表设置

3. 对空调最有意义的是循环泵运行、水流动时，设备进出口压力表读数的差值。这个差值就是设备的压降，是判断设备是否正常运行的重要参数。

**8.3 空调系统各点压力表读数的关系**

1. 循环泵停止运行、水不流动时各点压力表读数的关系：

（1）冷水系统最低点静压为： $P_{1}=P_{2}=P_{3}=P_{4}=P_{5}=H_{1}+H_{2}+0.5mH_{2}O$

(2) 冷水系统最高点静压为: $P_{8} = P_{9} = 0.5 \mathrm{~mH}_{2} \mathrm{O}$

2. 循环泵运行、水流动时各点压力表读数的关系：

(1) 水泵扬程: $P_{3}-P_{4}$ ;

(2) 冷水机组压降: $P_{1}-P_{2}$ ;

(3) 过滤器压降: $P_{4}-P_{5}$ ;

(4) 空调机组压降: $P_{8}-P_{90}$

工程设计时，当冷水泵与冷水机组的连接方式采用压入式时，冷水机组蒸发器水路允许承压≥静压+循环泵扬程（0流量时）≈ $(H_{1}+H_{2}+0.5\mathrm{mH}_{2}\mathrm{O})+(P_{3}-P_{4})$

3. 定压补水泵停止运行时压力表读数的关系： $P_{6}=P_{7}=H_{3}$

4. 定压补水泵补水运行时压力表读数的关系：定压补水泵扬程： $P_{6}-P_{7}=H_{1}+H_{2}+0.5mH_{2}O-H_{3}$ 。

**8.4 空调水系统的定压**

**8.4.1 定压点的确定**

对于闭式空调水系统，必须保证系统管道及设备内满水，同时为了运行安全，《民用建筑供暖通风与空气调节设计规范》GB 50736—2012规定：定压点宜设在循环泵的吸入口处，如图8-2所示。定压点最低压力宜使管道系统任何一点的表压均高于5kPa（0.5mH $_{2}$ O）以上。

当定压点远离循环泵吸入口时，如图8-3所示，循环泵设置在冷水机组的出口时，应按水压图校核，压力最低点（图中点5处）不应出现负压。这时，应特别留意整个建筑的高度，当建筑不够高，相应的 $H_{0}$ 不够大，点5处就有可能出现负压。在负压下，管道内的冷水被汽化，产生水击和气蚀。

在高层建筑中，为了避免冷水机组承压过高，可以将循环泵设置在冷水机组的出口，可以看到图8-3中，冷水机组入口的压力 $H_{3}$ 远小于图8-2中的冷水机组入口压力 $H_{7}$ 。

冷却水系统也会出现同样的问题，在图 8-4 中的冷却水系统中，冷却塔设置在室外地面， $H_{0}$ 较小，当冷却水泵设置在冷水机组的出口处时，就有可能在水泵的入口处出现负压。

对于夏季供冷、冬季供热的双管系统，供冷和供热的定压装置应该共用，这样一是可以节省投资，二是可以避免两套装置的相互影响。此时，定压点应接到集水器，如图8-5所示。

![](../images/5b64982844467358f4f710831642599574f88c936025462f5f4a952ec7c38ccb.jpg)  
(a)

![](../images/e9f3b06ec2f7c2fa405a78594ee7ad035609e653df725d98e59f520d05b4904e.jpg)  
(b)  
图 8-2 循环泵在冷水机组入口时冷水定压  
(a) 冷水系统水压图；(b) 冷水系统图

![](../images/ffb2f46190a46f0b08eaa9c7dcccaef9e71581f6378ea13b826dd65932d72438.jpg)  
(a)

![](../images/b2ed20a60d6a70983b4483b777359dc6bafee7e77ba2fad19ef0fbaaf6f05bc3.jpg)  
(b)  
图 8-3 循环泵在冷水机组出口时冷水定压  
(a) 冷水系统水压图；(b) 冷水系统图

![](../images/64226e591243cc9ab4ee49838374fea3264065197aa32a9c02009c9e6985e4fd.jpg)  
图 8-4 冷却水泵设在机组出口示意图

![](../images/4df673fc5c6913947a22058a5adfc406bf169b698ecd133e35e51208b227f92d.jpg)  
图 8-5 双管系统冷、热水共用定压装置

**8.4.2 定压方式**

随着暖通空调技术的进步，定压方式的由早期的高位膨胀水箱，经过多次改进，已经演变成目前复合了多种功能定压补水装置。自动化程度越来越高。目前常用的定压方式有：高位开式膨胀水箱定压、气压罐定压补水装置定压、定压补水排气装置定压、定压补水真空排气装置定压等几种。

**1. 高位开式膨胀水箱定压**

开式膨胀水箱定压方式适用于中小型供暖或空调系统。它具有控制简单、系统水力稳定性好的特点。其缺点是：它直接相通大气，使得空气中的二氧化碳、水生成弱酸和铁制品反应腐蚀管路，损害了其他主要设备的寿命；它只能在最高处安装，很多项目条件难以满足要求。在有可能结冻的系统中采用高位开式膨胀水箱定压，需设置循环管，循环管必须与膨胀管连接在同一条管道上，两条管道接口间的水平距离应不小于1.5～3.0m。

**(1) 膨胀水箱的补水控制方式**

常用的膨胀水箱的补水控制方式有以下三种：

1）膨胀水箱的浮球阀自动补水方式这是一种非常简单方便的补水方式，当补水管有一定的恒定的压力时，就可以采用。这种方式结构简单没有补水泵启停问题，见图8-6。

2）当需要采用补水泵向膨胀水箱内补水时，就需采用液位开关控制补水泵的启停。液位开关的种类很多，都是在低水位输出启泵信号，在高水位输出停泵信号，见图8-7。

![](../images/a192b48764833e4fe34cf07faa3bbd5719b23f9925b4d3c7174d6dcff9819b0e.jpg)  
图 8-6 开式膨胀水箱浮球阀补水示意图

![](../images/8cbefd493c17e27ede2dfc81991adeb96b94627dd1dcc91e9ff61894d36871f9.jpg)  
图 8-7 开式膨胀水箱液位开关控制补水示意图

3）也可采用液位传感器，楼宇控制中心根据液位传感器的模拟信号，监视水箱的液

位，减少人员巡视的劳动强度，并且在低水位输出启泵信号，在高水位输出停泵信号，见图 8-8。

（2）膨胀水箱的容积应按下式计算：

$$
V \geqslant V _ {\mathrm{min}} = V _ {\mathrm{t}} + V _ {\mathrm{p}}\tag{8-1}
$$

式中 V —— 水箱的实际有效容积，L；

$V_{min}$ ——水箱的最小有效容积，L；

$V_{t}$ ——水箱的调节容积，L，不应小于3min平时运行的补水泵流量，且应保证水箱调节水位高差不小于200mm；

$V_{p}$ ——系统最大膨胀水量，L。

![](../images/b9d7207ece9fdca67712f2f8196f5662b01b11a5f387279433d65c3c22c41729.jpg)  
图 8-8 开式膨胀水箱液位传感器控制补水示意图

注： $h_{t}$ 为开式膨胀水箱的调节容积 $V_{t}$ 对应的水位高差； $h_{p}$ 为系统最大膨胀水量 $V_{p}$ 对应的水位高差。

$$
V _ {\mathrm{p}} = 1. 1 \times \frac {\rho_ {1} - \rho_ {2}}{\rho_ {2}} 1 0 0 0 V _ {\mathrm{c}}\tag{8-2}
$$

式中 $\rho_{1}$ 、 $\rho_{2}$ ——水受热膨胀前、后的密度，kg/m $^{3}$ ;

$V_{c}$ ——系统水容量， $m^{3}$ 。

（3）膨胀水箱可按国家建筑标准设计图集《开式水箱》03R401-2选型。

**2. 气压罐定压补水装置**

气压罐定压补水装置一般是设置在冷水机房内，该装置由隔膜式气压罐、补水泵、电接点压力表、电磁阀、安全阀等组成。原理如图8-10所示。隔膜式气压罐由钢制外壳，橡胶隔膜内胆构成。在外壳与隔膜之间充入一定压力 $P_{0}$ 的气体（一般为空气或氮气，氮气为惰性气体，性质极不活泼，气体分子比氧气分子大，不易热胀冷缩，变形幅度小），橡胶隔膜内胆在罐内有一定的膨胀量，可以在一定的范围内补偿管网水压的变化，调节补水自由进、出压力罐。

从定压罐结构可知：当定压罐用于闭式水系统中时，如果系统压力大于预充气体的压力，在系统压力的作用下，会有一部分水进入气囊内，直到气囊外氮气的压力和系统的压力达到平衡；反之，当系统压力下降，系统内水压力低于囊和罐体间的气体压力时，气囊内的水会被气体挤出补充到系统内，使系统压力升高，直到系统中水压力跟囊和罐体间的气体压力相等，囊内的水不再向外系统补给，维持动态的平衡。

气压罐定压补水装置的气压罐的容积大小有两种设计方式，即：不容纳膨胀水量气压罐的容积和容纳膨胀水量气压罐的容积。

对于一般的供暖、空调系统，为了避免气压罐的体积过大，占用过多的机房面积，气压罐的容积一般按不容纳膨胀水量设计。当系统的水量膨胀，超过了设定压力时，通过开启电磁阀，将膨胀水量导入补水箱。对于连续运行的空调系统，这种情况一般只在冬夏转换后水温变化较大时才出现。

但是，对于冰蓄冷工程的乙二醇环路，每天的蓄冷和释冷过程中，乙二醇都会经历一次膨胀、收缩过程，电磁阀动作频繁，容易出现故障，同时补水泵运行频繁，能耗较高。建议此时的定压罐容积按容纳膨胀水量设计。对于采用钢制散热器的供热系统，为了避免膨胀水排入开式水箱后与氧气接触，其气压罐也应按容纳膨胀水量设计。

**(1) 不容纳膨胀水量气压罐定压装置**

**1）不容纳膨胀水量的气压罐容积计算**

对于不容纳膨胀水量的气压罐，如图8-9所示，其总容积 $V$ 由系统水的调节容积 $V_{\mathrm{t}}$

罐内最小气体空间 $V_{q}$ ，以及最低水位所需的最小容积 $V_{min}$ 组成。 $V_{t}$ 不应小于 3min 平时运行的补水泵流量（当采用变频泵时，按其额定转速时补水泵流量的 $1/3 \sim 1/4$ ）。补水泵的总小时流量宜为系统水容量的 5%。

罐内气体的压缩膨胀过程可视为闭口系统等温过程，根据热力学波义耳—马略特定律：在一定温度下气体压力（P）与容积（V）乘积等于常数，即：

$$
P \cdot V = \text { 常数 }
$$

![](../images/43046fd1c146f4805ed63eaeda9da20ca00656e5d745e4245c5492db7f938385.jpg)

式中 V —— 罐内气体空间的容积， $m^{3}$ ;

图 8-9 气压罐内的空间组成

P——该容积下的绝对压力 $\approx(P_{\text{表压}}+100)$ ，kPa；

在一个工作循环过程中， $P_{1}$ 为补水泵的启动压力，相应的水室的体积为 $V_{min}$ ，相应的气室的体积为 $(V_{\mathrm{q}}+V_{\mathrm{t}})$ 。

$P_{2}$ 为补水泵的停泵压力，相应的水室的体积为 $(V_{\mathrm{t}}+V_{\mathrm{min}})$ ，相应的气室的体积为 $V_{q}$ 。根据上式，有如下关系：

$$
(P _ {1} + 1 0 0) \cdot (V _ {\mathrm{q}} + V _ {\mathrm{t}}) = (P _ {1} + 1 0 0) \cdot V _ {\mathrm{q}}
$$

则

(8-3)

$$
V _ {\mathrm{q}} = \frac {V _ {\mathrm{t}}}{\left(\frac {P _ {2} + 1 0 0}{P _ {1} + 1 0 0} - 1\right)}\tag{8-4}
$$

令

$$
\alpha_ {\mathrm{t}} = \frac {P _ {1} + 1 0 0}{P _ {2} + 1 0 0}\tag{8-5}
$$

得

$$
V _ {\mathrm{q}} = \frac {\alpha_ {\mathrm{t}}}{1 - \alpha_ {\mathrm{t}}} V _ {\mathrm{t}}\tag{8-6}
$$

所以：

$$
V = V _ {\mathrm{min}} + V _ {\mathrm{t}} + V _ {\mathrm{q}} = V _ {\mathrm{min}} + \frac {V _ {\mathrm{t}}}{1 - \alpha_ {\mathrm{t}}}\tag{8-7}
$$

为最大限度地利用气压罐的体积，可把气压罐预充气体的压力和水泵的启动压力下限设为一致，即： $P_{0}=P_{1}$ ，这样当气压罐内的水全部补充到系统后补水泵恰好启动。此时， $V_{min}=0$ 。为了安全起见，隔膜式气压罐应考虑一个容积附加系数 $\beta=1.05$ 。

气压罐的容积为：

$$
V = \frac {\beta \cdot V _ {t}}{1 - \alpha_ {t}}\tag{8-8}
$$

通常取 $\alpha_{t}=0.65\sim0.85$ （在满足要求的前提下尽量取小值）。

![](../images/68ee46b82a48422f82d0b0aeeab5904dc3eab5fab0e9df9828d8b74100603f64.jpg)  
图 8-10 不容纳膨胀水量的气压罐补水示意图

注： $h_{p}$ ——系统膨胀水量对应的水位高差； $h_{b}$ ——补水储水量对应的水位高差。

**2）压力控制**

补水泵根据电接点压力表设定的高、低压力停止或启动运行。补水泵可以变频也可以不变频。当系统的压力过高，达到电接点压力表设定的电磁阀的开启压力，开启电磁阀将水排入补水箱。如果电磁阀故障，压力进一步升高，超过系统内管网和设备允许工作压力时，安全阀开启，将水泄入补水箱。

**3）电接点压力表工作原理**

电接点压力表由测量系统、指示系统、外壳、磁助电接点装置、上下限调整装置及接线盒组成。当被测介质通过导压部分进入测量元件时，在其压力作用下，测量元件自由端产生相应位移，通过连杆带动齿轮传动机构，从而在仪表度盘上指示出被测介质压力值。同时，仪表指针带动上下限活动臂与设定指针（上下限）触点断开或闭合，使控制电路得以通断，以达到自动控制或发信报警的目的，见图8-11。

![](../images/4eb34c18cf06bdb216e95125323850e98685bce6cbfa6a85f6ecbb9ecc1cc6e5.jpg)  
图 8-11 电接点压力表

通常，仪表通过与相应电器件（如继电器、接触器等）配套使用，可对被测（控）介质压力系统实现自动控制或发信报警。

**4）补水箱的设置及控制**

①补水来自市政管网时，由于不允许补水泵直接抽取，因此必须设置补水箱。

② 补水不是来自市政管网，但是软化水的制备量与补水泵的流量不同步，也需设置补水箱。

③ 在水箱水位降至最低水位时，停止补水泵运行，避免水泵空转。

5）依据《全国民用建筑工程设计技术措施》，气压罐不容纳膨胀水量时，各控制压力之间的关系如图8-12所示。

6）采用不容纳膨胀水量气压罐定压装置，设计时应分别计算：

①补水泵的扬程；

![](../images/3eb02cfa07095cdca749cf3132ee1d1a994a51d7f991ee2a64cd4a4a91b69f3b.jpg)  
图 8-12 气压罐不容纳膨胀水量时，各控制压力之间的关系

②补水泵的流量；

③气压罐的容积；

④ 安全阀开启压力，不得使系统内管网和设备承受压力超过其允许工作压力 $P_{4}$ ;

⑤ 膨胀水量开始流回补水箱时电磁阀的开启压力 $P_{3}$ ;

⑥补水泵的启动压力 $P_{1}$ ;

⑦补水泵的停泵压力，也是膨胀水量停止流回补水箱时电磁阀的关闭压力 $P_{2}$ ;

⑧补水箱的容积；

计算方法在《全国民用建筑工程设计技术措施·暖通空调动力2009》中有详细介绍。

(2) 容纳膨胀水量的气压罐定压补水装置

1）容纳膨胀水量的气压罐容积计算

![](../images/a2a92cadb918fab2306b6d688a2a46876cea941e4fada351d87edfadfb5fc7a9.jpg)  
图 8-13 容纳膨胀水量时气压罐内的空间组成

对于容纳膨胀水量的气压罐，如图8-13所示，其总容积V由系统水的调节容积 $V_{t}$ 、系统水的膨胀水量 $V_{p}$ 、罐内最小气体空间 $V_{q}$ 组成。当系统水温最高时，膨胀水量全部进入罐内，此时的启泵压力和停泵压力都是最大值，分别为 $P_{1max}$ 、 $P_{2max}$ 。

同样，为最大限度地利用气压罐的体积，可把气压罐预充气体的压力和水泵的启动压力下限设为一致，即： $P_{0}=P_{1\min}$ ，这样当气压罐内的水全部补充到系统后补水泵恰好启动。这样，在压力 $P_{0}$ 时，气体的体积就是气压罐的容积V。

依据式（8-3），有：

$$
(P _ {2 \max} + 1 0 0) \cdot V _ {\mathrm{q}} = (P _ {0} + 1 0 0) \cdot V\tag{8-9}
$$

由

$$
V = V _ {\mathrm{q}} + V _ {\mathrm{t}} + V _ {\mathrm{p}}\tag{8-10}
$$

得

$$
V _ {\mathrm{q}} = V - \left(V _ {\mathrm{t}} + V _ {\mathrm{p}}\right)\tag{8-11}
$$

气压罐的最小体积为：

$$
V = \frac {P _ {2 \max} + 1 0 0}{P _ {2 \max} - P _ {0}} (V _ {\mathrm{t}} + V _ {\mathrm{p}})\tag{8-12}
$$

式中， $V_{t}+V_{p}$ 与膨胀水箱的计算相同。

2）气压罐容纳膨胀水量时，各控制压力之间的关系如图8-14所示。

供热系统采用不同的水温进行质调节时，其膨胀量和对应的罐内压力也随之变化，补水泵应根据水温设定其启停泵压力，以使系统不会因大量泄压补水带进大量空气。因此，应计算不同水温时的补水泵启停压力，并进行相应的自动控制。

（3）气压罐定压的设计需要注意的问题

1）气压罐定压的控制

该装置的电气控制自成一体，其控制方式为现场仪表的控制。无需外部的控制信号就能运行。但是补水箱的低水位开关需要与其联控，为了避免设计上的脱节，可以要求补水箱及其低水位开关均由定压补水设备配套。设计师可以要求该装置提供干触点，以便楼宇控制系统或机房集控系统对补水泵的状态进行监控，补水泵的运行状态取自配电箱内接触器的辅助触点，故障状态取自热继电器的辅助触点。

![](../images/b2aa7aa2b43645a405fa7c5eaf09d0fbad0cefce72c2f7c43b4b88ebfb741c4c.jpg)  
图 8-14 供暖系统气压罐容纳膨胀水量时，各控制压力之间的关系

**2）气压罐定压的缺点**

由图 8-12 可知，补水泵的停泵压力最终取决于系统中设备、管件等的承压，对于空调水系统，一般是 1.6MPa。而补水泵的启泵压力最终取决于系统的净高。随着系统高度增加，启泵压力逐渐升高，使得压力比超出限定的范围，甚至会出现启泵压力超过停泵压力，最终不得不提高设备、管件的承压至 2.0MPa。这将提高工程造价。

对于容纳膨胀水量的气压罐，随着罐内的膨胀水量不同，其启泵压力和停泵压力也会不同，它们是一对随温度变化的参数，因此不能执行定压功能，系统的终压（设备的有效膨胀量）大约是预压的3倍，稳压精度差。

**3. 定压、补水、排气装置**

具有排气功能的定压、补水装置与前面提到的气压罐定压补水有很大的不同，是新一代的定压方式。它由定压单元和常压脱气膨胀罐两大部分组成，由两根连接软管组合连接，如图8-15所示。

![](../images/331d32af00dff607af9654484447d6783e73969c43608ba50ee3c84f174c873f.jpg)  
图 8-15 定压、补水、排气装置原理图

机组运行时，系统通过定压单元来实现低压自动补水、超压自动溢流，保证系统定压，系统在排气过程中，将系统中高压带气泡的水导入常压脱气膨胀罐进行常压脱气，析除循环水中的气体。定压单元包含有：控制系统、泵、泄压电磁阀和补水电磁阀、泄水电磁阀、减压阀、压力传感器、称重传感器等。

常压脱气膨胀罐内同样设置橡胶隔膜内胆，其作用是将水与空气完全隔离，避免氧气溶入水中。常压脱气膨胀罐在此仅相当于一个闭式储水箱功能，通过罐底部的称重传感器控制进水管上电磁阀的开启，来控制隔膜罐中水量的多少。

(1) 功能及原理：

1）泄压储水调节：当水被加热升温后，由于温度升高会使体积膨胀，整个系统压力升高，当压力高至设定压力 $(P_{\mathrm{o}}+P_{\mathrm{od}})$ 时，设备中泄压电磁阀打开，将系统中由于温升导致体积膨胀的水排放到常压罐内，维持系统压力的恒定。

2）补水压力调节：当热水温度下降，体积缩小，系统压力下降，当压力下降至设定压力 $(P_{0}-P_{od})$ 时，定压泵将把储存在常压罐内的水补至系统，维持系统压力恒定。

3）自动排气：利用亨利定律：在等温等压下，某种气体在溶液中的溶解度与液面上该气体的平衡压力成正比。当高压力的水突然泄到常压罐内后，溶解在水内的气体会自动析出，经自动排气阀排出罐体。针对不同的系统工况，能够连续或周期性的排析溶解于水中的气体，彻底排除循环系统水中气体。

(2) 工作方式

系统定压点压力： $P_{0}$

定压精度 $P_{od}$ 可以设定，最高精度可达 10kPa。

定压泵：压力低于时启动，达到 $P_{0}$ 值时关闭。

泄压电磁阀：压力高于 $P_{o}+P_{od}$ 时打开，压力降到 $P_{o}$ 值时关闭。

补水电磁阀：当常压罐中液位降到预设的补水液位值 $(L_{1})$ 时，自动打开补水，达到预设液位 $(L_{2})$ 时，关闭。

泄水电磁阀：当常压罐中的液位升到预先设定的泄水水位（ $L_{d}$ ）时，自动打开泄水，水位降低到预设液位（ $L_{2}$ ）时关闭。

为了防止泄压时水流对隔膜的冲击，泄压管上设置减压阀，将泄水压力减小到安全压力范围内。

（3）定压点压力值与各控制压力的关系如图 8-16 所示。

![](../images/0a9ef3f54104e6b7b227bcf0f351f5e4bc735c54031d9119b62a48672074e2cd.jpg)  
图 8-16 定压补水排气装置各控制压力之间的关系

（4）设计时需计算：

1）常压脱气膨胀罐的容积按储存系统全部膨胀水量并附加25%的备用水。

2）根据定压高度确定补水泵的扬程。

(5) 设计需要注意事项：

1）如无特别要求，各厂家所配的补水泵只用于应对系统膨胀收缩的水量变化，而非初期或应急补水，因此水泵流量较小。对于系统初期充水，需要额外增设初期补水泵，使系统在一天之内充满水。欧埃泰科已将初期补水泵作为定压补水排气装置的选配附件，其原理如图8-17所示。

![](../images/2192b08674d6786ef4a74f12ecc0aacd6015bca6c7214a85e1ced2cb08ba9703.jpg)  
图 8-17 定压补水排气装置连接示意图

2）由于需要有一定的水压才能将水压入水罐内（各厂家的产品要求不同，一般需补水压力≥0.13MPa～0.2MPa），因此，如果补水是由软化水箱接出，需增设一台小型增压泵，可以与初期补水泵合用。

3）为了防止由于水泵或电磁阀突然开启、关闭引起水击的发生以及避免由于水温变化而导致频繁补水、泄水，水系统通常需设置缓冲罐，欧埃泰科已将缓冲罐作为定压补水装置的标准配置。

(6) 该装置与气压罐定压相比有如下特点:

1）配有微处理机，控制功能多。精度高，定压点控制精度可达 $P_{od}=\pm10kPa$ 。

2）设定值可根据工程需要调整：

定压值 $P_{0}$ ：如建筑加层 5m，只要将 $P_{0}$ 调高 50kPa 即可；

定压精度 $P_{od}$ ：可调到 ±10kPa 或 ±20kPa 或 ±30kPa 等；冬季主要解决水升温膨胀，可将隔膜腔水位设定在低位，反之夏季设定在高位。

3）罐本体不承压，属于常压容器，隔膜与钢罐夹层有一通气管，故隔膜腔内水也处于常压，便于补水及排气。

4）罐体有效容积率高达90%，隔膜外表与钢罐内壁可紧贴故有效容积率高，致使其外形小，而充氮隔膜罐一般有效容积率仅30%，即外形要大3倍。

该装置的电气控制自成一体，无需外部的控制信号。可以通过 RS 485 接口与控制系统进行数据交换，如：压力传感器的读数、称重传感器的读数、补水泵状态、各电磁阀的状态等，以便楼宇控制系统或机房集控系统对其进行监控。

5）具有双膨胀管线，可形成连续排气循环，在常压罐内进行气水分离，实现排气功能。

**4. 定压、补水、真空排气装置**

具有排气功能的定压、补水装置除了有前述的常压排气方式，还有改良的真空排气方式。它主要由定压单元、真空喷射罐、常压罐组成。由两根连接软管与水系统相连，如图8-18所示。

![](../images/6b44961639329feadaad7e503494817c935315260a2c395631613639dbea4e72.jpg)  
图 8-18 定压、补水、真空排气装置原理图

机组运行时，系统通过定压单元来实现低压自动补水、超压自动溢流，保证系统定压。系统除了在泄压过程中将高压带气泡的水通过常压罐进行常压排气、析除循环水中的气体以外，还在系统压力稳定的前提下，将高压的水通过真空罐进行真空排气、析除游离和溶解的气体。定压单元包括：控制系统、泵、泄压电动阀和补水电动阀、泄水电动阀、减压阀、压力传感器、称重传感器等。

真空罐内置有雾化喷头，其作用是将进入真空罐的水进行雾化喷射，加大汽水接触面积，加快排气速度。常压罐内同样设置丁基橡胶隔膜，其作用是水与空气完全隔离，避免气体重新溶于水中。常压罐在此仅相当于一个闭式储水箱的功能，隔膜罐中水量的多少，通过底部的称重传感器来实现监控。

（1）功能及原理：

1）泄压储水调节：同前。

2）补水压力调节：同前。

3）自动排气：根据亨利定律：在等温等压下，某种气体在溶液中的溶解度与液面上该气体的平衡压力成正比。当高压力的水突然泄到-1bar的真空罐内时，溶解在水中的气体会自动析出，经自动排气阀排出罐体。针对不同的系统工况，能够连续或周期性地排析溶解于水中的气体，彻底排除循环系统水中的气体。

(2) 工作方式：同前。

**第 9 章 通风空调风系统的调节控制**

常规的通风、空调系统都是定风量的系统，系统在调试过程中，将手动调节阀固定到某一位置就不会再调节了。随着科技的进步、节能要求的提高以及人们对舒适度要求的提高，变风量的通风、空调系统被越来越多地采用。通过在风系统中的末端设置机械式自动或电动变风量的调节阀，来实现变风量系统的运行。为了保证系统的稳定运行，普通的调节阀越来越多地被压力无关型的变风量调节装置所取代。变风量调节装置的典型应用有：

1. 采用变风量末端（VAV BOX）的变风量空调系统；

2. 采用单叶阀的变风量实验室通风系统；

3. 采用变风量文丘里阀的实验室通风系统；

4. 采用伯努利智能风阀的实验室通风系统。

**9.1 调节风阀**

通风空调系统中如果要实现自动控制，就需要采用能够自动调节的风阀，这类风阀可分为电动调节阀、变风量末端和机械自力式的定风量阀。

**9.1.1 电动调节风阀**

目前暖通空调风系统中用到的电动调节风阀有4种形式：单叶调节阀、平行多叶调节阀、对开多叶调节阀、定风量调节阀。平行多叶调节阀由于调节性能不佳基本上不被采用。

与空调系统的电动调节水阀一样，各种风量调节风阀也有其理想流量特性。

**1. 单叶调节阀**

单叶调节阀具有结构简单、密封性能好、阻力小等特点，有圆形和方形两种，主要应用在 VAV BOX 的一次风量的调节、实验室通风、空调系统的风量控制等，由角行程执行器驱动。单叶调节阀为快开流量特性，如图 9-1 和图 9-2 所示。

**2. 电动多叶对开调节阀**

电动多叶对开调节阀相邻两叶片按相反的方向动作，主要应用在空调机组的新风、回风、排风量的调节，一般由空调机组配套。由角行程执行器驱动。

其工作流量特性与阀权度 S 有关，全开时，S=0.1 时接近于线性的工作特性，如图 9-3 和图 9-4 所示。

**3. 压力无关型风量调节阀**

由于单叶调节阀、多叶对开调节阀是压力相关的阀门，在空调系统中的多数场合，很难完成自控调节任务。它们通常与风量测量装置组合成压力无关的变风量调节阀，如变风量末端（VAV BOX），应用于变风量空调系统中。类似于前面的空调水系统中的电子式压力无关型电动调节阀。通过对风量的测量并进行补偿，来消除风管内压力波动的对调节的影响，见图 9-5。

![](../images/99b6dd164de38cefe0388308260ac324e90053e2e14a990f15336c4629cc0aea.jpg)  
图9-1 单叶阀

![](../images/bc2fe029dd8ce29cc86d829c45efc02ba0250653b0624fe90f401b819018977d.jpg)  
图 9-2 单叶风量调节阀的理想流量特性曲线

![](../images/874b4f232e878716d744e614b41fb79074f7852d0d83abaf43dd9ffb0be09aa5.jpg)  
图 9-3 电动多叶对开调节阀

![](../images/a893415d6ae375113003b98c47c5b0d857cafc797e0c3391f2fdb0d1d2d87bf1.jpg)  
图 9-4 多叶对开风量调节阀的工作流量特性曲线

![](../images/6b3208fa29faec4d9d386d08fce2de6875d0d2022af24196a266c005426728d5.jpg)  
(a)

![](../images/f712d4aa16c89c5c7b1b17d5e38e77e5c132e1061d60a1de2b351f3420105a1a.jpg)  
(b)  
图 9-5 变风量末端

![](../images/1edf9dc711579e8d18b162103845a353a7d9d35f95bb8ac5eb87d050e44ab7e8.jpg)

![](../images/866cd9334539c5734f92e351dac738e73a9489d5da66fc48f823585c65984e5d.jpg)  
(c)  
(a) 变风量末端 VAV BOX; (b) 圆形变风量末端; (c) 变风量末端原理图

**9.1.2 变风量末端（VAV BOX）**

应用于变风量空调系统中的压力无关型风量调节阀，被称作变风量末端（VAV BOX）。

由于在工程中使用的数量较多，造价较低，国内的工程中应用的变风量末端（VAV BOX）大多数是由电动单叶调节阀和毕托管风量测量装置组成。毕托管通过多点测量一次风入口管段内气流的平均全压和平均静压差得到平均动压，从而计算出管段内的平均流速。

$$
\Delta p = p _ {1} - p _ {2}\tag{9-1}
$$

式中 $\Delta p$ —— 毕托管测到的平均动压，Pa；

$p_{1}$ ——毕托管测得的平均全压值，Pa；

$p_{2}$ ——毕托管测得的平均静压值，Pa。

$$
\nu = \zeta \sqrt {\frac {2 \Delta p}{\rho}}\tag{9-2}
$$

式中 v —— 平均流速，m/s；

$\Delta p$ ——毕托管测到的平均动压，Pa；

$\rho$ ——空气的密度，kg/m $^{3}$ ;

ζ——毕托管形状与结构修正系数。

将平均流速与管段流通截面积相乘，便可求得末端装置的体积流量。

$$
L = v \cdot A\tag{9-3}
$$

式中 L —— 风量， $m^{3}/s$ ;

A——末端装置进风口断面面积， $m^{2}$ 。

毕托管测量的过程是先将压差信号转换成模拟量的电信号，再由模拟量的电信号转换成 DDC 可以理解的数字信号。由于受到压差变送器的精度和数模转换器的精度影响，这种测量方式的被测流体的流速不能太小。流速太小时，测量结果的偏差较大，失去实际意义。

毕托管式风速传感器的测量范围为 $0 < \Delta p < 400Pa$ ，设计流速在 $3 \sim 16m/s$ 范围内可保持适当的测量精度。

**9.1.3 定风量阀**

定风量阀为机械自动式调节机构，运行时无需外部供电，它依靠一块灵活的阀片在空气动力的作用下，能将风量在整个压差范围内恒定在设定值上。其原理是：气流流动产生动力，这一作用力再经阀内的自动充气球囊放大，作用于阀片使其朝关闭方向运动，气囊还有缓冲减振的作用。同时，由弹簧片和凸轮组成的机械装置驱使阀片向相反方向运动，从而保证风管压力变化时风量恒定在微小的误差内。

定风量阀无需任何工具，通过外部的刻度盘就可方便地设定所需风量。定风量阀可以配置电动执行器，以便远程重设风量，实现运行风量与值班风量的转换，见图9-6。

(c)  
![](../images/eae8c5b2c6ccb394b969e84c344d2e004827098cd5c6487db51f5eda4f1bf8dd.jpg)  
(a)

![](../images/90378482a5c72be71812e46f6a8d35c566889c12e219bef1b06a36f3f30dc9a6.jpg)  
(b)

![](../images/4825954debf3d9a8363a79c87536390debb024a7cbcf4b278442ce5d664589d8.jpg)  
图 9-6 定风量阀  
(a) 定风量阀；(b) 带电动执行器的定风量阀；(c) 定风量原理阀

内插式定风量阀如图 9-7 所示，作为定风量阀的一种形式，由工程塑料制成，具有造价低廉、安装方便、无安装位置限制、免维护的优点，安装于送、排风末端支管内，可以在工程中大规模采用。安装时可现场设定风量。

![](../images/8ecc6b1f6c57e56c55e12014b74ddca3ca26d667d719a1335acf608edeeb7cf5.jpg)  
图 9-7 内插式定风量阀  
1—带阻尼部件的控制阀片；2—调节弹簧片；3—密封圈；4—风量设定机构

**9.2 变风量空调系统**

随着人们对空气品质（IAQ）的逐步重视，变风量空调系统开始应用于一些高级办公建筑、高级酒店的餐饮包间，娱乐场所包间，以及医院的一些特殊区域。变风量系统在过渡季节可以实现全新风运行，同时它可以利用一天之中同一时刻内不同朝向各房间的负荷差异，来减少空调设备的设计容量。

变风量空调系统一个显著的节能特点是：根据空调房间的需求对系统总送风量进行调节，工程设计中，通常采用变频器来调节风机的转速，实现变风量运行。

**9.2.1 变风量空调系统的组成**

变风量空调系统一般由变风量末端、变风量空调机组、风管系统和控制系统组成。图9-8所示为某医院妇产科的分娩室，为了避免交叉感染和具有充足的新风换气次数来消除异味，空调系统采用了全新风直流式空调系统。为了使各房间的温度可自由调控，送风采用了冷暖型单风道变风量末端控制各房间的温度，为了保证房间正压，排风支管上设置了与送风对应的变风量末端，使送风量与排风量同步变化，并保证送风量与排风量的差值恒定。同时采用定静压法控制送、排风机的转速，系统原理如图9-9所示。

![](../images/224672444ba3d30742469328cc63a8dac00b94f0cdcbef71c6e0a90302d3190f.jpg)  
图 9-8 某医院分娩室变风量空调系统平面图

![](../images/e3608cf00a16b3643315d114c6c6b24259ae07c01f8268cc3daf787e5ecacc85.jpg)  
图 9-9 某医院分娩室变风量空调系统原理图

其控制系统含有 4 个反馈控制环路：室温控制、送风静压控制、送排风量匹配控制、送风温度控制。

**9.2.2 变风量空调系统房间温度的控制**

在变风量系统中，房间温度由变风量末端通过调节风阀的开度来改变房间的送风量，实现房间温度的控制。在这个调节过程中，房间温控器并不直接控制调节阀开度，而是由控制器根据温控器测得房间温度与设定温度的差值，通过比例积分计算，得出新的送风量设定值，再通过测量房间的实际送风量并与设定送风量比较，调整阀门的开度，使实测值接近乃至等于设定值。变风量末端装置的控制器通过浮点控制的方法实现风阀的正转、反转、停止。当实测风量小于风量设定值时，正转风阀；当实测风量大于风量设定值时，反转风阀；当实测风量在风量设定值死区的一半范围内时，风阀停止，见图9-10。

这是一个串级控制。有两个控制环路，温度控制是主环路，风量控制是副环路。由于风量控制环路的存在，当送风管的静压发生变化时，立即被风量传感器感知，在尚未影响室温前即被风量控制环路纠正，这样送风管静压的变化不会影响送风量。变风量末端运行前需要进行最大风量和最小风量的设定。风量只能在最大风量和最小风量之间变化，这有利于保持房间温度的稳定，保证空调系统正常运行，见图9-11。

![](../images/9e175b10d0d02cec4f9b74e2bb7835133729494e12819165e3378f5459d96b9b.jpg)  
图 9-10 单风道单冷型变风量末端 DDC 控制原理图

![](../images/c81c8a16ed41ce2d8f514fd82fce6df81ae8ce33ae39f25e79cbfde5e52702e5.jpg)  
图 9-11 单风道单冷型变风量末端串级控制原理

**9.2.3 变风量末端的分类**

变风量末端根据有无末端风机可分为：单风道型和风机动力型。单风道型又可分为：单冷型、冷暖型、再热型。风机动力型又可根据风机与一次风阀的相对位置分为：并联式风机动力型变风量末端、串联式风机动力型变风量末端。它们都是以单风道单冷型为基础，为解决写字楼外区供热而派生出来的末端装置。单风道型和风机动力型都可以配置热水加热盘管或电加热器。

**9.2.4 单风道单冷型变风量末端的调节过程**

单风道单冷型变风量空调系统只有供冷一种工况，在供冷工况下，系统存在供冷季和供冷过渡季两个阶段，随着房间或温度控制区显热冷负荷由最大值逐步减小，在变风量末端内的风阀的调节下，风量从最大风量逐步减少，直至最小风量。在达到并保持最小风量后，便进入供冷的过渡季，见图9-12和图9-13。

![](../images/54863567418da4033fb9f2d23a32d651deb497df29c6957512c1610ceb3df57a.jpg)  
图 9-12 单风道单冷型变风量末端

![](../images/0d470d664baf2bdb5f95feb7acb294285917a9ebf51ad8e91c8865d3aeec4352.jpg)  
图 9-13 单风道单冷型变风量末端调节过程

**9.2.5 单风道单冷再热型变风量末端的调节过程**

单风道单冷再热型变风量末端加热器有电加热和热水盘管加热两种方式，由于节能设计标准的要求，国内的工程一般都采用热水加热，热水加热盘管有2排或4排。一般用于空调系统有供热需求的外区。空调系统空调机组送冷风。控制器根据室内温度传感器启动加热器。供热时，风量恒定不变，通过调节加热器的电动水阀来调节房间的温度。电动水阀可以是两通阀，也可以是比例式调节阀，见图9-14和图9-15。

在供冷工况的调节过程与单冷型变风量末端一致。

![](../images/894fc823acbeef01394684f72f79f071aae8e7327aad144c10d9db9da215aef1.jpg)  
图 9-14 单风道单冷再热型变风量末端

![](../images/b23ca4e280a9b1204fa38c18cd950d9eca864e1285d625bba37ea098a42c1e0b.jpg)  
图 9-15 单风道单冷再热型变风量末端调节过程

**9.2.6 单风道冷暖型变风量末端的调节过程**

单风道冷暖型变风量空调系统有供冷、供热两种工况，空调机组根据负荷的变化送出冷风或热风。控制器根据其自带的辅助温度传感器来判断供冷工况还是供热工况，并进行工况转换。

在供冷工况下，系统存在供冷季和供冷过渡季两个阶段，随着房间或温度控制区显热冷负荷由最大值逐步减小，在变风量末端内风阀的调节下，风量从最大风量逐步减少，直至最小风量。在达到并保持最小风量后，便进入供冷的过渡季。

在供热工况下，系统存在供热季和供热过渡季两个阶段，随着房间或温度控制区显热负荷由最大值逐步减小，在变风量末端内风阀的调节下，风量从最大风量逐步减少，直至最小风量。在达到并保持最小风量后，便进入供热的过渡季，见图9-16和图9-17。

![](../images/0414a14f5b67f4c944a24e5e74ebaa7bda7f0ba34ee232b76bf1e51b3da38c00.jpg)  
图 9-16 单风道冷暖型变风量末端

![](../images/3f5b85470f1b25c25d2e4051ffc19921a6b0fe2b9fcfba2e258b7170dfd61e7c.jpg)  
图 9-17 单风道冷暖型变风量末端调节过程

**9.2.7 并联风机动力型变风量末端的调节过程**

并联风机动力型变风量末端有供冷、供热两种工况。

在供冷工况下，风机不工作；当温度低于设定值后进入供热工况，风机启动吸取办公

室顶棚内热风；若房间温度进一步降低则启动加热附件，见图 9-18 和图 9-19。

![](../images/d543b8bd830e84469cfcf27b526484af963a66b83a9ea7353bef8608970c9c00.jpg)  
图 9-18 并联风机动力型变风量末端

![](../images/386e72810dbc7e2f38e6fdca206d7c7b5902857790ca0ee4636dc07ee7781a12.jpg)  
图 9-19 并联风机动力型变风量末端调节过程

1. 并联风机动力型变风量末端的优点

（1）风机与一次风阀独立工作，风量互不干扰；

（2）风机风量小于送风量，故外形尺寸、成本及噪声均较小；

（3）风机仅在加热模式开启，耗电少。

2. 并联风机动力型变风量末端的选型

并联风机动力型变风量末端的风机风量可按一次风设计风量的 50% \~ 80% 选择。

**9.2.8 串联风机动力型变风量末端的调节过程**

串联风机动力型变风量末端有供冷、供热两种工况，见图 9-20 和图 9-21。

**1. 供冷工况**

风阀根据温控要求调整开度；风机将一次风和吊顶二次回风混合后送入房间；风机风量恒定但送风温度在变化；当冷负荷下降时，一次风逐渐减少至最低风量，进入过渡季后，当室温进一步降低，系统转为供热工况。串联风机动力型变风量末端附带的加热盘管开始供热。

**2.供热工况**

一次风以供冷时的最小风量运行，通过调节附带加热盘管的电动阀，通过改变送风温

![](../images/34dd81afb1af37f97c10b72e900ed61d9ef67ae311ec26f91f3c48bfb3b29794.jpg)  
图 9-20 串联风机动力型变风量末端

度，来调节房间或温控区的温度。

3. 串联风机动力型变风量末端的优点

（1）送风量恒定气流组织稳定，冬季供热效果较好；

（2）房间噪声稳定，使人感觉更舒适；

（3）可用于（一次风）低温送风系统而不必考虑风口结露等问题；

（4）提供一次风的空调机组的出口静压较低。

![](../images/7d5d45114ff539ee0af9d32df8b6e64f1c2421fdf28c6b858333a5d5665b2631.jpg)  
图 9-21 串联风机动力型变风量末端调节过程

4. 串联风机动力型变风量末端的选型

（1）对于常温送风的空调系统，风机的风量可按照一次风设计风量的1.2倍确定。

（2）对于低温送风的空调系统，风机的风量须计算末端装置出口处送风温度，确保风口表面不结露。

**9.2.9 变风量末端装置风量计算**

1. 一次风最大风量

对于冷热型的变风量装置，其供冷时和供热时的最大风量应分别计算。

一次风最大风量应采用房间或温控区的显热负荷计算：

$$
G = \frac {Q _ {\mathrm{x}}}{1 . 0 1 \times (t _ {\mathrm{n}} - t _ {\mathrm{o}})}\tag{9-4}
$$

式中 G —— 变风量末端最大风量，kg/s；

$Q_{x}$ ——房间或温控区的显热负荷，kW；

$t_{n}$ ——房间或温控区的干球温度，℃；

$t_{0}$ ——空调系统送风干球温度，℃。

2. 一次风最小风量

一次风最小风量一般采用最大风量的 30% \~ 40%。

**9.2.10 变风量末端装置的选择**

一般的产品样本都会根据风速传感器、控制器的精度以及气流流经调节阀产生的噪声给出最大风量限值和最小风量限值。比如采用毕托管进行风速测量时，其工作风速一般要求在 $3 \sim 16 \mathrm{~m} / \mathrm{s}$ ，才能保持适当的测量精度。而采用叶轮式风速传感器测量时，其工作风

速则可在 $1 \sim 10 \, m/s$ 。

选型时，应让设计最大值小于设备的最大风量限值，而设计最小风量应大于设备的最小风量限值。值得注意的是，不能像选风机、水泵那样再考虑安全系数，否则，调节性能就会受到影响，其结果是扩大了末端装置的最小风量，在低负荷工况下出现过冷或过热现象。

另外，末端装置也不能选得过小，否则，其压降过大，噪声也过大，系统能耗增加。从初投资和运行能耗两方面考虑，一般认为末端装置的最佳全压降为 $125 \sim 150$ Pa。

**9.2.11 变风量末端装置的安装要求**

另外，变风量末端装置由于需要对风速进行测量，因此一次风入口处必须有一定的直管段，来保证气流的稳定，一般要求直管段的长度为管径的5倍，如图9-22所示。

![](../images/117409cff166bba483a2b08f8fcc783bd1cbc11675b1d639304bbafb692a9a19.jpg)  
图 9-22 变风量末端装置安装距离

**9.2.12 变风量末端的应用**

1. 变风量末端的最佳应用场所和普通应用场所如表 9-1 所示。

变风量末端的最佳应用场所和普通应用场所  
表9-1

<table><tr><td>序号</td><td>变风量末端类型</td><td>最佳应用场所</td><td>普通应用场所</td></tr><tr><td>1</td><td>单风道</td><td>吊顶其他设备较多,安装空间受限;工程初投资受限;噪声要求高但气流组织要求低的场所</td><td>所有空调系统内外区可带再热</td></tr><tr><td>2</td><td>串联风机动力型</td><td>低温送风系统;恒定气流组织;较大的换气次数;VAV BOX下游阻力较大</td><td>普通空调系统内外区可带再热</td></tr><tr><td>3</td><td>并联风机动力型</td><td>吊顶内设备散热量很大;内区吊顶与外区相通,系统有单独回风管</td><td>普通空调系统外区、可带再热</td></tr></table>

2. 写字楼变风量空调系统的送风管宜采用环形设计，以降低并均化风管内静压。其回风管一般设置在公共走廊吊顶内，采用吊顶内回风，如图 9-23 和图 9-24 所示。

3. 严寒及寒冷地区，冬季室外温度较低，对于采用玻璃幕墙结构的办公建筑，人员处在靠近幕墙的外区房间时，冷辐射散热量较大，这种情况宜采用幕墙底部供热技术来提高幕墙的表面温度。这时可采用复合的变风量空调系统。如单风道 VAV+ 地台式风机盘管，或单风道 VAV+ 幕墙式散热器，如图 9-25 所示。

![](../images/8b69ef087959747b4265c5ceb1528a8395edbf96088a1bb329982c6fb851bffd.jpg)  
图 9-23 写字楼空调内外区分别设置空调系统

![](../images/c87fe424d48b9f0ae8001b31d612ffc02a8046a7d5258c7cc896ba5f9371e861.jpg)  
图 9-24 写字楼空调内外区合用空调系统

![](../images/d278ea4a22e2f0d1fb040dd540111fec89e46b1a77cd248b6b2e8fdcaba1afa0.jpg)  
图 9-25 办公室变风量（VAV）系统原理图

**9.2.13 变风量空调机组风量的控制**

由于 VAV 系统的特性，需要复杂的自动控制系统来维持系统的正常运行，而不同的控制策略对建筑能耗以及舒适性的作用存在较大差异。许多学者、研究机构提出了很多改进的控制方法。

常用的变风量空调机组的风量是通过变频器改变风机转速来实现的。基本的风机转速的控制有三种方法：定静压法、变静压法、总风量法。

**1. 定静压法**

由于定静压法控制相对简单、操控容易、投资较低，是变风量空调系统广泛采用的一种方法。其原理就是在送风系统管网的适当位置设置静压传感器，测量该点的静压。送风机的风量控制以该静压为目标值，通过调节风机的运转频率，维持送风管内测量点静压恒定。

**（1）静压传感器设置的位置**

在定静压控制法中，静压传感器的安装位置即压力测点的位置决定系统的能耗和稳定性。过高的静压设定值造成不必要的能源浪费，过低的静压设定值造成一些阻力较大环路的 VAV BOX 无法达到所需的一次送风量。

图 9-26（a）为采用全新风空调的变风量系统图，采用等摩阻法设计主风管。图 9-26（b）～（d）分别为静压传感器设置在不同位置时的管路静压曲线。P 为设计工况空调机组出口处静压， $P'$ 为部分负荷时空调机组出口处静压。

1）当测压点距风机出口较近时，如图中 $P_{1}$ ，当负荷减小时，总风量减少，在图9-26（b）中可以看出管路静压曲线变得平缓，空调机组出口处静压由P变为 $P'$ ，变化较小，风机节能不明显。同时，由于此时末端装置在较大进出口的压差下工作（即较小风阀开度下工作），会使系统的噪声增大。

2）如果测压点靠近系统的末端，如图中 $P_{2}$ ，当系统负荷减小时，总风量减少，在图9-26(c)中可以看出管路静压曲线变得平缓，空调机组出口处静压由 $P$ 变为 $P'$ ，变化较大，故该方式有利于节约风机能耗。但是此时，几乎所有的变风量末端都在定压点的前端，如果某个末端装置仍在设计负荷工况下工作（比如会议室），由于其入口处静压大大地低于设计工况，有可能会造成这部分区域的送风量不足。

3）综合考虑以上原因，在实际工程应用中，通常选择定压点的位置为离空调机组出口的距离约为送风主管的长度（L）的2/3且气流稳定的直管段，如图9-26（a）所示 $P_{3}$ 。这是一个同时兼顾前面两种设置方案的经验位置，没有严密的理论依据。它不必是管路的最低静压点，因为静压值是可以设定的。

**(2) 调节过程**

调节过程如图 9-27 所示，在风量调节过程中，由于空调机组出风口到第一个 VAV BOX 之间主管路的综合阻力系数不变，这段管路的特性曲线 c 也将不会改变，该曲线上的点为风机运行工况点的集合，所以特性曲线 c 被称为控制曲线或运行曲线。设计工况风机的特性曲线为 $n_{1}$ ；管路曲线为 a；设计工况点为 A。当系统风量由 $Q_{A}$ 减少到 $Q_{A'}$ 时，VAV 末端装置局部阻力增加，相应地，管道综合阻力系数 S 变大，综合阻力曲线上升，管路曲线由 a 变为 $a'$ 。工况点由 A 变化到 $A'$ 点，风机转速变为 $n_{2}$ 。风机压头由 $P_{A}$ 降为 $P_{A'}$ ，能耗减少。当系统风量为最小风量为 $Q_{\min}$ （一般为最大风量的 30%）时，管路曲线为 b，工况点为 B，风机转速为最小转速 $n_{min}$ 。在变风量空调系统整个运行过程中，工况点就是沿着运行曲线 c 在工况点 A 和工况点 B 之间变化。

![](../images/baa1c942c36d0a7e01b8e1be3efecd15f4309e7ec6ac7de4a77fc3d0cd5208fc.jpg)  
图 9-26 静压传感器设置的位置

**(3) 静压值的确定**

由于风管内的风速变化，使得风管内有静压复得，实际运行的风管内的静压较复杂，按照图纸计算或凭工程经验确定的静压值往往达不到节能和稳定的要求。为此，需采用现场调试的方法确定 $P_{3}$ 点的静压值。

![](../images/998a580f25478dd23f43c9ad9ae9ff778deeb93fb5b17b229435078b822ff407.jpg)  
图 9-27 定静压法控制调节过程

现场调试法确定的静压设定值考虑了现场的实际情况，能够更有效保证变风量空调系统在实际工况下稳定运行。

1）现场调试法的步骤如下：

① 设置静压传感器下游的所有 VAV BOX 工作在最大风量设定值状态。

② 设置静压传感器上游的所有 VAV BOX 的一次风阀全部关闭（零流量）。

③ 手动缓慢降低空调机组送风机的频率，同时观察静压传感器下游的 VAV BOX 的一次风量，当一个或多个 VAV BOX 的一次风量低于最大风量设定值

90%时，停止降低空调机组频率。

④ 一旦实现上一步条件，记录风管上的静压传感器的静压读数，该读数即为静压设定值 $P_{3}$ 。

2）图9-28为现场调试法的设定过程：

设置静压传感器下游的所有 VAV BOX 工作在最大风量设定值状态，此时系统风量为 $Q_{s}$ 。此时手动缓慢降低空调机组送风机的频率，使转速逐渐降低，变风量系统发生了以下变化：

① 某个或某些 VAV BOX 的一次风阀的开度和一次风量经历了两个阶段。第一阶段：一次风量不变（一直维持在设计最大值），一次风阀的开度逐渐增大，直至当静压值达到某个数值（如图 9-29 所示：280Pa）时，风阀的开度达到全开状态（开度 100%）。第二阶段：在静压值从 280Pa 逐步降低到 260Pa 过程中，一次风阀的开度不变（一直是全开状态），而一次风量从设计最大值减少到其 90%。所以，按照现场调试法将 260Pa 作为此变风量空调系统的静压设定值。

② 在图 9-28 中，随着风机转速的降低，风阀开度逐渐变大，管路曲线变得平缓（由 $b_{1}$ 变到 $b_{4}$ ），在流量为 $Q_{s}$ 时，管路曲线与各转速下风机的特性曲线的交点为系统的工况点。当达到 C 点后，转速进一步降低时，风阀开度不变，此时管路曲线已不再变化，此时的静压测量点的静压就是设定值 $P_{set}$ 。

在图 9-26（e）中可以看出： $P_{C}=P_{set}+\Delta P$ 。

![](../images/7efd53758c1bf17bd6f351ac9b8aa2ab18132836b1c890e5345c405568e42e39.jpg)  
图 9-28 定静压法静压设定过程

![](../images/173494032f26b54239e01dbf55a5cc32aa00e43b5caeacf59e92c5d31537b237.jpg)  
图 9-29 VAV BOX 一次风量和风阀开度变化趋势

采用定静压法，空调机组的风机调节与末端装置的控制无直接联系，故该方法控制比较简单，运行可靠，适合于较大的变风量空调系统的场合。定静压控制目前仍作为一种主要的控制方法在变风量系统中得到普遍采用。

定静压法的不足之处是，在管网较复杂时，静压传感器的设置位置及数量很难确定，且节能效果相对较差。

**2. 变静压法**

**(1) 调节过程**

变静压法也被称为最小静压法。在如图 9-30 所示的变静压法控制原理图中，其调节过程如下：

![](../images/152c4f28cde696c647e8b018b476cb81610f1af49a53ede7568bff8e1445e029.jpg)  
图 9-30 变定静压法控制原理

1）每个 VAV BOX DDC 控制器将各自的调节风阀的阀位传递到空调空调机组的 AHU DDC 控制器。

2）确定具有最大阀位开度（ $POS_{max}$ ）VAV BOX 的台数。

3）如果 $POS_{max} > 95\%$ ，说明在当前系统静压下，具有最大阀位开度 $POS_{max}$ 的末端装置的送风量刚够满足空调区域的负荷需求；如此时风机转速不是最大，应增大静压设定值 10Pa。

4）如果 $POS_{max} < 75\%$ ，说明在当前系统静压下，具有最大阀位 VAV BOX 的台数太少，其他末端装置调节风阀的阀位则更小，可以判断系统静压值偏大，可减小静压设定值 10Pa。

5）如果 $75\% < POS_{\max} < 95\%$ ，则说明当前系统静压正合适，无需改变系统静压设定值。

静压设定算法在进行下一次设定时，必须规定一个合适的延迟时间，以保证风机转速调整结果对末端流量调节产生作用，而不至于静压的频繁设定引起系统压力调节的振荡。变定静压法控制逻辑图见图9-31。

**(2) 变静压控制方法的特点**

变静压控制方法的控制核心是尽量使 VAV BOX 的一次风阀处于全开状态，把系统的静压降至最低，因而能最大限度地降低风机转速，达到节能的目的。由于最大限度地降低了风管内静压，使得各 VAV BOX 的入口静压保持最低，在提高系统节能效率的同时可降低 VAV BOX 的噪声。

由于静压设定值可随时根据需求重新设定，静压设定点和设定值的大小就变得不那么重要，它仅起到初始设定作用。采用变静压控制法的变风量系统，其 VAV BOX必须具有阀位反馈信号。由于 AHU DDC 控制器要与各 VAV BOX DDC 控制器进行通信，因此当系统较大，变风量末端装置较多时，对 AHU DDC 控制器的处理能力有较高的要求。

**（3）变静压控制法与定静压节能效果的比较**

所谓变静压控制，就是在保持每个 VAV 末端的阀门开度在 75% \~ 100% 之间，即使阀门尽可能全开和使风管中静压尽可能减小的前提下，通过调节风机受电频率来改变空调系统的送风量。调节过程如图 9-32 所示，设计工况风机的特性曲线为 $n_{1}$ ，管路曲线为 a，设计工况点为 A。当风量由 $Q_{A}$ 减少到 $Q_{A'}$ 时，由于阀门开度始终于 75% \~ 100% 之间，VAV 末端装置局部阻力系统变化很小（可能增加，也可能减小），相应地，管道综合阻力系数 S 变化也很小，综合阻力曲线上升或下降幅度很小，管路曲线由 a 变为接近于它的 $a'$ ，而不像定静压控制时变为 b。工况点由 A 变化到 B 点，风机转速变为 $n_{2}$ 。此时变静压法风机的压头 $P_{B}$ 小于定静压法的压头 $P_{A'}$ ，因此，变静压控制法相比定静压控制法具有很好的节能效果。

![](../images/f95ea29c5e69fa9c1510ad4211de2cb02a99e4fa981f6eafc80b0ea4749c0b49.jpg)  
图 9-31 变定静压法控制逻辑图

![](../images/0f93a859c2e3c695f8845ee217ff1355725bd8ef5ab8cf87ac7f01a5dd750184.jpg)  
图 9-32 变静压法调节过程

**3. 总风量控制法**

总风量控制法有很多种，本书介绍的是基于运行曲线总风量控制法（该方法已申报专利），如图 9-33 所示的变风量空调系统，其总风量控制法原理如下：

**(1) 管路系统特性曲线**

在图 9-34 中，管路系统特性曲线为 a，其数学表达式为： $P=S_{1}Q^{2}$ 。

**(2) 风机的特性曲线**

通过测试得出风机的 P-Q 曲线并可求出回归方程 $P=aQ^{2}+bQ+c$ ，通过测试得出其 $N_{g}^{\prime}-Q$ 曲线（ $N_{g}^{\prime}$ 为电机在各种转速下的输入功率），P-Q 曲线上的任意一点在 $N_{g}^{\prime}-Q$ 曲线都有对应的工况点。例如：在转速为 $n_{1}$ 时，已知风机 P-Q 曲线上一点 A ( $Q_{A}, P_{A}$ )，（过点 A 做垂直线与 $N_{g}^{\prime}-Q$ 相交于 A' 点），便可知 $N_{g}^{\prime}-Q$ 曲线上 A' ( $Q_{A}, N_{gA}^{\prime}$ )；反过来，已知 $N_{g}^{\prime}-Q$ 曲线上一点的 A' ( $Q_{A}, N_{gA}^{\prime}$ ) 同样便可知 P-Q 曲线的 A ( $Q_{A}, P_{A}$ )。

![](../images/2541f9dcdc935598a45506279a6c10d019a52f7fea47066d47576bb858184a34.jpg)  
图 9-33 运行曲线的总风量法控制原理

当改变风机转速后，便得到一组对应的曲线。

**(3) 求风机的运行曲线 c**

在图 9-33 中，风机出口至第一个变风量末端（VAV-1）之间的管路特性曲线为一条有背压的二次曲线，由于管段上没有调节阀，在风机变风量运行时其管路曲线的综合阻力系数 S 是不变的，其数学表达式为 $P=SQ^{2}+\Delta P$ 。

要得到出风机的运行曲线 c，在系统初调时，首先要确定系统的最大风量 $Q_{max}$ 工况点 A 和系统的最小风量 $Q_{min}$ 时的工况点 E，通过 A、E 两点的二次曲线就是风机的运行曲线 c。

**1）最大风量 $Q_{max}$ 工况点A的确定**

由于存在着系统阻力设计计算的误差，因此不能直接在风机的选型曲线上依据设计风量和设计压头确定工况点 A。需要通过现场调试来确定。将系统的各个变风量末端设在最大风量，手动逐渐调低风机运行频率，直到出现一个变风量末端的实测风量小于最大风量的设定值，此时风机运行频率的特性曲线与过最大风量 $Q_{max}$ 垂直线的交点，就是系统最大风量 $Q_{max}$ 时的工况点 A，由此便知道了 A 点的参数 $(Q_{\mathrm{max}}, P_{\mathrm{A}})$ 。

**2）系统最小风量 $Q_{min}$ 时的工况点 E 的确定**

将系统的各个变风量末端设在最小风量，手动逐渐调低风机运行频率，直到出现一个变风量末端的实测风量小于最小风量的设定值时，此时风机运行频率的特性曲线与过最小风量 $Q_{\mathrm{min}}$ 垂直线的交点，就是系统最小风量 $Q_{\mathrm{min}}$ 时的工况点E，由此便知道了E点的参数 $(Q_{\mathrm{min}}, P_{\mathrm{E}})$ 。

3）将 A、E 两点的风量和压头带入二次曲线 $P=SQ^{2}+\Delta P$ ，便可求出 S、 $\Delta P$ ，由此风机的运行曲线 c 便为已知。由于曲线 c 的 A、E 两端都是在保证风量的最小压头下获得的因此，曲线 c 应当是风机能耗最低的运行曲线。

**（4）输入功率-频率 $(N_{\mathrm{g}}^{\prime}-f)$ 曲线的确定**

运行曲线与风机在各个频率下的特性曲线的交点为 A、B、C、D、E，它们在风机的 $N_{g}^{\prime}-Q$ 曲线上的对应点分别为 $A^{\prime}$ 、 $B^{\prime}$ 、 $C^{\prime}$ 、 $D^{\prime}$ 、 $E^{\prime}$ 。它们连接成的曲线便是运行曲线对应的风机的输入功率 - 频率 ( $N_{g}^{\prime}-f$ ) 曲线。也就说该系统的风机变频运行时，风机的频率与功耗将沿着该曲线对应变化。风机的输入功率可由功率表实时检测，其运行频率可由变频器实时获得。

**(5) 调节方法一**

在图 9-34 中：

**1）求新的工况点**

当风机以转速 $n_{1}$ 在工况点 A 运行时，空调负荷减少，各个变风量末端装置关小，管路曲线由 a 变为了 $a'$ ， $a'$ 与风机的特性曲线 $n_{1}$ 相交于点 M，此时功率表检测发现风机的输入功率变为 $N_{gM}'$ ，由前面讲到的对应关系， $N_{gM}'$ 对应的 M 点的风量 $Q_{M}$ 便为已知参数， $Q_{M}$ 为系统新的需求流量，过点 M 作等风量线与控制曲线相交于点 T，该点就是变频风机的运行工况点。 $Q_{T}=Q_{M}$ ，代入控制曲线公式，求得： $P_{T}=SQ_{T}^{2}+\Delta P$ 。

![](../images/97d3c2bc6ceaddebaddc006c53224947482e50b372497a25eb1051233099ea1d.jpg)  
图 9-34 运行曲线的总风量法调节方法一

**2）求新工况点的转速**

作过点 T 的管路特性曲线 b，与 $n_{1}$ 交于 F。或将 $Q_{T}$ 、 $P_{T}$ 代入管路曲线公式 $P = S_{b} Q^{2}$ ，求得管路曲线 b 的 $S_{b}$ 值。

依据管路曲线及风机的特性曲线方程，得：

$$
\begin{array}{c} P = S _ {\mathrm{b}} Q ^ {2} \\ P = a Q ^ {2} + b Q + c \end{array}
$$

便可求出交点 F 的风量及压头 $Q_{F}$ 、 $P_{F}$ 。

F 点与 T 点为相似点，则有：

$$
\frac {Q _ {\mathrm{F}}}{Q _ {\mathrm{T}}} = \frac {n _ {1}}{n _ {\mathrm{T}}}
$$

求得

$$
n _ {\mathrm{T}} = \frac {Q _ {\mathrm{T}}}{Q _ {\mathrm{F}}} n _ {\mathrm{l}}
$$

**3）频率的设定及输入功率的校核**

控制器根据新的转速重新设定变频器的频率，在新的运行频率下，功率检测表检测新的输入功率，并依据输入功率-频率（ $N_{g}^{\prime}-f$ ）曲线校核，至此，调节过程结束。

(6) 调节方法二

在图 9-35 中：

**1）采用 matlab 求解风机的特性曲线**

风机在额定转速下通过测试得出工况点，这些工况点在 matlab 软件中拟合得出 P-Q 曲线方程 $P=aQ^{2}+bQ+c$ ，及 $N_{g}^{\prime}-Q$ 曲线方程 $N_{g}^{\prime}=P\cdot Q\cdot g/(1000\cdot\eta\cdot\eta_{d}\cdot\eta_{g}\cdot\eta_{f})$ ( $N_{g}^{\prime}$ 为电机在各种转速下的输入功率)。当风机转速由 $n_{1}$ 变为 $n_{2}$ 时，令变速比

$$
k = n _ {2} / n _ {1},
$$

则变速后的 P-Q 曲线为： $P=aQ^{2}+bkQ+ck^{2}$ ;

则变速后的 $N_{\mathrm{g}}^{\prime} - Q$ 曲线为： $N_{\mathrm{g}}^{\prime} = P\cdot Q\cdot g\cdot k^{3} / (1000\eta \cdot \eta_{d}\cdot \eta_{g}\cdot \eta_{f})$

输入不同的 k 值，将得到两组对应的曲线。

**2）采用 matlab 求解求运行曲线及输入功率 - 频率 $(N_{\mathrm{g}}^{\prime}-f)$ 曲线**

采用前面第（3）步，在 matlab 求得运行曲线 $P=SQ^{2}+\Delta P$ 。过该曲线与不同转速下的 P-Q 曲线的交点做垂直线与对应的 $N_{g}^{\prime}-Q$ 曲线相交，这些交点在在 matlab 中拟合成运行曲线对应的风机的输入功率 - 频率 $(N_{\mathrm{g}}^{\prime}-f)$ 曲线方程 $N_{\mathrm{g}}^{\prime}=f(f)$ 。

**3）调节过程**

在图 9-35 中，当风机以转速 $n_{1}$ 在工况点 A 运行时，空调负荷减少，末端子 VAV BOX 电动阀关小，管路曲线由 a 变为了 $a'$ ， $a'$ 与风机的特性曲线 $n_{1}$ 相交于点 M，此时功率表检测发现风机的输入功率变为 $N_{gM}'$ ，由前面讲到的对应关系，在转速为 $n_{1}$ 时， $N_{gM}'$ 对应的 M 点的风量 $Q_{M}$ 便为已知参数， $Q_{M}$ 为系统新的需求风量，在 matlab 中，过点 M 作等风量线与控制曲线相交于点 K，与 $N_{g}^{\prime}-f$ 曲线交于 $K^{\prime}$ ，K 点就是变频风机的节能运行工况点。

**4）频率的设定及输入功率的校核**

将 K' 点的频率作为新风量下的节能运行频率，调整变频器的输出频率，采用此时 K' 点输入功率来校核功率表的实测功率，调节过程结束。

总风量控制法既避免使用压力检测装置，也不需要变静压控制时的末端阀位信号。这就回避了静压测定经常会遇到的压力波动和风管内湍流等问题。在控制形式上具有比静压控制简单，具有某种程度上的前馈控制含义，而不同于静压控制中典型

![](../images/2cbcfd613d5f2d7014a8599679b016caf0b85cc840a3c201a1d82a77b9a8f3e7.jpg)  
图 9-35 运行曲线的总风量调节方法二

的反馈控制。由于不采用压力控制。调节较迅速且平稳。

运行曲线总风量控制法完全依据风机的特性曲线和系统最节能的实际运行曲线，相比其他方法，没有任何近似的假设，因而是最合理、最精确的控制方法。

**9.2.14 送风温度的控制**

对变风量空调系统的送风温度进行控制，以维持房间较好的气流组织，避免因送风量偏少而产生室内气流组织紊乱现象。下面介绍文献[21]给出的送风温度优化控制方法：最大负荷率—最小风量法。

当系统负荷减少时，DDC 控制器通过降低风机转速，减小系统管道静压以增大末端装置阀门开度来满足风量的要求。当负荷减少到一定程度时，系统所需的风量过少，可能会造成室内空气流动性差和新风量不足等问题，这时可提高送风温度，以增大送风量；相反，当负荷很大时则要降低送风温度来减少送风量。每个末端都有一个恒定的最大风量（MXFL），在不同时刻对应一个需求风量（RFL），同一末端的需求风量与最大风量的比值定义为该末端的负荷率（i）。负荷率越大，说明需求风量越大，此时有的末端的需求风量可能满足不了室内热舒适性的要求，这时则要降低送风温度设定值。在冬季或者过渡季负荷较小的情况下，AHU 送风量减少，此时需要通过提高送风温度来增大送风量，解决由于风量过小造成的不利影响。

“最大负荷率—最小风量法”如图9-36所示，考虑了末端的负荷率和最小风量2个参数，实现送风温度设定值的重新设定。理论上为了防止局部区域过热或过冷，实际送风量小于最小送风量的末端个数（j）和负荷率≥0.9的末端个数（i）的设定值应该为1，但由于空调系统在实际运行过程中个别VAV末端可能产生故障不能正常工作，或者用户的特殊要求等原因，i 和 j 的设置应综合考虑实际操作和控制精度要求。送风温度设定值为 $13.5 \sim 18^{\circ}C$ 。

**9.2.15 新、排风量的控制**

作为一种全空气系统，变风量空调系统在过渡季节可以变新风比运行。当新风量改变时，其排风量也必须同时改变，为了保证空调房间始终处于正压状态，新风量与排风量的差值应该始终为一定值。为此，须在新风管和排风管上设置可以测量风量的调节风阀，如妥思的 TVT-/TVJ-Easy 变风量调节器，如图 9-37 所示。

![](../images/ad24070e949e297cf2f0f949ed1b55f2c6484ac09c90a05e90ec979da219da80.jpg)  
图 9-36 送风温度优化控制流程

![](../images/50bd518edd1eecb43a5c2efd72a335f6ba2b588cf0073eb8817a89979f159ffd.jpg)  
i—负荷率≥0.9的末端个数；j—实际送风量小于最小送风量的末端个数； $i_{set}$ 、 $j_{set}$ 、k—参数阈值； $T_{set}$ —送风温度设定值  
图 9-37 TVT-/TVJ-Easy 变风量调节器  
1—压差传感器；2—调节阀片；3—风量刻度表；  
4—妥思简便式控制器；5—接线端子；6—测试按钮；7—阀片位置指示；8—风量设定器 $\dot{V}_{max}$ ；9—风量设定器 $\dot{V}_{min}$ ；  
10—指示灯；11—保护罩；12—固线支架

TVT-/TVJ-Easy 变风量调节器是一种集成了风量检测和控制器的变风量调节阀，其采用毕托管来检测流经的风量值，具有变风量、定风量及楼宇控制多种工作模式。TVT、TVJ 系列的区别在于它们的气密性不同。工程设计时，设计师根据设计风量范围选型。采用 24V 电压，控制信号 0～10V，传感器测量范围 2～300Pa。由于需要测量风量，安装时需要一定的直管段。

另一种控制方法是采用矩形伯努利妙流智能风阀（详见本书第9.5节），该种风阀采用了叶轮式风速仪对风量进行测量，应用方法同前面讲到的TVT/TVJ-Easy变风量调节器。

**9.3 化学实验室专用压力无关型变风量控制单叶风阀**

应用于化学实验室送排风的压力无关型变风量控制风阀，不是普通的变风量末端。由于毕托管风量测量方式精度的限制，以及单叶阀的快开特性，所以单叶阀均有最小风量的要求，也就是说变风量系统的风量减少到一定程度就超出工作范围了。为此妥思公司推出了实验室专用的 TVLK 及 TVRK 排风柜变风量控制阀和与其配套的 TCU3 控制器，见图 9-38。

TVLK 及 TVRK 变风量控制阀采用 PPs 防腐材料制作，阻力 15～50Pa。采用电动执行器时，可调风量比为 7:1。通过在阀门入口处设置气流挡板来改变其工作风量范围，并由此衍生出多种不同型号的阀门，为实验室通风设计提供了多种选择。

![](../images/455aba66b82590c174cfe57b8560d37182547f031954b58407983a1f212d24ef.jpg)  
图 9-38 TVLK 风量控制阀

TVLK/250-100：直径为250mm，长度为392mm，风量为198～1296m³/h；

TVLK/250-D08：直径为 250mm，长度为 392mm，风量为 $342 \sim 1854m^{3}/h$ ;

TVLK/250-D10：直径为250mm，长度为392mm，风量为198～1296m³/h。

TVRK 型功能同 TVLK 型，但其规格及风量不同：

TVRK/125：直径为 125，风量为 $69 \sim 540 ~m^{3}/h$ ，长度为 394 mm；

TVRK/160：直径为160，风量为 $108\sim900m^{3}/h$ ，长度为394mm；

TVRK/200：直径为 200，风量为 $180 \sim 1458 ~m^{3}/h$ ，长度为 394 mm；

TVRK/250：直径为250，风量为 $270\sim2214m^{3}/h$ ，长度为394mm；

TVRK/315：直径为315，风量为 $450\sim3708m^{3}/h$ ，长度为594mm；

TVRK/400：直径为 400，风量为 $738 \sim 6048 ~m^{3}/h$ ，长度为 594 mm。

1. 单叶阀用于实验室的控制的优点

（1）单叶阀在关闭状态下密闭性好，以 TVLK 变风量控制阀为例，其漏风量达到了 EN1751 等级 4 标准。适合应用于有严格密闭要求的有毒、有害气体的排风系统。

（2）其压差传感器为可拆卸式，便于清理附着上灰尘。

(3) 阻力小。

2. 单叶阀用于实验室的控制的缺点

(1) 低风量控制精度不高。

（2）由于排风柜的实验不同，其排风温度也不同，从而导致排风的气体密度不同。而采用毕托管测量风量时，其风量计算过程是将空气的密度作为定值输入的，这就将导致风量控制精度受气体密度的影响。

单叶阀在实验室中的应用与后面讲到的文丘里阀相似，详见后面的章节，本节不再详述。

**9.4 文丘里调节阀**

基于文丘里效应制造的风量调节阀，叫做文丘里气流控制阀，见图9-39。文丘里气流控制阀结合了机械的压力无关调节器与高速的气流控制器，具有较高的控制精度。通过空气动力学设计，阀门具有静音工作性能。是一个快速反应的自动压力平衡装置，它可以提供可靠的通风柜与室内压力的控制。文丘里阀具有不受风管压力变化影响、风量控制范围宽（从 $60\mathrm{m}^3 /\mathrm{h}$ 至 $10000\mathrm{m}^3 /\mathrm{h}$ ）、反应迅速（小于1s）、调节精确（±5%）等特点。

![](../images/4a8aef29ebf6625c4357d8ec346756f36de0b802435b5533a23b9a8a7e6d076e.jpg)  
(a)

![](../images/f4ce6b342a08f4357aba54af9b85b512ad8c7c2b5bc137c08f904b4f26b08ef2.jpg)  
(b)  
图 9-39 文丘里阀

![](../images/85bd4062f2421a349078e7f9e9442ab82c2d0f3b14cc417c26d70e4b3781b812.jpg)  
(c)  
(a) 变风量文丘里阀；(b) 定风量文丘里阀；(c) 多台文丘里阀组合

文丘里阀具有等百分比特性：等百分比特性的相对行程和相对流量不成直线关系，在

![](../images/1dfd340ed4cf38c7af7221f244960706091fdcfc0de509d5459fd8aac54b2365.jpg)  
图 9-40 文丘里阀的等百分比工作流量特性曲线

行程的每一点上单位行程变化所引起的流量的变化与此点的流量成正比，流量变化的百分比是相等的，如图9-40所示。所以它的优点是小开度时，增益较小，因此调节平缓；在大开度时，增益较大。它在全行程范围内具有相同的控制精度。

文丘里阀的公称直径有 DN200、DN250、DN300、DN350 等几种。对应的风量调节范围和阀体长度分别是：

$$
D N 2 0 0: 6 0 \sim 1 2 0 0 \mathrm{m} ^ {3} / \mathrm{h}, L \approx 6 0 0 \mathrm{mm};
$$

$$
D N 2 5 0: 8 5 \sim 1 7 0 0 \mathrm{m} ^ {3} / \mathrm{h}, L \approx 6 0 0 \mathrm{mm};
$$

$$
D N 3 0 0: 1 5 0 \sim 2 5 0 0 \mathrm{m} ^ {3} / \mathrm{h}, L \approx 6 8 0 \mathrm{mm};
$$

$$
D N 3 5 0: 3 4 0 \sim 4 2 5 0 \mathrm{m} ^ {3} / \mathrm{h}, L \approx 7 6 0 \mathrm{mm} 。
$$

单个文丘里阀的风量较小，当风量较大时可以将几个文丘里阀组合成连体阀来使用，如图 9-39（c）所示。

文丘里流量控制阀是一种设计独特的阀门，它在阀体结构和控制特性两个方面的创新，改变了传统风量的控制模式。按使用功能分为定风量文丘里阀（CAV）和变风量文丘里阀（VAV）。

**9.4.1 定风量文丘里阀（CAV）**

定风量文丘里阀（CAV）的阀杆根据所要求的风量被锁定在一个固定的位置，见图9-41。出厂前经过严格的标定，只要风管的压力在文丘里阀的工作范围内，定风量文丘里阀（CAV）便会精确控制预定的风量。在必须的情况下，也可以在现场通过手动旋钮调节风量。定风量文丘里阀（CAV）是性能优异的压力无关设备，利用这个特性，在风量难以平衡的系统中，通过设置定风量文丘里阀（CAV），设计师几乎无需考虑最近环路和最不利环路间的差异，在系统调试时不存在风量平衡工作。

**9.4.2 变风量文丘里阀（VAV）**

变风量文丘里阀（VAV）采用快速直线行程电动执行器，使得风量控制更加稳定和精确，见图9-42、图9-43。阀门本身带有精密的弹簧控制机构，具有机械的与压力无关性，对于风管中任何压力波动能作出极快的响应，提供精确的风量控制，并且可提供高达20：1的可调比。这种先进的空气流量控制阀，广泛应用于化学实验室、生物安全实验室、动物房、正负压病房等医疗场所。其工作流量特性为等百分比流量特性，在低风量时也有很好的控制精度，这一特性优于单叶阀的快开特性。

![](../images/5723c99dbb7e4d94da57424dcc4bfd82df09cf8e8407c08418e1ae774454980c.jpg)  
图 9-41 定风量文丘里阀

![](../images/dae896183069523a9f9e8f6d5afcd07dd31cc69ce81f9dedabfe78fade3dd5df.jpg)  
图 9-42 低压降时变风量文丘里阀芯位置

![](../images/ecd403e00a55304d665622cbb3a803609f93ccca19a8ac60b1ebf9d5a2bcb2df.jpg)  
图 9-43 高压降时变风量文丘里阀芯位置

文丘里阀的压力无关性是通过阀芯位置的改变来克服压力的波动，保持一个恒定的空气流量。类似于水系统中的电动平衡一体阀。所有的文丘里阀都有一个阀芯组件，它带有一个内置的精密不锈钢弹簧，当风管内静压较低时，作用于阀芯上的压力变小，阀芯内的弹簧张开，低压力与大的流通面积组合提供所需的流量；当风管内静压升高时，作用于阀芯上的压力变大，阀芯内的弹簧被压缩，阀芯前移，减小了流通面积，高压力与小的流通面积组合维持所需的流量恒定。

文丘里阀出厂前需进行精确的标定，可提供最多50个标定点的阀位—风量—压力曲线表，安装之后，连接控制信号，就能准确地控制风量。

文丘里阀有如下特点：精度不受风管布置的影响；由于具有独有的压力无关特性，安装时无需直管段，即使风管弯头、变径之后，立即安装文丘里阀也能保证其良好的控制性能。

（1）压力范围： $150Pa \sim 750Pa$ 。文丘里阀的前后压差在 $150Pa \sim 750Pa$ 范围内，风量与压力变化无关。因此当系统中相关设备操作引起风管内静压变化时，不影响每个文丘里阀的控制性能。

稳定控制：振荡幅度小于5%。文丘里阀的阀芯优异的振荡控制特性，当风管内的静压和风量由于其他设备引起大幅度变化时，通过高性能的阀芯弹簧吸收了振荡造成的干扰，保证流经阀门的风量稳定。

（2）风量变化响应时间：1s。变风量文丘里阀对风量变化需求的响应是快速的，在1s之内，变风量文丘里阀立刻能达到新的风量需求值。快速响应，对于实验室通风柜或房间压力控制是至关重要的。

（3）失电复位。在很多文丘里阀应用场所，对于报警后或意外断电后，文丘里阀的开闭状态都有明确的要求。如通风柜排风文丘里阀失电后通常要求处于全开位置，以避免通风柜内的有害气体无法排出。而送风文丘里阀在得到火警断电信号后，阀门应立即处于关闭位置。

（4）可以接收各种类型的输入信号，可以连接温度、压力相对湿度等传感器。设备启停，报警信号可以作为数字信号输入。模拟和数字量的输出可以控制同步的变风量文丘里阀等设备。并可以通过 BACNet 协议或符合工业标准的 Modbus 通信协议，将文丘里阀的

所有信息与楼宇控制系统共享。

**9.4.3 采用文丘里阀的正负压 ICU 病房的设计**

由于文丘里阀对风量有精确的控制能力，采用定风量文丘里阀与变风量文丘里阀结合，可以很好地控制房间的压力梯度。为了使房间压差梯度稳定，避免ICU病房门开启时，房间压差的剧烈变化，各房间的压差信号均以护士站的压力为基准。

如图 9-44 所示的 ICU 病房中，为了避免交叉感染，其空调系统设计为直流式全新风空调。在送风支管上设置定风量文丘里阀（CAV），在排风管上设置变风量文丘里阀（VAV）。在吊顶内设置区域控制器，在被控房间室外门口处设置液晶压差控制面板，该控制面板具有压差设定和显示功能。变风量文丘里阀根据房间的压差信号与设定值的差值调节开度，控制排风量的大小。同时，为了保证房间压差的稳定，避免反流，在房间正压工况时，设定 VAV 的最大风量小于 CAV 的风量；在房间为负压工况时，设定 VAV 的最小风量大于 CAV 的风量。控制器集成于变风量文丘里阀（VAV）阀上，220V 电源供至变风量文丘里阀上。在液晶压差控制面板上进行正负压转换及压差设定。

房间正压时：排风量 + 渗透风量 < 送风量。

房间为负压时：排风量＞送风量＋渗透风量

![](../images/0817f2fc89ef3b81a0ac33f4c816488dbb49bca769d4107891c5396952c1216f.jpg)  
图 9-44 正负压转换 ICU 病房压差控制原理图

**9.4.4 采用文丘里阀的化学实验室变风量通风设计**

化学实验室污染物浓度的控制主要依赖于排风柜（一级屏障）和房间负压（二级屏障）。实验室空调通风系统是控制实验室空气污染物浓度的最重要系统，也是实验室主要能耗部分。大概统计：实验楼总能耗中约70%为空调通风能耗，其中排风柜新风空调系统能耗约占实验楼空调通风能耗的 70%。排风柜新风空调系统能耗约占实验楼总能耗的 50%。

**1. 排风柜**

又名通风橱、通风柜，是化学合成实验室中不可缺少的一个安全设备（见图9-45），为了保障实验室工作人员不吸入一些有毒有害、可致病的化学物质和气体，控制实验室污染物浓度，排风柜在工作过程中将实验室废气排出，同时需要补入实验室大量空调新风，因而产生了巨大的能耗，所以排风柜又是一个间接能耗设备。

为了节省化学实验室运行的能耗，采用变风量的送、排风系统，根据实验需要，实时改变送、排风量，是目前的节能设计方法之一。

![](../images/0f81be342b631c06251dc698350fe0424c6c3786ffc2fc3bd1f4d8e67e404b21.jpg)  
图 9-45 通风柜

**2. 化学实验室排风量的计算**

**（1）化学实验室全面排风量的确定**

《检验检测试验室设计与建设技术要求 第1部分 通用要求》GB/T 32146.1—2015规定：“实验室排风量宜优先采用局部排风，当局部排风不能满足要求时应采用全面排风。”“实验室全面通风的风量，有条件时宜根据稀释或消除室内有害气体或有害物质所需的通风换气量来计算确定。当无计算条件时，一般实验房间换气次数宜不小于4次/小时。有轻微污染的实验房间换气次数宜不小于6次/小时～8次/小时。有大量污染的实验房间换气次数宜不小于8次/小时～12次/小时。”全面排风用于排除散发到实验室内的有害气体，或者作为值班排风，在夜晚实验室不工作时，排除试验台上溢出的有害气体。

**(2) 排风柜的排风量的确定**

**1）标准的排风柜的规格**

国家机械行业标准 JB/T 6412—1999 规定标准的排风柜：高度小于或等于 2400mm，柜宽（W）有 1200mm、1500mm 和 1800mm 三种，前方中间为可上下移动的透明玻璃门，最大开启高度（H）一般为 600～800mm。排风柜阻力应小于 70Pa。

在化学实验室中，实验操作时产生各种有害气体、臭气、湿气以及易燃、易爆、腐蚀性物质，为了保护使用者的安全，防止实验中的污染物质向实验室扩散，这类实验宜在通风柜内进行，并通过通风柜排出实验中产生的有害气体。

**2）通风柜的操作面风速**

为防止通风柜内有害气体逸出，需要有一定的吸入速度（v），即柜门开启时，要保证柜门处有一定的气流速度。JB/T 6412—1999 规定标准的排风柜面风速：在无人操作时为 0.3m/s，有人操作时为 0.5m/s。有人操作时风速较大，这是因为操作人员对气流的阻挡会造成气流的扰动，必须提高吸入风速来抑制这种扰动。在柜门开启最大时，对应的不同宽度的通风柜的排风量分别为：

宽度为 1200mm 时，最大排风量为 $1800m^{3}/h$ ;

宽度为 1500mm 时，最大排风量为 $2300m^{3}/h$ ;

宽度为 1800mm 时，最大排风量为 $2800m^{3}/h$ 。

对于非标准通风柜的排风量可按以下公式计算：

$$
L = 3 6 0 0 \times W \times H \times v\tag{9-5}
$$

式中 L ——通风柜的排风量， $m^{3}/h$ ;

W——通风柜的宽度，m；

H——通风柜最大开启高度，m；

v——通风柜的吸入速度，m/s。

**3. 实验室补风量的确定**

实验室排风的同时应设补风系统。为了保证实验室处于5～10Pa的微负压状态，有组织的补风量应达到排风量的70%，或采用差值控制法，使实验室排风量与补入新风量形成恒定的风量差值。要求高的实验室补风还需过滤、冬季加热、夏季降温处理。因此，实验室的补风是一项高耗能的系统。

**4. 化学实验室变风量通风的控制系统**

实验室变风量通风系统通常是将一个实验室或多个实验室内的多个通风柜的排风、全面排风等均纳入一个排风系统，相应的补风纳入一个补风系统。采用变风量控制系统，根据实验过程的实时需要，自动调节排风量和送风量，将大大地节省能源消耗。

通风柜的柜门开启大小是变化的，柜门开启时，要保证柜门处有一定的气流速度，即：在无人操作时为 0.3m/s，有人操作时为 0.5m/s。那么在柜门开启较小时，所需要的排风量也较小，相反，在柜门开启较大时，所需要的排风量也较大，如何根据柜门的开启大小来自动调节排风量，这便是变风量的核心。

要实现变风量送排风运行，必须有安全、可靠的自动控制系统，其控制系统可以分成以下几个部分：

（1）送、排风量的联动控制；

(2) 通风柜的控制；

（3）排风机的控制；

（4）送风空调机组的控制。

化学实验室送排风联动控制可以采用差值风量法，房间控制系统实时采集化学实验室内所有通风柜及其他排风设备瞬时的排风量，调节实验室补入的新风量，使化学实验室排风量与补入新风量形成恒定的风量差值，从而稳定的控制化学实验室为负压状态。

可在化学实验室设置区域控制器，并安装带触摸显示屏的房间控制器，可实时显示实验室送风量、排风量、风量差、实验室压差、温湿度等重要参数。同时，实现待机节能模式切换，在值班工况下，降低能耗。区域控制器配置 RS 485 通信端口，上传实验室重要参数至中央控制系统。

**5. 采用文丘里阀变风量通风实验室案例**

图 9-46 为采用变风量通风系统的实验室，实验室内设有多台变风量通风柜，该实验室采用集中的排风系统和集中的补风系统。工程设计时，通风柜的总排风量和总补风量均可根据系统大小和实验特点分析乘以一个小于 1 的参差系数，这将使总风量和总管尺寸大幅减少。

实验室送排风量的确定：

**(1) 实验室总排风量**

![](../images/7ed545b61bd74b347896c19886cfaaae7e88bd8db9fa1e8907065536ff453d01.jpg)  
图 9-46 实验室送排风文丘里阀控制原理图

$$
V _ {\mathrm{p}} = V _ {1} + V _ {2} + V _ {3} + V _ {4}\tag{9-6}
$$

式中 $V_{p}$ ——实验室总排风量， $m^{3}/h$ ;

$V_{1}$ ——实验室全面排风量， $m^{3}/h$ ;

$V_{2}$ ——实验室排风柜总排风量， $m^{3}/h$ ;

$V_{3}$ ——实验室万向排气罩排风量， $m^{3}/h$ ;

$V_{4}$ ——实验室门窗渗透风量， $m^{3}/h$ 。

(2) 实验室排风柜总排风量

$$
V _ {2} = \alpha \cdot \sum V _ {\mathrm{np}}\tag{9-7}
$$

式中 $V_{np}$ ——排风柜的最大排风量， $m^{3}/h$ ;

$\alpha$ ——参差系数。

**(3) 实验室新风量**

取补入的新风始终为排风的 70%，形成风量差，维持实验室始终为负压。

$$
V_{\mathrm{x}} = V_{\mathrm{p}}\times 70\%\tag{9-8}
$$

（4）控制过程如下：

1）通风柜的排风量根据使用者开启柜门的大小及人员感应传感器自动调节其排风文丘里阀 VAV 的开度，调节排风量的大小。

2）定风量文丘里阀 CAV 保证万向排风罩的风量恒定不变。

3）全面排风的文丘里阀 VAV 在白天工作时间保持实验室全面排风风量不变，在夜晚维持值班排风量。

4）集中排风机根据系统最末端文丘里阀前后压差变频调节风机转速，保证系统末端的文丘里阀有足够的工作压差（150Pa）。

通常的变风量系统是在风管内设置静压传感器，并设定测量点的静压值，控制器根据保证该点的静压大小不变的原则调节风机的转速。但是，静压值如果设定得太高，则风机不节能，如果设定得太低，则末端文丘里阀没有足够的工作压差，不能正常工作。文丘里阀的最小工作压差为150Pa，如果风管中压力过高，则会被文丘里阀通过调节消耗掉，使其前后压差增大。因此在保证末端文丘里阀前后的压差恒定在最小工作压差时，风机的运行是最节能的。

5）区域控制器实时采集化学实验室内所有通风柜、万向排气罩、室内全面排风的瞬时排风量，调节实验室补入的新风量，保持补风量与排风量相差30%。使化学实验室排风量与补入新风量形成一定的风量差值，从而控制化学实验室为负压状态。

6）实验室设置压差传感器监测室内外压差。

7）补风新风机组根据补风系统最末端的文丘里阀前后压差变频调节风机转速，保证系统末端的文丘里阀有足够的工作压差（150Pa），原理同上。采用变风量排风的标准排风柜，由于变频风机有最小风量的要求，排风柜的排风通常需要维持一个最低排风量。此时通风柜的柜门下拉关闭时，有一个最低限位（一般为100mm），使其不能完全关闭。

8）通风柜变风量控制，见图9-47：

![](../images/f304d3043fccac4839dacefb1809e953e69e71652dc99cca7b990561613bff80.jpg)  
图 9-47 通风柜控制原理图

① 每台通风柜配置一台独立的通风柜控制器，通风柜控制器安装在通风柜排风文丘里阀阀体上，操作显示器（控制面板）安装在通风柜边框上。

② 采用位移传感器对通风柜面风速进行控制。通过位移传感器检测通风柜调节门开度变化，控制通风柜排风量，保持通风柜面风速在设定值。

③ 当通风柜门位置发生改变时，1s 内响应，能自动调节其文丘里阀至所需求的风量。

④ 当通风柜门关闭后，风量阀要维持通风柜的最小排风量，以满足实际要求。

⑤ 操作面板实时显示通风柜实际面风速。

⑥ 通风柜采取节能的管理方式，当通风柜前有人工作时，面风速保持为 0.5m/s；通风柜前无人工作时系统面风速自动降低为 0.3m/s。当实验人员再次回到通风柜前操作时，立即通风柜面风速恢复至 0.5m/s。

⑦ 在有人工作时，如果通风柜面风速低于 0.3m/s 时，显示工作异常，有蜂鸣报警，提示检查管路。

⑧通风柜门位过高时有蜂鸣报警，提示使用者拉低通风柜门位。

⑨ 当出现异常情况时，可在控制面板上开启紧急排风模式，控制系统将风阀全部打开，此时有蜂鸣报警，可上传报警至中控系统。

⑩ 通风柜控制器可通过标准 Modbus 通信协议或 Bacnet 协议上传风量、面风速等数据。

在本设计案例中，采用区域控制器和房间触摸控制显示屏对变风量文丘里阀、实验室的状态参数进行控制管理。不同的变风量阀厂家配套的区域控制器和显示屏也不同，不能通用。以智全文丘里阀为例，其SmartZone™智能区域控制系统属于房间层控制网络的设备，如图9-48所示，用以执行实验室房间区域或洁净室压力区域所需的控制程序，并通过BACNet数据通信接口，无缝集成到全面智能设施（Totalsmart™）管理系统，或其他遵循BACNet协议的楼宇自动化管理系统中。

SmartZone™ 智能区域控制系统开放给工业自动化系统是标准的 Modbus RTU 协议。操作管理员通过中央管理系统对实验室和洁净室的各类参数进行实时监视，这些参数包括：房间总排风量、房间总送风量、换气次数、房间压力、房间温度、相对湿度和照度。经过适当的授权，管理员可以相关参数进行重新设定，如房间温度、换气次数、房间压力等。

实验室安装显示屏，可实时显示实验室送风量、排风量、风量差、实验室压力、温湿度等重要参数。同时，实现待机节能模式切换，在值班工况下，降低能耗。以智全 SZT-5200 系列 7 英寸智能触摸屏为例，如图 9-49 所示，该触摸屏结合 SZC 智能区域控制器，或变风量文丘里阀，用于各类实验室和加压房间的动态参数显示和工作模式切换操作。从而使得房间环境参数的管理和控制更加完善。

![](../images/9810a671bf03823849b69c428e6fa601b4c3e150c90a0841caf6b798be013a7e.jpg)  
图 9-48 SmartZone $^{TM}$ 智能区域控制箱

![](../images/3aa8b319f036fa298ff665879dd78ae048a3f7ec17a007e8c0def31f1f59c5d5.jpg)  
图 9-49 SZT-5200 系列智能触摸屏  
该彩色液晶触摸屏具有以下功能：

（1）可以与 SZC 智能区域控制器或变风量文丘里阀进行通信；

（2）中文显示，英文或其他指定文字可选；

（3）公制和英制显示单位；

（4）动态连续显示房间各类参数；

（5）视觉和听觉可以直观的判断正常、临界和报警等不同状态；

（6）所有临界和报警状态都用文字说明；

（7）可以手动进行房间标准 / 节能 / 关闭模式切换；

(8) 墙上嵌入式安装；

（9）密码保护的现场参数再设定。

![](../images/8fb3a0aba7a0143dea7ff924dcc02f7b2d84adfe7bc46295033031c9e44f78a4.jpg)  
图 9-50 变风量通风柜排风系统  
阀门的执行机构周围也应留出一定的维护空间（500mm）。

**6. 变风量排风系统的参差性设计**

图 9-50 为某检测中心通风柜排风系统，该系统共有 18 个 1500mm 宽的标准通风柜。每个通风柜在面风速为 0.5m/s、柜门全开时的最大风量为 $2360 \, m^{3}/h$ 。如果是定风量排风系统，那么系统的总排风量应为 $42480 \, m^{3}/h$ 。

如果采用变风量排风系统，考虑到参差性，在每层三个通风柜中，按一个开启柜门为100%，一个开启柜门为80%，一个开启柜门为60%计算，这时系统的总排风量为 $30000m^{3}/h$ ，仅为定风量系统的80%。

对于大型排风系统，再乘上通风柜的同时使用系数0.8～0.9后，平均节省排风量20%～30%，同时也节省电力运行费用20%～30%，以及节省风管管井面积20%～30%。

**7. 文丘里阀变风量设计注意事项**

（1）设计时，要注意不要把相混后易发生燃烧和爆炸的有毒有害物质混同到一个排风系统里进行排放。

（2）文丘里阀有立式安装和卧式安装之分，当采用立式安装时，需对阀芯进行重力补偿。设计时需特别注意不能混淆。

（3）文丘里阀的工作压差，一般的文丘里阀的最小工作压差为 150Pa，也就是说，选风机时必须考虑文丘里阀有 150Pa 的阻力损失。

（4）文丘里阀的长度一般为600～680mm，设计时应考虑足够的安装空间，

**9.5 伯努利妙流智能风阀**

伯努利妙流智能风阀是为了配合伯努利内补风型通风柜而开发的一种新型压力无关型电动调节阀，与变风量末端相似。伯努利妙流智能风阀由圆形多叶阀、叶轮式风速仪，支架及高速执行机构组成，如图9-51所示。通过设置在气流断面上的多个叶轮式风速仪进行风量精确测量；采用高速执行机构控制圆形多叶阀对风量进行快速调节。

与单叶阀相比，智能伯努利阀采用了多个叶轮式风速仪替代传统毕托管进行风量测量，其捕捉的不是一个点，而是一个面积的均值；采用多个径向叶片，使得测量断面的风速变化较为均匀且整个运动行程较短。伯努利妙流智能风阀控制精度可以达到95%，响应速度低于2s，可调比达到15∶1，可以与进口文丘里阀媲美。阀体和叶轮式风速仪均采用PP阻燃材质，具备高度防腐、阻燃等特性，而且造价低。

如图 9-52 所示，伯努利妙流智能风阀具有近似线性流量特性关系，即阀的相对流量和相对位移成直线关系，即单位位移变化所引起的流量变化是常数。

![](../images/86add7b752b56966f69cbce7954c39553132c8e7e8c0ca6b5210473c7a62fe0b.jpg)  
图 9-51 伯努利妙流智能风阀

![](../images/96ee8cee1c1aba650b7eec2f69b69674206df840fc10d260f61d3814484d0bdc.jpg)  
图 9-52 伯努利妙流智能风阀的工作流量特性曲线

**伯努利智能风阀规格**

1. 直径 250mm，高度为 135mm，工作流量范围： $144 \sim 2160m^{3}/h$ ，阻力 $5 \sim 89Pa$ 。

2. 直径 315mm，高度为 135mm，工作流量范围：225～3370m³/h，阻力 3～58Pa。高度远低于文丘里阀（～600mm）。

与文丘里阀类似，对于大流量需求，伯努利智能风阀也可以制成多阀组合体如图9-53所示。也可以制成方形应用于其他通风空调系统中，如图9-54所示。

![](../images/96b767c5a0d5160be49cf1930ba7a003f31ebb0364043efb57ad1afceaa7bea6.jpg)

![](../images/8deb2be9add291a5fee9e53c94af7fafc96d1774dffbe0b0e22750233e1d37f6.jpg)  
图 9-53 多阀组合

![](../images/848f8c816d987b20ee458e8645263afbc1d1e026016b9ed3f0fb18d46ea42163.jpg)

(a) 双阀组合；(b) 三阀组合；(c) 四阀组合  
![](../images/59fa65e7365ce79a62c971c00038dab0950ab9673ab55131a1f9b9bdb9706ebe.jpg)  
图 9-54 矩形伯努利妙流智能风阀

**9.6 伯努利层流风幕排风柜**

与普通的标准排风柜不同，伯努利排风柜是自带内补风型排风柜。由于其补风不经过人员的活动区域，而且90%以上的排风柜内的实验对环境温度没有要求，因此这种补风在多数情况下可以采用不经空调热湿处理的室外新风。这样就可以大大地节省新风处理的能耗。伯努利排风柜凭借其比传统定风量排风柜节能82%的能力，以及大幅度降低噪音的优势而成为一款颠覆性高效节能环保产品。

由图 9-55、图 9-56 可以看出，在排风柜顶部设有进、排两个伯努利风阀，室外新风经过伯努利妙流智能风阀之后，在排风柜内分成三股气流，分别由柜内上部、下部及柜门外上方补入排风柜。在操作人员的呼吸带前形成一个新风空气幕，最大程度保证操作人员的安全区。柜内设有导流板，柜内气流稳定，操作人员在移门处操作或移动都不会导致柜内的气流逸出。

![](../images/d460625a1e4974f96bc21752701cd1645ca6e078f5673becfda064e4ffb850e1.jpg)  
图 9-55 伯努利层流风幕排风柜外部气流

![](../images/d45955d0a6e6fa3eae7af4249fca346e2789533bd0730e1f395e15be23bf63df.jpg)  
图 9-56 伯努利层流风幕排风柜内部气流

伯努利层流风幕排风柜特有的外补风结构，打破传统排风柜依靠面风速抑制泄露的理念，保证排风柜腔体内有非常稳定的气流组织，同时保证有害气体的排出始终处于一种最佳的状态。

经过试验确定的排风量远比标准的排风柜小得多。以宽度为 1800mm 的排风柜为例，在柜门最大开度为 750mm 时，其排风量为 $1450m^{3}/h$ ，而对应的标准的排风柜的排风量则为 $2430m^{3}/h$ ，排风量减少了 40%，相应的风机、管道、尾气处理装置都将变小，设备投资会大幅降低。此时的柜内补风量为 $1010m^{3}/h$ ，剩余的部分则由实验室内补充，此部分风量为 $440m^{3}/h$ ，只有此部分补风是经过空调热湿处理的。因此，该内补风型排风柜相比标准的排风柜全部由实验室内补风，减少了空调处理新风量 82%，同时新风机组投资大幅减少。

**9.6.1 伯努利层流风幕排风柜主要参数**

伯努利层流风幕排风柜—内补风型技术参数如表 9-2 所示。

伯努利层流风幕排风柜—内补风型技术参数  
表9-2

<table><tr><td colspan="2">型号</td><td>T12-920-H01</td><td>T15-920-H01</td><td>T18-920-H01</td><td>T24-920-H01</td></tr><tr><td colspan="2">标准尺寸</td><td>1200mm</td><td>1500mm</td><td>1800mm</td><td>2400mm</td></tr><tr><td rowspan="4">排风量</td><td>门窗开启高度</td><td colspan="4">风量( $m^3/h$ )@排风柜阻力(Pa)</td></tr><tr><td>750mm(全开)</td><td>960 @ 42.4</td><td>1200 @ 52.2</td><td>1450 @ 74.7</td><td>1930 @ 53.8</td></tr><tr><td>工作高(500mm)</td><td>800 @ 20.8</td><td>1000 @ 23.2</td><td>1200 @ 39.2</td><td>1600 @ 32.3</td></tr><tr><td>最低位置</td><td>400</td><td>500</td><td>500</td><td>700</td></tr><tr><td rowspan="3">补风量</td><td>750mm(全开)</td><td>670 @ 11.4</td><td>840 @ 42.7</td><td>1050 @ 50.7</td><td>1350 @ 68.5</td></tr><tr><td>工作高(500mm)</td><td>560 @ 10</td><td>700 @ 19.4</td><td>840 @ 26.7</td><td>1120 @ 30.4</td></tr><tr><td>最低位置</td><td>270</td><td>350</td><td>350</td><td>490</td></tr></table>

**9.6.2 采用伯努利层流风幕排风柜的化学实验室变风量通风设计**

图 9-57 所示为一间采用伯努利层流风幕排风柜的化学实验室，图中 A 为排风机，B 为补风机；C 为新风机组。

**9.6.3 伯努利层流风幕排风柜的变风量控制**

**1. 控制系统的组成**

每台通风柜配置一套 VAV 控制系统，该系统包括：

（1）两个防腐 PP 材质变风量多叶片蝶阀；

![](../images/a6bc13d0b473d18e7f0417163d5748012c5bed8fa7f6bc42daa7ccb5dc4f71d0.jpg)

(2) 一套快速反应变风量控制器；

(3) 一块彩屏监控器；

（4）一套柜门开启高度传感器；

(5) 一套人体红外线传感模块。

该风柜排风采用风量—流量控制方式，根据柜门开启高度，调节通风柜的排风量和送风量，面风速只作为显示不作为控制信号。

彩屏显示面板，可实时显示当前通风柜风量、温湿度、门高、面风速值以及所有设置参数。

**2. 排风柜变风量调节**

（1）排风柜的排风量、补风量可以在最大风量和最小风量之间，根据柜门开启的高度自动等比例调节，确保柜内气体不外溢。当柜门移动到某一位置时，控制系统计算出对应的排风量和送风量，并输送给调节阀，调节阀调节叶片开度，使该风量达到稳定。

（2）在运行过程中，排风柜的 VAV 控制系统保证排风柜柜门在任意位置停止后，排风量在 2s 内可以稳定到计算值。

**3. 人体红外线传感模块**

（1）当操作区中没有人或者物体移动 120s 后，移门自动关闭到最小位置；

（2）移门关闭过程中检测到物体遮挡时，移门停止关闭；

**9.6.4 采用伯努利层流风幕排风柜变风量通风实验室案例**

图 9-58 为采用伯努利层流风幕排风柜的变风量系统通风控制原理图，设有集中的排风系统、集中的排风柜内补风系统和集中的实验室补风系统。在我国北方地区，空气中含尘量较大，排风柜内补风系统应设置过滤器。与前面所述的文丘里阀控制系统相似，排风柜的总排风量和排风柜的总补风量均可根据系统大小和实验特点分析乘以一定的参差系数，这将使总风量和总管尺寸大幅减少。

![](../images/d480613afae1d8733813110f70ab36c6ff7b1bd873d1c3377d67fcd046612ded.jpg)  
图 9-58 实验室送排风伯努力智能风阀控制原理图

实验室送排风量的确定：

1. 实验室总排风量

$$
V _ {\mathrm{p}} = V _ {1} + V _ {2} + V _ {3} + V _ {4}\tag{9-9}
$$

式中 $V_{p}$ ——实验室总排风量， $m^{3}/h$ ;

$V_{1}$ ——实验室全面排风量， $m^{3}/h$ ;

$V_{2}$ ——实验室排风柜总排风量， $m^{3}/h$ ;

$V_{3}$ ——实验室万向排气罩排风量， $m^{3}/h$ ;

$V_{4}$ ——实验室门窗渗透风量， $m^{3}/h$ 。

2. 实验室排风柜总排风量

$$
V _ {2} = \alpha \cdot \sum V _ {\mathrm{np}}\tag{9-10}
$$

式中 $V_{np}$ ——排风柜的最大排风量， $m^{3}/h$ ;

$\alpha$ ——参差系数。

3. 实验室排风柜内总补风量

$$
V _ {\mathrm{b}} = \alpha \cdot \sum V _ {\mathrm{nb}}\tag{9-11}
$$

式中 $V_{b}$ ——实验室排风柜内总补风量， $m^{3}/h$ ;

$V_{nb}$ ——实验室排风柜内补风量， $m^{3}/h$ 。

**4. 实验室新风量**

取补入的新风始终为排风的 70%，形成风量差，维持实验室始终为负压。

$$
V _ {\mathrm{x}} = (V _ {\mathrm{p}} - V _ {\mathrm{b}}) \times 70\tag{9-12}
$$

**5. 控制过程如下**

（1）通风柜的排风量根据使用者开启柜门的大小及人员感应传感器自动调节其排风和柜内补风妙流智能风阀 VAV 的开度，调节排风量和补风量的大小。

（2）定风量伯努力妙流智能风阀 CAV 保证万向排风罩的风量恒定不变。

（3）全面排风的伯努力妙流智能风阀 VAV 在白天工作时间保持实验室全面排风风量不变，在夜晚维持值班排风量。

（4）由控制器实时计算出补风量，并自动调节，通过风量差值控制法，保证实验室始终处于负压状态，同时设置压差传感器，监控室内外压差。

（5）集中排风机、柜内补风机及实验室新风机组根据各自系统管道内的静压传感器变频调节风机转速，保证静压设定点的压力恒定。

采用变风量排风的伯努力层流风幕排风柜，由于变频风机有最小风量的要求，排风柜的排风通常要维持一个最低排风量。此时通风柜的柜门下拉关闭时，有一个最低限位（一般为 50mm），使其不能完全关闭。

**9.6.5 各种实验室通风方式的比较**

各种实验室通风方式的比较如表 9-3 所示。

各种实验室通风方式的比较  
表9-3

<table><tr><td></td><td>空调机组投资</td><td>变风量系统投资</td><td>运作成本(能耗)</td><td>安全性</td><td>安装、调试和维护</td><td>运行噪声</td></tr><tr><td>伯努利排风柜</td><td>低</td><td>无</td><td>节能82%</td><td>非常高</td><td>非常简单</td><td>低</td></tr><tr><td>变风量排风柜</td><td>中</td><td>高</td><td>节能40%</td><td>低-高</td><td>非常复杂</td><td>非常高</td></tr><tr><td>传统排风柜</td><td>高</td><td>无</td><td>高</td><td>低-高</td><td>简单</td><td>高</td></tr></table>

**9.7 生物实验室的暖通空调设计**

生物实验室从大体上分为普通生物洁净实验室和生物安全实验室两大类。普通生物洁净实验室是指可用来限制并控制污染量的特定空间。即通过高效空气净化系统，使空气中的尘埃浓度和粒径大小控制在所要求的浓度范围内，其主要目的是保证实验样品不受污染，主要用于没有潜在危害的样品的检测，如一次性医疗用品、食品和药品样品等。

生物安全实验室是从事对人可能产生危害的生物试验的场所，具有一级隔离（防护）措施，并可实现二级隔离的微生物和生物医学实验室，主要用于对人体有潜在危害的样品的检测，如病原微生物、毒素等，重点保护实验人员、样品和环境不被污染。

**9.7.1 生物安全实验室**

**1. 生物安全等级**

根据实验室所处理对象的生物危害程度和采取的防护措施，生物安全实验室分为四级。微生物生物安全实验室可采用 BSL-1、BSL-2、BSL-3、BSL-4 表示相应级别的实验室；动物生物安全实验室可采用 ABSL-1、ABSL-2、ABSL-3、ABSL-4 表示相应级别的实验室。

**(1) 生物安全等级 BSL-1（又称作 $P_{1}$ ）**

进行试验研究用的物质都是已知的，所有特性都已清楚并且已证明不会导致疾病的多种微生物物质。研究通过日常的程序在公开的实验台面上进行。不需要有特殊的安全保护措施。操作人员只需经过基本的实验室实验程序培训并且通常由科研人员指导，在这样的环境下并不需要生物安全柜的存在。如：枯草杆菌、格式阿米巴原虫和感染性犬肝炎病毒是符合这些标准的代表。

**(2) 生物安全等级 BSL-2（又称作 $P_{2}$ ）**

进行试验研究用的物质是一些已知的中等程度危险性的并且与人类某些常见疾病相关的物质。操作者必须经过进行相关研究的操作培训并且由专业科研人员指导。对于易于污染的物质或者可能产生污染的情况进行预先的处理准备。一些可能涉及或者产生有害生物物质的操作过程都应该在生物安全柜内进行，在这些条件下最好使用二级的生物安全柜。如：O157、H7大肠杆菌、沙门氏菌、甲、乙和丙型肝炎病毒是符合这些标准的代表。

**（3）生物安全等级 BSL-3（又称作 $P_{3}$ ）**

进行试验研究的物质一般都是本土或者外来的有通过呼吸传染使人们致病或者有生命危险的可能的物质。需要保护在周围环境中的操作者免于暴露于这些有潜在危险的物质中。通常使用二级或者三级的生物安全柜是必需的。如：炭疽芽孢杆菌、鼠疫杆菌、结核分枝杆菌、狂犬病毒、黄热病毒、汉坦病毒、HIV、SARS 是符合这些标准的代表。

**（4）生物安全等级 BSL-4（又称作 $P_{4}$ ）**

进行试验研究的物质是一些非常高危险性并且可以致命的有毒物质，可以通过空气传播并且现今并没有有效的疫苗或者治疗方法来处理。操作者必须经过熟练的关于进行这种非常高危险性物质研究的培训，并且应该很熟悉一些相关操作、保护设施以及实验室设计等方面对于这些高危险性物质的预防。同时也必须由在此研究领域非常有经验的科研人员进行指导。对于实验室的进出应当严格进行控制，实验室一定要单独建造或者建造在一栋大楼中与其他任何地方都相对独立的隔离区域内，并且要求有详细的关于研究的操作手册进行参考。在这样的实验研究中三级的生物安全柜是必需的。如：埃博拉病毒、马尔堡病毒、拉沙病毒是符合这些标准的代表。

**2. 生物安全实验室的分类**

生物安全实验室根据所操作致病性生物因子的传播途径可分为 a 类和 b 类。a 类指操作非经空气传播生物因子的实验室；b 类指操作经空气传播生物因子的实验室。b1 类生物安全实验室指可有效利用安全隔离装置进行操作的实验室；b2 类生物安全实验室指不能有效利用安全隔离装置进行操作的实验室。

**3. 生物安全实验室的屏障**

（1）生物安全实验室的一级屏障。采用生物安全柜将操作者与被操作对象之间进行隔离。

（2）生物安全实验室的二级屏障。采用负压净化空调系统将生物安全实验室与外部环境隔离。

**4. 生物安全柜的分级**

生物安全柜是为操作菌毒株以及诊断性标本等具有感染性的实验材料时，用来保护工作人员、实验室环境以及实验品安全，使其避免暴露于上述操作过程中可能产生的感染性气溶胶和溅出物而设计的。生物安全柜是具备气流控制及高效空气过滤装置的操作柜，可有效降低实验过程中产生的有害气溶胶对操作者和环境的危害。

在微生物相关实验室中，生物安全柜是人员防护设施中最基本也是最为重要的第一道防线。其功能主要是提供一个洁净操作环境，除可避免试验物受外界污染影响实验成果外，更重要的是在于防止生物性样本等物质外逸造成人员健康上的危害，因此，在进行生物性相关试验上，生物安全柜是不可或缺的基础工具。

生物安全柜可分为Ⅰ级、Ⅱ级和Ⅲ级三种类型。Ⅰ级生物安全柜可保护工作人员和环境而不保护样品。其气流原理和化学实验室的通风柜基本相同，不同之处在于排气口安装有高效（HEPA）过滤器，将外排气流过滤，进而防止微生物气溶胶扩散造成污染。由于不能保护柜内产品，目前已较少使用。

Ⅱ级生物安全柜是目前应用最为广泛的柜型，市场上绝大部分生物安全柜都属于Ⅱ级安全柜。按照《Ⅱ级生物安全柜》YY0569-2011中的规定，依照入口气流风速、排气方式和循环方式，Ⅱ级安全柜又可分为4个级别：A1型、A2型、B1型和B2型。如图9-59和图9-60所示。所有的二级生物安全柜都可提供工作人员、环境和产品的保护。

![](../images/b2a9f20b22fee8aa458c834fec81a645449f0949d597a3b25bf793f3a79600f7.jpg)  
图 9-59 生物安全柜

![](../images/0d646960bf61b5a5a2dde60f8af6fb0e62a7a9c6e56b7880f900797772ceb354.jpg)  
(a)

![](../images/d0a36f522b7f2ebc483f5d39badc916c72e6d29728c4b3a1faf59e9e3454f3d6.jpg)  
(b)  
图 9-60 Ⅱ级 B2 生物安全柜原理图  
(a) 侧视图；(b) 正视图

Ⅲ级生物安全柜是为生物安全防护等级为 P4 级实验室而设计的，柜体完全气密，工作人员通过连接在柜体的手套进行操作，俗称手套箱（Glove box），试验品通过双门的传递箱进出安全柜以确保不受污染，适用于高风险的生物试验，如进行 SARS、埃博拉病毒相关实验等。

**5.Ⅱ级生物安全柜**

Ⅱ级生物安全柜主要用于临床、诊断、教学和对群体中出现的与人类严重疾病有关的广谱内源性中度风险生物因子进行操作的实验。Ⅱ级 B2 型生物安全柜还可用于以挥发性有毒化学品和放射性核素为辅助剂的微生物实验。

与Ⅰ级生物安全柜一样，Ⅱ级生物安全柜也有气流流入前窗开口，被称作“进气流”，用来防止在微生物操作时可能生成的气溶胶从前窗逃逸。与Ⅰ级生物安全柜不同的是，未经过滤的进气流会在到达工作区域前被进风格栅俘获，因此试验品不会受到外界空气的污染。Ⅱ级生物安全柜的一个独特之处在于经过HEPA过滤器过滤的垂直层流气流从安全柜顶部吹下，被称作“下沉气流”。下沉气流不断吹过生物安全柜工作区域，以保护柜中的试验品不被外界尘埃或细菌污染。

Ⅱ级 A 型生物安全柜排风可以排到室内，也可以排到室外。

（1）Ⅱ级 A1 型生物安全柜。A1 型生物安全柜前窗气流最低平均流速为 0.40m/s。70% 的气体通过 HEPA 过滤器再循环至工作区，30% 的气体通过排气口过滤排除。A1 型生物安全柜的负压环绕污染区域的设计，阻止了柜内物质的泄漏。

（2）Ⅱ级 A2 型生物安全柜。A2 型生物安全柜前窗气流最低平均流速为 0.5m/s。70% 的气体通过 HEPA 过滤器再循环至工作区，30% 的气体通过排气口过滤排除。A2 型生物安全柜的负压环绕污染区域的设计，阻止了柜内物质的泄漏。

Ⅱ级 B 型生物安全柜排风不能排到室内，必须密闭连接排风系统通过管道排至室外。室外排风机设有应急电源，在断电下仍可保持安全柜负压，以免危险气体泄漏到实验室。其前窗气流最低平均流速为 0.5m/s。B 型生物安全柜的负压环绕污染区域的设计，阻止了柜内物质的泄漏。

（3）Ⅱ级 B1 型生物安全柜。B1 型生物安全柜型 70% 的气体通过排气口 HEPA 过滤器排除，30% 的气体通过供气口 HEPA 过滤器再循环至工作区。

（4）Ⅱ级 B2 型生物安全柜。B2 型生物安全柜为 100% 全排型安全柜，无内部循环气流，为了保证安全柜的负压状态，大多数 B2 型生物安全柜内部只有进风机，可将室内空气经高效过滤器过流后送入工作区，没有排风机。其排风需要在室外设置独立的排风机，风机压头需要克服 B2 型生物安全柜内部的排风高效过滤器的阻力及柜体的阻力，有的厂家的产品阻力高达 800Pa，设计时需特别注意。

生物安全柜有单人、双人、多人等几种规格，其宽度因此而不同，其排风量也因此而不同。例如：B2型宽度为1100mm（单人使用）、1300mm（双人使用）、1500mm（多人使用）、排风量分别约为 $1100m^{3}/h$ 、 $1300m^{3}/h$ 、 $1500m^{3}/h$ 。

6. 各类生物安全柜的对比（见表 9-4）

各类生物安全柜的对比  
表9-4

<table><tr><td>级别</td><td>类型</td><td>排风</td><td>循环空气比例(%)</td><td>柜内气流</td><td>工作窗口进风平均风速(m/s)</td><td>保护对象</td></tr><tr><td>I级</td><td>—</td><td>可向室内排风</td><td>0</td><td>乱流</td><td> $\geqslant 0.4$ </td><td>使用者和环境</td></tr><tr><td rowspan="4">II级</td><td>A1</td><td>可向室内排风</td><td>70</td><td>单向流</td><td> $\geqslant 0.4$ </td><td rowspan="4">使用者、受试样本和环境</td></tr><tr><td>A2</td><td>可向室内排风</td><td>70</td><td>单向流</td><td> $\geqslant 0.5$ </td></tr><tr><td>B1</td><td>可向室内排风</td><td>30</td><td>单向流</td><td> $\geqslant 0.5$ </td></tr><tr><td>B2</td><td>不可向室内排风</td><td>0</td><td>单向流</td><td> $\geqslant 0.5$ </td></tr><tr><td>III级</td><td>—</td><td>不可向室内排风</td><td>0</td><td>单向流或乱流</td><td>无工作窗进风口,当一只手套筒取下时,手套口风速 $\geqslant 0.7$ </td><td>主要使用者和环境,有时兼顾受试样本</td></tr></table>

**9.7.2 生物安全柜的排风设计**

与前面所讲的化学实验用的排风柜不同，生物安全柜的柜门上下移动的距离很短，排风量不需要根据柜门的开启大小来调节。因此，生物安全柜的排风都是定风量的，这就要求配套的排风机的风量与生物安全柜的排风量相匹配。对于A1、A2型生物安全柜可以通过采用套管的方式连接，通过套管之间的缝隙进行风量平衡，但是对于B1、B2型生物安全柜必须采用风管密闭连接，采用定风量阀来稳定风量，或者采用双稳态的变风量文丘里阀来保证风量的稳定。一般的情况下，生物安全柜与排风机一对一设置，但也有特殊情况，采用多台生物安全柜集中排风的，这就增加了控制系统的难度。

**9.7.3 P2生物安全实验室的通风空调及控制系统设计**

P3、P4级生物安全实验室并不常见，基于安全的原因，高安全等级的实验室的设计资料一般也是保密的。医院检验科的实验室一般是按生物安全P2级设计，空调通风系统涉及全面排风和生物安全柜的排风。它的业务主要针对临床检验，临床检验的特点是标本量大，生物风险性一般，操作内容比较系统化。实验室设计上主要考虑检验科整体运作的流程，大量常规操作顺手方便，而且实验室内大量依赖自动设备。

以医院结核分枝杆菌实验室为例，根据我国《病原微生物实验室生物安全管理条例》和《实验室生物安全通用要求》的规定，以及《人间传染的病原微生物名录》的要求，对于结核分枝杆菌大量活菌操作须在符合生物安全三级（BSL-3）的环境中进行，而对于样本检测，包括样本的病原菌分离纯化、药物敏感性实验、生化鉴定、免疫学实验、PCR核酸提取、涂片、显微观察等初步检测活动，可以在符合生物安全二级（BSL-2）的环境中进行。因此，医院结核分枝杆菌实验室可以按生物安全二级（BSL-2）来设计。

系统设置及控制要求：

图 9-61 所示为某医院的结核分枝杆菌实验室，该空调系统采用风机盘管加新风系统。B2 型生物安全柜的排风通过设在屋顶的排风机高空排放，其控制要求如下：

（1）室外排风机与新风机组有连锁控制，每天开始工作时，先启动室外排风机，延时启动新风机组，每天下班时关闭顺序相反。

![](../images/410081861d653b4542263a8a4a650105d22d89887ebee1c67b6d16c7ad13f3f4.jpg)  
图 9-61 某医院结核分枝杆菌生物安全二级实验室通风空调系统原理图

（2）室外排风机与生物安全柜内的送风机有联锁控制，室外排风机未开启时，生物安全柜内的送风机不能开启；一旦室外排风机停止工作，B2型生物安全柜内部送风机联锁关闭，并发出声、光报警（注：生物安全柜上都带有连锁报警功能）。

（3）生物安全柜的排风通过双稳态文丘里阀（SWT-1）控制风量，其风量变化仅有工作风量和最小风量两种。工作时，由生物安全柜上的开关联动开启双稳态文丘里阀（SWT-1），以工作风量运行。排风机有大小风量两档，由变频器控制，在生物安全柜不工作时，排风机以最小风量运行，通过安全柜为实验室通风换气。

（4）实验室的压力采用风量差值控制法 + 压差直接控制法控制，新风系统变风量文丘里阀（VAV1）的风量与双稳态文丘里阀（SWT-1）的风量始终保持一定的差值，并在房间压力稳定后，压力控制回路根据压差传感器对新风阀 VAV1 进行微调，使实验室与缓冲间的压差为 -10Pa。

（5）缓冲间的压力采用风量差值控制法 + 压差直接控制法控制，新风系统变风量文丘里阀（VAV2）的风量与定风量文丘里阀（CAV1）的风量始终保持一定的差值，并在房间压力稳定后，压力控制回路根据压差传感器对新风阀 VAV2 进行微调，使缓冲间与走廊的压差为 -10Pa。

（6）为了使房间压差梯度稳定，各房间的压差信号均以走廊的压力为基准。

（7）在压力房间的门打开时，房间的压力无法保持，此时风量差值控制回路可以保持正确的空气流向，门磁开关输出门开启信号，通知控制系统采取以下三种措施：

1）锁定压力控制回路，避免其跟随动作；

2）锁定压力控制回路的最后输出值；

3）当门打开时提高风量的差值，增强空气流向。

（8）实验室的温度由风机盘管控制，其回风口安装空气杀菌过滤器。

**9.7.4 静脉药物配置中心通风空调及控制系统设计**

医院的静脉药物配置中心（Pharmacy Intravenous Admixture Services，PIVAS）是另一个常见生物安全场所。下面就以此为例来说明其通风空调系统的节能设计和控制设计。

静脉药物配置中心将原来分散在病区治疗室开放环境下进行配置的静脉用药，集中由专职的技术人员在7级（原万级）洁净、密闭环境下，局部5级（原百级）洁净的操作台上进行配置。在这种环境下，配置人员将严格按照无菌操作技术进行输液的配置，这样可最大限度减少所配药物被尘埃、药物粉末、微粒等污染的机会，提高了静脉输液的安全性。而应用生物安全柜进行抗肿瘤药物和抗生素类药物的配置，可使配置人员得到最大限度的职业防护，防止这些药物对配置人员身体的伤害，如图9-62、图9-63所示。

**1. 基本要求及设计参数**

房间的基本要求：

（1）室内空气净化：提供满足配液中心工艺要求的洁净度要求；

（2）室内舒适度：提供适宜的温度和相对湿度；

（3）操作人员的安全：控制配置过程中产生的有害物质；

（4）房间的压力：保持正确的气流流向和压力梯度。

如图 9-64 所示，静脉药物配置中心一般分为两个独立的单元，一个用于普通药配置，另一个用于抗生素 / 抗肿瘤药物配置，两个单元的一更和洗衣间要求达到 8 级（原 10 万级）净化（房间换气次数为： $18h^{-1}$ ），二更和配置间均要求达到7级净化（房间换气次数为 $21h^{-1}$ ）的空气环境，温度 $18\sim26^{\circ}C$ ，相对湿度 $40\%\sim65\%$ ；每个单元的人员流线为：一更→二更→配置室。

![](../images/f6cb511b3b47587e4086c283dcac0c6d3e915e6bfdb535bf7484acefa7e3bbb5.jpg)  
图 9-62 静脉药物配制中心 1

![](../images/dae88578aa729f7343baad8df490e6584351099a9f96a38aa3f518a5b9857093.jpg)  
图 9-63 静脉药物配制中心 2

![](../images/f1fdaaf52691a8671b7c38314ae49796f5428b6583c53eb09853308f1a29289f.jpg)  
图 9-64 静脉药物配置中心平面图

普通药配置需要在水平层流（5级）超净工作台上进行，用于常规静脉药物、肠外营养药物（Total Parenteral Nutrition，TPN）的配置，房间压力高于二更10Pa，房间为正压状态。超净工作台是为了保护试验品或产品而设计的，其工作原理为：通过风机将空气吸入预过滤器，经由静压箱进入高效过滤器过滤，将过滤后的空气以垂直或水平气流的状态送出，使操作区域达到百级洁净度，保证生产对环境洁净度的要求。超净工作台根据气流的方向分为垂直流超净工作台和水平流超净工作台，根据操作结构分为单边操作及双边操作两种形式，按其用途又可分为普通超净工作台和生物（医药）超净工作台。超净工作台不需要空调专业进行连接管道和控制。这一单元的空调通风系统相对简单，本书不再深入讨论。

而抗生素 / 抗肿瘤药物需要在 B2 级生物安全柜内进行，根据《静脉用药集中调配质量管理规范》要求：“洁净区应当持续送入新风，并维持正压差；抗生素类、危害药品静脉用药调配的洁净区和二次更衣室之间应当呈 5～10Pa 的负压差。”这一单元的通风、空调系统相对复杂，下面着重这一部分的讨论。

B2 级生物安全柜需要 100% 的排风至室外，排风的同时需要作相应的补风，由于多台生物安全柜有可能不同时工作，为了节省运行能耗，不工作的生物安全柜排风阀和对应的补风阀需要同时关至最小风量，同时降低新风机组和排风机的转速。在整个配置过程中房间的压力不能有大的波动，无论生物安全柜运行与否，均需始终保持房间洁净等级不变、房间的压力梯度不变。

图 9-65 为该抗生素 / 抗肿瘤药物配置单元的通风、空调及控制原理图。

![](../images/331546fa9dc78f0995fbeadae8a081b7ce673271c16f26d1a87db163e95d1ee7.jpg)  
图 9-65 抗生素 / 抗肿瘤药物配置通风空调系统原理图

**2. 系统设置及控制要求**

（1）空调系统为变风量全新风直流式净化空调系统，排风系统为变风量排风系统，新风机组、排风机均根据各自系统最末端变风量文丘里阀前后压差来控制变频运行，始终保持文丘里阀前后有最小150Pa的工作压差。

（2）室外排风机与新风机组有联锁控制，每天开始工作时，先启动排风机，延时启动净化空调机组，关闭顺序相反。

（3）室外排风机未开启时，任意一台生物安全柜均不能开启；一旦室外排风机停止工作，所有 B2 型生物安全柜内部送风机联锁关闭，并发出声、光报警（注：生物安全柜上都带有连锁报警功能）。

（4）补风用文丘里阀（SWT-a'、SWT-b'、SWT-c'、SWT-d'、SWT-e'）与生物安全柜排风系统的阀文丘里阀（SWT-a、SWT-b、SWT-c、SWT-d、SWT-e）一一对应，均为双稳态文丘里阀，其风量变化仅有工作风量和最小风量两种，每一对文丘里阀同步调节，风量一致，工作时，由生物安全柜上的开关联动开启。

（5）房间压力采用风量差值控制法 + 压差直接控制法控制。送风系统变风量文丘里阀（VAV-1、VAV-2、VAV-3、VAV-4）工作时的风量不低于其设定值（即：与其对应的房间排风系统的定风量文丘里阀 CAV1、CAV2、CAV3、CAV4 保持一定的风量差，差值大小现场调试时确定），并在房间压力稳定后根据房间的压差信号进行微调送风量的大小，保持房间的压差恒定。为了使房间压差梯度稳定，各房间的压差信号均以走廊的压力为基准。

（6）在压力房间的门打开时，房间的压力无法保持，此时风量差值控制回路可以保持正确的空气流向，门磁开关输出门开启信号，通知控制系统采取以下三种措施：

1）锁定压力控制回路，避免其跟随动作；

2）锁定压力控制回路的最后输出值；

3）当门打开时提高风量的差值，增强空气流向。

**(7) 房间的温、湿度控制**

在配置间内设置温、温度传感器，夏季由温度传感器控制冷水调节阀 SV-1 的开度，保证房间湿度恒定；由温度传感器控制再热器水阀 SV-2，保证房间温度恒定。冬季由湿度传感器控制加湿器调节阀 SV-3 的开度，保证房间湿度恒定；由温度传感器控制加热器的调节水阀 SV-1，保证房间温度恒定。

**9.8 净化空调系统恒定风量的控制**

为了保证洁净室的洁净度，必须保证洁净室有足够的换气次数，但是过高的换气次数将使空调系统能耗增加，因此使净化空调系统恒定在设计风量下运行，是净化空调系统的重要节能措施之一。净化空调系统通常设有三级或三级以上的过滤器，系统在运行过程中，各级过滤器在运行周期内逐渐积尘、堵塞，从而导致系统阻力不断增加。工程设计时，必须按过滤器终阻力来设计系统阻力（终阻力一般是初阻力的2倍），这样系统在运

行初期或新更换过滤器后，由于系统阻力较小，往往风量变得很大，这时需要采用变频器将风机的转速降低使其在设计风量下运行，以减少风机的能耗。

如图 9-66 所示，一个采用变频控制的净化空调系统，在设计工况下，风机的性能曲线为 $n_{1}$ ，管路曲线为 a，设计工况点为 A，设计风量为 $Q_{A}$ ，在系统运行初期或新更换过滤器后，各级过滤器都处在无堵塞的状态下，系统阻力较小，管路曲线实际为 $a'$ ；实际工况点为 $A'$ ，要保证系统设计风量 $Q_{A}$ 不变，风机需降低转速至 $n_{2}$ ，使系统在工况点 B 运行，随着系统阻力逐渐增加，工况点在直线 $\overline{BA}$ 上由 B 点向 A 点移动，直线 $\overline{BA}$ 就是其运行曲线。

![](../images/c8cf4f6106965013f96425f36726e6cc2d61fb4eb3afc7cb6e665c89fbe259d9.jpg)  
图 9-66 净化空调机组变频调节过程

以某制药厂一个风量为 $50,000 \, m^{3}/h$ 净化空调系统为例，三级过滤器分别为：G4 级粗效过滤器，额定风量下初阻力约为 60Pa；F9 级高中效过滤器，额定风量下初阻力约为 130Pa；H14 级高效过滤器，额定风量下初阻力约为 200Pa。这样系统阻力将在 $390 \sim 780 \, Pa$ 的范围内变化。送风机在初阻力系与终阻力下的功率之差为：

$$
\Delta N = \frac {Q \cdot \Delta P}{\eta_ {\mathrm{总}} \times 1 0 0 0} = \frac {5 0 0 0 0 \times 3 9 0}{0 . 6 8 \times 3 6 0 0 \times 1 0 0 0} = 8 \mathrm{kW}
$$

式中： $\Delta N$ ——增加的电功率，kW；

Q ——风量， $m^{3}/s$ ;

$\Delta P$ ——系统的最大阻力与最小阻力之差，Pa;

$\eta_{总}$ ——风机和电机的综合效率，取0.68。

由上式总的计算结果来看，净化空调系统的空调机组变频运行，有很大的节能潜力。为此，净化空调系统恒定风量的控制就是让空调机组在系统阻力较小的工况下，以较低的转速运行，随着系统阻力的增加逐渐地增加空调机组的转速，并始终保持风量不变。

**9.8.1 净化空调系统恒定风量的直接控制法**

净化空调系统恒定风量的控制方法有直接控制法和间接控制法。下面以一间Ⅰ级洁净手术室为例来进行说明。

直接控制法是通过在送风总管上设置多点热线式风量计（详见本书第 15.1.14 节），对风管断面上的平均风量实时在线检测，将实测风量与设计风量的差值通过 PID 运算，控制变频器的输出，调节风机的转速，如图 9-67 所示。

![](../images/f3f56e49477f43b06d1ca133ff2c7a6ddb89be94348404d3a591c5cc6ece0d72.jpg)  
图 9-67 手术室净化空调系统恒定风量控制

**9.8.2 净化空调系统恒定风量的间接控制法 1**

间接控制法是通过检测送风总管上某一附件的前后压差（即局部阻力），将实测值与设定值的差值作为控制信号，通过 PID 运算，控制变频器的输出，调节风机的转速，如图

9-68 所示。管上的附件必须是局部阻力系数不变的设备，因此不能将调节阀作为被测量的附件。通常消声器较合适。

![](../images/13b87eb6e58be58e66ac5bf7fa62baba78bc12c79f10b8a9c1630d5aeb836d5f.jpg)  
图 9-68 手术室净化空调系统恒定风量间接控制方法 1

消声器前后的压差可以用下式表达：

$$
\Delta P = \zeta \cdot \rho \frac {v ^ {2}}{2}
$$

式中 v —— 流体的平均流速，m/s；

$\rho$ ——流体密度，kg/m $^{3}$ ;

$\zeta$ ——消声器的局部阻力系数；

$\Delta P$ ——消声器前后的压差，Pa。

由上式可知，只要消声器前后的压差保持不变，那么流经消声器的气流风速也就不变，进而风量也就不变。

采用上述方法控制净化空调系统恒定风量，首先需要确定消声器前后的压差设定值。方法如下：

在系统初期运行调试时，手动调节变频器的频率，同时手动检测系统风量，当达到设计风量时，记录此时消声器前后的压差，并以此压差作为设定值。

**9.8.3 净化空调系统恒定风量的间接控制法 2**

间接控制法 2 适用于末端设有定风量阀的净化空调系统，如图 9-69 所示的洁净手术部辅助用房的净化空调系统。风机转速根据保证最不利环路的定风量阀前后最小工作压差来控制，定风量阀的最小工作压差一般为 50Pa。控制器根据测量的压差与设定值（50Pa）的差值，经 PID 运算后，变频调节风机转速，从而实现风机以最低的工作转速达到设计风量。

**9.8.4 净化空调系统恒定风量的间接控制法 3**

基于运行曲线恒定风量控制法，见图 9-70 和图 9-71，原理如下：

1. DDC 控制器根据风量 Q、运行曲线 $\overline{BA}$ 、风机的输入功率、运行频率的关系，通过控制风机的输入功率和转速来调节流量。

![](../images/fc8bc8e583af4e4acdad742d7645398df460261f9fd2a669968cc62978e9d66c.jpg)  
图 9-69 洁净手术部辅助用房净化空调恒定风量间接控制方法 2

![](../images/49e3c3139c9ad41048d52ced294cda5ae075f204c2810097d0ac1fc6f9160f28.jpg)  
图 9-70 恒定风量间接控制法 3 （运行曲线控制法）

![](../images/16601e9e3f8bd7c4229fab3e5104db0b769f2e64215d871748d08839ed8fb935.jpg)  
图 9-71 恒定风量间接控制法 3 原理  
(运行曲线控制法)

2. 风机在出厂时可测得各频率下的特性曲线（P-Q 曲线）和 $N_{g}^{\prime}-Q$ 曲线（ $N_{g}^{\prime}$ 为包含变频器功耗的风机在各种转速下的输入功率）。两种曲线上的点有对应关系，详见本书第9.3.13节。

3. 风机的运行曲线 $\overline{BA}$ 的确定：在系统初调时，首先要确定系统在设计风量 Q 时最小阻力工况点 B 和最大阻力工况点 A，B、A 两点的连线就是系统的运行曲线，这是一条垂直线段。

（1）最大阻力工况点 A 的确定：根据系统的设计风量，与风机运行频率为 50Hz 时的特性曲线确定最大阻力工况点 A。

（2）最小阻力工况点 B 的确定：在系统初次运行调试时，手动逐渐调低风机运行频率，手动测量系统的风量，当达到设计风量时，在此时风机运行频率的特性曲线上确定工况点 B。

4. 调节过程：

（1）求新的工况点。当风机以转速 $n_4$ 在工况点 B 运行时，过滤器阻力增加，管路曲线由 $a'$ 变为了 c，c 与风机的特性曲线 $n_4$ 相交于点 M，此时检测发现风机的输入功率变为 $N_{gM}'$ ，由前面讲到的对应关系， $N_{gM}'$ 对应的 M 点的流量 $Q_M$ 为已知参数，管路曲线 c 与控制曲线 $\overline{BA}$ 相交于点 K，该点就是变频风机新的运行工况点， $Q_K = Q_A$ 。

（2）求新工况点的转速。M 点与 K 点为相似点，则有：

$$
\frac {Q _ {\mathrm{M}}}{Q _ {\mathrm{K}}} = \frac {n _ {4}}{n _ {\mathrm{K}}}
$$

求得

$$
n _ {\mathrm{K}} = \frac {Q _ {\mathrm{K}}}{Q _ {\mathrm{M}}} n _ {4}
$$

（3）频率再设定。控制器根据新的转速重新设定变频器的频率，在新的运行频率下，功率检测表检测新的输入功率，至此，调节过程结束。

由于运行参数的一一对应关系，该控制方式的控制器可显示瞬间分量、压头、功率、电流、频率等。

综上所述，净化空调系统恒定风量的控制直接测量风量的方法最简单，适合各种系统，但是风量在线测量装置造价较高。采用测量管路中局部阻力的方法，造价较低，但需要初期的调试来确定局部阻力的给定值。采用测量末端定风量阀最小工作压差的方法简单，但适合一个净化空调系统带多个房间并且末端设有定风量阀的系统。而采用运行曲线控制方法省去了传感器，但需要机组在出厂前测得各频率下的特性曲线，同时需要集成变频器控制器及功率检测仪表等。

有些净化空调系统恒定风量设计采用在风管内设置静压传感器，并通过保持静压不变来控制风机转速，认为静压不变风量就恒定，这种控制方法是错误的。正如前面讲到的变风量空调系统定静压法风机的转速控制，风管内的静压是恒定的，但是系统风量是不断变化的。

**9.9 房间压差的控制**

在医药建筑、电子厂房及实验室建筑的工程中，通过控制房间内外的压差可以有效控制污染物和至敏源的流向，保护人员和受控房间环境安全，是净化空调系统和生物安全实验室设计的必要手段。在普通的高层建筑中，加压送风系统是建筑火灾时保护逃生通道及

消防通道重要措施。

**9.9.1 房间压差的建立**

由本书第 12.7.1 节可知：对于具有一定泄露面积的房间，如图 9-72 所示，只要让室内送风量与排风量之间保持一定的风量差（ $L_{s}$ ），便可以产生并维持固定的房间室内外压差。

![](../images/aebbb6a2f780e72ab62447603b0355b2876c60522c84cc5042ae73ccb5f877c2.jpg)  
图 9-72 空调房间的压力

由风量的平衡关系：

$$
L = L _ {\mathrm{n}} + L _ {\mathrm{w}} = L _ {\mathrm{n}} + L _ {\mathrm{p}} + L _ {\mathrm{s}}
$$

可得出

$$
L _ {\mathrm{s}} = L _ {\mathrm{w}} - L _ {\mathrm{p}}\tag{9-13}
$$

式中 L ——空调系统的送风量， $m^{3}/s$ ;

$L_{n}$ ——空调系统的回风量， $m^{3}/s$ ;

$L_{w}$ ——空调系统的新风量， $m^{3}/s$ ;

$L_{p}$ ——空调房间的排风量， $m^{3}/s$ ;

$L_{s}$ ——维持房间正压所需的渗透风量， $m^{3}/s$ 。

房间压差的建立，围护结构的密闭性很重要，特别是吊顶的密闭性，普通轻钢龙骨石膏板无法保证承压和缝隙的密闭，为了便于吊顶内设备的维护检修，工程上经常采用 $600\times600$ 的铝扣板吊顶，铝板之间的缝隙采用玻璃胶密封。

**9.9.2 房间压差的控制方法**

由式（9-13）可知，房间压差的控制方法就是通过调整房间的新风量、排风量，使房间的渗透风量得到保障。设计时应根据不同空调通风系统形式来确定不同的风量调节方式，工程中经常采用的增加回风口阻力的方法来使房间维持正压，其实质就是变相地增加了新风量。

**1. 只有送风系统，无机械排风系统**

在这种空调通风系统方式中， $L_{p}=0$ ， $L_{s}=L_{w}$ ，常见的防烟楼梯间及消防电梯前室的正压送风系统就是这种情况。

《高层民用建筑设计防火规范》要求防烟楼梯间及其前室、合用前室、消防电梯间前室、封闭避难层的应设置正压送风系统，并且保证防烟楼梯间相对于其前室保持40～50Pa的正压，其前室、合用前室、消防电梯间前室、封闭避难层（间）保证相对于疏散走道保持25～30Pa的正压，让防烟楼梯间、消防电梯前室及疏散走道形成压力梯度，防止火灾时的有毒烟雾侵入，保证逃生通道和消防通道的安全。

因为楼梯间是上下联通的，所以加压送风口可以同时开启，只要送风均匀即可，所以一般隔 2 层或者 3 层做百叶风口送风。而前室却是不联通的，所以火灾时为了利于逃生，是考虑打开着火层和相邻层的风口，所以要做成电动风口。

上述正压值是在疏散门完全关闭的状态下的正压值；加压送风量在发生火灾疏散开门（当建筑物为20层以下时取按开启2层门考虑；当建筑物为20层以上时取按开启3层门考虑）时，需保持开门处具有最小门洞风速（以满足开门层各处门洞风速在0.7～1.2m/s为原则。），以防烟气侵入。如果疏散人员尚未打开楼梯间、前室的防火门，送风量不能完全经门缝排出，则这些送风层前室内的压力将会急骤上升，出现这些层前室压力高于楼梯间压力（楼梯间压力一般不开门时可通过余压阀保持在50Pa）的情况，如不采用足够的泄压措施，将影响走廊至前室门的开启，显然是非常危险的。因此这种做法要求每层前室均设余压阀，若向室内泄压则还需接防火阀，以确保防火隔断，见图9-73。

如果不设置余压阀，而是通过调整加压风机入口处的手动调节阀 A，使防烟楼梯间与合用前室、合用前室与疏散走道的压差达到要求，则有可能使送风量减少而不满足风量要求。

另外一种控制方式是采用压差传感器自动控制，如图 9-74 所示，在楼梯间的适当位置设置压差传感器，控制加压送风机出口处的旁通泄压阀 VF-1，压差传感器的两个测压管分别检测楼梯间内及合用前室内的压力，当压差超过高压设定值时，开启旁通泄压阀 VF-1，使楼梯间的压力降低，当达到低压设定值时，关闭旁通泄压阀 VF-1。

![](../images/780f81d92b55ff7408ba9c4a253d470b073e57c91b7d84c20d2376cf0c4d76f0.jpg)  
图 9-73 防烟楼梯间及合用前室加压送风余压阀控制原理图

![](../images/1d98093715067c0ce33d15961ebc0b84b883ce7abbc99c7cd490c3931aa89f32.jpg)  
图 9-74 防烟楼梯间及合用前室加压送风采用压差传感器控制原理图

在每层合用前室设置压差传感器，控制加压送风机出口处的旁通泄压阀 VF-2，压差传感器的两个测压管分别检测合用前室内及疏散走道内的压力，当任意一层的压差超过高压设定值时，开启调节旁通泄压阀 VF-2，使合用前室的压力降低，当达到低压设定值时，关闭旁通泄压阀 VF-2。

这种控制方式中，楼梯间或合用前室的防火门开启时，都会使压力降低到低压设定值

以下，此时旁通泄压阀会自动关闭。

需要注意的是，正压送风压差传感器有暗装和明装两种，如图 9-75 所示，工作电压为 24VDC，一般都带有配电箱，由消防电源供电。旁通泄压阀是由消防系统控制的，不是由空调自控系统控制的，因为空调自控系统在火灾时可能断电。

**2. 定风量控制方法**

通过在房间的送风管和排风管上设置定风量阀如图9-76所示，使 $L_{w}$ 、 $L_{p}$ 固定不变，从而保证房间的压差稳定不变。定风量控制方式不能解决工艺排风量的变化及门的启、闭对压差的干扰。因此，其应用一般是要求不高的场所。如采用风机盘管+新风+排风系统的医院普通诊室，通过控制送风量和排风量来控制气流的流向。当 $L_{w}>L_{p}$ 时，房间为正压；当 $L_{w}<L_{p}$ 时，房间为负压。正压手术室也是采用定风量控制法来控制手术室正压的，它通过在新风管上设置定风量阀，同时采用定风量排风机，通过现场调试排风阀并锁定，使 $L_{w}>L_{p}$ 。

![](../images/1b1ab4fe3890e448bf385e4a4a74da5341f281c66b4c82bbfd30971c10142be0.jpg)  
图 9-75 加压送风压差传感器

![](../images/a9133970013f19e3c11654ee2793dbd6989fe8f4e15962e8e3887a4f7e224cd3.jpg)  
图 9-76 房间压力定风量控制法

**3. 风量差值控制法**

化学实验室的变风量排风系统使得 $L_{p}$ 不断变化，为了保证室内稳定的负压，常采用送风量追踪排风量并保持一定的风量差的方法来控制房间的压力。这种控制方法必须采用能够精确控制风量的风阀，如文丘里阀、压力无关型变风量调节阀等，如图 9-77 所示。

$$
(L _ {\mathrm{p} 1} + L _ {\mathrm{p} 2}) - L _ {\mathrm{w}} = L _ {\mathrm{s}}
$$

![](../images/e4c361e7f6b6c1e160fc874bf773653dd6b713e62cc258432a1c24515305fe39.jpg)  
图 9-77 风量差值控制法

在直流式变风量空调系统中，如图 9-78 所示，由于房间内不能再设置风机盘管等制冷加热设备，依靠送风量的变化来调节房间的温度，房间的压力的控制与房间的温度控制是相关的，需采用排风量追踪送风量并保持一定的风量差来控制房间的压力。

**4. 压差直接控制法**

如果是内区房间且房间冷热负荷较稳定，则可通过在送风管路上设置定风量阀，利用

压差传感器，调节排风管路上的变风量阀来控制房间的压力。

![](../images/de9dc6e734c9d5322b5e8b198612dc931fb0e4d31dd43e4160aad6b88c675684.jpg)  
图 9-78 医院分娩室正压控制原理图

如图 9-79 所示，采用定风量阀控制新风量，通过调节排风量来保证房间的压力恒定，并可实现房间的正负压转换。采用单纯压差直接控制法，在房间门开启时，会出现房间压力振荡，控制效果不好，工程中往往是采用风量差值控制法 + 压差直接控制法的复合控制法。如本书第 9.4.3 节中正、负压 ICU 病房的设计案例，通过对正压时的最大排风量和负压时的最小排风量进行限定，来保证房间的压力稳定。

![](../images/38c1a16af0f62d479334e81ef000eb07af2359cced83c24b77b55ab2da252d32.jpg)  
图 9-79 压差直接控制法原理图

采用压差直接控制法时，须要由门磁开关来配合调节。在压力房间的门打开时，房间的压力无法保持，此时门磁开关输出门开启信号（门磁开关详见第15.1.7节），通知控制系统采取以下两种措施：

1）锁定压力控制回路，避免其跟随动作；

2）锁定压力控制回路的最后输出值。

或者采用单位时间的压差变化率来判断门是否开启，当房间压差快速减小时，控制系统就认为门已开启，然后执行上述措施。

**5. 风量差值控制法 + 压差直接控制法**

在实验室单纯采用风量差值控制法的系统中，如果围护结构的渗透风量有变化或者门突然开启，将会使房间的负压控制失效，为了增加控制的可靠性，通常在风量差值控制的同时增加压差直接控制的功能，来满足对压力要求较高的生物安全实验室的要求。其中风量差值控制回路通过对风量改变的动态响应，建立房间的正压或负压状态。压差控制回路通过检测实验室内与基准点的压差，将在一定范围内有限地调整风量差值，来满足更精确的控制和响应的需求。如图 9-61 所示的设计案例。

在压力房间的门打开时，房间的压力无法保持，此时风量差值控制回路可以保持正确的空气流向，门磁开关输出门开启信号，通知控制系统采取以下三种措施：

（1）锁定压力控制回路，避免其跟随动作；

(2) 锁定压力控制回路的最后输出值;

（3）当门打开时提高风量的差值，增强空气流向。

**9.9.3 防止反流的措施**

具有压差的房间门的启、闭会引起房间的压差的波动。门开启时，房间的压差不能维持，空气会双向交换（即：反流），其交换量与两室间的空气温差有关，亦与人的走动以送、回风口与门的相对位置等有关。在工程中，常采用在门洞处保持0.25～0.5m/s的气流速度，来抑制反流的出现。

**9.9.4 气闸室（又称缓冲间）的设置**

为了阻隔室外或邻室气流和保证房间的压差，通常要求在洁净室（区）出入口以及不同的生物安全实验室区域之间设置气闸室（又称缓冲间）。气闸室两侧的门采用互锁控制，不能同时开启。对于物料的出入口需设置传递窗，传递窗两侧的门也是采用互锁控制，不能同时开启。

气闸室（缓冲间）设置有三种方式：

**1. 方式 1**

房间压力由洁净度级别高的房间到洁净度级别低的房间或非净化区依次降低，形成压力梯度。这样可以有效防止低级别房间或无净化房间对高级别房间的影响。一般用于不同级别的洁净区之间；或有防泄漏需求的同级别洁净室之间。如图 9-80 所示。

**2. 方式 2**

气闸室对两边房间均为正压，这样可以防止两边房间的相互影响，并可防止两边房间内有害气体的溢出。用于有防泄漏需求，但无污染操作（如：人员进入更衣和物料进入气闸室），该种方式也适合用于有低湿度要求的洁净室（区）。如图9-81所示。

![](../images/b3fb8ce81980ed1036fc5824e153d69aed7a9a4affd9faa2d4d6c3d4d0aff555.jpg)  
图 9-80 气闸室的压力设置方式 1

![](../images/6a9342c271d277d2ce03c7e3e37b9ce5e2d854fe77dc740514d1891db8862c93.jpg)  
图 9-81 气闸室的压力设置方式 2

**3. 方式 3**

气闸室对两边房间均为负压，这样也可以防止两边房间的相互影响。并可防止外界气体对两边房间的污染。用于有防泄漏需求，但有污染的操作（如：脱衣、物料消毒和物料出口气闸室）。如图9-82所示。

![](../images/58ac7a99cb95b8d8ce08c5a25e82bd8dfc48fb34756caa6aafdcd8627b601e38.jpg)  
图 9-82 气闸室的压力设置方式 3

气闸室必须由送排风系统来控制其相对压力，在净化工程中，气闸室的净化级别与高等级的相邻房间相同。当气锁用于不同级别洁净区之间时，只要保证高级别和低级别之间10～15Pa的压差即可，无需每个门两侧均按10～15Pa的压差设计。

作为一个特例，正压净化手术室与不同净化级别的洁净走廊之间一般不设气闸室（缓冲室），这是因为在净化手术室内部又划分了手术区域和周边区域，手术室净化主要目标是保证手术区域的洁净度，而周边区域在手术区与洁净走廊之间形成了自然的缓冲区，为了防止门开启时出现反流，通常将排风机与门联动，当门开启时，门磁信号关闭排风机。但是对于负压手术室，为了防止污染物的外溢，其人员出入口及污物出入口必须设置缓冲室。

**第 10 章 排风热回收**

民用建筑一些特殊的场合，如医院、商场、剧院、体育馆、会议室等人员密集的地方对室内的通风和空气品质有更高要求的地方，新风的需求量较大，有的甚至要求全新风。这种情况下，由新风所带来的负荷就非常大了，甚至会成为整个系统能耗的主要部分。如果能够将排风中的能源加以利用，用其来预处理进来的新风，则可以起到节省能耗的目的。2005版的《公共建筑节能设计标准》的某些条款，将排风热回收的应用推到了高潮。

其后，许多专家学者对热回收进行了深入细致的研究，提出来更为合理的适用条件，随后《公共建筑节能设计标准》GB 50189—2015 对热回收的相关内容进行了调整，使得热回收的应用更为理性。该标准规定：“建筑物内设有集中排风的空调系统经技术经济比较合理时，宜设置空气—空气能量回收装置。”

**10.1 排风热回收的技术经济比较**

技术经济比较是一个很复杂的一个工作，需根据项目所在地区典型年逐时室外气象参数，通过专业的计算工具软件才能完成。

影响技术经济比较结果的主要因素包括：项目地理位置、室内设计条件、系统运行时间、安装方式（是否设旁通）、热回收装置类型、装置价格、效率、阻力、冷热源系统方式及综合能效比、一次能源价格等。通过技术经济比较，最终根据投资回收期确定是否采用及采用何种热回收装置。文献[64]建议一般节能设计工程回收期限宜控制在5年以内，当回收期在3年以内时应采用热回收装置。

**10.1.1 排风热回收的设计方法、步骤**

文献 [33] 推荐了基于全年逐时计算节能量和节能费用的设计方法，设计过程可分为 5 个步骤：

1. 计算可供热回收的排风量。

2. 计算供冷和供热季节的节能量。

3. 计算节能费用，概算系统投资，通过计算投资回收期来评价收益。

4. 如果对节能收益不满意，可以调整热回收类型（全热或显热）和效率后重新计算，判断是否采用热回收及确定回收装置设计效率。

5. 编写设计说明。

**10.1.2 排风量的计算**

计算排风量时应特别注意房间的风量平衡，总排风量 = 送入房间的新风量。同时，总排风量 = 机械排风量 + 维持房间正压所需的渗透风量。只有机械排风量部分的冷热量才可以被回收利用。

**10.1.3 热回收量的计算**

常见的热回收率计算仅考虑在设计工况下的静态工况，其结果较理想。但实际上室外新风状态参数是变量，装置效率和系统所回收的能量也是变量，绝大多数时间系统不在设计工况下运行，甚至在某些时段热回收系统所增加的能耗大于其回收的热量，所以应该采用建筑物当地的典型全年逐时气象参数（温湿度）来计算全年节能量。

**10.1.4 风机电耗增加量的计算**

排风热回收装置回收能量是有代价的，设置排风热回收装置增加了新风与排风支路的通风阻力，因此会增加新风机与排风机的电耗，有些还会增加热回收设备自身电耗（如转轮式热回收驱动电机、溶液循环式循环泵）。民用建筑中排风与新风的温差或者焓差有限，特别是气候相对温和的地区或者过渡季较长的地区，随着季节的变化，很多时间不能回收能量，但风机能耗全年都会增加。因此，在确定采用排风热回收装置时，应综合考虑全年能耗，针对具体地区和具体建筑进行经济性分析。

风机电耗增加量：

$$
E = \left(\frac {Q _ {\mathrm{p}} \cdot \Delta P _ {\mathrm{p}}}{\eta_ {\mathrm{p}}} + \frac {Q _ {\mathrm{s}} \cdot \Delta P _ {\mathrm{s}}}{\eta_ {\mathrm{s}}}\right) \times \frac {t}{1 0 0 0} + N \cdot t\tag{10-1}
$$

式中 E —— 安装回收系统后，增加的耗电量，kWh；

$Q_{p}$ ——排风量， $m^{3}/s$ ;

$Q_{s}$ ——新风量， $m^{3}/s$ ;

$\Delta P_{s}$ ——热回收装置新风侧压降，Pa；

$\Delta P_{p}$ ——热回收装置排风侧压降及排风过滤器压降之和，Pa；

$\eta_{p}$ ——排风机和电机的综合效率；

$\eta_{s}$ ——送风机和电机的综合效率；

N——热回收装置驱动电机的功率（如转轮式驱动转轮的电机功率、溶液循环式循环泵的电机功耗）kW；

t——时间，h。

基于以往的项目分析结果，比较一致的结论是：北方地区冬季漫长且室内外焓差较大，过渡季节相对较短，风机能耗较小，热回收系统更适用于冬季较长的北方地区。而采用带旁通风道的安装方式，更有利于节省运行费用，但是由于民用项目的机房空间有限，安装旁通风道往往无法实现。

**10.1.5 排风热回收的效率**

热交换效率就是：气流在热回收装置中实际获得的工况改变量与理论上最大可能改变量的比值。有：全热交换效率、显热交换效率、潜热交换效率。它们是由设备的特性和面风速决定的。在实际的应用中，以上几种效率都无法用理论的方法进行计算。这些值都应由有关的厂家或是研究部门根据相关的测试规范来进行测量得出，并在产品的样本中给出。

**1. 全热热回收空气处理过程**

空气经过热回收换热器后的参数变化（以转轮式为例），见图 10-1 和图 10-2。

室外空气由状态点 1 经过热回收装置后变为状态点 2；室内空气由状态点 3 经过热回收装置后变为状态点 4 排出室外。

![](../images/8192c190c35c5bbddab4aaafb6af9809390536418afa99b0160ba77cd2463974.jpg)

![](../images/6d0aa176d28adb19ca46076d4a10196d252b8b082fbbecde558be0abd4e2d486.jpg)  
图 10-1 全热回收冬季空气处理过程  
图 10-2 全热回收夏季空气处理过程

1—室外空气状态点；2—热回收后的室外空气状态点；

3—室内空气状态点；4—室外排风状态点

(1) 全热交换效率

$$
\eta_ {\mathrm{h}} = \frac {G _ {1} \cdot (h _ {1} - h _ {2})}{G _ {3} \cdot (h _ {1} - h _ {3})} \times 100\tag{10-2}
$$

(2) 显热交换效率

$$
\eta_ {\mathrm{t}} = \frac {G _ {1} \cdot (t _ {1} - t _ {2})}{G _ {3} \cdot (t _ {1} - t _ {3})} \times 100\tag{10-3}
$$

(3) 潜热交换效率

$$
\eta_ {\mathrm{d}} = \frac {G _ {1} \cdot (d _ {1} - d _ {2})}{G _ {3} \cdot (d _ {1} - d _ {3})} \times 100\tag{10-4}
$$

三者之间并无直接的关系，但相互之间有如下关系：

$$
\eta_ {\mathrm{t}} \geqslant \eta_ {\mathrm{h}} \geqslant \eta_ {\mathrm{d}}\tag{10-5}
$$

当热回收为显热型时， $Q_{h}=Q_{t}$ ， $Q_{d}=0$ ， $\eta_{d}=0$ ，（ $Q_{h}$ 全热量， $Q_{t}$ 显热量， $Q_{d}$ 潜热量）。当新风与排风中的含湿量相等时， $d_{1}=d_{3}$ ， $\eta_{h}=\eta_{t}$ 。

（4）新风从排风中回收的全热量

$$
Q _ {\mathrm{h}} = G _ {3} \cdot (h _ {1} - h _ {3}) \cdot \eta_ {\mathrm{h}}\tag{10-6}
$$

2. 显热回收空气处理过程（见图 10-3、图 10-4）

新风从排风中回收的显热量可由下式计算：

冬季

$$
Q _ {\mathrm{t}} = G _ {3} \cdot (t _ {3} - t _ {1}) \cdot \eta_ {\mathrm{t}}\tag{10-7}
$$

夏季

$$
Q _ {\mathrm{t}} = G _ {3} \cdot (t _ {1} - t _ {3}) \cdot \eta_ {\mathrm{t}}\tag{10-8}
$$

3. 严寒和寒冷地区的冬季工况换热器结霜判断

在严寒和寒冷地区的冬季工况，室内排风状态点4可能落在 $\varphi=100\%$ 以下的结露区，如果此时热回收装置内部的温度过低，从而使其内部气流通道结霜、结冰。因此必须对是

否会结霜、结冰进行校核。

![](../images/e7fdb6575d9006e5e8678a0cf583c91fefa931fdde51947bf8cc93fdd24fc675.jpg)  
图 10-3 显热回收冬季空气处理过程

![](../images/e34de0a6a2dc49c7682746f05135838dc31d01ca2beb11c648393853387153e1.jpg)  
图 10-4 显热回收夏季空气处理过程

一般认为，采用转轮热回收时，转轮内部的平均温度 $(t_{1}+t_{3})/2\geqslant0^{\circ}\mathrm{C}$ ，则不会发生结霜、结冰现象。

当采用板式回收时，假设新风量与排风量相等，显热回收效率为 65%，室内排风温度 $t_{3}=18^{\circ}C$ ，由热平衡公式

$$
Q _ {\mathrm{t}} = G _ {1} \cdot (t _ {1} - t _ {3}) \eta_ {\mathrm{t}} = G _ {3} \cdot (t _ {3} - t _ {4})\tag{10-9}
$$

求得

$$
t _ {1} = t _ {3} - \frac {t _ {3} - t _ {4}}{\eta_ {\mathrm{t}}}\tag{10-10}
$$

当 $t_{4} \geqslant 0^{\circ}C$ 时不会发生结霜、结冰现象，则需 $t_{1} \geqslant -10^{\circ}C$ 。也就是说在室外干球温度高于 $-10^{\circ}C$ 时，采用板式热回收时，其内部不会结霜、结冰。

**10.2 排风热回收装置**

排风热回收装置分为全热回收和显热回收两种。

**1. 全热回收**

通过特质的纸介质来完成对室外和室内空气的温度、湿度回收。

**2. 显热回收**

能量回收的介质通常是铝箔，只对室外空气和室内空气的温度完成能量回收。

目前，在工程中应用的热回收的方式大致有五种，分别是：转轮式、板翅式、溶液循环式、热管式、溶液吸收式。

**10.2.1 转轮式**

有显热回收和全热回收两种转轮。这种热回收装置由转轮、壳体、传动机构、密封件构成，转轮由特殊复合纤维或铝合金箔制成，可在表面均匀喷涂二氧化硅或分子筛等吸湿剂，实现对潜热的回收。民用建筑中转轮一般作为空调箱的一个功能段，需要占据普通空调箱的两个高度。

转轮式热回收的效率与迎面风速有关，空气流过转轮的迎面风速越大，热回收效率越低。反之效率越高。一般认为应保持迎面风速 $v_{y}=2\sim3m/s$ 。这样对应的空调箱断面风速就为 $1.6\sim2.4m/s$ 。小于民用建筑中常规的 2.5m/s。这样机房高度和平面尺寸都要加大。

**1. 工作原理：**

转轮作为蓄热芯体，新风通过轮转的一个半圆，而同时排风逆向通过转轮的另一个半圆，新风和排风以这种方式交替逆向通过转轮。

在冬季，转轮蓄热芯体吸收排风中的热（湿）量，当转到新风侧时，由于存在温（湿）差的原因，蓄热芯体就会释放其中的热（湿）量，当再转到排风侧时，又继续吸收排风中的热（湿）量。如此往复循环实现能量的回收，见图10-5。

![](../images/08ab4458f4c7879ad5de9e1d4f3360a8203dd3e9a39a8380e6432fb01b3da910.jpg)  
图 10-5 转轮式热回收换热器

**2. 优点**

（1）蜂窝状的蓄热芯体设计，构成了一个蓄热、吸湿、传热、传质的巨大接触面积，具备了回收显热和潜热的优异特性。

（2）能用于较高温度的排风系统。

（3）可以根据室内外温湿度变化控制转轮转速，以达到最佳运行效果。

（4）蓄热体具有自我清洁的功能，转轮的气流方向不断交替改变以及特殊的热轮结构，保证了自我清洁达到最佳的效果。

![](../images/a7785bed5c58c357e2b664cecb134d1472bc73cc82d973ca870963372db87b04.jpg)  
图 10-6 转轮式热回收双清洁扇区原理

（5）通过设置双清洁扇区不仅防止了气体、细菌、灰尘颗粒等在转轮中从排风混流到新风中，也确保了气流的充分分开和气流的交叉污染，见图 10-6。

（6）转轮式全热交换器可以用压缩空气、水、蒸汽和特殊的清洗剂进行清洗。

3. 缺点

（1）装置较大，占用建筑面积和空间多。

(2) 压力损耗较大。

（3）有传动设备，自身需要消耗动力。

（4）有少量渗漏，无法完全避免交叉污染。

**10.2.2 板翘式热回收换热器**

板翘式热回收换热器有显热回收和全热回收两种。

**1. 工作原理**

板翘式热回收换热器是一种静止式的全热换热器，它由翅片、封条、导流片和隔板构成。隔板表面进行特殊处理后制成的板翅状单元体，在换热器中换热芯体交错放置，进排通路用隔板完全分开。板翘式热回收换热器从外形上来看有方形和菱形两种。方形的冷热气流为交叉流，菱形的冷热气流为逆流，由于逆流热交换时的平均温差要大于交叉流，因此菱形的板翘式热回收换热器效率要高些，见图10-7和图10-8。

![](../images/e3e12d266dd559b01ac58dfe31fd092b0b8e55cbed950db370dbb6e04a77244c.jpg)  
图 10-7 板翘式热回收换热器

![](../images/6fa863ff4c9030f5f9d747538f3d2c4410c0f2e4fb3a0e889972e234275458ec.jpg)

![](../images/ecaaf163d5b2ace4483eaf40bc2934fdbb95e2fe0fe21eeeca74a71d9c5ca313.jpg)  
图 10-8 板翅式热交换器流向结构图  
(a) 交叉流结构；(b) 逆流结构

**2. 显热回收与全热回收的区别**

**(1) 隔板不同**

显热换热器的隔板是非透过性的、具有良好导热特性的材料，一般多为铝质材料。全热换热器是一种透过型的空气—空气热交换器，其间隔板是采用多孔纤维材料如特殊加工的纸作为基材，具有较好传热透湿特性。

**(2) 交换方式不同**

显式热交换器是介质两侧流过不同温度的空气时，热量通过传导的方式进行交换。潜热的交换通过下述两种机制进行：

1）通过介质两侧水蒸气分压差进行湿度交换。

2）高湿侧的水蒸气被吸湿剂吸收，通过纸纤维的毛细管作用向低湿侧放。

3. 优点

（1）构造简单，运行安全可靠。

(2) 没有转动设备，不消耗电力。

（3）不需要中间热媒，没有温差损失。

（4）设备费用较低。

**4. 缺点**

（1）装置较大，占用建筑面积和空间大。

（2）按管位置固定，设计布置缺乏灵活性。

5. 在实际应用时要注意：

（1）在新风和排风进入换热器之前，应加设过滤装置，以免污染设备。

（2）当新风温度过低时，排风侧会有结霜，要有一定的结霜保护措施。如在换热器前安置新风预热装置或增设旁通。

**10.2.3 热管式换热器**

热管式换热器为显热回收。热管制作时先将管内抽成一定的负压，在此状态下充入适量的工质，靠工质的相变（蒸发-冷凝）传递热量的装置，如图10-9所示。

**1. 热管的工作原理**

热管在工作时，在热管内部有以下三个过程：

（1）热管的一端被加热后，液体工质吸收热量后变成气体沸腾；

(2) 气体在另一端冷却放出热量后冷凝成液体；

（3）由于密度增加，液体靠重力回流到另一端。

热管的内部不断重复着流体的蒸发和冷凝过程，只传递潜热。早期的热管回收装置中，热管需要有一个倾斜角度（一般为 $5^{\circ} \sim 7^{\circ}$ ），冷端在下，热端在上，这样工质就可以靠重力回流。由于冷却与加热时，热管内液态工质的流向是相反的，因此，对于全年应用进行冷、热回收的热管回收器，必须配置能改变倾斜方向的支架。

目前，一些产品通过在热管内壁衬有一层能产生毛细作用的吸液芯，介质在高温端吸热，从液态变为汽态，汽态介质到达冷端后释放汽化潜热，变为液态，冷凝液重新被液芯所吸收，并借助毛细作用回流到热端，使工质能够在水平热管内循环流动。被称为零重力热管，见图 10-10。

![](../images/2e92d80dfa91909e38f8ca9957e2a9efdc2d95bbac0772d671a0370ad6a7328e.jpg)  
图10-9 热管换热器

![](../images/4f7ca7e4ce4aeb621b1b2de6d8fb2df0ab8a76be8e2ceebe4c918f86d3643348.jpg)  
图 10-10 零重力热管原理

**2. 优点**

(1) 结构紧凑, 每根热管都是永久性密封的, 传热时没有额外的能量损耗。

(2) 没有转动设备, 不消耗电力, 运行安全可靠。

（3）每根热管自成换热体系，便于更换。

（4）由于流体流动通道宽敞，阻力损失小。

(5) 热管的传热是可逆的, 冷热液体可以变换。

(6) 热管换热器的结构决定了它是典型的逆流换热, 热管又几乎是等温运行, 因此热管换热器具有很高的效率, 导热能力是铜金属的一万倍。

(7) 冷热两端中间用隔板隔开, 没有泄漏, 因此新、排风无交叉污染问题。

(8) 蒸发 - 冷凝和温度无关, 有温差就有循环, ${0.1}^{ \circ  }\mathrm{C}$ 温差也有热响应。

**3. 缺点**

热管换热器按管位置固定，设计布置时缺乏灵活性。

**10.2.4 分离式热管**

这种换热器可实现远距离传热，分离式热管主要是指重力型分离式热管，图 10-11 为分离式热管原理图，包括蒸发器、蒸汽上升管、冷凝器和液体下降管4部分。蒸发器与冷凝器相互是分开的，两个换热器通过蒸汽上升管与液体下降管进行连接，构成一个自然循环回路。系统工作时，对热管进行抽真空并加入一定量的工质，当这些工质汇集于蒸发器并在受热后蒸发，伴随内部蒸发压力升高，具有较高压力的蒸汽通过蒸汽上升管到达冷凝器并释放出气化潜热而被冷凝成液体。然后在重力的作用下，冷凝液体经液体下降管重新回到蒸发器，如此实现往复循环。由于一般不在蒸发器加入吸液

![](../images/8a731a27482b651412bd20b80ceb7e50247db3af8681130b3d74ce88d0409c35.jpg)  
图 10-11 分离式热管原理

芯，冷凝液依靠重力作用回流，所以分离式热管系统的冷凝器必须保证高于蒸发器。蒸汽上升管与液体下降管之间的密度差所产生的压头，用来克服工质流动的压力损失。从分离式热管系统的内部运行机理来看，它是一种汽液自然循环系统。

工程设计时，需根据冷凝器、蒸发器之间的高差、系统的容量、工质的性质设计计算工质的充入量，一般由专业公司完成。

**10.2.5 微通道分离式热管**

1. 微通道分离式热管原理

热管内部流体的流动和换热一般都是在通道中进行，通道尺寸的不同对流动和换热

![](../images/60dfd607e098de34538a882531b0db8ff3df322fcd70b3860d2acf9134baa8f1.jpg)  
图 10-12 微通道换热器

特性的影响非常大。在涉及相变传热时，通道当量直径在10～1000μm的换热器称为微通道换热器。如图10-12所示，这种换热器的扁平管内有数十条细微流道，在扁平管的两端与圆形集管相连。当流道尺寸小于3mm时，气液两相流动与相变传热规律将不同于常规较大尺寸的热管，通道越小，这种尺寸效应越明显。当管内径小到0.5～1mm时，对流换热系数可增大50%～100%。将这种强化传热技术用于

空调换热器，适当改变换热器结构、工艺及空气侧的强化传热措施，可有效增强空调换热器的传热，提高其节能水平。微通道换热器具有工质充注量低、低压降、传热性能高及质量轻的特点。将微通道换热器作为分离式热管的蒸发器和冷凝器，将两者的优点结合在一起，能够大大提高运行效率。

**2. 微通道分离或热管（相变取热冷却技术）的应用**

目前，微通道分离式热管冷却技术，已经成功地应用于需要常年供冷的数据中心、通信基站。它可用作服务器机柜的冷却背板或者列间空调，列间空调制冷量可达28kW。相变空调一体机制冷量可达45kW。这种空调方式既避免了冷水进入机房，又解决了高密度机房散热问题。同时，由于采用了低热阻热界面技术及远距离被动式热输运技术，所以系统没有工质的循环泵，可实现远距离输送，也节省了远距离输送能耗。在数据中心机房每个服务器机柜加装相变冷却背板（微通道分离热管蒸发器）、连接每列机柜为一模块，如图10-13所示。冷却背板采用下进上出的方式，工质管道与冷却背板采用软管连接，冷凝成液体的工质由架空地板内或机柜加装的底座进入冷却背板，吸热后的工质汽化，依靠自身的相变势能和微细尺度结构自身产生的毛细梯度压力（无需动力）输送至室外板式换热器（冷凝器），与自然冷源换热或与制冷系统换热。当室、内外温差低于10℃时，可采用自然冷源。当室内外温差高于 $10^{\circ} \mathrm{C}$ 时, 可与室外人工冷源换热, 完成制冷循环, 特别适合北方地区。与常规的机房恒温恒湿空调相比, 由于架空地板内不再送风, 架空层的高度可大大地降低, 或者不再需要架空地板 (采用加装机柜底座的方法) 从而降低了机房的高度要求。

![](../images/edc3bfa6be5d99008272f427edc0079b61c824ca159a56920bba784fe74bfebc.jpg)  
(a)

![](../images/859eb21568fd432f663a63c2fa3659ebc43d2efd5cbca282c1f4900cc510238b.jpg)  
(b)  
图 10-13 微通道换热器用于服务器机柜背板冷却  
(a) 机柜背板外部；(b) 机柜背板内部

图 10-14 所示为服务器机柜背板冷却空调系统原理图，每台服务器机柜均采用双相变冷却背板系统。机房室内 $26^{\circ}$ C 的冷空气被吸入机柜后，在机柜内温升至 $37^{\circ}$ C， $37^{\circ}$ C 的热空气流经冷却背板时，蒸发器内的工质吸热发生相变，热量被传送到室外板式换热器，空气温度降回 $26^{\circ}$ C 排出机柜，完成一个空气系统的循环。由此取代了目前通用的机房精密空调。由于没有了机房的恒温恒湿空调机，节省了大量的机房面积。

该背板冷却空调系统中有两套相互独立的工质回路，可实现制冷系统的备份。如工质系统发生故障，每台机柜的双冷却背板中任何一个冷却背板均可满足机柜最大冷负荷需求。

每个工质回路均采用双板式换热器。双板式换热器中的任何一个均可以独自满足该工质回路的冷负荷。

正常情况下，两套冷却背板系统同时使用，因此可以在降低机柜背板上的风机转速及降低冷冻水供回水流量的节能方式下运行，就可满足单个机柜的冷负荷需求。

人工冷源采用带自然冷却盘管的风冷冷水机组，水侧系统同样可以采用冗余配置 $(n+1)$ ，当任一冷水机组发生故障时，系统发出故障报警同时启动备用冷水机组。在我国北方地区，该系统可利用自然冷却时间可达6个月。在需人工制冷时，该系统的冷水机组冷水出水温度较常规空调可提高5～7℃，即：采用17～19℃的高温冷水，制冷机组效率可大幅提高。另外，人工冷源也可以采用水冷冷水机组，在不开冷机的季节，可以通过冷却塔制取低温水送入板式换热器，此技术与采用冷热通道封闭的机房精密空调相比，北方地区节约制冷能耗大约为20%～35%之间。

![](../images/df849bda85b05d7f0fd0b5ea356d0d851e60fef840cdcd87bca3cb678fdf55aa.jpg)  
图 10-14 微通道分离热管服务器机柜背板冷却空调原理图  
注：自然冷却时阀 A 开启，阀 B 关闭；主机制冷时阀 3 开启，阀 A 关闭

**10.2.6 溶液循环热回收**

**1. 工作原理**

溶液循环热回收是显热回收。如图 11-19 所示，在新风和排风侧，分别使用一个气液换热器（表冷器），排风侧的空气流过时，夏季对系统中的冷媒进行冷却。而在新风侧被冷却的冷媒再将冷量转移到进入的新风上，冷媒在泵的作用下不断地在系统中循环。冬季有冻结可能的系统，一般采用乙二醇的水溶液作为循环液体。

**2. 优点**

(1) 不会产生交叉污染。

(2) 布置灵活。

**3. 缺点**

(1) 需配备水泵，有动力消耗。

(2) 温差损失大。

（3）换热效率较低。

**10.2.7 游泳池热泵式热回收**

游泳池热泵式热回收是显热回收。热泵系统内的工质通过从蒸发器吸热、冷凝器放热，从而把热量从一处传递到另外一处。图 10-15 为游泳池除湿热泵空调系统原理图，采用了一台泳池专用除湿热泵双风机空调机组，回热冷凝盘管用于空调送风除湿后再热，热回收换热器用于泳池水的预热，当无热回收需求时，风冷冷凝器将空调废热排到室外，除湿热泵制冷系统通过三个电磁阀进行工况转换。

![](../images/56c223fd2ebb43078ad24a0755722106b9833454745bbefa90e771d7524013ec.jpg)  
图 10-15 泳池冷凝热回收系统原理图

**第 11 章 组合式空调机**

组合式空调机组以功能段为组合单元来完成空气输送、混合、加热、冷却、除湿加湿、过滤、消声、热回收空气处理过程。按结构形式分为卧式、立式、吊装式等。按用途分为空调机组、新风机组、净化机组和专用机组等。其外形如图 11-1 所示。

![](../images/4cf8a12f41f1f5f122d77082569d2eebe9c43bc68dc77eba6ab7eebaec926d83.jpg)  
图 11-1 组合式空调机组

**11.1 组合式空调机组主要性能要求**

目前空调机组的国家标准有:《组合式空调机组》GB/T 14294—2008、《洁净手术室用空气调节机组》GB/T 19569—2004。

在上述标准中，对组合式空调机组主要性能要求有：

1. 额定风量和风压

风量的实测值不低于额定值的 95%。机外静压实测值不低于额定值的 90%。

2. 机组输入功率实测值不应超过额定值的 10%。

3. 漏风率：机组内静压保持正压段 700Pa、负压段 -400Pa 时，机组漏风率不大于 2%，用于净化空调系统机组，机组内静压保持 1000Pa，机组漏风率不大于 1%。

4. 额定冷量和供热量：机组供冷量和供热量的实测值不低于额定值的 95%。

5. 水阻力实测值不超过额定值的 10%。

6. 机组的结构应满足下列要求：

（1）机组箱体绝热层与壁板应结合牢固、密实。壁板绝热的热阻不小于 $0.74\ m^{2}\cdot K/W$ ，箱体应有防冷桥措施；

（2）机组的检查门应严密、灵活、安全；

（3）室外机组箱体应有防渗雨、防冻措施；

（4）机组连接水管穿过箱体要绝热和密封；

（5）各功能段的箱体，在运输和启动、运行、停止后不应出现永久性凹凸变形；

（6）机组应设排水口。排放应畅通、无溢出和渗漏；

（7）机组的风机应有柔性接管，风机应设隔振装置；

（8）喷水段应有观察窗、挡水板和水过滤装置；

（9）过滤段检修门应便于过滤器取出，并有足够更换空间；

（10）机组横截面上的气流不应产生短路；

（11）机组必要时可留测孔和测试仪表接口，并设电压不超过36V的安全照明。

7. 材料：机组箱体采用的绝热、隔声材料，应无毒、无腐蚀、无异味和不易吸水，其材料外露部分和箱体具有不燃和难燃特性。

**11.2 组合式空调机组的结构**

组合式空调机组的结构形式主要有两种：一种是金属框架 + 中间保温壁板 + 机组底座，该种结构形式应用最广，为目前市场上的主流产品；另一种是无结构框架由壁板拼接的结构形式，这种结构形式造价较低，由于加工精度和现场安装质量的原因，其漏风量较大，特别是长期振动运行后，箱体的密闭性无法保证，不宜采用。

金属框架一般是由断桥铝合金构成，但是一些小厂家还做不到断桥结构。中间保温壁板一般是双层钢板中间注入聚氨酯保温发泡剂，在发泡设备上完成加热发泡，形成一体的复合壁板。一些欧洲品牌机组则采用双层钢板中间夹玻璃棉或岩棉的做法，这样做的主要原因是欧洲规范的防火要求。由于钢板与保温材料之间的结合力不强，这种壁板结构的钢板普遍比前面的做法要厚一些。在双层钢板中，里面一层一般是镀锌钢板，外面则多采用喷塑处理。对于有特殊要求的机组，一般厂家都可按需要定制不锈钢等特殊材质的壁板。外壁板的设计一般为可拆卸的并附设检修门及手柄，以方便风机和盘管的检修。

聚氨酯发泡保温壁板的厚度一般为 30mm、50mm 等几种规格，30mm 可以满足在常规的空调送风系统中不会发生结露，但是在低温送风的空调系统中，则需要依据防结露要求计算确定其壁板的厚度。另外，大风量的机组为了提高强度也需选择较厚的壁板。设计师应该在设计文件中对组合式空调机组的结构形式和参数提出要求，以免供货的设备达不到设计要求。

机组的断面尺寸和各功能段的长度一般均按一定的模数来制作，比如长和宽的模数为100mm，段长的模数为600mm。

机组应在适当的部位设置检修门，保证检修人员能接触到机组内的各个部件，包括过滤器、换热盘管、加湿器、风机、空气净化设备等部件。检修门的结构应具备防“冷桥”和防漏风措施，并具备良好的密封性能，门框采用专用软质橡胶材料密封。空调机组的混合段一般配置检修门，以便可以对后面的功能段进行检修（如过滤段）。风机段也需配置检修门，用来维修风机电机及表冷器。当机组段位组合无法进入对过滤器、风机电机或表冷器进行维修时，则需要设置空段并开检修门。检修门采用密闭型铰链门（可带锁），机组正压段内设置内开的正压门，负压段配外开的负压门，可有效降低机组的漏风率，提高

机组的安全性。

工程供货时，一般是将部分功能段组合在一个箱体内，来减少制造和现场安装的工作量，如：混合+粗、中效过滤+表冷+风机，一般采用两个箱体构成整机。

另外，组合式空调机组的生产厂家都可以提供一体化的配电箱，这样可以有效地避免“机”与“电”的分家，避免工程建设中两个专业的脱节，对工程调试、运行及管理非常有利。设计师可以在设计图纸中提出此项要求。

**11.3 组合式空调机组的各功能段**

**11.3.1 机组的断面风速**

选择空调机组时首先要确定其断面尺寸，也就是确定它的表冷器迎风面风速。表冷器迎风面风速越大，机组的断面尺寸越小，机房面积也就越小，但风阻大，能耗高。反之，机房面积大，能耗小。因此空调机组断面尺寸的确定过程，就是权衡机房面积大小和机组能耗高低的过程。当风速≥2.5m/s时，为防止冷凝水被空气带走，表冷器后应设置挡水板。因此，对于一般的民用建筑，表冷器迎风面风速一般取2.5m/s。而洁净手术室用空气调节机组则要求表冷器迎风面风速≤2.0m/s。

**11.3.2 立式机组、吊装式机组**

立式、吊装式机组机外余压一般较小，无法设置中效过滤器，同时一般的吊装式机组也无空间设置加湿功能。

**11.3.3 机组的接口**

组合式空调箱的进风口、出风口风阀应由空调机组配套，为了保证驱动器有足够的开启扭矩，电动风阀驱动器也应由空调机组配套，要特别注意电动风阀是开关量信号控制（即电动关断风阀）还是模拟信号量的控制（即电动调节风阀），混合段上的新风口与回风口位置可换，主流的机组厂家都会将这两个口做成大小一致的，并且可以做成非标开在侧面以便于接管。而对于直接接风机出口的送风口一般有顶部开口和端部开口，不能随意开在空调机组的侧面。

**11.3.4 消声段**

在民用建筑工程中，为了节省机房面积，一般机组不设消声段，而是采用风管消声器。

**11.3.5 风机段**

风机一般采用皮带传动的双进风离心风机或者直接连接式的无蜗壳离心风机以及EC风机。直接连接式的无蜗壳离心风机体积小，避免了皮带粉尘脱落的污染，有利净化空调工程。风机及电机安装在同一个支架上，再通过弹簧减振器减振，风机、电机组件装有减振和软接装置。

离心风机分为前倾式和后倾式两种，如图 11-2 所示。

当风机全压 $\leqslant$ 800Pa，采用前倾式离心风机，风机全压效率 $\eta=0.6\sim0.7$ 。

当风机全压＞800Pa，采用后倾式离心风机，风机全压效率 $\eta=0.75\sim0.85$ 。

电机形式：一般采用低压、三相鼠笼式全密闭风冷感应电机。没有特殊要求的配置普通电机，有变频需求的应选择变频电机。

![](../images/122f19e70bd289505084976edabf7330f06676034298cc063acb9ed4b83f10b9.jpg)  
(a)

![](../images/cf39328d9d9983440d661353f0e0748cc93ed30ae64920985c06b3a1d34b9540.jpg)  
(b)  
图 11-2 空调机组用离心风机

![](../images/cfcde1879ca8101372a15ba7d4cc001b6e64ca387435128201b8532107549aa3.jpg)  
(c)  
（a）前倾式双进风离心风机；（b）后倾式双进风离心风机；（c）无蜗壳式离心风机

绝缘等级：F级；

防护等级：IP54。

设计师应根据工程需要和节能要求，在设计中明确风机和电机的形式。比如变风量空调可以要求配变频电机；净化手术室空调可以要求配 EC 风机。

**11.3.6 表冷加热段**

一般空调机组厂家的产品样本中给出的换热器的冷、热量的工况很难与项目的设计工况吻合，因此选型时一般由厂家根据设计工况计算并提供选型报告。

在民用建筑工程中，空气的冷却、加热一般采用表冷器、加热器。喷水室仅在有天然冷源可利用的项目或有特殊要求的工业项目中采用。当冬季空气加热采用低温热水（水温 $\leqslant60^{\circ}C$ ）时，表冷器与加热器可合二为一。且按供冷、供热两者中最大换热面积选取。当两者面积相差悬殊时，为了保证调节的精确和稳定，也应当分开设置。

表冷器是空调机组的核心部件，一般由铜管串铝翅片构成。铜管与联箱相连，设计优秀的联箱上，一般带有排气和放水阀，保证水路不积气，在冬季停机时可以将水完全放掉，以免冻裂铜管。盘管的高度一般不能过高，如所需的高度太高时应把盘管分成上下两个，同时在两个盘管之间加设中间接水盘及附有疏导凝结水的水管伸延到空调机组的总凝结水接水盘。凝水盘的材料一般为镀锌板喷涂，外表面采用难燃型保温材料保温，以防止凝水盘外表面结露。凝水盘的凝结水排放处应设置水封装置，以确保机组在设定条件下运行时凝结水不溢出凝水盘，凝结水排放应流畅。

表冷器的节能措施——亲水膜铝箔。目前市场上的表冷器从外观颜色看有两种，一种是铝金属本色的；一种是蓝色的，蓝色表冷器采用的是带亲水膜的铝箔。由于夏季铝翅片表面温度都在露点温度以下，湿空气在其表面冷凝，产生水珠的积聚，从而使空气阻力增加，风量减小，传热恶化，噪声增加，水滴飞溅。因此，需要改变铝翅片的表面性能，促使冷凝水迅速排除，便可有效地防止噪声和水滴飞溅，同时也可起到节能作用。通常采用带亲水性涂膜的铝翅片，当表面出现水滴时，水滴会自行铺展形成水膜流掉。

亲水膜是铝箔经过脱脂、水洗、干燥处理后，在其两表面涂上专用涂料，经过烘干冷却使其成一种极具亲水性和耐腐蚀的材料，并且防霉菌无异味。亲水膜亲水的微观机理是：涂层中含有大量易与水结合的羟基，减少了铝箔与水的接触角，从而能够吸住水分，达到亲水效果。文献[25]指出，“采用亲水膜处理后，可以减小空气流动阻力，增加风量，强化传热，从而可以提高系统的性能，同时起到节能和降噪作用。”“对同一类型的空调器来说，用亲水膜处理过换热器翅片的能效比大于没有用亲水膜处理过翅片的能效比，而且随着时间的增加，二者能效比相差越来越大。”“有亲水膜处理后，系统的能效比几乎不受运行时间的影响，近似保持不变；而没有采用亲水膜处理翅片的空调器，随着运行时间的增长，能效比不断降低。”

**11.3.7 加湿段**

组合式空调机的加湿段是专为加湿器进行有效加湿而设计的一个空段，该段可以根据需要配置不同的加湿方式采用不同的加湿器。等温型加湿器的加湿段长度要结合蒸汽吸收距离和加湿器类型计算确定。等焓型高压喷雾加湿器的加湿段要大于或等于500mm。等焓型气水混合、高压微雾、喷淋室、超声波加湿器多使用工业项目，其加湿段长一般为1～2m。

**11.3.8 过滤段**

在我国北方地区，空气污染较重，组合式空调箱的过滤段一般需配置粗效、中效两级过滤。而在南方的沿海城市，一般只需配置粗效一级过滤。过滤器的阻力决定着空调机组的风机能耗。

1. 粗效过滤器的效率：粒径≥2.0mm，20%≤η＜50%，初阻力≤50Pa，终阻力≤100Pa。

2. 中效过滤器的效率：粒径≥0.5mm，20%≤η＜70%，初阻力≤80Pa，终阻力≤160Pa。

粗、中效过滤器有板式和袋式两种，一般配置为粗效选用板式，中效选用袋式（见图11-3）。一般空调机组内中效直接与粗效过滤器放在一起，这样可以节省段长，节省安装空间。板式过滤器厚度一般为50mm左右，袋式过滤器的袋深一般为300mm左右。

![](../images/4ead85af26aab483b5dea23a88d23777b4b3badb0538dd6a6d9798aac1d8f1d1.jpg)  
(a)

![](../images/5074609a1c77967f86fd9f7e7aa988e7ae424dad31ec3dc83754080268e8ca51.jpg)  
(b)

![](../images/d1350fdface3561bb1d0e405fe37cbcb86c339f0ff07fd714880e3a2a9414c44.jpg)  
(c)  
图 11-3 离过滤器  
(a) 板式粗效过滤器；(b) 袋式中效过滤器；(c) 高中效过滤器

工程应用中，一些空调机组生产厂家在过滤段常常增加各种消毒、杀菌、除臭等功能，作为空调设备的选配件，各种选配件的功效和适用场所如表 11-1 所示。

在应用静电过滤器时应当注意，在过滤要求较高的场合，不能将其作为最末级过滤器来应用。以免失电时颗粒物逃逸。

各种配件的功效和适用场所  
表11-1

<table><tr><td>杀菌消素选配件</td><td>原理概述</td><td>主要功效</td><td>适用场所</td></tr><tr><td>紫外光灯(UV)</td><td>波长为2537°A,紫外光灯置于高中效过滤器前方,属于屏蔽循环风紫外光空气杀菌消毒,避免紫外光直接照射工作人员</td><td>能迅速杀死各类微生物、细菌及病毒,如大肠杆菌、葡萄球菌、结核杆菌、枯草菌、芽孢、酵母菌、霉菌等。对部分细菌在温度20°C,相对湿度40%~60%时,效率高达98.8%</td><td>医院、制药厂、生物工程、食品饮料等</td></tr><tr><td>臭氧发生器( $O_3$ )</td><td>臭氧发生器所产生的臭氧( $O_3$ )具有很强的氧化性,它可和微生物细胞中多种成分发生反应,从而使其发生变化而灭亡。臭氧灭菌机制过程属于生物化学氧化反应</td><td>大气中的臭氧含量为0.002~0.05ppm,臭氧发生器的发生量可达到2ppm,能够很好清除空调环境的污染物、霉菌、异味、细菌、花粉等等</td><td>医疗卫生、生化制药、食品饮料及公共服务</td></tr><tr><td>活性炭过滤器</td><td>通过化学活性炭颗粒吸附、清除空气中的有害气体和异性。活性炭可以再生反复使用</td><td>可以分别吸附酸性气体、碱性气体和有机气体、如 $SO_X$ 、 $H_2S$ 、 $CL_2$ 、 $NH_3$ 、 $NO_X$ 、乙烯、苯、甲醛等,下游有害气体的浓度可控制到ppm或ppb级</td><td>生化制药、石油化工、核工业、精密电子及航天航空等</td></tr><tr><td>纳米光触媒( $TiO_2+UV$ )</td><td>在高温状态下使二氧化钛结晶附于特殊的过滤器上,使用时,用一定波长的紫外光照射,使二氧化钛发生氧化还原反应,从而达到分解、除臭和杀菌的效果</td><td>在紫外光照射二氧化钛发生氧化还原反应的过程中通过分解细菌达到杀菌的目的,同时除去空气中的异味,分解致癌的有机气体,反应的最后生成物是无毒无害的 $H_2O$ 和 $CO_2$ </td><td>医院、制药厂、生物工程、食品饮料等</td></tr><tr><td>高压静电净化器</td><td>在静电场的正负两极之间施加最高6~12kV的直流高压(正负极间场强最高为11kV/cm),在放电灭菌区,空气中的颗粒物、污染物被迅速极化带上很高能量的正电荷,进入积尘区时,在电场力的作用下被负电极板吸附</td><td>由于高压电场瞬间释放产生的能量非常大引起“急速爆炸”,即可将微生物细胞壁击穿,杀灭细菌,最后细菌与颗粒物一起烧结在负极收尘板上,从而起到除尘灭菌的效果</td><td>电子、医院、制药厂、生物工程、食品饮料等</td></tr></table>

对于净化空调系统，则应至少设置三道过滤器，第一、二道为粗、中效过滤器作过预过滤，第三道为高效过滤器。高效过滤器的合理使用寿命为4～5年，为保证这一使用寿命，空气在进入高效过滤器前要经过规格不低于F5的预过滤器。此外，为防止管道对洁净空气的再污染，高效过滤器应设置在系统的末端（即送风口处）。

**11.3.9 组合式空调机组常用功能段组合**

组合式空调机组可以根据工程的需要方便自由的组合，在设计过程中应注意减少机组的阻力和尺寸，这样可以避免运行能耗过高和节省一次性投资。常用的组合方式如下：

1. 方式一：单风机空调机组，见图 11-4。在这种组合方式中，由于夏季温度、湿度

不能独立控制，常用于对温湿度要求不高的民用建筑的舒适性空调。

2. 方式二：四管制加除湿再热空调机组，见图 11-5 在这种组合方式中，由于夏季温度、湿度可以独立控制，常用于对温度、湿度要求较高的工艺性空调。

![](../images/60ffb0296a24bc3f3060d8402a4cd852388af0f262f0985f3f90a32ec9857120.jpg)  
图 11-4 单风机空调机组

![](../images/aac8449b1780c9252d231f572f7bb1a02b15bfc822542106882d69c230731dec.jpg)  
图 11-5 四管制加除湿再热空调机组

3. 方式三：双风机空调机组，见图 11-6。这种组合方式常用于民用建筑的舒适性空调，对于不同季节的新风量变化较大、其他排风措施不能适应风量的变化要求，或者回风系统阻力较大的空调系统。设计、调试运行时应注意新、回风混合室内应为负压。

![](../images/212bfb8a1adeff30acd1024584169b7aec345212dbf0dd11932e674d2c715c4b.jpg)  
图 11-6 双风机空调机组

4. 方式四：双风机空调机组加排烟风机，利用回风管和排风管作排烟管道。见图 11-7。

5. 方式五：双风机空调机组，见图 11-8。对于上述场所，机房面积较小，而层高又较高的机房，可以采用双层布置的空调机组。

![](../images/1e90e5f3a9d503a6656c0bcb4001c17abd3a7e58b5085ee30e08edb85f1fab51.jpg)  
图 11-7 双风机空调机组

![](../images/82c9860933402de5b47b14fc8583f6d7db63aef062d87e6f921d5d4fce6093d0.jpg)  
图 11-8 双风机空调机组

6. 方式六：手术室用正压空调机组。正压空调机组可以避免未被处理的空气渗入机组内，用于净化空调系统，如图 11-9 所示。目前常采用直连无蜗壳风机，以避免皮带连接方式中，皮带掉渣等污染过滤器，同时使过滤器、表冷器表面风速均匀，如图 11-10 所示。当采用新风集中处理时，在北方地区，加热段可以置于表冷段之后，同时加热段可用于夏季空调除湿后再热。也可以将风机段置于表冷加热段之后，利用风机温升减少再热量，如图 11-11 所示。

![](../images/2de0bc2fddf23578334dc0eb3523305eb2e61f3fe4b0dd838c858be8073465a8.jpg)  
图 11-9 净化正压空调机组

![](../images/8188a3becdfed29d9050ce75e1cd7467ee0c9928493c15d2a512bd500e5ac7eb.jpg)  
图 11-10 手术室净化直连无蜗壳正压空调机组 1

7. 方式七：二次回风空调机组，见图 11-12。这种组合方式夏季可以利用二次回风提高送风温度，节省夏季降温除湿再热冷负荷，适用于送风温差要求较小、室内湿度要求不严格的工程。

![](../images/b3a5afc332d9f51525de1ca45ccd6cd677f2e496242a8c9490bf238d105c2ce8.jpg)  
图 11-11 手术室净化直连无蜗壳正压空调机组 2

![](../images/20cb983687500ce018d86fb2ba5c44055b0ea7f60a9fc182e8e642750161782f.jpg)  
图 11-12 二次回风空调机组

8. 方式八：新风机组，见图 11-13。这种组合方式常用于民用建筑的舒适性空调。

9. 方式九：手术室净化新风机组，见图 11-14。常用于洁净手术部的新风集中处理。

![](../images/249e6e07e04f4cc6e4c3ec0a47e7b0b4154b80e6488b8ddb881092922ba7cd57.jpg)  
图 11-13 新风机组

![](../images/5a5b5804b7116f6b47acf856816fd78b39856444ec6411d3a683ea51c9b5ebae.jpg)  
图 11-14 手术室净化新风机组

10. 方式十：板翅式热回收新风机组。这种组合方式常用于民用建筑的舒适性空调。新风温度一般不宜低于 $-10^{\circ}C$ ，否则，排风侧会出现结霜。当有结霜可能时，可设置热回收换热器旁通阀，让一部分室外风不经过热回收换热器，以此来提高排风侧的空气温度，但这将使机组整体加宽。一般段位组合按图 11-15 设置，对于送风空气质量有严格要求的场合位组合宜按图 11-16 设置，使送风流程始终处于正压，避免排风向新风侧的渗透。板式热回收换热器一般可由厂家计算选型，其尺寸要能满足空调箱的尺寸。

对于面积较宽裕的机房，可以采用分体式，在过渡季不需要热回收时，关闭热回收送风机，新风直接引自室外，节省风机能耗，如图 11-17 所示。

![](../images/db0c682b1377986eb03a0ed780eb6bee8696d1b8742bb79c4475623ba6a684a7.jpg)  
图 11-15 板翅式热回收新风机组 1

![](../images/eadd3489692f7904858020753a2d3da871fc8928a2411773a0c7bc67fc98bb81.jpg)  
图 11-16 板翅式热回收新风机组 2

![](../images/dcacc09d9ac6f49a2359da873f9f77a1db0458b245c713f0df532d32ed19faf5.jpg)  
图 11-17 分体式板翅式热回收新风机组

11. 方式十一：转轮式热回收新风机组，见图 11-18。转轮式热回收有显热回收和全热回收两种，热收效率一般在 30%～85%。新风量和排风量宜相等，若排风量大于新风量 20% 以上时，宜采用旁通管调节。在严寒和寒冷地区应用时，必须对转轮芯体内是否结霜、结冰进行校核。一般认为如果 $(t_{1}+t_{2})/2 \geqslant 0^{\circ}\mathrm{C}$ ，则不会发生结霜、结冰现象。为了确保双清洁扇面正常工作，需要满足 $P_{1}-P_{2} \geqslant 200Pa$ 。在过渡季，当热回收不工作时，全热回收转轮每隔3h自动启动运行10min，防止局部吸湿过量而导致转轮芯体动平衡、被破坏。

![](../images/ed3d6204951129e8d6b1aed3f88b51689dd7e7400809c399222a96cd79f7379f.jpg)  
图 11-18 转轮式热回收新风机组

12. 方式十二：溶液循环热回收新风机组，见图 11-19。这种组合方式常用于民用建筑的舒适性空调，以及实验室、医疗场所，一台新风机组可以同时回收多个排风系统的热量。

![](../images/3a1fc19fb3b1ae58e4f18816bee6dfe1640a5c50bb6c3c8eada2a9b6869a81fb.jpg)  
图 11-19 溶液循环热回收新风机组

13. 方式十三：热管式热回收新风机组，见图 11-20。热管是在密封的容器中充入液态环保制冷工质，靠工质的相变（蒸发 - 冷凝）传递热量的装置。这种方式进行冷热量回收时，相当于两台机组并排布置，占用机房面积较大。

在我国南方部分地区，空调系统没有供热需求时，仅回收冷量，这种方式的热管可立式安装，如图 11-21 所示。

应用于除湿再热时，热管也可以立式安装，此时的送风温度不能准确控制，因此这种方式只能用于冷冻除湿的通风系统，如图 11-22 所示。

同样的除湿再热系统，也可采用 U 形热管，热管将表冷器前空气的热量传给经表冷

器除湿后的空气，如图 11-23 所示。

(b)  
![](../images/923c20e95467ee343e3a860de14bab9af63ce93f6b7b1f9b7906ed9aa1614635.jpg)  
图 11-20 热管式热回收新风机组 1  
(a) 透视图；(b) 俯视图

![](../images/d27d69c6d7fd0142aed758870e6540ab0e7d403ccdf528c92d8d1271a8f091a5.jpg)  
图 11-21 热管式热回收新风机组 2

![](../images/cdb37633a1361f346d7c08e92f0bbd547e4c56ae05a2d77be34a6533348a9cac.jpg)  
图 11-22 热管式热回收新风机组 3

![](../images/2ee2b11c8134b9b5e736c572e1db9d84dcbccd2a7968bcf2dcfee9c96600b247.jpg)

![](../images/9fecaf71d841023575f6ebc6b7dfe3cf8d4aa2269ae9899b6803d0f86fa175cf.jpg)  
图 11-23 热管式热回收新风机组 4  
(a) 透视图；(b) 俯视图

工程设计时，设计师应根据工程需要和机房的面积、层高等因素来选择相应的段位组合形式。

**第 12 章 空气处理过程**

在空调设计过程中，需要确定空气处理过程，只有正确的处理过程，才能选出合理大小的空调机组、避免空气处理过程中冷、热量相互抵消的问题以及避免设备过小处理能力不足或设备过大造成浪费的问题，实现节能运行。

**12.1 湿空气的状态参数**

**12.1.1 湿空气的压力（B）**

湿空气的压力即大气压力，可以认为湿空气由干空气和水蒸气组成，所以大气压力也就是由干空气压力（ $P_{g}$ ）与水蒸气压力（ $P_{q}$ ）之和，即：

$$
B = P _ {\mathrm{g}} + P _ {\mathrm{q}}\tag{12-1}
$$

大气压力随地理位置和海拔高度的不同而不同，同时，在同一个地区的不同季节，大气压力也有大约 $\pm5\%$ 的变化。因此，空调设计时所采用的空气计算参数或焓湿图，一定要注意其大气压的数值，否则计算将会出现误差。

**12.1.2 含湿量（d）**

湿空气的含湿量为所含水蒸气的质量（ $m_{q}$ ）与干空气质量（ $m_{g}$ ）之比，即：

$$
d = \frac {m _ {\mathrm{q}}}{m _ {\mathrm{g}}} \mathrm {kg/ k_ {g} \text {干空气}}\tag{12-2}
$$

由理想气体的状态方程可以得出：

$$
d = 6 2 2 \frac {P _ {\mathrm{q}}}{B - P _ {\mathrm{q}}} \mathrm {g/ k_ {g}} _ {\mathrm{干空气}}\tag{12-3}
$$

**12.1.3 相对湿度（φ）**

相对湿度是另一种度量湿空气水蒸气含量的间接指标，是空气中水蒸气分压力 $(P_{q})$ 与同温度下饱和状态湿空气水蒸气分压力 $(P_{q,b})$ 之比，即：

$$
\varphi = \frac {P _ {\mathrm{q}}}{P _ {\mathrm{q,b}}} \times 100 \%\tag{12-4}
$$

相对湿度表征湿空气中水蒸气接近饱和含量的程度。式中 $P_{q,b}$ 是温度的单值函数，可以在一些设计手册中查到。

由式（12-3），可导出：

$$
d = 6 2 2 \frac {\varphi \cdot P _ {\mathrm{q,b}}}{B - \varphi \cdot P _ {\mathrm{q,b}}}\tag{12-5}
$$

所以：

$$
d _ {\mathrm{b}} = 6 2 2 \frac {P _ {\mathrm{q,b}}}{B - P _ {\mathrm{q,b}}}
$$

$$
\frac {d}{d _ {\mathrm{b}}} = \varphi \frac {B - P _ {\mathrm{q,b}}}{B - P _ {\mathrm{q}}}
$$

$$
\varphi = \frac{d}{d_{\mathrm{b}}}\cdot \frac{B - P_{\mathrm{q}}}{B - P_{\mathrm{q,b}}}\times 100\%\tag{12-6}
$$

由于上式中的 B 值远大于 $P_{q,b}$ 和 $P_{q}$ ，可以近似地认为 $B-P_{q} \approx B-P_{q,b}$ ，因此，相对湿度可以近似地表示为：

$$
\varphi = \frac{d}{d_{\mathrm{b}}}\times 100\%\tag{12-7}
$$

这样的近似计算，误差一般在 1% \~ 3%。可以满足工程设计的需要。

**12.1.4 湿空气的比焓（h）**

比焓是工质的一个状态参数，在定压过程中，比焓差等于热交换量，即：

$$
\Delta h = c _ {\mathrm{p}} (t _ {2} - t _ {1})
$$

式中 $\Delta h$ ——工质的比焓差；

$c_{p}$ ——工质的定压平均质量比热容；

$t_{1}$ 、 $t_{2}$ ——工质在状态1、状态2时的温度。

工程中定义: $0^{\circ} \mathrm{C}$ 的干空气和 $0^{\circ} \mathrm{C}$ 的水的比焓值为 0, 则 $1 \mathrm{~kg}$ 温度为 $t$ 的干空气的焓值可写成:

$$
h _ {\mathrm{a}} = c _ {\mathrm{p}} \cdot t = 1. 0 1 t (\mathrm{kJ/kg})
$$

对于水蒸气，焓值可写成：

$$
h _ {\mathrm{v}} = 2 5 0 1 + 1. 8 5 t (\mathrm{kJ/kg})
$$

上式中，在计算水蒸气焓时，可以假定水在 $0^{\circ}$ C 下汽化，其汽化潜热为 2501kJ/kg，然后再从 $0^{\circ}$ C 加热到 t，取水蒸气的定压平均质量比热容为 $1.85 \text{kJ/(kg} \cdot \text{K)}$ ，则湿空气的焓等于 1kg 干空气的焓与其同时含有的 d/1000kg 的水蒸气焓之和，即：

$$
h = 1. 0 1 t + 0. 0 0 1 d \cdot (2 5 0 1 + 1. 8 5 t)\tag{12-8}
$$

**12.2 湿空气的焓湿图**

在作空调分析时，常用的湿空气参数有4个：温度（t）、含湿量（d）、比焓（h）和相对湿度（ $\varphi$ ）。在某一大气压下，以h和d为坐标绘制的湿空气特性图称之为焓湿图，在焓湿图中，为了使图面展开，方便使用，两坐标轴之间的角度 $\alpha=135^{\circ}$ ，见图12-1。

在焓湿图中，湿空气的4个参数 $t$ 、 $d$ 、 $h$ 和 $\varphi$ 中，只要已知任意两个参数，其他两个数值就能确定。 $\varphi = 100\%$ 的等相对湿度线通常称为饱和线，饱和线以上的区域为湿空气区，在该区域水蒸气处于过热状态，其状态相当稳定，因此该区域内任一点都是有可能存在的。饱和线以下的区域为水蒸气过饱和状态区，由于过饱和状态是不稳定的，常有凝结现象，所以该区域内湿空气中存在悬浮水滴，形成雾状，故称为“有雾区”。在设计空气处理过程时，应避免冬季回风与新风的混合状态点落在雾区。

在图 12-1 中的焓湿图中，空气状态点为 A，过 A 点的曲线有：

t——等温线；

$\varphi$ ——等相对湿度线；

$h$ ——等焓线；

d——等湿线；

$t_{w}$ ——空气状态 A 点的湿球温度；

$t_{l}$ ——空气状态 A 点的露点温度。

![](../images/bd03809a15db194f738fc68ea4fd521b72399c92ab3a737eeb171eb5a54f6715.jpg)  
图12-1 焓湿图

在空气所含水汽量（含湿量）不变的情况下，通过冷却降温而达到饱和状态时的温度称为露点温度。空气在露点温度下，相对湿度达100%，此时干球温度、湿球温度、饱和温度及露点温度为同一温度值。在工程中，当空气通过冷却器或喷淋室时，有一部分直接与管壁或冷冻水接触而达到饱和，结出露水，但还有相当大的部分空气未直接接触冷源，虽然也经过热交换而降温，但他们的相对温度却处在90%～95%，这时的状态温度称为机器露点温度。

在焓湿图的应用中，由于误差较小，工程上一般可近似地认为等焓线即为等湿球温度线，同时将等温线近似地看作是平行的。

**12.3 空气状态参数的测量**

空调自控系统中，空气的干球温度（t）和相对湿度（ $\varphi$ ）可以直接采用干球温度传感器和相对湿度传感器测量出来，而焓值（h）则需要通过控制系统的运算求得。机器露点温度（ $t_{l}$ ）一般是将温度传感器安装在表冷器挡水板后有代表性的位置测得。

焓湿图不仅能用来确定空气的状态参数，还广泛应用于空调过程的分析和计算。

**12.4 热湿比**

当湿空气经过空调机组、新风机组或风机盘管处理后的状态由A变成B，其热量（Q，kJ/h）变化（可正可负）和湿量（W，kg/h）变化（可正可负）已知，则其热湿比为：

$$
\varepsilon = \frac {\pm Q}{\pm W}\tag{12-9}
$$

**12.5 空气处理过程**

![](../images/7cd75551859703b0b63608ba7baccda7796dd3af8ef172ac1d70032b0f982b65.jpg)  
图 12-2 几种典型的湿空气状态变化过程

几种典型的湿空气状态变化过程如图 12-2 所示。

**12.5.1 等湿加热、等湿冷却过程（A→C、A→F）**

空气通过热水盘管加热以及冬季新风机组显热回收过程，就是等湿加热过程。在此过程中空气通过加热温度升高，由于没有额外水分加入，其含湿量不变。在此过程中，空气的含湿量的增值是0，空气的比焓增值为 $\Delta h$ ，热湿比为：

$$
\varepsilon = \frac {\Delta h}{\Delta d} = + \infty\tag{12-10}
$$

同理，如果空气通过冷却器，如果冷却器表面不发生结露现象，空气温度下降是沿着等湿度线进行的，这样的过程就是等湿冷却过程。如：干式风机盘管的冷却过程。在此过程中，空气的含湿量的增值是0，空气的比焓增值为 $-\Delta h$ ，热湿比为：

$$
\varepsilon = \frac {\Delta h}{\Delta d} = - \infty\tag{12-11}
$$

**12.5.2 等焓加湿过程（A→E）**

在循环水喷淋空气、湿膜加湿、高压喷雾加湿以及超声波加湿时（工程上近似地认为水的温度等于空气的温度），水与空气之间没有热交换，所以空气状态的变化是等焓的。但是存在湿交换，即：空气在这个过程中被加湿，空气的状态由A向终状态E变化是沿着等比焓线下降的。在此过程中，空气的含湿量的增值是 $\Delta d$ ，空气的比焓增值为0，热湿比为：

$$
\varepsilon = \frac {\Delta h}{\Delta d} = 0\tag{12-12}
$$

**12.5.3 等温加湿过程（A→D）**

在蒸汽加湿、电热加湿、电极式加湿过程中，只要控制住蒸汽量不使空气含湿量超出饱和状态，那么空气状态的变化就接近于等温过程。在此过程中，空气的含湿量的增值是 $\Delta d$ ，空气的比焓增值为：

$$
\Delta h = \Delta d \cdot (2 5 0 1 + 1. 8 5 t _ {\mathrm{q}})
$$

热湿比为：

$$
\varepsilon = \frac {\Delta h}{\Delta d} = 2 5 0 1 + 1. 8 5 t _ {\mathrm{q}}\tag{12-13}
$$

式中 $t_{q}$ ——水蒸气的温度，℃。

**12.5.4 等焓减湿过程（A→B）**

在转轮式除湿过程中，湿空气中的部分水蒸气在吸湿剂的微孔表面凝结，湿空气含湿量降低，温度升高。在此过程中，空气的含湿量的增值是 $\Delta d$ ，空气的比焓增值为 0，热湿比为：

$$
\varepsilon = \frac {\Delta h}{\Delta d} = 0\tag{12-14}
$$

**12.5.5 减焓减湿过程（A→G）**

湿空气经过表冷器，使其与低于露点温度的表面接触，则湿空气不仅降温而且脱水，实现冷却干燥。在此过程中，空气的含湿量的增值是 $-\Delta d$ ，空气的比焓增值为 $-\Delta h$ ，热湿比为：

$$
\varepsilon = \frac {\Delta h}{\Delta d}
$$

**12.5.6 不同状态空气的混合过程（W、N→C）**

在图 12-3 所示的全空气一次回风空调系统中，室外新风（W）与室内回风（N）的混合后的状态（C）在焓湿图中的表示见图 12-4。各状态下空气的参数如下：

<table><tr><td></td><td>状态 W</td><td>状态 N</td><td>状态 C</td></tr><tr><td>流量(kg/h)</td><td> $G_{\text{w}}$ </td><td> $G_{\text{N}}$ </td><td> $G_{\text{C}}$ </td></tr><tr><td>比焓(kJ/kg)</td><td> $h_{\text{w}}$ </td><td> $h_{\text{N}}$ </td><td> $h_{\text{C}}$ </td></tr><tr><td>含湿量(g/kg)</td><td> $d_{\text{w}}$ </td><td> $d_{\text{N}}$ </td><td> $d_{\text{C}}$ </td></tr><tr><td>温度(°C)</td><td> $t_{\text{w}}$ </td><td> $t_{\text{N}}$ </td><td> $t_{\text{C}}$ </td></tr></table>

![](../images/d3925970386bf22dc0abe122a3b46e432036e174ed0c012700b453b67727da72.jpg)  
图 12-3 一次回风空调机组

![](../images/153ca7b4315bf2943eb1586e85dbc678b047237b3f6e0bf2de6a8a36131c139c.jpg)  
图 12-4 两种状态空气的混合

假设混合过程中与外界没有热湿交换。那么混合前后的湿平衡：

$$
G _ {\mathrm{w}} \cdot d _ {\mathrm{w}} + G _ {\mathrm{N}} \cdot d _ {\mathrm{N}} = (G _ {\mathrm{w}} + G _ {\mathrm{N}}) \cdot d _ {\mathrm{C}}\tag{12-15}
$$

热平衡：

$$
G _ {\mathrm{w}} \cdot h _ {\mathrm{w}} + G _ {\mathrm{N}} \cdot h _ {\mathrm{N}} = (G _ {\mathrm{w}} + G _ {\mathrm{N}}) \cdot h _ {\mathrm{C}}\tag{12-16}
$$

由上两式可得：

$$
\frac {G _ {\mathrm{W}}}{G _ {\mathrm{N}}} = \frac {d _ {\mathrm{C}} - d _ {\mathrm{N}}}{d _ {\mathrm{W}} - d _ {C}} = \frac {h _ {\mathrm{C}} - h _ {\mathrm{N}}}{h _ {\mathrm{W}} - h _ {\mathrm{C}}} = \frac {\overline {{\mathrm{CN}}}}{\overline {{\mathrm{WC}}}}\tag{12-17}
$$

$$
\frac {G _ {\mathrm{W}} + G _ {\mathrm{N}}}{G _ {\mathrm{N}}} = \frac {\overline {{W N}}}{\overline {{W C}}}\tag{12-18}
$$

$$
\frac {G _ {\mathrm{W}} + G _ {\mathrm{N}}}{G _ {\mathrm{W}}} = \frac {\overline {{W N}}}{\overline {{N C}}}\tag{12-19}
$$

由式（12-17）～式（12-19）可知：室内外空气的混合状态点（C）将线段WC分成两段，参与混合的两种空气的质量比与C点分割两状态的线段长度成反比，即：混合状态点C靠近质量大的空气状态点一端。

也就是说，在一次回风全空气系统中，新风量越大，混合状态点越靠近室内状态点。新风量越小，混合状态点越靠近室外状态点。

**12.6 新风预热的条件**

如果混合点落在了饱和线以下（结雾区），此种状态是饱和空气加水雾，是一种不稳定状态。这种情况下应将新风预热（或者将室内室外空气混合后预热），使预热后的混合点落在 $h_l$ （露点的焓值）之上。在工程中，如果不预热就会出现两个问题：

1. 空气无法处理到送风状态点。

2. 当混合后的温度低于 $0^{\circ}$ C 时，就会在过滤器上结霜，阻塞过滤器。

另外，在冬季室外温度较低（我国的严寒地区），新风也需预热，以避免在电动调节水阀关小，盘管内流速较低时热水盘管冻裂。

如果加热段采用的是氟盘管的话，此时室内是冷凝器，室外侧是蒸发器，此时预热是为了保证直膨机能够顺利开机，要保证冷凝器侧压力不是很低，所以需要预热。另外还有一点，预热是为了使新风经过氟盘管后能够达到所需要的焓值。

**12.7 空调房间的风量平衡和热量平衡**

**12.7.1 风量平衡**

在空调设计中应注意空调房间的风量平衡问题，见图 12-5。

$$
G = G _ {\mathrm{n}} + G _ {\mathrm{p}} + G _ {\mathrm{s}}
$$

式中 G ——空调系统的送风量，kg/s；

$G_{n}$ ——空调系统的回风量，kg/s；

$G_{p}$ ——空调房间的排风量，kg/s；

$G_{s}$ ——维持房间正压所需的渗透风量，kg/s。

由于送风、回风、排风、渗透风的密度非常接近，用体积风量代替质量风量表达风量平衡在空调系统设计中已足够精确，因此，空调系统的风量平衡近似表示为：

$$
L = L _ {\mathrm{n}} + L _ {\mathrm{p}} + L _ {\mathrm{s}}
$$

式中 L ——空调系统的送风量， $m^{3}/s$ ;

$L_{n}$ ——空调系统的回风量， $m^{3}/s$ ;

$L_{p}$ ——空调房间的排风量， $m^{3}/s$ ;

$L_{s}$ ——维持房间正压所需的渗透风量， $m^{3}/s$ 。

![](../images/8deafac582d62cfba0ca7ec5e60214c552029ae6cbcea7407e34620f219ee2f6.jpg)  
图 12-5 空调房间的风量平衡原理图  
$Q_{1}$ —室内冷热负荷，kW； $Q_{3}$ —空调机组制冷（制热）量，kW。

**1. 维持房间正压所需的渗透风量**

当房间不存在任何泄漏时，若送入房间的风量与排出房间的风量间保持额定的风量差，房间压差将随时间成正比关系增加，而实际的房间有固定的泄露面积，比如窗缝、门缝等，泄漏的风量在流经这些缝隙时将其压力将产生局部阻力损失，即：压力降 $\Delta P$ ，这个压力降就是房间的正压值，由伯努利方程：

$$
\Delta P = \zeta \cdot \frac {\rho \cdot v ^ {2}}{2}
$$

得出：

$$
\Delta P = \frac {\zeta \cdot \rho}{2} \left(\frac {L _ {\mathrm{s}}}{A}\right) ^ {2}\tag{12-20}
$$

式中 $\Delta P$ ——房间的正压值，Pa；

$\zeta$ ——局部阻力系数；

$\rho$ ——空气的密度，kg/m $^{3}$ ;

A——缝隙截面积， $m^{2}$ ;

$L_{s}$ ——渗透风量， $m^{3}/s$ 。

由上式可知，对于具有一定泄露面积的房间，让室内送风量与排风量之间保持一定的风量差（ $L_{s}$ ），可以产生并维持固定的房间室内外压差。

维持房间正压所需的渗透风量可以通过缝隙法或换气次数法确定，建议按缝隙法，缝隙法更接近于理论实际。舒适性空调房间的正压值一般取5～10Pa。净化空调需根据工艺要求确定正压或负压值。对于建设在沿海城市和室外风速较大的城市的净化工程须进行迎风压力复核计算，要保证室内正压值高于室外风速产生的风压力。

缝隙法计算公式：

$$
L _ {s} = \alpha \cdot \Sigma (q \cdot l)\tag{12-21}
$$

式中 $L_{s}$ ——渗漏风量， $m^{3}/h$ ;

$\alpha$ ——安全系数，可取 $1.1 \sim 1.2$ ;

q——当洁净室为某一压差值时，单位长度缝隙的漏风量， $m^{3}/(h\cdot m)$ ;

l——缝隙长度，m。

单位长度缝隙的漏风量的计算公式：

$$
q = a \cdot \Delta p ^ {\frac {1}{n}}\tag{12-22}
$$

式中 $\Delta p$ ——室内要求保持的正压或负压值， $mmH_{2}O$ ;

a、n——严密程度有关的常数。

由于取值宽泛，计算结果精确度不高。目前都是通过实验的方法确定单位长度缝隙的漏风量。工程设计时，可按表 12-1 直接确定 q 值。

围护结构单位缝隙长度的渗漏风量  
表12-1

<table><tr><td>门窗形式</td><td>非密闭门</td><td>密闭门</td><td>单层固定密闭钢窗</td><td>单层开启式密闭钢窗</td><td>传递窗</td><td>壁板</td></tr><tr><td>压差(Pa)</td><td colspan="6">漏风量[m3/(h·m)]</td></tr><tr><td>5</td><td>17</td><td>4</td><td>0.7</td><td>3.5</td><td>2.0</td><td>0.3</td></tr><tr><td>10</td><td>24</td><td>6</td><td>1.0</td><td>4.5</td><td>3.0</td><td>0.6</td></tr><tr><td>15</td><td>30</td><td>8</td><td>1.3</td><td>6.0</td><td>4.0</td><td>0.8</td></tr><tr><td>20</td><td>36</td><td>9</td><td>1.5</td><td>7.0</td><td>5.0</td><td>1.0</td></tr><tr><td>25</td><td>40</td><td>10</td><td>1.7</td><td>8.0</td><td>5.5</td><td>1.2</td></tr><tr><td>30</td><td>44</td><td>11</td><td>1.9</td><td>8.5</td><td>6.0</td><td>1.4</td></tr><tr><td>35</td><td>48</td><td>12</td><td>2.1</td><td>9.0</td><td>7.0</td><td>1.5</td></tr><tr><td>40</td><td>52</td><td>13</td><td>2.3</td><td>10.0</td><td>7.5</td><td>1.7</td></tr><tr><td>45</td><td>55</td><td>15</td><td>2.5</td><td>10.5</td><td>8.0</td><td>1.9</td></tr><tr><td>50</td><td>60</td><td>16</td><td>2.6</td><td>11.5</td><td>9.0</td><td>2.0</td></tr></table>

2. 室外风速产生的风压力

$$
P = C \frac {v ^ {2} \rho}{2}\tag{12-23}
$$

式中 v —— 室外迎风面计算风速，m/s；

$\rho$ ——空气密度，常温时取 $1.2 ~kg/m^{3}$ ;

C——风压系数，平均取0.9。

通过上式计算可知，当迎风面计算风速达到 3m/s 时，风压力接近 5Pa，当迎风面计算风速达到 4.3m/s 时，风压力达到 10Pa。由此可见，迎风面计算风速对于净化工程有着较大的影响。

**12.7.2 热量平衡**

在图 12-5 中，空调系统设计中所谓的空调房间的热平衡可表示为：

$$
G \cdot h _ {\mathrm{o}} + Q _ {1} = G _ {\mathrm{n}} \cdot h _ {\mathrm{n}} + G _ {\mathrm{p}} \cdot h _ {\mathrm{n}} + G _ {\mathrm{s}} \cdot h _ {\mathrm{n}}
$$

式中 $h_{0}$ ——送风焓值，kJ/kg；

$h_{n}$ ——空调房间内空气的焓值，kJ/kg；

$Q_{1}$ ——室内冷热负荷，kW；

其余参数同前。

**12.8 新风量的确定**

空调系统新风量应按以下三项的最大值确定：

1. 人员所需新风量。按《民用建筑供暖通风与空气调节设计规范》GB 50736—2012 第 3.0.6 条确定。

2. 补偿空调房间的排风量 + 维持房间正压所需的渗透风量 $(L_{\mathrm{p}} + L_{\mathrm{s}})$

3. 新风除湿所需新风量。如冷辐射供冷、冷梁供冷工程，新风需要承担除湿负荷。

之前有一些资料规定，空调系统的新风量占送风量的百分数不应低于10%。但对温湿度波动范围要求很小或洁净度要求很高的空调区，其送风量都很大，即使要求最小新风量达到送风量的10%，新风量也很大，不仅不节能，而且大量室外空气还影响了室内温湿度的稳定，增加了过滤器的负担。对一般舒适性空调系统而言，按人员、空调区正压等要求确定的新风量达不到10%时，由于人员较少，室内 $CO_{2}$ 浓度也较小（氧气含量相对较高），也没必要加大新风量。因此新的规范对最小新风比已不做要求了。

**12.9 空气处理过程送风量的确定**

送风量的确定的步骤如下（以图 12-7 为例）：

1. 根据送风温差和室内温度确定送风温度。

2. 送风温度的等温线与热湿比线的交点即为送风状态点。

3. 通过下式计算送风量：

$$
G = Q _ {1} / (h _ {\mathrm{N}} - h _ {\mathrm{O}}) = 1 0 0 0 \times W / (d _ {\mathrm{N}} - d _ {\mathrm{O}})\tag{12-24}
$$

由此可知，送风温差越大，送风量就越小，对于空调系统来说，风量越小越经济。但是会带来如下问题：

1. 风量过小使房间内温度、湿度分布不均匀。

2. 送风温度将会很低，使室内人员感到吹冷风，舒适度降低。

3. 有可能使送风温度低于室内空气露点温度，这样可能使送风口（普通风口）出现结露现象。

**12.10 工程中常见的空气处理过程**

**12.10.1 空调房间送风温差和换气次数**

为了保证空调房间的参数，空调系统的设计首先要对送风温差或换气次数或两者同时进行确定（见表 12-2）。同时还要有必要的自控手段来保证正常运行。

**12.10.2 风机温升**

在空调系统中，风机运转推动气流运动作功的机械能全部转化为热释放在空气中，这会使风机后的空气温度上升，称之为风机温升。

空调房间送风温差和换气次数  
表12-2

<table><tr><td></td><td colspan="4">工艺性空调</td><td>舒适性空调</td><td>净化空调</td></tr><tr><td>室内温湿度(°C)</td><td colspan="4">室内温湿度基数根据工艺需要和卫生条件确定</td><td>冬季18~22°C,φ=30%~60%夏季22~28°C,φ=40%~65%</td><td>室内温湿度基数根据工艺需要和卫生条件确定</td></tr><tr><td>室内温度允许波动范围(°C)</td><td>不超过±1</td><td>±1</td><td>±0.5</td><td>±(0.1~0.2)</td><td></td><td>要和卫生条件确定</td></tr><tr><td>送风温差(°C)</td><td>小于或等于15</td><td>6~9</td><td>3~6</td><td>2~3</td><td>送风口高度≤5m时,不宜大于10送风口高度&gt;5m时,不宜大于15</td><td></td></tr><tr><td>换气次数(h-1)</td><td>不小于5(高大空间除外)</td><td>不小于5(高大空间除外)</td><td>不小于8</td><td>不小于12</td><td>不宜小于5(高大空间除外)</td><td>换气次数根据净化级别确定</td></tr></table>

在本书第 2.3.3 节可知，风机在运转时其电动机的输入功率为：

$$
N _ {\mathrm{g}} ^ {\prime} = \frac {N _ {\mathrm{e}}}{\eta \cdot \eta_ {\mathrm{d}} \cdot \eta_ {\mathrm{g}}} = \frac {Q \cdot P}{1 0 0 0 \cdot \eta \cdot \eta_ {\mathrm{d}} \cdot \eta_ {\mathrm{g}}}
$$

这些输入的能量均要转化为热量，被空气吸收后使空气温度升高，因此有：

$$
\frac {Q \cdot P}{1 0 0 0 \cdot \eta \cdot \eta_ {\mathrm{d}} \cdot \eta_ {\mathrm{g}}} = Q \cdot \rho \cdot c \cdot \Delta t
$$

从而求出：

$$
\Delta t = \frac {P}{1 0 0 0 \cdot \eta \cdot \eta_ {\mathrm{d}} \cdot \eta_ {\mathrm{g}} \cdot \rho \cdot c}\tag{12-25}
$$

式中 $\Delta t$ ——风机温升 $^{\circ}$ C;

Q ——风机的风量， $m^{3}/s$ ;

P ——风机的全压，Pa;

$\eta$ ——风机的效率，离心风机一般为 $0.70 \sim 0.90$ ;

$\eta_{d}$ ——传动效率，直联传动为1.0；由三角皮带传动为0.95；

$\eta_{g}$ ——电动机效率；Y系列异步电动机额定效率一般在0.73～0.94；

$\rho$ ——空气的密度， $1.2kg/m^{3}$ ;

c ——空气的比热，1.01kJ/(kg·℃);

由上式可知，风机温升的大小与风机的全压成正比，与风量无关。因此，对于出口静压较高的净化空调系统，风机温升是不可忽视的问题。防爆空调机组的电机设在空调箱外，通过三角皮带传动，此时电机的效率 $\eta_{g}=1$ ；一般的空调系统电动机均在空调箱内，当电动机的效率 $\eta_{g}=0.85$ 时，风机温升计算结果如表 12-3 所示。

**12.10.3 风机温升增加的显热负荷的百分率**

风机温升增加的显热负荷的百分率可按下式求出：

$$
\frac{\Delta t}{\Delta t_{\mathrm{s}}}\times 100\%\tag{12-26}
$$

式中 $\Delta t_{s}$ ——送风温差 $^{\circ}C$ ;

电动机的效率 $\eta_{g}=0.85$ 时，风机温升（℃）  
表12-3

<table><tr><td rowspan="3">风机全压(Pa)</td><td colspan="3">电动机在气流外</td><td colspan="6">电动机在气流内</td></tr><tr><td colspan="3">由三角皮带传动</td><td colspan="3">电机直连传动</td><td colspan="3">由三角皮带传动</td></tr><tr><td> $\eta=0.7$ </td><td> $\eta=0.8$ </td><td> $\eta=0.9$ </td><td> $\eta=0.7$ </td><td> $\eta=0.8$ </td><td> $\eta=0.9$ </td><td> $\eta=0.7$ </td><td> $\eta=0.8$ </td><td> $\eta=0.9$ </td></tr><tr><td>800</td><td>0.99</td><td>0.87</td><td>0.77</td><td>1.11</td><td>0.97</td><td>0.86</td><td>1.17</td><td>1.02</td><td>0.91</td></tr><tr><td>900</td><td>1.12</td><td>0.98</td><td>0.87</td><td>1.25</td><td>1.09</td><td>0.97</td><td>1.31</td><td>1.15</td><td>1.02</td></tr><tr><td>1000</td><td>1.24</td><td>1.09</td><td>0.97</td><td>1.39</td><td>1.21</td><td>1.08</td><td>1.46</td><td>1.28</td><td>1.14</td></tr><tr><td>1200</td><td>1.45</td><td>1.30</td><td>1.16</td><td>1.66</td><td>1.46</td><td>1.29</td><td>1.75</td><td>1.53</td><td>1.36</td></tr></table>

**12.10.4 恒温恒湿空调系统空气处理过程**

恒温恒湿空调系统（即冬季、夏季室内参数相同）如图 12-6 所示。

![](../images/234d43d965630efc4f73f11ee587ead76e6bde5f7ee6f08c4ec33a2450372802.jpg)  
图 12-6 一次回风恒温恒湿空调系统

**1. 夏季工况**

由于工艺的要求，室内温湿度允许波动的范围小，送风温差要求较小。空气降温除湿后一般要再热。

空气处理过程如图 12-7 所示，在 h-d 图上标出室内状态点 N，过 N 点作室内热湿比线 $\varepsilon$ ，根据送风温差 $\Delta t_{s}$ 画出 $t_{0}$ 线，该线与 $\varepsilon$ 的交点 O 即为送风状态点，过 O 点的等湿线 $d_{0}$ 与 $\varphi=95\%$ 线相交于点 $L'$ ， $L'$ 点为机器露点，为了获得 O 点，现将室内外混合状态 C 冷却减湿处理到 $L'$ 点，再由 $L'$ 点加热到 $O'$ 点，之后再经风机温升至 O 点，然后送入房间，吸收余热余湿后变为室内状态点 N，一部分室内空气直接排到室外，另一部分再回到空调机组和新风混合。

![](../images/97cd40ec1338b2bbeb6456e59046d9361f24cdd982567b595d41dd5d9b691ce6.jpg)  
图 12-7 一次回风恒温恒湿空调系统夏季空气处理过程

已知空调房间的冷负荷 $Q_{1}$ (kW)，湿负荷 W (kg/s)，根据规范要求确定新风量 $G_{\mathrm{w}}$ (kg/s)，房间总送风量

$$
G = Q _ {1} / (h _ {\mathrm{N}} - h _ {\mathrm{O}}) (\mathrm{kg/s})\tag{12-27}
$$

回风量

$$
G _ {\mathrm{N}} = G - G _ {\mathrm{w}} \quad (\mathrm{kg/s})\tag{12-28}
$$

由公式

$$
h _ {\mathrm{C}} = \frac {G _ {\mathrm{W}} \cdot h _ {\mathrm{w}} + G _ {\mathrm{N}} \cdot h _ {\mathrm{N}}}{G}, d _ {\mathrm{C}} = \frac {G _ {\mathrm{W}} \cdot d _ {\mathrm{w}} + G _ {\mathrm{N}} \cdot d _ {\mathrm{N}}}{G}\tag{确定C点;}
$$

新风冷负荷

$$
Q _ {2} = G _ {\mathrm{W}} \cdot (h _ {\mathrm{W}} - h _ {\mathrm{N}}) (\mathrm{kW})\tag{12-29}
$$

再热冷负荷

$$
Q _ {3} = G \cdot (h _ {\mathrm{O} ^ {\prime}} - h _ {\mathrm{L} ^ {\prime}}) (\mathrm{kW})\tag{12-30}
$$

空调机组制冷量

$$
Q _ {0} = Q _ {1} + Q _ {2} + Q _ {3} = G \cdot (h _ {\mathrm{C}} - h _ {\mathrm{L} ^ {\prime}}) (\mathrm{kW})\tag{12-31}
$$

2. 冬季工况

空气处理过程：如图 12-8 所示，在冬季，热湿比因房间有耗热而减少，如果室内余湿量 $W(\mathrm{kg/s})$ 与夏季相同，同时，一般工程中冬季与夏季采用相等的送风量和新风量，则送风状态点的含湿量 $d_{0}$ 可以确定如下：

由公式 $\Delta d_{\mathrm{O}} = d_{\mathrm{N}} - d_{\mathrm{O}} = \frac{W}{G}\times 1000$ ，得出 $d_{\mathrm{O}} = d_{\mathrm{N}} - \frac{W}{G}\times 1000$

![](../images/c80b27f1f8d133cbfe748f14784a5f1204aec43df6d463754a1bb4cea1fe3e72.jpg)  
图 12-8 一次回风恒温恒湿空调系统冬季空气处理过程

因此，冬季送风状态点 O 就是热湿比线 $\varepsilon$ 与 $d_{0}$ 的交点。O 点减去风机温升就是 O' 点。若冬、夏室内的余湿不变，则 $d_{0}$ 与 $\varphi=95\%$ 线的交点 L' 将与夏季相同。采用与夏季相同的方法确定混合状态点 C。当采用蒸汽加湿时，混合后的空气将被等湿加热到 O' 点的等温线上的 C' 点，经过加湿的空气沿等温线处理到 O' 点，再经风机温升后至送风状态点 O 送入房间，吸收余热余湿后变为室内状态点 N，一部分室内空气直接排到室外，另一部分再回到空调机组和新风混合。当采用高压喷雾（或湿膜）加湿时，混合后的空气将被等湿加热到 O' 的等焓线上的 C'' 点，经过加湿的空气沿等焓线处理到 O'，再经风机温升后至送风状态点 O 送入房间，吸收余热余湿后变为室内状态点 N，一部分室内空气直接排到室外，另一部分再回到空调机组和新风混合至 C 点。

冬季加湿量

$$
W ^ {\prime} = G \cdot (d _ {0} - d _ {c}) / 1 0 0 0 (\mathrm{kg/s})\tag{12-32}
$$

室内热负荷

$$
Q _ {1} ^ {\prime} = G \cdot (h _ {\mathrm{N}} - h _ {\mathrm{O}}) (\mathrm{kW})\tag{12-33}
$$

新风加热量

$$
Q _ {2} ^ {\prime} = G _ {\mathrm{w}} \bullet (h _ {\mathrm{N}} - h _ {\mathrm{w}}) (\mathrm{kW})
$$

等温加湿时空调机组制热量
等焓加湿时空调机组制热量

(12-34)

$$
Q _ {0} ^ {\prime} = Q _ {1} ^ {\prime} + Q _ {2} ^ {\prime} = G \bullet (h _ {\mathrm{C} ^ {\prime}} - h _ {\mathrm{C}}) (\mathrm{kW})\tag{12-35}
$$

$$
Q _ {0} ^ {\prime} = Q _ {1} ^ {\prime} + Q _ {2} ^ {\prime} = G \cdot (h _ {\mathrm{O} ^ {\prime}} - h _ {\mathrm{C}}) (\mathrm{kW})\tag{12-36}
$$

**12.10.5 舒适性空调一次回风系统空气处理过程**

在民用建筑中，大空间一般采用一次回风定风量全空气系统，如图12-9所示。由于仅满足舒适性要求，因此冬夏季室内设计参数一般有所不同。为了节省能源，避免冷热抵消，夏季空调送风温差采用最大送风温差，空调机组不设夏季除湿后的再热功能段，空调机组一般采用两管制。

![](../images/34edc8113de1910331a6dfd68f12f7ec1e514da5e035c0a5def9ce63b50ce22e.jpg)  
图 12-9 一次回风舒适性空调系统

**1. 夏季工况**

空气处理过程如图 12-10 所示，对于送风温差无严格限制的舒适性空调，一般采用最大送风温差送风，将混合后的空气处理到机器露点 L 而不是 L' 点后，经风机温升至 O 点，然后送入房间，吸收余热余湿后变为室内状态点 N，一部分室内空气直接排到室外，另一部分再回到空调机组和新风混合。

![](../images/9f61c264d0a7565d61f9d8494f79477d2eb87489624585ee1080cb683d8183cd.jpg)  
图 12-10 一次回风舒适性空调系统夏季空气处理过程

![](../images/4efb4e04d665bcb3a636ee379d9ab9482a0bafbd3133d74fff67a9604eaed2f4.jpg)  
图 12-11 热湿比线 $\varepsilon$ 与 $\varphi=95\%$ 线就没有交点

某些人员密集的场所，如餐厅、影剧院、候车大厅等，由于人员较多，其产生的湿负荷较大，这些场所空调的热湿比有时会小于5000kJ/kg，这样一来，过室内状态点N的热湿比线 $\varepsilon$ 与 $\varphi=95\%$ 线就没有交点，如图12-11所示，此时的空气在经过表冷器降温除湿后还需要再热才能处理到热湿比线上。这样就出现了冷热抵消，非常不节能。此时如果室内温湿度要求不严格，则可通过调整室内的设计参数使它们出现交点。另外，如果采用溶液除湿温湿度独立控制空调系统，则完全可以避免冷热抵消的状况。

**2. 冬季工况**

舒适性空调冬季处理过程及其各项加热量、冬季加湿量的计算与前面第 12.10.4 节相同。其冬季处理过程可以忽略风机温升。

**12.10.6 舒适性空调二次回风系统空气处理过程**

在影剧院的座椅送风空调系统中，为了避免吹冷风感，常采用二次回风系统来提高送风温度，减少送风温差，保证舒适度，如图12-12所示。如剧院空调设计温度为26℃，座椅送风温度为21℃。已知空调房间的冷负荷 $Q_{1}$ （kW），湿负荷 $W(\mathrm{kg/s})$ ，根据规范要求确定新风量 $G_{\mathrm{w}}(\mathrm{kg/s})$ ，其空气处理过程如下：

![](../images/537ed48bb28ce7ea71e70fc9aedffd916dfa43d471c65444fb8e1eedb7df7a1b.jpg)  
图 12-12 二次回风舒适性空调系统

**1. 夏季工况**

空气处理过程如图 12-13 所示，在 h-d 图上标出室内状态点 N，过 N 点作室内热湿比线 $\varepsilon$ ，根据送风温差 $\Delta t_{s}$ 画出 $t_{0}$ 线，该线与 $\varepsilon$ 的交点 O 即为送风状态点，O 点减去风机温升后就是二次混合点 $C_{2}$ ， $NC_{2}$ 的延长线与 $\varphi=95\%$ 交点 L 点就是室内外空气经过一次混合后的 $C_{1}$ 点经冷却减湿处理后的状态点。

![](../images/d1a5b84b3017f41746cb9655884dc88355684f910e2e17a1536cfde95e200ad8.jpg)

![](../images/f28681e6da458dc4e9d528ead1952599e36c4ac194ff4037373a6ec5a64a779b.jpg)  
图 12-13 二次回风舒适性空调系统夏季空气处理过程

机组总风量

$$
G = \frac {Q _ {\mathrm{l}}}{h _ {\mathrm{N}} - h _ {\mathrm{O}}} (\mathrm{kg/s})\tag{12-37}
$$

通过表冷器的风量

$$
G _ {\mathrm{L}} = G \cdot \frac {h _ {\mathrm{N}} - h _ {\mathrm{O}}}{h _ {\mathrm{N}} - h _ {\mathrm{L}}} = \frac {Q _ {\mathrm{l}}}{h _ {\mathrm{N}} - h _ {\mathrm{L}}} (\mathrm{kg/s})\tag{12-38}
$$

一次回风量

$$
G _ {1} = G _ {\mathrm{L}} - G _ {\mathrm{W}} \quad (\mathrm{kg/s})\tag{12-39}
$$

二次回风量

$$
G _ {2} = G - G _ {\mathrm{L}} \quad (\mathrm{kg/s})\tag{12-40}
$$

由公式 $h_{\mathrm{Cl}} = \frac{G_{\mathrm{W}}\cdot h_{\mathrm{W}} + G_1\cdot h_{\mathrm{N}}}{G_{\mathrm{W}} + G_1}, d_{\mathrm{Cl}} = \frac{G_{\mathrm{W}}\cdot d_{\mathrm{W}} + G_1\cdot d_{\mathrm{N}}}{G_{\mathrm{W}} + G_1}$ 确定 $C_1$ 点。空调机组制冷量 $Q_{3} = G_{\mathrm{L}}\cdot (h_{\mathrm{Cl}} - h_{\mathrm{L}})$ （kW）

(12-41)

**2. 冬季工况**

舒适性空调的二次回风系统，冬季可以关闭二次回风阀按一次回风系统运行。这样系统控制会变得简单。冬季处理过程及其各项加热量、冬季加湿量的计算与前面相同。

**12.10.7 变风量空调系统空气处理过程**

在民用建筑的舒适性空调设计中，高档写字楼的空调系统往往采用变风量空调系统，在单风道变风量空调系统中，根据其供冷供热情况又分为以下三种系统形式：单冷型单风道系统；单冷再热型单风道系统；冷热型单风道系统。

在上述的 3 种系统形式中，单冷再热型单风道系统应用于外区冬季需要供热、内区需要供冷的场合。其空气处理过程较其他的形式复杂，现仅对其空气处理过程进行分析。图 12-14 为单冷再热型单风道变风量空调系统。

![](../images/75467e00b8c094bb58a3243b087922a623f7512098e6095c906c8818bfbde1db.jpg)  
图 12-14 单冷再热型单风道变风量（VAV）空调系统

**1. 夏季工况**

空气处理过程如图 12-15 所示，变风量空调系统一般采用最大送风温差送风，将混合后的空气处理到机器露点 L 后，经风机温升至 O 点，然后分别送入空调内、外区，分别沿 $\varepsilon_{1}$ 和 $\varepsilon_{2}$ 吸收余热余湿后变为室内状态点 $N_{1}$ 和 $N_{2}$ ，内外区的空气在室内混合到 N 后进入吊顶内，吸收照明和回风机温升后至 $N'$ ，一部分室内空气排到室外，一部分再回到空调机组和新风混合到 C 点。

![](../images/927b9e1d98300e0655836f416f65b5f6bde6cda1b42343614e127c34af345afe.jpg)  
图 12-15 单风道型变风量（VAV）空调系统夏季空气处理过程

**2. 冬季工况**

空气处理过程如图 12-16 所示，室内外空气混合到 C 点后，将混合后的空气等湿降温到机器露点 L 后，经风机温升至 $O_{1}$ 点，然后分别送入空调内、外区，内区的空气沿 $\varepsilon_{1}$ 吸收余热余湿后变为室内状态点 $N_{1}$ ，外区的空气经末端装置等湿再热至其送风状态点 $O_{2}$ 沿 $\varepsilon_{2}$ 变为室内状态点 $N_{2}$ ，内外区的空气在室内混合到 N 后进入吊顶内，吸收照明和回风机温升后至 $N'$ ，一部分室内空气排到室外，一部分再回到空调机组和新风混合到 C 点。

![](../images/9680d42618c810532f3e4a06794ecb1c972c64b04f99d49c25cd67c5fbe3073a.jpg)  
图 12-16 单风道型变风量（VAV）空调系统冬季空气处理过程

**12.10.8 医疗净化空调系统空气处理过程**

在一些医疗环境净化空调系统中，室内参数主要是满足人的舒适性要求，冬夏室内温湿度有所不同，但是净化房间的换气次数决定了净化空调系统的风量，也就确定了送风温差。夏季空气降温除湿后一般要再热。同时，为了防止机组漏风对洁净度的影响，空调机组一般是正压机组，冬室采用干蒸汽加湿。一般已知空调房间的冷负荷 $Q_{1}$ （kW），湿负荷 W（kg/s），及房间换气次数和新风量。手术室的净化空调系统根据新风处理的状态的不同可分为各个手术室独立新风和集中新风处理两种情况。图 12-17 为独立新风手术室空调净化系统。

**1. 各个手术室独立新风**

**(1) 夏季工况：**

空气处理过程如图 12-18 所示，在 h-d 图上标出室内状态点 N，过 N 点作室内热湿比线 $\varepsilon$ ，根据手术室净化要求的换气次数确定送风量 $L(\mathrm{~m}^{3}/\mathrm{h})$ ，根据送风量 L 确定送风状态点 O 的焓值 $h_{0}$ ， $h_{0}$ 与热湿比线 $\varepsilon$ 的交点即为送风状态点 O。为了获得 O 点，现将室内外混合状态点 C' 经风机温升到 C 点后，再冷却减湿处理到 L 点（机器露点），再由 L 点加热到 O 点，然后送入房间，吸收余热余湿后变为室内状态点 N，一部分室内空气直接排到室外，另一部分再回到空调机组和新风混合。

由于净化空调的换气次数较大，即送风量较大，使得送风温差较小，在 h-d 图上送风状态点距室内状态点很近。

根据房间换气次数确定总风量 $L(\mathrm{~m}^{3}/\mathrm{h})$ ；根据满足人员卫生要求或维持室内正压要求确定新风量 $L_{\mathrm{w}}(\mathrm{~m}^{3}/\mathrm{h})$ 。

![](../images/d74d6854f9e70665fe4517dabb1ddafd1644f732c981f8c2b697a432f0afde06.jpg)

图 12-17 独立新风手术室净化空调系统  
![](../images/5be7332f1f16e26c0fd8fa11cfd759300825005c53bcc3c3de8333391764c05d.jpg)  
图 12-18 独立新风手术室净化空调系统夏季工况空气处理过程

房间总送风量

$$
G = L \cdot \rho / 3 6 0 0 (\mathrm{kg/s})\tag{12-42}
$$

房间新风量

$$
G _ {\mathrm{w}} = L _ {\mathrm{w}} \cdot \rho / 3 6 0 0 (\mathrm{kg/s})\tag{12-43}
$$

回风量

$$
G _ {\mathrm{N}} = G - G _ {\mathrm{w}} \quad (\mathrm{kg/s})\tag{12-44}
$$

由公式 $h_{\mathrm{C}'} = \frac{G_{\mathrm{W}} \cdot h_{\mathrm{W}'} + G_{\mathrm{N}} \cdot h_{\mathrm{N}}}{G}, d_{\mathrm{C}'} = \frac{G_{\mathrm{W}} \cdot d_{\mathrm{W}} + G_{\mathrm{N}} \cdot d_{\mathrm{N}}}{G}$ ，确定 $\mathbf{C}'$ 点。

夏季送风状态点的焓值 $h_{0}=h_{N}-\frac{Q_{1}}{G}=h_{N}-3600\frac{Q_{1}}{L\cdot\rho}$ (kJ/kg)

新风冷负荷

$$
Q _ {2} = G _ {\mathrm{W}} \cdot (h _ {\mathrm{W} ^ {\prime}} - h _ {\mathrm{N}}) (\mathrm{kW})\tag{12-45}
$$

再热冷负荷

$$
Q _ {3} = G \cdot (h _ {\mathrm{O}} - h _ {\mathrm{L}}) (\mathrm{kW})\tag{12-46}
$$

空调机组制冷量

$$
Q _ {0} = Q _ {1} + Q _ {2} + Q _ {3} = G \cdot (h _ {\mathrm{C}} - h _ {\mathrm{L}}) (\mathrm{kW})\tag{12-47}
$$

(2) 冬季工况

由于手术室一般都处在建筑的内区，冬季没有围护结构的热负荷，室内的热湿比与夏季一致。冬季室内的焓值由同样的方法确定。在图 12-19 中， $h_{0}$ 与 $\varepsilon$ 的交点即为冬季送风状态点 O，为获取 O 点，先将室内外空气混合至 C' 点，经风机温升到 C'' 后，再经等湿加热到 C 点，由 C 点经蒸汽等温加湿至 O 点。

![](../images/3ad4ee7ed235aa455ceb273a93d6ace38f924a15fbe213e81d2f1a78d11d02da.jpg)  
图 12-19 独立新风手术室净化空调系统冬季工况空气处理过程

冬季送风状态点的焓值 $h_{0}=h_{N}-\frac{Q_{1}}{G}=h_{N}-3600\frac{Q_{1}}{L\cdot\rho}$ （kJ/kg）

由公式 $h_{C'}=\frac{G_{W}\cdot h_{W'}+G_{N}\cdot h_{N}}{G}$ $d_{C'}=\frac{G_{W}\cdot d_{W}+G_{N}\cdot d_{N}}{G}$ ，确定 $C'$ 点。

$$
W ^ {\prime} = G \cdot (d _ {\mathrm{O}} - d _ {\mathrm{C}}) / 1 0 0 0 (\mathrm{kg/s})\tag{12-48}
$$

新风加热量

$$
Q _ {2} ^ {\prime} = G _ {\mathrm{W}} \cdot (h _ {\mathrm{N}} - h _ {\mathrm {W^ {\prime}}}) (\mathrm{kW})\tag{12-49}
$$

空调机组制热量

$$
Q _ {0} ^ {\prime} = G \cdot (h _ {\mathrm{C} ^ {\prime}} - h _ {\mathrm{C}}) (\mathrm{kW})\tag{12-50}
$$

2. 集中新风处理手术室空调净化系统

为了抑制手术室微生物的繁殖，经常采用新风集中处理机组，在夏季让新风来消除手术室内的全部湿负荷，而净化空调机组以干工况运行，仅处理手术室内的显热负荷和保证净化换气次数，其系统形式如图 12-20 所示。

![](../images/58fe8b72e28b9518d234c1e7940fd02aea5d7b6e1d38198e42749f083d9767db.jpg)  
图 12-20 集中新风处理手术室净化空调系统

**(1) 夏季工况**

空气处理过程如图 12-21 所示。按照前面的方法确定送风状态点 O，送风状态点 O 应为 $h_{0}$ 与热湿比线 $\varepsilon$ 的交点。新风处理到 $d_{L}$ 与 $\varphi=95\%$ 交点 $L'$ ，经风机等湿温升到 L 点后，与室内回风 N 混合至 $C'$ 点，经风机温升至 C 点，再经表冷等湿降温至 O 点后送入手术室，吸收余热余湿后变为室内状态点 N，一部分室内空气直接排到室外。

![](../images/3b853df7a7326df9ff1c2c13c38df175139449f6c52d052c09ad047bdc74f87e.jpg)  
图 12-21 集中新风处理手术室净化空调系统夏季工况空气处理过程

这种处理方法避免了冷冻除湿后的再加热过程，没有了冷热量的抵消，因此是较节能的处理方法。但是由于 $L'$ 的干球温度较低，要实现此过程，需保证新风机组的供水温度比 $t_{L'}$ 至少要低 $3.5^{\circ}C$ 。为此，有些工程需要双冷源新风机组，即在普通的表冷器之后再增设一个直接蒸发式的表冷器。

由于新风承担室内全部湿负荷，因此有：

$$
d _ {\mathrm{L}} = d _ {\mathrm{N}} - \frac {W}{G _ {\mathrm{W}}} \times 1 0 0 0
$$

夏季送风状态点的焓值 $h_{0}=h_{N}-\frac{Q_{1}}{G}=h_{N}-3600\frac{Q_{1}}{L\cdot\rho}$ (kJ/kg)

由公式 $h_{\mathrm{C}^{\prime}} = \frac{G_{\mathrm{W}}\cdot h_{\mathrm{W}} + G_{\mathrm{N}}\cdot h_{\mathrm{N}}}{G}, d_{\mathrm{C}} = d_{\mathrm{O}}$ ，确定 $\mathbf{C}'$ 点。

房间总送风量

$$
G = L \cdot \rho / 3 6 0 0 (\mathrm{kg/s})\tag{12-51}
$$

新风冷负荷

$$
Q _ {2} = G _ {\mathrm{w}} \cdot (h _ {\mathrm{w}} - h _ {\mathrm {L^ {\prime}}}) (\mathrm{kW})\tag{12-52}
$$

空调机组制冷量

$$
Q _ {3} = G \cdot (h _ {\mathrm{C}} - h _ {\mathrm{O}}) (\mathrm{kW})\tag{12-53}
$$

**(2) 冬季工况**

空气处理过程同前面的案例一样，由于手术室一般都处在建筑的内区，冬季没有围护结构的热负荷，室内的热湿比与夏季一致。冬季送风状态点的焓值由同样的方法确定。在图12-22中， $h_0$ 与 $\varepsilon$ 的交点即为冬季送风状态点O。新风经等湿加热和风机温升到W"点，与回风N混合至C"后，经净化空调机组风机温升至C'再等湿加热到C后，经等温加湿至送风状态点O。送入手术室吸收余热余湿后变为室内状态点N，一部分室内空气直接排到室外。

$$
\mathrm{冬季送风状态点的焓值} \quad h _ {\mathrm{O}} = h _ {\mathrm{N}} - \frac {Q _ {1}}{G} = h _ {\mathrm{N}} - 3 6 0 0 \frac {Q _ {1}}{L \cdot \rho} (\mathrm{kJ/kg})
$$

冬季加湿量

$$
W ^ {\prime} = G \cdot (d _ {\mathrm{O}} - d _ {\mathrm{C}}) / 1 0 0 0 (\mathrm{kg/s})\tag{12-54}
$$

新风加热量

$$
Q _ {2} ^ {\prime} = G _ {\mathrm{W}} \cdot (h _ {\mathrm{W} ^ {\prime}} - h _ {\mathrm{W}}) (\mathrm{kW})\tag{12-55}
$$

空调机组制热量

$$
Q _ {3} ^ {\prime} = G \cdot (h _ {\mathrm{C}} - h _ {\mathrm{C} ^ {\prime}}) (\mathrm{kW})\tag{12-56}
$$

![](../images/314ad842592ba2b96bdc353ab67ff97550b0108cee2cb6a6adb85c391dd2c879.jpg)  
图 12-22 集中新风处理手术室净化空调系统冬季工况空气处理过程

**12.10.9 二次回风手术室空调净化系统空气处理过程**

在一些净化工程中特别是手术室空调中，为了避免除湿后再热的冷热量的抵消，节约能耗，有时采用二次回风技术，利用混合一定量的回风来提高送风温度，在夏季将新风集中处理到室内状态点的等焓线上，此时的净化空调机组必须是负压机组，即：送风机设置在空调箱的最末端，如图 12-23 所示。

![](../images/682434fc2b29aed16e15a0cd691b7562058b854ceb69a29257c83d9f69b35c2d.jpg)  
图 12-23 二次回风手术室空调净化系统

**1. 夏季工况**

空气处理过程如图 12-24 所示。按照前面的方法确定送风状态点 O，送风状态点 O 应为 $h_{0}$ 与热湿比线 $\varepsilon$ 的交点。过 O 作等湿线，在等湿线减去风机温升就是二次混合点 $C_{2}$ ，连接 N 和 $C_{2}$ 点并延长与 $\varphi=95\%$ 相交于 L 点。新风处理到与 $\varphi=95\%$ 交点 $K'$ ，经风机等湿温升到室内状态点的等焓线上的 K 点后，与一次回风 N 混合至 $C_{1}$ 点，再经表冷降温减湿至 $\varphi=95\%$ 上的 L 点后，与二次回风混合至 $C_{2}$ 点，再经风机等湿温升到 O 点后送入手术室，吸收余热余湿后变为室内状态点 N，一部分室内空气直接排到室外。

![](../images/e256e7f2f38e282c04659ce94e5d64204482b1e8a45252b231316c3bc21ba6ce.jpg)  
图 12-24 二次回风手术室净化空调系统夏季工况空气处理过程

这种处理方法避免了冷冻除湿后的再加热过程，没有了冷热量的抵消，因此也是较节能的处理方法。但是净化空调机组是湿工况运行，对抑制霉菌的生长不利。

通过表冷器的风量

$$
G _ {\mathrm{L}} = G \cdot \frac {h _ {\mathrm{N}} - h _ {\mathrm{o}}}{h _ {\mathrm{N}} - h _ {\mathrm{L}}} = \frac {Q _ {\mathrm{l}}}{h _ {\mathrm{N}} - h _ {\mathrm{L}}} (\mathrm{kg/s})\tag{12-57}
$$

一次回风量

$$
G _ {1} = G _ {\mathrm{L}} - G _ {\mathrm{W}} \quad (\mathrm{kg/s})\tag{12-58}
$$

二次回风量

$$
G _ {2} = G - G _ {\mathrm{L}} \quad (\mathrm{kg/s})\tag{12-59}
$$

由公式 $h_{C_{1}}=\frac{G_{W}\cdot h_{K}+G_{1}\cdot h_{N}}{G_{W}+G_{1}},\quad d_{C_{1}}=\frac{G_{W}\cdot d_{K}+G_{1}\cdot d_{N}}{G_{W}+G_{1}}$ ，确定 $C_{1}$ 点。

新风冷负荷

$$
Q _ {2} = G _ {\mathrm{w}} \bullet (h _ {\mathrm{w}} - h _ {\mathrm {K^ {\prime}}}) (\mathrm{kW})\tag{12-60}
$$

空调机组制冷量

$$
Q _ {3} = G _ {\mathrm{L}} \bullet (h _ {\mathrm{Cl}} - h _ {\mathrm{L}}) (\mathrm{kW})\tag{12-61}
$$

**2. 冬季工况**

空气处理过程同前面的案例一样，由于手术室一般都处在建筑的内区，冬季没有围护结构的热负荷，室内的热湿比与夏季一致。冬季室内的焓值由同样的方法确定。在图12-25中， $h_0$ 与 $\varepsilon$ 的交点即为冬季送风状态点O。过O作等湿线，在等湿线减去风机温升就是二次混合点 $\mathrm{C}_2$ ，连接N点和 $\mathrm{C}_2$ 点并延长与 $\varphi = 95\%$ 相交于 $\mathrm{C}_1^{\prime \prime}$ 。室外风与一次回风混合到 $\mathrm{C}_1$ 点后，经净化空调机组等湿加热升温到 $\mathrm{C}_1^{\prime}$ ，再经等温加湿至 $\mathrm{C}_1^{\prime \prime}$ 后，与二次回风混合至 $\mathrm{C}_2$ ，经风机温升至冬季送风状态点O，送入手术室吸收余热余湿后变为室内状态点N，一部分室内空气直接排到室外。

在此过程中，为了避免盘管冻结应将新风机组的水放掉，新风不需加热。当室外温度高于 $t_{1}$ 时，净化空调机组由制热工况转换为制冷工况。

![](../images/972fd01133eaacf46694fa87ca320eae0f4ca26773305ba27eae7df707f4b9ad.jpg)  
图 12-25 二次回风手术室净化空调系统冬季工况空气处理过程

一次回风量 $G_{1}$ 、二次回风量 $G_{2}$ 与夏季工况相同。

由公式 $h_{C_{1}}=\frac{G_{W}\cdot h_{W^{\prime}}+G_{1}\cdot h_{N}}{G_{W}+G_{1}},\quad d_{C_{1}}=\frac{G_{W}\cdot d_{K}+G_{1}\cdot d_{N}}{G_{W}+G_{1}}$ ，确定 $C_{1}$ 点。

由公式 $h_{C''1}=\frac{G\cdot h_{C2}-G_{2}\cdot h_{N}}{G_{L}}$ ，确定 $C_{1}^{\prime\prime}$ 点。

确定 $C_{1}^{\prime}$ 点：过 $C_{1}$ 点作等湿线与 $C_{1}^{\prime\prime}$ 的等温线相交于 $C_{1}^{\prime}$ ;

空调机组制热量

$$
Q _ {3} ^ {\prime} = G _ {\mathrm{L}} \cdot (h _ {\mathrm{C} _ {1} ^ {\prime}} - h _ {\mathrm{C} _ {1}}) (\mathrm{kW})\tag{12-62}
$$

冬季加湿量

$$
W ^ {\prime} = G _ {\mathrm{L}} \cdot (d _ {\mathrm{C} _ {1} ^ {\prime \prime}} - d _ {\mathrm{C} _ {1}}) / 1 0 0 0 (\mathrm{kg/s})\tag{12-63}
$$

**12.10.10 直流式空调系统空气处理过程**

直流式空调系统是用新风承担全部室内冷热负荷（见图 12-26），一般用于不宜回风的场合，如：医院的负压传染病房、公共建筑中的厨房等。另外，在可以采用排风热回收的地区，当风量≥ $10000m^{3}/h$ 、最小新风比≥50%时，采用直流式空调系统加空气—空气能量回收装置的方式，也有很大的优势。

![](../images/ee5afcf986a83c7806dd7923581d7f9b9bbcfbc5c5e8e47b95931415a673b15f.jpg)  
图 12-26 直流式空调系统

**1. 夏季工况**

空气处理过程如图 12-26 所示，负压病房室内参数主要是满足人的舒适性要求，冬、夏室内温湿度有所不同，夏季空气降温除湿后一般要再热。一般已知空调房间的冷负荷 $Q_{1}$ (kW)，湿负荷 W (kg/s)，及根据规范确定的房间换气次数，由此决定了空调系统的风量 $L(\mathrm{~m}^{3}/\mathrm{h})$ 。

在图 12-27 中，新风状态点由 W 经热回收后变为 W'，由于新风承担室内全部负荷，新风被冷却减湿处理到 L 点，经风机等湿温升到 L' 点，再等湿加热到送风状态 O 点后，送入房间，吸收余热余湿后变为室内状态点 N 后，室内空气再全部排到室外。

![](../images/bbcdd7f63196c664f6bb3f71e8af387cf7ff1f622d74993e0750e73ce7972e6d.jpg)  
图 12-27 直流式空调系统夏季空气处理过程

按照前面的方法确定送风状态点 O，送风状态点 O 应为 $h_{0}$ 与热湿比线 $\varepsilon$ 的交点。过 O 点作等湿线与 $\varphi=95\%$ 相交于 L 点。

送风状态点的焓值 $h_{0}=h_{N}-\frac{Q_{1}}{G}=h_{N}-3600\frac{Q_{1}}{L\cdot\rho}$ (kJ/kg)

空调机组的冷量确定
空调机组的再热量确定

$$
Q _ {0} = G \cdot (h _ {\mathrm{W} ^ {\prime}} - h _ {\mathrm{L}}) (\mathrm{kW})\tag{12-64}
$$

$$
Q _ {3} = G \cdot (h _ {\mathrm{O}} - h _ {\mathrm{L} ^ {\prime}}) (\mathrm{kW})\tag{12-65}
$$

**2. 冬季工况**

送风状态点的确定见图 12-28，在冬季，室内热负荷为 $Q_{1}^{\prime}$ (kW)，室内湿负荷为 $W(\mathrm{kg/s})$ 与夏季相同。热湿比因房间有耗热而减少，一般工程中冬季与夏季采用相等的风量，则送风状态点的焓值可以采用同样的方法确定。冬季送风状态点 O 就是热湿比线 $\varepsilon$ 与 $h_{0}$ 的交点。

![](../images/958fc2c55e98c765ee23a03c3fa5aaddc6b96728d84733d1af3144a6e1974fba.jpg)  
图 12-28 直流式空调系统冬季空气处理过程

送风状态点的焓值 $h_{0}=h_{N}-\frac{Q_{1}^{\prime}}{G}=h_{N}-3600\frac{Q_{1}^{\prime}}{L\cdot\rho}$ （kJ/kg）

空气处理过程：室外空气由 W 点经热回收等湿加热到 $W_{1}$ 点，再经加热器和风机温升等湿加热到与送风状态点的等温线 $t_{0}$ 的交点 $W'$ 点，再经干蒸汽等温加湿到 O 点。或者由 $W_{1}$ 点经加热器和风机温升等湿加热到与送风状态点的等焓线 $h_{0}$ 的交点 $W''$ ，再经高压喷雾等焓加湿到 O 点送入室内。在室内热湿交换后沿热湿比线 $\varepsilon$ 变为室内状态点 N 后排出室外。

$$
\mathrm{空调机组等温加湿时热量确定}
$$

$$
Q _ {0} ^ {\prime} = G \cdot (h _ {\mathrm{W} ^ {\prime}} - h _ {\mathrm{W} _ {1}}) (\mathrm{kW})\tag{12-66}
$$

$$
\mathrm{空调机组等焓加湿时热量确定}
$$

$$
Q _ {0} ^ {\prime} = G \cdot (h _ {\mathrm{W} ”} - h _ {\mathrm{W} _ {1}}) (\mathrm{kW})\tag{12-67}
$$

空调机组的加湿量确定

$$
W ^ {\prime} = G \cdot (d _ {\mathrm{O}} - d _ {\mathrm{W}}) / 1 0 0 0 (\mathrm{kg/s})\tag{12-68}
$$

**12.10.11 泳池冷凝热回收空调系统空气处理过程**

为了维持泳池高质量的室内环境，除湿是重要的保障措施。传统的除湿方式是通过大量的通风，排出室内高湿度的空气，补进干燥室外空气。这一方案会造成大量的能源消耗。保温良好的游泳池，水的热能损失，95%是通过泳池水表面蒸发造成的。除湿热泵机组则利用“热泵”技术，在除湿的同时，回收冷凝热用于加热池水或空气，大大减少了对能源的需求。

如图 12-29 所示的泳池除湿热泵空调系统，热泵型除湿机可全自动运行，在通过除湿控制室内空气相对湿度的同时，可给空气加热、池水加热、空气制冷。正常运行时，当湿度高于设定值时，热泵型除湿机启动。在需要加热的季节，热泵型除湿机可给空气和池水加热，当热泵型除湿机提供热量不足以维持空气和池水温度时，热泵型除湿机会自动输出信号以启动空气和池水辅助加热；在不需要加热的季节，热泵型除湿机会自动启动风冷冷凝器，将除湿过程中吸收到的热量以冷媒作介质通过风冷冷凝器释放到室外，从而起到给室内空气制冷的作用。

![](../images/5c3be080fa30167a6fa44e476ec270b45c1a62ae024b95d36534b407221082fe.jpg)  
图 12-29 泳池冷凝热回收系统原理图

除湿热泵一般由设备厂家根据除湿量和处理风量计算选择。内置盘管的作用是在冬季热

泵不运行时，对空气进行加热，同时在夏季可以作为备用冷源。其大小应按冬季工况计算。

泳池室内温度较一般的空调房间温度高，专业比赛泳池水温一般为24～27℃，泳池室内温度一般为26～29℃，相对湿度60%～70%；酒店休闲型泳池水温一般为30～32℃，室内温度一般为31～33℃，相对湿度50%～60%，因此泳池夏季的冷负荷 $Q_{1}$ （kW）较小，而冬季热负荷 $Q_{1}^{\prime}$ （kW）较大。泳池表面和潮湿地面不断地向室内蒸发水分，因此湿负荷W（kg/s）较大。在h-d图上，夏季其热湿比线较为平坦，与 $\varphi=95\%$ 的等相对湿度线无交点。

为了防止潮湿的空气外溢，泳池室内要求为负压，ASHRAE 建议排风量按保持室内 $1.3 \sim 3.8 ~mH_{2}O$ 的负压考虑。酒店休闲型泳池与相邻空调房间的平均设计负压值宜取 25Pa。

ASHRAE 推荐的换气次数：没有观众的泳池换气次数为 $4 \sim 6h^{-1}$ ，有观众的泳池换气次数为 $6 \sim 8h^{-1}$ 。

ASHRAE 推荐的新风量：按每位观众 $25.5 \, m^{3}/h$ 或 $1 \, m^{2}$ 泳池湿区面积 $8.5 \, m^{3}/h$ 。设计时取最大值，同时要考虑负压渗透的新风量，并保证夏季时的新风量不小于送风量的 5%。冬季泳池的空调系统不加湿，泳池的相对湿度只有靠调节新风量的多少来控制。因此冬季最小新风量应使设计工况下相对湿度大于或等于最小相对湿度。如酒店休闲型泳池 $\varphi=50\%$ .

**1. 夏季工况**

空气处理过程：在图 12-30 中，泳池室内潮湿空气 N 经过蒸发盘管冷凝除湿处理到 L' 点，经回风机温升后至 L 点，一部分排出室外，一部分与新风 W 混合至 C 点后，再经回热冷凝器加热到 C' 点及送风机温升至送风状态点 O 后送入泳池，吸收余热余湿后变为室内状态点 N。

按照前面的方法确定送风状态点 O，送风状态点 O 应为 $h_{0}$ 与热湿比线 $\varepsilon$ 的交点。由换气次数确定机组风量 $L(\mathrm{~m}^{3}/\mathrm{h})$ 。按上述要求确定新风量 $L_{1}(\mathrm{~m}^{3}/\mathrm{h})$ ，质量流量分别为 $G(\mathrm{kg}/\mathrm{s})$ 、 $G_{1}(\mathrm{kg}/\mathrm{s})$ 。

![](../images/49e0f44f82ceadb210446352feb16f4b693dffbccbad103f4e2473a984baabe9.jpg)  
图 12-30 泳池冷凝热回收系统夏季空气处理过程

送风状态点的焓值 $h_{0}=h_{N}-\frac{Q_{1}}{G}=h_{N}-3600\frac{Q_{1}}{L\cdot\rho}$ (kJ/kg)
热泵机组的制冷量为 $G_{0}=G(h_{N}-h_{L'})$ (kW)

**2. 冬季工况**

空气处理过程：冬季热泵系统不启动。在图 12-31 中，冬季送风状态点的焓值由同样的方法确定。 $h_{0}$ 与 $\varepsilon$ 的交点即为冬季送风状态 O。室内空气一部分排出室外，一部分与室外新风混合至 C 点，C 点必须落在过 O 点的等湿线上。混合后的空气经等湿加热至送风状态点 O。送入游泳池吸收余热余湿后变为室内状态点 N。

![](../images/3075251a2f6c9212389acb106d622f3334c2fc97205fc24d56b6c88943a86936.jpg)  
图 12-31 泳池冷凝热回收系统冬季空气处理过程

送风状态点的焓值 $h_{O}=h_{N}-\frac{Q_{1}^{\prime}}{G}=h_{N}-3600\frac{Q_{1}^{\prime}}{L\cdot\rho}$ (kJ/kg)
内置盘管的加热量 $Q_{0}^{\prime}=G\cdot(h_{O}-h_{C})$ (kW)

(12-69)

**12.10.12 风机盘管加新风空调系统空气处理过程**

风机盘管加新风系统作为一种舒适性空调，在酒店客房、写字楼等工程中广泛地被采用。一般的工程中都是已知房间冷负荷 $Q(\mathrm{kW})$ 、湿负荷 $W(\mathrm{kg/s})$ ，设计时，需要根据规范要求确定新风量 $G_{\mathrm{x}}(\mathrm{kg/s})$ 。空气处理过程分为两种：新风和风机盘管送风各自分别送入房间后立刻发生混合的处理过程与不发生混合的处理过程。

1. 当新风和风机盘管送风各自分别送入房间后立刻发生混合时的处理过程如图 12-32 所示。这种处理过程下又可根据其新风处理的状态分为两种情况：一种为新风不承担室内负荷，新风被处理到室内状态点的等焓线上；另一种为新风承担室内负荷。

![](../images/49ec379ba8859a0547b04db2c2e75a16991f00d125685f497358aaf3a5694ad6.jpg)  
图 12-32 风机盘管加新风空调系统新风送入室内后发生混合

**(1) 新风不承担室内冷负荷**

夏季工况空气处理过程：在图 12-33 中，由于是采用最大送风温差，送风状态点应为室内的热湿比线 $\varepsilon$ 与 $\varphi=95\%$ 的交点 O。新风处理到 $\varphi=95\%$ 上的机器露点 $L_{1}^{\prime}$ 后，经风机等湿温升与 $h_{N}$ 相交于 $L_{1}$ 点后，送入房间，室内空气经风机盘管减湿降温至 $L_{2}$ 后送入房间，在送风口附近，新风与风机盘管处理后的室内空气混合至 O，吸收余热余湿后变为室内状态点 N，一部分室内空气直接排到室外。

![](../images/fc7302858033f29f76f85c53097ae630364b5af7987a766e6c549f28b1e99a03.jpg)  
图 12-33 新风不承担室内负荷夏季空气处理过程

房间总送风量的确定

$$
G = Q / (h _ {\mathrm{N}} - h _ {\mathrm{O}}) (\mathrm{kg/s})\tag{12-70}
$$

风机盘管送风量的确定

$$
G _ {\mathrm{p}} = G - G _ {\mathrm{x}} \quad (\mathrm{kg/s})\tag{12-71}
$$

风机盘管送风状态点 $L_{2}$ 的确定：连接 $L_{1}$ 、O 两点并延长至 $L_{2}$ 点，并使 $\overline{OL_{2}} = \overline{L_{1}O} \cdot \frac{G_{X}}{G_{P}}$ 。

风机盘管的冷量确定

$$
Q _ {\mathrm{P}} = G _ {\mathrm{P}} \cdot (h _ {\mathrm{N}} - h _ {\mathrm{L} _ {2}}) (\mathrm{kW})\tag{12-72}
$$

处理新风所需冷量确定

$$
Q _ {\mathrm{X}} = G _ {\mathrm{X}} \cdot (h _ {\mathrm{W}} - h _ {\mathrm {L_ {1} ^ {\prime}}}) (\mathrm{kW})\tag{12-73}
$$

**（2）新风承担室内全部潜热冷负荷**

1）夏季工况：某些卫生要求较高的风机盘管加新风系统，如医院、生物试验室等，为了防止风机盘管的表冷器、积水盘内霉菌的滋生，有时会采用干式风机盘管，即由新风系统来承担室内的全部潜热负荷和部分显热负荷。而干式风机盘管只承担部分显热冷负荷。干式风机盘管的供水温度一般为 $15 \sim 19^{\circ} \mathrm{C}$ ，新风机组的供水温度一般为 $5 \sim 7^{\circ} \mathrm{C}$ 。

此时的空气处理过程：在图 12-34 中，根据允许的送风温差确定送风状态点 O，送风状态点应为室内的热湿比线 $\varepsilon$ 与送风等温线的交点。

![](../images/5cd9c7c400bb72a03a74398d26a76945bf83ddb1e8a7b10c6952b8013a7ed472.jpg)  
图 12-34 新风承担室内全部潜热冷负荷夏季空气处理过程

由于新风承担室内全部湿负荷，因此：

$$
d _ {\mathrm{L} _ {1}} = d _ {\mathrm{N}} - \frac {W}{G _ {\mathrm{X}}} \times 1 0 0 0
$$

新风处理到 $d_{L1}$ 与 $\varphi=95\%$ 交点 $L_{1}^{\prime}$ ，经风机等湿温升到点 $L_{1}$ 后送入房间，连接点 $L_{1}$ 和 O 点并延长与室内状态点的等湿线 $d_{N}$ 相交于 $L_{2}$ ， $L_{2}$ 即为室内空气经干式风机盘管等湿降温后的送风状态点。

在送风口附近，新风与干式风机盘管处理后的室内空气混合至 O，吸收余热余湿后变为室内状态点 N，一部分室内空气直接排到室外。

房间总送风量的确定

$$
G = Q / (h _ {\mathrm{N}} - h _ {\mathrm{O}}) (\mathrm{kg/s})\tag{12-74}
$$

风机盘管送风量的确定

$$
G _ {\mathrm{p}} = G - G _ {\mathrm{x}} \quad (\mathrm{kg/s})\tag{12-75}
$$

风机盘管的冷量确定

$$
Q _ {\mathrm{P}} = G _ {\mathrm{P}} \cdot (h _ {\mathrm{N}} - h _ {\mathrm{L} _ {2}}) (\mathrm{kW})\tag{12-76}
$$

处理新风所需冷量确定

$$
Q _ {\mathrm{X}} = G _ {\mathrm{X}} \cdot (h _ {\mathrm{W}} - h _ {\mathrm {L_ {1} ^ {\prime}}}) (\mathrm{kW})\tag{12-77}
$$

2）冬季工况：由于冬季供热时热水的温度较高，供回水温差较大，无论普通风机盘管还是干式风机盘管冬季均可负担全部的室内热负荷。

送风状态点的确定：如图 12-35 所示，在冬季，热湿比因房间有耗热而减少，如果室内余湿量 $W(\text{kg/s})$ 与夏季相同，同时，一般工程中冬季与夏季采用相等的风量，则送风状态点的含湿量 $d_{0}$ 可以确定如下：

$$
\Delta d _ {\mathrm{O}} = d _ {\mathrm{N}} - d _ {\mathrm{O}} = \frac {W}{G} \times 1 0 0 0
$$

$$
d _ {\mathrm{O}} = d _ {\mathrm{N}} - \frac {W}{G} \times 1 0 0 0
$$

由此可以得出冬季送风状态点 O，即：热湿比线 $\varepsilon$ 与 $d_{0}$ 的交点。

![](../images/90b67064119d475b2d8300624b79ac90a6c210dfbb05981cef1b5db887c712de.jpg)  
图 12-35 风机盘管加新风空调系统冬季空气处理过程

空气处理过程：室外空气由 W 点经加热器和风机温升等湿加热到 W' 点，再经干蒸汽等温加湿到 E 点。或者 W 点经加热器和风机温升等湿加热到 W'' 点，再经高压喷雾等焓加湿到 E 点。室内空气经风机盘管等湿加热到 N' 点，N' 为 $\overline{EO}$ 的延长线与室内等湿线$d_{N}$ 的交点。新风与风机盘管在出风口处混合到 O 点后，与室内热湿交换后沿热湿比线 $\varepsilon$ 变为室内状态点 N。

E 点的确定，在工程设计中，首先要对 $t_{E}$ 进行设定，再由 $G_{X} \cdot d_{E} + G_{P} \cdot d_{N} = G \cdot G_{O}$ 求得：

$$
d _ {\mathrm{E}} = d _ {\mathrm{O}} - \frac {G _ {\mathrm{p}}}{G _ {\mathrm{X}}} (d _ {\mathrm{N}} - d _ {\mathrm{O}})
$$

$t_{E}$ 与 $d_{E}$ 的交点就是新风处理的状态点 E。

为了满足舒适度的要求，如此确定的状态点 E，应能使 N' 点的干球温度（即风机盘管的送风温度） $t_{N'} < 50^{\circ}C$ 。如果不能满足，就得重新调整 $t_{E}$ 。

在酒店客房工程中，为了达到运行节能的目的，常常将新风加热到比客房温度低 $2^{\circ} \mathrm{C}$ （即： $t_{\mathrm{E}} = t_{\mathrm{N}} - 2$ ），这样在客房无人时，风机盘管不开，新风保持较低的送风温度，达到节能运行的目的。

$N'$ 点的确定：

由公式 $G_{X}\cdot h_{E}+G_{P}\cdot h_{N'}=G\cdot h_{O}$

求得： $h_{N'} = h_{O} - \frac{G_{X}}{G_{P}} (h_{O} - h_{E})$

$h_{N'}$ 与 $d_{N}$ 的交点就是 $N'$ 点。

风机盘管的加热量

$$
Q _ {\mathrm{P}} ^ {\prime} = G _ {\mathrm{P}} \cdot (h _ {\mathrm {N^ {\prime}}} - h _ {\mathrm{N}}) (\mathrm{kW})\tag{12-78}
$$

$$
\mathrm{等温加湿处理新风所需热量} \quad Q _ {\mathrm{X}} ^ {\prime} = G _ {\mathrm{X}} \cdot (h _ {\mathrm {W^ {\prime}}} - h _ {\mathrm{W}}) (\mathrm{kW})\tag{12-79}
$$

$$
\mathrm{等焓加湿处理新风所需热量} \quad Q _ {\mathrm{X}} ^ {\prime} = G _ {\mathrm{X}} \cdot (h _ {\mathrm {W^ {\prime\prime}}} - h _ {\mathrm{W}}) \quad (\mathrm{kW})\tag{12-80}
$$

新风加湿量

$$
W ^ {\prime} = G _ {\mathrm{X}} \cdot (d _ {\mathrm{E}} - d _ {\mathrm{W}}) / 1 0 0 0 (\mathrm{kg/s})\tag{12-81}
$$

2. 当新风和风机盘管送风各自分别送入房间后不发生混合时的处理过程

有的时候新风和风机盘管送风各自分别送入房间后不发生混合，这样的处理过程与前面有所不同，但根据能量守恒的原则，最终所消耗的冷热量应该是一致的。仅以新风不承担室内负荷的情况来分析其过程，如图 12-36 所示。

![](../images/c2092b2f17388f0516a6d119162b6868aa46c1cc099fe522dd9120c8b8ff0393.jpg)  
图 12-36 新风与风机盘管送风分别送入室内后不混合

**(1) 夏季工况**

在图 12-37 中，新风处理到 $\varphi=95\%$ 上的机器露点 $L_{1}^{\prime}$ 后，经风机等湿温升至与 $h_{N}$ 的交点 $L_{1}$ 后，送入房间，室内空气经风机盘管减湿降温至 $L_{2}$ 后送入房间，沿 $\varepsilon$ 的平行线吸收余热余湿后变为状态点 $N'$ ，在房间内，新风与风机盘管处理后的室内空气混合至 N。

![](../images/558406ef0bb40dcf2b3d00ac55828598728c4b754e3a34ced2240bb406aa1508.jpg)  
图 12-37 新风和风机盘管送风各自分别送入房间不混合夏季空气处理过程

**(2) 冬季工况**

在图 12-38 中，室外空气由 W 点经加热器和风机温升等湿加热到 W' 点，再经干蒸汽等温加湿到 E 点。室内空气经风机盘管等湿加热到 N' 点，沿热湿比线 $\varepsilon$ 的平行线变为状态点 N''。在房间内，新风与风机盘管处理后的室内空气混合至 N。一部分室内空气直接排到室外。

![](../images/9cbfff446a694dbd4ccfd9a5d1df2ee1180951c55bdab918aee8b4ccdb49763b.jpg)  
图 12-38 新风和风机盘管送风各自分别送入房间不混合冬季空气处理过程

**12.10.13 空调系统不加湿的条件**

由焓湿图可知，在空气中水蒸气含量一定的条件下，提高空气温度时，相对湿度则会降低。因此在房间送入新风时，若不进行加湿就会引起室内相对湿度过低。

**1. 相对湿度不足引起的问题**

因湿度不足造成的空气干燥，会造成各种各样的不良影响，基本上可分为如下3种：

（1）有损于健康和舒适性，使人感觉到皮肤干燥，口唇开裂。

(2) 水分的蒸发和散失而产生的危害。如: 纸和纤维等吸湿性材料, 空气干燥时, 其水分被夺走, 作为产品的特性也产生了变化。美术品、绘画、木器制品等由于失去水分而干裂、变形、老化。酒店客房的家具会干裂。

（3）干燥的环境容易产生静电，静电会引起机器故障和降低产品质量。电子工业生产场合中，相对湿度过低，容易产生静电聚集，从而导致电子设备损坏，在易燃易爆场所，容易产生燃烧爆炸等。在某些要求较高的环境，如交换机房、程控机房、交换机房、IDC机房、电子加工车间、集成电路生产车间，静电放电会损坏电子元件，造成设备失效。静电也是造成制药厂的粉末附着，纺织、服装厂等纤维缠绕的原因。如果环境湿度维持在45%～65%之间，基本能消除静电产生的可能性。

**2. 空调系统不加湿的条件**

在我国南方某些潮湿地区，舒适性空调系统冬季空气处理往往可以不进行加湿。这是因为做了一个假设，即由于室外潮湿多雨，人员及物品不断进出空调房间，其由室外带入的水分能够满足等焓加湿的要求。但是，对于出入控制严格的净化空调房间，无论北方和南方都需要加湿。

**12.10.14 新风集中处理系统冬季过程**

在实际工程中，采用风机盘管加新风的空调系统中，如办公室、酒店客房、医院病房、诊室等，由于各个房间的热湿负荷不同，它们对新风处理的最终点E的要求也会各不相同，为了使问题得以简化，常常忽略房间的产湿量，此时的热湿比 $\varepsilon$ 为 $-\infty$ ，见图12-39，新风经过集中等湿加热到等湿线与室内状态点的等温线 $t_{N}$ 的交点 $W'$ 后，再经等温加湿到室内状态点N。或者等湿加热到室内状态点的等焓线 $h_{N}$ 与等湿线的交点 $W''$ 后，再经等焓加湿到室内状态点N。处理后的新风送至各个房间与风机盘管送风状态点 $N'$ 混合到O后送入房间。与室内热湿交换后沿热湿比线 $\varepsilon$ 变为室内状态点N。

![](../images/aa65c5e71bcdbcf9340b9d726d2bde1c4c6cb5a73c1309915c013268febbb2bc.jpg)  
图 12-39 集中新风处理风机盘管加新风空调系统冬季空气处理过程

$$
\mathrm{风机风机盘管的加热量}
$$

$$
Q _ {\mathrm{p}} ^ {\prime} = G _ {\mathrm{p}} \cdot (h _ {\mathrm {N^ {\prime}}} - h _ {\mathrm{N}}) \quad (\mathrm{kW})\tag{12-82}
$$

$$
\text { 等温加湿处理新风所需热量 } \quad Q _ {\mathrm{X}} ^ {\prime} = G _ {\mathrm{X}} \cdot (h _ {\mathrm {W^ {\prime}}} - h _ {\mathrm{W}}) (\mathrm{kW})\tag{12-83}
$$

$$
\mathrm{等焓加湿处理新风所需热量} \quad Q _ {\mathrm{X}} ^ {\prime} = G _ {\mathrm{X}} \cdot (h _ {\mathrm {W^ {\prime}}} - h _ {\mathrm{W}}) \quad (\mathrm{kW})\tag{12-84}
$$

新风加湿量

$$
W ^ {\prime} = G _ {\mathrm{X}} \cdot (d _ {\mathrm{N}} - d _ {\mathrm{W}}) / 1 0 0 0 (\mathrm{kg/s})\tag{12-85}
$$

**12.10.15 新风诱导器系统空气处理过程**

吊顶式新风诱导器系统也叫主动式冷梁。与风机盘管相似，有两管制和四管制，如图12-40和图12-41所示。

![](../images/25ea81a6d198ff52a524f93c5af196c42308738215efd8e43db3046cc80d1595.jpg)  
图 12-40 新风诱导器

![](../images/6cf501eed9b4552302b5a6a9b8e3ea797e4edd4a3963990811ae2bb3113c1846.jpg)  
图 12-41 新风诱导器空调原理图

**1. 工作原理**

经集中处理的新风直接送入吊顶式诱导器的静压箱内，一次风（即新风）由喷嘴以高速喷出，因而在箱体内造成负压，将室内空气（即回风，又称二次风）吸入。空气通过气—水换热器而被冷却或加热，一、二次风混合后最后通过条形风口送入室内。

吊顶式诱导器气流分布均匀，风速较低，送风温度与室内温度的温差较小，室内无吹冷风感；末端没有风机，室内无风机盘管的噪声，舒适性高，诱导器的气—水换热器以干工况运行，避免病菌的滋生。非常适合以老年康复、护理为功能定位的建筑需求。

在新风诱导器系统中，新风承担室内全部潜热负荷和部分显热负荷。而诱导器只负担部分显热负荷。因此，诱导器冷水可以是高温水，供/回水温度一般为 $15^{\circ}\mathrm{C} / 19^{\circ}\mathrm{C}$ 。

**2. 诱导比（n）**

诱导器的主要性能指标之一为诱导比（n），诱导比为二次风 $G_{2}$ 与一次风 $G_{1}$ 之比，即：

$$
n = \frac {G _ {2}}{G _ {1}}
$$

**3. 诱导器的送风量**

$$
G = G _ {1} + G _ {2} = G _ {1} \cdot (1 + n)
$$

当诱导器的结构一定时，诱导比 n 就是一个常数，为了适应不同的工程需要，诱导器往往可以选配不同的喷嘴来改变诱导比。例如妥思各型号诱导器的喷嘴有 3～4 种型号可以选配。

**4. 夏季工况**

空气处理过程：已知房间冷负荷 $Q(\mathrm{kW})$ ，湿负荷 $W(\mathrm{kg/s})$ ，根据规范要求确定新风量 $G_{1}(\mathrm{kg/s})$ 。房间的总风量为：

$$
G = G _ {1} \cdot (n + 1)
$$

在图 12-42 中确定新风送风状态点：由于新风承担室内全部湿负荷，因此 $d_{L1}=d_{N}-\frac{W}{G_{1}}\times1000$ 。新风处理到 $d_{L1}$ 与 $\varphi=95\%$ 交点 $L_{1}^{\prime}$ ，经风机等湿温升到点 $L_{1}$ 后送入诱导器。

确定送风状态点：室内空气 $G_{2}$ 被负压吸入诱导器，经干盘管等湿冷却至 $L_{2}$ 后与新风混合至 O 点送入室内，O 点位于热湿比线 $\varepsilon$ 上。

由室内热负荷

$$
Q = G \cdot (h _ {\mathrm{N}} - h _ {\mathrm{O}})
$$

![](../images/b36dfb1e7629b849bf9aab42f775b3054df692762c4e67279cc2f747fdba5ea7.jpg)  
图 12-42 新风诱导器系统夏季空气处理过程

得出：

$$
h _ {\mathrm{O}} = h _ {\mathrm{N}} - \frac {Q}{G _ {1} \cdot (1 + n)}
$$

等焓线 $h_{0}$ 与热湿比线 $\varepsilon$ 的交点就是送风状态点 O。由公式

$$
\frac {\overline {{\mathrm{L} _ {1} \mathrm{O}}}}{\overline {{\mathrm{L} _ {2} \mathrm{O}}}} = \frac {h _ {\mathrm{O}} - h _ {\mathrm{L} _ {1}}}{h _ {\mathrm{L} _ {2}} - h _ {\mathrm{O}}} = \frac {G _ {2}}{G _ {1}} = n
$$

得出：

$$
h _ {\mathrm{L} _ {2}} = h _ {\mathrm{O}} + \frac {h _ {\mathrm{O}} - h _ {\mathrm{L} _ {1}}}{n}
$$

等焓线 $h_{L2}$ 与等湿线 $d_{N}$ 的交点就是 $L_{2}$ 点。

处理一次风所需冷量为

$$
Q _ {1} = G _ {1} \cdot (h _ {\mathrm{W}} - h _ {\mathrm{L} _ {1} ^ {\prime}}) (\mathrm{kW})\tag{12-86}
$$

诱导器所需冷量为

$$
Q _ {2} = G _ {2} \cdot (h _ {\mathrm{N}} - h _ {\mathrm{L} _ {2}}) (\mathrm{kW})\tag{12-87}
$$

**5. 冬季工况**

空气处理过程：在图 12-43 中，忽略房间的产湿量，此时的热湿比 $\varepsilon$ 为 $-\infty$ ，新风经过等湿加热到等湿线与室内状态 N 点的等温线 $t_{N}$ 的交点 $W'$ 后，再经等温加湿到室内状态点 N。或者等湿加热到室内状态点的等焓线 $h_{N}$ 与等湿线的交点 W' 后，再经等焓加湿到室内状态点 N。处理后的新风送至诱导器内，室内空气被诱导吸入后加热到 N' 与新风混合到 O 送入室内，吸收室内预热余湿后沿热湿比线 $\varepsilon$ 变为室内状态点 N。

![](../images/ea2673b757f4a3195c5490d39b12eb422d6ca6c17a23b22c77546441e3f8f50c.jpg)  
图 12-43 新风诱导器空调系统冬季空气处理过程

诱导器的加热量

$$
Q _ {2} = G _ {2} \cdot (h _ {\mathrm{N} ^ {\prime}} - h _ {\mathrm{N}}) (\mathrm{kW})\tag{12-88}
$$

等温加湿处理新风所需热量

$$
Q _ {1} ^ {\prime} = G _ {1} \cdot (h _ {\mathrm{W} ^ {\prime}} - h _ {\mathrm{W}}) (\mathrm{kW})\tag{12-89}
$$

等焓加湿处理新风所需热量

$$
Q _ {1} ^ {\prime} = G _ {1} \cdot (h _ {\mathrm{N}} - h _ {\mathrm{W}}) (\mathrm{kW})\tag{12-90}
$$

新风加湿量

$$
W ^ {\prime} = G _ {1} \cdot (d _ {\mathrm{N}} - d _ {\mathrm{W}}) / 1 0 0 0 (\mathrm{kg/s})\tag{12-91}
$$

**12.10.16 辐射板加新风空调系统空气处理过程**

图 12-44 所示为辐射板加新风空调系统，其中新风承担室内全部潜热负荷。除湿量大，一般采用低温冷水（供水温度 5～7℃，温差为 5℃）。而辐射板系统仅承担室内显热负荷，为了避免冷吊顶表面结露，一般采用高温冷水（供水温度 16～18℃，温差为 2℃），同时保证面板温度应比室内露点温度高 1～2℃。

![](../images/e5f6600d181ca585e482f841de5007a6a5ac334b7dcec4549cf903d0ee106c43.jpg)  
图 12-44 辐射板加新风空调系统

**1. 夏季工况**

由于辐射板供冷供热都是以辐射的方式直接对人和室内物体加热或冷却，没有对室内空气加热或冷却，所以这种空调方式的空气处理过程就是新风处理过程。已知房间冷负荷 $Q(\mathrm{kW})$ ，热负荷 $Q'(\mathrm{kW})$ ，湿负荷 $W(\mathrm{kg/s})$ ，根据规范要求确定新风量 $G_{1}(\mathrm{kg/s})$ 。夏季空气处理过程：在图 12-45 中，新风承担室内全部潜热负荷。确定新风送风状态点：由于新风承担室内全部湿负荷，因此有：

$$
d _ {\mathrm{L} _ {1}} = d _ {\mathrm{N}} - \frac {W}{G _ {1}} \times 1 0 0 0
$$

新风处理到 $d_{L1}$ 与 $\varphi=95\%$ 交点 $L_{1}^{\prime}$ ，经风机等湿温升到点 $L_{1}$ 后送入房间。

$$
Q _ {1} = G _ {1} \cdot (h _ {\mathrm{W}} - h _ {\mathrm{L} _ {1} ^ {\prime}}) (\mathrm{kW})\tag{12-92}
$$

辐射板所需冷量为

$$
Q _ {2} = Q - Q _ {1} \quad (\mathrm{kW})\tag{12-93}
$$

**2. 冬季工况**

空气处理过程：在图 12-46 中，新风不承担室内热负荷同时忽略房间的产湿量，此时的热湿比 $\varepsilon$ 为 $-\infty$ ，新风经过等湿加热到等湿线与室内状态 N 点的等温线 $t_{N}$ 的交点 $W'$ 后，再经等温加湿到室内状态点 N。或者等湿加热到室内状态点的等焓线 $h_{N}$ 与等湿线的交点

W"后，再经等焓加湿到室内状态点N。处理后的新风送至室内。

![](../images/0db4cddcb74113468b383405405c3741f89bb4aff73618c1c16f3b3910ece175.jpg)  
图 12-45 辐射板加新风空调系统夏季空气处理过程

![](../images/f67e7fbdefb6c549901ed47634cf2c9bc7891f1a2b9fe5eebdf82a68b79f539e.jpg)  
图 12-46 辐射板加新风空调系统冬季空气处理过程

等温加湿处理新风所需热量为 $Q_{1}^{\prime}=G_{1}\cdot(h_{\mathrm{W}^{\prime}}-h_{\mathrm{W}})$ （kW）

(12-94)

等焓加湿处理新风所需热量为 $Q_{1}^{\prime}=G_{1}\cdot(h_{\mathrm{N}}-h_{\mathrm{W}})$ （kW）

(12-95)

辐射板所需热量为

$$
Q _ {2} ^ {\prime} = Q ^ {\prime} - Q _ {1} ^ {\prime} \quad (\mathrm{kW})\tag{12-96}
$$

**12.10.17 排风热回收空气处理过程**

排风热回收分为全热回收和显热回收，在 h-d 图上处理过程不相同。详见本书第 10.1.5 节。

**12.11 空调系统加湿及其控制设计**

**12.11.1 空调系统加湿方式**

空调加湿方式分为蒸汽加湿 [近似的等温加湿，详见本书第 12.5.3 节等温加湿过程 (A → D)] 和水雾化、汽化加湿 [近似的等焓加湿，详见本书第 12.5.2 节等焓加湿过程 (A → E)]。

1. 评价加湿器加湿性能的参数

（1）加湿效率：指气化到空气中的水分子总量与总用水量的比值。单纯的高压喷雾加

湿效率最低，仅有 $33\% \sim 35\%$ ，干蒸汽加湿效率最高，一般都在 $95\%$ 以上。

（2）饱和效率：指空气加湿后距离饱和点的程度。等焓型加湿器选型时要考虑饱和效率指标，是湿膜式加湿器的主要技术指标。而等温型加湿器选型时不需要考虑饱和效率指标。

（3）吸收距离：指水雾或蒸汽从喷射后至完全被空气吸收点的距离，所有加湿器都应该考虑吸收距离。

干蒸汽加湿器的喷管安装位置与下游物体之间的距离如果太短，干蒸汽加湿器喷射出的蒸汽来不及扩散到空气中并与空气均匀混合就遇到冷物体，饱和蒸汽遇冷物体将会产生冷凝水，造成过滤器湿阻超大、风机及风道带水、电机烧毁等严重后果。为避免这种现象的产生，规定了空调机组内干蒸汽加湿器喷管和下游物体之间的最短距离，这就是干蒸汽加湿器的吸收距离。如果计算出的吸收距离大于喷管与下游物体的实际距离 L，则需采用多喷管干蒸汽加湿器。

对于一般的写字楼、酒店等的舒适性空调，其冬季空调送风温度大于 $20^{\circ}\mathrm{C}$ ，室内相对湿度为 $40\% \sim 45\%$ ，在考虑了吸收距离后，其组合式空调机组的加湿段长度一般为 $600\mathrm{mm}$ 。而对于低温送风系统以及特殊的工业加湿系统，其吸收距离需要加湿器厂家配合计算。

等焓型高压喷雾、气水混合、高压微雾、喷淋室、超声波加湿器选型时也要考虑吸收距离，其中高压喷雾、高压微雾、喷淋室因吸收距离太长，实际应用中必须用挡水板减少其吸收距离，同时也降低了加湿效率。

湿膜型加湿器在面风速不超过湿膜极限风速条件下，因其为自然蒸发加湿原理，吸收距离仅为湿膜厚度本身。

2. 工程设计时，应根据项目特点选择合适的加湿方式

（1）从节水角度考虑

1）建议使用等温加湿方式；

2）建议使用高压喷雾+湿膜挡水板加湿方式；

3）建议使用湿膜循环水加湿方式；

4）建议使用高压微雾加湿方式。

(2) 从节省空间角度考虑

1）建议使用湿膜式加湿方式。

2）建议使用干蒸汽快速吸收管式加湿方式。

（3）从卫生角度考虑

建议使用等温加湿方式。

（4）从加湿效果考虑

建议使用等温加湿方式。

(5) 从投资角度考虑

1）建议采用高压喷雾+湿膜挡水板加湿方式；

2）建议采用湿膜加湿方式；

3. 加湿器的选择原则

（1）当有蒸汽源可利用时，应优先考虑采用干蒸汽加湿器。

（2）无蒸汽源可利用，但对湿度及控制精度有严格要求时，可通过经济比较后采用电极式或电热式蒸汽加湿器。

（3）对湿度控制要求不高可采用湿膜加湿器、高压喷雾加湿器或高压微雾加湿系统。对卫生要求较严格的医院空调、微生物实验室等空调系统，不应采用循环水高压喷雾加湿器和湿膜加湿器，医院洁净手术部的净化空调系统宜采用洁净干蒸汽加湿器，加湿水质应达到生活饮用水卫生标准。为了防止锅炉产生的蒸汽中含有水处理的化学物质，可采用电热式加湿器或者采用蒸汽转蒸汽的二次蒸汽加湿器。

**4. 加湿器的连锁控制**

（1）开启空调机组风机3～5min后，再开启加湿器，关闭加湿器5～6min后，再关闭空调机组风机；

（2）对于蒸汽加湿器，开机前应先开蒸汽源，后开调节阀，关机时应先关调节阀，后关蒸汽源。

**12.11.2 各种加湿原理及控制方法**

**1. 湿膜加湿**

（1）工作原理：如图 12-47 所示，水送到湿膜布水器，通过湿膜布水器将水均匀分布，将湿膜表面润湿，当空气穿过潮湿的

![](../images/a9f71548c7a4b785a5553039f3e4748eec9dea8377dc32186f6e34b06091aef7.jpg)

湿膜时，其湿度增加，温度下降。如图 12-48 和图 12-49 所示，图 12-47 湿膜式加湿原理图
湿膜加湿用水有直排的方式和循环利用两种方式。

![](../images/fd61cc738bc60ed99bc203cf30f871e0d677eb7813872335489ee4fb1e993a28.jpg)  
图 12-48 直排式湿膜加湿器控制原理

![](../images/16d7a42849700d08d134df053340b258ebae496972c4d399e9ab8e203b88962c.jpg)  
图 12-49 循环水式湿膜加湿器控制原理

**(2) 影响湿膜加湿效率的因素**

湿膜加湿器的饱和效率在 30% \~ 90% 之间，饱和效率的大小与下列因素有关：

1）接触面积。湿膜比表面积越大，即水与空气接触面积越大，越有利于汽化，加湿效率越高，但又易沉积污物影响长期效果。

2）水膜厚度。在保障湿膜充分润湿的条件下，水膜厚度越薄，越有利于汽化，加湿效率越高，但是风阻力越大。

3）水温。水温越高，越有利于汽化，加湿效率越高，因此循环水加湿方式比直排水加湿方式的加湿效率高。

4）风速。风速越高越有利于汽化，加湿效率越高。但超过湿膜临界风速有飘水现象。

**（3）湿膜加湿的卫生问题**

在湿膜加湿器水系统中，由于温度、养分等条件适应菌藻类的生长繁殖，在水中会生成青苔、生物黏泥，在管道中生成抑氧菌、铁细菌、硝化细菌、硫酸盐还原菌等细菌，影响加湿器的正常运行，井水中不含自来水中有杀菌作用的氯离子，这种现象更加严重。一般采取的措施是采用纳米光子长效杀菌和加湿水中长效缓释杀菌。

防止湿膜表面结垢。使用自来水时湿膜容易结垢，水垢不吸水，蒸发面积会减少，加湿量锐减，因此湿膜加湿还需考虑加湿用水处理。直排水湿膜加湿器的加湿效率较低，运行时浪费水很多。

制造湿膜加湿器的湿膜有多种材质，它们的性能各不相同，详见表 12-4。

**(4) 湿膜式加湿器的控制**

湿膜式加湿器一般都自带电控箱，直排式湿膜加湿器电控箱根据相对湿度传感器控制进水电磁阀的开启和关闭；循环水式湿膜加湿器电控箱根据相对湿度传感器控制循环泵的开启和关闭，根据水质监测传感器控制排水电磁阀的开启和关闭，并可设置定时排污。它们的电控箱一般均带有干触点接点，用于楼控系统 DDC 控制器远程控制加湿器的启停和显示其状态。

**（5）各种材质湿膜的性能比较（见表12-4）**

各种材质湿膜的性能比较  
表12-4

<table><tr><td>名称</td><td>复合纤维湿膜</td><td>金属湿膜</td><td>无机湿膜</td><td>软膜</td></tr><tr><td>材料</td><td>植物纤维</td><td>不锈钢或铝合金</td><td>特殊纤维复合材料</td><td>特殊纤维体</td></tr><tr><td>饱和效率</td><td>饱和效率一般</td><td>饱和效率低</td><td>饱和效率高</td><td>饱和效率高</td></tr><tr><td>吸水性</td><td>吸水性一般</td><td>吸水性差</td><td>吸水性强</td><td>吸水性强</td></tr><tr><td>加湿效果</td><td>加湿效果一般</td><td>加湿效果差</td><td>加湿效果好</td><td>加湿效果好</td></tr><tr><td>机械强度</td><td>机械强度较高</td><td>机械强度高,抗冲击</td><td>机械强度较高</td><td>材质软,机械强度低</td></tr><tr><td>卫生性</td><td>好</td><td>好</td><td>好</td><td>好</td></tr><tr><td>使用寿命</td><td>8~10年</td><td>15年</td><td>8~10年</td><td>8~10年</td></tr><tr><td>投资成本</td><td>低</td><td>高</td><td>高</td><td>高</td></tr><tr><td>性能</td><td>具有防霉、抑菌等</td><td>防霉抑菌性能强</td><td>防霉、抑菌、防火</td><td>防霉抑菌性能强</td></tr><tr><td>适用场所</td><td>循环水方式</td><td>循环水或雾式喷淋方式</td><td>循环水或直排水方式</td><td>直排水方式</td></tr></table>

![](../images/75452ee694544234fc6330258227556f658384dae517facdd42a02d2b1f5366c.jpg)  
图 12-50 高压喷雾加湿器控制原理

**2. 高压喷雾加湿**

如图 12-50 所示，高压喷雾加湿器的工作原理是利用加湿器主机中的水泵将自来水增压至 0.4MPa 以上，再经特制的喷头喷出，喷出的水雾与空气接触并进行热湿交换，达到对空气加湿的目的。此种加湿方式属等焓加湿，在加湿的同时有对空气降温的作用。其加湿效率较低，只有 30% 左右，喷雾粒径在 $200 \sim 400 \mu m$ ，特点是造价比较便宜。

**(1) 高压喷雾加湿器的控制**

高压喷雾加湿器都自带电控箱，电控箱根据相对湿度传感器控制增压泵和电磁阀的开启和关闭。电控箱一般均带有干触点接点，用于楼控系统 DDC 控制器远程控制加湿器的启停和显示其状态。

**(2) 双次汽化加湿**

高压喷雾加温的另一种方式是双次汽化加温，即将高压喷雾加湿与湿膜式挡水板结合在一起的加湿方式，该方式有效地提高了加湿效率，使加湿系统耗水量减少、卫生洁净度更好。

**3. 高压微雾加湿**

**(1) 工作原理**

如图 12-51 所示，变频柱塞泵将净化处理过的水加压至 7MPa，再通过高压水管输送到喷嘴，经雾化后以 3～10μm 的微雾喷射到整个空间，水雾在空气中吸收热量，从液体变成汽态，使空间湿度得到增大，并可达到降低空气温度的目的，整个过程为等焓过程。

高压微雾加湿的效率极高，在房间内加湿效率为100%，在空调箱内加湿效率为90%，雾化1kg水耗电约为6W。加湿水为密闭非循环使用的软化水，不会导致细菌的滋生。

**(2) 高压微雾加湿的控制**

可以多台空调机组共用一台高压微雾主机，采用恒压变频供水方式，实现不同空调机组不同加湿要求的目标。在这种方式中，每台空调机组必须分别配置相应的控制器和高压电磁阀单元。当某台机组负责的空调区域相对湿度达到设定值后，控制器关闭此路的高压电磁阀。高压微雾主机的启停控制：当加湿系统中有一个电磁阀开启时，主机开启，当加湿系统中有所有的电磁阀关闭时，主机关闭。

![](../images/f0a761ff3433fddfec02c4b00da3f5d2c82c1ed8a12a9e1446e0a8d66a7132d1.jpg)  
图 12-51 高压微雾加湿系统原理图

**4. 干蒸汽加湿器**

对于普通组合式空调机组应选用夹套管型电动一体化干蒸汽加湿器，即控制加湿量的电动阀与加湿器为一体的加湿器（见图 12-52），否则极易造成加湿器启动时喷冷凝水，造成电机受潮、传感器失灵等后果。

**(1) 工作原理**

如图 12-53 所示，接通蒸汽源，饱和蒸汽从蒸汽入口进入加湿器，蒸汽在蒸汽套杆中轴向流动，利用蒸汽的潜热将中心喷杆加热，确保中心喷杆中喷出的是纯的干蒸气，即不夹带冷凝水的蒸汽。饱和蒸汽在喷管外套中做横向运动。环向流入弯管，进入蒸发室；由于蒸发室断面突然增大，使蒸汽减速，加之惯性作用及折流板的阻挡，蒸汽中所含的凝结水被分离出来，经蒸发室底部的冷凝水出口排出；分离出水分的蒸汽由分离室顶部进入已被预热的干燥室，干燥室内充满着不锈钢过滤材料，对蒸汽中残留的水分进行过滤、分离；打开调节阀，干燥室内压力下降，汽化温度降低，残留于蒸汽中的水分再被加热汽化，从而完成了对饱和蒸汽的干燥处理以及对饱和蒸汽的汽水分离，干燥的蒸汽经调节阀进入喷管，从带有消声金属网喷孔中喷出，实现了对空气的加湿处理。蒸汽加湿器的加湿效率高，可达95%以上。

![](../images/5796a0e128605e52213d7058e684236eadec467c8dc7b6da5228d6684e812494.jpg)  
图 12-52 干蒸汽加湿器

![](../images/b59a3eef5eb8ec3a86212756858f91b1121aca2a942103ff2aefff2d47045988.jpg)  
图 12-53 干蒸汽加湿器原理

**(2) 干蒸汽加湿器的控制**

加湿器的电动阀有电磁阀和比例式电动调节阀等几种形式，由于各种阀门的控制方式不同，因此设计时应明确加湿器的电动阀的形式，如：“加湿器应配比例式电动调节阀，驱动器带断电弹簧复位功能，电压 AC24V，输入信号为 4～20mA 或 0～10V，具有阀位反馈信号，配疏水阀，蒸汽压力为 0.1～0.2MPa。”

电磁阀造价低廉，也具有断电弹簧复位功能，但是由于其只有开、关两种状态，不能很好地控制房间的湿度，易造成过量加湿，增加加湿系统能耗。

驱动器的断电弹簧复位功能是防止突然停电时风机停转风不流动，而加湿器仍在持续喷蒸汽，使空调机组成了“桑拿室”，从而造成电机受潮、传感器失灵等后果。

**5. 电极式加湿**

电极加湿器是通过控制加湿罐中水位的高低和电导率的大小来控制蒸汽的输出量，从而达到对空气加湿的目的。由于利用了水的导电原理，因此电极加湿器不能使用纯水或蒸馏水。

电极式加湿器的工作原理及控制：如图 12-54 所示，加湿器的加湿桶中使用的水为自来水，普通的自来水不是纯水，其中含有一定的微量盐类，所以这样的水具有一定的导电能力。电极式加湿器开机后，控制器先开启进水电磁阀，使水通过补水盒（此时控制器可以测出进水的导电率，并根据进水电导率确定加湿器工作程序）、补水管进入到加湿罐的底部，水位逐渐升高，当水位漫过电极后，电极之间所加电压通过水这种导电介质而构成电流回路，此时水相当于一个电阻，而且水位越高，其导电性能越强，内部电流也越大，电流的热效应使电能转化为热能，将水加热至沸腾，从而输出高洁净度的蒸汽。工作中，电流互感器实时检测回路中的电流，从而控制蒸汽的产量，随着蒸汽的输出，电极罐中的水位逐渐下降，电流小于要求的数值时，进水电磁阀开启，向加湿罐内补充水，直到检测的电流值达到需求值为止。当水位升到最高点时，控制器就会通过液位检测电极，检测出此信号，并关闭进水电磁阀。当加湿罐中的矿物质不断增多和水的电导率过高时，控制器及时打开排污阀，排掉部分水及污物，加湿器再次自动补水，从而确保加湿器工作在最佳状态和达到延长加湿罐寿命的目的。

![](../images/3ec667ef95af036f54aee943c6a85a36a67b4c4eb80bded011374ee4a4b5dfc1.jpg)  
图 12-54 电极式加湿器原理

电极式加湿器电源为 380V，每千克蒸汽的耗电量约为 1.38kW。

电极式加湿器的调节方式有开关量和连续比例调节两大类，加湿量可调范围是20%～100%，比例调节控制信号有0～10V、4～20mA等。比例调节方式是指加湿器可以根据室内所需加湿量的大小，按需精确调节送入的蒸汽量，而开关调节方式则是在湿度没达到时，总是开机将蒸汽输出量放到最大值，而湿度达到时立即关机的方式。通过调节控制板上的按键，在显示器上可以设定加湿量、信号接口、排水时间、排水时间间隔等。同时，电极加湿器的显示器上可以显示各种报警信号，方便维修和保养。基于节能的考虑，不建议采用开关量的控制。其控制器带有RS 485接口，可以接入楼宇控制系统。

当采用自来水加湿时，进水口应设置倒流防止器，防止加湿罐中有矿物质沉积的污水因虹吸作用而回流到水源系统。

由于结垢的原因，电极式加湿器的维护工作量较大，同时加湿桶和电极的使用寿命有限，在我国北方地区，由于水的硬度高，加湿桶和电极的使用寿命往往只有几个月，在此类地区使用建议采用软化水。而在水的硬度低的地区，由于水中的电解质少导电率低，往往达不到额定加湿量，因此对于湿度要求较严格的场所建议采用电热式加湿器。

**6. 电热式加湿**

**(1) 电热式加湿原理**

如图 12-55 所示，电热式加湿器是依据电阻加热的原理，电加热管浸没在水中，通电后，电加热管产生热量，从而使水升温至沸腾产生蒸汽。电热式加湿是通过控制加热元件的加热功率，来控制蒸汽输出量的多少。适用水质：洁净的自来水、软化水、去离子水等各种水质。

![](../images/9226a172b2470e6b6c9f83de121d85260cca5b1fda6ad616892fb4875f2df1e0.jpg)  
图 12-55 电热式加湿器原理

**(2) 电热式加湿器的控制**

电热式加湿可以实现开关量与比例调节两种控制模式。比例调节控制信号有0～10V、4～20mA等。比例调节方式是指加湿器可以根据室内所需加湿量的大小，按需精确调节送入的蒸汽量；而开关调节方式则是在湿度没达到时，总是开机将蒸汽输出量放到最大值，湿度达到时立即关机的方式。比例调节控制一般采用可控硅调功器来实现加湿功率的调节，可以线性调节蒸汽的发生量。基于节能的考虑，不建议采用开关量的控制。其控制器带有RS 485接口，可以接入楼宇控制系统。

电热式加湿单机加湿量范围在 4～80kg/h，当加湿器加湿量为 4kg/h 时，电源为 220V。当加湿量大于 4kg/h 时，电源为 380V。每千克蒸汽的耗电量约为 1.33kW。

电热式加湿可以使用各种水质，若用纯水或软化水可以提高机器的使用寿命。

**7. 二次蒸汽加湿器**

锅炉产生的蒸汽（也称一次蒸汽）中含有对人体及半导体材料有害的刺激性酸性气体，如在医院手术室、药厂生产车间或半导体芯片生产厂房内使用则会产生一定的负作用，一般不建议直接使用。二次蒸汽/（纯净蒸汽）加湿器由于仅使用一次蒸汽作为热源，使用洁净的水质作二次蒸汽的水源，经过热交换将纯净水加热至沸腾，产生无化学污染、品质纯净的蒸汽，并通过空调送风系统送至需要加湿的场所。目前在医院手术室、药厂生产车间及半导体生产厂房均得到了广泛应用。

二次蒸汽加湿器单机加湿量范围是 $10 \sim 500 ~kg/h$ 。纯净蒸汽空调加湿系统可以采用大容量的二次蒸汽发生器集中制备，再经不锈钢管道输送给各台空调机组，二次蒸汽发生器如图 12-56 所示。

**(1) 二次蒸汽发生器工作原理**

图 12-57 所示为二次蒸汽发生器工作原理，以 LCZ-300 型纯蒸汽发生器为例，该系统采用先进的列管式多效、降膜蒸发、大螺旋离心式除沫原理，保证了纯蒸汽发生器的出汽质量；先进的预热管路流程，多孔布液器、冷凝取样器，使能耗最小，热能充分利用、热

损失降低。

![](../images/33566ae705ac971e1aaf59fcb7387f46518d497d5e0eb305a4660cc11b44e3c7.jpg)  
图 12-56 二次蒸汽发生器

![](../images/d65efa608332716143ad25b3688f0ca092ae82929c85bd0973f248616d8b88f5.jpg)  
图 12-57 二次蒸汽发生器工作原理

原料水（纯水）经过变频泵及管路进入预热器，在预热器中，原料水被从蒸馏塔来的排污水、工业蒸汽冷凝水逐级预热；在接近临界蒸发点的温度下进入蒸馏塔（见图12-58）。特殊的料液分布器将原料水均匀分布给每根换热管，并成伞状薄膜下降；在沿换热管壁下降过程中，由于加热蒸汽的作用，迅速降膜蒸发，形成大部分的二次蒸汽；二次蒸汽在上升过程中经螺旋板旋转，在高速旋转下产生极强的离心力，因杂质存在于液滴中，并与纯蒸汽的质量之比相差若干几何级数，带有液滴的湿蒸汽在高速旋转下，质量大的液滴将被甩向外侧，并积聚在蒸发器外壳体的内表面上，靠重力向下流至蒸发器的底部，与未蒸发的原料水一起被导入预热器与进料水进行热交换，使热能得到充分利用，并完成分离过程；从分离出口处获得的即为纯度极高的纯蒸汽。

通过蒸馏塔未被蒸发的原料水，因为含有蒸馏过程中聚集的所有杂质，所以被导入预热器与进料水进行热交换后，从预热器底部排出。

![](../images/c2aa11df32fd09195824f1eb18bbf05276d430fc6ad319f79928b274cd5d9f3e.jpg)  
图 12-58 蒸馏塔原理图

1）本分离技术的特点：由于汽液分离在蒸发室内完成，因此热量损失小；采用螺旋分离液滴、清除杂质，产生的纯蒸汽纯度高。

2）不凝性气体的分离：由于在纯化水预热阶段设置了特殊的不凝性气体分离装置，可去除进料水中的大部分溶解性气体，再加上采用了特殊螺旋分离技术，这种分离结构在对微粒等杂质有效去除的同时，也可以去除纯蒸汽中残余的溶解性气体。

纯蒸汽发生器的取样冷凝器采用列管式结构，这种特殊设计的冷凝器及收集罐，也可以有效地排出一定量的不凝性气体。

**(2) 二次蒸汽发生器的控制**

**1）控制阀的驱动方式**

二次蒸汽发生器各个控制阀的驱动方式为气动式，设备工作时，需要有 0.6MPa 的压缩空气源，在医院中使用时，不能采用医疗用压缩空气作为控制阀的驱动气源。

二次蒸汽发生器为高度集成的机电一体化设备，控制箱一般有网络接口，方便接入楼宇控制系统。

**2）控制、界面**

该机型整机自动控制系统采用 PLC 可编程序控制器 + HMI 人机操作界面 + 变频技术。显示屏界面包括：

① 设备的工艺流程；

② 设备工作状态的选择菜单（自动/手动）；

③ 设备各执行机构的工作状态；

④ 设备各工艺参数的显示；

⑤ 设备各工艺参数的设置菜单；

⑥ 设备报警信息的内容菜单。

3）在线监控

① 电导率。产汽（冷凝液）电导率采用电导率传感器自动跟踪监测纯蒸汽出口（冷凝液）的电导率，并由液晶触摸显示屏显示。若所产纯蒸汽出口（冷凝液）电导率超过设定值时（>1.0us/cm），关闭纯蒸汽出口气动阀，开启排放阀，故障菜单显示，并发声报警，通知操作人员排除故障源。待所产纯蒸汽出口（冷凝液）电导率合格（≤1.0us/cm）后，纯蒸汽出口气动阀再自动开启，将纯蒸汽自动导入到纯蒸汽输送管网。

② 纯蒸汽出口压力。采用压力传感器自动跟踪纯蒸汽出口的压力，并由触摸屏显示。当纯蒸汽出口压力达到设定值时，原料水泵自动变频、降低转速，以减少进水量，使纯蒸汽出口压力、温度保持在需要的范围内。当纯蒸汽出口压力低于设定值时，原料水泵自动变频、提高转速，以增加进水量，使纯蒸汽出口压力、温度上升到需要的值。纯蒸汽出口压力比加热蒸汽压力低 0.05～0.1MPa（同时取决于加热蒸汽的温度、压力，纯蒸汽的使用量）。当纯蒸汽出口压力低于设定下限值时，将发声报警，故障菜单显示，由操作人员排除故障源。

③ 纯蒸汽出口温度。采用温度传感器自动跟踪纯蒸汽出口的温度，并由触摸屏显示。当纯蒸汽出口温度低于设定下限值时，将发声报警，由操作人员排除故障源。

④ 加热蒸汽压力。加热蒸汽压力低于设定值时（即 $\leqslant0.3MPa$ ），自动停止工作，故障菜单显示，并发声报警，通知操作人员排除故障源。

⑤ 压缩空气压力。压缩空气压力低于设定值时（即≤0.5MPa），自动停止工作，故障菜单显示，并发声报警，通知操作人员排除故障源。

⑥ 蒸发液位控制器。蒸馏塔上装有蒸发液位控制器，当由于突发的外界因素破坏纯蒸汽发生器的正常工作时（即进水量与蒸发量不必配），自动减少进料水量，故障菜单显示，并发声报警，通知操作人员排除故障源。

⑦ 冷却水压力。低于设定值时（即 $\leqslant0.15MPa$ ），故障菜单显示，并发声报警，通知操作人员排除故障源；待冷却水压力恢复正常后，纯蒸汽发生器再进入正常的工作状态

**（3）日常清洗与消毒灭菌**

设备开始工作最初一段时间（5～10min）生产出来的产品通过自控系统的控制将被废弃，以保证设备自身进行在位清洗和消毒，对设备内部的内源性微生物污染进行有效地控制。

**12.11.3 加湿用水源**

**1. 天然水中的杂质**

在天然水中通常含有5种杂质：

（1）电解质：包括带电粒子，常见的阳离子有： $H^{+}$ 、 $Na^{+}$ 、 $K^{+}$ 、 $NH^{4+}$ 、 $Mg^{2+}$ 、 $Ca^{2+}$ 、 $Fe^{3+}$ 、 $Cu^{2+}$ 、 $Mn^{2+}$ 、 $Al^{3+}$ 等；阴离子有 $F^{-}$ 、 $Cl^{-}$ 、 $NO^{3-}$ 、 $HCO^{3-}$ 、 $SO^{42-}$ 、 $PO^{43-}$ 、 $H_{2}PO^{4-}$ 、 $HSiO^{3-}$ 等。

（2）有机物质，如：有机酸、农药、烃类、醇类和酯类等。

（3）颗粒物。

（4）微生物。

（5）溶解气体，包括： $N_{2}$ 、 $O_{2}$ 、 $Cl_{2}$ 、 $H_{2}S$ 、CO、 $CO_{2}$ 、 $CH_{4}$ 等。

**2. 水的处理**

水的纯化，就是要去掉上述杂质。杂质去得越彻底，水质也就越纯净。处理后的水的种类有：蒸馏水、去离子水、纯水、高纯水、超纯水。

**(1) 蒸馏水**

就是将水蒸馏、冷凝的水，蒸二次的叫重蒸水，三次的叫三蒸水。有时为了特殊目的，在蒸前会加入适当试剂，如为了无氨水，会在水中加酸；低耗氧量的水，加入高锰酸钾与酸等。工业蒸馏水是采用蒸馏水方法取得的纯水，一般普通蒸馏取得的水纯度不高，经过多级蒸馏水，出水才可达到很纯，成本相对比较高。

蒸馏水：以去除电解质及与水沸点相差较大的非电解质为主，无法去除与水沸点相当的非电解质，纯度也用电导率衡量。

**(2) 去离子水**

将水通过阳离子交换树脂（常用的为苯乙烯型强酸性阳离子交换树脂），则水中的阳离子被树脂所吸收，树脂上的阳离子 $\mathrm{H}^{+}$ 被置换到水中，并和水中的阳离子组成相应的无机酸；含此种无机酸的水再通过阴离子交换树脂（常用的为苯乙烯型强碱性阴离子） $\mathrm{OH}^{-}$ 被置换到水中，并和水中的 $\mathrm{H}^{+}$ 结合成水，此即去离子水。去离子水在现代工业中有着非常广泛的用途，使用去离子水，是我国很多行业提高产品质量，赶超世界先进水平的重要手段之一。由于去离子水中的离子数可以被人为控制，从而使它的电阻率、溶解度、腐蚀性、病毒细菌等物理、化学及病理等指标均得到良好的控制。在工业生产及实验室的实验中，如果涉及使用水的工艺都被使用了去离子水，那么，许多参数会更接近设计或理想数

据，产品质量将变得易于控制。

去离子水：顾名思义就是去掉了水中的除氢离子、氢氧根离子外的其他由电解质溶于水中电离所产生的全部离子。即去掉溶于水中的电解质物质。由于电解质溶于水中电离所产生的离子能增大水的导电能力，去离子水纯度自然用电导率来衡量。去离子水基本用离子交换法制得。但去离子水中可以含有不能电离的非电解质，如乙醇等。

**(3) 纯水**

纯水就是去掉了水中的全部电解质与非电解质，也可以说是去掉了水中的全部非水物质。基本都用反渗透法制得。由于在反渗透预处理中绝大多数先用活性炭去除部分非电解质，并且电导率非常容易测量，所以纯水纯度往往也用电导率衡量。但如果要获得极高纯度的高纯水，还是需通过去除电解质的混床、EDI方法。

**(4) 高纯水**

高纯水指化学纯度极高的水，其主要应用在生物、化学化工、冶金、宇航、电力等领域，其对水质纯度要求相当高，所以一般应用最普遍的还是电子工业。

**(5) 超纯水**

超纯水可以认为是一般工艺很难达到的程度，如水的电阻率大于 $18 \mathrm{M} \Omega \cdot \mathrm{cm}$ （没有明显界线），则称为超纯水。关键是看用水的纯度及各项征性指标，如电导率或电阻率、pH值、钠、重金属、二氧化硅、溶解有机物、微粒子以及微生物指标等。既将水中的导电介质几乎完全去除，又将水中不离解的胶体物质、气体及有机物均去除至很低程度的水。电阻率大于 $18 \mathrm{M} \Omega \cdot \mathrm{cm}$ ，或接近 $18.3 \mathrm{M} \Omega \cdot \mathrm{cm}$ 极限值。超纯水是一般工艺很难达到的程度，采用预处理、反渗透技术、超纯化处理以及后级处理四大步骤，多级过滤、高性能离子交换单元、超滤过滤器、紫外灯、除 TOC 装置等多种处理方法，电阻率方可达 $18.25 \mathrm{M} \Omega \cdot \mathrm{cm}$ 。这种水中除了水分子（ $\mathrm{H}_{2} \mathrm{O}$ ）外，几乎没有什么杂质，更没有细菌、病毒、含氯二噁英等有机物，当然也没有人体所需的矿物质微量元素，一般不可直接饮用，对身体有害，会析出人体中很多离子。

**12.12 空气的净化处理及其控制设计**

空气的净化处理是通过设置各种空气过滤器来完成的。对于中央空调系统来说，粗效、中效过滤器一般安装在组合式空调箱内。净化空调系统的末级过滤器如：亚高效过滤器、高效过滤器、超高效过滤器等，则需要安装在末端送风口处。

在我国多数地区，空气污染较重，一般的舒适性空调需配置粗效、中效两级过滤。过滤器的阻力决定着空调机组的风机能耗，为此《公共建筑节能设计标准》GB 50189—2015规定：空气过滤器的性能参数应符合现行国家标准《空气过滤器》GB/T 14295的有关规定。

**12.12.1 空气过滤器的分类及性能**

1. 国家标准《空气过滤器》GB/T 14295—2008 规定了粗效、中效、高中效、亚高效过滤器的效率和阻力，并将粗效细分为（C1、C2、C3）三个级别，将中效细分为（Z1、Z2、Z3）三个级别，如表 12-5 所示。

过滤器额定风量下的效率和阻力  
表12-5

<table><tr><td>性能指标\性能类别</td><td>代号</td><td>迎面风速(m/s)</td><td colspan="2">额定风量下的效率 $E$ (%)</td><td>额定风量下的初阻力 $\Delta P_{i}$ (Pa)</td><td>额定风量下的终阻力( $\Delta P_{f}$ )(Pa)</td></tr><tr><td>亚高效</td><td>YG</td><td>1.0</td><td rowspan="5">粒径 $\geqslant 0.5\mu m$ </td><td>99.9 &gt;  $E \geqslant 95$ </td><td> $\leqslant 120$ </td><td>240</td></tr><tr><td>高中效</td><td>GZ</td><td>1.5</td><td>95 &gt;  $E \geqslant 70$ </td><td> $\leqslant 100$ </td><td>200</td></tr><tr><td>中效1</td><td>Z1</td><td rowspan="3">2.0</td><td>70 &gt;  $E \geqslant 60$ </td><td rowspan="3"> $\leqslant 80$ </td><td rowspan="3">160</td></tr><tr><td>中效2</td><td>Z2</td><td>60 &gt;  $E \geqslant 40$ </td></tr><tr><td>中效3</td><td>Z3</td><td>40 &gt;  $E \geqslant 20$ </td></tr><tr><td>粗效1</td><td>C1</td><td rowspan="4">2.5</td><td rowspan="2">粒径 $\geqslant 2.0\mu m$ </td><td> $E \geqslant 50$ </td><td rowspan="4"> $\leqslant 50$ </td><td rowspan="4">100</td></tr><tr><td>粗效2</td><td>C2</td><td>50 &gt;  $E \geqslant 20$ </td></tr><tr><td>粗效3</td><td>C3</td><td rowspan="2">标准人工尘计重效率</td><td> $E \geqslant 50$ </td></tr><tr><td>粗效4</td><td>C4</td><td>50 &gt;  $E \geqslant 10$ </td></tr></table>

2.《高效空气过滤器》GB 13554—2008 中规定了高效过滤器和超高效空气过滤器的效率和阻力，并将高效过滤器细分为 A、B、C 三个级别，超高效过滤器细分为 D、E、F 三个级别，如表 12-6 和表 12-7 所示。

高效空气过滤器性能  
表12-6

<table><tr><td>类别</td><td>额定风量下的钠焰法效率(%)</td><td>20%额定风量下的钠焰法效率(%)</td><td>额定风量下的初阻力(Pa)</td></tr><tr><td>A</td><td>99.99&gt;E≥99.9</td><td>无要求</td><td>≤190</td></tr><tr><td>B</td><td>99.999&gt;E≥99.99</td><td>99.99</td><td>≤220</td></tr><tr><td>C</td><td>E≥99.999</td><td>99.999</td><td>≤250</td></tr></table>

超高效空气过滤器性能  
表12-7

<table><tr><td>类别</td><td>额定风量下的钠焰法效率(%)</td><td>额定风量下的初阻力(Pa)</td><td>备注</td></tr><tr><td>D</td><td>99.999</td><td> $\leqslant 190$ </td><td>扫描检漏</td></tr><tr><td>E</td><td>99.9999</td><td> $\leqslant 220$ </td><td>扫描检漏</td></tr><tr><td>F</td><td>99.99999</td><td> $\leqslant 250$ </td><td>扫描检漏</td></tr></table>

3. 空气过滤器的表示方法：空气过滤器各国的标准和表示方法不同，其对照如图12-59所示。在各种表示方法中，以欧洲标准EN1822的表示方法最为方便，在工程中应用较多。这是因为目前国内主流的高效过滤器生产商同时也是欧洲市场的供应商。

**12.12.2 过滤器的效率**

当被过滤气体中的含尘浓度以质量浓度来表示时，则效率为计质效率；以计数浓度表示时，则效率为计数效率；以其他物理量作相对表示时，则为比色效率或浊度效率等。高效过滤器最常用的表示方法是用空气过滤器进出口气流中的尘粒浓度表示的计数效率。

$$
\eta = \frac {N _ {1} - N _ {2}}{N _ {1}} = 1 - \frac {N _ {2}}{N _ {1}}
$$

<table><tr><td colspan="2">中国制冷空调工业协会 CRAA 430</td><td colspan="2">欧洲标准EN 1822</td><td colspan="2">最易透过粒径MPPS</td><td colspan="2">国际标准ISO</td><td colspan="2">中国标准</td><td colspan="2">美国环境科学技术学会IEST-RP-CC 001.4</td></tr><tr><td rowspan="3">超高效ULPA</td><td>U17</td><td>U17</td><td rowspan="3">欧洲标准EN 779</td><td rowspan="3">日本标准</td><td colspan="3">99.999995% ISO 75(U)</td><td rowspan="3" colspan="2">新国标</td><td rowspan="3" colspan="2">0.1-0.2μm)</td></tr><tr><td>U16</td><td>U16</td><td colspan="3">99.99999% ISO 70(U)</td></tr><tr><td>U15</td><td>U15</td><td colspan="3">99.99999% ISO 65(U)</td></tr><tr><td rowspan="3">高效HEPA</td><td>H14</td><td>H14</td><td>EU14</td><td>超高效ULPA</td><td colspan="3">99.99995% ISO 55(U)</td><td rowspan="5">纳焰法</td><td rowspan="5">GB/T 13554-92</td><td rowspan="2">超高效ULPA</td><td>E</td></tr><tr><td>H13</td><td>H13</td><td>EU13</td><td>高效HEPA</td><td colspan="3">99.9995% ISO 45(U)</td><td>C</td></tr><tr><td>Y12</td><td>H12</td><td>EU12</td><td rowspan="3">第一类</td><td colspan="3">99.99% ISO 40(U)</td><td>高效HEPA</td><td>E</td></tr><tr><td rowspan="2">亚高效Sub-HEPA</td><td>Y11</td><td>H11</td><td>EU11</td><td colspan="3">99.95% ISO 35(U)</td><td rowspan="2">A.B.C</td><td rowspan="2">D</td></tr><tr><td>Y10</td><td>H10</td><td>EU10</td><td colspan="3">99.9% ISO 30(U)</td></tr><tr><td rowspan="5">中效Fine</td><td>F9</td><td>F9</td><td>EU9</td><td rowspan="5">第二类</td><td rowspan="5">第四类</td><td>平均计数法</td><td rowspan="9">纳焰法</td><td rowspan="9">JG/T-1999 (大气尘计数法)</td><td>V (≥0.5μm) 亚高效</td><td rowspan="9">GB/T 14295-93</td><td>亚高效(YG)[95%,99.9%](≥0.5μm)</td></tr><tr><td>F8</td><td>F8</td><td>EU8</td><td>90%</td><td>95%</td><td>95%</td></tr><tr><td>F7</td><td>F7</td><td>EU7</td><td>80%</td><td>99%</td><td>99%</td></tr><tr><td>F6</td><td>F6</td><td>EU6</td><td>65%</td><td>IV (≥1.0μm) 高中效</td><td>中效1(Z1) [60%,70%]</td></tr><tr><td>F5</td><td>F5</td><td>EU5</td><td>50%</td><td>70%</td><td>70%</td></tr><tr><td rowspan="4">粗效Coarse</td><td>G4</td><td>G4</td><td>EU4</td><td rowspan="4">第三类</td><td rowspan="4">静电过滤器</td><td>计重法</td><td>III (≥1.0μm) 中效</td><td>中效2(Z2) [40%,60%] (≥0.5μm)</td></tr><tr><td>G3</td><td>G3</td><td>EU3</td><td>90%</td><td>20%</td><td>20%</td></tr><tr><td>G2</td><td>G2</td><td>EU2</td><td>80%</td><td>80%</td><td>80%</td></tr><tr><td>G1</td><td>G1</td><td>EU1</td><td>65%</td><td>I</td><td>40%</td></tr></table>

图 12-59 中国、日本、欧洲、美国空气过滤器分类、效率近似对照图

式中 $N_{1}$ 、 $N_{2}$ ——过滤器进出口空气中的尘粒浓度，个/L。

对不同效率的过滤器串联工作时，其总效率表示为：

$$
\eta = 1 - \left(1 - \eta_ {1}\right) \left(1 - \eta_ {2}\right) \dots \left(1 - \eta_ {n}\right)
$$

式中 $\eta_{1}$ 、 $\eta_{2}$ 、 $\cdots\eta_{n}$ ——第1个、第2个…第n个过滤器的效率。

**12.12.3 房间洁净度的控制**

1. 对于非单向流的洁净室的洁净度，其净化原理是采用较大的换气次数来稀释室内灰尘的浓度。因此房间的送风量为：

$$
L = n \cdot V
$$

式中 L ——送风量， $m^{3}/h$ ;

n ——换气次数， $h^{-1}$ ;

V——洁净室的体积， $m^{3}$ ;

为了方便设计，各类洁净室的换气次数在其相应的设计规范中都有规定。

2. 对于单向流洁净室，其污染物对房间无扩散污染，污染物是由活塞作用排出房间。因此单向流洁净室送风量为：

$$
L = v \cdot A \times 3 6 0 0
$$

式中 L —— 送风量， $m^{3}/h$ ;

v——单向流的速度， $v=0.25\sim0.35m/s$ ;

A——洁净室的面积， $m^{2}$ ;

**12.12.4 过滤器的控制**

过滤器一般都需安装空气压差开关探测空气过滤器前后的压差，当过滤器的压差超过一定值时，压差开关动作，系统报警，提醒需要清洗或更换过滤器。

**12.12.5 静电过滤器**

传统的过滤器主要是通过拦截效应或筛子效应进行过滤。因此，过滤效率越高，通风阻力就越大，送风系统的能耗就越大。而且传统过滤器将空气污染物过滤下来后，无法进行除菌消毒处理，甚至给微生物提供了一个繁殖的环境，从而对通风、空调系统形成二次污染。

目前，为了应对空气中 PM2.5 的污染，有些工程设计采用增加一级静电过滤器的方法来提高对微小粒子的过滤效率。

**1. 静电过滤器原理**

静电空气过滤器可分平板电极式和静电驻极介质式两种类型，其原理均是利用高压直流不均匀电场使空气中的气体分子电离，产生大量电子和离子，在电场力的作用下向两极移动，在移动过程碰到气流中的粉尘颗粒使其荷电，荷电粉尘在电场力作用下与气流分离向极性相反的极板或极线运动，荷电粉尘到达极板或极线时由静电力吸附在极板或极线上，如图12-60所示。

![](../images/02da1ceb1282043db4eb035c5996d70f6b6506230c93e8d2d2ef855dcb008380.jpg)  
图 12-60 静电过滤器的工作原理

如果电场内各点的电场强度是不相等的，这个电场称为不均匀电场，如果电场内各点的电场强度都是相等的，这个电场称为均匀电场。在均匀电场内，只要某一点的空气被电离，极间空气便会全部电离，电场发生击穿，电场击穿时，发生火花放电，净化器停止工作。因此，静电过滤器必须设置在非均匀电场中。一般的静电过滤器都是两段式，第一段为电离段（也称荷电场），第二段为集尘段（也称分离电场）。为了减小过滤器的体积，目前一些静电过滤器采用的是荷电场和分离电场合一的方法。

**2. 平板电极式静电过滤器的缺点**

平板电极式静电过滤器是采用集尘板来聚集那些带电灰尘粒子，当集尘板清洁的时候，大多数静电空气净化器对于各种粒子的净化效率可达95%以上，但是当集尘板积满灰尘时，其净化效率将大大降低。其电场间隙随着电极板吸尘量的增加而缩短，造成静电场不断增强，当超过电离强度时则急剧放电，严重时还会击穿空气而产生火花，并伴随产生大量臭氧污染物，造成安全隐患和额外电耗。

为了防止平板电极式静电过滤器在失电时灰尘被吹散，工程应用时往往需要在其后增加一级中效过滤。整个过滤段由“粗效过滤 + 平板电极式静电过滤 + 中效过滤”组成，这样一来，过滤段的长度就会加大。

**3. 静电驻极介质空气过滤器**

另一种类型的静电空气过滤器叫做静电驻极介质过滤器，该技术结合了静电净化和传统介质过滤这两项空气净化器功能，尘埃粒子先被荷电，然后被带恒定静电荷的纤维状的高效过滤介质收集。静电驻极介质是蓬松的块料，可以用水洗，也可以用吸尘器清理，其维护工作简单易行。

该空气净化器在结合高压静电除尘机制的基础上，采用24V安全电源通过电子模块输出6～8kV高压给电子网，在不平衡高压状态下产生“介质阻隔”放电，并使蓬松的细小纤维荷电而被“电极化”，当纤维和微粒都带上电荷，就产生吸引微粒的静电效应，纤维可以“360°”吸尘，无需密集拦截，故其除尘效率提高而风阻却比较低。与此同时，密集的静电极化纤维形成许多叠错的静电场，从而对微粒具有很强的吸附力，能吸附粒径小至0.01μm的微粒。形成风阻低、吸附力强、容尘量高的集尘系统。

当静电场强度足够时，可以击穿吸附在纤维上的微生物细胞壁，甚至破坏其 DNA，

![](../images/fccf3c6e2996f71e18fcac41d96e7dd553d8f903565f527545af2eae2194bc49.jpg)  
图 12-61 静电驻极介质空气净化器组成

从而使微生物失去活性，不再繁殖并最终被杀死，起到一定的物理杀菌作用。

与平板电极式过滤器不同，在高压静电场中被极化的纤维吸附微粒后可以融合，而不会产生急剧放电造成电耗，也不会产生强电离火花，这样就大大降低了空气强电离产生过量臭氧的概率，从而避免二次污染。

采用静电驻极介质的 AirFC-1100IE 型电子空气净化器可以用作组合式空调箱的中效过滤器以及风机盘管的回风过滤器，它由电子集成模块、高压电子网、极化纤维吸附模块（静电驻极介质材料）、驻极蜂窝板和金属外框组合而成，是一个模块化的网盒形的板式高压静电空气净化器，其厚度仅为 20～78mm。产品构造如图 12-61 所示。

**4. 复合了 $TiO_{2}$ 杀菌模块的静电驻极介质空气净化消毒器**

静电驻极介质模块和光催化模块组成复合型空气净化器（AirFC-1100ET型），是将纳米 $TiO_{2}$ 光催化系统融合到静电驻极介质空气净化当中，加强对有害气体的净化处理，使产品具有除尘、除菌、降解挥发性气体、消除异味的综合净化功能。特别适合安装在医疗建筑的组合式空调箱内和风机盘管的回风口。这种空气净化技术集成模式既解决了纳米光触媒产品无法防尘的问题，又大大改善了纳米 $TiO_{2}$ 光催化场的污染物集中处理条件，使得空气处理效率大大提高，使空气净化器获得长期稳定的净化消毒效果。

纳米 $TiO_{2}$ 光触媒材料，在光催化作用下降解高分子气体和除菌的能力非常强，在静电吸附网的后面增设纳米材料光催化空气净化层，将两种空气净化技术集成一体，既克服了一般光触媒空气净化网不能控制污染物飘散的缺点，又增强了静电驻极介质的除菌和消毒能力。通常的光触媒空气净化产品使用效果不好，主要因为其空气净化处理的条件不够，一是不能与污染物充分接触，二是与污染物的接触时间不够长。而静电驻极介质却能将气流中的污染物吸附在集中区域内，这就有足够的接触面和处理时间，同时还保护纳米材料表层。

复合了 $TiO_{2}$ 杀菌模块的静电驻极介质空气净化消毒器可以代替组合式空调箱内的中效过滤器，在提高了过滤效率的同时，降低了阻力。减少了空调机组风机的能耗。净化器

如 AirFC-1100ET 型复合静电驻极介质空气净化消毒器，除尘率 > F7，除菌率 > 99%，初阻力 < 20 \~ 35Pa（风速为 2 \~ 2.5m/s）。产品构造如图 12-62 所示。

**5. 静电驻极介质空气净化器应用**

（1）静电驻极介质空气净化器作为风机盘管回风过滤器的安装方法如图 12-63 所示，风机盘管的余压要有 30Pa，回风过滤器安装位置的迎面风速要控制在 0.5～1.5m/s，过滤器的阻力在 5～15Pa。静电驻极介质空气净化器自带配电箱，可将 220V 的交流电转换成 24V 的安全电压，自带漏电开关、分线器、运行指示灯、按钮开关等。

![](../images/649225d68a6b32de0a4a666e64899909120a6ca09455470f90e184ddd13139a9.jpg)  
图 12-62 复合型空气净化器组成

![](../images/b57768ab998831c28265f3c63eecfd84b5cd5df2ba1c07ec1c84f62b59c339f5.jpg)  
图 12-63 空气净化器安装于风机盘管回风口  
静电驻极介质空气净化器的电源可以取自室内的风机盘管开关三档调速的中档位置，

如图 12-64 所示，不论风机以何种转速运行，它都可以随风机盘管的启停同步工作。因为电机的三档速度控制，是通过电机线圈中间抽头实现的，无论高、中、低哪一档接通，电机线圈的各个抽头都会带电，只不过电压的大小不同。而空气净化器的工作电压仅为 24V，完全能够满足运行要求。静电驻极介质空气净化器另一种控制方法是采用风动开关联动启停。

![](../images/e88d3e466e2ea05a17ecc23776a86534d817eada1bcf995e9ea413b696eb13d1.jpg)  
图 12-64 风机盘管电子空气净化器安装接线图

(2) 静电驻极介质模块和光催化模块组成复合型空气净化器用作组合式空调机组的中效过滤器。该过滤段由数个标准单元模块化的复合型空气净化器组成, 便于安装、维护与检修。净化器自带配电箱, 可将 $220 \mathrm{~V}$ 的交流电转换成 $24 \mathrm{~V}$ 的安全电压, 自带漏电开关、分线器、运行指示灯、按钮开关、压差开关、压差报警等, 可提供控制信号由楼控系统来启停净化器, 净化器的故障信号就是压差报警信号。图 12-65 为采用该过滤器的新风机组控制原理图。

复合型空气净化器从空调机组的电控箱引 220V 或 380V 电源，然后将 220V 或 380V 电源转换成 24V 安全电源再输入空调机组内，在每个电子空气净化器内部再转换成所需的 6～8kV 高压脉冲电源，驱动净化消毒装置运行，电子空气净化器单元模块之间通过插拔式电源连接端子相互连接。

![](../images/4421df6607a188ebadeeb3421f36d9949cc3241092d03ed6ab5a8eff9380c847.jpg)  
图 12-65 复合型空气净化器用作组合式空调机组的中效过滤器

**第 13 章 制冷机组及其节能应用**

目前的空调制冷机组主要是电制冷机组，即以蒸汽压缩循环的方式工作的制冷机。而吸收式制冷水机组随着我国电力紧缺状况的改变，已经很少采用了。但是吸收式热泵在节能减排的政策下，又在工业废热回收应用中异军突起。本章主要介绍电制冷机组相应的国家标准、工作原理、节能措施等，在本章的最后介绍吸收式热泵的原理和应用。

**13.1 冷水机组的名义工况**

冷水机组的铭牌给出的制冷量是在名义工况下测定的制冷量。工程设计时机组的制冷量、蒸发器流量、冷凝器流量、污垢系数、蒸发器阻力、冷凝器阻力、耗电量等参数应由厂家根据项目设计工况计算确定。

大型制冷水机的选型软件是将压缩机、蒸发器、冷凝器三大部件根据工程设计工况进行自由组合，从而得出性价比较高的机组。

指导我国空调用制冷机的标准为:《蒸汽压缩循环冷水（热泵）机组 第1部分：工业或商业用或类似用途的冷水（热泵）机组》GB/T 18430.1—2007和《冷水机组能效限定值及能源效率等级》GB 19577—2015。其中，GB/T 18430.1—2007给出的名义工况如表13-1所示，GB/T 18430.1—2007同时要求机组应在表13-2所示的条件下工作。

名义工况时的流量 / 温度条件  
表13-1

<table><tr><td rowspan="3">项目</td><td colspan="2">使用侧</td><td colspan="6">热源侧(或放热侧)</td></tr><tr><td colspan="2">冷、热水</td><td colspan="2">水冷式</td><td colspan="2">风冷式</td><td colspan="2">蒸发冷却式</td></tr><tr><td>水流量 $[m^3/(h·kW)]$ </td><td>出口水温(°C)</td><td>出口水温(°C)</td><td>水流量 $[m^3/(h·kW)]$ </td><td>干球温度(°C)</td><td>湿球温度(°C)</td><td>干球温度(°C)</td><td>湿球温度(°C)</td></tr><tr><td>制冷</td><td rowspan="2">0.172</td><td>7</td><td>30</td><td>0.215</td><td>35</td><td>—</td><td>—</td><td>24</td></tr><tr><td>热泵制热</td><td>45</td><td>15</td><td>0.134</td><td>7</td><td>6</td><td>—</td><td>—</td></tr><tr><td>污垢系数</td><td colspan="2"> $0.018m^2·°C/kW$ </td><td colspan="2"> $0.044m^2·°C/kW$ </td><td>—</td><td>—</td><td>—</td><td>—</td></tr></table>

所谓 “污垢系数” 相当于传热学里的 “热阻 R”，该值越小，换热器的传热效率越高。在实际运行时，水质越差，污垢系数越大（在传热公式 $Q=K \cdot F \cdot \Delta t$ 中，K 是传热系数，K=1/R）。

GB/T 18430.1—2007 规定的机组正常工作条件  
表13-2

<table><tr><td rowspan="3" colspan="2">项目</td><td colspan="2">使用侧</td><td colspan="6">热源侧(或放热侧)</td></tr><tr><td colspan="2">冷、热水</td><td colspan="2">水冷式</td><td colspan="2">风冷式</td><td colspan="2">蒸发冷却式</td></tr><tr><td>水流量 $[m^{3}/(h \cdot kW)]$ </td><td>出口水温(°C)</td><td>出口水温(°C)</td><td>水流量 $[m^{3}/(h \cdot kW)]$ </td><td>干球温度(°C)</td><td>湿球温度(°C)</td><td>干球温度(°C)</td><td>湿球温度(°C)</td></tr><tr><td rowspan="3">制冷</td><td>名义工况</td><td rowspan="3">0.172</td><td>7</td><td>30</td><td rowspan="3">0.215</td><td>35</td><td rowspan="3">—</td><td rowspan="6">—</td><td>24</td></tr><tr><td>最大负荷工况</td><td>15</td><td>33</td><td>43</td><td> $27^{1}$ </td></tr><tr><td>低温工况</td><td>5</td><td>19</td><td>21</td><td> $15.5^{2}$ </td></tr><tr><td rowspan="3">热泵制热</td><td>名义工况</td><td rowspan="3">0.172</td><td>45</td><td>15</td><td rowspan="2">0.134</td><td>7</td><td>6</td><td rowspan="3">—</td></tr><tr><td>最大负荷工况</td><td>50</td><td>21</td><td>21</td><td>15.5</td></tr><tr><td>融霜工况</td><td>45</td><td>—</td><td>—</td><td>2</td><td>1</td></tr><tr><td colspan="10">1补水温度为32°C;2补水温度为15°C。</td></tr></table>

值得注意的是：通常说的空调工况、蓄冷工况、制热工况没有统一的标准，各个设备生产厂的产品样本中定义各不相同。因此，在设备选型和招标采购时一定要给出明确的工况条件。

**13.2 冷水机组能效等级**

《冷水机组能效限定值及能源效率等级》标准 GB 19577—2015 中规定：冷水机组能效等级依据性能系数、综合部分负荷性能系数的大小确定，依次分成 1、2、3 共 3 个等级，1 级表示能效最高。冷水机组的性能系数、综合部分负荷性能系数的测试值和标注值应不小于表 13-3 或表 13-4 中能效等级所对应的指标规定值。

冷水机组能效等级指标（1）  
表13-3

<table><tr><td rowspan="3">类型</td><td rowspan="3">名义制冷量CC(kW)</td><td colspan="4">能效等级</td></tr><tr><td>1</td><td>2</td><td colspan="2">3</td></tr><tr><td>IPLV(W/W)</td><td>IPLV(W/W)</td><td>COP(W/W)</td><td>IPLV(W/W)</td></tr><tr><td rowspan="2">风冷式或蒸发冷却式</td><td> $CC \leqslant 50$ </td><td>3.80</td><td>3.60</td><td>2.50</td><td>2.80</td></tr><tr><td> $CC >50$ </td><td>4.00</td><td>3.70</td><td>2.70</td><td>2.90</td></tr><tr><td rowspan="3">水冷式</td><td> $CC \leqslant 528$ </td><td>7.20</td><td>6.30</td><td>4.20</td><td>5.00</td></tr><tr><td> $528 < CC \leqslant 1163$ </td><td>7.50</td><td>7.00</td><td>4.70</td><td>5.50</td></tr><tr><td> $CC >1163$ </td><td>8.10</td><td>7.60</td><td>5.20</td><td>5.90</td></tr></table>

冷水机组能效等级指标（2）  
表13-4

<table><tr><td rowspan="3">类型</td><td rowspan="3">名义制冷量CC(kW)</td><td colspan="4">能效等级</td></tr><tr><td>1</td><td>2</td><td colspan="2">3</td></tr><tr><td>COP(W/W)</td><td>COP(W/W)</td><td>COP(W/W)</td><td>IPLV(W/W)</td></tr><tr><td rowspan="2">风冷式或蒸发冷却式</td><td> $CC \leqslant 50$ </td><td>3.20</td><td>3.00</td><td>2.50</td><td>2.80</td></tr><tr><td> $CC >50$ </td><td>3.40</td><td>3.20</td><td>2.70</td><td>2.90</td></tr><tr><td rowspan="3">水冷式</td><td> $CC \leqslant 528$ </td><td>5.60</td><td>5.30</td><td>4.20</td><td>5.00</td></tr><tr><td> $528 < CC \leqslant 1163$ </td><td>6.00</td><td>5.60</td><td>4.70</td><td>5.50</td></tr><tr><td> $CC >1163$ </td><td>6.30</td><td>5.80</td><td>5.20</td><td>5.90</td></tr></table>

GB 19577—2015 还规定：冷水机组的节能评价值为表 13-3 或表 13-4 中所对应的能效等级 2 级所对应的指标值。3 级作为能效限定值，为市场准入等级。

从表 13-3 和表 13-4 可以看出，对于 1、2 级能效的机组只要其 COP、IPLV 中任意一项达到要求，就可以认定其为 1 级或 2 级能效机组。对于 3 级能效的机组，其 COP、IPLV 两项必须同时满足才能被认定为 3 级能效。

**13.3 制冷剂热力学性质图**

分析计算制冷过程常用到制冷剂热力学性质图，常用的有温熵（T-s）图和压焓（lgp-h）图。前者对分析问题很直观，而后者用于实际计算很方便。

**13.3.1 制冷剂的温熵 $T - s$ 图**

从制冷剂的温熵图上可以看到制冷剂的：一点、两线、三区、五种状态，如图 13-1 所示。

**1. 一点：临界点 C**

此时的饱和液和饱和汽不仅具有相同的温度和压力，还具有相同的比体积、比热力学能、比焓、比熵。

制冷剂的干度 $x$

$$
x = \frac {\mathrm{湿蒸汽中含干蒸汽的质量}}{\mathrm{湿蒸汽的总蒸汽}}
$$

**2. 两线**

$x^{-1}$ 称为湿度，它表示湿蒸汽中饱和液的含量。因此，x=0 为制冷剂的饱和液体线；x=1 为制冷剂饱和蒸汽线；

**3. 三区**

x=0 线和 x=1 线将 T-s 图分成了三个区：未饱和液体区、湿蒸汽区和过热蒸汽区。

**4. 五种状态**

T-s 图上可以反映出制冷剂的五种状态：未饱和液体状态、饱和液体状态、湿饱和蒸汽状态、干饱和蒸汽状态和过热蒸汽状态。

在 T-s 图上，等压过程线下的面积代表了该过程放出或吸入的热量。

**13.3.2 比熵**

热力学中定义在任意可逆过程中对单位质量传热量 dq 与热力学温度 T 之比称为 “比熵” 的变化，用 ds 表示，单位为 J/(kg·K)，即：

$$
\mathrm{ds} = \frac {\mathrm{dq}}{T}
$$

工质由状态 1 通过任何过程变化至状态 2 时，工质比熵的变化：

$$
\mathrm{d} s = s _ {1} - s _ {2} = \int_ {1} ^ {2} \frac {\mathrm{d} q}{T}
$$

系统吸热时，ds > 0；系统放热时，ds < 0；绝热过程，ds = 0。

**13.3.3 制冷剂的压焓 $\lg p - h$ 图**

lgp-h 图以制冷剂的焓作为横坐标，以压力为纵坐标，但为了缩小图面，压力采用对数分格。图中共给出制冷剂的 6 种状态参数线，如图 13-2 所示。即：定焓线（h）、定压线（P）、定温度线（t）、定比体积线（v）、定熵线（s）和定干度线（x）。

同样，x=0 线和 x=1 线将压焓 $\lg p-h$ 图分成了未饱和液体区、湿蒸汽区和过热蒸汽区。

![](../images/9bfb7780c5a80ea08578893bf21892b20bb34703212091aafc94c32698c69a32.jpg)  
图13-1 制冷剂的温熵（ $T - s$ ）图

![](../images/dc919468253e40cca7e1c5a98a5828a93b66e7060beaccd53687087af471dbce.jpg)  
图13-2 制冷剂的压焓 $\lg p - h$ 图

**13.4 蒸汽压缩式制冷的理论循环**

**13.4.1 单级压缩制冷系统**

![](../images/bdfa7ef11f693f002af6e2b1a6187f193ca28f46581efaebc5738f7172aca4fe.jpg)  
图 13-3 蒸汽压缩式制冷理论循环

如图 13-3 所示，单级蒸汽压缩式制冷的理论循环由两个定压过程，一个绝热过程和一个节流过程组成。

1. 温熵（T-s）图，见图 13-4；压焓（lgp-h）图，见图 13-5。制冷循环为 1-2-3-4-5-1。其中：过程 1-2 为：由蒸发器出来的制冷剂的干饱和蒸汽被吸入压缩机，被压缩机绝热压缩成过热蒸汽。过程 2-3-4 为：蒸汽进入冷凝器后，经定压冷却（2-3）并进一步在定压定温下凝结成饱和液体（3-4）。过程 4-5 为：饱和液体通过膨胀阀绝热节流降压降温变成低干度的湿蒸汽。过程 5-1 为：湿蒸汽被吸入蒸发器，在定压定温下吸热汽化。

![](../images/64e211c240a972578f870e6c624083918545a744af154422608fbf2c11c96de6.jpg)

![](../images/c77e796e0f41faa184c9ca15efbb408efe26f13b8664a42aa68d4b0dc8103c7d.jpg)  
图 13-4 蒸汽压缩式制冷的理论循环温熵（T-s）图 图 13-5 蒸汽压缩式制冷的理论循环压焓 lgp-h 图

2. $T_{4}$ ——冷凝温度；

3. $T_{5}$ ——蒸发温度；

4. 单位质量制冷剂的制冷量 $q_{1}$ 在温熵图上为：1-5-a-b所围成的面积；在压焓图上为： $q_{1} = h_{1} - h_{5}$ 。

5. 单位质量制冷剂的冷凝放热量 $q_{2}$ 在温熵图上为：b-1-2-3-4-A-a-b 所围成的面积；在压焓图上为： $q_{2}=h_{2}-h_{4}$ 。

6. 单位质量制冷剂消耗的压缩功 $w_{0}$ 在温熵图上为以上两个面积之差；在压焓图上为： $w_{0}=h_{2}-h_{1}$ 。

7. 制冷系数：

$$
\varepsilon = \frac {h _ {1} - h _ {5}}{h _ {2} - h _ {1}}\tag{13-1}
$$

8. 压缩比：冷凝压力与蒸发压力之比。

**13.4.2 单级压缩蒸气制冷循环压缩比**

活塞式制冷压缩机，对于氨制冷剂，因绝热指数较大，排气温度较高，因此氨单级压缩的压力比一般不希望超过8；氟利昂制冷剂的绝热指数相对较小，但从经济性角度出发，其单级压缩的压力比一般也不希望超过10。离心式制冷压缩机压力比不希望超过4。涡旋式制冷压缩机压力比不希望超过8。单级压缩循环所能达到的最低制冷温度是有限的。通常，最低只能达到 $-40^{\circ}C$ 左右。

**13.4.3 多级压缩制冷系统**

制冷系统的冷凝温度（或冷凝压力）取决于冷却剂（或环境）的温度，而蒸发温度（或蒸发压力）取决于制冷要求。在很多制冷实际应用中，压缩机要在高压端压力（冷凝压力）对低压端压力（蒸发压力）的比值（即压缩比）很高的条件下进行工作。由理想气体的状态方程 PV/T=C 可知，此时若采用单级压缩制冷循环，则压缩终了过热蒸气的温度必然会很高（V一定， $P \uparrow \rightarrow T \uparrow$ ），于是就会产生以下许多问题：

1. 当冷凝温度升高或蒸发温度降低时压缩机的压缩比增大，压缩比越大，余隙容积内气体膨胀至吸气压力所占的体积越大，从而使压缩机的输气系数 $\lambda$ 大大降低，且当压缩比 $\geqslant 20$ 时， $\lambda = 0$ 。

2. 压缩机的单位制冷量和单位容积制冷量都大为降低。

3. 压缩机的功耗增加，制冷系数下降。

4. 必须采用高着火点的润滑油，因为润滑油的黏度随温度的升高而降低。

5. 被高温过热蒸气带出的润滑油增多，增加了分油器的负荷，且降低了冷凝器的传热性能。

为了避免上述问题，常常采用多级压缩代替单级压缩。空调制冷系统以两级离心式压缩最为常见，离心式压缩机采用多级压缩后，制冷系数增大，压缩机的转速可以降低，噪声也随之降低。

**13.4.4 常用两级压缩制冷系统形式**

两级压缩制冷循环由于节流方式和中间冷却程度不同而有不同的循环方式，通常分为：一次节流中间完全冷却；一次节流中间不完全冷却；两次节流中间完全冷却；两次节流中间不完全冷却。其中，两次节流是指制冷剂从冷凝器出来要先后经过两个膨胀阀再进入蒸发器，即先由冷凝压力节流到中间压力，再由中间压力节流到蒸发压力，而一次节流只经过一个膨胀阀，大部分制冷剂从冷凝压力直接节流到蒸发压力。中间完全冷却是指低压级压缩机排出的气体被冷却成中间压力下的干饱和蒸气。此时高压压缩机吸入的气体为饱和蒸气。中间不完全冷却是指低压级压缩机排出的气体的温度下降了，但未被冷却到中间压力下的干饱和蒸气，即高压压缩机吸入的气体为过热蒸气。前三种方式常用在低温冷冻系统，最后一种方式常用在空调制冷系统中。

1. 一次节流中间完全冷却（适用于氨双级制冷系统），如图 13-6 和图 13-7 所示。

![](../images/0303c2b1717294efb684a564f22c63fdeda89f9d4799aa35ba765990faed7b79.jpg)  
图 13-6 双级压缩一次节流完全冷却制冷系统

![](../images/259231c55629ac51b5349509001129c61c70a0e27933b0102a75e50055f7c500.jpg)  
图 13-7 双级压缩一次节流完全冷却  
制冷的理论循环压焓 $\lg p - h$ 图

2. 一次节流中间不完全冷却（适用于氟利昂双级制冷系统）如图 13-8 和图 13-9 所示。一次节流中间不完全冷却双级压缩式制冷循环系统的特点是制冷剂主流先经盘管式中间冷却器过冷，再经回热器进一步冷却，且低压级压缩机的吸气有较大的过热度。此外，低压级的排气没有完全冷却到饱和状态。

3. 两次节流中间完全冷却，如图 13-10 和图 13-11 所示。在蒸发器中产生的低压饱和蒸气，进入低压压缩机中，被压缩到中间压力下的过热蒸气，进入中间冷却器中，被其中的制冷剂液体冷却到饱和蒸气，进入高压压缩机中，继续被压缩到冷凝压力，高压压缩机排出的过热蒸气进入冷凝器中，被冷凝成为液体，经第一节流阀节流到中间压力，进入中间冷器，节流过程产生的闪发气体、中间冷却器中的液体吸收低压级压缩机排气的热量而蒸发的气体及被冷却后的低压级排气，一同进入高压级压缩机，而中间冷却器中的大部分液体，经第二节流阀节流到蒸发压力，并进入蒸发器中制取冷量，如此不断循环。

图 13-8 双级压缩一次节流不完全冷却制冷系统  
![](../images/0dc9ad7c390e92c4305dd27225cac81bfea7f197aa654b2e8101f6cb2b42bcd8.jpg)

![](../images/fb3d02855efc7182b54367715634ddb3d20f874906738b2be5a1ba34315786e2.jpg)  
图 13-9 双级压缩一次节流不完全冷却制冷的理论循环压焓 $\lg p-h$ 图

![](../images/fe4181d305d76c86be02879e67e69ee7476ba94a31ad792389954f3f16f46077.jpg)  
图 13-10 双级压缩两次节流完全冷却系统

![](../images/218075e3d8cea9d01e33bf874ef72d6da574d87e84ad43bbeb2980f1b99d2e14.jpg)  
图 13-11 双级压缩两次节流完全冷却  
理论循环压焓 $\lg p - h$ 图

4. 两次节流中间不完全冷却，如图 13-12～图 13-14 所示。在大型蓄冰空调工程中，有时会采用两台单级压缩的离心式压缩机串联组成两级压缩制冷系统，以便能够制取较低温度的乙二醇水溶液。在这一系统中，液态制冷剂经第一个膨胀阀膨胀到经济器的压力，该压力与高压压缩机的吸气压力相同，在此过程中部分液体蒸发汽化。其饱和蒸汽（状态 3）与来自低压压缩的过热蒸汽（状态 2）混合至状态 9，然后进入高压压缩机，饱和液体（状态 7）则通过第二个膨胀阀膨胀进入蒸发器，从冷水吸热。

这一过程在温熵 T-s 图中，与采用一级压缩过程 1-2-4'-4-5-6'-1 相比增加了制冷量 $\Delta q_{1}$ ，面积为 a-b-6'-8-a；在压焓（lgp-h）上： $\Delta q_{1}=h_{6}-h_{8}$ 。同时在湿熵 T-s 图中，减少了压

缩功，面积为 2-4'-4-9-2。

要说明的是，由于第一级压缩和第二级压缩循环的制冷剂质量不相等，进入第二级压缩的制冷剂质量增加了 $m$ ，减少面积并不能直观的代表减少的压缩功的量。在压焓（ $\lg p - h$ ）图上，减少了压缩功为： $\Delta w_0 = h_4 - (1 + m) \cdot h_4$ 。

![](../images/e786802ff984ec2411f0dae8cc0c5cf4877d07172cd9acdde9cbb6c988fe04a6.jpg)  
图 13-12 双级压缩两次节流不完全冷却系统

![](../images/c0492d091fc0b0dd4e4e7b03b302b50d1f9a369f954aa46933372302a1557e12.jpg)  
图 13-13 双级蒸汽压缩式制冷的理  
论循环温熵（ $T - s$ ）图

一些用于冰蓄冷或冷冻的螺杆式冷水机组，利用螺杆压缩机吸气、压缩、排气为单方向进行的特点，通过在压缩机的中部设置二次吸气口，吸入从经济器来的闪发蒸汽，来实现两级压缩的功能，获取较低的蒸发温度、提高效率，如图 13-15 所示。

![](../images/329f823f39bb91638baa8b36200cfeac2307002478a446a7a89f33628155a56a.jpg)  
图 13-14 双级蒸汽压缩式制冷的理  
论循环压焓 $\lg p - h$ 图

![](../images/bb83a8df65afed7441448750b05d33cee06eb714285a105bd9b76254ba34a546.jpg)  
图 13-15 带二次吸气和经济器的螺  
杆式压缩机制冷系统

对于离心式冷水机组，通过采用同轴多级压缩叶轮和多级经济器来实现两级或三级压缩的功能，来获取较低的蒸发温度。减少压缩机的功耗。图 13-16～图 13-18 为离心式三级压缩冷水机组原理。

这一制冷过程中，在 T-s 图中，与采用一级压缩过程 1-2-4'-4-5-6-6'-1 相比增加了制冷量，面积为 a-b-6'-10-a，在 lgp-h 上，增加的制冷量为： $\Delta q_{1}=h_{6}-h_{10}$ 。同时在湿熵图 T-s 中，减少了压缩功，面积为 2-4'-4-12-3-14-2。

![](../images/60150760d6e457d52fc938ee4e5ebcc736feec11234734b0fa41aa2f5ddb028b.jpg)  
图 13-16 带二级经济器的三级离心式压缩机制冷系统

![](../images/562f9c5e714a5c1430afd6a4aaeb1310f7b219dfa7761658bab5323a3d2963c3.jpg)  
图 13-17 蒸汽压缩式制冷的理论循环温熵（T-s）图

![](../images/b9c487d1308e2f32b3c34345a8302ade59f9660b95921581983a71bb1b89c242.jpg)  
图 13-18 蒸汽压缩式制冷的理论
循环压焓 lgp-h 图

同样要说明的是，由于第一级压缩与第二级、第三级压缩循环的制冷剂质量均不相等，进入第三级压缩的制冷剂质量增加了 $m_{1}+m_{2}$ ，减少面积并不能直观地代表减少的压缩功的量。在lgp-h图上减少了压缩功为： $\Delta w_{0}=h_{4}-(1+m_{1}+m_{2})\cdot h_{4}$ 。

由此可以明确的说，在相同工况下，采用多级压缩的冷水机组比单级压缩的冷水机组具有较好的节能效果。

**13.4.5 复叠式制冷系统**

虽然双级压缩可以获得比单级压缩更低的蒸发温度，但是在获取更低温度时，采用单一制冷剂的多级压缩循环仍将受到蒸发压力过低、甚至使制冷剂凝固的限制。例如：当蒸发温度为 $-80^{\circ}C$ 时，若采用氨作为制冷剂，它在 $-77.7^{\circ}C$ 时就已凝固，使循环遭到完全破坏。如果采用 R22 作为制冷剂，此时它虽未凝固，但蒸发压力已低至 10kPa，一方面增加了空气漏入系统的可能性；另一方面导致压缩机吸气比容增大和输气系数的降低，从而使压缩机的气缸尺寸增大，运行经济性下降。解决这一问题的方法是采用低温制冷剂。但是低温制冷剂往往在常温下无法冷凝成液体！

因此，采用低温制冷剂的制冷装置，虽然能够制取很低的温度，但不能单独工作，需

要有另一台制冷装置与之联合运行，为低温制冷剂循环的冷凝过程提供冷源，降低冷凝温度和压力，即为复叠式制冷，如图13-19～图13-21所示，复叠式制冷系统通常由两个单独的制冷系统组成，分别称为高温级及低温级部分。高温部分使用中温制冷剂，低温部分使用低温制冷剂。高温部分系统中制冷剂的蒸发用来使低温部分系统中制冷剂冷凝，用一个冷凝蒸发器将两部分联系起来，它既是高温部分的蒸发器，又是低温部分的冷凝器。低温部分的制冷剂在蒸发器内向被冷却对象吸取热量（即制取冷量），并将此热量传给高温部分制冷剂，然后再由高温部分制冷剂将热量传给冷却介质（水或空气）。高温部分的制冷量基本等于低温部分的冷凝热负荷。

![](../images/fe5e76b655528a214363d3f5a14f6a47e599fbbe3b0ce28f37c1430562fab5bd.jpg)  
图 13-19 复叠式蒸汽压缩式制冷理论循环

![](../images/f6a3c26ada54ff23894fcd96fb9d1189ebc3e56640b9e0c28f7de0ad181db700.jpg)  
图 13-20 复叠式制冷系统低温循环压焓 $\lg p-h$ 图

![](../images/30759c04bb109339f24cf062f96086c22416ca2235aa08c855d41a9dc7a81a47.jpg)  
图 13-21 复叠式制冷系统高温循环压焓 $\lg p-h$ 图

当需要获取 $-60^{\circ}C$ 以下的低温时，采用中温制冷剂与低温制冷剂复叠的制冷循环。两级复叠制取 $-60 \sim -80^{\circ}C$ 的低温，三级复叠制取 $-80 \sim -120^{\circ}C$ 的低温。

复叠式制冷水机并不是两个制冷系统的简单叠加，需要解决它固有的问题：

**1. 停机后低温制冷剂的处理**

当复叠式制冷水机在停止运转后，系统内部温度会逐渐升高到接近环境温度，低温部分的制冷剂就会全部汽化成过热蒸气，这时低温部分的压力将会超出制冷系统允许的最高工作压力这一非常危险的情况。当环境温度为 $40^{\circ}\mathrm{C}$ 时，低温部分允许的最高绝对压力为 $1.079\mathrm{MPa}$ 。为解决这一问题，大型系统采用高温系统定时开机，以维持低温系统较低压力，但这种方法耗功大；或者将低温制冷剂抽出装入高压钢瓶中。对于小型复叠式制冷装置，通常在低温部分的系统中连接一个膨胀容器，当停机后低温部分的制冷剂蒸气可进入膨胀容器，如系统中不设膨胀容器，则应考虑加大蒸发冷凝器的容积，使其起到膨胀容器的作用，以免系统压力过高。

**2. 复叠式制冷水机的启动**

由于低温制冷剂的临界温度一般较低，所以复叠式制冷水机在启动时，必须先启动高温部分，当高温部分的蒸发温度降到足以保证低温部分的冷凝压力不超过允许的最高压力时，才可以启动低温部分。

**3. 温度范围的调节**

复叠式制冷循环的制冷温度是可以调节的，但有一定的温度范围。因压力比不能太大，所以吸气压力不能调节得太低，这就决定了它的下限温度不能太低。同时，吸气压力也不能调得太高，因为随着吸气压力的升高，蒸发温度也升高，当蒸发温度高到一定程度时，就失去了复叠式循环的意义。而且随着吸气压力的升高，冷凝压力也升高，一般压缩机的耐压为2MPa。为使压缩机和制冷系统能正常工作，复叠式制冷循环的蒸发温度在调节时一般不高于 $-50^{\circ}C$ ，也不应低于 $-80^{\circ}C$ 。

**13.4.6 复叠式制冷在空调系统中的应用**

在暖通空调领域很少用到复叠式制冷系统，从而导致暖通空调工程师对这样的系统不熟悉。但是在热泵系统中为了获取更高的供热温度，有时会采用两个常规工况的压缩循环组成复叠式热泵系统。如图13-22所示的空调冷凝热回收系统，由两个制冷循环复叠而成，只不过这种复叠系统低温循环与高温循环之间通过冷却水作为媒介换热。

工作原理如下：冷水机组1在制冷时产生的35℃冷却水，由冷却水泵送入冷水机组2的蒸发器，在冷水机组2内降温至32℃，冷却水中的热量被转移到冷凝器中，使冷凝器中的热水由 $63^{\circ}$ C 升至 $70^{\circ}$ C，为热负荷提供高温热水后，降温至 $63^{\circ}$ C。由于冷水机组 1 冷凝器的散热量，未被冷水机组 2 的蒸发器全部利用，故多余的热量通过冷却塔散热，使 $32^{\circ}$ C 的水流过冷却塔后降温至 $29^{\circ}$ C。

该复叠式热回收系统运行时，基本不降低冷水机组的 COP，并且冷水机组运行稳定。克服了单台热回收的热水温度不高等缺点，能够使大容量的离心式机组热回收时稳定运行。

**13.4.7 跨临界制冷循环（CO₂热泵）**

**1. 亚临界制冷循环与跨临界制冷循环**

![](../images/4ab49fe49cc32df115abb1c1644bf7ed9f84ff1843e49e834b03c0d38be0e260.jpg)

在普通的制冷、空调领域，由于制冷循环的冷凝压力远低于制冷剂的临界压力（压焓图上 C 点的压力），所以其被称作“亚临界循环”。

图 13-22 复叠式冷凝热回收系统图

然而，一些低温制冷剂在普通制冷范围内，利用冷却水或室外空气作为冷却介质时，压缩机的排气压力位于制冷剂临界压力之上，而蒸发压力位于临界压力之下，所以此类循环被称作“跨临界循环”。 $CO_{2}$ 热泵，又称 R744 热泵，就是采用 $CO_{2}$ 作为制冷剂的热泵或空调，其工作循环就是采用了跨临界循环，如图 13-23 和图 13-24 所示。

$CO_{2}$ 热泵与普通热泵的区别是：在普通热泵中，氟利昂冷媒在冷凝器端是被冷凝成液体再节流的。而 $CO_{2}$ 热泵工作时，在“冷凝器端”， $CO_{2}$ 是不会被冷凝成液体的。所以 $CO_{2}$ 热泵制冷剂的高压端热交换器不再称为冷凝器，而称为气体冷却器。

![](../images/867796b887956f58103e685c0f0aa953c608f6d28923f582b73d930c2aee4288.jpg)  
图 13-23 单级 $CO_{2}$ 跨临界循环

![](../images/f3bbae338d734821e358f9f355f32e7bd9e1c123b7e5ae508fa52ac6e4bf287b.jpg)  
图 13-24 单级 $CO_{2}$ 跨临界循环压焓 $\lg p-h$ 图

作为自然工质的 $CO_{2}$ ，除了完全满足环保要求，同时以其出色的低温、高温特性在欧美被广泛应用，日本是发展 $CO_{2}$ 热泵热水器最快的国家，它地处寒冷地带，全年中使用热水器的时间长。日本对于 $CO_{2}$ 产品更是提供政府补贴给予支持。而目前我国现阶段相关政策、规范以及标准都在不断探讨和完善中。作为《蒙特利尔议定书》缔约国，我国的环保理念将逐步践行到各个领域。目前我国已经有 $CO_{2}$ 技术应用的项目，将为推动产品的应用起到示范作用。

**2. $CO_{2}$ 空气源热泵技术的优越性**

$CO_{2}$ 作为制冷工质具有以下独特的优势：

(1) $\mathrm{CO}_{2}$ 单位容积制冷量是其他制冷剂的数倍, 其优良的流动和传热特性, 可显著减小压缩机与系统的尺寸, 使整个系统非常紧凑。

(2) $\mathrm{CO}_{2}$ 冷媒对臭氧层的破坏几乎无破坏作用, GWP (全球变暖潜能值) 也低。

（3）高热效率的 $CO_{2}$ 冷媒配合夜间低谷电费将大大降低操作成本。

（4）良好的性和化学稳定性。 $CO_{2}$ 安全无毒，不可燃，适应各种润滑油及常用机械零部件材料，即便在高温下也不分解产生有害气体。

（5）具有与制冷循环和设备相适应的热力学性质， $CO_{2}$ 的蒸发潜热较大。

（6）与常规制冷剂相比， $CO_{2}$ 跨临界循环的压缩比较小，为 $2.5 \sim 3.0$ ，可以提高压缩机的运行效率，从而提高系统的性能系数。

(7) 采用 $\mathrm{CO}_{2}$ 还有一个优点就是其排气温度较高, 因此可以得到更高温度的热水, $55 \sim 90^{\circ} \mathrm{C}$ 范围内可调, 用户可以通过机组的控制器自行设定; 传统的热泵在冬季时需加装辅助系统 (电热管) 或改用锅炉制热水, 而 $\mathrm{CO}_{2}$ 热泵机组在 $-20^{\circ} \mathrm{C}$ 的严寒环境也可供应 $90^{\circ} \mathrm{C}$ 热水。

另外， $CO_{2}$ 跨临界系统气体冷却器端的温度滑移可以与变温热源较好地匹配，它在热泵热水器方面的应用具有其他供热方式无法比拟的优越性。 $CO_{2}$ 作为一种天然冷媒工质，凭借其环保、无毒以及优良的跨临界循环等特点，被看作是氟氯碳化物冷媒的最佳替代物。应用了 $CO_{2}$ 冷媒技术的空气源热水器不仅在节能、环保层面有进一步的提升，同时在噪声、使用地区、出热水量等多个方面有突破性的进展。

**3. $\mathrm{CO}_{2}$ 空气源热泵技术的缺点**

$CO_{2}$ 作为制冷剂的主要缺点是具有较低的临界温度（31.1℃）和较高的临界压力（7.37MPa）。特别是后者，若采用跨临界循环， $CO_{2}$ 制冷系统的工作压力最高可达10MPa，而R22的热泵系统高压一般为2MPa多点，因此， $CO_{2}$ 热泵系统的配件、铜管等都需要耐高压，这对系统的材料强度、密封和管道连接等方面的要求更苛刻。无疑其生产成本也是其他空气源热泵机组的好几倍。

$CO_{2}$ 热泵机组具有供暖、制冷、提供生活热水三种功能，且机组设备结构紧凑、体积小，不需要专用机房，不需要专人值守。无论从节能、环保和能源利用效率等都是建筑供暖方式的最优择。采用制冷与热水相结合方式，并合理选择设计工况，会使系统总效率高达5.0以上。已有试验结果表明：以 $CO_{2}$ 为工质的热泵热水机组COP比以R22为工质的热泵热水机组约高5%，并且可以实现65℃以上的高出水温度。

**13.5 冷却水温度、冷水温度变化对制冷量的影响**

**13.5.1 对单级压缩制冷系统的影响**

冷却水的进水温度对应的是冷水机组的冷凝温度，冷水出水温度对应的是冷水机组的蒸发温度。

**1. 冷却水温度变化对制冷量的影响**

当冷却水温度降低时，在温熵（T-s）中（见图13-25），相应的冷凝温度由 $T_{4}$ 变为 $T_{4}^{\prime}$ ，制冷循环变为 $1-2^{\prime}-3^{\prime}-4^{\prime}-5^{\prime}-1$ ；制冷量为 $1-5^{\prime}-a^{\prime}-b-1$ 所围成的面积。制冷量增加了面积 $5-5^{\prime}-a^{\prime}-a$ 。在压焓（lgp-h）图中（见图13-26），增加的制冷量为 $\Delta q_{1}=h_{5}-h_{5^{\prime}}$ ，同时减少了压

缩机功耗 $\Delta w_{0}=h_{2}-h_{2}$

同理，当冷却水温度上升时，制冷量将减少，压缩机功耗将增加。

由于受环境温度的限制，冷却水温度不能任意降低，当冷却水温度低到一定程度后，冷凝压力变得太小，也就是说压缩制冷循环的阻力变得很小，此时启动冷水机组，其压缩机的电机就会过载，电机的过载保护使其无法工作。GB/T 18430.1—2007 规定冷水机组冷却水进水温度范围是 19～33℃。目前，一些螺杆机的生产商通过采用电子膨胀阀等技术，已将最低温度做到了 13℃。在冬季北方地区，如果要运行冷水机组，冷却水供回水一般要设旁通进行混水，以此来提高冷水机组的进水温度。

![](../images/0de3108237188fa7ea658ef4940c61fe2e5b99c5f7d45db862201a4aee7f1e78.jpg)  
图 13-25 冷却水温度降低时，理想蒸汽压缩式制冷的理论循环温熵（T-s）图

![](../images/5ff7761b01e662a3e60ad0f9838fffad6ec1950ace002a05185d57a2ed072270.jpg)  
图 13-26 冷却水温度降低时，蒸汽压缩式制冷的理论循环压焓 $\lg p-h$ 图

**2. 冷水温度变化对制冷量的影响**

当冷水温度升高时，在温熵（T-s）图中（见图13-27），相应的蒸发温度由 $T_{5}$ 变为 $T_{5}^{\prime}$ ，制冷循环变为 $1^{\prime}-2^{\prime}-3-4-5^{\prime}-1^{\prime}$ ；制冷量为 $1^{\prime}-5^{\prime}-a^{\prime}-b^{\prime}-1^{\prime}$ 所围成的面积。制冷量增加了面积 $(1^{\prime}-5^{\prime}-a^{\prime}-b^{\prime}-1^{\prime})$ -面积（1-5-a-b-1）。在压焓（lgp-h）图中（见图13-28），增加的制冷量为 $\Delta q_{1}=h_{1}^{\prime}-h_{1}$ ，同时减少了压缩机功耗 $\Delta w_{0}=(h_{2}-h_{1})-(h_{2}-h_{1}^{\prime})$ 。

当冷水温度降低时，制冷量将减少，压缩机功耗将增加。

![](../images/d8b978afb0f43eef77499d6282d14b6b123432ab269e31766fe05c31e5e883bc.jpg)  
图 13-27 冷水温度升高时，理想蒸汽压缩式制冷的理论循环温熵（T-s）图

![](../images/42f499ffba1dc4245289508d5a5c0c9dd2ff3241999128fe5d1d652cea43b650.jpg)  
图 13-28 冷水温度升高时，蒸汽压缩式制冷的理论循环压焓 $\lg p-h$ 图

定量地分析冷却水温度、冷水温度对制冷量的影响还应考虑制冷机的构造和制冷剂的热力学性质等因素。以采用 134a 制冷剂，制冷量为 1402kW（400RT）的某双机头双回路螺杆式冷水机组的实际电脑选型为例，当冷却水和冷水分别变化时，其制冷量、耗电量、COP 分别列于表 13-5 和表 13-6。

当冷却水温度降低时，制冷参数情况  
表13-5

<table><tr><td>序号</td><td>冷却水温度(°C)</td><td>冷水温度(°C)</td><td>制冷量(kW)</td><td>制冷量增加</td><td>耗电量(kW)</td><td>耗电量减少</td><td>COP</td><td>COP 增加</td></tr><tr><td>1</td><td>33/38</td><td>7/12</td><td>1393</td><td>0</td><td>279</td><td>0</td><td>5</td><td>0</td></tr><tr><td>2</td><td>32/37</td><td>7/12</td><td>1410</td><td>+1.2%</td><td>271</td><td>-2.9%</td><td>5.2</td><td>+4%</td></tr><tr><td>3</td><td>31/36</td><td>7/12</td><td>1428</td><td>+1.3%</td><td>264</td><td>-2.6%</td><td>5.4</td><td>+3.8%</td></tr><tr><td>4</td><td>30/35</td><td>7/12</td><td>1445</td><td>+1.2%</td><td>257</td><td>-2.7%</td><td>5.6</td><td>+3.7%</td></tr><tr><td>5</td><td>29/34</td><td>7/12</td><td>1462</td><td>+1.2%</td><td>250</td><td>-2.7%</td><td>5.8</td><td>+3.6%</td></tr><tr><td>6</td><td>28/33</td><td>7/12</td><td>1479</td><td>+1.2%</td><td>244</td><td>-2.4%</td><td>6.06</td><td>+4.5%</td></tr><tr><td>7</td><td>27/32</td><td>7/12</td><td>1496</td><td>+1.1%</td><td>237</td><td>-2.9%</td><td>6.3</td><td>+4%</td></tr></table>

当冷水温度升高时，制冷参数情况  
表13-6

<table><tr><td>序号</td><td>冷却水温度(°C)</td><td>冷水温度(°C)</td><td>制冷量(kW)</td><td>制冷量增加</td><td>耗电量(kW)</td><td>耗电量增加</td><td>COP</td><td>COP 增加</td></tr><tr><td>1</td><td>32/37</td><td>4/9</td><td>1262</td><td>0</td><td>270.5</td><td>0</td><td>4.67</td><td>0</td></tr><tr><td>2</td><td>32/37</td><td>5/10</td><td>1310</td><td>+3.8%</td><td>270.7</td><td>~0</td><td>4.84</td><td>+3.6%</td></tr><tr><td>3</td><td>32/37</td><td>6/11</td><td>1359</td><td>+3.7%</td><td>271</td><td>~0</td><td>5.02</td><td>+3.7%</td></tr><tr><td>4</td><td>32/37</td><td>7/12</td><td>1410</td><td>+3.8%</td><td>271</td><td>~0</td><td>5.2</td><td>+3.6%</td></tr><tr><td>5</td><td>32/37</td><td>8/13</td><td>1462</td><td>+3.7%</td><td>271.4</td><td>~0</td><td>5.38</td><td>+3.5%</td></tr><tr><td>6</td><td>32/37</td><td>9/14</td><td>1516</td><td>+3.7%</td><td>271.7</td><td>~0</td><td>5.58</td><td>+3.7%</td></tr><tr><td>7</td><td>32/37</td><td>10/15</td><td>1570</td><td>+3.6%</td><td>272.1</td><td>~0</td><td>5.77</td><td>+3.4%</td></tr><tr><td>8</td><td>32/37</td><td>11/16</td><td>1625</td><td>+3.5%</td><td>272.5</td><td>~0</td><td>5.96</td><td>+3.3%</td></tr><tr><td>9</td><td>32/37</td><td>12/17</td><td>1683</td><td>+3.6%</td><td>273</td><td>~0</td><td>6.17</td><td>+3.5%</td></tr><tr><td>10</td><td>32/37</td><td>13/18</td><td>1743</td><td>+3.7%</td><td>273.5</td><td>~0</td><td>6.37</td><td>+3.2%</td></tr><tr><td>11</td><td>32/37</td><td>14/19</td><td>1797</td><td>+3.1%</td><td>273.8</td><td>~0</td><td>6.56</td><td>+3%</td></tr></table>

由表 13-9 可知，冷却水温度每下降 $1^{\circ}$ C，制冷量约增加 1.2%；耗电量减少约 2.7%；COP 增加约 4%。

由表 13-6 可知，冷水温度每升高 $1^{\circ}$ C，制冷量约增加 3.7%，耗电量基本不变，COP 增加约 3.5%。

**13.5.2 对双级压缩制冷系统的影响**

对于采用 134a 制冷剂的双级压缩离心式冷水机组，无论是冷却水温度变化还是冷水温度变化，只要这种变化范围不是很大，均可以通过自身的调节基本保证制冷量恒定不变，而变化的只有耗电量和 COP。从而保证系统不受外界条件变化的干扰，有稳定的制冷量。

**1. 冷却水温度变化对制冷量的影响**

当冷却水温度降低时，在温熵（T-s）图中（见图13-29），相应的冷凝温度由 $T_{5}$ 变为 $T_{5}^{\prime}$ ，制冷循环为1-2-9-4'-5'-6'-7-8-1；制冷量仍为1-8-a-b-1所围成的面积。制冷量不变。压缩功减少。在压焓（lgp-h）图中（见图13-30），减少了压缩机功耗 $\Delta w_{0}=h_{4}-h_{4^{\prime}}$ 。相反，当冷却水温度上升时，制冷量将不变。压缩机功耗将增加。

![](../images/47ed11244685dbe35f2e020e2daaf5d5041dbfe8ae85fbd8176d694266160701.jpg)  
图 13-29 当冷却水温降低时，两级蒸汽压缩式制冷的理论循环温熵（T-s）图

![](../images/0857234368cf498c53e154e17def1c601c4a986589d0e3252c378ccc31c0eb8d.jpg)  
图 13-30 两级蒸汽压缩式制冷的理论循环压焓
lgp-h 图

**2. 冷水温度变化对制冷量的影响**

当冷水温度升高时，在温熵（T-s）图中（见图13-31）相应的蒸发温度由 $T_{8}$ 变为 $T_{8}^{\prime}$ ，中间压力将随之上升，制冷循环变为 $1^{\prime}-2^{\prime}-9^{\prime}-4^{\prime}-5-6^{\prime}-7^{\prime}-8^{\prime}-1^{\prime}$ ；为了保证制冷量不变，即：由1-8-a-b-1所围成的面积与 $1^{\prime}-8^{\prime}-a^{\prime}-b^{\prime}-1^{\prime}$ 所围成的面积相等，压缩功减少。在压焓（lgp-h）图中（见图13-32），减少了压缩机功耗 $\Delta w_{0}=h_{4}-h_{4}$ 。相反，当冷水温度降低时，制冷量可以维持不变。压缩机功耗将增加。

![](../images/f0572bdcbd91f191548bf8ead21ac09b8d97bf2078073c336f3889d144423acc.jpg)  
图 13-31 当冷却水温降低时，两级蒸汽压缩式制冷的理论循环温熵（T-s）图

![](../images/4994623a58984edff0b31a1f9125116762179e1e26568c30e3aa589688a69f2e.jpg)  
图 13-32 两级蒸汽压缩式制冷的理论循环压焓
lgp-h 图

以某制冷量为 3869kW（1100RT）两级压缩离心式冷水机组为例，当冷却水温度降低和冷水温度升高时，制冷参数情况如表 13-7 和表 13-8 所示。

当冷却水温度降低时，制冷参数情况  
表13-7

<table><tr><td>序号</td><td>冷却水温度(°C)</td><td>冷水温度(°C)</td><td>制冷量(kW)</td><td>制冷量增加</td><td>耗电量(kW)</td><td>耗电量减少</td><td>COP</td><td>COP 增加</td></tr><tr><td>1</td><td>33/38</td><td>7/12</td><td>3867</td><td>0</td><td>717</td><td>0</td><td>5.4</td><td>0</td></tr><tr><td>2</td><td>32/37</td><td>7/12</td><td>3867</td><td>0</td><td>696</td><td>-2.9%</td><td>5.55</td><td>+2.8%</td></tr><tr><td>3</td><td>31/36</td><td>7/12</td><td>3867</td><td>0</td><td>678</td><td>-2.6%</td><td>5.71</td><td>+2.9%</td></tr><tr><td>4</td><td>30/35</td><td>7/12</td><td>3867</td><td>0</td><td>636</td><td>-6.2%</td><td>6.08</td><td>+6.5%</td></tr><tr><td>5</td><td>29/34</td><td>7/12</td><td>3867</td><td>0</td><td>618</td><td>-2.8%</td><td>6.26</td><td>+3.0%</td></tr><tr><td>6</td><td>28/33</td><td>7/12</td><td>3867</td><td>0</td><td>601</td><td>-2.8%</td><td>6.44</td><td>+2.9%</td></tr><tr><td>7</td><td>27/32</td><td>7/12</td><td>3867</td><td>0</td><td>583</td><td>-3.0%</td><td>6.63</td><td>+3.0%</td></tr></table>

当冷水温度升高时，制冷参数情况  
表13-8

<table><tr><td>序号</td><td>冷却水温度(°C)</td><td>冷水温度(°C)</td><td>制冷量(kW)</td><td>制冷量增加</td><td>耗电量(kW)</td><td>耗电量减少</td><td>COP</td><td>COP 增加</td></tr><tr><td>1</td><td>32/37</td><td>4/9</td><td>3762</td><td>0</td><td>765</td><td>0</td><td>4.92</td><td>0</td></tr><tr><td>2</td><td>32/37</td><td>5/10</td><td>3867</td><td>+2.8%</td><td>788</td><td>3.0%</td><td>4.9</td><td>~0</td></tr><tr><td>3</td><td>32/37</td><td>6/11</td><td>3867</td><td>0</td><td>716</td><td>9.0%</td><td>5.4</td><td>+10.2%</td></tr><tr><td>4</td><td>32/37</td><td>7/12</td><td>3867</td><td>0</td><td>696</td><td>2.8%</td><td>5.55</td><td>+2.8%</td></tr><tr><td>5</td><td>32/37</td><td>8/13</td><td>3867</td><td>0</td><td>679</td><td>2.4%</td><td>5.7</td><td>+2.7%</td></tr><tr><td>6</td><td>32/37</td><td>9/14</td><td>3867</td><td>0</td><td>638</td><td>6%</td><td>6.07</td><td>+6.5%</td></tr><tr><td>7</td><td>32/37</td><td>10/15</td><td>3867</td><td>0</td><td>620</td><td>2.8%</td><td>6.24</td><td>+2.8%</td></tr><tr><td>8</td><td>32/37</td><td>11/16</td><td>3867</td><td>0</td><td>604</td><td>2.6%</td><td>6.4</td><td>+2.6%</td></tr><tr><td>9</td><td>32/37</td><td>12/17</td><td>3867</td><td>0</td><td>591</td><td>2.2%</td><td>6.55</td><td>+2.3%</td></tr></table>

**13.6 常用蒸汽压缩式空调冷水机组的分类及节能应用**

蒸汽压缩式冷水机组按工作原理分为容积式和离心式两大类。容积式有螺杆式、蜗旋式、转子式和活塞式等。其中，转子式由于容量较小，一般不用在中央空调的制冷，而活塞式在空调制冷领域的应用也越来越少。

**13.6.1 离心式压缩机冷水机组**

目前用于中央空调的离心式冷水机组主要由离心制冷压缩机、主电动机、蒸发器（满液式卧式壳管式）、冷凝器（水冷式满液式卧式壳管式）、节流装置、压缩机入口能量调节机构、抽气回收装置、润滑油系统、安全保护装置、主电动机喷液蒸发冷却系统、油回收装置及微电脑控制系统等组成，并共用底座，如图 13-33 和图 13-34 所示。

在各种制冷压缩机中，离心式压缩机通常具有最理想的效率。单个离心式压缩机的制冷量范围较大，为 150～3000RT，所以一般离心式冷水机组都只设计一个离心式压缩机就可以满足冷量的需要。离心式压缩机是通过高速旋转的离心叶轮将气体制冷剂加速到一定的脱离速度，获得足够的动能，然后在扩压腔里气体制冷剂实现动能向势能的转换，使制冷剂获得足够的排气压力。要达到足够的脱离速度，通常有三种途径：提高叶轮的旋转速度、加大叶轮的直径、采用多个同轴叶轮实现多级压缩。

![](../images/4e76460ef0e623bd9277b61d997fb497dff649a6c318d199b33f9e7c597fc162.jpg)  
图 13-33 离心式冷水机组

![](../images/35686478cac1b29206f653433a55dbc2ab56fae1102dd2b0947897037fddca61.jpg)  
图 13-34 离心式冷水机组原理

加大叶轮的直径无形中增大了压缩机的体积，使得冷水机组过于高大，这将增加冷水机房的高度，对工程设计十分不利。因此，压缩机一般会尽量避免叶轮尺寸过大。除特灵的三级压缩外，压缩机的叶轮一般都是通过增速齿轮或者变频器来增速运行。运行速度一般在10000r/min左右，但是过高的转速又受到机械强度的制约，因此采用多级压缩是离心式压缩机节能发展的必然选项。

单级压缩的离心式机组在负荷低于 $30\% \sim 40\%$ 时会出现喘振（详见本书第13.7.2节离心式冷水机组的负荷调节）。但是多级压缩离心式机组最低负荷可降到 $10\%$ 甚至更低。

**1. 离心式压缩机的节能技术**

随着机械制造技术、电力电子技术及电机技术的进步，近些年离心式压缩机涌现出一些可喜的节能技术，将这些节能技术应用到离心式冷水机组，为空调系统节能提供了可靠的保证。

**(1) 无油压缩机**

在传统的制冷压缩机中，机械轴承是必需的部件，并且需要有润滑油以及润滑油循环系统来保证机械轴承和增速齿轮箱的工作。在所有烧毁的压缩机中，实际上90%是由于润滑的失效而引起的。而机械轴承不仅产生摩擦损失，润滑油随制冷循环而进入到热交换器中，在传热表面形成的油膜成为热阻，影响换热器的效率，并且过多的润滑油存在于系统中对制冷效率带来很大的影响。文献[27]指出，“冷水机组的性能退化会随着运行时间的延长而加重。通常情况下，冷水机组运行5年以上退化率超过10%，运行10年以上退化率超过20%，其中因制冷剂侧油污导致的性能退化，占全部性能退化的30%。”目前，无油压缩机有两种实现方式：磁悬浮和陶瓷轴承。

1）磁悬浮离心压缩机率先摒弃了润滑油。它采用直径较小的双级叶轮压缩、磁悬浮轴承和直驱电机，通过变频器来增速运行，没有增速齿轮。压缩机的转速可以在15000～48000r/min之间调节。磁悬浮轴承利用磁场，使转子悬浮起来，从而在旋转时不会产生机械接触，不会产生机械摩擦，不再需要机械轴承以及增速齿轮所必需的润滑系统。所有因为润滑油而带来的烦恼就不再存在了。

磁悬浮离心压缩机的技术难度与离心压缩机电机功率大小相关：功率越大，电机对磁悬浮轴承的电磁干扰越大，转轴高精度悬浮越难实现；同时，电机功率越大，转轴会越长，轴承系统的稳定性和可靠性越难保证，所以第一代磁悬浮压缩机制冷量较小，冷水机组一般由多台小容量的压缩机并联组成。经过多年的发展，新一代的磁悬浮压缩机单机制冷量可达1000RT。满负荷时COP可达7.19，并且机组可实现 $10\% \sim 100\%$ 范围内无级调节。

2）采用陶瓷无油轴承系统。由开利公司研发的19DV双级离心式冷水机组采用陶瓷轴承，该轴承由加工精度极高的耐磨陶瓷滚珠和PEEK增强纤维保持架构成。利用制冷剂来润滑该陶瓷轴承。开辟了无油压缩机制造的一条新途径。机组满负荷时COP高达7.0，同时避免了磁悬浮机组冷量做不大的缺点。

**(2) 采用对称布置压缩机叶轮结构形式**

传统双级压缩机叶轮布置如图 13-35 所示，这种布置方式使得叶轮轴向力叠加，增加了轴承的机械摩擦损耗。叶轮采用对称布置结构形式（电机两侧各有一个叶轮），如图 13-36 所示，两个叶轮所受的轴向力相反，两个轴向力相互抵消，可自动平衡轴向轴承受力，机械损失小，提高了系统的稳定性。如：开利公司的 19DV 双级离心式冷水机组、美的公司的 MC 高效直驱降膜离心机组均采用此项技术。

![](../images/be597a02c5c1790822cf8d30ac9888e9351ade311097ea648ad21048ce346ccd.jpg)  
图 13-35 传统串列布置方式的离心机叶轮轴向力叠加

![](../images/7b5ef2eaaf8c3c5e07942a49946c604de67e0e2e14964e7312ca499c35c9ffc1.jpg)  
图 13-36 对称布置的离心机叶轮轴向力相互抵消

![](../images/2803cb006c0226aef9af07d787ba24ab92f6bb29bc22c214c0b3c1544e4fe97e.jpg)  
图 13-37 对称布置压缩机叶轮优化了制冷剂的流道

**(3) 优化了制冷剂的流道**

通过优化制冷剂的流道并精简空气动力学部件，可大幅降低制冷剂流动阻力，如图 13-37 所示。如开利公司的 19DV 双级离心式冷水机组、美的公司的 MC 高效直驱降膜离心机组均采用此项技术。

**（4）采用直驱变频压缩机取代传统的齿轮传动**

避免了增速齿轮的机械损失，使得传动效率达到1。压缩机利用变频器来增速运行。磁悬浮离心压缩机、开利公司的19DV双级离心式冷水机组、美的公司的MC高效直驱降膜离心机组及格力公司研发的永磁同步变频离心式压缩机均采用此项技术。

值得注意的是：变频冷水机组不只在部分负荷节能，在室外温度降低导致冷却水温降低时也有很好的节能效果，当两种情况同时存在时节能效果最好。这是由离心式压缩机的

工作特性所决定的。

1）离心式压缩机的工作特性：如图 13-38 所示的制冷循环系统，离心式压缩机与离心式风机相类似，离心式压缩机能够提供的压头取决于：气体流量、压缩机叶轮的转速和直径。

冷水机组的制冷剂系统压差 $\Delta P =$ 冷凝压力 $P_{1} -$ 蒸发压力 $P_{2}$

该系统压差会随着运行情况的改变而时刻在改变，而在不同的季节、不同的运行模式下，这种改变更大。

2）离心式冷水机组可以正常工作的条件：离心压缩机提供的压头≥冷水机组的制冷剂系统压差 $(P_{1}-P_{2})$ 。

要保证全年能正常制冷，冷水机组选型时必须按最不利工况设计机组的系统压差，离心压缩机也需要为满足最不利工况，来配置足够大的叶轮直径和转速。

3）离心式冷水机组高效工作的条件：离心压缩机提供的压头 = 冷水机组的制冷剂系统实际压差 $(P_{1}-P_{2})$ 。

因此，冷水机组的制冷剂系统压差变化时，离心压缩机的压头也应该随之变化。即：改变流量、改变转速、改变叶轮直径。对于一台制造完毕的压缩机改变叶轮直径已经不可能了，那么就是前面两项。

与风机相似，离心式冷水机组压缩机的耗功：

$$
N = \frac {Q \times \Delta P}{\eta}
$$

式中 N —— 压缩机的功耗；

Q ——制冷剂的流量；

$\Delta P$ ——制冷剂系统压差；

$\eta$ ——压缩机的效率；

如图 13-39 所示，曲线 $n_{1}$ 、 $n_{2}$ 、 $n_{3}$ 为离心式压缩机在各种转速下的性能曲线。曲线 a 为制冷剂系统性能曲线，曲线 $a'$ 为系统压差降低后的曲线。工况点 1 为设计工况；点 2 为在部分负荷、冷媒流量减少到 $Q_{2}$ 的时工况；点 3 为在冷却水降温系统压差降低为 $\Delta P_{3}$ 时的工况。

![](../images/38f75edb5b89d3463f2e88f3704a568ae98471fa83f3bdc55297324e14e5480e.jpg)  
图 13-38 离心式压缩机制冷系统

![](../images/52dd85860aaf494815a21d499725ad6026ea25aa218f0ebcc665992b5ee0798e.jpg)  
图 13-39 离心式压缩机各种工况下的能耗

在设计工况下的功耗 N，就是由工况点 1、压差 $\Delta P_{1}$ 、流量 Q 及 0 点所围成的面积。

在部分负荷时，冷媒流量由 Q 减少到 $Q_{2}$ ，转速由 $n_{1}$ 可降低到 $n_{2}$ ，功耗 N 减少到由 $2-\Delta P_{2}-0-Q_{2}$ 所围成的面积；同时，在冷却水温降低时，制冷剂系统压差由 $\Delta P_{2}$ 降低到 $\Delta P_{3}$ ，转速也由 $n_{2}$ 也可降低到 $n_{3}$ ，功耗 N 减少到由 $3-\Delta P_{3}-0-Q_{2}$ 所围成的面积。

由此可以看出，离心式冷水机组变频不仅仅是在部分负荷时节能，当两种情况同时存在时最节能！

**(5) 采用降膜式蒸发器**

降模式蒸发器通过缓解满液式蒸发器的浸泡效应，使制冷剂在换热管表面实现膜态蒸发，大幅度提高换热效率，同时大幅减少了制冷剂的充注量。

**(6) 采用永磁同步变频电机**

由格力公司研发的永磁同步变频离心式压缩机，也是采用双级压缩方式。采用了与高铁动车相同的永磁直驱电机，通过变频器来增速运行，转速可达18000r/min，单机制冷量可达1500RT。转子为永磁体，由于无励磁电流损耗，电机效率高，在机组运行的负荷变化范围内，电机效率均可达96%以上（详见本书第14.1.4节）。较好地满足了空调冷水机组的部分负荷运行特性。采用直驱电机，避免了增速齿轮的机械损失。压缩机的体积重量较小，仅为常规压缩机的40%。采用PWM可控整流四象限变频技术，谐波畸变率小于5%，不需要谐波处理装置，功率因数可达0.99以上，不需要功率补偿器。简化了配电系统的设计和投资。采用变频控制与导流叶片控制方式相结合的控制方式，可使机组在10%～100%的负荷范围内调节。满负荷时COP可达6.88。

可以预测，大功率的永磁直驱电机是未来制冷压缩机节能的方向。

**13.6.2 螺杆式压缩机冷水机组**

单个螺杆式压缩机的制冷量较离心式压缩机的制冷量要小很多，如图 13-40 和图 13-41 所示，螺杆式冷水机组一般由螺杆压缩机、壳管式冷凝器、干燥过滤器、膨胀阀、壳管式蒸发器以及电器控制部分等组成。制冷量一般在 30～480RT 的范围内，所以现在大冷量的螺杆式冷水机组都采用多机头方式，由电脑统一控制、调节，并且每台压缩机都有一个单独制冷系统。

![](../images/429fd5b0bd4d0c547571ab6f02cab3f05a0a77a1bf52df65b0e2776dafe70384.jpg)  
图 13-40 螺杆式冷水机组

![](../images/f354869f3187e274e7498f1506c0db07510de6e0041f2fedceca38484c2048e6.jpg)  
图 13-41 螺杆式冷水机组原理

螺杆式冷水机组的运行范围广泛，可满足不同工艺的冷却及冷冻需要。螺杆式冷水机组具有优异的冷凝热回收功能，可免费制取高达63℃的热水，能够保障充足的空调供暖及生活热水。采用螺杆式冷水机组的水源热泵系统，可充分利用多种可再生低温热源供热、制冷，大幅降低供热费用。螺杆式制冷压缩机分为双螺杆和单螺杆两种，两者在制冷性能上没有本质区别。螺杆式冷水机组的蒸发器有三种类型：干式、满液式和降模式。

干式蒸发器是制冷剂走管程，冷水走壳程。其优点是制冷剂充注量少，回油顺畅，制冷剂在换热管内流动，易于把润滑油重新带回到压缩机中去。缺点是换热效率低，清除冷水污垢难。冷水接管不是像常见的冷水机组在端头，而是在蒸发器的中部。

满液式蒸发器正好与干式相反，制冷剂走壳程，冷水走管程。制冷剂液体从蒸发器的底部进入到蒸发器的壳程中进行换热。吸收热量后被蒸发成气体的制冷剂蒸气从蒸发器的顶部被吸入到压缩机中。在管程，冷水流经换热管内将热量释放到制冷剂中，从而降低温度。冷水接管在冷水机组的端头。

**1. 双螺杆制冷压缩机**

双螺杆制冷压缩机是一种能量可调式喷油压缩机。它的吸气、压缩、排气三个连续过程是靠机体内的一对相互啮合阴阳相反旋向的螺旋形齿的转子。转子旋转时产生周期性的容积变化来实现上述的三个过程。一般阳转子为主动转子，阴转子为从动转子。

容量 15%～100% 无级调节或二、三段式调节，采取油压活塞增、减载方式。径向和轴向均为滚动轴承；开启式设有油分离器、储油箱和油泵；封闭式为差压供油，进行润滑、喷油、冷却和驱动滑阀容量调节的活塞移动。

吸气过程：气体经吸气口分别进入阴阳转子的齿间容积。

压缩过程：转子旋转时，阴阳转子齿间容积连通（V形空间），由于齿的互相啮合，容积逐步缩小，气体得到压缩。

排气过程：压缩气体移到排气口，完成一个工作循环。

**2. 单螺杆制冷压缩机**

利用一个主动转子和两个星轮的啮合产生压缩。它的吸气、压缩、排气三个连续过程是靠转子、星轮旋转时产生周期性的容积变化来实现的。

容量可以 10% \~ 100% 无级调节及三或四段式调节。

**3. 螺杆式压缩机的节能技术**

（1）一些用于冰蓄冷或冷冻的螺杆式冷水机组，通过设置压缩机的二次吸气口和经济器来实现两级压缩的功能，获取较低的蒸发温度。

（2）与离心式压缩机类似，目前已经有一些制造商将永磁同步变频电机应用于螺杆式压缩机，取得了较好的节能效果。

（3）螺杆式冷水机组的优势是单级压缩时压缩比较大，可以实现热泵供热以及回收高温冷凝热。

**13.6.3 涡旋式冷水机组**

单个涡旋式压缩机的制冷量较螺杆机要小，一般约小于 28RT，主要应用于多联机和风冷模块机组中。

涡旋式压缩机是有两个双函数方程型线的动、静涡盘相互咬合而成。在吸气、压缩、排气的工作过程中，静盘固定在机架上，动盘由偏心轴驱动并由防自转机构制约，围绕静盘基圆中心，作很小半径的平面转动。气体通过空气滤芯吸入静盘的外围，随着偏心轴的旋转，气体在动静盘噬合所组成的若干个月牙形压缩腔内被逐步压缩，然后由静盘中心部件的轴向孔连续排出。

涡旋压缩机的独特设计，使其成为节能压缩机。涡旋压缩机主要运行件涡盘只有龈合没有磨损，因而寿命更长，被誉为免维修压缩机。涡旋压缩机运行平稳、振动小、工作环境宁静，又被誉为‘超静压缩机’。涡旋式压缩机结构新颖、精密，具有体积小、噪声低、重量轻、振动小、能耗小、寿命长、输气连续平稳、运行可靠、气源清洁等优点。被誉为“新革命压缩机”和“无需维修压缩机”。

**13.7 冷水机组负荷的运行调节**

冷水机组在运行时，其内部的控制系统会根据末端负荷的大小，自动调节其输出的制冷量。使制冷量等于末端的负荷，并且随末端负荷的变化而变化。

冷水机组的控制系统要保证冷水的出水温度稳定在设定温度的波动范围内，根据出水温度自动调节压缩机的出力。而具有变流量功能的冷水机组，还需有根据回水温度判断其负荷增减趋势的功能。

**13.7.1 容积式压缩机的负荷调节**

螺杆式压缩机、涡旋式压缩机均为容积式压缩机，负荷调节的基本原理为：

$$
Q = G \cdot \Delta h\tag{13-2}
$$

式中 Q —— 制冷量；

G ——制冷剂的质量流量；

$\Delta h$ ——制冷剂进出蒸发器的比焓差。

由上式可知， $\Delta h$ 受制冷循环设计的制约，一般不可随意改变，要改变压缩机的制冷量唯有改变其质量流量。

对于容积式压缩机，在忽略各种损失的理想状态下，其质量流量一般可写为：

$$
G = \lambda \cdot n \cdot \rho \cdot V _ {\mathrm{p}}\tag{13-3}
$$

式中 $\rho$ ——压缩机吸气口处制冷剂的比体积；

$\lambda$ ——考虑了压力、容积、温度、泄漏的综合系数；

n ——压缩机转速；

$V_{p}$ ——压缩机一转的工作容积。

由上式可知，容积式压缩机制冷量的调节主要有两种方法：一是改变转速，二是改变工作容积。采用变频器是改变转速的调节方法，如变频螺杆机组、变频多联机等。而螺杆机通过滑阀的移动来改变螺杆的有效工作长度，则是改变工作容积的调节方法。

**13.7.2 离心式冷水机组的负荷调节**

**1. 进口导流叶片的调节**

在离心式压缩机叶轮入口处有一组由控制电机驱动的叶片组件，若改变叶片的开度，就会改变气体进入叶轮的方向，这样不仅可改变进入叶轮的制冷剂气体流量，也可以改变叶轮做功的大小，达到调节制冷量的目的。

这种调节会降低机组的效率。导流叶片关小时，在绝大部分调节范围内，导流叶片都阻碍了气流的流动，从而降低了压缩机的效率，使得在部分负荷时，机组的制冷性能较差。

当冷负荷降低时，冷水温度开始下降，控制装置将使压缩机入口导叶慢慢地关闭，这就减少了压缩机吸入制冷剂的量，当制冷剂的流量小到一定值时，压缩机的气体无法被压出，在叶轮内造成涡流，此时冷凝器中的高压气体就会倒流进叶轮，使压缩机内的气体在瞬时增加，但由于蒸发器中气流较小，且固定不变，以致又产生气体分离，如此周而复始，就出现周期性的来回脉动气流，这种现象叫作“喘振”。喘振发生时，压缩机周期性地发生间断的响声，整个机组出现强烈的振动，制冷剂回路有可能开裂而导致制冷剂泄漏，冷凝器压力和压缩机电机电流发生大幅度的波动，由于作为冷却剂的制冷剂的减少，轴承温度很快升高，将严重损害压缩机。

喘振是离心式压缩机固有的缺陷。单级压缩机一般卸载到30%～40%就会发生喘振。实际上机组在设计制造时，单级压缩机一般以30%的设计负荷为最小制冷量，过小也不经济。有些机组通过进口导叶开度及无叶扩压器出口宽度双重调节可以做到在10%负荷时不喘振，但此时的空转功率较大。

**2. 热气旁通调节**

当冷负荷减小，逼近喘振点时，通过开启旁通管上的电动调节阀让一部分制冷剂气体从冷凝器旁通到压缩机的吸气口，维持一定流量的制冷剂进入压缩机，这部分制冷剂在压缩机内消耗压缩功而不制冷，如图13-42所示。严格地讲，这是一种有效避免压缩机喘振的措施，而不能作为负荷调节的措施。

**3. 变频调节（Variable Speed Driver, VSD）**

与离心式风机相同，压缩机电动机的功耗与转速的立方成正比，即：减少转速将会大大减少功耗。VSD 根据冷水的出水温度和压缩机压头来优化电动机的转速和导流叶片的开度，从而使机组始终在最佳状态区运行。它不是单纯的变频调节，可以实现在 25%～100% 负荷范围内，导流叶片全开，通过变频来控制机组减载，保

![](../images/22bbcf81e28fb537be506fc0c468fc007126cf0446573f728c5b6cf41b9e3ea9.jpg)  
图 13-42 离心式冷水机组热气旁通示意图

证压缩机在最高效率下运行。当负荷低于 25% 时，通过调节导流叶片的角度，调节压缩机的制冷量。同时，机组的喘振点随着转速的降低会向制冷量小的方向移动，扩大了压缩机的工况范围，有的机组可以实现在 10% \~ 100% 负荷范围内，压缩机稳定运行不喘振。

**13.8 中央空调制冷系统的节能设计**

**13.8.1 中央空调制冷系统的变频设计**

在中央空调制冷系统中，冷却水泵、冷却塔风机、冷水机组、冷水泵均可采用变频运行。但是，不建议冷却水泵变频，冷却水泵变频将导致冷凝器管束内的流速降低，使得冷却水中的污垢易于附着在换热管上，降低换热效率。

变频冷水机组可以与冷水一次泵变流量同时采用。但是，冷水机组的电功率较大，相应的变频器造价会较高，应在经济比较后采用。另外，高压冷水机组（10kV）的变频器价格也较高。

**13.8.2 冷却水最优进水温度控制**

当室外温度低于设计温度，同时冷却塔采用变频风机时，通过变频器提高冷却塔风机转速加强换热，可以降低冷却水温度，这样就可以提高机组的制冷量、降低机组的耗电量。但是，冷却塔风机的能耗将增加。为了平衡两者的得失，就存在一个冷却塔最佳回水温度 $t_{r}$ 的确定问题如图13-43和图13-44所示。

某公司根据某款冷水机组总结得出了一个最佳回水温度公式。该公式显示：最佳回水温度是基于室外湿球温度（ $t_{wb}$ ）和机组负荷率的（load%）函数：

$$
t _ {\mathrm{r}} = f (t _ {\mathrm{wb}}, \text { load } \%)
$$

其中冷却塔的 $P-t_{r}$ 曲线可以通过现场测试得到。

![](../images/d4733746efc2e374021366805a5e305e2ebc930d445a5561ef05bba5a3703167.jpg)  
图 13-43 部分负荷时冷却塔、冷水机组能耗随进水温度 $t_{r}$ 的变化曲线

![](../images/939ca4fc2136a25270ca9ecd76fc68951a4c59bae6c1c173c54e15b681bec65c.jpg)  
图 13-44 冷却塔采用变频风机制冷系统原理图

**13.8.3 采用离心式水冷水机组的自然冷却**

对于冬季有冷负荷的建筑，实现冬季供冷的方法有多种，其中一种方法就是采用具有自然冷却功能的离心式水冷水机组。这种机组的冷凝器的位置高于蒸发器，同时设有气态和液体制冷剂的旁通管和电动阀及模式转换控制程序。当冷却水温度低于冷冻水温度时，

![](../images/a0cc651638fe06188f8e8267e8c6023dd64c2bff43ee682773f7d6841c4adb63.jpg)  
图 13-45 自然冷却冷水机组原理图

自然冷却冷水机组可提供 45% 的名义制冷量。

在图 13-45 中，机组利用 “热虹吸原理” 及冷凝器与蒸发器的高度差（重力自然流动），使制冷剂完成 “自然冷却” 制冷循环。制冷时压缩机不工作，冷却塔、冷却水泵、冷水泵工作，由此节省了压缩机的功耗。

**13.8.4 采用冷凝热回收冷水机组**

制冷机在运行时要排出大量的冷凝热，在空调

工况下运行，制冷量是耗电的3～6倍（COP），冷凝热是耗电的4～7倍（COP+1）。以一台1000冷吨的离心式热回收冷水机组为例，其产热量约为1200冷吨，热水（冷却水）供/回水温度最高可达43℃/32℃。

饱和蒸汽的焓值为 656.3kcal/kg，假设热回收热交换器的热效率为 80%，则该冷水机组回收的热量相当于蒸气量为： $1200 \times 3024 \times 0.8 / (656.3 / 1000) \approx 7t/h$ 。也就是说，一台 1000 冷吨的冷水机组的热回收量等于 1 台 7t/h 蒸汽锅炉的产热量。这些冷凝热如果不加利用，将会通过冷却塔排向大气，不但浪费了这部分热量，同时也会对周围大气环境造成一定的热污染，产生热岛效应。因此，在同时有冷热需求的场合，适当地回收冷凝热加以利用，无疑是节能减排的有效举措。实际工程中，如宾馆、医院等建筑，冷凝热回收后多用于生活热水供应以及医疗净化空调系统的再热；在工业建筑中，还可以用于工艺用水的加热。

目前，水冷冷水机组有冷却水热回收与排气热回收两种方式。

**1. 冷却水热回收**

冷却水热回收是在冷却水出水管路加装一个热交换器，如图 13-46 所示，从冷却水中回收一部分热量，用于生活热水的预热等。这种方式的优点是可确保热负荷的水质不会被冷却水污染，同时，热回收冷水机组的制冷运行不受影响。缺点是热水的出水温度较低。例如：冷水机组冷却水的出水温度一般在 $37^{\circ}$ C，采用效率较高的板式换热器来进行热交换，在传热温差为 $1^{\circ}$ C 时，二次水最高温度也只有 $36^{\circ}$ C。这种低品位的热能应用场合将会受到限制。

![](../images/d68d4e928a31e309cd50bd226cc26d21173cdd0c0f62b7aec597fcb111b2cb78.jpg)

**2. 排气热回收**

水冷冷水机组排气热回收分为部分热回收和全热回收两种方式。

图 13-46 冷却水热回收方式

**(1) 部分热回收**

如图 13-47 所示，采用两个冷凝器串联，从压缩机排出的高温高压的制冷剂气体（空调制冷一般在 $65 \sim 95^{\circ}C$ ）先通过热回收冷凝器，经一次换热后再进入常规的冷凝器。热回收冷凝器将部分热量传递给生活热水，其余的热量则由常规冷凝器传递给冷却水，再通过冷却塔释放到环境中。这种方式主要是利用制冷剂的显热，因此又称其为显热回收，也称部分热回收。回收的热量在压焓图上为 $h_{2}-h_{3}$ ，如图 13-48 所示。

![](../images/c3cbfa169b73ce8722a819a9947a56daf7eb52bd64eadcdd0e8f48066a20f2fc.jpg)  
图 13-47 两个冷凝器串联的热回收方式

![](../images/b31a3472c1d23df9c4612f174ba8c5386030c0ba172e9b31696cd6509cd83984.jpg)  
图 13-48 蒸气压缩式制冷的理论循环压焓 $\lg p-h$ 图

其特点是：热回收率不太高，一般在 $10\% \sim 20\%$ 之间，热水回收温度比较高、一般为 $55 \sim 60^{\circ} \mathrm{C}$ 。这种方式一般用于压缩机排气温度较高，采用了干式蒸发器的螺杆式冷水机组。热回收冷凝器多采用板式换热器。冷却水系统与热回收系统可以同时运行，无需制冷、热回收等模式转换。热回收运行时，从常规冷凝器分走了一部分热量后，使得从冷凝器流出的液态制冷剂进一步过冷，从而增加了制冷量 $h_{5} - h_{5'}$ ，提高了机组的 COP。

**(2) 全热回收**

全热回收分为单冷凝器双换热管束方式和双冷凝器方式。

1）单冷凝器双换热管束方式：如图 13-49 所示，只设一个冷凝器，从压缩机排出的高温高压制冷剂气体进入冷凝器。冷凝器内有两组并联的水盘管，其中一组盘管将热量传递给冷却水，再通过冷却塔释放到环境中；另一组盘管将热量回收用于生活热水供应等。但是两个冷凝器不能同时运行，冷水机组往往设置成几种运行模式，如：制冷模式、制冷 + 热回收模式等。在制冷模式下，热回收不工作，冷却水系统工作，机组仅作为常规冷水机组使用。在制冷 + 热回收模式下，冷却水系统不工作。可设定制冷优先或热回收优先。在热回收优先时，机组首先满足热负荷需求，以热水的出水温度来控制机组能量增减载，保证热水出水温度不变，当热负荷需求减少时，制冷量也随之减少。在制冷优先时，机组首先满足冷负荷需求，以冷水出水温度来控制机组能量增减载，保证冷水出水温度不变，当冷负荷需求减少时，热回收量也随之减少。机组可以通过热水的回水温度判断热负荷的变化，当回水温度接近出水温度时，机组可以自动转换为制冷模式。

常规冷水机组冷却水温度为 $32^{\circ}C/37^{\circ}C$ ，也就是说在常规工况下热回收所得热水的最高温度仅为 $37^{\circ}C$ 。这样的水温难以满足对热水温度的要求。为此，需要提高机组的冷凝温度来制取高温热水。在压焓图上表现为冷凝压力的增加，制冷循环过程为 $1-2'-3'-4'-5-1$ 。回收的热量为 $h_{2}-h_{4}$ ，如图 13-50 所示。增加了压缩功耗 $h_{2}'-h_{2}$ 。由于制冷剂在冷凝器中由气态变成了液态发生了相变，释放了潜热，热回收盘管吸收了全部显热和潜热，所以，也称全热回收。

![](../images/c315d2c32d6ddb33fc68f7e664170f64c962aae5d1b2230b9389aef312dc63a9.jpg)  
图 13-49 单冷凝器双换热管束的热回收方式

![](../images/9552ad725b5fe391f6ef067af157220e1e4ca225c9c464cb7fbf5e75756f595f.jpg)  
图 13-50 蒸汽压缩式制冷的理论循环压焓 $\lg p-h$ 图

全热回收的特点是：热回收率比较高，在螺杆式冷水机组和离心式冷水机组中广泛采用。对于同一台机组，COP值在热回收模式低于制冷模式。由压焓图可知，热水出水温度越高，即：冷凝压力越高，增加的压缩功耗 $h_{2}^{\prime}-h_{2}$ 越大，如图13-50所示。

以某 400 冷吨的螺杆机为例：

空调工况（蒸发器进 / 出水温度 $7^{\circ}C/12^{\circ}C$ ，冷凝器进 / 出水温度 $30^{\circ}C/35^{\circ}C$ ）时，耗电量为 278kW。

制热工况（蒸发器进 / 出水温度 $7^{\circ}C/12^{\circ}C$ ，冷凝器进 / 出水温度 $40^{\circ}C/45^{\circ}C$ ）时，耗电量为 321kW。

热回收工况（蒸发器进 / 出水温度 $7^{\circ}C/12^{\circ}C$ ，冷凝器进 / 出水温度 $58^{\circ}C/63^{\circ}C$ ）时，耗电量为 420kW。

因此，COP 值降低的幅度取决于热水的出水温度。而机组实际选型时，热水温度：离心机一般不高于 $45^{\circ}$ C，螺杆机一般不高于 $63^{\circ}$ C。

在冷水机组进行模式转换时，冷水机组需给出控制信号关停或启动冷却水泵、冷却塔、热回收循环泵等。

2）两个冷凝器并联方式。在前一种方式中，两个冷凝器不能同时运行，这就导致了制冷量与热回收量之间相互制约。比如在工况为：机组制冷量需求为高负荷，而热回收量需求为部分负荷时，前一种方式无法运行。为了解决这个问题，需采用双冷凝器并联，并且两个冷凝器可以同时运行的方式，采用这种方式热回收的有特灵的三级压缩离心机及约

离心式热回收冷水机组使用两个冷凝器，如图 13-51 所示，利用从压缩机排出的高温气态制冷剂必然去低温处的原理（这个过程是自发的，两个冷凝器是相通的，而冷媒总是往冷的地方走，因为冷的地方压力低，哪个冷凝器在工作就会往哪边走）。通过提高常规冷凝器的水温，促使高温气态制冷剂流向热回收冷凝器，将热量散给热回收冷凝器的水流中。通过控制常规冷凝器的冷却水温度或冷却塔供回水流量，可以调节热回收量的大小。

因此，这种回收方式需要对水路进行调节控制。

当需要供热时，先设定进入热回收冷凝器的水温 $T_{2}$ ，再开启与热回收冷凝器相连的水泵。若 $T_{2}$ 的测量值低于设定值，表明供热不够，则关闭与常规冷凝器相连的水泵和三通阀 V-1，使冷却水不流经冷却塔。因此压缩机全部向热回收冷凝器放热，从而使 $T_{2}$ 的测量值提高，不断接近 $T_{2}$ 的设定值。

![](../images/43ae0ebcbdcd496556d1df10ab62596c2c0759a11ec3081a679643346ebff330.jpg)  
图13-51 两个冷凝器并联的热回收方式

若 $T_{2}$ 的测量值高于设定值，表明供热过多，则开启

与常规冷凝器相连的水泵，并打开三通阀 V-1，使流经冷却塔的冷却水流回标准冷凝器，通过调节冷却塔的风扇启停个数和转数，来调节压缩机对上述两个冷凝器的放热比例，从而使 $T_{2}$ 的测量值降低，不断接近 $T_{2}$ 的设定值。

若无供热需求，则利用冷却塔散热，与热回收冷凝器相连的水泵关闭。

需要说明的是：这种热回收方式是采用热水回水的控制和还是采用热水供水温度控制，对冷水机组的运行有着很大的影响。其说明如下（见图 13-52）：

① 在 100% 负荷时，冷却水的供 / 回水温度为 $41^{\circ}C / 35^{\circ}C$ ，其温差为 $6^{\circ}C$ ，平均温度

![](../images/9a31584f95568cc61d55e432129a83d9c3cc61089f8f5095137498466be8c7f3.jpg)

为 $38^{\circ}$ C。

② 在 50% 负荷时，冷却水的流量不变，供回水温差是 100% 负荷时温差的 50%，即为 $3^{\circ}$ C。

③ 热水回水温度控制方案：冷却水的回水温度恒定为 $35^{\circ}C$ ，由于供回水温差为 $3^{\circ}C$ ，故冷却水的供水温度变为 $38^{\circ}C$ ，供回水的平均温度为 $36.5^{\circ}C$ ，比 100% 负荷时低 $1.5^{\circ}C$ 。冷水机组 COP 相对较高，冷水机组运行稳定性好。

图 13-52 双冷凝器热回收控制方式的比较

图 13-52 双冷凝器热回收控制方式的比较 ④ 热水供水温度控制方案：冷却水的供水温度恒定为 $41^{\circ}C$ ，由于供回水温差为 $3^{\circ}C$ ，故冷却水的回水温度变为 $38^{\circ}C$ ，供回水的平均温度为 $39.5^{\circ}C$ ，比 100% 负荷时高 $1.5^{\circ}C$ 。冷水机组 COP 相对较低，可能导致冷水机组运行不稳定。

**13.8.5 冷水机组热回收加热生活热水系统设计**

冷水机组回收的热量作为生活热水的加热热源或者预热热源，对生活热水加热，按其系统形式可以分为间接加热和直接加热方式。由于空调冷负荷的变化与生活热水热负荷的变化往往不同步，因此生活热水一般要设有蓄热水箱。

**1. 间接加热方式**

在我国北方地区，水质硬度较高，为了避免热回收换热器内结垢，通常采用间接加热的方式。图 13-53 为一高层酒店建筑热回收原理图，其采用了间接预热生活热水的方式。为了保证热水与冷水的同源性，热水系统与冷水系统一致，分为低、中、高三个区设置。

回收的热量作为预热热源，对低、中、高三个区的冷水进行预热，预热热源热水温度为 $40^{\circ}C/45^{\circ}C$ 。夏季将 $10^{\circ}C$ 的冷水预热到 $35^{\circ}C$ ，预热换热器采用大容量的容积式换热器，兼作蓄热水箱。预热后的热水再由加热热源加热到 $60^{\circ}C$ 。

**2. 直接加热方式**

当水的硬度不高时可以采用直接加热的方式。如果采用部分热回收，较高的供水温度可将热水直接加热到使用温度。图 13-54 为部分热回收直接加热方式。

当水箱内的温度低于（设定值 $-5^{\circ}C$ ）时，热水循环泵启动，高于（设定值 $+5^{\circ}C$ ）时，热水循环泵停止。

当热水用量过大、热回收量不足时，由辅助加热设备补充加热，辅助加热设备可以是锅炉、电加热器、空气源热泵等。

**3. 复叠式热泵的应用**

采用复叠式热泵来制取高温热水，详见本书第 13.4.6 节。

**13.8.6 冷凝器在线清洗系统设计**

**1. 污垢热阻对冷凝器换热的影响**

冷水机组的名义制冷量是在冷凝器污垢系数为 $0.044 ~m^{2} \cdot ^{\circ}C / kW$ 的条件下给出的，而冷水机组的实际运行的工况要差很多。

如前面章节所述，冷却水温度升高会使冷水机组的冷凝温度升高。实际运行的水冷式冷水机组的冷凝温度每增加 $1^{\circ}$ C，冷水机组的 COP 约下降 4%。

在冷却水系统中，由于补充水的水质和系统内的机械杂质等因素，尤其是开式冷却水系统与空气大量接触，在冷却塔内将空气中的灰尘洗涤下来，产生和积累大量水垢、污垢、微生物等，在冷凝器的换热管表面形成污垢，使冷凝器的传热恶化、效率降低。污垢一般为热的不良导体，其导热系数只有碳钢的1/10，与铜等热的良导体相比，导热率相差更大。且随着强化传热技术的广泛应用，污垢热阻对传热过程的影响更加明显。在能源价格不断上涨的情况下，各种强化传热措施被普遍采用，来增大传热系数的，此时污垢对换热器的影响也更加显著了。

![](../images/2f2522ef880b7d7d238763674396fb907cbd0bbeb80a630797f8aace505c4826.jpg)  
图 13-53 热回收间接预热生活热水原理图

**2. 冷却水的处理方法**

目前针对冷水机组冷凝器冷却水侧的污垢，所采取的应对措施有化学水处理法和橡胶

![](../images/c7323e2a691dc410792d4e64cd1eb42571cbc692690bf63b605b652a2f0f8835.jpg)  
图 13-54 部分热回收直接加热生活热水原理图

海绵球清洗法。

**(1) 化学水处理法**

传统的化学水处理法是加入3种不同作用的水处理药剂：缓蚀剂、阻垢剂及杀菌灭藻剂。缓蚀剂可在金属表面形成皮膜，防止腐蚀；阻垢剂作用于形成垢的成分碳酸钙等的结晶体，使其扭曲、错位、变形，以此来妨碍垢的生长；杀菌灭藻剂对藻类和细菌有抑制作用，防止其繁殖。化学水处理法只能起到有限的作用。目前大部分空调冷却水系统即使采取了化学水处理方法，同时还要每年冬季停机保养时采用毛刷捅炮清洗冷凝器。

**(2) 橡胶海绵球清洗法**

橡胶海绵球清洗法是一套全面性利用流体、水力机械以及微电脑等多种技术来实现最简单的清洗解决方案。在冷水机组冷凝器冷却水的进出管安装发球机和收球机，用特殊配方和结构的橡胶海绵球

按一定的循环流程，在水力的作用下通过冷凝器换热管擦去管壁上一点一滴的沉积物，由于循环过程是不停车在线、自动的，时间间隔短，沉积物在形成初期就被擦掉，使管壁永保洁净，始终保持冷凝器的换热效率处于最高值。橡胶海绵球清洗法克服了由于污垢的产生而引起冷水主机制冷效率下降，从而降低能耗，节省能源。消除冷凝器列管腐蚀根源，延长列管使用寿命，减少维护费用和化学药剂的使用，这是目前为止使冷凝器列管始终保持在清洁状态的最有效的方法。安装胶球清洗装置的冷水机组节能率可达10%～20%。目前有两种方式：一种是独立的设备，另一种是集成在冷水机组冷凝器封头上的装置。

但是由于胶球清洗装置生产厂家良莠不齐，在使用中出现了下列问题：

1）换热铜管清洗不均匀，单根铜管进入多个胶球后堵塞，造成了冷水机组喘振的严重危害；

2）换热铜管与清洗胶球的直径不匹配，循环水流量偏小时，胶球穿越冷却管能量不足，卡在管中；

3）清洗胶球使用寿命低，往往清洗500～1000次后，胶球不具备清洗换热管污垢的能力，而老化变形的橡胶球增加了堵塞换热铜管的风险；

4）在大小管混合布置的冷凝器中，往往只能清洗大管，放弃了小管的清洗。

在推广胶球在线清洗装置的过程中，必须克服上述不足，有效的方式是通过冷水机组整合优化胶球清洗装置，以主机厂家的高标准、高质量助力提升清洗效率和应用质量。

**3. 独立的胶球清洗装置**

如图 13-55 所示，胶球清洗装置一般安装在冷水机组冷凝器前，在冷凝器进出水管上连接发球管和收球管。收球机局部阻力 $\leqslant 0.5m$ ，发球机为 380V，3kW，扬程 $\geqslant 20m$ 。

该装置的控制器能提供无缘触点和 RS485 网络接口，接入冷水机房群控系统。该装置需要设计独立的设备基础。

**4. 冷凝器自有封头式胶球清洗装置**

随着胶球清洗装置技术的发展，目前主流的制冷主机厂家都可在主机出厂前配置冷凝器自有封头式胶球清洗装置，这给机房设计提供很大的方便，同时清洗装置的品质可靠性得到了很好的保证。该装置由主机内部供电，工程设计时不用再考虑配电、自控等，也无需特设设备基础，如图 13-56 所示。

![](../images/fc65d605866ce12ee1c732e4cca3b54a2db605da228fe9c9772da1bec436ff07.jpg)  
图 13-55 橡胶海绵球清洗装置原理图

![](../images/e7cf1a5cbc4fa62c6c8fe7f4f48ee57a2856c19848d8b163a06f513a2782e3d3.jpg)  
图 13-56 冷凝器自有封头式胶球清洗装置

**13.8.7 微泡排气除污装置的应用设计**

另一个可以提高机组效率的装置是微泡排气除污装置。该装置串联安装于冷凝器的入口处，它与水过滤器原理大不相同，可以排除冷却水中细小的杂质和微气泡，见图 13-57 和图 13-58。

![](../images/8cb41e14b1822f3c76ec1b6f005abe8e6fb85ef10aa745c924e2977354ece1ef.jpg)

![](../images/ea49dc5df84212a59c9beaa64e287d1630b48a1f613627cf6b26ae4ed5c71005.jpg)  
图 13-57 微泡排气除污装置  
图 13-58 微泡排气除污装置在冷却水系统中的应用

工作原理：微泡排气除污装置内有一个螺旋结构铜制芯体或不锈钢菱网芯体，能够使流经它的流体在该装置内产生湍流，同时又能产生一个相对静止的区域，该区域使得流体中含有的微气泡和污物颗粒有时间从流体中分离。

以 TSR 型为例，该装置的最小去除杂质的颗粒为 $5 \mu m$ ，50 个循环之后（流速为 $0.5 \, m/s$ ），污垢含量减少至原来的 4% 以下。TSR 型微泡排气除污装置的压降可以按以下公式计算：

$$
\Delta P = \left(\frac {Q}{K _ {\mathrm{vs}}}\right) ^ {2} \cdot 1 0 0 (\mathrm{kPa})
$$

式中 $\Delta P$ ——压降，Pa;

Q——系统流量， $m^{3}/h$ ;

$K_{vs}$ ——流量系数，如表 13-9 所示。

以 800RT 的离心机为例，机组入口处设置 TSR 型微泡排气除污装置，其冷却水流量为 $571 \, m^{3}/h$ ，接管直径为 DN350，则压降为 7kPa。

微泡排气装置的流量系数  
表13-9

<table><tr><td>序号</td><td>接口尺寸</td><td> $K_{vs}$ ( $m^3/h$ )</td><td>序号</td><td>接口尺寸</td><td> $K_{vs}$ ( $m^3/h$ )</td><td>序号</td><td>接口尺寸</td><td> $K_{vs}$ ( $m^3/h$ )</td></tr><tr><td>1</td><td>DN50</td><td>72.2</td><td>6</td><td>DN150</td><td>487.9</td><td>11</td><td>DN400</td><td>2668.4</td></tr><tr><td>2</td><td>DN65</td><td>121.7</td><td>7</td><td>DN200</td><td>780.6</td><td>12</td><td>DN450</td><td>3148.8</td></tr><tr><td>3</td><td>DN80</td><td>158.5</td><td>8</td><td>DN250</td><td>1185.7</td><td>13</td><td>DN500</td><td>3589.6</td></tr><tr><td>4</td><td>DN100</td><td>244.3</td><td>9</td><td>DN300</td><td>1696.4</td><td>14</td><td>DN600</td><td>4630.6</td></tr><tr><td>5</td><td>DN125</td><td>351.3</td><td>10</td><td>DN350</td><td>2155.7</td><td></td><td></td><td></td></tr></table>

**13.8.8 热泵**

作为自然界的现象，正如水由高处流向低处那样，热量也总是从高温区流向低温区。所谓热泵，如同水泵那样能够把水从低处提升到高处，热泵可以把热量从低温抽吸到高温。所以热泵实质上是一种热量提升装置，热泵的作用是从周围环境中吸取热量，并把它传递给被加热的对象（温度较高的物体），其工作原理与制冷水机相同，都是按照逆卡诺循环工作的，所不同的只是工作温度范围不一样。家用冷暖分体空调就是最常见的空气源热泵。

**1. 热泵的优点**

（1）热泵机组可以达到一机两用的效果，即冬季利用热泵供暖，夏季进行制冷。既节约了制冷水机组的费用，又节省了锅炉房的占地面积，同时达到了环保效果。

（2）用于供暖和生活水加热等需要的能源消耗，如果依靠直接采用电加热，这只是能量由高品位的电能转化成低品位的热能，是不经济的，而采用热泵供热和加热则是能源搬运过程，通过消耗1份的电能，通常能将 $1 \sim 3$ 份的热能由低温区搬运到高温区，同时所消耗的电能也被转化成热能。也就是说消耗一份电能可以获得 $2 \sim 4$ 份热能。

（3）使用热泵技术供暖对大气及环境无任何二次污染，而且高效节能，属于绿色环保技术。

**2. 热泵的分类**

**(1) 地源热泵**

水源热泵、土壤源热泵统称为地源热泵。几年前曾经一窝蜂地建设了大量的地源热泵系统。经过几年的运行，暴露出了一些问题，一些地源热泵工程不得不改造或弃用。

水源热泵的关键是否有可供利用的长期稳定的地下水源，不成功的案例多数是地下水无法完全回灌、地下水出水量衰减。而我国南方地区的江水源、湖水源热泵的应用成功的案例不少。

土壤源热泵的主要问题是热响应实验和冷热平衡问题。关于热响应实验，2009年在《地源热泵系统工程技术规范》的修订中对其进行了规定，要求应用面积 $5000\mathrm{m}^2$ 以上必须要做热响应实验， $5000m^{2}$ 以下可以用一些常规的估算方法计算。

**(2) 空气源热泵**

在夏季空调降温或在冬季取暖，都是使用同一套设备来完成的。在冬季取暖时，将蒸发器与冷凝器通过一个换向阀来调换工作。在夏季空调时，按制冷工况运行，由压缩机排出的高压蒸汽，经换向阀（又称四通阀）进入冷凝器，制冷剂蒸汽被冷凝成液体，经节流装置进入蒸发器，并在蒸发器中吸热，将室内空气冷却，蒸发后的制冷剂蒸汽，经换向阀后被压缩机吸入，这样周而复始，实现制冷循环。在冬季取暖时，先将换向阀转向热泵工作位置，于是由压缩机排出的高压制冷剂蒸汽，经换向阀后流入室内蒸发器（作冷凝器用），制冷剂蒸汽冷凝时放出的潜热将室内空气加热，达到室内取暖的目的。冷凝后的液态制冷剂从反向流过节流装置进入冷凝器（作蒸发器用），吸收外界热量而蒸发，蒸发后的蒸汽经过换向阀后被压缩机吸入，完成制热循环。这样，将外界空气中的热量“泵”入温度较高的室内，故称为“热泵”。

如图 13-59 所示，风冷冷水（热泵）机组是以空气作为冷、热源，以水作为供冷介质的中央空调机组，通过四通阀改变制冷剂的循环方向，可以在冬季做热泵运行，提供供暖热水。机组可直接安装于屋顶或室外空间，无需专用机房，无需冷却塔、冷却水泵及冷却水管路系统。整个空调系统结构简单，应用方便，可广泛用于中小型的商场、医院、会所、宾馆、工厂和办公大楼等不同类型的建筑。

![](../images/77e1f722ad40655caf286886c1855dd82a43cd075266071b1e4e5f6b4fd3407f.jpg)  
图 13-59 空气源热泵冷热水机组

图 13-60 为一个采用螺杆式压缩机的空气源热泵冷热水机组制冷流程图。机组冬季供热运行时，电磁阀 12 关闭，电磁阀 6 开启，其制冷剂流程为：螺杆式压缩机 1→止回阀 16→四通换向阀 2→水 / 制冷剂换热器 8→止回阀 11→储液罐 4→液体分离器 9 中的换热盘管→干燥过滤器 5→电磁阀 6→制热膨胀阀 7→空气 / 制冷剂换热器 3→四通换向阀 2→液体分离器 9→螺杆式压缩机 1。此循环制备出 45℃ 的热水，送入空调系统。

机组夏季供冷运行时，四通换向阀2换向，电磁阀12开启，电磁阀6关闭，其制冷剂流程为：螺杆式压缩机1→止回阀16→四通换向阀2→空气/制冷剂换热器3→止回阀10→储液罐4→液体分离器9中的换热盘管→干燥过滤器5→电磁阀12→制热膨胀阀13→水/制冷剂换热器8→四通换向阀2→液体分离器9→螺杆式压缩机1。此循环制备出7℃的冷水，送入空调系统。

制冷剂经电磁阀 14、喷液膨胀阀 15 后降为低压、低温的制冷剂液体喷入螺杆式压缩机腔内，用来冷却压缩机。

![](../images/ead464d431c36d4fedcd9595283f5e804a328c1078c80c0ec2928c519f638432.jpg)  
图 13-60 空气源热泵冷热水机组制冷剂流程图  
1—螺杆式压缩机；2—四通换向；3—空气侧换热器；4—贮液器；5—干燥过滤器；  
6—电磁阀；7—制热膨胀阀；8—水侧换热器；9—液体分离器；10、11—止回阀；12—电磁阀；  
13—制冷膨胀阀；14—电磁阀；15—喷液膨胀阀；16—止回阀

这种通过四通换向阀进行供冷、供热工况转换的机组，其压缩机容量不能太大。

空气源热泵冬季供热与夏季供冷的工况完全不同。假如空气源热泵在冬季 $-10^{\circ}C$ 的环境温度下运行，那么，蒸发器的蒸发温度至少是 $-15^{\circ}C$ 以下；冷凝器的冷凝温度在 $50^{\circ}C$ 以上。而夏季制冷时蒸发温度只有 $3^{\circ}C$ 左右，冷凝温度在 $40^{\circ}C$ 左右。

空气源热泵的应用受到气候条件的影响，冬季随着室外温度的降低，热泵的出力逐渐下降。例如：名义工况时，热水出水温度为 $45^{\circ}\mathrm{C}$ ，室外干球温度为 $7^{\circ}\mathrm{C}$ ，湿球温度为 $6^{\circ}\mathrm{C}$ ，制热量为 $448\mathrm{kW}$ 的螺杆式空气源热泵机组，在室外温度为 $-10^{\circ}\mathrm{C}$ 时，制热量仅为 $279\mathrm{kW}$ ，为名义工况下的 $62\%$ 。随着技术的进步，目前有些热泵机组可以在室外温度为 $-10^{\circ}\mathrm{C}$ ， $-15^{\circ}\mathrm{C}$ ， $-25^{\circ}\mathrm{C}$ 时运行。

空气源热泵应根据实际运行工况的冷负荷及热负荷进行选型，并依据两者中较大者确定机组的容量。空气源机组还要考虑机组制热时除霜的影响。

《公共建筑节能设计标准》GB 50189—2015 规定空气源热泵应符合下列规定：

1）具有先进可靠的融霜控制，融霜时间总和不应超过运行周期时间的20%。

2）冬季设计工况下，冷热风机组性能系数（COP）不应小于1.8，冷热水机组性能系数（COP）不应小于2.0。

3）冬季寒冷、潮湿的地区，当室外设计温度低于当地平衡点温度时，或当室内温度稳定性有较高要求时，应设置辅助热源。

在空气源热泵冷水机组应用时应注意机组噪声对周围环境的影响，同时循环水泵及定压补水可以设置在建筑的地下室，以减少振动对建筑的影响。

**(3) 能源塔空气源热泵**

传统的空气源热泵在冬季工况下，由于需要停机除霜和性能系数较低的原因，在有些情况下不能满足的节能运行的要求。

能源塔空气源热泵的独特设计思路，很好地解决了这两个困扰空气源热泵的问题。能源塔空气源热泵源自冷却塔取热技术，但是普通的冷却塔不能满足冬季热泵机组取热的需求，能源塔就按冬季吸收低品位热源能力设计的冷却塔，通过塔体与空气的换热作用，实现热泵系统制冷、供暖以及提供生活热水。夏季能源塔空气源热泵可提供温度为 $7^{\circ} \mathrm{C} / 12^{\circ} \mathrm{C}$ 的冷水，冬季可提供 $45^{\circ} \mathrm{C}$ 的热水。

能源塔空气源热泵的工作原理是：通过水和空气之间的传热传质，将空气中的热量传递给水。冬季利用冰点低于0℃的盐类溶液提取空气中的低品位热源，焓值较低的盐类循环溶液在换热层表面形成液膜直接与焓值较高的湿冷空气充分接触，空气中水蒸气凝结为水时放出潜热（但是这一过程中也会有因水蒸气的分压力不同，而导致水汽化，热量随排风散失），接触传热的循环盐类液体温度趋近于室外空气的湿球温度，再通过热泵机组蒸发器提取出来，达到制热目的；夏季制冷时，由于盐类溶液对冷水系统有腐蚀性，需将盐类溶液置换成清水并回收，能源塔为热泵机组的冷凝器提供冷却水，作为高效冷却塔使用，水的蒸发使得循环水温度降低，趋近于空气的湿球温度。

能源塔防冻液膜直接与空气进行显热与潜热交换的同时，凝结了空气中的水分，使防冻溶液浓度降低，冰点上升。而浓缩装置的作用是将稀释的防冻液浓缩，使冰点下降。因此，需不断检测溶液浓度，并及时调整。

能源塔热泵系统适用于室外湿球温度高于 $-9^{\circ}C$ 的长江以南地区，主要用于满足宾馆、酒店、医院、洗浴中心、小区等建筑的制冷、制热及制取生活热水的需求。

与常规的空气源热泵相比，能源塔热泵系统冬季由于多了一次水-空气的换热，蒸发温度降级，其COP下降，但是省去了融霜的能耗和停机的时间。同时，夏季制冷时，由于能源塔比普通的冷却塔效率高，所以夏季能源塔热泵的COP高于常规的水冷冷水机组，更高于空气源热泵。但是能源塔热泵的系统设计和运行管理比常规的空气源热泵复杂得多。

与冷却塔相似，能源塔也有开式和闭式两种。

与水源热泵、地源热泵相似，能源塔热泵系统夏季供冷、冬季供热需要通过水路阀门进行转换，也可以采用带双冷凝器的热泵机组在夏季制冷的同时进行热回收，用于加热生活热水，其水系统原理如图 13-61 所示。

**（4）烟气余热热泵**

与能源塔热泵相似，在我国北方，在集中供热和集中供冷相结合的能源站的项目中，采用用烟气余热热泵机组，可实现冬季供热、夏季供冷相结合。由于回收利用了锅炉烟气中的大量余热，从而减少了锅炉的安装容量。以单台58MW的燃气热水锅炉为例，在烟气温度由90℃降到30℃时，可回收的热量为6.5MW，考虑锅炉最大供热能力为90%左右，因此，单台锅炉可回收的烟气余热可达5.68MW。烟气余热热泵利用锅炉烟气通过喷淋塔降温的冷凝水进行供热，采用制热量较大的离心式热泵机组，单台制冷量为5400kW，制热量为6890kW，能够很好地与锅炉相匹配。如图13-62所示的烟气余热利用热泵系统，其流程如下：

冬季工况：锅炉烟气通过喷淋塔，将 $90^{\circ} \mathrm{C}$ 的烟气冷却至 $30^{\circ} \mathrm{C}$ ，中介循环水从 $15^{\circ} \mathrm{C}$ 加热至 $25^{\circ} \mathrm{C}$ ，被加热后的中介水通过循环泵，输送至离心式热泵机组，通过热泵转换，对

外输送 $50^{\circ}$ C / $40^{\circ}$ C 的空调热水。

![](../images/34565f6fa0d57746c757936a919d2ff9e78e96f8720a36b142d466bfe31fa645.jpg)  
图 13-61 能源塔空气源热泵原理图  
注：制冷时，阀门A开，阀门B关；制热/单制卫生热水时，阀门B开，阀门A关。

![](../images/9d0430241f3622d5d12df4c67d22d86461b8db5f27047326659b78d97448615f.jpg)  
图 13-62 烟气余热热泵原理图 1  
注：制冷时，阀门 A 开，阀门 B 关；制热时，阀门 B 开，阀门 A 关。

夏季工况：锅炉不运行，烟气喷淋塔作为冷却塔使用，离心式热泵机组可制取 $5^{\circ}$ C/13℃的冷水供至外网。

烟气余热热泵的另一种利用方式是采用闭式的烟气余热回收器，如图 13-63 所示，其工艺流程为：

冬季工况：锅炉烟气通过烟气余热回收器，将 $30^{\circ}$ C 的循环水加热到 $40^{\circ}$ C，进入至离心式热泵机组的蒸发器。通过热泵转换，对外输送 $75^{\circ}$ C / $65^{\circ}$ C 的热水，用来预热市政供暖热网的回水，将 $50^{\circ}$ C 的供暖回水预热到 $60^{\circ}$ C，再经锅炉加热到 $75^{\circ}$ C 供至外网。

**(5) 吸收式热泵**

在我国北方热电联产的热电厂生产过程中，发电效率仅为 $35\% \sim 43\%$ 。此过程中存在着大量的低温冷却水，这些废热通常是通过冷却塔排到空气中。将这些低温废热通过吸收式热泵系统重新回收到供热系统中，将供热热网回水预热，将节省大量的加热用蒸汽，创造可观的经济效益，提高一次能源利用率。

![](../images/aabda739a8d9cda05f6119d8d4b53d412c8073e4fdea830b908f52dab2a00ac9.jpg)  
图 13-63 烟气余热热泵原理图 2

吸收式热泵项目无需锅炉，没有燃烧过程，不存在固体废弃物、有毒有害气体及烟尘排放等问题，不消耗水资源，因而是环保的供热方式，每年可减排大量污染物。

吸收式热泵的工作原理与制冷水机相同，都是按照逆卡诺循环工作的，所不同的只是工作温度范围不一样。热泵在工作时，它本身消耗一部分能量，把环境介质中储存的能量加以挖掘，通过传热工质循环系统提高温度进行利用，而整个热泵装置所消耗的功仅为输出功的一小部分。

图 13-64 为吸收式热泵基于热电联产的供热原理图，供热管网 $60^{\circ}$ C 的回水经过吸收式热泵两级提升至 $90^{\circ}$ C，再经中压蒸汽加热到 $120^{\circ}$ C 供至各个热交换站。

![](../images/50aedbe61e94c9444529fb1b4137bff709419cda5ddfc4f02b446d5df7363d01.jpg)  
图 13-64 热电联产吸收式热泵供热原理

**1）溴化锂吸收式热泵的分类**

溴化锂吸收式热泵按用热形式分有：

① 第Ⅰ类吸收式热泵，即通常所说吸收式热泵（Absorption Heat Pumps AHP），也称增热型热泵。是利用少量的高温热源（如蒸汽、高温热水、可燃性气体燃烧热等）为驱动热源，产生大量的中温有用热能。即利用高温热能驱动，把低温热源的热能提高到中温，从而提高了热能的利用效率。第Ⅰ类吸收式热泵的性能系数大于1，一般为1.6～1.8。驱动热源为2个，一个是温度≥15℃的低温热源（废热），另一个则是温度较高的蒸汽、燃气或高温烟气。可以获得比废热出口温度高40～60℃的热水（100℃以下），主要应用于暖通空调领域。

② 第Ⅱ类吸收式热泵，又称吸收式热变换器（Absorption Heat Transformer，AHT），也称升温型热泵。是利用大量的中温热源产生少量的高温有用热能。即利用中低温热能驱动，用大量中温热源和低温热源的热势差，制取热量少于但温度高于中温热源的热量，将部分中低热能转移到更高温位，从而提高了热源的利用品位。第Ⅱ类吸收式热泵性能系数总是小于1，一般为0.4～0.5。可以提供150℃及以下的热水或蒸汽。这类吸收式热泵主要用于工业领域，来满足某些工艺用热的需要。

**2）溴化锂吸收式热泵的基本工作过程**

![](../images/ddd0bde8a212adf59b0efbdab12ec8bc8b0a093f1f29b80300e14b5259dfcf30.jpg)  
图 13-65 溴化锂吸收式热泵工作原理

如图 13-65 所示，高温热能加热发生器中的溴化锂工质对溶液，产生高温高压的循环工质蒸气，进入冷凝器；在冷凝器中循环工质凝结放热，变为高温高压的循环工质液体，进入节流阀；经节流阀后变为低温低压的循环工质饱和气与饱和液的混合物，进入蒸发器；在蒸发器中循环工质吸收低温热源的热量变为蒸气，进入吸收器；在吸收器中循环工质蒸气被工质对溶液吸收，吸收了循环工质蒸气的溴化锂工质对稀溶液经热交换器升温后被不断“泵送”到发生器，溶液的压力从蒸发压力相应地提高到冷凝压力，同时产生了

循环工质蒸气的发生器中的浓溶液经热交换器降温后被不断放入吸收器，维持发生器和吸收器中的液位、浓度和温度的稳定，实现吸收式热泵的连续运转。

图 13-65 虚线框内的部分与蒸气压缩式热泵的压缩机的功能相当，即发生器、吸收器、溶液泵、溶液阀、溶液热交换器的组合体起到了压缩机的作用，但它是由热能驱动，因此有时也把这个组合体称为热压缩机。它们都实现了对工质的升压和升温的过程。

**3）吸收式热泵的热平衡**

① 进入热泵的能量有：发生器的加热量 $Q_{G}$ ；蒸发器从低温热源吸收的热量 $Q_{E}$ ；泵消耗的功 $W_{p}$ 。

② 热泵输出的能量有：冷凝器的放热量 $Q_{C}$ ；吸收器的放热量 $Q_{A}$ ；吸收式热泵的各种热损失 $Q_{S}$ 。

热平衡方程为：

$$
Q _ {\mathrm{G}} + Q _ {\mathrm{E}} + W _ {\mathrm{P}} = Q _ {\mathrm{A}} + Q _ {\mathrm{C}} + Q _ {\mathrm{S}}
$$

对用户有用的热量是冷凝器放出的热量和吸收器放出的热量，即 $Q_{U}=Q_{A}+Q_{C}$ 。

4）吸收式热泵的供热系数

吸收式热泵的效率（制热系数）通常用供热系数来表示，表达式为：

供热系数 = 用户获得的有用能量 / 消耗的能量

$$
\zeta_ {\mathrm{H}} = \frac {Q _ {\mathrm{U}}}{Q _ {\mathrm{G}} + W _ {\mathrm{P}}} = \frac {Q _ {\mathrm{C}} + Q _ {\mathrm{A}}}{Q _ {\mathrm{G}} + W _ {\mathrm{P}}}
$$

式中 $W_{p}$ ——泵所消耗的功，简要分析时可忽略不计。

**第 14 章 电机及电机拖动**

完整的暖通专业节能技术，除了要提高流体机械的机械效率之外，还需考虑驱动它们的电机的节能，以及电机的启动、电机运行方式的节能。电机技术是一个不断发展进步的专业，作为机电产品的空调设备，往往涉及暖通空调、电气两个专业。暖通专业必须对电气有所了解才能更好地完成设计，比如：大型离心式冷水机组，启动柜作为机组的一部分，启动方式的不同，其工程造价和节能效果会有很大的不同，而启动方式往往在设备选型时由暖通专业工程师确定。

另一方面，要实现对空调设备的自动控制，就需要暖通、电气及自控三个专业的融合。因为对空调设备的控制最终还是要通过对设备电气系统的控制来实现，这就需要工程师知道：要实现暖通空调参数的调控，控制信号取自哪里、送到哪里？本章介绍暖通空调相关的电气基础知识。

**14.1 电机**

电机是以磁场为媒介进行机械能和电能相互转换的电磁装置，是一个包括电路、磁路及力学平衡系统的综合性装置。它由定子和转子两大部分组成，在暖通空调系统调节中，电机是被控对象，因此，了解各种电机原理对合理地调控电机及实现暖通空调专业与强、弱电专业无缝衔接，避免设计过程中的差错、漏项有重要意义。

交流电机分为同步电机和异步电机两大类，转子转速与旋转磁场转速相同的称为同步电机，不同的称为异步电机。

**14.1.1 三相异步电动机**

目前暖通空调用水泵或风机上配的电动机基本上是 Y 系列三相异步电动机。Y 系列是小型通用笼型异步电动机。另外，YB 系列是小型防爆笼型异步电机。电动机额定电压 380V，额定频率为 50Hz。

如图 14-1 所示，异步电动机同样由定子和转子两大部分组成，定子和转子之间有很小的气隙。根据转子结构的不同，异步电动机分为笼型异步电动机和绕线转子异步电动机两种。这两种电动机的定子结构完全一样。

1. 定子

定子由定子铁心、定子绕组和机座三个主要部分组成。定子铁心是电机磁路的一部分，由涂有绝缘漆的硅钢片叠压而成。在定子铁心内圆周上冲满槽，槽内放置定子三相对称绕组，大、中容量的高压电动机的绕组常结成星形，只引出三根线，而中、小容量的低压电动机常把三相绕组的6个出线头都引到接线盒中，可以根据需要联结成星形或三角形，如：实现工程中常用的星—三角启动。如图14-2所示，在电机的接线盒中，上面的三个头连在一起，下面三个头分别引出三根线的是星形连接；把上下两个头垂直连接，分别引出三根线的是三角形连接。

(c)  
![](../images/11278328a1964c267188ec96de1ca4016db3936c3ec73f6832e7b1a3ab59f1b4.jpg)  
图 14-1 三相异步电动机  
(a) 三相异步电动机结构示意图；(b) 转子铁芯与定子铁芯

![](../images/1d8fd55af778e9f01461ffd8f29edff5d9b8390e73b04f78321e1aabd7306770.jpg)  
(a)

![](../images/0dd398ebff5d32d52ab6614b5f5283a1937bc890265c3c57f31f80b3f6423b33.jpg)  
(b)

![](../images/05d2c0c21e900e4b32d46a00f3ab0ef1a18c0bb5cc719d23c5c2a94bae141803.jpg)  
图 14-2 电机接线端子的接线方法  
(a) 电机接线端子星形接线方法；(b) 电机接线端子三角形接线方法；(c) 定子绕组

**2. 转子**

三相异步电机的转子有绕线式和笼型两种结构方式。两种结构的转子均由转子铁心、转子绕组、转轴及固定在转轴上的散热风扇组成。转子铁心也是磁路的一部分，也是由涂有绝缘漆的硅钢片叠压而成。转子铁心的外圆周上也充满槽，槽内放置转子绕组，常联结成星形，绕线式三条出线通过轴上的三个滑环及压在其上的三个电刷把电路引出。

（1）绕线式三相异步电机的转子和定子也设置了三相绕组并通过滑环、电刷与外部变阻器连接。调节变阻器电阻可以改善电动机的启动性能和调节电动机的转速，如图 14-3 所示。

(2) 笼型转子绕组由槽内的导条和端环构成多相对称闭合绕组。有铸铝和插铜条两种结构。笼型绕组若把铁心去掉只看绕组部分形似鼠笼, 因此称为笼型转子, 如图 14-4 所示。

由于笼型电机结构简单、价格低，控制电机运行也相对简单，所以得到广泛采用。而绕线式电动机结构复杂，价格高，控制电机运行也相对复杂一些，其应用相对要少一些。但绕线式电动机因为其启动、运行的力矩较大，一般用在重载负荷中。暖通空调领域应用的一般都是笼型电机。

**3. 三相异步电动机工作原理**

当电动机的三相定子绕组通入三相对称交流电后，将产生一个旋转磁场，该旋转磁场切割转子绕组，从而在转子绕组中产生感应电流（转子绕组是闭合通路），载流的转子导体在定子旋转磁场作用下将产生电磁力，从而在电机转轴上形成电磁转矩，驱动电动机旋转，并且电机旋转方向与旋转磁场方向相同。

![](../images/b55523004c21190b2f219a2e95c98bc78fc6ae30ab7f70fa7edc859b2a5cd87b.jpg)  
图 14-3 绕线式三相异步电动机原理图

![](../images/9b4145576929fe0ce77513462205824f5c41625df636cb0aa24847613f85a73b.jpg)  
图 14-4 笼型三相异步电动机示意图

**4. 电动机的转速**

**(1) 旋转磁场的转速**

以 Y 形接法为例，如图 14-5 所示，当每相绕组只有一个线圈时，按图 14-6 放置在定子槽内，形成的旋转磁场只有一对磁极，即磁极对数 p=1 。此时：电流变化一周，旋转磁场转一圈；电流每秒钟变化 50 周，旋转磁场转 50 圈；电流每分钟变化 $50 \times 60$ 周，旋转磁场转 3000 圈。

如果将每相绕组都改为两个线圈串联组成时，如图 14-7 所示，按图 14-8 放置在定子槽内，形成的旋转磁场则有两对磁极，即磁极对数 p=2。此时：电流变化一周，旋转磁场转半圈；电流每秒钟变化 50 周，旋转磁场转 25 圈；电流每分钟变化 $50 \times 60$ 周，旋转磁场转 1500 圈。

![](../images/236827663724d42e607deb4de14edc59e9916a5d9b8101084736a68dbc78c36f.jpg)  
图14-5 单极定子接线

![](../images/a6cdfa87c7620ceb2a4a25bc5ef823679cbc98ad28f302eb57d6a8133d0022c3.jpg)  
图 14-6 单极旋转磁场

![](../images/5c039f2b43e23d9f73d06053f1beaee580dc6570028c8b950244e83a5d9baaa8.jpg)  
图14-7 双极定子接线

![](../images/a38cc80ea84a6635465ec490f47725d1f74b38470f2262bf9fc2b6359594ab8a.jpg)  
图 14-8 双极旋转磁场

(2) 三相异步电机的同步转速为:

$$
n _ {1} = \frac {6 0 f}{p}\tag{14-1}
$$

（3）异步电动机的转速为：

$$
n = \frac {6 0 f}{p} (1 - s)\tag{14-2}
$$

式中 $n_{1}$ ——同步转速，r/min;

n——异步电动机转速，r/min；

f——电源频率，Hz；

p——电动机磁极对数。

s——转差率， $s=\frac{(n_{1}-n)}{n_{1}}$ ，额定负载时， $s=2\%\sim5\%$ 。

由式（14-1）、式（14-2）可以得出不同极对数下对应电机的同步转速及异步电机的转速，见表14-1。

(a)  
(b)  
不同的极对数对应电机的同步转速及异步电机的转速 $f = {50}\mathrm{{Hz}}$ 时  
表14-1

<table><tr><td>p</td><td>1</td><td>2</td><td>3</td><td>4</td></tr><tr><td> $n_1$ </td><td>3000</td><td>1500</td><td>1000</td><td>750</td></tr><tr><td>n</td><td>2900</td><td>1450</td><td>960</td><td>720</td></tr></table>

**5. 改变三相异步电动机的旋转方向**

在中央空调系统中，大口径的电动蝶阀所采用的电机一般是三相异步电机，控制阀门的开闭需要电机正转和反转。如果要改变三相异步交流电机的转向。只要对调任意两根电源进线，改变三相交流电的相序，让旋转磁场反转即可，如图 14-9 所示。

![](../images/2e8f5923bb7d5c51796e844810341bf374526326ef7d75b4a1d1ecb6d7faef1d.jpg)  
图 14-9 三相异步电机正、反转  
(a) 三相异步电机正转；(b) 三相异步电机反转

**6. 电机的绝缘等级**

电机的绝缘等级指电机的绝缘材料能够承受的极限温度等级，分为A、E、B、F、H五级，A级最低（105℃），H级最高（180℃）。

**7. 电机的防护等级**

IP 防护等级定义: IP 表示 Ingress Protection（进入防护）。IP 防护等级系统提供了一个以电器设备和包装的防尘、防水和防碰撞程度来对产品进行分类的方法，这套系统得到了多数欧洲国家的认可，由国际电工协会 IEC（International Electro Technical Commission）起草，并在 IED 529（BS EN60529:1992）外包装防护等级（IP code）中宣布。

防护等级以 IP 后跟随两个数字来表述，第一个数字代表防止固体异物进入的等级，最高级别是 6；第二个数字表明设备防水的程度，最高级别是 8。

用防护等级表示三相电动机外壳的防护等级（见表 14-2），如 IP44 中第一位数字 “4” 表示电机能防止直径或厚度大于 1mm 的固体进入电机内壳。第二位数字 “4” 表示能承受任何方向的溅水。暖通空调设备在露天设置或者在冷水机房设置时也要注意它的电机防护等级。

**8. 功率因数**

交流电路中，功率分三种功率，有功功率 P、无功功率 Q 和视在功率 S。

电压与电流之间的相位差（ $\varphi$ ）的余弦叫做功率因数，用符号 $\cos\varphi$ 表示，在数值上，功率因数是有功功率和视在功率的比值，即： $\cos\varphi=P/S$ 。

IP 防护等级  
表14-2

<table><tr><td></td><td colspan="3">接触电气设备保护和外来物保护等级(第一个数字)</td><td colspan="3">电气设备防水保护等级(第二个数字)</td></tr><tr><td rowspan="2">防护级别</td><td rowspan="2">第一个数字</td><td colspan="2">防护范围</td><td rowspan="2">第二个数字</td><td colspan="2">防护范围</td></tr><tr><td>名称</td><td>说明</td><td>名称</td><td>说明</td></tr><tr><td>IP00</td><td>0</td><td>无防护</td><td>—</td><td>0</td><td>无防护</td><td>—</td></tr><tr><td>IP11</td><td>1</td><td>防护50mm直径和更大的固体外来体</td><td>探测器,球体直径为50mm,不应完全进入</td><td>1</td><td>水滴防护</td><td>垂直落下的水滴不应引起损害</td></tr><tr><td>IP22</td><td>2</td><td>防护12.5mm直径和更大的固体外来体</td><td>探测器,球体直径为12.5mm,不应完全进入</td><td>2</td><td>柜体倾斜15°时,防护水滴</td><td>柜体向任何一侧倾斜15°角时,垂直落下的水滴不应引起损害</td></tr><tr><td>IP33</td><td>3</td><td>防护2.5mm直径和更大的固体外来体</td><td>探测器,球体直径为2.5mm,不应完全进入</td><td>3</td><td>防护溅出的水</td><td>以60°角从垂直线两侧溅出的水不应引起损害</td></tr><tr><td>IP44</td><td>4</td><td>防护1.0mm直径和更大的固体外来体</td><td>探测器,球体直径为1.0mm,不应完全进入</td><td>4</td><td>防护喷水</td><td>每个方向对准柜体的喷水都不应引起损害</td></tr><tr><td>IP55</td><td>5</td><td>防护灰尘</td><td>不可能完全阻止灰尘进入,但灰尘进入的数量不会对设备造成伤害</td><td>5</td><td>防护射水</td><td>从每个方向对准柜体的射水都不应引起损害</td></tr><tr><td>IP66</td><td>6</td><td>灰尘封闭</td><td>柜体内在20mbar的低压时不应进入灰尘</td><td>6</td><td>防护强射水</td><td>从每个方向对准柜体的强射水都不应引起损害</td></tr><tr><td>IP67</td><td rowspan="2" colspan="3">注:探测器的直径不应穿过柜体的孔</td><td>7</td><td>防护短时浸水</td><td>柜体在标准压力下短时浸入水中时,不应有能引起损害的水量浸入</td></tr><tr><td>IP68</td><td>8</td><td>防护长期浸水</td><td>可以在特定的条件下浸入水中,不应有引起损害</td></tr></table>

三种功率是一个直角功率三角形关系：两个直角边是有功功率 P、无功功率 Q，斜边是视在功率 S。因此有： $S^{2}=P^{2}+Q^{2}$ 。三相负荷中，任何时候这三种功率总是同时存在。

有功功率是真正用到的功率；无功功率是存储在感性负载中，并没有被真正使用到的功率。电机运行需要旋转磁场，就是靠无功功率来建立和维护的，有了旋转的磁场，才能使转子转动，从而带动机械的运行。而建立及维护磁场消耗的能量都来自无功功率，没有无功功率，电机就不能转动。它不表现对外做功，只是由电能转化为磁能，又由磁场转化为电能，周而复始，并无能量损耗。因此供电系统中除了对用户提供有功功率，还要提供无功功率，两者缺一不可，否则电气设备将无法运行。

特别指出的是：无功功率并不是无用功，只是它不直接转化为机械能、热能为外界提

供能量，作用却十分重要。

在视在功率不变的情况下，功率因数越低，有功功率就越小，同时无功功率却越大。这样一来就使供电设备的容量不能得到充分利用，例如容量为100kW的电动机，如果 $\cos\varphi=1$ ，即能送出100kW的有功功率；而在 $\cos\varphi=0.7$ 时，则只能送出70kW的有功功率。功率因数低不但降低了供电设备的有效输出，而且加大了供电设备及线路中的损耗，因此，电机的功率因数是一个重要参数。

**9. 三相异步电动机的工作特性**

异步电动机的工作特性是指定子电压额定、频率额定时，功率因数、效率等与输出功率的关系，弄清这些特性对了解电机的能耗十分重要。

电动机在电能—机械能转换过程中，不可避免地要产生损耗，这种损耗表现为电机的温升发热，并由电机的冷却风扇将热量排到电机的周围环境中。电动机效率取决于损耗在总输入功率中所占的比重，其中铁损耗和机械损耗基本上不随负载的变化而变化；称为不变损耗，而铜损耗和附加损耗随负载的变化而变化，称为可变损耗。由图14-10可以看出：异步电动机的效率和功率因数在额定负载或接近额定负载时较高，而在轻载时功率因数较

因此，泵、风机以及冷水机组等设备在部分负荷运行时，其电动机的运行性能不好，功率因数很低，效率也不高，消耗能量较大，很不经济。另一方面，由该图还可以看出：三相异步电动机的最高效率也仅有85%，因此，要想提高空调系统的效率，采用高效率电机来驱动暖通设备，也是努力的方向。

**10. 电动机的损耗分类**

![](../images/c6255d75a720315b72c7a4d051d7c152e9dfa86ee84bfce23540d45571b357dc.jpg)

（1）铁损：电动机绕组线圈所产生的磁通在铁芯流动，因为铁芯本身也是导体，在垂直于磁力线的平面上就会感应电势，这个电势在铁芯的断面上形成闭合回路并产生电流，好像一个旋涡所以称为“涡流”。这个图 14-10 异步电动机工作特性 $\cos\varphi$ —功率因数； $\eta_{g}$ —效率；
N—输出功率

“涡流”使电动机的损耗增加，并且使电动机的铁芯发热，电动机的温升增加。由“涡流”所产生的损耗称为“铁损”。

（2）铜损：绕组和转子回路存在着电阻，电流流过时这电阻会消耗一定的功率，这部分损耗往往变成热量而消耗，称这种损耗为“铜损”。

（3）机械损耗：由电机的轴承摩擦和风阻摩擦产生的损耗。

（4）附加损耗：由磁场中的高次谐波磁通和漏磁通等引起的损耗。

**14.1.2 单相异步电机**

中央空调中的风机盘管、部分电动蝶阀、排气扇及家用分体空调中采用的电机一般为单向电机。单相电机一般是指用单相交流电源（AC 220V）供电的小功率异步电动机。这种电机通常在定子上有两相绕组，转子是与三相异步电机相同的笼型转子。

**1. 单相异步电机工作原理**

当单相正弦电流通过定子绕组时，电机就会产生一个交变磁场，这个磁场的强弱和方向随时间作正弦规律变化，但在空间方位上是固定的，所以又称这个磁场是交变脉动磁场。这个交变脉动磁场可分解为两个以相同转速、旋转方向互为相反的旋转磁场，当转子静止时，这两个旋转磁场在转子中产生两个大小相等、方向相反的转矩，使得合成转矩为零，所以电机无法旋转。当用外力使电动机向某一方向旋转时（如顺时针方向旋转），这时转子与顺时针旋转方向的旋转磁场间的切割磁力线运动变小；转子与逆时针旋转方向的旋转磁场间的切割磁力线运动变大。这样平衡就被打破了，转子所产生的总的电磁转矩将不再是零，转子将顺着推动方向旋转起来。

要使单相电机能自动旋转起来，可在定子中加上一个启动绕组，启动绕组与主绕组在空间上相差 $90^{\circ}$ ，启动绕组要串接一个合适的电容，使得与主绕组的电流在相位上近似相差 $90^{\circ}$ ，即所谓的分相原理。这样两个在时间上相差 $90^{\circ}$ 的电流通入两个在空间上相

![](../images/8a244a83bbbd281ce3e47f4275c3d87736ed574e55899f0311e742e289d4330e.jpg)  
图 4-11 电容分相电动机接线图

差 $90^{\circ}$ 的绕组，将会在空间上产生（两相）旋转磁场，在这个旋转磁场作用下，转子就能自动启动，启动后，待转速升到一定时，借助于一个安装在转子上的离心开关或其他自动控制装置将启动绕组断开，正常工作时只有主绕组工作。因此，启动绕组可以做成短时工作方式。但有很多时候，启动绕组并不断开，称这种电机为单相电机，如图 14-11 所示。

风机盘管用的单相交流异步电机，可以进行三档调速，其原理是在定子槽内嵌入多个绕组，通过接通绕组的数量，从而改变定子的极对数来改变电机的转速。

**2. 单相异步电机正反转控制**

220V 的空调水系统电动蝶阀的开启和关闭时要求电机能够正反转。要改变这种电机的转向，只要把辅助绕组的接线端头调换一下即可。图 14-12 是带正反转倒顺开关的接线图，通常这种电机的启动绕组与运行绕组的电阻值是一样的，就是说电机的启动绕组与运行绕组是线径与线圈数完全一致的。这种正反转控制方法简单，不用复杂的转换开关。

![](../images/66bbae8ee988df1710cbf122904336dfd7a14003d4acb654a080c3f6505a8ce8.jpg)  
图 14-12 开关控制正反转接线图

**14.1.3 直流无刷电机**

直流无刷电机由于其优异的节能调速性能，在多联机的压缩机中得到了广泛应用，某些厂家的“直流变频”把暖通工程师弄得很糊涂，其实质就是下面讲到的直流调速技术。近年来，直流无刷电机也应用于高档的风机盘管中。

![](../images/aba5a2e4bb4ad9914aa1c831010578ad86dd2e616cd2fbdf5c9c288ad63cd840.jpg)  
图 14-13 直流无刷电机原理图

**1. 直流无刷电机工作原理**

如图 14-13 所示；直流无刷电机由永磁同步电机和驱动器（控制电路）组成，是一种典型的机电一体化产品。控制电路将三相或单相交流电源整流后变成直流，再由逆变器转换成频率可调的交流电，但是，注意此处逆变器是工作在直流斩波方式。

永磁同步电动机的定子绕组多做

成三相对称星形接法，同三相异步电动机十分相似。电动机的转子上粘有已充磁的永磁体，为了检测电动机转子的极性，在电动机内装有位置传感器。

驱动器由功率电子器件和集成电路等构成，其功能是：接收电动机的启动、停止、制动信号，以控制电动机的启动、停止和制动；接收位置传感器信号和正反转信号，用来控制逆变桥各功率管的通断，产生连续转矩；接收速度指令和速度反馈信号，用来控制和调整转速；提供保护和显示等。

无刷直流电机的运行需依靠转子位置传感器检测出转子的位置信号，通过换相驱动电路驱动与定子绕组连接的各功率开关管的导通与关断，从而控制定子绕组的通电，在定子上产生旋转磁场，拖动转子旋转。目前，也有无位置传感器的无刷直流电机，其位置是通过检测各相的反电动势，而后计算出其位置。

由于无刷直流电动机的励磁来源于永磁体，所以不像异步电机那样需要从电网吸取励磁电流；由于转子中无交变磁通，其转子上既无铜损又无铁损，所以效率比同容量异步电动机高10%左右。中小容量的无刷直流电动机的永磁体，现在多采用高磁能积的稀土钕铁硼材料。因此，稀土永磁无刷电动机的体积比同容量三相异步电动机缩小了一个机座号。

**2. 直流无刷电机的调速**

由直流电机的机械特性（见图 14-14）可以看出，降低定子外加电压的数值，可导致转速下降。得到的是一组平行变化的曲线。连续改变 $U_{N}$ 能够实现无级调速，是目前主要的调速方法之一。

直流无刷电机的调速是通过脉宽调制来实现的，脉宽调制的全称为：Pulse Width Modulator，简称 PWM，是利用微处理器的数字输出来对模拟电路进行控制的一种非常有效的技术。

![](../images/69d9b2f96c38b4caa9920fc1ef8d97b89d0c8ddb99127084077324c386352eb0.jpg)  
图 14-14 直流电机调压调速特性曲线

正弦波的交流电在经过整流、滤波、逆变后变成了矩形波的直流电（见图 14-15）。在 PWM 驱动控制的调整系统中，按一个

注：T—转矩；n—转速；

U—电压

固定的频率来接通和断开电源，并且根据需要改变一个周期内“接通”和“断开”时间的长短。从而改变输出矩形波的数量或宽度，这样就改变了直流电机定子上电压的“占空比”来达到改变平均电压大小的目的，从而控制电动机的转速。

![](../images/b7215e6b2fd1a7a352e1b75b049ab8f7af3b910b2e18d6521aff4fb3d9ee8a82.jpg)  
(a)

![](../images/7706d8131a601a5f86f1e800b0fbc7aea110a47935157806947dc3367a6de7cf.jpg)  
(b)

![](../images/da86f2a4c54e6f4314a7a258fc5f20219a85f7bae68c58612fc8ff4541c51b9b.jpg)  
(c)  
图 14-15 直流无刷电机驱动器（控制电路）电流变化过程  
(a) 交流电；(b) 整流；(c) 调整脉宽

举一个易于理解的例子，使用 9V 电池来给一个白炽灯泡供电，如果将连接电池和灯泡的开关闭合 50ms，灯泡在这段时间中将得到 9V 供电。如果在下一个 50ms 中将开关断开，灯泡得到的供电将为 0V。如果在 1s 内将此过程重复 10 次，灯泡将会点亮并像连接到了一个 4.5V 电池（9V 的 50%）上一样。这种情况下，占空比为 50%，调制频率为 10Hz。

大多数负载需要的调制频率高于 10Hz。设想一下如果灯泡先接通 5s 再断开 5s，然后再接通、再断开……占空比仍然是 50%，但灯泡在头 5s 内将点亮，在下一个 5s 内将熄灭。要让灯泡取得 4.5V 电压的供电效果，通断循环周期与负载对开关状态变化的响应时间相比必须足够短。要想取得调光灯（保持点亮）的效果，必须提高调制频率。通常调制频率为 1～200kHz 之间，这就是所谓的“直流变频”技术。换句话说，这是通过 PMW 技术控制的开关电源，以此种方式来改变电压的输出，在某些领域已经完全代替了变压器，是目前广泛应用的、非常大众化的技术，如手机的充电器。

**3. 直流无刷电机的应用**

**(1) 直流无刷风机盘管**

直流无刷风机盘管与传统风机盘管主要的不同点是采用的电机为直流无刷电机，而传统的风机盘管采用的电机是交流（AC）电机。直流无刷电机具有高效、低噪的特点，彻底克服了普通交流电机在低速情形下效率低下、大量浪费能源的缺陷。与同类产品交流异步电动机相比，效率提高40%以上，功耗小、温升低、电磁振动噪声小、体积小、耗材少、克服了交流电机调速是有级变化（一般为三级）的局限，实现了无级调速且调速范围大大拓宽，调速精度大大提高，提高了整个暖通设备的档次和技术含量。

配合温控器，在宽电压的范围内（交流 85～264V），可实现转速的手动或自动无级调速，即当环境温度与设定温度的差大于 10℃时，电机高速运行，当两者的差小于 10℃时，电机低速运行，保证房间温度恒定不变，最大限度地实现节能，直流无刷电机风机盘管与普通的交流电机风机盘管对比见图 14-16 和图 14-17。

![](../images/a9f85bb0b1eaf2e67f39eeee72afe2ed49567322cc79ac2883038b1cbaa31477.jpg)  
图 14-16 交流电机与直流无刷电机功耗比较

![](../images/37181576285675237dad0352d0daa6b2a294855639330f3d03374a159d319eea.jpg)  
图 14-17 室内温度调节过程

直流无刷风机盘管可以实现风机盘管的单控和群控，也可以与 BAS 楼宇控制连控，实现远程自控与监控等集中化运行管理。

**(2) EC 风机**

EC 风机是一种外转子风机，EC 风机是采用了外转子 EC 电机的风机。EC 电机为内置调速控制模块的永磁无刷直流电机，自带 RS 485 输出接口、0～10V 传感器输出接口、4～20mA 调速开关输出接口、报警装置输出接口及主从信号输出接口，详见本书第 2.11.2 节。

(3) 全变频的多联机压缩机、室外风扇、室内机。

**14.1.4 永磁同步交流电机**

近年来，随着电力电子技术、微电子技术、新型电机控制理论和稀土永磁材料的快速发展，永磁同步交流电动机得以迅速推广应用。因其无需励磁电流，没有励磁损耗，提高了电动机的效率和功率密度，所以它是一种节能的电动机。永磁同步电动机（PMSM）具有体积小、效率高、功率因数高、启动力矩大、力能指标好、温升低等特点。

永磁同步电动机的定子结构与工作原理与交流异步电动机一样，不同之处在于电机的转子，永磁同步电机的转子有两种形式：

（1）在转子铁芯表面贴有或嵌入永磁体，转子中无笼式导条，如图 14-18（a）所示。

(2) 将永磁体嵌入笼式转子导条与转轴之间的铁芯中。如图 14-18 (b) 所示。

![](../images/a1643a74a3baa4e80e68a9877d20c20364e906fb1719ce753dadd0c746f2e8d0.jpg)

![](../images/3f0b97defe7b4ac01baf67d3e6e8a83a42ab74811f1ddd35952432743d55a607.jpg)  
图 14-18 三相同步永磁电动机的结构图  
(a) 转子形式 1; (b) 转子形式 2

因为这两种不同的转子形式所以有了两种不同的永磁同步电机的启动方式。

永磁同步电机基本原理，永磁同步交流电机不能直接通入交流电启动，由于转子静止时惯性较大，定子的旋转磁场旋转速度较快，静止的转子根本无法跟随磁场一起旋转。

第 1 种转子结构电机的启动一般是通过变频器，使磁场的转速由 0 开始逐步增加，此种启动方式称为变频启动。

第 2 种结构电机的启动和运行是由定子绕组、转子鼠笼绕组和永磁体这三者产生的磁场的相互作用而形成。电动机静止时，给定子绕组通入三相对称电流，产生定子旋转磁场，定子旋转磁场相对于转子旋转在笼型绕组内产生电流，形成转子旋转磁场，定子旋转磁场与转子旋转磁场相互作用产生的异步转矩使转子由静止开始加速转动。在这个过程中，转子永磁磁场与定子旋转磁场转速不同，会产生交变转矩。当转子加速到速度接近同步转速时，转子永磁磁场与定子旋转磁场的转速接近相等，定子旋转磁场速度稍大于转子永磁磁场，它们相互作用产生转矩将转子牵入到同步运行状态。在同步运行状态下，转子绕组内不再产生电流。此时转子上只有永磁体产生磁场，它与定子旋转磁场相互作用，产生驱动转矩。由此可知，这种永磁同步电动机是靠转子绕组的异步转矩实现启动的。启动完成后，转子绕组不再起作用，由永磁体和定子绕组产生的磁场相互作用产生驱动转矩，

![](../images/6e134b21af6ea3b3eaf305d0a8fd6455fd82aa8a169e79319779108f66c17e3d.jpg)  
图 14-19 永磁同步电动机工作特性 $\cos\varphi$ —功率因数； $n_{g}$ —效率；N—输出功率

此种启动方式称为异步启动。

1. 永磁同步交流电机相比交流异步电机的优势

(1) 效率高、更加省电

1）由于永磁同步电机的磁场是由永磁体产生的，从而避免通过励磁电流来产生磁场而导致的励磁损耗（铜耗）。

2）如图 14-19 所示，永磁同步电机的工作特性效率曲线相比异步电机，其在轻载时效率要高很多，这是永磁同步电机在节能方面相比异步电机最大的一个优势。因为通常电机在驱动负载时，很少情况是在满功率运行，这是因为：一方面用户在电机选型时，一般是依据负载的极限工况来确定电机功率，而极限工况出现的机会是很少的，同时，为防止在异常工况时烧损电机，用户也会进一步给电机的功率留裕量；另一方面，设计者在设计电机时，为保证电机的可靠性，通常会在用户要求的功率的基础上，进一步留一定的功率裕量，这样导致在实际运行的电机90%以上是工作在额定功率的70%以下，特别是在驱动风机或泵类负载时，这样就导致电机通常工作在轻载区。对异步电机来讲，其在轻载时效率很低，而永磁同步电机在轻载区仍能保持较高的效率，其效率要高于异步电机20%以上。

**(2) 功率因数高**

由于永磁同步电机在设计时，其功率因数可以调整，甚至可以设计成功率因数等于1，且与电机极数无关，如图14-19中的功率因数曲线。而异步电机随着极数的增加，由于异步电机本身的励磁特点，必然导致功率因数越来越低，如极数为8极电机，其功率因数通常为0.85左右，极数越多，相应功率因数越低。即使是功率因数最高的2极电机，其功率因数也难以达到0.95。电机的功率因数高有以下几个好处：

1）功率因数高，电机电流小，电机定子铜耗降低，更节能；

2）功率因数高，电机配套的电源，如逆变器，变压器等，容量可以更低，同时其他辅助配套设施如开关，电缆等规格可以更小，相应系统成本更低。

3）由于永磁同步电机功率因数高低不受电机极数的限制，在电机配套系统允许的情况下，可以将电机的极数设计得更高，相应电机的体积可以做得更小，电机的直接材料成本更低。

**（3）电机结构简单灵活**

由于异步电机转子上需要安装导条、端环或转子绕组，大大限制了异步电机结构的灵活性，而永磁同步电机转子结构设计更为灵活，如离心式压缩冷水机组电机，可以将电机转子的磁钢直接安装在叶轮的转轴上，从而省去了噪声大、故障率高的齿轮箱，结构大为简化。

**(4) 可靠性高**

从电机本体来对比，永磁同步变频调速电机与异步电机的可靠性相当，但由于永磁同步电机结构的灵活性，便于实现直接驱动负载，省去可靠性不高的变速箱，大大提高了传动系统的可靠性。

**(5) 体积小，功率密度大**

永磁同步变频调速电机体积小、功率密度大的优势，集中体现在驱动低速大扭矩的负载时，一个是电机的极数的增多，电机体积可以缩小；还有就是电机效率的增高，相应地损耗降低，电机温升减小，则在采用相同绝缘等级的情况下，电机的体积可以设计得更小；电机结构的灵活性，可以省去电机内许多无效部分，如绕组端部，转子端环等，相应体积可以更小。

**(6) 启动力矩大、噪声小、温升低**

1）永磁同步电机在低频的时候仍能保持良好的工作状态，低频时的输出力矩较异步电机大，运行时的噪声小；

2）转子无电阻损耗，定子绕组几乎不存在无功电流，因而电机温升低，同体积、同重量的永磁电机功率可提高30%左右；同功率容量的永磁电机体积、重量、所用材料可减少30%。

**2. 异步启动的永磁同步交流电机相比交流异步电机劣势**

（1）由于永磁磁场与感应磁场的共同作用，永磁同步电动机的启动电流约为额定电流的9倍，较异步电动机的启动电流大10%。

（2）永磁同步电动机不能采用降压启动方式。因为在降压供电条件下，其异步启动转矩下降比异步电动机大，会造成启动困难，因此小功率的永磁同步交流电机一般是直接启动，大功率的一部是变频启动。

**3. 永磁同步电机在中央空调系统中的应用**

交流永磁同步电动机由于其体积小、重量轻、高效节能等一系列优点，是当今社会的低碳电机。已越来越引起人们的重视。特别在目前节能减排的大背景下，其应用前景极为广阔。由于同步电机的运行特性和其控制技术日趋成熟，中小功率的直流电动机、异步电动机变频调速正逐步被永磁同步电动机调速系统所取代。可以预见，在调速驱动的场合，将会是永磁同步电动机的天下。

格力空调将大功率的永磁同步变频调速电机应用在离心式压缩冷水机组上，通过变频器来增速运行，转速可达18000r/min。转子为永磁体，无励磁电流损耗，电机效率高，在机组运行范围内，电机效率均可达96%以上。采用直驱电机，避免了增速齿轮的机械损失。压缩机的体积、重量较小，仅为常规压缩机的40%。采用PWM可控整流四象限变频技术，谐波畸变率小于5%，不需要谐波处理装置，功率因数可达0.99以上，不需要功率补偿器，简化了配电系统的设计和投资。采用变频控制与导流叶片控制方式相结合的控制方式，可使机组在10%～100%的负荷范围内调节。满负荷时COP可达6.88。

**14.1.5 高压电机**

中央空调大冷量的离心式冷水机组的电机功率，大到一定程度后就需采用高压电机。常使用的是6kV和10kV电压。6kV一般在供电公司的电压等级中是没有的，主要是工厂内部电网使用。由于电机功率与电压和电流的乘积成正比，因此低压电机功率增大到一定程度（如550kW/380V）电流受到导线的允许承受能力的限制就难以做大，或成本过高。需要通过提高电压实现大功率输出。高压电机的优点是功率大，承受冲击能力强；缺点是惯性大，启动和制动都困难。

离心式冷水机组在冷量大于或等于 1100RT 时，一般会考虑采用高压供电。

**14.1.6 变频电机**

通常情况下，普通的三相异步电机可以来进行变频调速运行，但是普通异步电动机都是按恒频恒电压设计的，不可能完全适应变频调速的要求，以下为变频器对电机的影响。

**1. 电动机的效率和温升的问题**

不论哪种形式的变频器，在运行中均产生不同程度的谐波电压和电流，使电动机在非正弦电压、电流下运行。高次谐波会引起电动机定子铜耗、转子铜（铝）耗、铁耗及附加损耗的增加，最为显著的是转子铜（铝）耗。这些损耗都会使电动机额外发热，效率降低，输出功率减小，如将普通三相异步电动机运行于变频器输出的非正弦电源条件下，其温升一般要增加10%～20%。

**2. 电动机绝缘强度问题**

目前中小型变频器不少是采用 PWM 的控制方式。这就使得电动机定子绕组要承受很高的电压上升率，相当于对电动机施加陡度很大的冲击电压，使电动机的匝间绝缘承受较为严酷的考验。另外，由 PWM 变频器产生的矩形斩波冲击电压叠加在电动机运行电压上，会对电动机对地绝缘构成威胁，对地绝缘在高压的反复冲击下会加速老化。

**3. 谐波电磁噪声与振动**

普通异步电动机采用变频器供电时，会使由电磁、机械、通风等因素所引起的振动和噪声变得更加复杂。变频电源中含有的各次时间谐波与电动机电磁部分的固有空间谐波相互干涉，形成各种电磁激振力。当电磁力波的频率和电动机机体的固有振动频率一致或接近时，将产生共振现象，从而加大噪声。由于电动机工作频率范围宽，转速变化范围大，各种电磁力波的频率很难避开电动机各构件的固有振动频率。

**4. 电动机对频繁启动、制动的适应能力**

由于采用变频器供电后，电动机可以在很低的频率和电压下以无冲击电流的方式启动，并可利用变频器所供的各种制动方式进行快速制动，为实现频繁启动和制动创造了条件，因而电动机的机械系统和电磁系统处于循环交变力的作用下，给机械结构和绝缘结构带来疲劳和加速老化问题。

**5. 低转速时的冷却问题**

普通异步电动机的冷却风扇与电机是同轴的，在转速降低时，冷却风量与转速的三次方成比例减小，致使电动机的低速冷却状况变坏，温升急剧增加，难以实现恒转矩输出。

由于以上的种种问题，电机厂家对应用于变频工况的电机进行重新设计并称之为变频电动机。通常变频电机有以下特点：

（1）变频电动机的主磁路一般设计成不饱和状态，一是考虑高次谐波会加深磁路饱和，二是考虑在低频时，为了提高输出转矩而适当提高变频器的输出电压。

（2）绝缘等级，一般为 F 级或更高，加强对地绝缘和线匝绝缘强度，特别要考虑绝缘耐冲击电压的能力。

（3）对电机的振动、噪声问题，要充分考虑电动机构件及整体的刚性，尽力提高其固有频率，以避开与各次力波产生共振现象。

（4）冷却方式：一般采用强迫通风冷却，即主电机散热风扇采用独立的电机驱动。

**14.2 三相笼式异步电机的启动**

工程中常遇到冷水机组的启动方式问题。不同的启动方式对机房布置及启动柜的价格有一定的影响。其实异步电机启动时，要求电机具有足够大的启动转矩，同时又希望启动电流不要太大，以免电网产生过大的电压降而影响接在电网上的其他电机和电气设备的正常运行。此外，启动电流过大时，将使电机本身受到过大电流的冲击，使绕组有过热的危险。一般要求启动电流对电网造成的电压降不得超过10%。中小型笼式电机启动电流为额定电流的5～7倍。而冷水机组直接启动时将产生6～8倍的额定电流。启动电流过大的原因是启动时电机的转速为0，转子导条切割旋转磁场磁力线的相对速度很大，从而使得转子感应电势较大，从而转子电流较大，于是定子电流中用来抵消转子电流所产生的磁通的影响的那部分电流也较大。

**14.2.1 三相笼式异步电机的直接启动**

如图 14-20 所示，利用刀开关或接触器将电动机直接接到具有额定电压的电网上，这种启动方式称为直接启动。笼式异步电动机的设计是能够满足直接启动的。能否采用直接启动方式，主要由供电变压器的容量决定，只要启动电流对电网造成的电压降不超过允许值，应优先采用直接启动方式启动。这种启动方式常被应用于高压（10kV）冷水机组电机的启动和较小冷量多压缩机冷水机组启动。

**14.2.2 三相笼式异步电机降压启动**

**1. 定子串电抗启动**

如图 14-21 所示，在定子回路中串入启动电抗器，启动电流在电抗器上产生压降，降低了定子绕组上的电压，从而减小了启动电流。启动时接触器 QAC1 闭合，QAC2 断开。电机增速至全速后，旁通接触器 QAC2 闭合，将电抗器旁通。常被应用于高压（10kV）电机的启动，与自耦变压器启动方式相比更经济。

**2. 自耦变压器启动**

如图 14-22 所示，启动时接触器 QAC2、QAC3 闭合，电动机定子绕组经自耦变压器接至电网，降低了定子电压。电机增速至全速后，QAC2、QAC3 断开，QAC1 闭合，自耦变压器被切除，电动机定子绕组经 QAC1 接入电网。常被应用于高压（10kV）电机的启动，与一次侧电抗启动方式相比具有更高的转矩。它的缺点是启动设备体积大、笨重、价格贵、维修不方便。

![](../images/eeb565408d0639a838e8f59e0997324c9dd19d223d55390fa034e5b1cc478d39.jpg)  
图 14-20 三相异步电动机开关
直接启动

![](../images/197d6ffa68b4f8212dae6bf7c05a289fe3894014ca9d72f806dfd26b003091fe.jpg)  
图 14-21 三相异步电动机定子串电抗启动

![](../images/3446fe66690237b7a1aab18b3bae3eb049bffa969eb1fb828036a439a7ca079b.jpg)  
图 14-22 三相异步电动机自耦变压器启动

**3. 星-三角启动（Y-D）启动**

如图 14-23 所示，对于正常运行时定子绕组为三角形连接并有 6 个出线端子的笼型异步电动机，为了减小启动电流，启动时定子绕组星形连接，降低定子电压，启动后再连接成三角形。启动时 QAC1、QAC3 闭合，定子绕组连接成星形，电动机减压启动，电机增速至全速后，QAC3 断开，QAC2 闭合，定子绕组连接成三角形。常被应用于 380V 冷水机组的启动。与其他降压启动方式相比，启动设备简单、操作方便，具有价格优势。

**4. 固态软器启动与变频器启动**

软启动器是一种集电机软启动、软停车、轻载节能和多种保护功能于一体的新型电机控制装置。它的主要构成是串接于电源与被控电机之间的三相反并联晶闸管及其电子控制电路，软启动器外观如图 14-24 所示。

![](../images/4b0a2b7870448815b13a290cec9761c1f0aef7057ef76eeaada65da98d453ef7.jpg)

![](../images/cd18a2efac4c35ef8628b46cab125a77371136174a16be55e3bc1e0c2597da7b.jpg)  
图 14-23 三相异步电动机星 - 三角启动（Y-D）启动

![](../images/542cad6a6c9fc01b511503758dd14b1bea92ef4ba85a0b871e427ca5b62db744.jpg)

![](../images/d33394a87418963f2b1d198f280b54f9e2924439662743c7a4202bacc5c201fd.jpg)  
（a）三相异步电动机星-三角启动（Y-D）启动；（b）三相异步电动机星形连接；（c）三相异步电动机三角形连接  
图 14-24 电机软启动器

运用不同的方法，控制三相反并联晶闸管的导通角，使被控电机的输入电压按不同的要求变化，就可实现不同的功能。

在电机增至全速后，可以用一个旁通接触器将电源直接送至电机，使固态软启动器脱离，降低固态软启动器的能耗（一般软启动器的效率为 $98.7\% \sim 99.3\%$ ）。

值得注意的是，有些厂家冷水机组配套的软启动器没有脱离接触器，这就使机组的节能大打折扣。

**（1）软启动器与变频器启动的区别**

软启动器和变频器是两种完全不同用途的产品。变频器是用于需要调速的地方，其输出不但改变电压而且同时改变频率；软启动器实际上是个调压器，用于电机启动时，输出只改变电压并没有改变频率。变频器具备所有软启动器功能，但它的价格比软启动器贵得多，结构也复杂得多。

**（2）软启动器与传统的减压启动方式的区别**

笼型电机传统的减压启动方式有星-三角启动、自耦减压启动、电抗器启动等。这些启动方式都属于有级减压启动，存在明显缺点，即启动过程中出现二次冲击电流。软启动与传统减压启动方式的不同之处是：

1）无冲击电流。软启动器在启动电机时，通过逐渐增大晶闸管导通角，使电机启动电流从零线性上升至设定值。

2）恒流启动。软启动器可以引入电流闭环控制，使电机在启动过程中保持恒流，确保电机平稳启动。

3）根据负载情况及电网继电保护特性选择，可自由地无级调整至最佳的启动电流。

电机停机时，传统的控制方式都是通过瞬间停电完成的。但有许多应用场合不允许电机瞬间关机，例如：高层建筑、大楼的水泵系统，如果瞬间停机，会产生巨大的“水锤”效应，使管道，甚至水泵遭到损坏。为减少和防止“水锤”效应，需要电机逐渐停机，即软停车，采用软启动器能满足这一要求。

**14.3 常用低压电器**

电气控制系统是由各种有触点的低压电器组成具有特定功能的控制电路，电气的控制电路由主回路和二次回路两部分构成，而构成电路的低压电器有继电器、接触器、低压断路器以及各种开关。只有通过对这些低压电器的了解，才能够理解空调的控制系统和实现空调强弱电系统控制接口的设计。

**14.3.1 热继电器**

电动机在实际运行中，如拖动生产机械进行工作过程中，若机械出现不正常的情况或电路异常使电动机遇到过载，则电动机转速下降、绕组中的电流增大，使电动机的绕组温度升高。若过载电流不大且过载的时间较短，电动机绕组不超过允许温升，这种过载是允许的。但若过载时间长，过载电流大，电动机绕组的温升就会超过允许值，使电动机绕组老化，缩短电动机的使用寿命，严重时甚至会使电动机绕组烧毁。所以，这种过载是电动机不能承受的。热继电器就是利用电流的热效应原理，在出现电动机不能承受的过载时切断电动机电路，为电动机提供过载保护的保护电器。

热继电器是由流入热元件的电流产生热量，使有不同膨胀系数的双金属片发生形变，当形变达到一定距离时，就推动连杆动作，使控制电路断开，从而使接触器失电，主电路断开，实现电动机的过载保护，热继电器的电气符号如图14-25所示，其外观如图14-26所示。

**14.3.2 接触器**

接触器是可快速接通与断开主电路的装置，在暖通空调中，其主要控制对象是电动机、电加热器等电力负载，适用于频繁操作和远距离控制，是自动控制系统中的重要元件之一。

接触器的工作原理是：当接触器线圈通电后，线圈电流会产生磁场，产生的磁场使静铁芯产生电磁吸力吸引动铁芯，并带动触点动作，常闭触点断开，常开触点闭合，两者是联动的。当线圈断电时，电磁吸力消失，衔铁在释放弹簧的作用下释放，使触点复原，常开触点断开，常闭触点闭合。触点分主触点和辅助触点，主触点用来接通主回路，辅助触点用来连锁、控制等，如图14-27所示。辅助触点的多少随接触器的型号不同而不同，接触器的电气符号如图14-28所示，其外观如图14-29所示。

![](../images/062961ba037747d0a95d4ea23bbee5ea371ce9f9496b25e9ee0edc24326a1b6e.jpg)  
图 14-25 热继电器
电气符号

![](../images/ca84d8a742bd2f6f369396294a04292cd0d72f39eabe8844b5f8b2897a1fe996.jpg)  
图 14-26 热继电器

![](../images/e87cdbf4981fb0b92f0dd8185a2800d7f95f1350a24cea867bee5bca7a576a4a.jpg)  
图 14-27 接触器控制电机启动原理

(a) 发热元件；

(b) 常闭触点

![](../images/a3105817c074f771370b00d98340fe8fd93f9a089f3fb5b4523c550f27925634.jpg)  
图 14-28 接触器电气符号

![](../images/933881d1a21702151835d098fe655a21198a5e9a08e4f072b11346ab4a838cbf.jpg)  
图 14-29 接触器  
(a) 线圈；(b) 常开主触点；(c) 常闭主触点；(d) 常开辅助触点；(e) 常闭辅助触点

**14.3.3 中间继电器**

中间继电器用于继电保护与自动控制系统中，以增加触点的数量及容量。它用于在控制电路中传递中间信号。中间继电器的结构和原理与交流接触器基本相同，与接触器的主

要区别在于：接触器的主触头可以通过大电流，而中间继电器的触头只能通过小电流。所以，它只能用于控制电路中。它一般是没有主触点的，因为过载能力比较小。所以它用的全部都是辅助触头，数量比较多。一般是直流电源供电，少数使用交流供电。中间继电器体积小，动作灵敏度高。中间继电

![](../images/e5867c2ee1085fbd556c22ec073c8896007ce5e9013a3608201ca0d214a86467.jpg)  
图 14-30 中间继电器电气符号  
(a) 线圈；(b) 常开触点；(c) 常闭触点

![](../images/7f7576993fe8041021f57936498e0e171813dfb67a2aab1566433e7ac3c21dc4.jpg)  
图 14-31 中间继电器

器的电气符号如图 14-30 所示，其外观如图 14-31 所示。

**14.3.4 低压断路器**

低压断路器也称为自动空气开关，可用来接通和分断负载电路，也可用来控制不频繁启动的电动机。它的功能相当于闸刀开关、过电流继电器、失压继电器、热继电器及漏电保护器等电器部分或全部的功能总和，是低压配电网中一种重要的保护电器。

低压断路器具有多种保护功能（过载、短路、欠电压保护等）、动作值可调、分断能力高、操作方便、安全等优点，所以被广泛应用。

低压断路器由操作机构、触点、保护装置（各种脱扣器）、灭弧系统等组成。

低压断路器的主触点是靠手动操作或电动合闸的。主触点闭合后，自由脱扣机构将主触点锁在合闸位置上。过电流脱扣器的线圈和热脱扣器的热元件与主电路串联，欠电压脱扣器的线圈和电源并联。当短路时，大电流产生的磁场克服反力弹簧，脱扣器拉动操作机构动作，开关瞬时跳闸。当过载时，电流变大，发热量加剧，双金属片变形到一定程度推动机构动作。主触点断开主电路。当电路欠电压时，欠电压脱扣器的衔铁释放，也使自由脱扣机构动作。低压断路器的电气符号如图14-32所示，其外观如图14-33所示。

**14.3.5 按钮开关**

按钮开关是指利用按钮推动传动机构，使动触点与静触点接通或断开，并实现电路换接的开关。按钮开关是一种结构简单、应用十分广泛的主令电器。在电气自动控制电路中，用于手动发出控制信号以控制接触器、继电器、电磁启动器等。

由按钮帽、复位弹簧、桥式触头和外壳等组成，通常做成复合式，有一对常闭触头和常开触头，按钮开关可以完成启动、停止、正反转、变速以及互锁等基本控制。通常每一个按钮开关有两对触点，每对触点由一个常开触点和一个常闭触点组成。当按下按钮时，两对触点同时动作，常闭触点断开，常开触点闭合。按钮开关的电气符号如图14-34所示，其外观如图14-35所示。

![](../images/f10117d9b5ce1249330bf1f1443d04536123d7d23acb4fbd42d34d6dfa4107b2.jpg)  
(a)

![](../images/263a5fb2fb0d01cd88de8851d8aeab3da063b2d22d6d96d70d5666881ce36aa0.jpg)  
(b)  
图 14-32 低压断路器电气符号

![](../images/44d6395daf7a2b402fca457357137febcadc5d23a3a6548e654246317c6dc3a0.jpg)  
图 14-33 低压断路器  
(a) 低压断路器符号；(b) 带隔离功能低压断路器符号

![](../images/ba5f87c96a3dee12a6a48540c92b8d6c968960a852a3358c17736e983e4b226f.jpg)

![](../images/84d5423e56e0134bdb6a19c2f1b027628e1f8f0c174c964e7a32d8cb62ed2cbd.jpg)  
图 14-34 按钮开关结构及电气符号  
(b)

![](../images/09a885788e30373c1770b5d49b87c5dc9951f8175dcf9e84827e05b5724fe0bb.jpg)  
图14-35 按钮开关  
(a) 常开触点；(b) 常闭触点

**14.3.6 转换开关**

转换开关是一种可供两路或两路以上电源或负载转换用的开关电器。转换开关由多节触头组合而成，这些部件通过螺栓紧固为一个整体。在暖通空调设备的控制中常用于进行控制状态的转换，如：泵或风机的手动控制、楼宇自动控制及停止，用于设备现场调试或者检修。转换开关的电气符号如图 14-36 所示，其外观如图 14-37 所示。

**14.3.7 限位开关**

限位开关又称行程开关，是一种常用的小电流主令电器。利用生产机械运动部件的碰撞使其触头动作来实现接通或分断控制电路，达到一定的控制目的。通常，这类开关被用来限制机械运动的位置或行程，使运动机械按一定位置或行程自动停止、反向运动、变速运动或自动往返运动等。暖通空调系统中，主要应用是集成于电动蝶阀上，来判断阀门是否开启或关闭到位。限位开关的电气符号如图 14-38 所示。

![](../images/bbda9c343956ae79760411242f9cd0695e200fefa387a5472f640c23fe0c3b40.jpg)  
图 14-36 旋钮转换开关电气符号

![](../images/095977c51213d6105303ebdc3885589c50513cb605f6ff64bf6f420778267f96.jpg)  
图 14-37 旋钮转换开关

![](../images/37b39394efdeac72da917d5876061fa84aec3fab7366e865ba683c317789a264.jpg)  
图 14-38 限位开关电气符号  
(a) 常闭触点；(b) 常开触点

**14.3.8 电机综合保护开关**

如图 14-39 所示，电机综合保护开关是将前面介绍的断路器（熔断器）、接触器、启动器、隔离器、热继电器、漏电保护器等分离电器元件的主要功能综合为一体，以一个具有独立结构形式的单一产品理想地实现了上述多个产品的组合功能。由于保护特性和控制特性都是产品内部“自配合”的，并可综合多种信号，因此，保护特性完善、合理；可由自控方式或自控与手控兼有的方式进行操作，以完成其控制功能。该类产品的问世和推广应用，将带来低压电器向“智能化”发展的变革，促进电气领域的技术进步。主要体现为：将大大减少低压电控系统中所需元件的品种和数量。在集中控制、电动机控制中心（MCC）、微机群控等方面具有非同一般的优越性，特别适用于高度现代化的工业场

![](../images/b05c79efe9b610368279796b3114efb1ab6d674fb5d4e8f969635c45250676e1.jpg)  
图 14-39 电机综合保护开关

合。加上防护外罩，就可成为保护完善的防尘式、防腐式电器设备。可以有效提高系统的可靠性和工作连续性，缩短维护时间。电机综合保护器可选配不同的过载脱扣器、辅助触头模块（包括机械无源触头及信号报警触头）、欠电压脱扣器、分励脱扣器、电动机操作的远距离再扣器（电操机构）、控制电路转换模块等多种功能附件，根据需要实现对一般电动机控制、频繁启动的电动机控制、配电电路负载中的任一种进行过载、短路、欠电压保护，由自控与手控兼有的方式进行操作，能够实现远距离自动控制和直接人力控制功能。以 JES 系列电机综合保护器为例，其主要用于交流 50Hz（60Hz）、额定电压范围 220～690V、电流范围 0.16～125A 的电力系统中接通、承载和分断正常条件下包括规定的过载条件下的电流，且能够接通、承载并分断规定的非正常条件下的电流，如短路电流。

**14.4 电动机的基本电气控制电路**

空调系统的自动控制，就是风机、水泵、电动阀门及冷水机组等的控制，归根结底是对电动机的控制，因此，必须对电动机的基本电气控制电路有所了解，这样才能够明晰控制信号的种类和数量。工程设计中，对于水泵、风机或空调机组，一般是将其弱电（BAS）控制箱和其强电配电箱并列设置在机房内。

图 14-40 为强电配电箱内三相异步电动机直接启动电路图，其分为主回路和二次回路两部分。主回路是 380V 的动力电源，控制回路是线电压 220V 的控制电源，工程中采用的是小电流通过接触器控制大电流。这些元器件均集中在强电配电箱内，但是图中虚线框内的中间继电器设在弱电控制箱内。

![](../images/53b22c51139c8b1d895fdf938e4bc18d6ffef6f40cfb904a69baad38a4a0b8e2.jpg)

![](../images/5381c8dc83148d60f1c1f3e5f620d3a99f0d97cdbfcb83836c9aa45fc15afd63.jpg)  
图 14-40 三相异步电动机直接启动电路图

<table><tr><td>序号</td><td>符号</td><td>名称</td><td>备注</td><td>序号</td><td>符号</td><td>名称</td><td>备注</td></tr><tr><td>1</td><td>QA</td><td>低压断路器</td><td>—</td><td>7</td><td>SF</td><td>启动按钮</td><td>绿</td></tr><tr><td>2</td><td>QAC</td><td>接触器</td><td>—</td><td>8</td><td>PGG</td><td>信号灯</td><td>绿</td></tr><tr><td>3</td><td>BB</td><td>热继电器</td><td>—</td><td>9</td><td>PGW</td><td>信号灯</td><td>白</td></tr><tr><td>4</td><td>FA</td><td>熔断器</td><td>—</td><td>10</td><td>X</td><td>端子排</td><td>—</td></tr><tr><td>5</td><td>SAC</td><td>转换开关</td><td>—</td><td>11</td><td>K</td><td>中间继电器</td><td>DDC数字输出点</td></tr><tr><td>6</td><td>SS</td><td>停止按钮</td><td>红</td><td></td><td></td><td></td><td></td></tr></table>

**14.4.1 电动机的控制过程**

1. 手动启动电机时：合 QA→SAC 置于手动→按 SF 启动按钮→QAC 线圈得电→主触点 QAC 闭合

**→辅助常开触点 QAC 闭合→自锁→电机连续运行**

并联于 SF 启动按钮的辅助常开触点被称为自锁触点。其作用是当松开启动按钮 SF 后，吸引线圈 QAC 通过其辅助常开触点可以继续保持通电，电机将连续运行。

2. 手动停机时：按 SS 停止按钮→QAC 的线圈失电→所有 QAC 常开触点断开→电动机失电停转。

3. 自动启动时：由 DDC 数字输出信号闭合中间继电器常开触点→QAC 线圈得电→主触点 QAC 闭合→电机连续运行。

4. 自动停机时：由 DDC 数字输出信号断开中间继电器常开触点→QAC 线圈失电→QAC 主触点断开→电动机失电停转。

**14.4.2 电动机的控制信号反馈**

1. 手/自动开关状态反馈：手/自动状态信号取自转换开关的辅助触点，一般只取“自动”状态反馈信号。

2. 电机的运行状态反馈：电机的运行状态信号取自接触器辅助触点。

3. 电机的故障状态反馈：电机的故障状态信号取自热继电器的辅助触点。

至此，我们知道了风机水泵是如何供电和控制的了，对于组合式空调机组，目前生产厂家都可以提供一体化的或分体的配电箱，这样可以有效避免“机”与“电”的分家，避免工程建设中两个专业的脱节，对工程调试、运行及管理非常有利。设计师可以在设计图纸中提出此项要求。

**14.5 单相异步电动机的正反转的控制**

在中央空调水系统中，起关断水路的电动开关蝶阀会遇到电机正反转的控制。电动蝶阀一般为220V供电，最大口径可达DN600，转矩可达 $6000N\cdot m$ 。这种控制是与风机、水泵电机控制完全不同的控制，需要特别加以说明。首先，电动开关蝶阀需设计配电箱，这种配电箱阀门不配套供应。

**14.5.1 电动蝶阀的控制原理**

图 14-41、图 14-43 为配电箱内电动蝶阀正反转控制的典型线路。在图 14-41 的主回路中，两个接触器 QAC1、QAC2 触点接法不同，当 QAC2 的触点闭合时，使电动机电源线的 L、N 互换，从而改变电动机启动绕组和工作绕组的位置，由此改变电动机的转向。将正转和反转启动线路组合起来就构成了异步电动机的正反转控制线路。

![](../images/1fc4144e17e2bc74340db9536b3c2c439f1ca21bd5f0992116069090c63d0f74.jpg)  
图 14-41 单相异步电动机主回路

SF1、SF2 分别为正、反转按钮，SS1、SS2 为停止按钮。QAC1、QAC2 为互锁触点，在它们各自的线圈电路中串连接入对方的常闭触点，防止 SF1、SF2 同时按下可能造成的短路事故。

**14.5.2 电动蝶阀的内部电路**

1. 在阀门执行器内部设有力矩开关，也就是过热保护器。当阀板（阀芯）或阀杆卡住，或者已经开（关）到位时，需要的力矩就变得很大，实际力矩超过了设定值，电机发热，这时过热保护器动作，自动断开主回路，停止了转动。

2. 在阀门执行器内部同样设有限位开关。限位是通过阀门的位置来确定阀门是开到位还是关到位，如果阀门没有开到或者关到设定的位置，电机一直驱动，直到限位所设定的位置后自动断开主回路。

3. 在阀门执行器内部设有选购的加热器，当应用于低温管路时（如：冰蓄冷工程，为了防止电动蝶阀执行器内部结露，通过加热来提高内部的相对湿度）。

![](../images/4602466c209a45d32d5c453327da4149a66d3dab127426beafa634c383a6a013.jpg)

4. 阀门上的接线端子可以输出全开、全关干触点信号至DDC控制器，如图14-42所示。

图 14-42 无源触点型单相电动
关断蝶阀接线图

<table><tr><td rowspan="2">控制电源</td><td colspan="2">开阀</td><td rowspan="2">关阀信号</td><td rowspan="2">手自动状态反馈至DDC</td><td></td><td colspan="2">关阀</td><td rowspan="2">开阀信号</td><td rowspan="2">手自动状态反馈至DDC</td><td rowspan="2">阀开到位信号</td><td rowspan="2">阀关到位信号</td><td rowspan="2"></td><td rowspan="2">阀开到位指示</td><td rowspan="2">阀开到位指示</td></tr><tr><td>手动控制</td><td>DDC控制</td><td></td><td>手动控制</td><td>DDC控制</td></tr></table>

![](../images/3784ac658acd86ec8deb1c840b3895cb653859fedfa845604119c145f850908e.jpg)  
图 14-43 单相异步电动机正反转控制二次回路

**14.6 风机盘管的配电**

普通的风机盘管一般由一个单相交流电机驱动，该电机一般是通过改变定子的磁极对数实现高、中、低三档风量调节。由房间温度控制面板同时控制风机的转速和水管上的电动两通阀的通断，如图 14-44 所示。

![](../images/284897f9e18fc5208b0e635ab6c6b62ffbf73f39c16c05868549bb96412a4db6.jpg)  
图 14-44 带液晶显示的两管制风机盘管接管及控制原理图

**14.7 一个温控器控制两台风机盘**

工程中，有些人为了节省费用，往往采用一个温控器控制两台风机盘管及两个电动两通阀。这样做时常会烧坏风机盘管电机及电动两通阀电机，或者使它们不能正常工作。这种供电方式，实际上就是将两个电机进行了并联，这就相当于将两个电感线圈进行了并联供电。电感线圈在通/断电的瞬间，均会产生与外加电压方向相反的感应电动势，也叫做反电动势。反电动势是指有反抗电流发生改变的趋势而产生电动势，它与电源电压叠加后作用于电动机的线圈两端，如果两个线圈大小不一致（风机盘管的大小不一样），那么它们产生的反电动势的大小或时间也不一致，在高电压作用下，势弱的电机就会烧毁。这与普通日光灯的镇流器产生高电压点亮日光灯的原理一样。

如果两个风机盘管的大小一致，情况会好些，但也不能排除它们在制造过程中或者安装过程中会有些差异，因此，一个温控器控制两台风机盘是不合适的。

**14.8 变频器**

应用于风机、水泵等暖通设备的变频器，如图 14-45 所示，其使用环境温度一般为 $-10 \sim 40^{\circ}C$ ，相对湿度不超过 90%（无结露）；空气环境中需无腐蚀性气体及易燃气体、尘埃少。变频器的安装方式有墙挂式安装和柜式安装。安装时应考虑变频器的散热，当采用柜内安装时，应在柜顶安装抽风式冷却风扇，并尽量装在变频器的正上方。

**14.8.1 变频器的节能作用**

1. 变频器节能主要表现在风机、水泵在部分负荷工况下运行时。为了保证生产的可靠性，各种生产机械在设计配用动力驱动时，都留有一定的富余量。当电机不能在满负荷下

![](../images/77ff680891fdf974e32131559088cfc9e63648b8bccb31e3ec6cdf54258a2b4b.jpg)  
图 14-45 变频器

运行时，除达到动力驱动要求外，多余的力矩增加了有功功率的消耗，造成电能的浪费。风机、泵等设备传统的调节方法是通过调节入口或出口的阀门开度来调节风量和水量，其输入功率大，且大量的能源消耗在阀门的截流过程中。当使用变频调速时，如果流量要求减小，通过降低泵或风机的转速即可满足要求。

2. 功率因数补偿节能。无功功率不但增加线损和设备的发热，更主要的是功率因数的降低导致电网有功功率的降低，大量的无功电能消耗在线路当中，设备使用效率低下，浪费严重，使用变频调速装置

后，由于变频器内部滤波电容的作用，从而减少了无功损耗，增加了电网的有功功率。

3. 软启动节能。电机硬启动对电网造成严重的冲击，还会对电网容量要求过高，启动时产生的大电流和振动对阀门的损害极大，对设备、管路的使用寿命极为不利。而使用变频节能装置后，利用变频器的软启动功能将使启动电流从零开始，最大值也不超过额定电流，减轻了对电网的冲击和对供电容量的要求，延长了设备和阀门的使用寿命。节省了设备的维护费用。

4. 变频器的能耗。变频不是到处都可以省电的，有不少场合用变频并不一定能省电。作为电子电路，变频器本身也要耗电（约额定功率的 3% \~ 5%）。

**14.8.2 变频器的安装位置**

变频器需串联在电机和电源之间。安装变频器时，需要考虑变频器、电机之间的距离，尽量减少谐波的影响，提高系统的稳定性。由于变频器输出的电压波形不是正弦，波形中含有大量的谐波成分，其中高次谐波会使变频器输出电流增大，造成电机绕组发热，产生振动和噪声，加速绝缘老化，还可能损坏电机；同时，各种频率的谐波会向空间发射不同程序的无线电干扰，还可能导致其他设备误动作。因此，一般希望把变频器安装在被控电机的附近，如果变频器和电机之间为20m以内的近距离，可以直接与变频器连接。

**14.8.3 变频器的类别**

1. 根据变流环节不同的分类

（1）交—直—交变频器。其工作流程是先将频率固定的交流电整流成直流电，再把直流电逆变成频率任意可调的三相交流电。

（2）交—交变频器。其作用是把频率固定的交流电直接变换成频率任意可调的交流电（转换前后的相数相同）。

两类变频其中，交—直—交变频器目前应用广泛。

2. 根据直流电路的储能环节（滤波方式）的分类

交一直—交变频器基本部件见图 14-46，整流器将恒压、恒频的交流电变成直流电，供给逆变器。与整流相反，逆变器将直流电变换为可变压、变频的交流电。经整流后的直流电压中含有脉动成分，同时逆变器产生的脉动电流也使直流电压波动。所以为了抑制电压的波动，采用电感或电容吸收脉动电压（电流），起到滤波的作用。变频器输出的电流或电压的波形为非正弦波而产生的高次谐波对电源产生谐波污染，电源的质量下降，电动机损耗增加，效率有所下降，因此一般的变频器还需在输出端设置滤波器。根据平波电路中滤波方式不同，又可分为：

![](../images/64d0e820246d35e655175c69c0efd501e42ed9b621d26c343d5c551b96f21be2.jpg)  
图 14-46 交—直—交变频器基本部件

（1）电压型变频器，其储能元件为电容器。经逆变器输出的交流电压波形为矩形波，而电流波形接近于正弦波。

（2）电流型变频器，其储能元件为电感线圈。经逆变器输出的交流电压波形接近于正弦波，而电流波形为矩形或阶梯形波。电流型变频器适用于单机拖动、频繁加减速情况下运行。暖通空调的泵或风机大多采用该型变频器。

**3. 根据输入电源的相数分类**

（1）三进三出变频器，变频器的输入侧和输出侧都是三相交流电，绝大多数变频器都属此类。

（2）单进三出变频器，变频器的输入侧为单相交流电，输出侧是三相交流电。家用电器中的变频器属于此类，通常容量较小。

**14.8.4 变频器的额定数据**

**1. 输入侧得额定数据**

（1）输入电压 $U_{in}$ 。即电源侧的电压，如 380V（三相），220V（单相）。此外，变频器还对输入电压的允许波动范围作出规定，如 $-10\% \sim +10\%$ 等。

(2) 相数。如单相、三相。

（3）频率 $f_{in}$ 。即电源频率（常称工频），我国为50Hz。频率的正常波动范围通常规定为 $-5\% \sim +5\%$ 。

**2. 输出侧的额定数据**

（1）额定电压 $U_{n}$ 。因为变频器的输出电压要随频率而变，所以， $U_{n}$ 定义为输出的最大电压。通常， $U_{n}=U_{in}$ 。

异步电动机调速时，如果只改变电动机定子的供电频率，则不能获得很好的调速性能。由以下公式可知三相异步电动机定子每相电压：

$$
U \approx E _ {1} = 4. 4 4 k _ {\mathrm{w}} \cdot N \cdot f \cdot \varphi_ {\mathrm{m}}\tag{14-3}
$$

式中 $E_{1}$ ——每相定子绕组感应电动势；

$k_{w}$ ——绕组系数；

N ——定子绕组匝数；

f——频率；

$\varphi_{m}$ ——磁通的幅值；

由式（14-3）可知，从额定频率往下调节时，定子铁芯的磁通将增加。电动机在额定载荷工作时（ $U=U_{in}$ 、 $f=f_{in}$ ），磁通已接近饱和，继续增加磁通将会使电动机铁芯出现深度饱和，励磁电流急剧上升，导致定子电流和定子铁芯损耗急剧增加，电动机将不能正常工作，因而变频调速时，单纯调节频率是不妥的，欲维持电动机的磁通恒定，要求电动机的定子供电电压应有相应的改变，使电压U与频率f按一定规律变化，即：

$$
\frac {U}{f} = \mathrm{常数}\tag{14-4}
$$

(2) 额定电流 $I_{N}$ 。变频器允许长时间输出的最大电流。

（3）额定容量 $S_{N}$ 。由额定电压 $U_{N}$ 和额定电流 $I_{N}$ 的乘积决定，即：

$$
S _ {\mathrm{N}} = \sqrt {3} U _ {\mathrm{N}} \cdot I _ {\mathrm{N}}\tag{14-5}
$$

（4）配用电动机容量 $P_{\mathrm{N}}$ 。在连续不变负载中，允许配用的最大电动机容量。

(5) 过载能力。指变频器的输出电流允许超过额定值的倍数和时间。大多数变频器的过载能力规定为: $150\%$ , $1 \mathrm{~min}$ 。

3. 输出频率指示：

（1）频率范围。指变频器能够输出的最小频率和最大频率，如 $0.1 \sim 400Hz$ ，水泵、风机变频器输出频率范围应为 $1 \sim 55Hz$ 。

(2) 频率精度，即输出频率的准确度。

（3）频率分辨率。指输出频率的最小该变量。

**4. 变频器外接给定：**

控制信号应包括电压信号和电流信号，电压信号为直流 0～10V，电流信号为直流 4～20mA。

**14.8.5 四象限变频器**

普通变频器大都采用二极管整流桥将交流电转换成直流，然后采用 IGBT 逆变技术将直流转化成电压、频率皆可调整的交流电控制交流电动机。这种变频器只能工作在电动状态，所以称之为两象限变频器。由于两象限变频器采用二极管整流桥，无法实现能量的双向流动，所以没有办法将电机回馈系统的能量送回电网。在一些电动机要回馈能量的应用中，比如电梯、提升机、离心机系统、抽油机等，只能在两象限变频器上增加电阻制动单元，将电动机回馈的能量消耗掉。另外，二极管整流桥会对电网产生严重谐波污染。

IGBT 功率模块可以实现能量的双向流动，如果采用 IGBT 做整流桥，用高速度、高运算能力的 DSP 产生 SVPWM 控制脉冲。一方面可以调整输入的功率因数，消除对电网的谐波污染，让变频器真正成为 “绿色产品”。另一方面可以将电动机回馈产生的能量反送到电网，达到节能的效果。

单独对于电机来说，所谓四象限是指其运行机械特性曲线在数学轴上的四个象限都可运行。第一象限正转电动状态，第二象限回馈制动状态，第三象限反转电动状态，第四象限反转制动状态。能够具有使得电机工作在四象限的变频器才称得上四象限变频器。

简单的说，两象限普通变频器只能拖动电动机正转或者反转。工作于一象限和三象限。电动机惰走时的动能只能浪费掉（指电动机的制动）。

四象限变频器不仅能拖动电动机正反转，并且能把电动机惰走时的动能转换成电能回馈到电网。使电动机工作在发电机状态。多用于一些提升的场合，比如可以利用制动发电的电梯、高铁列车等。

**第 15 章 暖通空调自动控制基础**

空调的控制过程：传感器把温度、湿度、压力等被控物理量转换成电量的标准信号后送到控制器中，控制器根据控制要求，把输入的检测信号与设定值比较，将其偏差经相应的调节后输出开/关信号或连续的控制信号，去调节、控制相应的执行器，实现对被控量的控制。在这个控制过程中，需用到传感器、执行器和控制器。因此，需要了解传感器、执行器和控制器的工作原理和输入、输出信号的特性。

**15.1 常用传感器**

在空调系统控制中的传感器主要有：温度传感器、湿度传感器、压力传感器、液位传感器、防冻开关、空气压差开关、水流开关、流量计、热计量表等。

**15.1.1 温度传感器**

温度传感器大致分为热电阻、热电偶、热敏电阻、半导体PN结、红外线等几种规格，其中铂电阻精度最好，可以做到±0.2℃的误差，热电偶相对精度差一些，但是能测量高达1700℃的高温，半导体PN结精度最低，但是很容易集成在电路芯片中，铜电阻线性好，但是只能测量温度比较低的范围，所以要根据情况选择不同的温度传感器。

暖通空调通常是采用热电阻型温度传感器，如图 15-1 所示的风道式温度传感器。热电阻型温度传感器是利用金属电阻值随温度变化的原理工作的，通过测量其电阻值便可测出相应的温度。其中铂电阻温度传感器，如 Pt100，Pt1000，是精度较高的温度传感器。Pt 后的 100 即表示它在 $0^{\circ}$ C 时阻值为 $100\Omega$ ，1000 即表示它在 $0^{\circ}$ C 时阻值为 $1000\Omega$ 。《热量表》GB/T 32224—2015 推荐使用铂电阻温度传感器。

在使用热电阻测温时，要充分注意热电阻与外部导线的连接，因为外部的连接导线与

![](../images/a45dbd39d6cb01bc4815f21a1cf0e900bb00ba1f04a8e3fdd9065c52ac7c220a.jpg)  
(a)

![](../images/d99c6bea970319fcf93cf624d3da0598f10008e37c53e5195232e67d8c618848.jpg)  
(b)  
图 15-1 风道式温度传感器及温湿度传感器  
(a) 风道式温度传感器；(b) 风道式温、湿度传感器

热电阻是串联的，如果导线电阻不确定，测温是无法进行的。温度传感器常用有两线制和

四线制接法，详见本书第15.1.12节。

![](../images/8a21ea054fc620165f3f6c742923ae0d08e593713a2636314e633fb1b01762ed.jpg)  
图 15-2 防冻开关

温度传感器的输出信号一般为 DC 0～10V 或 4～20mA。

**15.1.2 防冻开关**

防冻开关不是温度传感器，它是一个内充气体的长敏感元件，如图 15-2 所示。敏感元件的任何 200mm 长部位只要低于设定的温度点，控制器内部接点就会断开，并发出报警信号。使用时将长敏感元件盘于需要低温保护的表冷器外表面。

防冻开关动作后，发出信号把新风阀关闭，停用风机，开启热水阀门，防止盘管被冻裂。而当温度达到适当的温度时，防冻开关就会自动开启，并正常运转。防冻开关输出的是开关量信号。

**15.1.3 湿度传感器**

湿敏元件是最简单的湿度传感器。湿敏元件主要有电阻式、电容式两大类。

湿敏电阻的特点是在基片上覆盖一层用感湿材料制成的膜，当空气中的水蒸气吸附在感湿膜上时，元件的电阻率和电阻值都发生变化，利用这一特性即可测量湿度。

湿敏电容一般是用高分子薄膜电容制成的，常用的高分子材料有聚苯乙烯、聚酰亚胺、酪酸醋酸纤维等。当环境湿度发生改变时，湿敏电容的介电常数发生变化，使其电容量也发生变化，其电容变化量与相对湿度成正比。将电容湿度传感器与特制的电子线路组合在一起构成电容式湿度变送器，该电子线路产生比例于相对湿度的电压信号，即0～10V标准信号。电容式湿度变送器具有工作温度和压力范围较宽、精度高、反应快，不受环境温度、风速的影响，抗污染的能力及稳定性好等优点。在暖通空调系统中电容式应用较普遍。湿度传感器的输出信号一般为DC 0～10V或4～20mA。

风道式湿度传感器常与温度传感器制成一体式的温、湿度传感器来应用，如图15-1（b）所示。

**15.1.4 压力传感器**

压力传感器的种类繁多，如电阻应变片压力传感器、半导体应变片压力传感器、压阻式压力传感器、电感式压力传感器、电容式压力传感器、谐振式压力传感器及电容式加速度传感器等，如图 15-3 所示。

电阻应变片是一种将被测件上的应变变化转换成为一种电信号的敏感器件。电阻应变片应用最多的是金属电阻应变片和半导体应变片两种。通常是将应变片通过特殊的粘和剂紧密地粘合在产生力学应变基体上，当基体受力发生应力变化时，电阻应变片也一起产生形变，使应变片的阻值发生改变，从而使加在电阻上的电压发生变化。一般这种应变片都

![](../images/0a237d8963b0562d8890d521853001a17ea8dd85144baf6d18394cd78c3f049f.jpg)  
图 15-3 房间压力传感器

组成应变电桥，并通过后续的仪表放大器进行放大，将其转换成 4～20mA DC 信号输出。

**15.1.5 压差开关**

压差开关与压差传感器的区别：压差开关主要是用于系统故障报警，因为其输出值为开关量，测量的是某压力点的开关动作。压差传感器可以连续输出电信号，根据信号大小

通过二次仪表可实时显示变化的压差。

空气压差开关常被用来探测空气过滤器前后的压差，当空调机组过滤器的压差超过一定值，压差开关动作，系统报警，提醒需要清洗或更换过滤器，如图 15-4（b）所示。

水流开关是压差开关的一种，如图 15-4（a）所示，主要用在水管路中，起到在流量高于或者低于某一个值的时候触发开关，输出报警信号，常安装于冷水、冷却水管路上，保证管路内水流动后才启动冷水机组。水流开关包括很多种，最常见的靶流开关、挡板式流量开关、压差式流量开关，还有活塞式、热式等。

![](../images/5be4f8bca7f1f87e3567b41e5aaf5ea3a47e442133ad33e902feba8c0154a0e0.jpg)  
(a)

![](../images/85f72ce6284d9cc87005d7ff7f5b5019eaddf2e42a2e8310f6defdb8b9761bc4.jpg)  
(b)  
图 15-4 压差开关  
(a) 水流开关；(b) 空气压差开关

**15.1.6 空气压差计、微压差变送器**

如图 15-5（a）所示，空气压差计适合于空气的微压差测量，它广泛应用于制药和微电子产业对环境微压差的检测显示。空气压差计可采用嵌入方式或悬挂式安装在洁净室的墙体外侧，无需电源，灵敏度高，测量精度较高。是一种超低量程、廉价、结构牢固的现场指示仪表，它是利用无摩擦的 Magnehelic 运动原理，消除了磨损、迟滞和间隙。无充液，不会汽化和冻结，可迅速指示出低压、非腐蚀气体的压力 [正压、负压（真空）和差压]。有多种量程，最小量程 0～60Pa。监测房间微压差（5～10Pa）时，选用 0～60Pa 微差压计。对于检查粗、中、高效空气过滤器的阻塞情况，可选用 250Pa、500Pa 或 1kPa 等差压计，随时观测过滤网的压差，以便更换过滤器。

![](../images/b789e5bd4325dbfe981d5b5a8ae562a0ca127859517c5f320af5a6b24fac891a.jpg)  
(a)

![](../images/449d3728b085b2e27f68e1f0faab5993a5d23199e1d5da672b413e397133d38e.jpg)  
(b)  
图 15-5 空气压差计、微压差变送器

![](../images/90fea6e6e0ac884ceed27d23963f46391671a1216e26d620dbfab66c7ad2782b.jpg)  
(c)  
(a) 空气压差计；(b) 现场指示微压差变送器；(c) 微压差变送器

如图 15-5（b）、（c）所示，微压差变送器可将现场测量的微压差变为电信号输出，一般工作电压为 $10 \sim 35V$ ，输出信号： $4 \sim 20mA$ 。

**15.1.7 门窗磁开关**

门窗磁开关也广泛应用于暖通空调的自控系统中，用来判断门窗的启、闭状态。门窗磁结构简单，如图 15-6 所示，不带电线的一端有一块永磁体，产生感应磁场。带电线的一端内部藏有干簧管等元器件，当磁铁接近时，电线输出闭合信号，当磁铁远离时，两条电线输出开路信号。

干簧管是干式舌簧管的简称，是一种有触点的无源电子开关元件，具有结构简单、体积小、便于控制等优点，其外壳一般是一根密封的玻璃管，管中装有两个铁质的弹性簧片，还灌有一种惰性气体，如图15-6（b）所示。平时，玻璃管中的两个由特殊材料制成的簧片是分开的。当有磁性物质靠近玻璃管时，在磁力的作用下，管内的两个簧片被磁化而互相吸引接触，簧片就会吸合在一起，使电路连通。外磁力消失后，两个簧片由于本身的弹性而分开，线路也就断开了。

(c)  
![](../images/b62c8edb919cd8b53387336864da3e8d0b12003405f8b8adb834cb87781a26f5.jpg)

![](../images/5f30664182be7310a1518e222d26684cfe96e33c720929ec4b507b9b6bbdf374.jpg)

![](../images/874ba38b1d06acfe9a447cb74ab7bd0a5473b14d9965f11d8aab73741a3958d1.jpg)  
图 15-6 门窗磁开关  
(a) 明装式；(b) 暗装式；(c) 干簧管原理

**15.1.8 液位传感器**

液位传感器分为两类：一类为接触式，包括单法兰静压/双法兰差压液位变送器、浮

![](../images/d2640ccbdb2787fb3389ba4a0fa011b1740c257a2e3e2378b00b54f197094cd0.jpg)  
图 15-7 静压投入式液位计

球式液位变送器、磁性液位变送器、投入式液位变送器、电动内浮球液位变送器、电动浮筒液位变送器、电容式液位变送器、磁致伸缩液位变送器、伺服液位变送器等。

静压投入式液位变送器（液位计），如图15-7所示，是基于所测液体静压与该液体的高度成比例的原理，采用隔离型扩散硅敏感元件或陶瓷电容压力敏感传感器，将静压转换为电信号，再经过温度补偿和线性修正，转化成4～20mA、0～5V、0～10mA等标准信号输出。

第二类为非接触式，如：超声波液位变送器，见图 15-8。超声波液位变送器的工作原理是：在测量中脉冲超声波由传

感器（换能器）发出，声波经物体表面反射后被同一传感器接收，转换成电信号。并由声波的发射和接收之间的时间来计算传感器到被测物体的距离。由于采用非接触的测量，被测介质几乎不受限制，可广泛用于各种液体和固体物料高度的测量。这方式比较适合开式的蓄冰水槽蓄冷前后的液位测量。但是安装距离有一定的盲区，如图15-9所示。

![](../images/b5168344cf21f35893b4c75b90a6bf6122e2257a8770eb7d3f13594fdada7e04.jpg)  
图 15-8 超声波液位仪

![](../images/1720b366436cc2534b3ec722c795ed65b6aeacf0200a514caaa74e2dc6fa52d1.jpg)  
图 15-9 超声波液位仪测量原理  
H—安装高度；d—测量距离；h—液位高度；h=H-d

**15.1.9 液位开关**

液位开关也称水位开关，顾名思义，就是用来控制液位的开关。从形式上主要分为接触式和非接触式。与液位传感器不同，液位开关输出的是开关量信号。

**15.1.10 空气质量传感器**

随着节能设计和绿色建筑设计的要求，空调通风系统的控制需要对空气品质进行量化调节。如：《公共建筑节能设计标准》GB 50189—2015 第 4.3.13 条规定：“在人员密度相对较大且变化较大的房间，宜根据室内 $CO_{2}$ 浓度监测值进行新风需求控制。”第 4.5.11 条规定：“地下停车库风机宜采用多台并联或设置风机调速装置，并宜根据使用情况对通风机设置定时启停（台数）控制或根据车库内的一氧化碳浓度进行自动运行控制。”

在我国北方，由于雾霾的影响，越来越多的建筑提出要求对室内 PM2.5 值进行监控，以此来营造高品质的室内环境。

常用的空气质量传感器有 $CO_{2}$ 传感器、CO 传感器以及 PM2.5 传感器等。

**1. $\mathrm{CO}_{2}$ 传感器**

$CO_{2}$ 传感器根据其测量原理有以下四种形式、电化学式、半导体陶瓷式、固体电解质式、红外吸收式。目前最常用的是红外吸收式，其测量原理为：各种气体都会吸收光。不同的气体吸收不同波长的光，比如 $CO_{2}$ 就对红外线（波长为 4.26m）最敏感。 $CO_{2}$ 分析仪通常是把被测气体吸入一个测量室，测量室的一端安装有光源，另一端装有滤光镜和探测器。滤光镜的作用是只容许某一特定波长的光线通过；探测器则测量通过测量室的光通量。探测器所接收到的光通量取决于环境中被测气体的浓度。 $CO_{2}$ 传感器的输出信号一般为 DC 0～10V 或 4～20mA。

**2. CO 传感器**

基于电化学感测原理的 CO 传感器 / 变送器是目前使用最多的 CO 传感器 / 变送器，它响应速度快、检测精度高，特别是具有高稳定性和选择性。当 CO 扩散到气体传感器时，其输出端产生电流输出，提供给报警器中的采样电路，起着将化学能转化为电能的作用。当气体浓度发生变化时，气体传感器的输出电流也随之成正比变化，经报警器的中间电路转换放大输出，以驱动不同的执行装置，完成声、光和电等检测与报警功能。

**3. PM2.5 传感器**

PM2.5 传感器采用激光散射原理，当激光照射到通过检测位置的颗粒物时会产生微弱的光散射，在特定方向上的光散射波形与颗粒直径有关，通过不同粒径的波形分类统计及换算公式可以得到不同粒径的实时颗粒物的数量浓度。

**15.1.11 流量计**

为了保证中央空调的节能运行，空调水系统中通常会设置流量传感器或者冷热量计量表。《公共建筑节能设计标准》GB 50189—2015 第 4.5.2 和第 4.5.3 条规定：需对建筑的耗冷量、耗热量及耗水量进行计量。由于内部无阻流元件，不用担心被杂质阻塞或管路阻力损失，电磁流量计和超声波流量计以及根据这两种流量计制成的冷热量表，在中央空调系统中广泛地被采用。

**1. 电磁流量计**

**(1) 电磁流量计的原理**

电磁流量计是在一个短管外设置电磁感应线圈，通过测量感应电动势来进行流量测量

![](../images/26e392ce86d65c3673df4952c81c878df4ffd7495689df209cc621a75074042a.jpg)

的。其原理是以法拉第的电磁感应定律为理论基础，导体在磁场中运动并切割磁力线时，在导体中产生感应电动势。

如图 15-10 所示，包围管道的励磁线圈使其产生磁场强度 B，此时在管道内流动的导电液体就是在磁场内运动的导体，管道的内径 d 就是导体的长度，如果液体的流速为 v，液体内的带电粒子在磁场的作用下向两侧运动，在液体两侧的电极上产生的感应电动势为：

图 15-10 电磁流量计原理

$$
E = B d v \cdot 1 0 ^ {- 4}\tag{15-1}
$$

式中 E ——感应电动势，V；

B ——磁场强度，Gs；

d——管道内径，m；

v ——液体的流速，m/s。

其中，磁通的正方向与感生电动势的正方向符合弗来明右手定则，如图 15-11 所示。由此，流量可写成：

$$
Q = \frac {\pi}{4} d ^ {2} v = \frac {\pi}{4 B} d \cdot E\tag{15-2}
$$

式中 Q —— 液体的流量， $m^{3}/s$ ;

其余同上式。

由式（15-2）可知，当管道内径确定，磁场强度 B 不变时，流量与感应电动势具有线性关系，通过测量感应电动势 E，再由变送器转换成 0～10mA 或 4～20mA 直流信号，就可由二次仪表指示被测流量。

电磁流量计的磁场通常采用高频交变磁场，就是将磁场的南北两极不停的变化，这样有两个好处：交换的

![](../images/eb06c2b557b68b56676cf69f707221bf829122acff591494d35dd1b3db5658ca.jpg)  
图 15-11 弗来明右手定则

磁场可以将附着在磁场附近的铁屑等金属粉末随着磁场的变化和水流而被冲刷，从而不会停止在磁场附近；交变的磁场可以使左右两侧的电极不被极化（正、负电子积聚），保证信号测量的稳定和准确。这项技术在电磁流量计行业被广泛的应用。

**（2）电磁流量计的设计应用需要注意事项**

1）电磁流量计由于利用的是流体导电的特性进行工作的，因此不能用于不导电的软化水和纯水的流量测量。

2）由于电磁流量传感器的感应信号在整个充满磁场的空间形成，它与管道截面上流速的平均值成正比。因此，对管道内流速分布不敏感，要求流量计上、下游的直管段相对其他类型的流量计短。

3）电磁流量计衬里均为非导磁材料，可以根据使用条件选择聚四氟乙烯（-40～180℃）或氯丁橡胶（-40～80℃）。

4）电磁流量计可以根据实际流量选择管径，流速在0.1～5m/s范围内较为合适；安装位置应远离大功率电机或变频器。

**2. 超声波流量计**

超声波流量计传感器安装在管路外部就能够进行测量，因此常作为移动的流量监测仪器，在工程调试中被广泛采用。

作为安装在管道中的流量计，与前面的电磁流量计类似，均为一段短管。短管上成对地安装上换能器（超声波传感器），两个换能器是相同的，通过电子开关控制，可交替作为发射器和接收器。超声波流量计依据换能器的相对位置可分为直射式和反射式。

如图 15-12、图 15-13 所示，换能器 A、B 交互发射、接收超声波。超声波传递的时间：A → B 为 $T_{ab}$ ，B → A 为 $T_{ba}$ 。

![](../images/b8960d9c7d8db041077bb18d98d7b76477ba753c9d600d199bbdb7ddda5e8847.jpg)  
图 15-12 直射式超声波流量计原理

![](../images/9da4dd37ce153ed2fccbd64cee2590482b8a620c9dea2f84b0296c6fc55e47fe.jpg)  
图 15-13 反射式超声波流量计原理

当管内液体流速为0时，有：

$$
T _ {\mathrm{ab}} = T _ {\mathrm{ba}} = \frac {L}{C}\tag{15-3}
$$

式中 L ——换能器之间的距离，m；

C——音速，m/s。

在图 15-12 中，当流体以速度 v 流动时，换能器 A、B 之间超声波的传递时间分别为：

$$
T _ {\mathrm{ab}} = \frac {L}{C + v \cos \varphi}\tag{15-4}
$$

$$
T _ {\mathrm{ba}} = \frac {L}{C + v \cos \varphi}\tag{15-5}
$$

联立方程，得出：

$$
\frac {1}{T _ {\mathrm{ab}}} - \frac {1}{T _ {\mathrm{ba}}} = \frac {(C + v \cos \varphi) - (C - v \cos \varphi)}{L}
$$

$$
\begin{array}{r l} v & = \frac {L}{2 \cos \varphi} \left(\frac {1}{T _ {\mathrm{ab}}} - \frac {1}{T _ {\mathrm{ba}}}\right) = \frac {d}{2 \cos \varphi \cdot \sin \varphi} \left(\frac {1}{T _ {\mathrm{ab}}} - \frac {1}{T _ {\mathrm{ba}}}\right) = \frac {d}{\sin 2 \varphi} \left(\frac {1}{T _ {\mathrm{ab}}} - \frac {1}{T _ {\mathrm{ba}}}\right) \\ Q & = \frac {\pi}{4} d ^ {2} v = \frac {\pi \cdot d ^ {3}}{4 \sin 2 \varphi} \left(\frac {1}{T _ {\mathrm{ab}}} - \frac {1}{T _ {\mathrm{ba}}}\right) \end{array}\tag{15-6}
$$

由式（15-6）可知，当 d 和 $\varphi$ 确定后，通过测量 $T_{ab}$ 、 $T_{ba}$ 便可求出流量。为了提高测量精度，通常采用多波束（如 6 对、8 对）换能器进行测量，值得注意的是，有些厂家为了节省成本，在小口径的流量计中仅设置一对换能器，这样的流量计误差较大。

与电磁流量计相比，超声波流量计为了提高低流速小信号时的信号强度，有时不得不采用缩小管径的方法，这样会造成管路系统的阻力增加。

**15.1.12 热量表**

在流量计上集成积算仪并配置一对温度传感器就成了热量表。流量计和积算仪可以做成一体的，也可以做成分体的。空调系统中常用的有电磁热量表和超声波热量表。热量表均可实时显示冷量、热量、累计能量、流量、流速、供回水温度、当前日期、仪表参数等信息。

热量表是根据流量计的流量信号和配对温度传感器检测的供回水温度信号，以及水流经的时间计算并显示该系统所释放或吸收的热量。热量以累计形式显示，单位为 kWh，分辨力 1kWh，最大显示 9 位。

**1. 数学计算模型**

$$
Q = \int_ {\tau_ {0}} ^ {\tau_ {1}} q _ {\mathrm{m}} \times \Delta h \times \mathrm{d} \tau / (3. 6 \times 1 0 ^ {3}) = \int_ {\tau_ {0}} ^ {\tau_ {1}} \rho \times q _ {\mathrm{v}} \times \Delta h \times \mathrm{d} \tau / (3. 6 \times 1 0 ^ {3})\tag{15-7}
$$

式中 Q ——系统释放或吸收的热量，kWh;

$q_{m}$ ——流经热量表的水的质量流量，kg/h；

$q_{v}$ ——流经热量表的水的体积流量， $m^{3}/h$ ;

$\rho$ ——流经热量表的水的密度， $kg/m^{3}$ ;

$\Delta h$ ——在热交换系统进口和出口温度下水的焓值差，kJ/kg；

$\tau$ ——时间，h。

**2. 供回水温度检测**

温度传感器一般由铂电阻制成，它的阻值会随着温度的变化而改变，例如 Pt1000，在 $0^{\circ}$ C 时阻值为 $1000\Omega$ 。在 $300^{\circ}$ C 时，它的阻值约为 $2120.515\Omega$ 。

用于热量表的温度传感器一般采用的是精确配对的 Pt1000 铂电阻温度传感器，测量电路选用 16 位高精度 AD 模块，保证温度测量的分辨率达到 $0.01^{\circ}$ C，精确度达到 $0.1^{\circ}$ C。

铂电阻温度传感器有两线制和四线制。两线制的温度传感器电缆的电阻值会使传感器的电阻值增大。因此，对于温差的测量，传感器的电缆必须遵从规定的长度和类型。两个传感器在出厂时通过电脑配对，不可单独使用。传感器自带的电缆也不允许切割，如图15-14所示。

如图 15-15 所示，四线制的温度传感器的电缆 1 和电缆 2 恒定电流值，而电缆 5 和电缆 6 用于 Pt 传感器电压变化的测量。四线制的温度传感器电缆的电阻值对测量没有影响，所以对电缆的长度和类型没有具体要求。

![](../images/5fe40239252f312fb565f1a0a7eaa2f2067567dfa3f81dad46416354b52ec90a.jpg)  
图 15-14 两线制温度传感器示意图

![](../images/63b3f0909d2ebbbad62f46a57cb1d47b85ba3f10077ecb1c061456888046a8a7.jpg)  
图 15-15 四线制温度传感器示意图

一台热量表既可以测量冷量也可以测量热量，统称为热量表，测量的冷量和热量可以分别累积计算。热量表根据供回水温度自动判断是供冷工况还是供热工况，当回水温度高于供水温度时，为供冷工况，反之为供热工况。

**3. 电磁热量表设计注意事项**

早期的电磁热量表均为进口产品，目前我国已经有许多公司自行研发出具有自主知识产权的品牌，如艾科、华电源等。

在设计安装电磁热量表时，除了要满足电磁流量计的各项要求之外，管路设计还应考虑以下各项：

![](../images/265d1dc46713e525d314f5ba107dd221b1114e733542e1b45e59ebf6db619394.jpg)

（1）需要有足够的直管段长度。如图 15-16 所示，电磁热量表的上游直管段需大于或等于 5D，下游直管段需大于或等于 3D。

图 15-16 电磁热量表安装示意图

（2）避免干扰影响。在测量管路中不能插入或者安装可能干扰磁场、影响感应信号电压和流速分布的任何东西。譬如热量表前后法兰间的垫圈不能过多地深入被测流体中。

（3）保证管内满流。热量表可在水平或垂直管道安装，为了避免管中的水不满流，不建议在最高点管道上安装；在开式系统中的垂直管道安装时，管道内的流体必须保证自下而上（不能自上而下），以避免不满流而造成的计量不准确。

（4）热量表应接地。与金属管道的连接、连线和接地：流量信号是以被测液体介质为基准点（0V）的差动信号。传感器已将信号基准点（0V）与金属的测量管连接起来。当内壁没有绝缘涂层时，一般情况下虽然可通过管道法兰与仪表法兰的连接螺栓取得信号的基准点（0V），但是正规的接法应该是加装电气连线，如图15-17所示，确保被测液体介质真正为信号的基准点（0V）。为防止外界干扰，传感器应加接地线，接地电阻应小于 $10\Omega$ ，并且应注意是一点接地，如图15-17所示。与非金属管道（如塑料管道和有绝缘衬里的金属管道）连接，必须加装金属接地环。

![](../images/c91b9ee40345461f6a49b6ac897098ac3f4362184b137655ed7a3eda250bee04.jpg)  
(a)

![](../images/942c5e74ac05cc6fdfaf09793de59888d7c675be863f7822f57e38693e18da03.jpg)  
(b)  
图 15-17 热量表接地示意图  
(a); 在金属管道上安装的热量表接地示意图；(b) 在非金属管道上安装的热量表接地示意图

**4. 常用热量表技术参数**

![](../images/6bdf13bdf25593c8df9c9c96abb4ba008c894ff7264cb7fece94baf95f15c517.jpg)  
图 15-18 AKE-C03P-15 系列电磁热量表

（1）图 15-18 所示为艾科公司的 AKE-CO3P-15 系列电磁热量表。

**1）特点**

① 全口径通径设计，不含有任何可动或传动部件，“零”压力损失，高耐久性与稳定性。

② 精度不受被测流体的温度、黏度、压力、液固成分比、颗粒杂质、少量气泡、腔体结垢等因素影响，达到 CJ 128—2007 标准。

③ 支持 MODBUS、BACNET、CJ/T 188—2004 等多种通信协议，更方便仪表的集成与被集成。

④ 可选配阀门控制模块，以实现远程欠费关阀功能。

⑤ 可选择 DC 24V 供电方式或 DC 24V 加电池双供电方式。

⑥ 可实时显示被测介质的冷（热）量、累积流量、瞬时流量、进回水温度、温差、功率等数据信息。

⑦ 可实时显示当前时间、日期、状态、运行时间、故障时间等状态信息。

⑧ 掉电数据保存，可对 18 个月月历史、31 天天历史进行历史数据查询。

⑨ 具有 RS 485 通信与光电通信两种通信方式。

⑩ 可进行远程升级。

**2）技术参数**

① 工作电压：DC24V。

② 规格：DN20～DN600。

③ 通信方式：RS 485、光电接口。

④通信协议：MODBUS、CJ/T 188—2004、BACNET。

⑤ 通信波特率：9600BPS。

⑥ 最大通信距离：400M（RS 485）。

⑦ 温度测量范围：2.00～150.00℃。

⑧ 温度测量精度：±0.1℃。

⑨ 压力等级。DN20～DN50：4.0MPa；DN65～DN600：1.6MPa；DN65～DN600：1.6MPa。

⑩ 适配温度传感器 四线制 Pt1000，标配导线长度 5m。

⑪ 准确度等级：2 级（CJ 128—2007）。

⑫ 存储数据：18个月月历史，31天天历史。

⑬ 环境类型：B 类。

⑭ 安装位置：进、回水管路安装可选（标配回水安装）。

⑮ 防护等级：IP65。

（2）图 15-19 所示为艾科公司 DN50～DN100 超声波热量表。

**1）特点**

![](../images/49e5e34f53e2f6c6260bc91fb276f1b16c30b62d8d171b10375cd79b0443fcd1.jpg)  
图 5-19 DN50～DN100 超声波
热量表

① 内置大容量 3.6V 锂电池供电。

② 计算器显示采用 $45^{\circ}$ 仰角设计，方便用户多角度读取数据。

③ 独特的流体结构，可有效提高计量精度及计量稳定性，并可降低安装时对直管段的要求。

④ 防护等级达到 IP68（防水深度 1m）。

⑤配对高精度温度传感器，测温范围可达4～150℃。

⑥ 支持供水和回水两种安装位置，支持水平和垂直两种安装方式，满足不同用户需求。

⑦ 通信协议符合 CJ 188 要求，支持光学接口、RS4 85 接口以及 M-BUS 接口多种通信方式，方便用户多种方式集中管理数据。

**2）技术参数**

① 管径：DN15～DN40； DN50～DN300。

② 管体材料：DN15～DN40，黄铜； DN50～DN300，不锈钢。

③仪表结构：分体； 一体。

④仪表准确度：2级，CJ128—2007； 2级，CJ128—2007。

⑤仪表测量温差范围：2～60℃；2～60℃。

⑥ 显示仪表防护等级：IP65；防爆：IP68。

⑦ 压力损失： $<25kPa$ ; $<25kPa$ 。

⑧ 最大工作压力：1.6MPa（2.5MPa需定制）； 1.6MPa（2.5MPa需定制）。

⑨ 计量方式：冷热计量；

⑩ 冷热计量起始计算温差：0.25℃； 0.25℃。

⑪仪表测量温度范围：4～90℃；4～90℃；高温：4～150℃；

⑫ 工作环境：A 类，5～55℃； A 类，5～55℃。

⑬供电方式：3.6V 锂电池； 3.6V 锂电池。

⑭ 电池工作时间：≥6年；≥8年。

⑮ 安装方式及要求：标配供水安装（回水安装需订货说明）；水平安装或垂直安装。

⑯ 温度传感器类型：Pt1000，2 线制，1.5m（导线延长需订货注明）。

⑰ 通信接口：M-BUS（CJ 188—2004 通信协议）。

（3）图 15-20 所示为源牌 YR-E 系列电磁热量表。

**1）特点**

① 测量管内无阻力及活动部件，因此无压力损失，是一种典型的节能仪表。

② 由于流量传感器的感应信号在整个充满磁场的空间形成，它与管道截面上流速的平均值成正比。因此，对管道内流速分布不敏感，要求流量计上、下游的直管段相对其他类型的流量计短。

③ 转换器采用新颖的励磁方式，功耗低，零点稳定，测量精度高，适于生产过程流量检测和总量计量。流量测量范围可达 1：100。

④ 具有电流、脉冲、红外和 RS 485 接口输出。

⑤ 具有流量上下限报警和故障报警功能。

⑥ 可显示冷量、热量、累计能量、累计流量、瞬时流量、流

![](../images/c49c5de24e1e05f5849863b3f6a6f2a55f62b36190c606ec5d80a9f9be79e674.jpg)  
图15-20 YR-E系列电磁热量表

速、供水温度、回水温度、仪表地址等参数。

⑦ 内有三级密码设置功能，防止数据被随意修改。

⑧采用多行带背光简体中文显示，参数设置方便、直观。

⑨具有自检与自诊断功能，可靠性高。

2）技术参数

① 执行标准:《热量表》CJ 128—2007。

② 公称通径：DN15、DN20、DN25、DN32、DN40、DN50、DN65、DN80、DN100、DN125、DN150～DN1500。

③ 环境等级：B 类。

④测温范围：4～85℃。

⑤ 温差范围：3～75℃。

⑥温度分辨率：0.01℃。

⑦相对湿度：5%～90%。

⑧ 准确度等级：2 级。

⑨ 功率：小于 8W。

⑩ 供电电源：AC 220V±10%，谐波成分不大于5%。

⑪ 通信方式：RS-485，红外。

⑫ 通信协议：MODBUS、BACNET 等。

⑬ 外壳防护等级：IP65、IP68（分体）。

⑭ 被测流体介质电导率： $\geqslant5\mu S/cm$ 。

**15.1.13 风速的测量**

风管内的风量都是通过测量风管内的平均风速后，计算求得。目前常用的风速测量方式有三种：热电风速仪；叶轮风速仪；毕托管风速仪。

**1. 热电风速仪**

通常制作成手持式测量仪表，由测杆探头和测量仪表两部分组成。是将流速信号转变为电信号的一种测速仪器，也可同时测量流体温度。

热球式风速仪是热电风速仪的一种，把一个通有电流的带热体置入被测气流中，其散热量与气流速度有关，流速越大散热量越多。若通过带热体的电流恒定，则带热体所带的热量一定。带热体温度随其周围气流速度的升高而降低，根据带热体的温度测量气流速度，这就是热球风速仪所依据的原理。其数学表达式为：

$$
Q = I ^ {2} R = \alpha F \Delta t
$$

式中 Q ——带热体在空气中瞬时耗热量，W；

I——流过带热体的电流，A；

R——带热体的电阻，Ω；

$\alpha$ ——对流放热系数， $W/(m^{2}\cdot^{\circ}C)$ ;

F——热球表面积， $m^{2}$ ;

$\Delta t$ ——带热体与被测流体的温差， $^{\circ}$ C；

对流放热系数 $\alpha$ 与气流速度 v 有对应关系，由上式可知，如果电流 I 恒定，通过测量带热体与被测流体的温差，就可以得到被测气流的风速。

热球风速仪的传感器是只有 $0.6 \sim 0.8 ~mm$ 直径的玻璃球，球内绕有加热玻璃球用的金属线圈和用来测量温差的热电偶，其测定范围为 $0.05 \sim 10 ~m/s$ 。

热球式风速仪原理如图 15-21 所示，主要由两个独立电路组成；一个是供给带热体恒定电流的回路，另一个是测量带热体温度的回路。热电偶的冷端直接暴露在气流中，当一定大小的电流通过加热线圈时，玻璃球的温度将升高，因带热体所带的热量一定，温度

升高的程度和气流的速度有关，被测风速越大，带热体散出的热量也越多，带热体温度升高的程度就越小；反之，带热体温度升高的程度较大。升高程度的大小通过热电偶在电表上指示出来，因此在校正后，即可用电表读数表示气流的速度。热球风速仪与毕托管相比，具有探头体积小，对流场干扰小；响应快，能测量非定常流速；能测量很低风速等优点。当在湍流中使用热敏式探头时，

![](../images/b48814e747bb7fd766b0f84035026a318872f7ce355dc17d4efddfd2848c5820.jpg)  
图 15-21 热球风速仪原理图

来自各个方向的气流同时冲击热元件，从而会影响到测量结果的准确性。因此，风速仪测量过程应在管道的直管段进行，直管段的长度应满足测量点前 10D、后 4D。

**2. 叶轮风速仪**

风速计的叶轮式探头的工作原理是基于把转动转换成电信号，先经过一个临近感应探头，对叶轮的转动进行“计数”并产生一个脉冲系列信号，再经检测仪转换处理，即可得到转速值。

**3. 毕托管风速仪**

毕托管 18 世纪为法国物理学家 H·毕托发明，它是一根弯成直角的双层管，外套管与内套管之间封口，在外套管周围有若干小孔。测量时，将此套管插入被测管道中间。内套管的管口正对流束方向，测量出流体的全压，外套管周围小孔的孔口恰与流束方向垂直，测量出流体的静压，内外套管的压差就是动压。通过动压与流速的数学关系即可计算出流体在该点的流速。毕托管常用以测量管道和风洞中流体的速度，如果按规定测量得到各截面的流速，经过计算即可用以测量管道中流体的流量。但当流体中含有少量颗粒时，有可能堵塞测量孔，所以它只适于测量无颗粒流体的流量。毕托管测量风速广泛地应用于变风量末端（VAV BOX）中，详见本书第 9.1.1 节。

**15.1.14 风量在线测量**

风管、风口断面上的风速是不均匀的，如果要时时测量风量，就必须同时多点测量断面上的平均风速。标准结构尺寸的毕托管可以实现 VAV BOX 的风量在线测量，但是对于断面尺寸不断变化的风管，由于其形状与结构修正系数也将不断变化，使得毕托管也无能为力。EBTRON（益必创）多点热线式风量计很好地解决了这个问题。在医药净化空调工程中得到了很好的应用（详见本书第 9.8.1 节及第 18.13 节）。多点热线式风量计可以实现以下功能：

（1）新、排风口处风量、温度直接监测；

(2) 风道上风量、温度直接监测；

（3）建筑物相邻房间（区域）压力梯度控制和风量输送平衡监测；

![](../images/7805d1b40dee1bc7b0bbeec34ab8948f556aed20017cdacceeaf9eaa545d14ab.jpg)

（4）变风量与定风量空调系统风量保证、控制及监测；

（5）建筑物通风空调系统风量平衡动态控制；

（6）建筑物能耗动态分析、监测与评估。

**1. 多点热线式风量计工作原理**

如图 15-22 和图 15-23 所示，多点热线式风量计是热电风速仪的一种。它由变送器和风量监测探杆组成，每根风量监测探杆上布置多处风速探测点，每处探测点由两个热敏电阻温度探头组成，两个热敏电阻探头均封装、固定在医用玻璃球中，其中一个热敏电阻探头接入恒电流供电回路中，流经的电流将其加热到环境温度之上，该“自热”式热敏电阻的两端电压是可以随时精确测量的，并且它向环境中的散热率是可以计算出来的。另一个热敏电阻探头非常精确地测量环境温度。由于“自热”热敏电阻探头的散热率与流过的风速有关，通过测量散热率和两个热敏电阻温度探头的温差 $\Delta T$ 便可间接测量出风速。每对探头在出厂时均按美国 NIST 标准在 EBTRON 特制的标准风洞实验台上进行 16 点风速与散热率校准。风速由 EBTRON（益必创）实验研究出的散热率和 $\Delta T$ 的数学关系式计算出来。由于风量计监测了环境温度，因此它在输出风速（风量）信号的同时，也提供环境温度输出信号。

![](../images/333a18e777363080e6f09d368a955a321f496b9e9bf860cd0cc81cf2ce2468d3.jpg)  
图 15-22 EBTRON（益必创）
多点热线式风量计  
图 15-23 EBTRON（益必创）多点热线式风量计自热式温度探头

**2. 特点**

**（1）低风速下仍保持高灵敏度**

EBTRON（益必创）风量计探杆上的每对探头在出厂时均进行高达16点风速的校准，校准范围均从静止空气（零风速）开始。与风速变化对应的较强电信号输出保证了风量测量的精度，即使在低风速下也是如此，如图15-24所示。

**(2) 不需要现场维护和人工周期性校准**

校准数据存贮于每根探杆连接电缆插头处的存贮芯片中，一旦探杆的连接电缆插接到变送器之上，探杆上各探测点的校准数据几乎在变送器上电的同时被“闪存”到变送器的内存中，探杆上的各探测点立即得到校准。这使得 EBTRON 风量计称得上是“即插即用”（plug And play）。

变送器在现场运行过程中不断对探杆上的各探测点进行再校准，因此 EBTRON（益必创）风量计几乎不需要现场维护和人工周期性校准。每对风速/温度探头由变送器单独读取，多点风速/温度测量数据被变送器进行求和、求平均值等名种数学运算。高速微处理器保证了输出的信号几乎是实时参数。因此，EBTRON（益必创）热线式风量监测技术是直接监测和控制室外新风量，以及通风空调（HVAC）系统风量跟踪监测的理想方案，见图 15-25。

![](../images/44b529304e02e2a426584279ad5a50a58d61e9982c14c8dc63395bce5a7aaefd.jpg)  
图 15-24 各种风速传感器输出信号对比

![](../images/4a80c7183524d921bdffd4285dd4b75204441e95c4b97cf74d68c3d55fa54fb5.jpg)  
图 15-25 点热线式风量计风道内安装示意图

此外，智能变送器能自动检查系统错误，一旦某个探头或连接电缆出现损坏或故障，变送器自动将这个探头从数学运算中剔除掉。因此，EBTRON（益必创）风量计投入现场后总是在不间断地正常运行。

**3. EBTRON（益必创）多点热线式风量计参数**

EBTRON（益必创）多点热线式风量计根据探杆数量和探头数量有多种型号选择，以型号 GTx116-P+ 为例：

（1）探杆及最大探头数量布置：探干根数 × 每根上探头数量：2×8（彼此独立探头）或 4×4（彼此独立探头）

(2) 探杆安装测量精度:

1）风管/静压箱内安装：±3%的读数；

2）无风管的新风入口处安装：高于 $\pm5\%$ 的读数。

（3）探测点布置数量选择表，见表15-1。

（4）安装方式与探杆长度范围：插入式安装：152.4～3048mm；内装式安装：203.2～3048mm；支架式安装：152.4～3048mm。

(5) 变送器：

1）供电电源：24VAC（22.8～26.4），内部自带隔离功能。

2）低电压保护：“看门狗”复位电路。

3）功耗：12～20VA（取决于连接的探头数量）。

4）自动保护：过电压、过电流和浪涌保护。

5）用户界面：16字符LCD显示，4个按键。

6）BAS 系统连接选择：

① GTC116 变送器：2 路现场可选（0～5/0～10V DC 或 4～20mA），可扩展隔离型模拟量输出信号（AO1—风速，AO2—温度或报警值）；1 路现场可选（BACnet MS/TP 或 Modbus RTU），隔离型 RS 485 通信接口，使每个监测点的风速和温度值可通过网络获取；

② GTM116 变送器: 2 路现场可选 (0 \~ 5/0 \~ 10V DC 或 4 \~ 20mA), 可扩展隔离型模拟量输出信号 (AO1—风量, AO2—温度或报警值); 1 路隔离型以太网接口 (同时支持 BACnet 以太网通信、BACnet IP 通信、ModbusTCP 和 ICP/IP 通信), 使每个监测点的风速和温度值可通过网络获取;

GTX116-P+ 系列风量计探点密度配置表（探杆根数 / 每根探杆上传感器数量）  
表15-1

<table><tr><td colspan="24">矩形风道探杆长度</td><td></td></tr><tr><td colspan="2"></td><td>in</td><td>6</td><td>8</td><td>10</td><td>12</td><td>14</td><td>16</td><td>18</td><td>20</td><td>22</td><td>24</td><td>30</td><td>36</td><td>42</td><td>48</td><td>54</td><td>60</td><td>66</td><td>72</td><td>84</td><td>96</td><td>108</td><td>120</td></tr><tr><td rowspan="23">矩形风道邻边长度</td><td>in</td><td>mm</td><td>152</td><td>203</td><td>254</td><td>305</td><td>356</td><td>406</td><td>457</td><td>508</td><td>559</td><td>610</td><td>762</td><td>914</td><td>1067</td><td>1219</td><td>1372</td><td>1524</td><td>1676</td><td>1829</td><td>2134</td><td>2438</td><td>2743</td><td>3048</td></tr><tr><td>6</td><td>152</td><td>1/1</td><td>1/1</td><td>1/1</td><td>1/1</td><td>1/2</td><td>1/2</td><td>1/2</td><td>1/2</td><td>1/2</td><td>1/2</td><td>1/4</td><td>1/4</td><td>1/4</td><td>1/4</td><td>1/6</td><td>1/6</td><td>1/6</td><td>1/6</td><td>1/6</td><td>1/6</td><td>1/8</td><td>1/8</td></tr><tr><td>8</td><td>203</td><td>1/1</td><td>1/1</td><td>1/1</td><td>1/2</td><td>1/2</td><td>1/2</td><td>1/2</td><td>1/4</td><td>1/4</td><td>1/4</td><td>1/4</td><td>1/4</td><td>1/6</td><td>1/6</td><td>1/6</td><td>1/6</td><td>1/6</td><td>1/6</td><td>1/6</td><td>1/8</td><td>1/8</td><td>1/8</td></tr><tr><td>10</td><td>254</td><td>1/1</td><td>1/1</td><td>1/1</td><td>1/2</td><td>1/2</td><td>1/3</td><td>1/4</td><td>1/4</td><td>1/4</td><td>1/4</td><td>1/6</td><td>1/6</td><td>1/6</td><td>1/6</td><td>1/6</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>2/6</td></tr><tr><td>12</td><td>305</td><td>1/1</td><td>1/1</td><td>1/1</td><td>1/2</td><td>1/3</td><td>1/3</td><td>1/4</td><td>1/4</td><td>1/4</td><td>1/4</td><td>1/6</td><td>1/6</td><td>1/6</td><td>1/6</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>2/6</td><td>2/6</td></tr><tr><td>14</td><td>356</td><td>2/1</td><td>2/1</td><td>2/1</td><td>2/2</td><td>2/2</td><td>2/2</td><td>2/2</td><td>2/2</td><td>2/3</td><td>2/3</td><td>1/6</td><td>1/6</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>2/6</td><td>2/6</td><td>2/6</td></tr><tr><td>16</td><td>406</td><td>2/1</td><td>2/1</td><td>3/1</td><td>2/2</td><td>2/2</td><td>2/2</td><td>2/2</td><td>2/3</td><td>2/3</td><td>2/3</td><td>1/6</td><td>1/6</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>2/6</td><td>2/6</td><td>2/6</td></tr><tr><td>18</td><td>457</td><td>2/1</td><td>2/1</td><td>3/1</td><td>2/2</td><td>2/2</td><td>2/2</td><td>2/3</td><td>2/3</td><td>2/3</td><td>2/3</td><td>1/6</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/7</td><td>2/8</td></tr><tr><td>20</td><td>508</td><td>2/1</td><td>3/1</td><td>3/1</td><td>2/2</td><td>2/2</td><td>2/3</td><td>2/3</td><td>2/3</td><td>2/3</td><td>2/3</td><td>2/4</td><td>1/8</td><td>1/8</td><td>1/8</td><td>1/8</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/7</td><td>2/8</td></tr><tr><td>22</td><td>559</td><td>2/1</td><td>3/1</td><td>3/1</td><td>2/2</td><td>3/2</td><td>2/3</td><td>2/3</td><td>2/3</td><td>2/3</td><td>2/3</td><td>2/4</td><td>1/8</td><td>1/8</td><td>1/8</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/7</td><td>2/8</td></tr><tr><td>24</td><td>610</td><td>2/1</td><td>4/1</td><td>4/1</td><td>2/2</td><td>3/2</td><td>2/3</td><td>2/3</td><td>2/3</td><td>2/3</td><td>2/3</td><td>2/4</td><td>2/4</td><td>1/8</td><td>1/8</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/7</td><td>2/8</td></tr><tr><td>30</td><td>762</td><td>4/1</td><td>4/1</td><td>4/1</td><td>3/2</td><td>3/2</td><td>3/2</td><td>3/2</td><td>2/4</td><td>2/4</td><td>2/4</td><td>2/4</td><td>2/4</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/7</td><td>2/7</td><td>2/7</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td></tr><tr><td>36</td><td>914</td><td>4/1</td><td>4/1</td><td>4/1</td><td>3/2</td><td>3/2</td><td>3/2</td><td>4/2</td><td>4/2</td><td>4/2</td><td>2/4</td><td>2/4</td><td>2/6</td><td>2/6</td><td>2/6</td><td>2/7</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td></tr><tr><td>42</td><td>1067</td><td>4/1</td><td>4/1</td><td>4/1</td><td>3/2</td><td>4/2</td><td>4/2</td><td>4/2</td><td>4/2</td><td>4/2</td><td>4/2</td><td>2/6</td><td>2/6</td><td>2/7</td><td>2/7</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td></tr><tr><td>48</td><td>1219</td><td>4/1</td><td>4/1</td><td>4/1</td><td>3/2</td><td>4/2</td><td>4/2</td><td>4/2</td><td>4/2</td><td>4/2</td><td>4/2</td><td>3/4</td><td>2/6</td><td>2/7</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td></tr><tr><td>54</td><td>1372</td><td>4/1</td><td>4/1</td><td>4/1</td><td>4/2</td><td>4/2</td><td>4/2</td><td>4/2</td><td>4/2</td><td>3/4</td><td>3/4</td><td>3/4</td><td>2/7</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td></tr><tr><td>60</td><td>1524</td><td>4/1</td><td>4/1</td><td>4/1</td><td>4/2</td><td>4/2</td><td>4/2</td><td>4/2</td><td>3/4</td><td>3/4</td><td>3/4</td><td>4/4</td><td>4/4</td><td>2/8</td><td>2/8</td><td>2/8</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>2/8</td><td>2/8</td></tr><tr><td>66</td><td>1676</td><td>4/1</td><td>4/1</td><td>4/1</td><td>4/2</td><td>4/2</td><td>4/2</td><td>3/4</td><td>3/4</td><td>3/4</td><td>3/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>2/8</td><td>2/8</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>2/8</td></tr><tr><td>72</td><td>1829</td><td>4/1</td><td>4/1</td><td>4/1</td><td>4/2</td><td>4/2</td><td>4/2</td><td>3/4</td><td>3/4</td><td>3/4</td><td>3/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>2/8</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>2/8</td></tr><tr><td>84</td><td>2134</td><td>4/1</td><td>4/1</td><td>4/1</td><td>4/2</td><td>4/3</td><td>4/3</td><td>3/4</td><td>3/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td></tr><tr><td>96</td><td>2438</td><td>4/1</td><td>4/1</td><td>4/1</td><td>4/2</td><td>4/3</td><td>4/3</td><td>3/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td></tr><tr><td>108</td><td>2743</td><td>4/1</td><td>4/1</td><td>4/1</td><td>4/2</td><td>4/3</td><td>4/3</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td></tr><tr><td>120</td><td>3048</td><td>4/1</td><td>4/1</td><td>4/1</td><td>4/2</td><td>4/3</td><td>4/3</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td></tr><tr><td colspan="3">圆形风管</td><td>1/1</td><td>1/1</td><td>1/1</td><td>1/2</td><td>2/2</td><td>2/2</td><td>2/2</td><td>2/4</td><td>2/4</td><td>2/4</td><td>2/4</td><td>2/4</td><td>2/6</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>2/8</td><td>4/4</td><td>4/4</td><td>4/4</td><td>4/4</td></tr><tr><td colspan="3">椭圆形风管</td><td colspan="22">所有椭圆形风管属于定制型产品。椭圆形风管订货请联系EBTRON或其代理商联系</td></tr></table>

③ GTL116 变送器：1 路隔离型 Lonworks 自由拓扑网络接口；

④ GTD116 变送器：1 路 USB 接口，可以使用 U 盘存储某一段时间内每个监测点的风速和温度数据。

7）风量报警形式：用户可设定风速最大或最小报警点。

**15.2 测量仪表的量程和精度**

传感器的精度应该是敏感元件的传感与变送、电气信号的传输、模拟 / 数字转换三个环节的综合精度。在满足仪表测量范围情况下应使仪表量程最小，以减少仪表测量的绝对误差。仪表的量程通常可以按下述要求确定。

1. 温度传感器的量程应为测点温度范围的 1.2～1.5 倍，量程范围根据使用场所不同而不同，对于一般的舒适性空调，室内或室内风道插入式，量程范围可取 0～50℃，室外或新风入口处，量程范围可取 -30～50℃，对于一般的舒适性空调温度传感器的精度可取 ±0.5℃。

2. 相对湿度传感器的量程应为测点温度范围的 0～100% 倍，精度根据使用场所的不同而不同，对于一般的舒适性空调，相对湿度传感器的精度可取 ±5%。

3. 风管内静压及室内静压传感器的量程范围应为测点的范围的 1.2～1.3 倍，对于一般的舒适性空调，其风管内静压量程范围可取 0～1000Pa，对于室内静压量程范围可取 0～50Pa。静压传感器的精度均可取 ±1%。

4. 流量传感器量程应为系统最大流量的 1.2～1.3 倍，当采用电磁流量计、涡轮流量计时，其精度宜为 1.5%。

5. 液位传感器宜使正常液位处于仪表满量程的 50%。

6. 气体成分传感器的量程应按检测气体、浓度进行选择，如汽车库内 CO 气体宜按 0～300ppm 或 0～500ppm； $CO_{2}$ 气体宜按 0～2000ppm 或 0～10000ppm。

**15.3 执行器**

空调自动控制中的执行器主要有：电动水阀的驱动器、电动风阀的驱动器、电动机的启动柜、变频器、电加热器和电热式加湿器的功率输出控制器。

**15.3.1 阀门的电动执行器**

中央空调系统中的电动水阀和电动风阀均由阀体和电动执行器组成。执行器根据控制器发出的调节指令，驱动阀门动作，按照执行器的输出方式可分为角行程执行器和直行程执行器。直行程执行器是将电动机的旋转运动通过涡轮蜗杆转变成直线运动。

**1. 开关型阀门驱动器**

基本的执行器用于把阀门驱动至全开或全关的位置，其工作原理同前述的电动蝶阀正反转的控制。有的阀门执行器只有正转，反转时依靠弹簧复位。

**2. 调节型阀门驱动器**

用于调节阀的执行器能够精确地使阀门走到任何位置，其工作原理是在基本的执行器内增加一个阀门定位器（一个电子控制电路），使阀门的位置电信号与控制信号成比例关系，从而使调节阀位根据输入的信号，通过调节电机的启、停、正、反转，来实现阀门准确定位。

电动调节阀的电动执行器工作电压一般为交流（或直流）24V，由控制箱供电。

**一般具有以下功能：**

（1）可接收来自控制器（如：DDC）的控制信号，一般为4～20mA、0～10V；

（2）可输出 $0 \sim 10V$ 的电信号至控制器，报告阀门的位置；

（3）阀门具有行程自检功能，能够自动检测阀杆的最高位和最低位，并将之分配给相应的电压信号；

（4）阀位显示功能，能够显示阀门的开度位置；

（5）手动操作功能，确保无电状态下的正常操作。

**3. 电动阀门定位器**

电动阀门定位器的工作原理如图 15-26 所示，定位器具有正、反作用的给定，当阀门开度随输入电压增加而加大时称正作用，反之则称反作用。它由前置放大器（Ⅰ和Ⅱ）、触发器、双向可控硅电路和位置发送器等部分组成。图中 R1 是起始点调整电位器，R2 是全程间隔调整电位器，R3 是阀门位置反馈电位器。

![](../images/41360b0ad78a42f5096126bbc7814a9b23f7528dd8781eb0328c041e73f41331.jpg)  
图 15-26 电动阀门定位器原理示意图

控制器来的 0～10V DC 信号接在前置放大器Ⅰ的反相输入端，与由 R1、R2 所决定的信号进行综合，然后作为前置放大器Ⅰ的输入。其输出经正 / 反作用开关与阀位来的信号进行综合作为放大器Ⅱ的输入，其输出作为触发器的输入信号。触发器根据输入信号，发出相当脉冲使双向可控硅 A1、A2 之一导通，使电容式单相异步电动机向某一方向转动，以达到定位的目的。

**4. 电动风阀执行器**

电动风阀执行器需根据其需要输出的扭矩大小来选择。安装时通过万能夹持器固定在风门轴上，防转动固定片用来防止执行器本体发生转动，如图 15-27 所示。电动风阀执行器按运行时间可分为常规型（约 75s）和快速型（2.5s），快速型一般用于实验室电动风阀的快速开闭。

兼作火灾补风的空调机组，其新风口、排风口及回风口处的电动风阀执行器一般要求具有自复位功能，就是在控制系统失电后，阀门自动回到初始位置，如：关闭或全开，以

满足消防排烟要求。

在气体灭火房间内的送、排风管上安装的电动风阀，其执行器也是自复位型，当火灾发生时，普通电源断电，电动风阀失电自动关闭，灭火后，通电开启。自复位型风阀执行器有机械式弹簧复位和电子复位两种方式。

(1) 弹簧复位工作原理: 工作时执行器将风阀驱动到相应的工作位置, 同时复位弹簧张紧。如果电源中断, 弹簧将驱动风门回到其初始位置, 如图 15-28 所示。

(2) 电子复位工作原理: 工作时执行器将风阀驱动到相应的工作位置, 同时内部电容充电。一旦供电中断, 执行器将通过内部储存的电能将风门转回失电位置。

普通的风阀执行器的外壳一般由工程塑料制成；具有防火要求的，其外壳均由金属制成。由于价格较高，普通的风阀执行器一般不要求自复位功能，如图 15-29 所示。

![](../images/dd616138656bb23c3a0808610e3b0bc287bc1276df45afaa64dbdd9143684a30.jpg)  
图 15-27 电动风阀执行器万能夹持器

![](../images/d3049251fdf258458f31c1d13abca1756b6e7625f7dab3b5df9d8215050ccccd.jpg)  
图 15-28 机械式自复位风阀执行器

![](../images/4a605bbbb61e1f1473e50336ed9355d5397941300fe5dfa32c434e3036255b46.jpg)  
图 15-29 普通风阀执行器

风阀执行器根据控制方式分为：开关型、三态浮点型和调节型；根据工作电压分为：24V DC、24V 和 220V AC。一般由直流步进电机驱动，风阀开、关到位后电机停止转动。

（3）开关型机械式自复位风阀执行器以 EF24A-S2 型为例，其接线图见图 15-30（a），开关型无自复位风阀执行器以 NM24A-S 型为例，其接线图见图 15-30（b）。

（4）调节型风阀执行器以 EF24A-SR 型为例，其接线图见图 15-31。

由图 15-30（a）可知，开关型自复位型风阀执行器的电机在开关闭合后开始转动，到达限位后停止；开关断开后风阀靠弹簧复位。在空调自控系统中，开关的闭合通过 DDC 发出 DO 信号控制中间继电器完成。在 DDC 没有 DO 信号输出时，开关是断开的，即复位状态。

由图 15-30（b）可知，开关型无自复位型风阀执行器的电机在开关断开时为正转，到达限位后停止；在开关闭合后反转，到达限位后停止。在空调自控系统中，开关的闭合通过 DDC 发出 DO 信号控制中间继电器完成。在 DDC 没有 DO 信号输出时，开关是断开的，也就是正转状态。

![](../images/fe88cc81f327a7a3fe65aa6e19d118252849c33d577bf2782a48dbab0c3e4bb8.jpg)  
图 15-30 开关型执行器接线图  
（a）开关型机械式自复位执行器接线图；（b）开关型无自复位执行器接线图

(a)

(b)

![](../images/b6effa633e7b3b2ed9b68f1b6ff9519b8fd88c133a0872159c2133b198d051eb.jpg)  
图 15-31 调节型接线图

由此可见，DDC 控制器控制电动开关型风阀只需要一个 DO 信号。

（5）风阀执行器扭矩可以根据风阀面积和风阀单位面积扭矩估算表进行估算：

风阀执行器扭矩 = 风阀面积 × 风阀单位面积扭矩 × 1.15

风阀单位面积扭矩估算见表 15-2。

风阀扭矩估算表  
表15-2

<table><tr><td rowspan="3" colspan="2">风阀类型</td><td colspan="3">风阀扭矩估算值 $N \cdot m/m^{2}$ </td></tr><tr><td colspan="3">风速或静压</td></tr><tr><td>&lt;5m/s或300Pa</td><td>5~13m/s或500Pa</td><td>13~15m/s或1000Pa</td></tr><tr><td rowspan="3">气密应用</td><td>圆形叶片/边缘密封</td><td>12</td><td>18</td><td>24</td></tr><tr><td>平行叶片/边缘密封</td><td>8.5</td><td>13</td><td>17</td></tr><tr><td>对置叶片/边缘密封</td><td>6</td><td>9</td><td>12</td></tr><tr><td rowspan="3">一般应用</td><td>圆形叶片/金属座</td><td>6</td><td>9</td><td>12</td></tr><tr><td>平行叶片/无边密封</td><td>5</td><td>7</td><td>10</td></tr><tr><td>对置叶片/无边密封</td><td>3.5</td><td>5.5</td><td>7</td></tr></table>

由表 15-2 可以看出，一般的民用空调系统，风阀单位面积的扭矩一般不会大于 $12 ~N \cdot m$ 。对于有气密要求的实验室通风空调系统，风阀的扭矩较大。当风阀的截面积或风道压力很大时，可以采用组合阀由多台执行器并联运行。

执行器选型计算案例：

已知条件：平行叶片 / 无边缘密封；风阀面积：1700mm × 800mm；风量：20000m³/h；计算已知条件：

风阀面积： $1700mm \times 800mm = 1.36m^{2}$ ；风速：20000/3600/1.36=4.08m/s；根据已知条件，查风阀的单位面积扭矩负载表；平行叶片/无边缘密封；迎面风速＜5m/s；此时对应的单位面积扭矩负载为： $5N \cdot m/m^{2}$ ；风阀需要的扭矩为： $1.36 \times 5 = 6.8N \cdot m$ ；考虑余量系数1.15，实际需要扭矩为： $6.8 \times 1.15 = 7.82N \cdot m$ 。

选择 $10N \cdot m$ 的驱动器足够驱动 $1.36m^{2}$ 的风阀。

**5. 电动水阀执行器**

与电动风阀执行器相同，电动水阀执行器也需根据其需要输出的扭矩大小来选择。固定在配套的调节水阀的轴上。有角行程和直行程两种。

角行程执行器有带自复位功能和不带自复位功能两种。与电动风阀执行器相同，自复位型水阀执行器也有机械式弹簧复位和电子复位两种方式。配有角行程执行器的电动蝶阀如图 15-32 和图 15-33 所示。

![](../images/8b2a0c168886b48f480d2d42d580ef2be692be682de0803cd2419055c42d8b9c.jpg)  
图 15-32 角行程执行器电动蝶阀

![](../images/f5046f3eab245747d921bc38c363fc5353aa79efc74a141cdec1e726f1bc62a3.jpg)  
图 15-33 电动蝶阀的安装应用

考虑到阀门口径和扭矩的因素，闭式空调冷水和冷却水系统的电动蝶阀常采用220V（35～3500N·m，口径DN50～DN600）或380V（6000～23000N·m，口径DN600～DN1200），一般无需自复位要求。值得注意的是在室外应用时（如：冷却塔进出口电动蝶阀），防护等级需为IP67。

**（1）执行器的主要功能和参数**

以 Bolemo 电动蝶阀 SY 系列多功能执行器为例，电动蝶阀执行器根据控制方式分为：开关型、三态浮点型和调节型；工作电压有：24V AC、24V DC、220V 和 380V 等。

配备 SY 系列多功能执行器的电动蝶阀如图 15-34 所示，其执行器的结构如图 15-35 所示。

SY 系列多功能执行器的主要功能和参数如下：

1）电动执行器为 $90^{\circ}$ 旋转的角行程执行器，带手轮，可现场手动操作，并且手动操作机构和电机驱动相互独立，即当电机驱动时，手轮不应在电机的带动下转动，以确保安全；

![](../images/40245f654a35a7e1170b100720c75b810b84a1742a704b590cd4e5ea4b8bd41b.jpg)  
图 15-34 电动蝶阀

![](../images/1e5be0174ae23cd08f731e806c27717040a5a3afe13d204cd15093fddaa02a0b.jpg)  
图 15-35 SY 系列多功能执行器  
1—淬火锅齿轮组；2—用于手动限位的止附螺丝；  
3—手轮装置；4—电机带热保护；5—接线端子座；  
6—电子限位开关及反馈开关；7—喷塑铸铝外壳（IP67）；  
8—盖板螺栓；9—位置指示

2）内部带过热保护开关和防凝加热器，过热保护开关在电机过热时自动断电以保护电机安全，防止执行器内部结露引起短路。

3）执行器上方带有凸起的阀位指示器，以便阀门安装在高处时，操作人员在下方也能清楚地观察到阀门开关状态。

4）执行器要求带有可调机械限位装置，并且限位在出厂时是已经调好的。

5）执行器带负载时全行程运行时间随阀门口径和工作电压不同而不同。

6）控制及反馈，开关型或三态浮点型；三线制控制；无源反馈信号：辅助开关 $2\times$ SPDT；有源反馈信号：指示灯。调节型：控制信号Y:DC(0)2～10V；反馈信号U:DC2～10V。

(2) SY 系列多功能执行器的内部构造

打开执行器上盖，即可见到用于调整限位开关和辅助开关的行程凸轮，如图 15-36 所

![](../images/baf3a672dd2f6f6f1885f91493c6e8fd684cbbafc87d6d9ecb8f1f4fa373c5a4.jpg)  
图 15-36 SY 系列多功能执行器限位开关和辅助开关

示。限位开关 LS2/LS1 通过行程凸轮 TC 切断电机供电，从而控制执行器运行或停止。辅助开关 LS4/LS3 用于全关 / 全开信号反馈。这些行程凸轮跟随轴的转动而转动。轴顺时针方向转为关阀门，逆时针方向转为开阀门。

TC1——用于全开限位开关定位（出厂设置90°）;

T52——用于全关限位开关定位（出厂设置 $0^{\circ}$ ）；

TC3——为辅助开关用于全开位置反馈（出厂设置 $87^{\circ}$ ）；

TC4——为辅助开关用于全关位置反馈（出厂设置 $3^{\circ}$ ）。

(3) SY 系列多功能执行器的接线图

SY 系列多功能执行器接线图如图 15-37 和图 15-38 所示。

![](../images/a0b2dcb6829cb21998be0e4e2ed12bedc68ca493092ac03725c9d8487907c90f.jpg)

![](../images/1e96fff1f285ad1be9ed56f03f276c048e46ed54525003e1b78e108352459c5d.jpg)  
(b)  
图 15-37 开关或三态控制接线图  
(a) 接线图；(b) 辅助开关设置

接线端子：1—电源零线；3—电源火线，用于阀门开启；4—电源火线，用于阀门关闭；5—可与零线连接用于阀门开位置指示；6—可与零线连接用于阀门关位置指示；7—加热器

![](../images/c6db7e25f82cb87a79481a6a934b03bb7781e09e88f203c3a81a7425e1a30a91.jpg)  
(a)

![](../images/f9c0773b21da821049daaebf5e1d45b311ce787b3d8e076069aab43fdf5aa395.jpg)  
(b)  
图 15-38 调节控制接线图  
(a) 接线图；(b) 辅助开关设置

接线端子：4—电源零线；5—电源火线；6—控制信号；7—控制信号；8—电位器，执行器内部使用；9—电位器，执行器内部使用；10—电位器，执行器内部使用；11—反馈信号；12—反馈信号

由图 15-37（a）及本书第 14.5 节可知，水系统电动蝶阀的开关需要两个接触器来实现电机的正反转，在空调自控系统中需要 DDC 分别给出 DO 信号通过中间继电器控制正反转接触器的吸合，也就是说水系统电动蝶阀的开关需要两个 DO 点。

**15.3.2 电加热器和电热式加湿器的功率输出控制**

目前先进的电加热器和电热式加湿器的功率输出控制，是通过与加热器配套的可控硅

调功器来实现的。可控硅调功器是一种以可控硅（电力电子功率器件）为基础，以智能数字控制电路为核心的电源功率控制电器，简称可控硅调功器，又称为晶闸管调功器，如图15-39所示。它通过对电压、电流和功率的精确控制，从而实现精密控温。并且凭借其先进的数字控制算法，优化了电能使用效率。对节约电能起了重要作用。具有效率高、无机械噪声和磨损、响应速度快、体积小、重量轻等诸多优点。能够实现交流电的无触点控制，以小电流控制大电流，并且不像继电器那样控制时有火花产生，而且动作快、寿命长、可靠性好。可控硅调功器分调相型和过零型两种。

![](../images/3d82100fb85ac1cb8efb24588967baf19b8d00403b35824443378dd8e177d483.jpg)  
图 15-39 可控硅调功器

调相型：用可控硅器件在电压达到特定值才导通，调节起始导通电压（相位），就可调整功率。

过零型：在电压（或电流）为零时开启或关断可控硅，调节可控硅导通与关断时间的比例，就可调整功率。

可控硅在电压（或电流）过零点导通，也截止于电压（或电流）过零点，因此输出的波形为完整的正弦波。如果设定一个固定的时间周期 T，在这个周期内，通过控制导通时间 ON 与截止时间 OFF，就可以达到控制输出周波数（导通率）的目的，从而实现功率输出的调节。过零型比调相型调整范围宽、对外干扰小。

可控硅调功器有三相和单相两种，可接受控制器的 0～10V 或 4～20mADC 的控制信号。

**15.4 控制器**

空调自控中用到的控制器有两种：可编程控制器（PLC）和直接数字控制器（DDC）。两者都由CPU模块、I/O模块、显示模块、电源模块、通信模块等组成。在工程中，两者都被称为计算机控制，由于它们通常被设置在被控设备附近，也被称为现场控制器。装有控制器的控制箱与设备的配电箱并列布置在空调机房内，以利于布线。目前也有一些有实力的机电一体化的工程公司将控制箱与配电箱合二为一的，减少了的机房布线。

**15.4.1 控制器的工作过程**

控制器通过模拟量输入通道（AI）和数字量输入通道（DI）采集实时数据，并将模拟量信号转变成计算机可接收的数字信号（A/D转换），然后按照一定的控制规律进行运算，最后发出控制信号，并将数字量信号转变成模拟量信号（D/A转换），并通过模拟量输出通道（AO）和数字量输出通道（DO）直接控制设备的运行。

同时，控制器能接收中央管理计算机（上位机）发来的各种直接操作命令，对监控设备和控制参数进行直接控制。

**15.4.2 可编程控制器（PLC）**

由于工业控制级的 PLC 具有较高的可靠性，可以带有热备份芯片，常常被用于冰蓄冷冷冻站的控制、区域供冷冷冻站的控制以及数据机房冷站等重要场所的控制。同时由于 PLC 的软件编写程序灵活多变，可自由编程，目前已有代替 DDC 在楼控系统。中大规模应用的工程实例。

**15.4.3 直接数字控制器（DDC）**

中央空调系统以直接数字控制器（DDC）应用最普遍，如图 15-40 所示。DDC 控制器的软件通常包括基础软件、自检软件和应用软件三大块。其中基础软件是作为固定程序固化在模块中的通用软件，通常由 DDC 生产厂家直接写在微处理芯片上，不需要也不可能由其他人员进行修改。各个厂家的基础软件基本上没有多少差别，设置自检软件和保证 DDC 控制器的正常运行，检测其运行故障，同时也可便于管理人员维修。应用软件是针对各个空调设备的控制内容而编写的，因此这部分软件可根据管理人员的需要进行一定程度的修改。如果要从头写代码编程，那就太难了，所以好的 DDC 都是对话框或者图形化的形式来编程的。举例来说：电动阀必须在风机已经开启的情况下进入调节状态，那就要编一个简单的逻辑：先设置一个调节回路：测量通道 AI 是哪一个，例如 AI5，输出通道 AO 是哪一个，例如 AO3，再有选择哪种控制策略，例如 PI 比例积分控制；还要选择设定值是多少等等，最后和风机的状态信号例如 DI3 进行联锁，整个编程就完成了，用电脑通过数据线下载到 DDC 里面。DDC 固化了大量的控制程序，例如焓值控制、新风补偿控制等，常见的空调控制要求几乎都有现成的程序，大大减少了编程调试工作量。一般通用控制器的编程功能中都能提供比例、比例 + 积分、比例 + 积分 + 微分、开 / 关、时间、顺序、算术、逻辑比较、计数器等基本软件功能以及由基本软件功能组合成的高级控制算法。DDC 的基本构成见图 15-41。

![](../images/b7cc43570eda6a3f960b0b4e1aff6ed30bd6bffa10366bbbb58f2f9b270eb5ac.jpg)  
图 15-40 DDC 控制器

![](../images/4cec93560f8633028ee195951480e51aed65beacbbe8b4f2769b62ddd0f48dcd.jpg)  
图 15-41 DDC 控制器基本组成

但是 DDC 缺点就是，这部分软件程序模式相对固定，好多程序都固化在 DDC 里面，因此选择 DDC 时有相对的局限性。

由于暖通空调新技术不断涌现，空调设备功能越来越复杂，对节能要求也越来越高，DDC并不能根据每个项目的自身特点量身设计开发，因此不可能达到很好的控制效果，目前国内有实力的工程公司充分认识到DDC的这一缺点，并开始采用PLC代替DDC进行楼控系统的设计。

比较两者的关系，DDC 是由 PLC 发展而来的，PLC 更通用，控制精度高。PLC 应用水平取决于编程者对工艺或设备的熟悉程度。同时需要较深入的暖通专业知识和现场调试能力及时间。

DDC 控制器的容量是以其所包含的控制点的数量来衡量的，即其可接收的输入信号或可发出输出信号的功能和数量。也就是说其有几个模拟量输入、输出点，几个开关量输入、输出点。点数多少是评价一个 DDC 控制器的重要指标，一般来讲点数越多表明其功能越强，可控制和管理的范围越大，当然其价格也就越高。另外，具有端口变量相互转换功能的 DDC，如：AI 和 DI 可以互转，可以提高 DDC 的适用能力。DDC 需要连接的 AI 型传感器多种多样，例如有 0～10V DC 电压型的、4～20mA 电流型的、还有 Pt1000 铂电阻的、NTC10K 半导体电阻的等，最好都能连接，而且每个端口都能灵活定义，这样的 DDC 使用起来就较方便，任何传感器都能连接上来。

**1. DDC 控制器原理及结构**

DDC 控制器的输入 / 输出信号根据物理性质通常分为：模拟输入量（Analogy Input，缩写为 AI）；模拟输出量（Analogy Output，缩写为 AO）；数字输入量（Digital input，缩写为 DI）；数字输出量（digital output，缩写为 DO）。

**2. 暖通空调控制系统中信号的种类**

（1）模拟量输入的物理量有温度、湿度、压力、流量等，这些物理量由相应的传感器测得，往往经过变送器转变为电信号送入 DDC 的模拟输入口（AI）。此电信号可以是电流信号（0～10mA），也可以是电压信号（0～5V 或 0～10V）。一般一个 DDC 控制器可有多个 AI 输入口，若变送器输出为电流信号，通常由接在输入端口的电阻转变为电压信号。

（2）DDC 控制器能够直接判断 DI 通道上的电平高低（相当于开 / 关）两种状态，并将其转换为数字量（1 或 0），进而对其进行逻辑分析和计算。对于以开关状态为输出的传感器，如水流开关、风速开关、压差开关等，可以直接接到 DDC 的 DI 通道上。除了测量开关状态外，DI 通道还可以直接对脉冲信号进行测量，如测量脉冲频率及高电平或低电平的脉冲宽度，或对脉冲个数进行计数。

（3）DDC 的模拟量输出（AO）信号是 0～5V、0～10V 的电压或 0～10mA、4～20mA 的电流，其输出电压或电流的大小由控制软件决定。由于 DDC 控制器内部处理的信号都是数字信号，所以这种可连续变化的模拟量信号是通过内部数字 / 模拟转换器（D/A）产生的。通常，模拟量输出（AO）信号控制具有调节功能的风阀、水阀等执行器动作。

（4）数字量输出 DO 也称开关量输出。开关量输出信号可用来控制开关、交流接触器。交流接触器是启停风机、水泵及压缩机等设备的执行器。出于对 DDC 的保护控制时，可以通过 DDC 的 DO 输出信号带动中间继电器，再由中间继电器的触头带动交流接触器线圈，实现对设备的启 / 停控制，为了使 DDC 了解接触器是否真正吸合，一般要将接触器的一个辅助触点接至 DDC 的输入通道，使 DDC 能随时测出接触器的实际工作状况。

DDC 控制器设置在冷冻站、热交换站、空调机房、新风机房等控制参数较为集中的地方，箱体一般挂墙明装。每台 DDC 的输入输出接口数量和种类应与所控制的设备要求相适应，并留有 10% \~ 15% 的余量。

**15.5 控制器调节特性**

控制器的作用是把测量值与给定值进行比较，得出偏差后，然后按某种特定的控制规律（即控制器的输出信号变化规律）计算输出控制信号给执行器，调节被控变量，使被控变量等于给定值。控制器的输出信号 P 与输入信号 e 的关系称控制器的控制规律，它反映控制器的特性。一般可分为断续控制规律和连续控制规律。

断续控制规律的输出与输入之间的关系是不连续的，也称为位置式调节，也就是开关控制或开关调节。

连续控制规律的输出与输入之间的关系是连续的，它们可再细分为：比例式、比例积分式、比例微分式和比例积分微分式，即 P（Proportional）调节、PI（Proportional+Integral）调节、PD（Proportional+Differential）调节、PID（Proportional+Integral+Differential）调节。

**15.5.1 比例（P）调节的特性**

比例（P）调节性能如图 15-42 所示。比例调节的特性是其输出与输入成比例关系，无时间延迟，当被调参数与给定值有偏差时，控制器能按被调参数与给定值的偏差值大小和方向输出与偏差成比例的控制信号。但是它在调节过渡过程结束时有残余偏差，被调参数不能回到原来的给定值上。其数学表达式为：

$$
P = K e
$$

式中 P —— 控制器输出；

e——控制器的输入，它是测量值与给定值之差；

K——放大系数。

![](../images/688349b0a133fdd6db715d1f940bb07c6ca36ef78415bf49cf29540766338ec3.jpg)

![](../images/e02d25eee02c00fa4645a01349c707a0da660da7bb1cb877a6aca2e38b69a0fc.jpg)  
图 15-42 比例调节特性  
(a) 输入波形；(b) 输出波形

**15.5.2 比例积分（PI）调节特性**

**1. 积分（I）调节的特性**

积分（I）调节性能如图 15-43 所示。积分调节是当被调参数与其给定值存在偏差时，控制器对偏差进行积分并输出相应的控制信号，控制执行器动作，一直到被调参数与其给定值的偏差消失为止，因而在调节过程结束时，被调参数能够回到给定值。其数学表达式为：

$$
P = K _ {\mathrm{I}} \int e \mathrm{d} t = \frac {1}{T _ {\mathrm{I}}} \int e \mathrm{d} t\tag{15-8}
$$

式中 P —— 控制器输出；

e ——控制器的输入，它是测量值与给定值之差；

$K_{1}$ ——积分控制器放大系数；

$T_{1}$ ——积分时间。

由上式可知，控制器输出 P 与积分时间 $T_{1}$ 成反比例关系，即积分时间越长，积分作用越弱，当积分时间 $T_{1} \rightarrow \infty$ 时，积分作用等于 0，当积分时间 $T_{1} \rightarrow 0$ 时，积分作用越显著。

![](../images/195f93bc73f03a53bf4624119e7d1b03247fc7b1587dce7319c8e96a117c42da.jpg)

![](../images/1275d5eacde73e5a6deebcdba120f260903a509dfc29348848c628dbf84c39fb.jpg)  
图 14-43 积分调节特性  
(a) 输入波形；(b) 输出波形

**2. 比例积分（PI）调节的特性**

比例积分（PI）调节性能如图 15-44 所示。比例积分调节是当被调参数与其给定值存在偏差时，控制器的输出信号不仅与输入偏差保持比例关系，同时还与偏差存在的时间长短（偏差的积分）有关。在偏差出现时，调节过程开始以比例控制器的特性进行调节，接着又叠加了积分调节的特性进行调节，输出量为两部分之和。只要有偏差存在，控制器的输出就不断加强，直到偏差消失为止。其数学表达式为：

$$
P = K _ {\mathrm{e}} + \frac {K}{T _ {\mathrm{l}}} \int e \mathrm{d} t\tag{15-9}
$$

![](../images/532cb458e33a7d5a0cf2357f12589a163d7443f5eb731548775f87064cc9d5cd.jpg)

![](../images/6d5a1d0686d516ff0d11ac0b1bef0a1852c9bf808bcbb6085795edb1599459aa.jpg)  
图 15-44 比例积分调节特性  
(a) 输入波形；(b) 输出波形

**15.5.3 比例微分（PD）调节的特性**

比例微分节（PD）调节性能如图 15-45 所示。比例微分调节是当被调参数与其给定值存在偏差时，控制器的输出信号不仅与输入偏差保持比例关系，同时还与偏差的变化速度（快、慢）有关。当偏差出现时，微分控制规律首先输出一个很大的信号，然后，按比例控制规律进行控制。这样的控制方式可以防止被控变量产生较大的偏差，使偏差尽快地消除在萌芽状态，从而增加调节系统的稳定性。理想的比例微分控制器的特性的数学表达式为：

![](../images/17801977a2bf2c0c41f0c11929cd2f56c45347034d59265d2e6914f33cc87842.jpg)

![](../images/c4cd8888a4e273427172918b0f6cb118235c81e3b754448501e2bf5cbc65c622.jpg)  
图 15-45 比例微分调节特性

![](../images/732a543225ae8bb52abe4598561018c3f4562f27e2a4f95803e3f970e4131760.jpg)  
(a) 输入波形；(b) 理想的输出波形；(c) 实际的输出波形

$$
P = K _ {\mathrm{e}} + K \cdot T _ {\mathrm{d}} \frac {\mathrm{de}}{\mathrm{dt}}\tag{15-10}
$$

式中 $T_{d}$ ——微分时间，min。

当偏差 e 出现时，控制器的输出如图 15-45 所示，理论上在 t=0 时刻的输出为 $\infty$ ，微分作用太强，对系统不利，仪表难制作，甚至使仪表损坏。因而实际使用的比例微分控制器的特性如图 15-45（c）所示，在偏差输入的瞬间，控制器的输出为一个有限值，而后微分作用逐渐下降，最后仅保留比例作用的分量。

**15.5.4 比例积分微分调节（PID）的特性**

比例积分微分（PID）调节性能如图 15-46 所示。比例积分微分控制器是具有比例、积分和微分三种调节作用的控制器。比例积分微分调节是当被调参数与其给定值存在偏差时，微分作用首先输出一个较大的信号，其次，比例作用迅速反应，若偏差仍不消失，随着微分作用的衰减，积分作用逐渐加强，直到被调参数回复到给定值。控制器的输出信号不仅与输入偏差保持比例关系，同时还与偏差存在的时间长短（偏差的积分）以及偏差的变化速度（快、慢）有关。其数学表达式为：

$$
P = K _ {\mathrm{e}} + \frac {K}{T _ {\mathrm{I}}} \int e \mathrm{d} t + K \cdot T _ {\mathrm{d}} \frac {\mathrm{d} e}{\mathrm{d} t}\tag{15-11}
$$

![](../images/0788c47f577f5cbef2355150a92dd714bcc43bf587d759eeb00a8f57c22402c0.jpg)

![](../images/9be0ee24823fe7d75dfbb22ae0b5a890490d03e4bc1216b04d7f566a72e0dd91.jpg)  
图 15-46 比例积分微分调节特性  
(a) 输入波形；(b) 实际的输出波形

PID 调节是常规调节中最好的一种调节规律，它综合了各种调节规律的优点，PID 控制器问世至今已有近 70 年历史，它以结构简单、稳定性好、工作可靠、调整方便而成为工业控制的主要技术之一。当被控对象的结构和参数不能完全掌握，或得不到精确的数学模型，控制理论的其他技术难以采用时，系统控制器的结构和参数必须依靠经验和现场调试来确定，这时应用 PID 控制技术最为方便。即当不完全了解一个系统和被控对象，或不能通过有效的测量手段来获得系统参数时，最适合用 PID 控制技术。PID 调节在暖通空调控制中被广泛采用。PID 调节的核心内容是其参数的整定，它是根据被控过程的特性确定 PID 控制器的比例系数、积分时间和微分时间的大小。

**15.6 如何更好地理解 PID 调节**

对于接触自控较少的暖通空调工程师而言，理解PID调节有一定的困难。网络上有个非常形象的例子：如图15-47所示，一列即将到站的火车在快要到达站点的时候会切断输出动力，让其凭借惯性滑行到月台位置。假如设置火车以100km/h的速度在站前1km的地方切断动力开始滑行，那么这个100比1就是比例P的含义，P越大，它在站前开始滑行的速度越快。

![](../images/51fa117a977ad267181bd9cfb065fc8b3e10703b3be61f286a2e15da51559f59.jpg)  
图 15-47 火车滑行的过程

滑行初始速度快的好处就是进站快，但过快的初始滑行速度会导致火车在惯性的作用下冲过月台，这样一来火车不得不进行倒车，但是因为 P 设置过大，倒车以后的滑行也会同样使火车倒过头了，这样一来，就形成了一种反复前行后退的振动荡局面。而 P 设置小了，进站速度会变得非常缓慢，进站时间延长。所以设置一个合适的 P 值是 PID 调节的首要任务。由于 P 是一个固定的数值，如果将火车的速度与月台的距离用一个坐标图理想化的表现出来的话，不考虑惯性及外力的作用，这两者的关系呈现出来 P 调节的结果会是一条直斜线，斜线越陡，代表进站时间越短。

![](../images/8778034e2a6c951a558819914d636f4261c74247790e8e78e8099929273a990c.jpg)  
图15-48

图 15-47 中的 P 调节的结果只是为了方便理解，在实际中是根本不可能出现的，PID 计算的结果也不是这样。不管怎样，如果只有 P 调节，火车要么设置一个比较低的 P 值以非常缓慢的速度到达目标月台，要么就是过冲了，很难设置在速度与准确度之间求得平衡。所以接下来该是微分 D 的作用了。根据上面举的例子，假如 P 等于 100 时，火车刚好能滑行到月台，所耗费的时间是 10min。但是对应一个自稳定性能要

求很高的自动化系统来说，10min 的时间太长了，可不可以加快呢？可以，把 P 加大到 120，让火车司机驾驶火车在站前 1km 的地方以 120km/h 的速度开始减速滑行，然后站前 500m 的时候踩一下刹车让速度降为 80km/h，站前 300m 再踩一下刹车让速度降为 50km/h，站前 100m 又踩一下刹车，让速度降为 20km/h，站前 10m 让火车在较短的时间内滑行到月台准确的位置，这样一来，进站速度会大大加快，原来需要 10min 的时间可能只需要 5min 就行了。这就是 D 的作用，权且把 D 理解为刹车吧，如果仍旧以坐标图形象地表达 D 对 P 调节的影响，那就是 D 使 P 调节出来的一条直线变成了一条曲线如图 15-48 所示，在 PID 公式中，D 的作用就是改变 P 的曲线，D 的数值越大，对 P 的影响也越大。加入 D 后的曲线前期较陡，进站比较快，后期平缓，使得火车可以平稳准确地进站。

最后讲解积分 I 的作用，是为了消除误差而加入的参数，假如上面的例子中，火车靠站以后，离最终的目标停止线还是差了 1m，虽然也可以认为这是一次合格的停车，但这毕竟是误差，如果认可了这 1m 的误差，那在此基础上火车第二次靠站就会有 2m 的误差了，如此以往，误差会越来越大，所以要把这个误差记录下来，当第二次进站的时候就可以发挥作用了，如果差了 1m，火车驾驶员就可以在原来的 PD 调节的基础上进行积分 I，延迟 1m 输出（或者提前），即 999m 开始减速，最终可以刚刚好到达停止线。

**15.7 自动控制基本原理**

**15.7.1 单回路闭环控制**

自动控制系统由被控对象、传感器（及变送器）、控制器和执行器组成。自控系统在工作中会受到来自外部的影响（即干扰f），引起被控变量偏离给定值，自控系统的作用就是根据被控变量偏离给定值的程度，调节执行器，从而克服干扰，使被控变量恢复（或接近）给定值。

以全空气空调系统的室内温度控制为例，如图 15-49 所示。室内温度为 t，传感器对被控对象的被控参数进行测量，控制器根据给定值（室内设定温度） $t_{set}$ 与测量值 $t_{r}$ 的偏差e，并按一定的调节规律发出调节命令P，控制执行器对被控对象的被控参数Q（水量）进行控制，克服冷负荷的干扰f，使室内温度满足要求。

为了能更清楚地表示控制一个自控系统各组成部分之间的相互影响和信号联系，一般都用框图来表示控制系统的组成，如图15-50所示，图中符号 $\rightarrow$ 表示比较元件，它往往是控制器的一个组成部分，在图中把它单独画出来是为了说明其比较作用。偏差 $e = t_{\mathrm{set}} - t_{\mathrm{r}}$ ，给定值取正值，用“+”表示，反馈信号进入比较元件时取负值，用“-”表示。由框图可以看出，从信号传送的角度来说，自动控制系统是一个闭合的控制回路，所以又称闭环控制系统。

图中对一个控制对象，采用一个控制器来的控制一个被控参数，控制器只接收一个测量信号，其输出也只控制一个执行器，这样的控制又称为单回路控制系统。

![](../images/b8c660172dbac660c9aee21b363252cbe86a27e6f6ef97122dfa67847b021d2f.jpg)  
图 15-49 全空气空调房间温度单回路控制系统

![](../images/44808367a1e701c517900ab8e0e2f26dd076b7ae7605da4d24f141c77e843b4f.jpg)  
图 15-50 闭环单回路自动控制系统框图

**15.7.2 多回路闭环控制**

如果被控制对象的动态特性较为复杂，惯性比较大，采用单回路控制往往不能满足要求，对于这类控制对象，可以寻找某一惯性较小、能及时反映干扰影响的中间变量或参数作为辅助控制变量，通过辅助回路对辅助变量及时控制，共同完成对主要被控参数的调节与控制，这就组成了多回路控制系统。暖通空调控制系统中常用到的串级控制就是一种多回路控制方式。

**1. 串级控制**

串级控制包含两个闭环回路：一个闭环回路在内，称为内环或副环，在控制过程中起初调作用；另一个闭环回路在外，称为外环或主环，在控制系统中最终保证被调量满足工

艺的要求。

**2. 串级控制的应用**

如图 15-51 所示的大空间全空气空调系统的室内温度的控制，为了避免调节对象延迟较大、时间常数大的缺陷，采用串级控制来加快调节速度，其原理如图 15-52 所示。在这个调节中增加了送风温度传感器，室内温度实测值 $t_{r}$ 不再直接控制电动水阀，而是在控制回路中串联了一个送风温度控制回路， $t_{r}$ 控制送风温度的设定值 $t_{s,set}$ ，控制器再根据 $t_{s,set}$ 与送风温度实测值 $t_{r}$ 的偏差 e 控制电动水阀，从而加速了调节过程。

![](../images/8a334be07f496438856e9ba6a5e15002a290ef45d9be2a1a620c53e9e5d2c11f.jpg)  
图 15-51 全空气空调房间温度串级控制系统

![](../images/82c2a14c988fe09204c2942042b1501760901fb5d70557101dfc5c62748131d0.jpg)  
图 15-52 空调机组房间温度串级控制原理图

暖通空调控制系统中，另一个常用的串级控制是变风量末端 VAV BOX 的控制，其控制原理如图 15-53 所示。图中，副回路被加在主回路中，将随机、频繁、高强度的干扰（即风管静压的波动）及时消除，而缓慢变化的扰动则由主回路控制。

![](../images/45639d24b68a64dec11ab6f8f74d25e892e0b6a70df00e779e516e36f3214aa6.jpg)  
图 15-53 单风道单冷型变风量末端串级控制原理

**第 16 章 空调冷热源系统的控制**

空调冷热源系统控制包括制冷机房的控制和热交换站的控制。由于制冷系统和换热系统的形式千变万化，其控制系统的内容也随之不断变化。在本章中，笔者将在工作中遇到的一些制冷系统和换热系统及其控制介绍给大家。在此之前，我们需要了解这些设备控制信号的接点位置以及冷水机组的群控原理，冷水机组的群控不仅仅方便运行管理，更是制冷机房节能的有效手段。

设备控制信号的接点位置如下：

**1. 冷水机组**

冷水机组的启停控制：从 DDC 数字输出口（DO）经中间继电器输出到冷水机组自带控制箱启停输入点。

冷水机组的运行状态信号取自冷水机组自带控制箱对应运行状态输出触点。

冷水机组的故障状态信号取自冷水机组自带控制箱对应故障报警输出触点。

冷水机组一般都配套冷水和冷却水流量开关，其信号引入冷水机组自带的控制箱，对冷水机组进行保护。

冷水机组的运行参数需要经过网关进行协议转换后输入到机房群控系统。如果是由主机厂家采用自己的控制器进行群控，机组的运行参数或许可以直接输入到机房群控系统而无需经过网关。

**2. 冷水泵、冷却水泵及补水泵等**

泵手 / 自动状态取自转换开关的辅助触点。

水泵的启停控制：从 DDC 数字输出口（DO）经中间继电器输出到水泵配电箱接触器控制回路。

水泵的运行状态取自水泵配电箱接触器辅助触点。

水泵的故障信号取自水泵配电箱主回路热继电器的辅助触点。

**3. 电动开关蝶阀**

电动蝶阀需要由强电专业设计配电箱，进行正反转回路配电，因而 DDC 控制点是两个。

电动蝶阀开阀时：从 DDC 数字输出口（DO）经中间继电器输出到电动蝶阀配电箱正转回路接触器控制回路。

电动蝶阀关阀时：从 DDC 数字输出口（DO）经中间继电器输出到电动蝶阀配电箱反转回路接触器控制回路。

电动蝶阀开关状态信号取自电动蝶阀开关位置状态输出点。

**4. 冷却塔**

冷却塔风机的启停控制：从 DDC 数字输出口（DO）经中间继电器输出到冷却塔风机配电箱接触器控制回路。

冷却塔风机的运行状态取自冷却塔风机配电箱接触器辅助触点。

冷却塔风机的故障信号取自冷却塔风机配电箱主回路热继电器的辅助触点。

5. 在没有设置能源管理系统的项目，热量表读数的脉冲信号可以通过 DI 通道进入 DDC 控制器。

**16.1 冷水机组的群控**

冷水机组是暖通空调系统中能耗最大的单体设备。而一般的制冷系统都是由多台冷水机组组成的，让冷水机组的运行台数随着冷负荷的变化而实时地调整，并且保证系统及机组均是高效率运行，这就需要冷水机组的群控。冷水机组群控系统通过对多台中央空调冷水机组和外围设备（包括冷冻一、二次水泵、冷却水泵和冷却塔等）的自动化控制使制冷系统达到节能、精确控制和操作维护方便的功效。

冷水机组群控系统采集和控制各类输入输出信号，可实现多台冷水机组的远程管理控

![](../images/117e3f494e5ab5f658a574bb2de27762570aca8ca86a43541e1a3599e21a4851.jpg)  
图 16-1 冷水机组的群控原理图

制，同时也把冷水泵、冷却水泵和冷却塔等联锁控制纳入管理。冷水机组群控系统中的上位计算机监测和控制这些设备的各种重要参数，并作为管理者的操作界面。在该界面上，可通过对设备的运行状态了解，设定或修改各类运行参数，如设定冷水机组运行时间表、修改冷水机组的出水温度控制值等。

以图 16-1 所示的 4 台相同型号的冷水机组组成的制冷系统为例，当末端空调负荷降低时，系统的回水温度降低，冷水机组会根据出水温度不变的原则，自动降低冷水机组的制冷量。当 4 台机组均以 75% 的负荷运行时，显然没有停掉一台机组，而让 3 台机组

以 100% 负荷运行节能。

**16.1.1 冷水机组运行台数的控制**

《公共建筑节能设计标准》对冷水机组运行台数的控制要求宜采用冷量优化控制方式，目前有三种方式。

方式 1：根据公式： $Q=V\cdot\rho\cdot c_{p}\cdot\Delta t$ 可知，只要分别测量冷水的总流量 V 和供回水温差 $\Delta t$ ，就可以求得供冷系统的总冷负荷。再根据冷负荷确定需要运行的冷水机组的台数。这种方式存在着温度、流量的测量误差。由于流量计通常要求入口端要有 5 倍管径的直管段，出口端要有 3 倍管径的直管段，因此，这种方式还存在着能否找到合适直管段用作流量测量点的问题。

方式 2：另一种简化的方式是针对定流量系统，只测温差，将水泵的设计流量作为定值代入进行计算，显热这种方式不仅存在测量误差，而且水泵实际运行的流量也不会是设计流量。

方式 3：采用冷水机组压缩机的电机实际运行电流占额定电流的百分比，来确定机组的实际输出冷量是精度较高的方式。由于采用了对压缩机运行电流进行了实时监控，对机组也有较好的保护。压缩机运行电流占额定电流的百分比是冷水机组的重要参数，一般都会在机组的控制屏上显示。这种运行台数的控制方式分为加载流程和卸载流程。

**1. 主机加载流程**

（1）当前运行的机组有足够的时间由 0% 负载至接近 100% 负载；

（2）当主机内的温度传感器所测的冷水供水温度高于当前的冷水供水温度设定点与一个可调整的温度偏差值相加后的所得值；

（3）运行机组的负载大于某个设定值（一般为 $90\% \sim 95\%$ ）；

(4) 运行冷水机组的温度降低速率小于 $0.5^{\circ} \mathrm{C} / \mathrm{min}$ ;

以上各项要求（1）～（4）均能满足，才进入以下机组加载程序；

（5）新冷水机组启动的延迟时间已经结束（延迟时间可以设定）；

(6) 新冷水机组禁止运行的命令未激活；

(7) 新冷水机组没有处于出错, 斜坡加载或处于断电重起阶段;

以上各项要求（5）～（7）均能满足，新冷水机组立即启动。

**2. 主机卸载流程**

（1）目前运行的机组台数多于一台；

（2）运行机组的平均负载小于某个设定值；

（3）当主机内的温度传感器所测的冷水供水温度小于当前的冷水供水温度设定点与一个可调整温度偏差值的0.6倍相加后的所得值；

以上各项要求（1）～（3）均能满足，才进入以下机组卸载程序；

（4）机组停机的延迟时间已经结束（延迟时间可以设定）；

以上要求（1）～（4）能满足，设定机组马上停机。

冷水机组使用的先后次序也可以依据每台冷机的累积运行时间，每周自动排序一次，比较使用时间，系统优先加载使用时间最短的机组，加载顺序一般按照先开小冷水机组，再开大冷水机组。

加载下一台冷水机组时，系统设置延迟时间，用以稳定、可靠地判断是否系统的确需要更多的冷量。同时也让正运行的冷水机组有时间达到满负荷（100%）的运行工况，也就是当冷机达到最大制冷量时，仍需要更多的冷量时再加载另一台待命机组。这种方式可以提高冷源系统的整体能耗比（COP），因为冷水机组在同一冷却水温条件下，单台冷水机满负荷时的 COP 值是最高的。

群控系统同时提供软开机功能，当加载下一台冷水机组时，系统将当前运行冷水机组的负荷降低到 50%，这样可以减小新开冷水机组对电网的冲击，同时新开冷水机组可以较快的运行到高效工作区域。

物业人员可以设定冷水总供水温度，或可以依据室外温度来自动微调供水温度，以达到节能的目的。

冷水机组在运行过程中如发生故障，会自动投入待命冷水机组。已发生故障的冷水机组会被锁定，直到该冷水机组故障被排除后，且物业管理人员在监控电脑上确认后，该冷水机组才会加入以后的加、卸载队列。

冷水机组在启动前会确认是否有足够的冷水、冷却水流量，及同时冷水机组自检是否通过，条件满足才会最终开启压缩机。

**16.1.2 设备自动切换、连锁控制**

启动顺序：冷却塔风机→冷却水泵→冷却水管路上的电动蝶阀→冷水泵→冷水管路上的电动蝶阀→冷水机组。

停机顺序：冷水机组→冷水水管路上的电动蝶阀→冷水泵→冷却水管路上的电动蝶阀→冷却水泵→冷却塔风机。

1. 开冷水机组流程：按时间假日程序或根据空调负荷决定开启一台冷水机组，根据每台冷水机组的运行时间选出运行时间最短的冷水机组，开启冷却塔风机、开启冷却水泵，确认这台冷水机组的冷却水泵开启后，开启冷却水管路上的电动蝶阀，确认冷却水管路上的电动蝶阀开启后，启动冷水泵，确认冷水泵开启后，开启冷水管路上的电动蝶阀，确认冷水管路上的电动蝶阀开启后，再开启冷水机组。

2. 关冷水机组流程：按时间假日程序或根据空调负荷决定关闭一台冷水机组→根据每台冷水机组的运行时间选出运行时间最长的→关闭这台冷水机组→确认关机以后，关闭冷水管路上的电动蝶阀→确认冷水管路上的电动蝶阀关闭后→关闭冷冻水泵→确认冷水泵停机后→关闭冷却水管路上的电动蝶阀→确认冷却水管路上的电动蝶阀关闭后→停冷却水泵、冷却风机。

3. 开冷却塔流程：根据冷却水入水温度，如果温度高于设定值决定开启冷却塔→根据每台冷却塔的运行时间选出运行时间最短的→开启冷却塔风机。

4. 关冷却塔流程：根据冷却水入水温度，如果温度低于设定值决定关闭冷却塔→根据每台冷却塔的运行时间选出运行时间最长的→关闭冷却塔风机。

**16.1.3 群控系统监控的设备运行参数**

1. 冷水机组内外部数据监控

实时监测并记录冷水机组系统运行参数，包括并不限于下列参数：

（1）监测冷水机组运行状态、故障报警：对制冷主机运行情况进行监测，使主机运行更加安全。

(2) 冷水机组内部参数监控 (通过主机通信接口): 机组通过协议的方式向群控系统上传重要运行参数。包括并不限于下列参数冷水供 / 回水温度、冷水温度设定值、当前负载率、负荷需求限定值、冷水机组开关控制、冷却水供 / 回水温度、蒸发器 / 冷凝器制冷剂压力、导叶开度、油压差、压缩机运行电流百分比、蒸发器 / 冷凝器的饱和温度、压缩机排气温度、油温、压缩机运行小时数、压缩机启动次数、平均电流、平均线电压等。

**2. 冷水系统设备监控**

实时监测并记录冷水系统中各设备的运行状态与系统运行参数：

(1) 冷水回路总管供水流量；

(2) 冷水供回水总管温度；

（3）供回水压差监测；

（4）冷水泵手动 / 自动状态；

(5) 冷水泵启停状态；

(6) 冷水泵故障报警；

(7) 冷水泵变频器频率反馈、给定；

(8) 冷水泵变频器内部参数监控（通过变频器通信接口）：可时实了解水泵运行电流、

频率、转速、功率、变频器散热器温度、加减速状态等参数。

（9）冷水泵电力仪表内部参数监控（通过电力仪表通信接口）：可实时了解水泵电压、电流、功率、耗电量、功率因数等参数。

**3. 冷却水系统设备监控**

实时监测并记录冷却水系统中各设备的运行状态与系统运行参数：

(1) 冷却水回水总管温度；

（2）冷却水泵手动/自动状态；

（3）冷却水泵、冷却塔启停状态；

（4）冷却水泵，冷却塔风机故障报警；

（5）冷却水泵、冷却塔电力仪表内部参数监控（通过电力仪表通信接口）：可实时了解水泵电压、电流、功率、耗电量、功率因数等参数。

4. 电动阀门和补水定压设备的监视和控制

（1）针对系统中电动开关蝶阀、电动调节蝶阀以及压差旁通阀根据系统控制流程控制并监测反馈状态。

（2）针对膨胀补水箱的高低液位进行监视并报警反馈。

**5. 系统保护控制**

保护控制：

（1）冷水泵、冷却水泵启动，如遇故障则自动停泵；

（2）冷水泵、冷却水泵运行时发生故障，其备用泵自动投入使用；

（3）冷水机组具有流量过小保护控制功能，当冷机变流量工作时，流量低于冷水机组允许值时，启动冷机保护及控制功能。

冷水机组的群控目前的做法有两种：一种是由楼宇控制系统的自控公司完成，基本上是冷水机组、水泵、冷却塔等设备的启停逻辑；另一种做法是由冷水机组厂家提供配套的群控系统。由上面的加、减机控制流程可知，只有当冷水机组的内部参数参与控制时，才能够真正地实现节能、安全的控制。这样只有后者能够实现了。

冷水机组的群控系统随着机房制冷工艺的不同而千变万化，下面是笔者在工作中所遇到的一些冷水机房的制冷系统和换热系统及其控制系统设计。

**16.2 一次泵定流量、冬季冷却塔供冷制冷系统控制原理图**

**16.2.1 项目概况**

1. 图 16-2 为北京某写字楼的空调制冷系统控制原理图。空调末端形式为风机盘管加新风系统及全空气系统。风机盘管为分区两管制，新风机组及空调机组为两管制。

2. 制冷机房设在地下三层。制冷主机采用 3 台制冷量为 430 冷吨的螺杆式冷水机组。

3. 冷却水泵、冷水泵与冷水机组连接均采用共用集管的连接方式。

4. 冷水采用冷源侧一次泵定流量系统。冷水系统采用定压补水排气装置定压，补水采用软化水。

5. 冬季空调内区供冷冷源采用冷却塔加板换制取低温冷水。

6. 热源来自市政换热站，换热站循环泵采用变频控制，空调热水系统定压补水装置设在换热站。

![](../images/f8302638853bf365e015b518cb309ab4fc288d649b7d569534b362aade8cfead.jpg)  
图 16-2 一次泵定流量、冬季冷却塔  
①该图的 CAD 版本可以在中国建筑工业出版社官方网站本书的配套资源中下载。

![](../images/d371e79ecc7db3f116db66570c0a6a2865197a680b7e714395e5bbf9e24ec944.jpg)  
供冷制冷系统控制原理图 $^{①}$

7. 该项目设置能源管理系统，各个热量表均纳入该系统。

8. 冬季运行冷却塔的集水盘设置电加热器，同时室外管道需保温或根据需要设置电伴热。电加热器及电伴热也应纳入机房控制系统。

9. 图 16-2 中冷却塔的控制信号可通过设在冷却塔附近的 I/O 通信模块与 DDC 通信联接，该图仅为说明控制原理。

**16.2.2 控制要求**

1. 该项目冷水冷源侧为一次泵定流量系统。冷水机组、冷却水泵、冷水泵及冷却塔一一对应。

2. 冷水机组加减机控制方式以压缩机运行电流 RLA% 为依据：

冷水机组加机：若机组运行电流与额定电流的百分比大于设定值 90%，并且这种状态持续 10～15min，进行安全条件判定后，则开启另一台机组。

冷水机组减机：每台机组的运行电流与额定电流的百分比之和除以运行机组台数减1，如果得到的结果小于80%，进行安全条件判定后，一台机组就会关闭[即：80%≥∑RLA%/（运行机组台数-1）]。

3. 开机顺序：冷却塔风机、冷却泵→冷却水管路电动水阀→冷水泵→冷水管路电动水阀→制冷机组；关机顺序与开机顺序相反。相关设备的开 / 关需经确认后才能开 / 关下一设备，如遇故障则自动停泵。

4. 空调冷却水系统：

（1）当制冷机组只有1台运行时，群控系统将启用冷却塔节能运行程序，增加实际布水的冷却塔台数，而不开冷却塔风机，用加大水与空气热质交换面积的方法，提高冷却水散热降温的能力；当冷却塔全部通水，且其出水温度 $(T_{1})$ 也已升到30℃时，群控系统即恢复一机一塔的程序控制。

（2）电动调节阀 VTJ-1 根据冷却塔的出水温度控制：

1）在春秋季节，冷水机组供冷时，当室外温度过低时，采用模拟量控制方案，采用温度传感器实测温度 $T_{1}$ 与设定温度（15.5℃）的差值，经PID运算后，调节VTJ-1，使冷却塔的出水温度不低于15.5℃。

2）当采用冬季冷却塔+板换供冷时，电动调节阀VTJ-1采用开关量控制方案，水温应控制在不冻结温度以上，即：当温度传感器检测到冷却塔的出水温度 $\leqslant 5^{\circ}\mathrm{C}$ 时，全开VTJ-1，当温度传感器检测到冷却塔的出水温度高于设计值（ $6.5^{\circ}\mathrm{C}$ ）时，全关VTJ-1。

（3）当温度传感器检测到冷却塔的出水温度 $\leqslant5^{\circ}C$ 时，冷却塔风机停止运行，升高至设计值（6.5℃）时，恢复运行。

（4）冷却塔集水盘需要设置电加热器，室外冷却水管道需要设置电伴热。电加热器及电伴热的启停控制应纳入楼宇控制，当冷却塔集水盘内水温低于1℃时开启电加热器，高于设计值5℃时关闭电加热器。同时要确保在集水盘内无水时，电加热器不能启动。

5. 机组和水泵的运行次序，可以做定期的轮换，DDC 控制器自动记录各台机组、水泵的累计运行时间，优先启动运行时间最少的机组、水泵，也可以由操作员通过控制系统直接调整设备运行的次序。

6. 冬季供热时，阀门 A 关闭，阀门 B 开启；夏季供冷时，阀门 A 开启，阀门 B 关闭。

7.V-1～V-8为电动蝶阀，用于关断水路；VTJ-1～VTJ-2为电动调节阀。

8. 供冷时，DDC 控制器根据供回水压差与设定值的差值，经 PID 运算后，调节 VTJ-2 的开度，保证供回水之间压差恒定。

9. 冬季冷却塔供冷时，仅一台冷水泵、一台冷却水泵和一台冷却塔运行。

**16.3 一次泵变流量、冷凝热回收制冷系统控制原理图**

**16.3.1 项目概况**

1. 图 16-3 为山东某医院的空调制冷系统控制原理图。空调末端形式有风机盘管加新风系统、全空气系统及净化空调系统。风机盘管为分区两管制，新风机组及空调机组为两管制，净化空调机组为四管制。制冷机房设在地下三层。

2. 制冷主机采用两台制冷量为 750 冷吨的离心式冷水机组和两台制冷量为 300 冷吨的螺杆式冷水机组，实现两两互备。螺杆式冷水机组为热回收型，回收的冷凝热用于生活热水预热和净化空调夏季再热，螺杆式冷水机组具有制冷、制热、热回收三种工况。

3. 冷却水泵与冷水机组连接采用分组并联共用集管的连接方式；冷水泵与冷水机组连接采用共用集管的连接方式。

4. 冷水系统为冷源侧一次泵变流量系统。由于冷水机组的制冷量不同，所以在各冷水机组入口处设置静态平衡阀进行水量初调。

5. 冷水系统和热回收热水系统均采用定压补水排气装置定压，补水采用软化水。

6. 冬季空调热源来自市政换热站，换热站循环泵采用变频控制，空调热水系统定压补水装置设在换热站。

7. 该项目设置能源管理系统，各个热量表均纳入该系统。

8. 医院的空调内区、医疗设备发热量大的房间以及净化空调系统冬季需要供冷，该项目冬季螺杆机运行。

9. 冬季运行冷却塔的集水盘设置电加热器，同时室外管道需保温或根据需要设置电伴热。电加热器及电伴热也应纳入机房控制系统。

10. 图 16-3 中冷却塔的控制信号可通过设在冷却塔附近的 I/O 通信模块与 DDC 通信连接，该图仅为说明控制原理。

**16.3.2 控制要求**

1. 该项目冷水采用一次泵变流量系统，冷水机组、冷水泵的台数变化和启停可分别独立控制。

2. 一次泵变流量系统采用可变流量的冷水机组，使蒸发器侧流量随负荷侧流量的变化而变化。当只有一台机组运行且负荷侧冷水量小于单台冷水机组的最小允许流量时，旁通管上的调节阀 VTJ-2 开启并调节，使冷水机组的最小流量为负荷侧冷水量与旁通管流量之和，最小流量由电磁流量传感器 F 测得。

3. 变频冷水泵运行：水泵联合变频运行时，仅大泵运行。当只有一台螺杆机组运行时，仅运行一台小泵。

变频冷水泵的转速由压差 $(P_{1}-P_{2})$ 的变化来控制。根据末端负荷的变化，调节负荷侧和冷水机组蒸发器侧的流量。单台变频水泵的最小流量为额定流量的50%。

![](../images/288fbee3a04d5fe99203ada9540b3d471f580226fc4ef4e2564777244ac4f294.jpg)  
图 16-3 一次泵变流量、冷凝热  
①该图的 CAD 版本可以在中国建筑工业出版社官方网站中本书的配套资源中下载。

![](../images/8f14c39e33e4e20084ff87389ec39f0a8fc84766f15ae12e411d53210713ef20.jpg)  
回收制冷系统控制原理图 $^{①}$

当系统启动时，一台冷冻水泵先以最低频率启动，如果 $(P_{1}-P_{2})$ 不能满足末端压差设定值，水泵运行频率上升，如果达到50Hz后， $(P_{1}-P_{2})$ 仍不能满足末端压差设定值，则第二台水泵以最低频率加入，同时，第一台泵迅速降低运行频率与第二台泵同频工作。以此类推，直到末端的压差设定值得以保证为止。

当末端负荷减少，流量过剩，控制器根据压差 $(P_{1}-P_{2})$ 调节变频器的频率，当压差 $(P_{1}-P_{2})$ 高于设定值时，4台水泵同步减频来维持压差设定值。当水泵处在最低频率时，如果系统仍需减少流量，则关闭其中一台水泵。

4. 群控系统应始终保证有一台热回收机组运行，冷水机组加减机控制方式是以压缩机运行电流 $RLA\%$ 为依据：

冷水机组加机：若机组运行电流与额定电流的百分比大于设定值 90%，并且这种状态持续 10～15min，进行安全条件判定后，则开启另一台机组。

冷水机组减机：机组实际运行的负载 $Q = 750 \times (A\% + B\%) + 300 \times (C\% + D\%)$ ；当 $2100 - Q \geqslant 750 \times (1 + 10\%)$ 时，进行安全条件判定后，减少一台离心机。当 $300 \times (1 + 10\%) \leqslant 2100 - Q < 750 \times (1 + 10\%)$ 时，进行安全条件判定后，减少一台螺杆机。

5. 在加载时采用 “软启动” 模式，首先降低运行机组的运行工况，然后启动下一台机组。最后将多台机组同时加大运行工况。在减载时采用 “软关机” 模式。首先降低多台机组的运行工况，然后停止一台机组的运行。通过 “软启动” 和 “软关机” 可以避免机组在启动和停止时对电网造成的巨大冲击，确保机组和配电站的安全。

6. 开机顺序：冷却塔风机、冷却泵→冷却水管路电动水阀→冷水泵→冷水管路电动水阀→制冷机组；关机顺序与开机顺序相反。相关设备的开 / 关需经确认后才能开 / 关下一设备，如遇故障则自动停泵。

7. 空调冷却水系统：当制冷机组只有 1 台运行时，群控系统将启用冷却塔节能运行程序，增加实际布水的冷却塔台数，而不开冷却塔风机，采用加大水与空气热质交换面积的方法，提高冷却水散热降温的能力；当冷却塔全部通水，且其出水温度（ $T_{1}$ ）也已升到 $30^{\circ} \mathrm{C}$ 时，群控系统即恢复一机一塔的程序控制。

在春秋季节及冬季，当室外温度过低时，控制系统将打开冷却水旁通阀门 VTJ-1 使冷却水回水温度（ $T_{1}$ ）上升至 $15^{\circ}C$ 以上。当水温接近最优点时，旁通阀门再逐步关闭。通过旁通阀门进行调节并保持冷却水温度的稳定。

8. 机组和水泵的运行次序，可以做定期的轮换，DDC 控制器自动记录各台机组、水泵的累计运行时间，优先启动运行时间最少的机组、水泵，也可以由操作员通过控制系统直接调整设备运行的次序。

9. 热回收机组 LS-3、LS-4 仅需一台以制热工况或热回收工况运行，另一台以制冷工况运行，并定期轮换。

10. 热水泵 RSB-1、RSB-2 一用一备，在螺杆机的制热工况和热回收工况工作，在螺杆机的制冷工况不工作。LQB-4、LQB-5 及其对应的冷却塔在制热工况和热回收工况不工作，制冷工况工作。RSB-1、RSB-2 根据供回水压差 $P_{3}-P_{4}$ ，经过 PID 运算后，调整运行频率。

11. 冬季供热时，阀门 A 关闭，阀门 B 开启；夏季供冷时，阀门 A 开启，阀门 B 关闭。

12. V-1～V-10为电动蝶阀，用于关断水路；VTJ-1～VTJ-2为电动调节阀。

**16.4 二级泵变流量、冬季冷却塔供冷制冷系统控制原理图**

**16.4.1 项目概况**

1. 图 16-4 为北京某综合楼的空调制冷系统控制原理图。该建筑功能为酒店、公寓、商业及办公。办公冬季空调有大量的内区。空调末端形式有风机盘管加新风系统及全空气系统。风机盘管为分区两管制，新风机组及空调机组为两管制。

2. 制冷水机房设在地下三层。制冷主机采用三台制冷量为 650 冷吨的离心式冷水机组。

3. 冷却水泵采用与冷水机组一对一的连接方式；冷水采用二次泵系统，其中一级泵采用与冷水机组一对一的连接方式，为定流量系统；二级泵根据建筑功能分区设置，为变流量系统，水泵一用一备，各分区二级泵均采用变频控制。

4. 冷水系统采用气压罐定压补水装置定压，补水采用软化水。

5. 冬季空调内区供冷冷源采用冷却塔加板换制取低温冷冻水。

6. 冬季空调热源来自市政换热站，换热站循环泵采用变频控制，空调热水系统定压补水装置设在换热站。

7. 该项目设置能源管理系统，各个热量表均纳入该系统。

8. 冬季运行冷却塔的集水盘设置电加热器，同时室外管道需保温或根据需要设置电伴热。电加热器及电伴热也应纳入机房控制系统。

9. 图 16-4 中冷却塔的控制信号可通过设在冷却塔附近的 I/O 通信模块与 DDC 通信连接，该图仅为说明控制原理。

**16.4.2 控制要求**

1. 该项目冷水采用二级泵变流量系统。通过冷水机组蒸发器的冷水一次泵为定流量，供给各末端的二级冷水泵为变流量。

2. 二级泵的控制：控制器根据各支路供回水压差与设定值的差值，经 PID 运算后，调节二次水泵的运行频率。

3. 各支路的二级泵一用一备，两台水泵定期轮换，DDC 控制器自动记录各二级泵的累计运行时间，优先启动运行时间最少的水泵，也可以由操作员通过控制系统直接调整二次泵运行的次序，当水泵故障时，备用泵自动投入运行。

4. 冷水机组加减机控制方式是以压缩机运行电流 RLA% 为依据：

冷水机组加机：若机组运行电流与额定电流的百分比大于设定值 90%，并且这种状态持续 10～15min，同时靶片式流量开关判定平衡管内冷水由集水器流向分水器，表明末端冷量需求大于供冷量，在进行安全条件判定后，则开启另一台机组。

冷水机组减机：每台机组的运行电流与额定电流的百分比之和除以运行机组台数减1[即： $80\% \geqslant \sum RLA\% /(\text{运行机组台数} - 1)$ ，如果得到的结果小于 $80\%$ ，同时靶片式流量开关判定平衡管内冷水由分水器流向集水器，表明末端冷量需求小于供冷量，进行安全条件判定后，那么一台机组就会关闭。

5. 开机顺序：冷却塔风机、冷却泵→冷却水管路电动水阀→冷水泵→制冷机组；关机顺序预开机顺序相反。相关设备的开/关需经确认后才能开/关下一设备，如遇故障则自动停泵。

![](../images/4956b6037c8d54a836388fe8a21bdf519eabe31da54200f4acdfd07c515ea9a9.jpg)  
图 16-4 二级泵变流量、冬季冷却塔

![](../images/c498435ba2dbd5853249a6a9fda9d2efdf2725311e299ccc734e1354c4236536.jpg)  
供冷制冷系统控制原理图 $^{①}$

6. 空调冷却水系统：

(1) 部分负荷时, DDC 控制器根据冷机厂家提供的冷却塔 + 冷机最低能耗曲线对应的冷却塔最优出水温度, 调节冷却塔风机运行频率, 保证冷却塔的最优出水温度不变。

（2）当制冷机组只有1台运行时，群控系统将启用冷却塔节能运行程序，增加实际布水的冷却塔台数，而不开冷却塔风机，用加大水与空气热质交换面积的方法，提高冷却水散热降温的能力；当冷却塔全部通水，且其出水温度 $(T_{1})$ 也已升到30℃时，群控系统即恢复一机一塔的程序控制。

（3）电动调节阀 VTJ-1 根据冷却塔的出水温度控制：

1）在春秋季节，冷水机组供冷时，当室外温度过低时，采用模拟量控制方案，采用温度传感器实测温度 $T_{1}$ 与设定温度（15.5℃）的差值，经PID运算后，调节VTJ-1，使冷却塔的出水温度不低于15.5℃。

2）当采用冬季冷却塔+板换供冷时，电动调节阀VTJ-1采用开关量控制方案，水温应控制在不冻结温度以上，即：当温度传感器检测到冷却塔的出水温度 $\leqslant5^{\circ}C$ 时，全开VTJ-1；当温度传感器检测到冷却塔的出水温度高于设计值（10.2℃）时，全关VTJ-1。

（4）当温度传感器检测到冷却塔的出水温度 $\leqslant5^{\circ}C$ 时，冷却塔风机停止运行，升高至设计值（10.2℃）时，恢复运行。

（5）当冷却塔集水盘内水温低于1℃时开启电加热器，高于设计值5℃时关闭电加热器。同时要确保在集水盘内无水时，电加热器不能启动。

（6）一级冷水泵、冷却水泵与机组一一对应，各组设备的运行次序，可以做定期的轮换，DDC控制器自动记录各组设备的累计运行时间，优先启动运行时间最少的，也可以由操作员通过控制系统直接调整设备运行的次序。

(7) 冬季供热时, 阀门 A 关闭, 阀门 B 开启; 夏季供冷时, 阀门 A 开启, 阀门 B 关闭。

（8）冷却水泵 LQB-4、LQB-5，冷冻水泵 LDB-4、LDB-5 及 1 号冷却塔，用于冬季板换供冷，水泵一用一备。

**16.5 一级泵变流量、水蓄冷、冬季冷却塔供冷、主机热回收制冷系统原理图**

**16.5.1 项目概况**

1. 图 16-5 为山西某酒店的空调制冷系统控制原理图。该建筑办公区域冬季空调有内区。空调末端形式为风机盘管加新风系统及全空气系统。风机盘管为分区两管制，新风机组及空调机组为两管制。

2. 制冷机房设在地下三层。制冷主机采用 3 台制冷量为 400 冷吨的螺杆式冷水机组，其中两台螺杆式冷水机组为热回收型，回收的冷凝热用于生活热水预热，螺杆式冷水机组具有制冷、制热、热回收三种工况。

3. 供冷季利用消防水池在夜间低谷电价时段蓄冷，在白天高峰电价时段释冷。消防水池在地下一层。

4. 蓄冷时，低温水由下部的布水器进入水池，高温水由上部的布水器流出水池。释冷时，低温水由下部的布水器流出水池，高温水由上部的布水器进入水池。通过转换阀组来实现转换。蓄冷时，冷水为开式系统。释冷时，通过板换向冷水系统供冷。

5. 冷却水泵、冷水泵与冷水机组连接均采用共用集管的连接方式。

6. 冷水系统为冷源侧一次泵变流量系统。冷水系统采用定压补水排气装置定压，补水采用软化水。

7. 冬季空调内区供冷冷源采用冷却塔加板换制取低温冷水。板式换热器与夏季释冷板换共用。

8. 冬季空调热源来自换热站，换热站循环泵采用变频控制，空调热水系统定压补水装置设在换热站。

9. 该项目设置能源管理系统，各个热量表均纳入该系统。

10. 冬季运行冷却塔的集水盘设置电加热器，同时室外管道需保温或根据需要设置电伴热。电加热器及电伴热也应纳入机房控制系统。

11. 图 16-5 中冷却塔的控制信号可通过设在冷却塔附近的 I/O 通信模块与 DDC 通信连接，该图仅为说明控制原理。

**16.5.2 控制要求**

1. 该项目为一次泵变流量系统。冷水机组、冷水泵的运行台数可分别独立控制。

2. 一次泵变流量系统采用可变流量的冷水机组，使蒸发器侧流量随负荷侧流量的变化而变化。当只有一台机组运行且负荷侧冷水量小于单台冷水机组的最小允许流量时，旁通管上的调节阀 VTJ-2 开启并调节，使冷水机组的最小流量为负荷侧冷水量与旁通管流量之和，最小流量由流量传感器 F 测得。

3. 变频水泵运行：变频水泵的转速由压差 $(P_{1}-P_{2})$ 变化来控制。根据末端负荷的变化，调节负荷侧和冷水机组蒸发器侧的流量。单台变频水泵的最小流量为额定流量的 50%。

当系统启动时，一台冷水泵先以最低频率启动，如果 $(P_{1}-P_{2})$ 不能满足末端压差设定值，水泵运行频率上升，达到50Hz后，如果 $(P_{1}-P_{2})$ 仍不能满足末端压差设定值，则第二台水泵以最低频率加入，同时，第一台泵迅速降低运行频率与第二台泵同频工作。以此类推，直到末端的压差设定值得以保证为止。

当末端负荷减少，流量过剩时，控制器根据压差 $(P_{1}-P_{2})$ 调节变频器的频率，当压差 $(P_{1}-P_{2})$ 高于设定值时，3台水泵同步降频来维持压差设定值。当水泵处在最低频率时，如果系统仍需减少流量，则关闭其中一台水泵。

4. 群控系统应始终保证有一台热回收机组运行，冷水机组加减机控制方式是以压缩机运行电流 $RLA\%$ 为依据：

冷水机组加机：若机组运行电流与额定电流的百分比大于设定值 90%，并且这种状态持续 10～15min，进行安全条件判定后，则开启另一台机组。

冷水机组减机：每台机组的运行电流与额定电流的百分比之和除以运行机组台数减1，如果得到的结果小于80%，进行安全条件判定后，那么一台机组就会关闭[即：80%≥∑RLA%/（运行机组台数-1）]。

5. 在加载时采用 “软启动” 模式，首先降低运行机组的运行工况，然后启动下一台机组。最后将多台机组同时加大运行工况。在减载时采用 “软关机” 模式。首先降低多台机组的运行工况，然后停止一台机组的运行。通过 “软启动” 和 “软关机” 可以避免机组在启动和停止时对电网造成的巨大冲击确保机组和配电站的安全。

![](../images/748eabc08e61f4f45a94443466fe53614e62e8702f02c218472b5363e612b233.jpg)  
注：  
图 16-5 一次泵变流量、水蓄冷、冬季  
1. 交流量冷水机组流量范围为额定流量的 $50\% \sim 110\%$ 。允许流量变化率为 $25\% \sim 30\%$ 。  
2. 冷水机组应同时具有反馈和前馈负荷控制功能。  
3. 冷冻水泵 LDB-1 \~ LDB-3 型号相同。  
4. 虚框内为定压补水排气装置。  
①该图 CAD 版本可在中国建筑工业出版社官方网站本书的配套资源中下载。

![](../images/e72ab1811cac79c8f0aacb1e1acbe34b52413307f288456124136daf75139136.jpg)  
冷却塔供冷、主机热回收制冷系统原理图 $^{①}$

6. 开机顺序：冷却塔风机、冷却泵→冷却水管路电动水阀→冷水泵→冷水管路电动水阀→制冷机组；关机顺序与开机顺序相反。相关设备的开 / 关需经确认后才能开 / 关下一设备，如遇故障则自动停泵。

7. 空调冷却水系统：

（1）当制冷机组只有1台运行时，群控系统将启用冷却塔节能运行程序，增加实际布水的冷却塔台数，而不开冷却塔风机，用加大水与空气热质交换面积的方法，提高冷却水散热降温的能力；当冷却塔全部通水，且其出水温度也已升到30℃时，群控系统即恢复一机一塔的程序控制。

（2）电动调节阀 VTJ-1 根据冷却塔的出水温度控制：

1）在春秋季节，冷水机组供冷时，当室外温度过低时，采用模拟量控制方案，采用温度传感器实测温度 $T_{1}$ 与设定温度（15.5℃）的差值，经PID运算后，调节VTJ-1，使冷却塔的出水温度不低于15.5℃。

2）当采用冬季冷却塔 + 板换供冷时，电动调节阀 VTJ-1 采用开关量控制方案，水温应控制在不冻结温度以上，即：当温度传感器检测到冷却塔的出水温度 $\leqslant 5^{\circ}C$ 时，全开 VTJ-1，当温度传感器检测到冷却塔的出水温度高于设计值（10.2℃）时，全关 VTJ-1。

（3）冬季，当温度传感器检测到冷却塔的出水温度 $\leqslant5^{\circ}C$ 时，冷却塔风机停止运行，升高至设计值（10.2℃）时，恢复运行。

（4）当冷却塔集水盘内水温低于 $1^{\circ} \mathrm{C}$ 时开启电加热器，高于设计值 $5^{\circ} \mathrm{C}$ 时关闭电加热器。同时要确保在集水盘内无水时，电加热器不能启动。

8. 机组和水泵的运行次序，可以做定期的轮换，也可以由操作员通过控制系统直接调整设备运行的次序。

9. 热回收机组 LS-1、LS-2 具有制冷、制热及热回收等运行模式。当以制热或热回收模式运行时，其对应的冷却水泵、冷却塔不工作。仅需一台机组以制热或热回收模式运行，另一台以制冷模式运行，并定期轮换。

10. 热回收循环泵 RSB-1、RSB-2 根据热回收系统的供回水压差 $(P_{4}-P_{3})$ 与设定值（40℃）的差值，经 PID 运算后，变频运行。

11. 水蓄冷时，机组 LS-1、LS-2 仅需一台运行，蒸发器提供 $4^{\circ}$ C / $9^{\circ}$ C 的冷冻水。机组在 23:00 开始蓄冷，当水池内竖向温度均达到 $4^{\circ}$ C 时，蓄冷自动停止。

12. 白天在电价高峰时段释冷，蓄冷水池与冷机并联运行。

13. 水蓄冷时, XFLB-1、2 以工频运行; 释冷时, 根据二次侧出水温度 $T_{7}$ 与设定值 ( $T_{7\text{set}}$ 夏 =7℃) 的差值, 经 PID 运算后, 变频运行, 保证 $T_{7}$ 恒定。

14. BH-1、BH-2 冬季用作冷却塔制冷板换，夏季用作蓄冷系统的释冷板换。

15. 冬季供热时，阀门 A 关闭，阀门 B 开启；夏季供冷时，阀门 A 开启，阀门 B 关闭。冬季冷却塔供冷时，阀门 C 开启，阀门 D 关闭；夏季蓄冷系统运行时阀门 C 关闭，阀门 D 开启。

16. 冬季冷却塔供冷时，1号冷却塔、一台冷却泵及一台冷水泵运行，其他设备关闭。

17.V-1～V-18为电动蝶阀，用于关断水路。VTJ-1～VTJ-3为电动调节阀。

18. 各工况下阀门的工作状态：如表 16-1 所示。

各工况下阀门的工作状态  
表16-1

<table><tr><td>工况</td><td>开启</td><td>关闭</td></tr><tr><td>蓄冷</td><td>V-11a、V-12a、V-12a、V-15a、V-16a、V-2a、V-3</td><td>V-11b、V-12b、V-15b、V-16b、V-1、V-4、V-5、V-6</td></tr><tr><td>消防水池单独供冷</td><td>V-1、V-4、V-5、V-6</td><td>V-11a、11b; V-12a、12b; V-15a、15b; V-16a、16b; V-2、V-3</td></tr><tr><td>冷机与消防水池并联供冷</td><td>V-11b、V-12b、V-15b、V-16b、V-1、V-4、V-5、V-6</td><td>V-11a、V-12a、V-12a、V-15a、V-16a、V-2、V-3</td></tr><tr><td>冬季冷却塔供冷</td><td>V-7、V-8</td><td>V-1 ~ V-6、V-9 ~ V-18</td></tr></table>

**16.6 动态制冰（冰片滑落式）蓄冷、冬季冷却塔供冷系统控制原理图**

**16.6.1 项目概况**

1. 图 16-6 为北京某医院的空调制冷系统控制原理图。该建筑冬季空调有内区。空调末端形式为风机盘管加新风系统、全空气系统及净化空调系统。风机盘管、净化空调机组为两管制，新风机组及空调机组为两管制。

2. 制冷机房设在地下三层。采用冰片滑落式动态制冰蓄冷技术。制冷主机采用两台双工况双蒸发器螺杆式冷水机组。冷水机组空调工况制冷量为 400 冷吨，制冰工况为 261 冷吨。

3. 双工况冷水机组在夜间低谷电价时段制冰蓄冷，制冰时，蓄冷水泵将低温的循环水送入制冰蒸发器（由多个蒸发板模块组成）上部的布水器，通过布水器的均匀分配，循环水沿制冰蒸发板表面呈膜状均匀流下，制冷剂在蒸发板内蒸发吸热，部分水凝结成冰附在蒸发板的表面，另一部分水落到蓄冰槽内。

机组根据制冰时间控制蒸发板表面的冰层厚度为6～9mm，当制冰时间到设定值，某一蒸发板模块的制冷剂进气电磁阀打开，部分热的制冷剂气体进入蒸发板模块内，蒸发板模块内温度升高，与蒸发板表面接触的冰由于受热失去附着力，冰层受热出现小裂纹，冰层在水流和重力的带动下与蒸发板脱离后依靠重力落到蓄冰水池内，破碎成小冰片。直到制冰结束。当某一蒸发板模块进入脱冰过程时，其他蒸发板模块仍处于制冰状态，脱冰时间大约30s。

在白天高峰电价时段通过释冷泵和板换融冰进行空调。医院病房楼夜间少量的冷负荷可以同时蓄冰同时融冰供冷。

4. 双工况冷水机组在白天通过常规空调蒸发器制取 $7^{\circ}$ C / $12^{\circ}$ C 的冷水与蓄冷水池并联同时供冷。

5. 冷却水泵、冷水泵与冷水机组连接均采用共用集管的连接方式。

6. 冷水系统为冷源侧一次泵定流量系统。冷水系统采用定压补水排气装置定压，补水采用软化水。

7. 冬季空调内区供冷冷源采用冷却塔加板换制取低温冷冻水。板式换热器与夏季释冷板换共用。

8. 冬季空调热源来自换热站，换热站循环泵采用变频控制，空调热水系统定压补水装置设在换热站。

9. 该项目设置能源管理系统，各个热量表均纳入该系统。

10. 冬季运行冷却塔的集水盘设置电加热器，同时室外管道需保温或根据需要设置电伴热。电加热器及电伴热也应纳入机房控制系统。

11. 图 16-6 中的 PLC 控制器在实施时需分成两个，一个在冷水机房，一个在屋面冷却塔附近，该图仅为说明控制原理。

**16.6.2 控制要求**

1. 该项目采用动态蓄冰空调系统，设计日夜间采用同时蓄冷同时供冷的方式。制冷系统为一次泵定流量系统。冷水机组、冷水泵、冷却水泵及冷却塔一一对应。LQB-3 及 LDB-3 为备用泵，同时对应于冬季供冷板换。

2. 蓄冷工况两台冷水机组同时运行制冰。

3. 空调工况冷水机组加减机控制方式是以压缩机运行电流 RLA% 为依据：

冷水机组加机：若机组运行电流与额定电流的百分比大于设定值 95%，并且这种状态持续 10～15min，进行安全条件判定后，则开启另一台机组。

冷水机组减机：机组实际运行的负载 $\leqslant$ 45%时，进行安全条件判定后，减少一台螺杆机。

4. 在加载时采用 “软启动” 模式，首先降低运行机组的运行工况，然后启动下一台机组。最后将多台机组同时加大运行工况。在减载时采用 “软关机” 模式，首先降低多台机组的运行工况，然后停止一台机组的运行。通过 “软启动” 和 “软关机” 可以避免机组在启动和停止时对电网造成的巨大冲击，确保机组和配电站的安全。

5. 开机顺序：冷却塔风机、冷却泵→冷却水管路电动水阀→冷水泵→冷水管路电动水阀→制冷机组；关机顺序与开机顺序相反。相关设备的开/关需经确认后才能开/关下一设备，如遇故障则自动停泵。

**6. 空调冷却水系统**

（1）当制冷机组只有1台运行时，群控系统将启用冷却塔节能运行程序，增加实际布水的冷却塔台数，而不开冷却塔风机，用加大水与空气热质交换面积的方法，提高冷却水散热降温的能力；当冷却塔全部通水，且其出水温度也已升到30℃时，群控系统即恢复一机一塔的程序控制。

（2）电动调节阀 VTJ-1 根据冷却塔的出水温度控制：

1）在春秋季节，冷水机组供冷时，当室外温度过低时，采用模拟量控制方案，采用温度传感器实测温度 $T_{1}$ 与设定温度（15.5℃）的差值，经PID运算后，调节VTJ-1，使冷却塔的出水温度不低于15.5℃。

2）当采用冬季冷却塔 + 板换供冷时，电动调节阀 VTJ-1 采用开关量控制方案，水温应控制在不冻结温度以上，即：当温度传感器检测到冷却塔的出水温度 $\leqslant 5^{\circ}C$ 时，全开 VTJ-1，当温度传感器检测到冷却塔的出水温度高于设计值（10.2℃）时，全关 VTJ-1。

（3）当温度传感器检测到冷却塔的出水温度 $\leqslant5^{\circ}C$ 时，冷却塔风机停止运行，升高至设计值（10.2℃）时，恢复运行。

(4) 当冷却塔集水盘内水温低于 $1^{\circ} \mathrm{C}$ 时开启电加热器, 高于设计值 $5^{\circ} \mathrm{C}$ 时关闭电加热

器。同时要确保在集水盘内无水时，电加热器不能启动。

7. 机组和水泵的运行次序，可以做定期的轮换，也可以由操作员通过控制系统直接调整设备运行的次序。

8. 夜晚 23:00～次日 7:00 两台主机制冰。同时，由板换供给夜间负荷。白天在电价尖峰时段和部分高峰时段由板换供冷，主机不工作。

9. 夜晚释冷时，启动一台冷冻水泵，白天释冷时启动两台冷冻水泵。PLC 控制器根据根据二次侧出水温度 $T_{6}$ 与设定值 $(T_{6\text{set 夏}}=7^{\circ}\text{C})$ 的差值，经 PID 运算后，变频调节释冷泵运行。

10. BH-1、BH-2 冬季用作冷却塔制冷板换，夏季用作蓄冷系统的释冷板换。

11. 冬季供热时，阀门 A 关闭，阀门 B 开启；夏季供冷时，阀门 A 开启，阀门 B 关闭。

12. 冬季冷却塔供冷时阀门 C 开启，阀门 D 关闭；夏季蓄冷系统运行时阀门 C 关闭，阀门 D 开启。

13. V-1 \~ V-10 为电动蝶阀，用于关断水路。

14. VTJ-1 \~ VTJ-2 为电动调节阀。

15. 冬季冷却塔供冷时，2号冷却塔、LQB-3、LDB-3运行，其他设备关闭。

16. 供冷时，PLC 控制器根据供回水压差 $(P_{1}-P_{2})$ 与设定值的差值，经 PID 运算后，调节 VTJ-2 的开度，保证供回水之间压差恒定。

17. 各种运行模式下设备及阀门状态如表 16-2 所示。

各种运行模式下设备及阀门状态  
表16-2

<table><tr><td>运行模式</td><td colspan="6">设备运行状态</td><td colspan="7">阀门状态</td></tr><tr><td></td><td>双工况制冷主机LS-1、2</td><td>蓄冷泵XLB-1、2</td><td>释冷泵SLB-1、2</td><td>冷冻泵LDB-1、2</td><td>冷却泵LQB-1、2</td><td>冷却塔LT-1、2</td><td>V-1、3</td><td>V-2、4</td><td>V-5、6</td><td>V-7、8</td><td>V-9、10</td><td>VTJ-1</td><td>VTJ-2</td></tr><tr><td>夏季主机制冷模式</td><td>开</td><td>关</td><td>关</td><td>开</td><td>开</td><td>开</td><td>关</td><td>关</td><td>开</td><td>开</td><td>关</td><td>调节</td><td>调节</td></tr><tr><td>夏季主机制冰模式</td><td>开</td><td>开</td><td>关</td><td>关</td><td>开</td><td>开</td><td>关</td><td>关</td><td>开</td><td>开</td><td>开</td><td>调节</td><td>关</td></tr><tr><td>夏季融冰供冷模式</td><td>关</td><td>关</td><td>开</td><td>开</td><td>关</td><td>关</td><td>开</td><td>开</td><td>关</td><td>关</td><td>关</td><td>关</td><td>调节</td></tr><tr><td>夏季主机制冷+融冰供冷模式</td><td>开</td><td>关</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>关</td><td>调节</td><td>调节</td></tr><tr><td>夏季制冰+融冰供冷模式</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>调节</td><td>调节</td></tr><tr><td>冬季冷却塔制冷模式</td><td>关</td><td>关</td><td>关</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>关</td><td>关</td><td>关</td><td>关</td><td>调节</td></tr></table>

![](../images/bbc0ad063145c88a1abd6bcc3fe9c29fb5e13fb07afcfea490a58676e475abcd.jpg)  
图 16-6 动态制冰（冰片滑落式）蓄冷、  
①该图 CAD 版本可由中国建筑工业出版社官方网站本书的配套资源中下载。

![](../images/22dbd809e43c8c19e33c5db5d6691e92c2f9f42030dc128ccab8bfc36d14a3f6.jpg)  
冬季冷却塔供冷系统控制原理图 $^{①}$

**16.7 冰球封装式冰蓄冷主机并联系统控制原理图**

**16.7.1 项目概况**

1. 图 16-7 为北京某写字楼的空调制冷系统控制原理图。空调末端形式为风机盘管加新风系统及全空气系统。风机盘管、新风机组及空调机组均为两管制。

2. 制冷水机房设在地下二层。采用冰球式冰蓄冷技术，冰球封装在3个立式蓄冷罐内 $\phi4300\times8900h$ ，蓄冷罐设置在地下车库的环形汽车坡道内。制冷主机采用两台双工况螺杆式冷水机组。冷水机组空调工况制冷量为510冷吨/台，制冰工况为344冷吨/台。

3. 双工况冷水机组在夜间低谷电价时段制冰蓄冷，制冰时，双工况冷水机组制取 $-6^{\circ}C$ 低温乙二醇溶液，乙二醇为质量浓度为 25% 的水溶液，低温乙二醇溶液将蓄冷罐内的冰球冻结，总蓄冷量 5153Rth。

4. 在设计日负荷时，双工况冷水机组在白天制取 $7^{\circ}$ C / 12 $^{\circ}$ C 的冷水与蓄冷罐并联供冷。

5. 冷却水泵、冷水泵与冷水机组连接均采用一对一的连接方式。

6. 冷水系统为冷源侧一次泵定流量系统。冷水系统采用屋顶高位膨胀水箱定压，补水采用软化水。

7. 冬季空调一次热源来自室外管网，在该建筑内经板换换热后供至分水器，空调冷、热水共用膨胀水箱进行定压补水。

8. 蓄冷器入口设置电磁热量表计量每天的蓄冷量和释冷量。

9. 图 16-7 中冷却塔的控制信号可通过设在冷却塔附近的 I/O 通信模块与 DDC 通信连接，该图仅为说明控制原理。

**16.7.2 控制要求**

1. 该项目采用 STL 冰球蓄冷；主机与蓄冷罐以并联方式工作。

2.V-3、V-4、V-9、V-10、V-11、V-12 只起关断作用。V-1、V-2、V-5、V-6、V-7、V-8 为电动调节阀。

3. 蓄冷系统的运行策略：

（1）主机优先：蓄冷系统在设计日工况下，采取主机优先的策略，主机优先向负荷侧供冷，当不能满足负荷需求时，用溶冰加以补充。

（2）溶冰优先：蓄冷系统在非设计日工况下，采取溶冰优先的策略，最大限度减小主机运行时间。当溶冰不能满足负荷时，用主机补充其冷量。

4. 开机顺序：冷却塔风机、冷却泵→冷却水管路电动水阀→冷水泵→冷水管路电动水阀→制冷水机组；关机顺序与开机顺序相反。相关设备的开/关需经确认后才能开/关下一设备，如遇故障则自动停泵。

5. 蓄冷系统的运行模式：

（1）冷水机组单独供冷模式：该模式由冷水机组单独供冷，蓄冷罐不参与工作。冷水机组自身调节，以保证用户负荷侧供水温度恒定。运行环路：a-b-c-d-e-f-g-h-j。

（2）冷水机组制冰模式：在低谷电价时段，由冷水机组对蓄冷罐充冷时，次级泵停止运行，V-5、V-6关闭。冷水机组在制冰工况下运行，向蓄冰罐储存冷量，控制系统根据 $T_{6}$ 与 $T_{7}$ 的差值判断蓄冰是否结束，并关闭冷水机组。运行环路a-b-c-h-j。

（3）蓄冷罐单独溶冰供冷模式：在过渡季节，日间往往不需冷水机组工作，而只用蓄冷罐即可满足冷负荷的需求。冷水机组和初级泵停止运行，V-2 关闭，V-5、V-6 根据 $T_{2}$ 进行 PID 调节，保证 $T_{2}$ 恒定。

（4）冷水机组与蓄冷罐联合供冷模式：在设计工况下，所需冷负荷需冷水机组与蓄冷罐联合运行负担，冷水机组、初级泵、次级泵、蓄冷罐等需全部投入运行。V-1根据 $(P_{2}-P_{1})$ 与设定值的差值，经PID运算后调节开度，保证 $(P_{2}-P_{1})$ 恒定不变。V-5根据 $T_{5}$ 与设定值的差值，经PID运算后调节开度，保证 $T_{5}$ 恒定不变。

（5）冷水机组制冰并同时供冷模式：当用户在冷水机组蓄冰工况时有冷负荷需要时，可在对蓄冰罐蓄冰的同时，分出一部分冷冻液供给用户。此时，V-5根据 $T_{5}$ 调节保证 $T_{5}$ 恒定不变，并以此保证板式换热器不被冻结。

（6）备用状态：当用户无冷负荷需要时，蓄冷系统停止使用，处于备用状态。

6. 当蓄冰时，冰球膨胀，体积增加将乙二醇通过膨胀水箱溢流至乙二醇补给水箱；释冷时，冰球融化，体积减小，补水泵 BSB-1、BSB-2 根据液位启动，向乙二醇膨胀水箱内补水。

7. 控制系统根据电磁热量表，统计每天的蓄冷量和释冷量。

8. 冷水泵无备用，供冷时，一台冷水泵先以最低频率启动，如果 $(P_{3}-P_{4})$ 不能满足末端压差设定值，水泵运行频率上升，如果达到50Hz后， $(P_{3}-P_{4})$ 仍不能满足末端压差设定值，则第二台水泵以最低频率加入，同时，第一台泵迅速降低运行频率与第二台泵同频工作。直到末端的压差设定值得以保证为止。

当流量过剩时，控制器根据压差 $(P_{3}-P_{4})$ 调节变频器的频率，当压差 $(P_{3}-P_{4})$ 高于设定值时，两台水泵同步减频来维持压差设定值。当水泵处在最低频率时，如果系统仍需减少流量，则关闭其中一台水泵。当只有一台水泵以最低频率运行，流量仍然过剩，压差高于设定值时，开启并调节电动调节阀V-7，直到压差设定值得以保证为止。

9. 冬季供热时，阀门 A 关闭，阀门 B 开启；夏季供冷时，阀门 A 开启，阀门 B 关闭。

10. 热水泵一用一备，DDC 控制器根据出水温度 $T_{1}$ 与设定值的差值，经 PID 运算后，调节 V-8 的开度，保证 $T_{1}$ 恒定。热水泵运行时，控制器根据压差 $(P_{3}-P_{4})$ 调节变频器的频率，当水泵以最低频率运行，且流量仍然过剩，压差高于设定值时，开启并调节电动调节阀 V-7，直到压差设定值得以保证为止。

11. 各种运行模式下设备及阀门状态如表 16-3 所示。

各种运行模式下设备及阀门状态  
表16-3

<table><tr><td>运行模式</td><td colspan="7">设备运行状态</td><td colspan="8">阀门状态</td></tr><tr><td></td><td>双工况主机LS-1、2</td><td>蓄冰罐G-1、2、3</td><td>初级泵ECB-1、2、3</td><td>次级泵SLB-1、2</td><td>冷冻泵LDB-1、2</td><td>冷却泵LQB-1、2</td><td>冷却塔LT-1、2</td><td>V-1</td><td>V-2</td><td>V-3</td><td>V-4</td><td>V-5</td><td>V-6</td><td>V-7</td><td>V-8</td></tr><tr><td>夏季主机制冷模式</td><td>开</td><td>不工作</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>关</td><td>调节</td><td>关</td><td>关</td><td>关</td><td>开</td><td>调节</td><td>调节</td></tr><tr><td>夏季主机制冰模式</td><td>开</td><td>工作</td><td>开</td><td>关</td><td>关</td><td>开</td><td>开</td><td>关</td><td>调节</td><td>开</td><td>开</td><td>关</td><td>关</td><td>关</td><td>关</td></tr><tr><td>夏季融冰供冷模式</td><td>关</td><td>工作</td><td>关</td><td>开</td><td>关</td><td>关</td><td>关</td><td>关</td><td>关</td><td>关</td><td>开</td><td>调节</td><td>调节</td><td>调节</td><td>调节</td></tr><tr><td>夏季主机制冷+融冰供冷模式</td><td>开</td><td>工作</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>调节</td><td>调节</td><td>关</td><td>开</td><td>调节</td><td>调节</td><td>调节</td><td>调节</td></tr><tr><td>夏季制冰+融冰供冷模式</td><td>开</td><td>工作</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>关</td><td>调节</td><td>开</td><td>开</td><td>调节</td><td>调节</td><td>调节</td><td>调节</td></tr><tr><td>备用</td><td>关</td><td>不工作</td><td>关</td><td>关</td><td>关</td><td>关</td><td>关</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td><td>开</td></tr></table>

![](../images/160d6c04faa853f8eeb42d51c5f02710c1906153307ac08cddfd50a2855ad6d8.jpg)  
图 16-7 冰球封装式冰蓄  
①该图 CAD 版本可由中国建筑工业出版社官方网站本书的配套资源中下载。

第 16 章 空调冷热源系统的控制  
冷主机并联系统控制原理图①  
![](../images/f4b74dbe232f94205a90a25d004c3b56e07ce09de1a0734184f7f0e1a2f5fd3f.jpg)

**16.8 内融冰盘管式冰蓄冷主机上游串联系统控制原理图**

**16.8.1 项目概况**

1. 图 16-8 为北方某写字楼的空调制冷系统控制原理图。空调末端形式为 VAV 全空气变风量系统及部分风机盘管加新风系统。风机盘管、新风机组及空调机组均为两管制。

2. 制冷水机房设在地下三层。采用钢制盘管式蓄冷器，混凝土冰槽。制冷主机采用3台双工况离心式冷水机组及一台螺杆式基载主机。

3. 双工况冷水机组在夜间低谷电价时段制冰蓄冷，白天通过板换热，向冷水系统供冷。同时设置一台基载机组承担夜间冷负荷，基载机组为变流量冷水机组。

4. 蓄冷器由 11 组蓄冰盘管组成，每组含有 4 个钢制蓄冰盘管，每组盘管上安装冰厚传感器，冰槽内设置液位传感器，用来判断蓄冰量。同时在蓄冰槽入口处设置热量表记录每天的蓄冷量和释冷量。

**16.8.2 控制要求**

该系统可以按以下 4 种工作模式进行：

1. 双工况主机制冰 + 基载主机供冷模式

VT1、VT3 全闭，VT2、VT4 全开，将双工况主机设定为制冰工况开启（蒸发器出口温度设置为 $-5.6^{\circ}C$ ，可调），系统转换为“双工况主机制冰模式”，开启乙二醇泵后，乙二醇溶液进入双工况主机蒸发器，经双工况主机降温后的乙二醇溶液进入蓄冰装置，将盘管外的水冻结成冰来储存冷量，当某组盘管的蓄冷量达到设定值后，蓄冷结束，关闭该组盘管的电动阀。

各组蓄冰盘管模块配置冰厚传感器，盘管式冰蓄冷首先应考虑采用冰厚度控制器来判断蓄冷是否结束，防止结冰过量。还可以同时采用蓄冰槽的液位高度以及蓄冷器入口处的热量表来辅助判断蓄冷是否结束。

根据建筑物夜间供冷需求情况，该模式下系统同时运行基载冷水机组，满足夜间空调冷负荷需求，机载冷水泵根据供回水压差 $(P_{1}-P_{2})$ 变频运行，保证 $(P_{1}-P_{2})$ 恒定不变。当流量计F检测到机组达到其最小流量时，此时如果末端负荷还需进一步减小，则开启分集水器之间的旁通水阀，调节末端的供水量，保证基载冷水机组的进水不低于其最小流量。

**2. 主机与蓄冰装置联合供冷模式**

将双工况主机出水温度设定为设计工况，控制系统转换为“主机与蓄冰装置联合供冷模式”，开启乙二醇泵和系统冷水泵，从板式换热器出来的高温乙二醇溶液（9.5℃）先进入双工况主机的蒸发器降温，再进入蓄冰装置融冰降温，融冰后产生的低温乙二醇溶液（3.3℃）进入板式换热器与冷水进行换热，控制系统根据温度传感器 $T_{1}$ 调节电动阀VT1、VT2，控制进入蓄冰槽的乙二醇流量，调节融冰供冷量，保证 $T_{1}$ 恒定。冷水泵向空调系统提供6℃的冷水，控制系统根据温度传感器 $T_{3}$ 调节电动阀VT3、VT4，调节进入板换的乙二醇流量，保证供水温度 $T_{3}$ 恒定。冷水泵根据供回水压差 $(P_{1}-P_{2})$ 变频运行，保证 $(P_{1}-P_{2})$ 恒定不变。

**该模式下蓄冷系统有两种运行策略**

（1）主机优先：蓄冷系统在设计日工况下，采取主机优先的策略，主机优先向负荷侧

供冷，当不能满足负荷需求时，用溶冰加以补充。

（2）溶冰优先：蓄冷系统在非设计日工况下，采取溶冰优先的策略，最大限度减小主机运行时间。当溶冰不能满足负荷时，用主机补充其冷量。

根据建筑物供冷需求情况，该模式下系统同时运行基载冷水机组，满足空调冷负荷需求，控制要求同前。

**3. 蓄冰装置融冰单独供冷模式**

关闭所有双工况制冷主机和基载主机，控制系统转换为“融冰单独供冷模式”。开启乙二醇泵，从板式换热器回来的高温乙二醇溶液（9.7℃）进入蓄冰装置融冰降温，融冰后产生的低温乙二醇溶液（3.3℃）进入板式换热器与冷水进行换热，控制系统根据温度传感器 $T_{1}$ 调节乙二醇泵的开启台数和调节电动阀VT1、VT2，控制进入蓄冰槽的乙二醇流量，调节融冰供冷量，保证 $T_{1}$ 恒定。冷水泵向空调系统提供6℃的冷水，控制系统根据温度传感器 $T_{3}$ 调节电动阀VT3、VT4，调节进入板换的乙二醇流量，保证供水温度 $T_{3}$ 恒定。冷水泵根据供回水压差 $\Delta P$ 变频运行，保证 $\Delta P$ 恒定不变。

**4. 主机单独供冷模式**

VT1、VT3 全开，VT2、VT4 全闭，控制系统转换为“双工况主机单独供冷模式”，主机设定为空调工况，出水温度为 $3.3^{\circ}C$ ，开启乙二醇泵后，乙二醇溶液进入双工况主机蒸发器，经过降温后进入板式换热器，冷水泵向空调系统提供 $6^{\circ}C$ 的冷水。控制系统通过调节主机的负荷率和运行台数来满足末端负荷的变化。冷冻水泵根据供回水压差 $(P_{1}-P_{2})$ 变频运行，保证 $(P_{1}-P_{2})$ 恒定不变。

根据建筑物供冷需求情况，该模式下系统同时运行基载冷水机组，满足空调冷负荷需求。控制要求同前。

5. 各种运行模式下设备及阀门状态如表 16-4 所示。

各种运行模式下设备及阀门状态  
表16-4

<table><tr><td>主要设备\运行模式</td><td>双工况主机制冰+基载主机供冷</td><td>双工况主机与蓄冰装置联合供冷</td><td>蓄冰装置单独融冰供冷</td><td>双工况主机单独供冷</td></tr><tr><td>蓄冰装置</td><td>工作</td><td>工作</td><td>工作</td><td>不工作</td></tr><tr><td>双工况主机</td><td>制冰工况</td><td>空调工况</td><td>停机</td><td>空调工况</td></tr><tr><td>基载主机</td><td>空调工况</td><td>空调工况</td><td>停机</td><td>空调工况</td></tr><tr><td>板式换热器</td><td>不工作</td><td>工作</td><td>工作</td><td>工作</td></tr><tr><td>乙二醇泵</td><td>运行</td><td>运行</td><td>运行</td><td>运行</td></tr><tr><td>冷冻水泵</td><td>运行</td><td>运行</td><td>运行</td><td>运行</td></tr><tr><td>基载主机冷冻水泵</td><td>运行</td><td>运行</td><td>停止</td><td>运行</td></tr><tr><td>VT1、VT2、VT3、VT4</td><td>VT1、VT3全闭,VT2、VT4全开</td><td>VT1、VT2根据 $T_1$ 调节,VT3、VT4根据 $T_3$ 调节</td><td>VT1、VT2根据 $T_1$ 调节,VT3、VT4根据 $T_3$ 调节</td><td>VT1、VT3全开,VT2、VT4全闭</td></tr></table>

![](../images/fdedd79c70fac540d0862c93c9507a025d5f2f4040bd0075df998fb7743623d7.jpg)  
图 16-8 内融冰盘管式冰蓄冷主机

![](../images/2c39a2ec9978a679c7d30f8b7d3bde09d60d6ebb540ca679b69f88d2fbaef66b.jpg)  
上游串联系统控制原理图 $^{①}$

**16.9 一次泵变流量、冷凝热回收及冬季冷却塔供冷制冷系统控制原理图**

**16.9.1 项目概况**

1. 图 16-9 为北京某医院的空调制冷系统控制原理图。空调末端形式有风机盘管加新风系统、全空气系统及净化空调系统。风机盘管为分区两管制，新风机组、空调机组为两管制，净化空调系统为四管制。制冷机房设在地下三层。

2. 制冷主机采用 3 台制冷量为 1100 冷吨的离心式冷水机组和两台制冷量为 400 冷吨的螺杆式冷水机组，实现两两互备。螺杆式冷水机组为热回收型，回收的冷凝热用于生活热水预热和净化空调夏季再热，螺杆式冷水机组具有制冷、制热、热回收三种工况。

3. 冷水机组冷凝器均自带封头式胶球清洗装置。

4. 冷却水泵、冷水泵与冷水机组连接均采用一对一的连接方式。

5. 冷水系统为冷源侧一次泵变流量系统。

6. 冷水系统和热回收热水系统均采用定压补水排气装置定压，补水采用软化水。

7. 冬季空调热源来自换热站，换热站循环泵采用变频控制，空调热水系统定压补水装置设在换热站。

8. 该项目设置能源管理系统，各个热量表均纳入该系统。

9. 医院的空调内区、医疗设备发热量大的房间以及净化空调系统冬季需要供冷，该项目冬季螺杆机可以运行，在室外湿球温度 $\leqslant 5^{\circ}C$ 时，采用冷却塔加板换供冷。

10. 冬季运行冷却塔的集水盘设置电加热器，同时室外管道需保温或根据需要设置电伴热。电加热器及电伴热也应纳入机房控制系统。

11. 图 16-9 中冷却塔的控制信号可通过设在冷却塔附近的 I/O 通信模块与 DDC 通信连接，该图仅为说明控制原理。

**16.9.2 控制要求**

1. 冷水机组、冷却水泵、冷却塔、冷水泵一一对应，群控系统控制它们按顺序同开同关。

2. 冷水采用一次泵变流量系统。

3. 冷水机组的控制：

（1）群控系统应始终保证有一台热回收机组运行，冷水机组加减机控制方式是以压缩机运行电流 $RLA\%$ 为依据，1～5号机组的运行电流百分比分别为：A%、B%、C%、D%、E%。

（2）冷水机组加机：若机组运行电流与额定电流的百分比大于设定值 90%，并且这种状态持续 10～15min，进行安全条件判定后，则开启另一台机组。

（3）冷水机组减机：机组实际运行的负载 $Q = 1100 \times (A\% + B\% + C\%) + 400 \times (D\% + E\%)$ ；当 $4100 - Q \geqslant 1100 \times (1 + 10\%)$ 时，进行安全条件判定后，减少一台离心机。当 $400 \times (1 + 10\%) \leqslant 4100 - Q < 1100 \times (1 + 10\%)$ 时，进行安全条件判定后，减少一台螺杆机。

（4）在加载时采用“软启动”模式，首先降低运行机组的运行工况，然后启动下一台机组。最后将多台机组同时加大运行工况。在减载时采用“软关机”模式，首先降低多台机组的运行工况，然后停止一台机组的运行。通过“软启动”和“软关机”可以避免机组在启动和停止时对电网造成的巨大冲击，确保机组和配电站的安全。

**4. 变频冷水泵运行：**

（1）变频冷水泵的转速由压差 $(P_{1}-P_{2})$ 的变化来控制。根据末端负荷的变化，调节负荷侧和冷水机组蒸发器侧的流量。单台变频水泵的最小流量为额定流量的50%。

（2）当系统启动时，一台冷水泵先以最低频率启动，如果 $(P_{1}-P_{2})$ 不能满足末端压差设定值，水泵运行频率上升，直到末端的压差设定值得以保证为止。

（3）当末端负荷减少，流量过剩时，控制器根据压差 $(P_{1}-P_{2})$ 调节变频器的频率。

5. 当只有一台机组运行且负荷侧冷水量小于单台冷水机组的最小允许流量时，旁通管上的调节阀 DTJ-2 开启并调节，使冷水机组的最小流量为负荷侧冷水量与旁通管流量之和，最小流量由热量计量表测得。

6. 开机顺序：冷却塔风机、冷却泵→冷却水管路电动水阀→冷水泵→制冷机组；关机顺序与开机顺序相反。相关设备的开 / 关需经确认后才能开 / 关下一设备，如遇故障则自动停泵。

**7. 空调冷却水系统控制：**

(1) 当制冷机组只有 1 台运行时, 群控系统将启用冷却塔节能运行程序, 增加实际布水的冷却塔台数, 而不开冷却塔风机, 采用加大水与空气热质交换面积的方法, 提高冷却水散热降温的能力; 当冷却塔全部通水, 且其出水温度 $(T_{1})$ 也已升到 $30^{\circ} \mathrm{C}$ 时, 群控系统即恢复一机一塔的程序控制。

（2）电动调节阀 VTJ-1 根据冷却塔的出水温度控制：

1）在春秋季节，冷水机组供冷时，当室外温度过低时，采用模拟量控制方案，采用温度传感器实测温度 $T_{1}$ 与设定温度（15.5℃）的差值，经PID运算后，调节VTJ-1，使冷却塔的出水温度不低于15.5℃。

2）当冬季采用冷却塔+板换供冷时，电动调节阀VTJ-1采用开关量控制方案，水温应控制在不冻结温度以上，即：当温度传感器检测到冷却塔的出水温度≤5℃时，全开VTJ-1，当温度传感器检测到冷却塔的出水温度高于设计值（6.5℃）时，全关VTJ-1。

（3）当温度传感器检测到冷却塔的出水温度 $\leqslant5^{\circ}C$ 时，冷却塔风机停止运行，升高至设计值（6.5℃）时，恢复运行。

（4）当冷却塔集水盘内水温低于 $1^{\circ} \mathrm{C}$ 时开启电加热器，高于设计值 $5^{\circ} \mathrm{C}$ 时关闭电加热器。同时要确保在集水盘内无水时，电加热器不能启动。

8. 机组和水泵的运行次序，可以做定期的轮换，DDC 控制器自动记录各台机组、水泵的累计运行时间，优先启动运行时间最少的机组、水泵，也可以由操作员通过控制系统直接调整设备运行的次序。

9. 热回收机组 LS-4、LS-5 仅需一台以制热工况或热回收工况运行，另一台以制冷工况运行，并定期轮换。

10. RSB-1、RSB-2一用一备，在制热工况和热回收工况工作，制冷工况不工作。LQB-4、LQB-5及其对应的冷却塔在制热工况和热回收工况不工作，制冷工况工作。

11. 冬季供热时，阀门 A 关闭，阀门 B 开启；夏季供冷时，阀门 A 开启，阀门 B 关闭。

![](../images/724b42777ffe012a42d288c5ed44b8bf3025c29ea7e872617a815061ac8f0087.jpg)  
图 16-9 一次泵变流量、冷凝热回收

![](../images/830473037e93460b8c53578f682e7d668156ab65b5481d91cd5328a6cc399586.jpg)  
及冬季冷却塔供冷制冷系统控制原理图 $^{①}$

12. DDF-1、DDF-2 为电动蝶阀，用于关断水路；VTJ-1、VTJ-2 为电动调节阀。

13. 冬季冷却塔供冷时，阀门 C 关闭，阀门 D 开启；冷水机组供冷时，阀门 C 开启，阀门 D 关闭。

14. 冬季冷却塔供冷时，1号冷却塔、2号冷却塔、3号冷却塔、LQB-3、4、5及LDB-3、LDB-4、LDB-5运行，其他设备关闭。电动蝶阀F0-1、F0-2关闭。DDC控制器根据根据二次侧出水温度 $T_{3}$ 与设定值（ $T_{7\mathrm{set}_{\text{冬}}} = 11.7^{\circ}\mathrm{C}$ ）的差值，调节冷却水泵的开启台数，保证 $7^{\circ}\mathrm{C} < T_{3} \leqslant 11.7^{\circ}\mathrm{C}$ 。

**16.10 一次泵变流量、冷凝热回收及流态冰蓄冷系统控制原理图**

**16.10.1 项目概况**

1. 图 16-10 为湖北某医院的空调制冷系统控制原理图。空调末端形式有风机盘管加新风系统、全空气系统及净化空调系统。风机盘管为分区两管制，新风机组、空调机组为两管制，净化空调机组为四管制。制冷机房设在地下三层。采用流态冰蓄冷技术，实现电力负荷移峰填谷，节省运行费用。

2. 制冷主机采用 4 台双工况离心式冷水机组和两台基载螺杆式冷水机组，离心式冷水机组空调工况制冷量为 1100 冷吨，螺杆式冷水机组空调工况制冷量为 400 冷吨。两台基载螺杆机之间可实现互备。螺杆式冷水机组为全热回收型，回收的冷凝热用于生活热水预热和净化空调夏季再热，螺杆式冷水机组具有制冷、制热、热回收三种工况。

3. 双工况冷水机组在夜间低谷电价时段制冰蓄冷，流态冰蓄冷是一种动态蓄冰方式，制冷时双工况冷水机组将低浓度乙二醇（质量浓度 6%）水溶液冷却至冻结温度以下，在特殊的蒸发器（又称冰晶发生器）内通过机械搅拌，产生细小（直径 100um）均匀的冰晶，与低浓度乙二醇形成泥浆状的冰水混合物，储存在蓄冰槽内。随着冰晶的析出，在制冰末期，乙二醇浓度有所提高。由于冰晶的密度小，冰晶会悬浮于水池上部，形成自然分层。

系统蓄冰运行时，水池底部的水通过吸水管泵入双工况主机的蒸发器（即冰晶发生器），其产生的冰浆由设置水池中部的涌泉管喷出。系统融冰运行时，低温水由池底部的吸水管泵入板换，高温水由水池顶部的喷淋管回到水池。在白天高峰电价时段通过释冷泵和板换融冰空调。医院病房楼等夜间的冷负荷由基载主机供冷。

4. 双工况冷水机组在白天以空调工况运行时，制取 $6^{\circ}$ C / 11℃ 的低温冷水，经板式换热器交换成 $7^{\circ}$ C / 12℃ 的冷水，与基载主机并联为全院区供冷。由于该制冷站需为现有建筑供冷，所以冷水温度需兼顾现有建筑，不能设计成低温供冷和大温差供冷。

5. 冷水机组冷凝器均自带封头式胶球清洗装置。

6. 冷却水泵及基载机组的冷水泵与冷水机组采用一对一的连接方式，冰水泵与双工况冷水机组采用共用集管的连接方式。

7. 冷水系统为冷源侧一次泵变流量系统。

8. 冷水泵（LDB-1～LDB-6）采用自带变频控制器的智能变频水泵，无压差传感器控制。智能变频冷水泵的转速在保证分集水器之间的压差不变的前提下，由水泵内预设的运行曲线控制运行。设备运行前需水泵厂方现场调试、设置运行参数。水泵的运行参数如：流量、扬程、运行频率及功耗等可即时从其自带控制器的显示器上读出，并可传输到控制系统的上位机。

9. 冰水泵（ICB-1～ICB-4）采用自带变频控制器的智能变频水泵，可根据不同的工况，由控制系统给定不同的运行频率及融冰工况由二次侧出水温度信号控制其运行频率。

10. 冷水系统和热回收热水系统分别采用定压补水排气装置定压，由于当地自来水硬度不高，补水采用自来水。

11. 冬季空调热源来自换热站，换热站循环泵采用变频控制，空调热水系统定压补水装置设在换热站。

12. 该项目设置能源管理系统，各个热量表均纳入该系统。

13. 医院的空调内区、医疗设备发热量大的房间以及净化空调系统冬季需要供冷，该项目冬季主机可以运行。

14. 冬季运行冷却塔的集水盘设置电加热器，同时室外管道需保温或根据需要设置电伴热。电加热器及电伴热也应纳入机房控制系统。

15. 图 16-10 中冷却塔的控制信号可通过设在冷却塔附近的 I/O 通信模块与 PLC 通信连接，该图仅为说明控制原理。PLC 为带冗余热备 CPU 型可编程控制器。

**16.10.2 控制要求**

1. 冷水机组、冷却水泵、冷却塔、冷水泵一一对应，群控系统控制他们按顺序同开同关。

2. 开机顺序：冷却塔风机、冷却泵→冷却水管路电动水阀→冷水泵→冷水管路电动水阀→制冷机组；关机顺序与开机顺序相反。相关设备的开 / 关需经确认后才能开 / 关下一设备，如遇故障则自动停泵。

3. 基载主机为变流量主机，双工况主机为定流量主机。

4. 机组和水泵的运行次序，可以做定期的轮换，PLC 控制器自动记录各台机组、水泵的累计运行时间，优先启动运行时间最可少的机组、水泵，也以由操作员通过控制系统直接调整设备运行的次序。

5. 冷水泵的控制：冷水采用一次泵变流量系统，冷水泵 LDB-1～LDB-6 为自带变频器的智能变频水泵，无压差传感器控制。智能变频冷水泵的转速在保证分集水器之间的压差不变的前提下，由水泵内预设的运行曲线控制运行。设备运行前需水泵厂方现场调试、设置运行参数。自控系统应始终保证有一台小流量的冷水泵（LDB-5 或 LDB-6）运行，以便热回收机组制取热水。

6. 当只有一台基载螺杆机组运行且负荷侧冷水量小于单台冷水机组的最小允许流量时，旁通管上的调节阀 DTJ-3 开启并调节，使冷水机组的最小流量为负荷侧冷水量与旁通管流量之和，最小流量由智能变频水泵监测。

7. 制冰工况：双工况主机在低谷电价时（22:00～8:00）时制冰。设备、电动阀门工作状态见表16-5。ICB-1～ICB-4按给定频率工作，流量为 $484\mathrm{m}^{3}/(\mathrm{h}\cdot\mathrm{台})$ ，流量由智能变频水泵监测。

8. 融冰工况：设备、电动阀门工作状态见表 16-5。ICB-1～ICB-4 根据 $T_{5}$ 与设定值的差值，经 PID 运算后，变频运行，保证 $T_{5}$ 恒定不变。工作流量约为 $718 \, \text{m}^{3}/(\text{h} \cdot \text{台})$ 。

中央空调节能及自控系统设计  
![](../images/2a72b6508bbaa8ea9721d381ee92277e97902004ebf16fbeed43a95c0c1349b8.jpg)

![](../images/2b0e269b60e27ec5b0ebbedff41eab6494b0bec3525e1ccc59d0d5ab18c45674.jpg)  
图 16-10 一次泵变流量、冷凝热回收及流态冰蓄冷系统控制原理图 $^{①}$

9. 主机 + 融冰联合供冷工况：设备、电动阀门工作状态见表 16-5。电动调节阀 VTJ-1、VTJ-2 根据 $T_{5}$ 与设定值的差值，经 PID 运算后，调节开度，保证 $T_{5}$ 恒定不变。ICB-1～ICB-4 按给定频率工作，工作流量为 $663 \, \text{m}^{3}/(\text{h} \cdot \text{台})$ 。流量由智能变频水泵监测。该工况下有两种运行模式：

（1）当主机优先时，VTJ-6全开、VTJ-5调节，保证 $T_{4}$ 恒定不变；

（2）当融冰优先时，VTJ-5全开、VTJ-6调节，保证 $T_{4}$ 恒定不变。

10. 主机单独供冷工况：设备、电动阀门工作状态见表 16-5。电动调节阀 VTJ-1、VTJ-2 根据 $T_{5}$ 与设定值的差值，经 PID 运算后，调节开度，保证 $T_{5}$ 恒定不变。ICB-1～ICB-4 按给定频率工作，工作流量为 $663 \, \text{m}^{3}/(\text{h} \cdot \text{台})$ 。流量由智能变频水泵监测。

**11. 空调冷却水系统控制**

（1）当制冷机组只有1台运行时，群控系统将启用冷却塔节能运行程序，增加实际布水的冷却塔台数，而不开冷却塔风机，采用加大水与空气热质交换面积的方法，提高冷却水散热降温的能力；当冷却塔全部通水，且其出水温度 $(T_{2})$ 也已升到30℃时，群控系统即恢复一机一塔的程序控制。

(2) 在春秋季节, 当室外温度过低时, 控制系统将打开冷却水旁通阀门 VTJ-4 使冷却水回水温度 $(T_{2})$ 上升至 $15^{\circ} \mathrm{C}$ 以上。当水温接近最优点时, 旁通阀门再逐步关闭。通过旁通阀门进行调节并保持冷却水温度的稳定。

12. 热回收机组 LS-4、LS-5 具有制冷、热回收等运行模式。热回收机组随冷水泵的启停而启停。当以热回收模式运行时，冷却水泵、冷却塔不工作。仅需一台机组以热回收模式运行，另一台以制冷模式运行，并定期轮换。

13. 冬季供热时，阀门 A 关闭，阀门 B 开启；夏季供冷时，阀门 A 开启，阀门 B 关闭。

14. 净化空调再热系统，当采用热回收供热时，阀门 C 开启，阀门 D 关闭；当采用锅炉房供热时，阀门 D 开启，阀门 C 关闭。

双工况下主机各工况阀门、水泵工作状态  
表16-5

<table><tr><td>运行模式</td><td>流程</td><td>阀门开启</td><td>阀门关闭</td><td>阀门调节</td><td>泵开启</td><td>泵关闭</td></tr><tr><td>主机制冰</td><td>a-b-c-d-o-g-h-i-j-a</td><td>V-1、V-2、V-3、V-4、VTJ-1、V-5</td><td>VTJ-6、V-6、VTJ-6、VTJ-2</td><td></td><td>LQB-1~4ICB-1~4</td><td>LDB-1~4</td></tr><tr><td>融冰供冷</td><td>g-h-i-l-m-j-k-c-d-e-f-g</td><td>VTJ-5、V-6、VTJ-2</td><td>V-1、V-2、V-3、V-4、V-5、VTJ-6、VTJ-1</td><td></td><td>ICB-1~4(变频运行)LDB-1~4</td><td></td></tr><tr><td>主机单独供冷</td><td>a-b-c-d-e-n-h-i-l-m-j-a</td><td>V-1、V-2、V-3、V-4、VTJ-6</td><td>V-5、VTJ-5、V-6</td><td>VTJ-1、VTJ-2</td><td>LQB-1~4、LDB-1~4、ICB-1~4</td><td></td></tr><tr><td>主机供冷+融冰</td><td>a-b-c-d-e-f-g-h-i-l-m-j-a</td><td>V-1、V-2、V-3、V-4、VTJ-5</td><td>V-5、V-6、VTJ-6</td><td>VTJ-1、VTJ-2主机优先:VTJ-6全开、VTJ-5调节融冰优先:VTJ-5全开、VTJ-6调节</td><td>LQB-1~4、LDB-1~4、ICB-1~4</td><td></td></tr></table>

**16.11 数据中心水蓄冷、一次泵变流量系统控制原理图**

**16.11.1 项目概况**

1. 图 16-11 为华东地区某数据中心的空调制冷系统控制原理图。空调末端形式为冷水式冷恒温恒湿机组。制冷机房设在首层。冷水机组采用 N+1 备份，同时设置安全性水蓄冷，蓄冷量为 1400RTH。当市电出现故障，柴油发电机启动之前，释冷循环泵（SLB-1、SLB-2）、精密空调的风机由 UPS 供电，蓄冷罐保证在最大负荷下持续供冷 15min。

2. 蓄冷水罐体积为 $1050 \mathrm{~m}^{3}$ , 蓄冷罐尺寸: 直径 $D = 7 \mathrm{~m}$ , 静水深 $30 \mathrm{~m}$ , 采用聚氨酯发泡保温, 外包钢板保温。蓄冷罐上部设置溢流管, 下部设置排污管, 上部设检修人孔、通气孔, 外部设爬梯。

3. 冷却塔冷却系统与河水冷却系统互为备用，冬季采用河水通过板换供冷节省运行费用。

4. 制冷主机采用6台离心式冷水机组，离心式冷水机组空调工况制冷量为1100冷吨。离心式冷水机组冷水可变流量调节。变流量冷水机组流量范围为额定流量的50%～110%。允许流量变化率为25%～30%。

5. 冷水机组制取 $12^{\circ}$ C / $18^{\circ}$ C 的高温冷水。

6. 冷水机组冷凝器设置分体式胶球清洗装置。

7. 冷却水、冷水采用环形管网设计，保证单点故障时系统能够正常运行。

8. 冷却水泵、冷水泵与冷水机组均采用一对一的连接方式。

9. 冷水系统为冷源侧一次泵变流量系统。

10. 冷水机组的最小流量监测采用测量蒸发器进出口最小压差进行。

11. 冬季运行冷却塔的集水盘设置电加热器，同时室外管道需保温或根据需要设置电伴热。电加热器及电伴热也应纳入机房控制系统。

12. 图 16-12 中冷却塔的控制信号可通过设在冷却塔附近的 I/O 通信模块与 PLC 通信连接，该图仅为说明控制原理。PLC 为带冗余热备 CPU 型可编程控制器。

**16.11.2 控制要求**

1. 该项目为水冷数据中心机房一次泵变流量系统。冷水、冷却水干管为环状管网，保证单点故障时系统的正常运行。冷水机组、冷水泵、冷却水泵、板换及冷却塔一一对应，5用1备。冬季当河水水温低于 $10^{\circ} \mathrm{C}$ 时，切换到河水板式换热器间接供冷，减少制冷机运行时间，冷却塔与河水互为备用，通过阀门A、B切换。

2. 群控系统应始终保证有一台热回收机组运行，冷水机组加减机控制方式是以压缩机运行电流 $RLA\%$ 为依据：

冷水机组加机：若机组运行电流与额定电流的百分比大于设定值 90%，并且这种状态持续 10～15min，进行安全条件判定后，则开启另一台机组。

冷水机组减机：每台机组的运行电流与额定电流的百分比之和除以运行机组台数减1，如果得到的结果小于 $80\%$ ，进行安全条件判定后，一台机组就会关闭[即： $80\% \geqslant \sum RLA\% / (\text{运行机组台数} - 1)$ ]。

![](../images/eba5e60583880928981e460a57adb99ff826be66c140b031d44f0d4326db3269.jpg)  
图 16-11 数据中心水蓄冷、一次泵

![](../images/056cf4442e6ed41407167fe9b6e9a7fc9bd333f2db8eecf987d2d8c47e168954.jpg)  
变流量系统控制原理图 $^{①}$

3. 在加载时采用“软启动”模式，首先降低运行机组的运行工况，然后启动下一台机组。最后将多台机组同时加大运行工况。在减载时采用“软关机”模式。首先降低多台机组的运行工况，然后停止一台机组的运行。通过“软启动”和“软关机”可以避免机组在启动和停止时对电网造成的巨大冲击，确保机组和配电站的安全。

4. 开机顺序：冷却塔风机、冷却泵→冷却水管路电动水阀→冷水泵→冷水管路电动水阀→制冷机组；关机顺序与开机顺序相反。相关设备的开 / 关需经确认后才能开 / 关下一设备，如遇故障则自动停泵。

5. 空调冷却水系统：部分负荷时，DDC 控制器根据冷机厂家提供的冷却塔 + 冷机最低能耗曲线对应的冷却塔最优出水温度，调节冷却塔风机运行频率，保证冷却塔的最优出水温度不变。

当制冷机组只有 1 台运行时，群控系统将启用冷却塔节能运行程序，增加实际布水的冷却塔台数，而不开冷却塔风机，用加大水与空气热质交换面积的方法，提高冷却水散热降温的能力；当冷却塔全部通水，且其出水温度也已升到 $30^{\circ}$ C 时，群控系统即恢复一机一塔的程序控制。

在春秋季节，当室外温度过低时，控制系统将打开冷却水旁通阀门 VTJ-7、VTJ-8，使冷却水回水温度上升至 $15^{\circ}$ C 以上。当水温接近最优点时，旁通阀门再逐步关闭。通过旁通阀门进行调节并保持冷却水温度的稳定。

6. 机组和水泵的运行次序，可以做定期的轮换，也可以由操作员通过控制系统直接调整设备运行的次序。

7. 当蓄冷罐内竖向水温最高与最低相差 $1^{\circ}$ C 时，机组开始蓄冷，蓄冷时，开启阀门 V-13，当罐内内竖向温度均达到 $12^{\circ}$ C 时，蓄冷自动停止，关闭阀门 V-13。

8. 当市电出现故障，柴油发电机启动之前，释冷循环泵（SLB-1、SLB-2）、精密空调的风机由 UPS 供电，蓄冷罐保证在最大负荷下持续供冷 15min。

9. V-1 \~ V-13 为电动蝶阀，用于关断水路。VTJ-1 \~ VTJ-9 为电动调节阀。

10. 冬季板换供冷时，PLC 控制器根据板换二次侧出水温度与设定值的差值，经 PID 运算后，调节一次侧电动调节阀。

11. 冷水泵的控制: DDC 控制器根据供回水压差 $(P_{1} - P_{2})$ 与设定值的差值, 经 PID 运算后, 变频调节冷冻水泵的转速, 保证供回水之间压差恒定。

12. 当只有一台机组运行且负荷侧冷水量小于单台冷水机组的最小允许流量时（即： $\Delta P_{1}$ 小于或等于设定值），旁通管上的调节阀 VTJ-9 开启并调节，使 $\Delta P_{1}$ 大于设定值。

13. 平时运行采用水罐定压，当水罐故障，供回水阀关闭后，改用定压补水装置定压。

**16.12 蒸汽型溴化锂吸收式制冷系统控制原理图**

**16.12.1 项目概况**

1. 图 16-13 为北京某酒店空调制冷系统控制原理图。空调末端形式为风机盘管加新风系统及全空气系统。风机盘管、新风机组及空调均为两管制。

2. 制冷机房设在地下三层。制冷主机采用 3 台制冷量为 580 冷吨的蒸汽型溴化锂机组。

3. 冷却水泵、冷水泵与冷水机组连接均采用共用集管的连接方式。

4. 冷水系统为冷源侧一次泵定流量系统。冷水系统采用气压罐定压，补水采用软化水。

5. 制冷用 1.2MPa 饱和蒸汽来自锅炉房，为了避免各机组运行时的相互影响，在制冷机房内分别减压至 0.8MPa 供至各机组的高压发生器。

6. 冬季空调热源来自换热站，换热站循环泵采用变频控制，空调热水系统定压补水装置设在换热站。

7. 该项目设置能源管理系统，各个热量表均纳入该系统。

8. 图 16-12 中冷却塔的控制信号可通过设在冷却塔附近的 I/O 通信模块与 DDC 通信连接，该图仅为说明控制原理。

**16.12.2 控制要求**

1. 该项目为蒸汽溴化锂制冷系统。冷水、冷却水采用一次泵定流量系统，冷水泵、冷却水泵、冷却塔与冷水机组一一对应。冷水泵、冷却水泵三用一备。

2. 冷水机组运行台数的控制采用冷量优化控制。

冷水机组加机：当负荷率≥设定值90%，并且这种状态持续10～15min，进行安全条件判定后，则开启另一台机组。

冷水机组减机：

$\frac{负荷率}{(N-1)}<80\%$ 时，进行安全条件判定后，减少一台。

3. 开机顺序：冷却塔风机、冷却泵→冷却水管路电动水阀→冷水泵→冷水管路电动水阀→制冷机组；关机顺序与开机顺序相反。相关设备的开 / 关需经确认后才能开 / 关下一设备，如遇故障则自动停泵。

4. 空调冷却水系统：当制冷机组只有1台运行时，群控系统将启用冷却塔节能运行程序，增加实际布水的冷却塔台数，而不开冷却塔风机，用加大水与空气热质交换面积的方法，提高冷却水散热降温的能力，当冷却塔全部通水，且其出水温度（ $T_{1}$ ）也已升到30℃时，群控系统即恢复一机一塔的程序控制。

在春秋季节，当室外温度过低时，控制系统将打开冷却水旁通阀门 VTJ-4，使冷却水回水温度（ $T_{1}$ ）上升至 $18^{\circ}C$ 以上。当水温接近最优点时，旁通阀门再逐步关闭。通过旁通阀门进行调节并保持冷却水温度的稳定。

5. 机组和水泵的运行次序，可以做定期的轮换，也可以由操作员通过控制系统直接调整设备运行的次序。

6. 冬季供热时，阀门 A 关闭，阀门 B 开启；夏季供冷时，阀门 A 开启，阀门 B 关闭。

7. V-1 \~ V-6 为电动蝶阀，用于关断水路。

8. 蒸汽入口处 VTJ-1 \~ VTJ-3 为调节阀，由冷水机组配套供应。

9. VTJ-5 根据供回水压差（ $P_{1}-P_{2}$ ）调节开度，以保证供冷系统供回水压差恒定。

![](../images/801fc468e27727a96aa39a4e4ea61591ba38e216313b86a5f27231d45c817087.jpg)  
图 16-12 蒸汽型溴化锂吸收式

![](../images/b6d8760bede6f8bdd0a0e2e044f25d954a32f0cd4ad5a98edab5d3c87f52c83c.jpg)  
制冷系统控制原理图 $^{①}$

**16.13 土壤源热泵系统控制原理图**

**16.13.1 项目概况**

1. 图 16-13 为北京某小型公共建筑空调制冷系统控制原理图。该项目采用土壤源热泵系统，实现夏季供冷冬季供热。空调末端形式为风机盘管加新风系统及全空气系统，高大空间设有低温热水地板辐射供暖。风机盘管、新风机组及空调均为两管制。

2. 制冷机房设在首层。热泵机组采用两台冷量为 685kW（制热量为 772kW）的螺杆式热泵机组，其中一台带冷凝热回收。

3. 冷却水泵、冷水泵与冷水机组连接均采用共用集管的连接方式。

4. 用户侧水系统和地源侧均为一次泵定流量系统。用户侧水系统和地源侧分别由两套定压补水装置定压，补水采用软化水。

5. 该项目共设置换热井 305 个，并设置一个观测井，实时记录土壤温度的变化。

**16.13.2 控制要求**

1. 采用地源侧闭式（地埋管）热泵空调系统，夏季供给 $7^{\circ}$ C / $12^{\circ}$ C 的冷水。冬季供给 $45^{\circ}$ C / $40^{\circ}$ C 的空调、供暖热水。

其中一台热泵机组采用热回收冷凝器制备生活热水，供水温度 $55^{\circ}$ C，生活热水量 $12m^{3}/d$ 。热水循环泵 RSB-3、RSB-4 负责用户侧循环，热水循环泵 RSB-1、RSB-2 负责机组侧循环，均为一用一备。

2. 热泵机组加减机控制方式是以压缩机运行电流 RLA% 为依据：

冷水机组加机：若机组运行电流与额定电流的百分比大于设定值 95%，并且这种状态持续 10～15min，进行安全条件判定后，则开启另一台机组。

冷水机组减机：每台机组的运行电流与额定电流的百分比小于设定值 45%，进行安全条件判定后，一台机组就会关闭。

3. 开机顺序：水泵→水管路电动水阀→热泵机组；关机顺序与开机顺序相反。相关设备的开 / 关需经确认后才能开 / 关下一设备，如遇故障则自动停泵。

4. 机组和水泵的运行次序，可以做定期的轮换，DDC 控制器自动记录各台机组、水泵的累计运行时间，优先启动运行时间最少的机组、水泵，也可以由操作员通过控制系统直接调整设备运行的次序。

5. V-1 \~ V-12 为电动蝶阀，用于关断水路；VTJ-1 为电动调节阀。

6. DDC 控制器根据供回水压差 $(P_{1}-P_{2})$ 与设定值的差值，经 PID 运算后，调节 VTJ-1 的开度，保证供回水之间压差恒定。

7. 当回水管内的温度 $T_{3}$ 低于设定值（50℃）时，开启热水循环泵 RSB-3；当 $T_{3}$ 高于设定值时（55℃）时，循环泵停止运行。

8. 阀门 A 供冷时关闭。

9. 阀门切换表如表 16-6 所示。

阀门切换表  
表16-6

<table><tr><td>阀门\工况</td><td>夏季供冷</td><td>冬季供热</td></tr><tr><td>V-1</td><td>开</td><td>关</td></tr><tr><td>V-2</td><td>关</td><td>开</td></tr><tr><td>V-3</td><td>开</td><td>关</td></tr><tr><td>V-4</td><td>关</td><td>开</td></tr><tr><td>V-5</td><td>开</td><td>关</td></tr><tr><td>V-6</td><td>关</td><td>开</td></tr><tr><td>V-7</td><td>开</td><td>关</td></tr><tr><td>V-8</td><td>关</td><td>开</td></tr></table>

16.14 空气源热泵系统控制原理图

**16.14.1 项目概况**

1. 图 16-14 为北京某校医院空调制冷系统控制原理图。该项目采用空气源热泵系统，实现夏季供冷冬季供热。空调末端形式为风机盘管加新风系统、舒适性全空气系统及净化空调系统，高大空间设有低温热水地板辐射供暖。风机盘管、新风机组及舒适性空调机组均为两管制，净化空调系统为四管制。

2. 热泵机组设在屋顶。采用 3 台冷量为 685kW（制热量为 772kW）的螺杆式风冷热泵机组，带部分热回收功能，回收的冷凝热用于生活热水预热和净化空调夏季再热。

3. 空调水系统和热回收水系统分别由两套定压补水排气装置定压，补水采用软化水。

4. 冷水泵、热回收循环泵及定压补水排气装置设在地下二层空调泵房内，水泵与冷水机组连接均采用共用集管的连接方式。

5. 空调水系统为一次泵变流量系统。采用自带变频控制器的智能变频水泵，无压差传感器控制。智能变频冷水泵的转速在保证分集水器之间压差不变的前提下，由水泵内预设的运行曲线控制运行。设备运行前需水泵厂方现场调试、设置运行参数。水泵的运行参数如：流量、扬程、运行频率及功耗等可即时从其自带控制器的显示器上读出，并可传输到控制系统的上位机。

**16.14.2 控制要求**

1. 该建筑采用风冷热回收型热泵空调系统，夏季供给 $7^{\circ}C/12^{\circ}C$ 的冷水。冬季供给 $45^{\circ}C/40^{\circ}C$ 的空调供暖热水。水泵与机组一一对应，为一次泵变流量系统。主机为变流量主机。

系统在制冷的过程中，同时回收压缩机高温排气显热，用于生活热水的预热，热回收系统供/回水温度为 $45^{\circ}C/35^{\circ}C$ 。

2. 空调水系统和热回收系统分别由两套定压补水排气装置定压。

3. 冷水机组、冷水泵一一对应，DDC 控制器控制他们按顺序同开同关。

![](../images/18a45192b3153ec002b85539f2292d85a02fa1d0b0dada2e4af484dbc23f16d3.jpg)  
图 16-13 土壤源热泵

![](../images/ab3169e50b7f5582f87988667ce3e7f3b11c28c373a63de14ff23474b1777e55.jpg)  
系统控制原理图 $^{①}$

![](../images/ff002e2e6e738d88b86aec754e4f1b78df8e38b0ae69e7bf7ce35c63e1161962.jpg)  
①该图 CAD 版本可由中国建筑工业出版社官方网站本书的配套资源中下载。  
图 16-14 空气源热泵系统

![](../images/741b0c094bdedbe52b8c5d08457602900513a88edf47dd1617c0a332392a89dc.jpg)  
控制原理图 $^{①}$

4. 开机顺序：冷水泵→管路上的电动阀→热回收水泵→冷水机组；关机顺序与开机顺序相反。相关设备的开 / 关需经确认后才能开 / 关下一设备，如遇故障则自动停泵。

5. 热泵机组加减机控制方式以压缩机运行电流 RLA% 为依据：

热泵机组加机：若机组运行电流与额定电流的百分比大于设定值 95%，并且这种状态持续 10～15min，进行安全条件判定后，则开启另一台机组。

热泵机组减机：每台机组的运行电流与额定电流的百分比小于设定值 45%，进行安全条件判定后，一台机组就会关闭。

6. 热泵机组和水泵的运行次序，可以做定期的轮换，DDC 控制器自动记录各台热泵机组、水泵的累计运行时间，优先启动运行时间最少的热泵机组、水泵，也以由操作员通过控制系统直接调整设备运行的次序。

7. 冷水泵的控制：冷水采用一次泵变流量系统，冷水泵 LDB-1～LDB-3 为自带变频器的智能变频水泵，无压差传感器控制。智能变频冷水泵的转速在保证分集水器之间压差不变的前提下，由水泵内预设的运行曲线控制运行。设备运行前需水泵厂方现场调试、设置运行参数。

8. 当冷水泵的流量达到机组最小流量时，开启调节阀 VTJ-1，保证冷水机组的流量不低于最小流量。最小流量由智能变频水泵的运行参数提供。

9.DDC 控制器根据生活热水预热换热器内热水的温度，与设定值的差值比较后，经 PID 运算后，调节热水泵 RSB-1 的运行频率。

10. 阀门 A 供冷时关闭。

**16.15 数据中心闭式冷却塔、一次泵变流量系统控制原理图**

**16.15.1 项目概况**

1. 图 16-15 为华中地区某数据中心的空调制冷系统控制原理图。空调末端形式为冷水式恒温恒湿机组。制冷水机房设在首层。冷水机组采用 $N+1$ 备份。

2. 采用闭式冷却塔，冬季通过冷却塔供冷节省运行费用。

3. 制冷主机采用 6 台离心式冷水机组，离心式冷水机组空调工况制冷量为 800 冷吨。离心式冷水机组冷水可变流量调节。变流量冷水机组流量范围为额定流量的 50%～110%。允许流量变化率为 25%～30%。

4. 冷水机组制取 $12^{\circ}$ C / $18^{\circ}$ C 的高温冷水。

5. 冷却水、冷水采用环形管网设计，保证单点故障时系统能够正常运行。

6. 冷却水泵、冷水泵与冷水机组均采用一对一的连接方式。

7. 冷水系统为冷源侧一次泵变流量系统。

8. 冷水机组的最小流量监测采用测量蒸发器进出口最小压差进行。

9. 图 16-16 中冷却塔的控制信号可通过设在冷却塔附近的 I/O 通信模块与 PLC 通信连接，该图仅为说明控制原理。PLC 为带冗余热备 CPU 型可编程控制器。

**16.15.2 控制要求**

1. 该项目为水冷数据中心机房一次泵变流量系统。冷水、冷却水干管为环状管网，保证单点故障时系统的正常运行。冷水机组、冷水泵、冷却水泵及冷却塔一一对应。冬季当室外湿球温度温度低于 $6^{\circ} \mathrm{C}$ 时，阀门A关闭，阀门B开启，切换到闭式冷却塔供冷。

2. 冷水机组加减机控制方式以压缩机运行电流 RLA% 为依据：

冷水机组加机：若机组运行电流与额定电流的百分比大于设定值 90%，并且这种状态持续 10～15min，进行安全条件判定后，则开启另一台机组。

冷水机组减机：每台机组的运行电流与额定电流的百分比之和除以运行机组台数减1，如果得到的结果小于 $80\%$ ，进行安全条件判定后，一台机组就会关闭[即： $80\% \geqslant \sum RLA\% / (\text{运行机组台数} - 1)$ ]。

3. 在加载时采用 “软启动” 模式，首先降低运行机组的运行工况，然后启动下一台机组。最后将多台机组同时加大运行工况。在减载时采用 “软关机” 模式。首先降低多台机组的运行工况，然后停止一台机组的运行。通过 “软启动” 和 “软关机” 可以避免机组在启动和停止时对电网造成的巨大冲击确保机组和配电站的安全。

4. 开机顺序：冷却塔风机、喷淋泵→冷却泵→冷却水管路电动蝶阀→冷水泵→制冷机组；关机顺序与开机顺序相反。相关设备的开/关需经确认后才能开/关下一设备，如遇故障则自动停泵。

5. 空调冷却水系统：在春秋季节，当室外温度过低时，控制系统将打开冷却水旁通阀门 DTJ-1，使冷却水回水温度 $T_{1}$ 上升至 $15^{\circ}C$ 以上。当水温接近最优点时，旁通阀门再逐步关闭。通过旁通阀门进行调节并保持冷却水温度的稳定。

冬季冷却塔供冷时，PLC 控制器根据冷却塔供水温度 $T_{1}$ 与设定温度（12℃）的偏差，调节冷却塔的运行台数。

6. 机组和水泵的运行次序，可以做定期的轮换，也可以由操作员通过控制系统直接调整设备运行的次序。

7. 冷水泵的控制：PLC 控制器根据供回水压差 $(P_{1}-P_{2})$ 与设定值的差值，经 PID 运算后，变频调节冷水泵的转速，保证供回水之间压差恒定。

8. 当只有一台机组运行且负荷侧冷水量小于单台冷水机组的最小允许流量时（即： $\Delta P_{1}$ 小于或等于设定值），旁通管上的调节阀 DTJ-2 开启并调节，使 $\Delta P_{1}$ 大于设定值。

**16.16 空调热水汽 - 水换热机组控制原理图**

**16.16.1 项目概况**

1. 图 16-16 为北京地区某酒店的空调热水汽 - 水换热机组控制原理图。酒店空调水系统为两管制。

2. 一次热源为室外蒸汽锅炉房供给的 1.2MPa 饱和蒸汽。

3. 采用 4 台螺旋缠绕弹性换热管束不锈钢换热器并联运行。

4. 二次水为变流量系统，水泵为变频泵。

5. 二次水供 / 回水温度为 $60^{\circ}$ C / $45^{\circ}$ C。

6. 空调热水由设在冷水机房内的定压补水装置进行定压补水，该装置冬夏共用。

7. 点划线框内为换热机组所包含的设备，其中配电控制柜、室外温度传感器和一次侧电动调节阀 DTJ-1 作为随机配件提供，并提供与楼宇控制系统的通信接口。

8. 蒸汽凝结水通过低压蒸汽驱动的凝结水回收装置回到锅炉房。

9. 换热系统的控制器带气候补偿功能。

**16.16.2 控制要求**

1. 控制器根据二次水供回水压差 $(P_{1}-P_{2})$ 与设定值的差值，经PID运算后，来控制循环泵变频运行，保证供回水压差恒定。

![](../images/c67d38fd626fe472bc4785f5fd4c83576bf32011d3006431e8dff9d1412fd01f.jpg)  
图 16-15 数据中心闭式冷却塔、

![](../images/56f6d562ed91bf2e44afc9002572422801d37a378007c6aa644a41b8bb162d35.jpg)  
一次泵变流量系统控制原理图 $^{①}$

![](../images/22225f049527a5e91517c58e32abe67e105079b0ae9eb763383027ec3cf4e8f5.jpg)  
图 16-16 空调热水汽 - 水换热

![](../images/28e09feca0845350fc66b1d1dd3372b170c6329ea38c71aca4d081cc16d60a6f.jpg)

2. 点划线框内为换热机组所提供设备，其中配电控制柜、室外温度传感器、和一次侧电动调节阀DTJ-1作为随机配件提供。换热机组HR-1

机组控制原理图 $^{①}$

当系统启动时，一台水泵先以最低频率启动，如果 $(P_{1}-P_{2})$ 不能满足末端压差设定值，水泵运行频率上升，如果达到50Hz后， $(P_{1}-P_{2})$ 仍不能满足末端压差设定值，则第二台水泵以最低频率加入，同时，第一台泵迅速降低运行频率与第二台泵同频工作。以此类推，直到末端的压差设定值得以保证为止。

当末端负荷减少时，流量过剩，控制器首先根据供回水温差 $(T_{2}-T_{1})$ 与设定值的差值，经PID运算后，调节降低变频器的频率，当满足 $(T_{2}-T_{1})>10^{\circ}\mathrm{C}$ 时，控制器转换为根据压差 $(P_{1}-P_{2})$ 调节变频器的频率，使4台水泵同步降低频率来维持压差设定值。当水泵处在最低频率时，如果还有减少流量的需求，则关闭其中一台水泵，以此类推，当只有一台水泵以最低频率运行，且流量仍然过剩，压差高于设定值时，开启并调节电动调节阀DTJ-2，直到压差设定值得以保证为止。

2. 控制器自动记录各台水泵的累计运行时间，优先启动运行时间最少的水泵。

3. 控制器根据二次侧供水温度 $T_{1}$ 与设定温度的差值，调节一次侧电动调节阀 DTJ-1 的开度，来保持供水温度稳定。

4. 控制器根据室外温度 $T_{5}$ 的变化，自动调整 $T_{1}$ 的设定值，进行室外温度补偿。

5. 当 $P_{2}$ （系统定压点）低于设定值时，循环泵停止并报警，水压上升到设定压力，自动启动循环泵。

6. 控制器内部的时钟，可以将每天任意分为两个时段，每个时段设定不同的供水温度，进行节能控制。如：第一时段，白天（9:00～17:00），第二时段，晚间（17:00～9:00）。

**16.17 生活热水汽 - 水换热机组控制原理图**

**16.17.1 项目概况**

1. 图 16-17 为北京地区某酒店的生活热水汽 - 水换热机组控制原理图。酒店生活热水系统共分 5 个系统。

2. 一次热源为 0.4MPa 饱和蒸汽。

3. 每个系统采用 2 台容积式换热器并联运行。

4. 每个系统设置两台循环泵和一个气压罐。

5. 生活热水供水温度为 $60^{\circ}$ C，由换热器自带的控制器控制自带的蒸汽调节阀运行。

6. 蒸汽凝结水通过低压蒸汽驱动的凝结水回收装置回到锅炉房。

**16.17.2 控制要求**

1. 点划线框内为循环泵组，自带配电控制箱、温度传感器等，为楼宇控制提供干触点。当回水管内的温度 $t_{1}$ 低于设定值（50℃）时，开启循环泵；当 $t_{1}$ 高于设定值时（55℃）时，循环泵停止运行。

2. 生活热水系统定压由冷水系统保证。

**16.18 空调热水水 - 水换热机组控制原理图**

**16.18.1 项目概况**

1. 图 16-18 为地区某超高层写字楼的空调热水水 - 水换热机组控制原理图。空调水系

统为两管制。

2. 一次热源为室外热水锅炉房供给的 $95^{\circ}$ C / $70^{\circ}$ C 热水。

3. 采用 2 台板式换热器并联运行。

4. 二次水为变流量系统，水泵为变频泵。

5. 二次水供 / 回水温度为 $60^{\circ}$ C / $45^{\circ}$ C。

6. 空调热水由定压补水装置进行定压补水。

7. 点划线框内为换热机组所包含的设备，其中配电控制柜、室外温度传感器和一次侧电动调节阀 VTJ-1、VTJ-2 作为随机配件提供，并提供与楼宇控制系统的通信接口。

8. 换热系统的控制器带气候补偿功能。

9. 空调低温冷水竖向分区换热，此时无需气候补偿功能。

**16.18.2 控制要求**

1. 控制器根据二次水供回水压差 $(P_{1}-P_{2})$ 与设定值的差值，经PID运算后，来控制循环泵变频运行，保证供回水压差恒定。

2. 当水泵以最低频率运行，且流量仍然过剩，压差高于设定值时，开启并调节电动调节阀 VTJ-3，直到压差设定值得以保证为止。

3. 控制器自动记录各台水泵的累计运行时间，优先启动运行时间最少的水泵。

4. 控制器根据板换二次侧出水温度 $T_{1}$ 、 $T_{2}$ 与设定温度的差值，分别调节一次侧电动调节阀 VTJ-1、VTJ-2 的开度，来保持供水温度恒定。

5. 控制器根据室外温度 $T_{6}$ 的变化，自动调整 $T_{1}$ 、 $T_{2}$ 的设定值，进行室外温度补偿。

6. 当 $P_{2}$ （系统定压点）低于设定值时，循环泵停止并报警，水压上升到设定压力，自动启动循环泵。

7. 根据用户的使用要求进行分时段控制。控制器内部的时钟可以将每天任意分为两个时段，每个时段设定不同的供水温度，进行节能控制。如：第一时段，白天（9:00～17:00），第二时段，晚间（17:00～9:00）。

**16.19 带空调冷凝热回收生活热水预热水 - 水换热系统控制原理图**

**16.19.1 项目概况**

1. 图 16-19 为北京地区某酒店的带空调冷凝热回收生活热水水 - 水换热机组控制原理图。酒店生活热水系统共分 3 个系统。

2. 一次热源为由锅炉房供给的 $95^{\circ}$ C / $70^{\circ}$ C 热水。

3. 每个系统采用 2 台容积式换热器并联运行。

4. 每个系统设置两台循环泵和一个气压罐。

5. 生活热水供水温度为 $60^{\circ}$ C，由容积式换热器自带的感温包和自立式温控阀控制运行。

6. 预热热源为空调冷水机组热回收冷凝器供给的 $45^{\circ}$ C / $40^{\circ}$ C 热水。

7. 生活热水系统定压由冷水系统保证。

8. 预热系统定压由冷水机房内的定压补水系统负责。

**16.19.2 控制要求**

点划线框内为循环泵组，自带配电控制箱、温度传感器等，为楼宇控制提供干触点。当回水管内的温度 $t_{1}$ 低于设定值（50℃）时，开启循环泵；当 $t_{1}$ 高于设定值时（55℃）时，循环泵停止运行。

![](../images/ae33c14775dae63ee308c86ce4183276348f6b71ece6311d5ae080a47d9f9915.jpg)  
图 16-17 生活热水汽 - 水换热

![](../images/31fd26db0791f4e9efcbd0f19a6c44824c56d929b6e19e1ca68504ec03ab230f.jpg)

机组控制原理图 $^{①}$

![](../images/f0a828573df4e3b1f1271fb72cbae524b1055f370b9fd6721084d394bdcd2879.jpg)  
注：  
1. 定压补水装置为成套设备，提供干触点用于监控。  
2. 点划线框内为换热机组所提供设备，其中配电控制柜、温度、  
压力传感器、和一次侧电动调节阀VTJ-1、VTJ-2作为随机配件。

图 16-18 空调热水水 - 水换热

![](../images/1bd26e2c1a7c1844afb0e8af999d0b2dce416485362846dc897a9c5831e07690.jpg)  
换热机组HR-1

![](../images/b6d7a599e765e43a405d5330b5b5a24d395a11c413489952cfbad89ba7305686.jpg)  
图 16-19 空调冷凝热回收生活热水  
①该图 CAD 版本可由中国建筑工业出版社官方网站本书的配套资源中下载。

![](../images/b2bebc4ff1b2032566ab7f718ff0fd589fe9f725ea4b959630566f5623347128.jpg)  
预热水 - 水换热控制原理图 $^{①}$  
4. 预热系统定压由冷冻机房内的定压补水系统负责。

**第 17 章 空调机组的调节控制**

17.1 室内参数控制精度

空调系统设计时采用 h-d 图来分析确定空气处理的过程和选择处理设备容量的大小，这一过程是按室内外最不利条件确定的。在部分负荷时这个系统自然能够满足空气处理的要求。不过此时的空气处理过程将会发生一定的改变，系统如何进行调节才能在全年（不保证时间除外）内既能满足室内温湿度要求又能达到经济运行的目的？下面我们来分析一

下其调节控制过程。

![](../images/3286c6bedcaae37038048217090a01f21b162e3e20f24560249c58b4f8689207.jpg)  
图 17-1 室内空气温湿度允许波动的区域

空调房间一般允许室内参数有一定的波动范围，也就是控制精度。在 h-d 图中（见图 17-1），N 为室内设计状态点，图中两条等温线和两条等相对湿度线包围的区域，称为“室内空气温湿度允许波动区”，只要室内空气参数在这一区域内就可以认为满足要求。允许波动区的大小则根据空调工程的性质或冬夏季的变化不同。对于工艺性

空调，这个区域小一些；而舒适性空调，这个区域大一些，见本书表12-2。

在工程中，这样的调节过程是通过空调自控系统来完成的。

对于夏季采用冷冻除湿的全空气空调系统（如：喷水室、表冷器等）在调节过程中，

室内温度与相对湿度存在耦合的情况，即：对其中的一个参数调节时也会引起另一个参数的变化。

**17.2 空调负荷变化时热湿比 $\varepsilon$ 的变化**

由室内最不利条件确定的热湿比，在实际运行时会有以下三种情（见图 17-2）：

热湿比： $\varepsilon=\frac{Q}{W}$

式中 Q ——室内最大冷负荷；

W——室内最大湿负荷。

1. 如果 W 不变， $Q \downarrow$ ，则 $\varepsilon \downarrow, \varepsilon \rightarrow \varepsilon'$ 。

2. 如果 Q 不变， $W \downarrow$ ，则 $\varepsilon \uparrow, \varepsilon \rightarrow \varepsilon''$ 。

3. 如果 W、Q 都变化，则有可能 $\varepsilon \uparrow$ 或 $\varepsilon \downarrow$ ，

![](../images/edceaf105dc6e2b42debc5b0f7227ab619151e3d3e9e231defca663abb2e93ec.jpg)  
图 17-2 空调负荷变化时  
热湿比 $\varepsilon$ 的变化

$\varepsilon \rightarrow \varepsilon^{\prime \prime}$ ，或 $\varepsilon \rightarrow \varepsilon^{\prime}$ 。

**17.3 定机器露点调节方法**

对于有恒温恒湿要求的工艺性空调，除少量的工作人员外，基本上不会有明显的散湿设备，一般都有较稳定的产湿量（换句话说，如果生产工艺过程湿负荷变化剧烈，也不会要求恒温恒湿环境），比如：计算机房、精密设备仪器用房。为了消除室内湿负荷，如图17-3所示，送风状态点的含湿量 $d_{0}$ 由下式求得：

$$
d _ {\mathrm{O}} = d _ {\mathrm{N}} - \frac {W}{G} \times 1 0 0 0
$$

等湿线 $d_{0}$ 与热湿比线 $\varepsilon$ 的交点就是送风状态点 O，空气处理过程中，为了获得 O 点，先将混合后的空气处理到机器露点 L 点，再等湿加热到 O 点（为方便分析，忽略风机和管道温升）。

由此可以看出，无论室内冷负荷怎么变化，只要将混合后的空气处理到机器露点 L，保证 L 点不变，调节再热量就可以到达送风状态点 O。这就是定机器露点调节。

![](../images/d31a551b41cb7b16e5b883fbd4353d9ec7ae7c3849f472ec8ad9c615697bb9a5.jpg)

定机器露点调节的前提条件是湿负荷稳定。其实质就是通过保证空气的除湿量，来保证房间的相对湿度，整个过程均没有房间湿度信号的参与，因此它是一种间接调节方法。

图 17-3 一次回风空调系统夏季定露点调节

在自控制系统上就是在表冷器（或喷水室）后加露点温度传感器，用露点温度控制表冷器入口处的电动调节阀，来保证露点温度 $t_{1}$ 不变，从而保证L点不变。同时设置房间的温度传感器，用室内温度 $t_{N}$ 来控制再热量，从而确定送风状态点的位置。

以上调节方法存在两个问题：

1. 只局限于室内湿负荷稳定的场所；

2. 调节过程需要有再热过程，有冷热抵消，不节能。

**17.4 变机器露点调节方法**

对于室内湿度变化较大或室内相对湿度要求较严格的情况，可以在室内直接设置相对湿度传感器，直接根据室内相对湿度偏差进行调节，以补偿室内热湿负荷的变化。这种控制室内相对湿度的方法称为“直接控制法”。它与间接控制法相比，调节质量更好，目前已被广泛采用。

由于夏季室内温度和湿度在调节过程中存在着耦合的情况，因此控制方法一般是先通过分别比较房间（或回风）温度、湿度与设定值的偏差，再经过选择器从两个信号中选取最大者，作为有效信号来控制进入表冷器（或喷水室）的冷水流量，从而改变机器露点的位置，实现温度、湿度的控制。

![](../images/49b6d4637c92f6d5f6db4d7ccdb03c5b112461454c81b4e58deec8d13695989d.jpg)  
图 17-4 变机器露点调节方法

如图 17-4 所示，当室内温度低于允许波动区的下限时（如图中 N'，此时热湿比为 $\varepsilon'$ ），开启再加热器，将降温除湿后的空气温度由 L' 加热到 O'，然后沿的 $\varepsilon'$ 平行线吸收室内余热余湿后变为室内状态点 N。

这种调节过程不是将混合后的空气不分青红皂白地统统降到机器露点L，因此，再热的负荷会小些。

由于舒适性空调的室内空气温湿度允许波动区较大，空调水系统一般为两管制，夏季降温除湿后一般不设再加热，空调送风均以最大送风温差送出。目前的工程项目中，一般是采用变机器露点调节方法，以房间的温度信号来控制表冷器

的电动水阀。采用这种控制方法将房间温度降低后，房间的湿度也不会太高。

对于手术室等有再热的净化空调系统，应以房间的湿度信号来控制表冷器的电动水阀，以房间的温度信号控制再热加热器。

**17.5 变新风比的调节**

变新风比的调节分为两种情况：一种是夏季、冬季根据根据室内 $CO_{2}$ 浓度调节最小新风比，实现在保证室内卫生的前提下节能运行的目的；另一种是过渡季节，当室外空气的焓值低于室内的空气的焓值时，调节新风比，实现充分利用室外空气降温的目的。

1. 根据室内 $CO_{2}$ 浓度调节新风比，如图 17-5 和图 17-6 所示。

![](../images/695d1cfa22172a816e0e042467a44894b32f3c90472d1055b16c0636f98bb2bb.jpg)  
图 17-5 一次回风舒适性空调夏季变新风比空气处理过程

![](../images/7c3fdf4388dd0546325145bc84c4e1e36716f921952b44a5b3a0ecc41a09c1cb.jpg)  
图 17-6 一次回风舒适性空调冬季变新风比等温加湿空气处理过程

2. 根据室内外空气的焓值调节新风比

在本书第 12.7.2 节中，如果忽略房间的漏风量和空调机组的风机温升，新风量 $G_{w}=$ 排风量 $G_{p}$ ，设新风比 $m=G_{w}/G$ ，对于空调房间，其热平衡公式可写成：

$$
G \cdot h _ {0} = G _ {\mathrm{N}} \cdot h _ {\mathrm{N}} + G _ {\mathrm{p}} \cdot h _ {\mathrm{N}} - Q _ {1}\tag{17-1}
$$

同时，在图 12-5 中空调机组内部有如下关系：

$$
G \cdot h _ {\mathrm{O}} = G _ {\mathrm{N}} \cdot h _ {\mathrm{N}} + G _ {\mathrm{W}} \cdot h _ {\mathrm{W}} - Q _ {3}\tag{17-2}
$$

由以上两式可得：

$$
Q _ {3} = G _ {\mathrm{W}} \cdot h _ {\mathrm{W}} - G _ {\mathrm{p}} \cdot h _ {\mathrm{N}} + Q _ {1} = m \cdot G (h _ {\mathrm{W}} - h _ {\mathrm{N}}) + Q _ {1}\tag{17-3}
$$

由式（17-3）可以看出：空调机组提供的冷量 $Q_{3}$ 为房间的冷负荷 $Q_{1}$ 与新风负荷 $m \cdot G$ （ $h_{\mathrm{W}} - h_{\mathrm{N}}$ ）之和，同时 $Q_{3}$ 的大小与新风比 $m$ 的大小有关。为了实现空调机组的全年节能运行，使空调机组的冷量 $Q_{3}$ 或热量 $Q_{3}'$ 最小。根据室内外焓值的调节将分为4种情况：

（1）当室外空气的焓值高于室内空气的焓值时（即 $h_{\mathrm{W}} > h_{\mathrm{N}}$ ），此时为夏季工况，空调机组以最小新风比运行，调节表冷器入口电动调节阀运行。

（2）当室外空气的焓值低于室内空气的焓值时（即 $h_{\mathrm{W}} < h_{\mathrm{N}}$ ），且新、回风的焓差不足以抵消冷负荷，称其为过渡季前期，可以全新风（即 $m = 1$ ）加调节表冷器入口电动调节阀运行。

（3）当室外空气的焓值低于室内空气的焓值时（即 $h_{\mathrm{W}} < h_{\mathrm{N}}$ ），且新、回风的焓差足以抵消冷负荷，称其为过渡季，可以关闭表冷器入口电动调节阀（即 $Q_{3} = 0$ ），由室内温度信号来调节新风比 $m$ 来运行。

（4）当室外空气的焓值低于室内空气的焓值时（即 $h_{\mathrm{W}} < h_{\mathrm{N}}$ ），且新风比已经达到最小，开启加热器，进入冬季工况。

图 17-7 为 $h_{w} < h_{N}$ 时，过渡季的空气处理过程（为了便于分析，忽略风机温升）：室外空气 $W'$ 与室内空气 N 混合至 $C'$ 后，如果此时 $C'$ 刚好位于新机器露点的等焓线上，就可以经等焓加湿处理到 $L'$ 送入室内，吸收余热余湿后沿 $\varepsilon'$ 处理到室内状态点 N。但在实际工程中应用中，往往不加湿，此时空气处理过程将沿过 $C'$ 点的 $\varepsilon'$ 到达点 N 的等温线上的 $N'$ 点，室内的温度得到保障，而相对湿度将小于设计值，对于一般的舒适性空调其夏季室内相对湿度一般是 $\leqslant 60\%$ ，满足要求。

![](../images/ee69cbdec029f86bbc529f88582d1247f3ef71ff5f2869cb5ac58302fa9877ee.jpg)  
图 17-7 一次回风舒适性空调过渡季变新风比空气处理过程

**17.6 一、二次回风混合比的调节**

采用二次回风的舒适性空调系统，如图 17-8 所示，在夏季冷负荷减少时，通过联动调节一次回风阀及二次回风阀来改变混合比，从而适应负荷的变化。

调节过程如图 17-9 所示（为了便于分析，忽略风机温升）。冷负荷减少，湿负荷不变, 热湿比减少为 $\varepsilon^{\prime}$ , 此时开大二次回风阀 VT2, 关小一次风阀 VT1, 即: 增加二次回风量, 减少一次回风量, 使总回风量保持不变。送风状态点就从 O 点升高到 O', 机器露点从 L 降到 L'。因此, 这种调节需同时开大表冷器入口处的电动调节水阀 SV1, 否则室内的相对湿度将增大, 偏离设定点。

![](../images/c8a68e58693998e656976381eca4a24adf1a17e56d1b875d18f39e461e947205.jpg)  
图 17-8 二次回风舒适性空调系统

![](../images/f29522e2968593d08bebdeb3292ed87009a75376ccf1970378151ae10b12060f.jpg)  
图 17-9 二次回风舒适性空调系统夏季空气处理过程

采用房间的温度信号控制一、二次风阀的开度，采用房间的相对湿度信号控制电动水阀的开度。虽然温度调节时会与湿度耦合，但是将房间的温湿度控制在允许波动的范围内即可。

二次回风系统冬季运行时，关闭二次回风阀 VT2，按一次回风系统的控制方式运行。

**17.7 改变送风量的调节**

由式（17-3）可知，改变机组的送风量 $G$ 同样可以改变空调机组提供的冷量 $Q_{3}$ ，这就是全空气系统在部分负荷时，可以采用变频调速进行负荷调节的原理。

**17.8 空调机组控制信号的接点位置**

空调机组的控制包括组合式空调机组的控制和组合式新风机组的控制。两者在控制上都要注意项目所在地区的气候特点，比如在冬季空气温度低于 $0^{\circ} \mathrm{C}$ 的地区要有防冻控制要求。而在某些南方潮湿地区，冬季可能不需要加湿。本章所涉及的空调机组的控制均按有防冻和加湿的功能要求。

组合式空调机组在功能段上有单风机和双风机之分，在风系统形式上有定风量与变风量之分。在使用过程中，有的还有兼作火灾排烟时补风的功能。

新风机组根据安装方式来分，有卧式和吊装式，吊装式的新风机组由于风机的压头较小，一般只有一级粗效过滤，同时，由于其尺寸较小，也无法设置加湿功能。为了节能的需要，有的新风机组带有热回收功能，而热回收方式的不同，其控制方法也不相同。因此，空调机组的控制也是千变万化的，不能以一张标准图来说明全部的问题。

设备控制信号的接点位置如下：

**1. 风机**

（1）风机手 / 自动状态取自转换开关的辅助触点。一般只取 “自动” 信号。

(2) 风机的启停控制: 从 DDC 数字输出口 (DO) 输出信号, 经中间继电器后到风机配电箱接触器控制回路。

（3）风机的运行状态取自风机配电箱接触器辅助触点。

（4）风机的故障信号取自风机配电箱主回路热继电器的辅助触点。

（5）当采用皮带传动的离心风机时，一般需设置压差开关检测风机是否正常工作，因为当风机的皮带松动或脱落时，风机会丢转或者不转，而此时风机的电机还工作正常，单靠电机的工作状态监测点无法发现这一现象，同时，可以通过压差开关的工作时间来记录风机的运行时间。

**2. 电动风阀**

（1）空调机组为了实现变新风比运行，其电动风阀执行器都是调节型的。执行器内部的阀门定位器可以输出位置反馈信号。

(2) 新风机组一般都是定风量运行, 其电动风阀执行器都是开关型的, 其辅助开关可以返回阀门开关状态信号至 DDC 控制器, DDC 控制器开关 (DO) 信号经中间继电器接通或断开风阀执行器的电源。

（3）兼作火灾排烟时补风的机组，其回风阀、排风阀及新风阀具有自复位（弹簧复位）功能。

**3. 电加热器**

电加热器的启停控制：从 DDC 数字输出口（DO）输出信号，经中间继电器到电加热器电控箱晶闸管交流开关。

电加热器的加热量控制：从 DDC 模拟输出口（AO）输出控制信号至晶闸管交流调功器进行连续调节。

**4. 电热式加湿器**

（1）电热式加湿器的启停控制：从 DDC 数字输出口（DO）输出信号，经中间继电器到电热式加湿器电控箱晶闸管交流开关。

（2）电热式加湿器的加湿量控制：从 DDC 模拟输出口（AO）输出控制信号至晶闸管交流调功器进行连续调节。

**第 18 章 空调机组及风机盘管常用控制原理**

空调机组的控制随机组段位功能的不同而不同，下面是笔者在工作中所遇到的一些空调机组的控制系统设计。

**18.1 单风机变频空调机组控制**

图 18-1 所示为单风机变频空调机组控制原理图，单风机空调机组适用于排风通路通畅的场所，如民用建筑的首层大堂等。《民用建筑供暖通风与空气调节设计规范》GB 50736—2012 第 7.3.8 条：“全空气系统风机应变速调节。”风机应变速调节一般是通过变频来实现，但值得注意的是：采用喷口侧送的场所不适合采用风机变频控制，否则气流将达不到射程，温度场将不均匀。

在全空气系统中，人员密集区域需设 $CO_{2}$ 传感器，当系统较大，或不是直接由房间回风时， $CO_{2}$ 传感器、温、湿度传感器应安装于房间内，以便能够准确地反映室内的参数。

**18.1.1 控制要求**

1. 电动风阀及水阀与送风机联锁开闭，当风机停止后，所有电动风阀及水路电动阀门（SV-1）、蒸汽调节阀（SV-2）等也全部关闭 [其中冬季，热水阀先于风机和风阀开启，后于风机和风阀关闭；风机开启 3～5min 后，再开启加湿器（SV-2），关闭加湿器（SV-2）5～6min 后，再关闭风机]。

2. 新风阀（FV-2）、回风阀（FV-1）两阀联动调节，动作相反，阀位之和为 100%。

3. 冬季工况，当盘管后温度低于 $5^{\circ}$ C 时，防冻开关发出报警，自动停止风机运行，连锁关闭新风阀（FV-2），全开热水调节阀（SV-1），同时，在中控室发出声光报警。

4. 当过滤器阻力超过设定值（即：两倍初阻力值）时，在中控室发出报警信号。

5. 夏（冬）季工况：

（1）DDC 控制器采用温度优先控制法，根据回风温度 $t_{r}$ 与设定值的差值，通过 PID 运算，调节送风机的运行频率，保证回风温度恒定；同时，DDC 控制器根据送风温度与设定值的差值，经 PID 运算后，调节热 / 冷水阀（SV-1）开度，使送风温度 $t_{s}$ 维持恒定（一般为最大送风温差，即：设计工况的送风温度）。

当送风机达到最大运行频率，室内温度仍有降低（升高）要求时，DDC 控制器降低（升高）送风温度 $t_{s}$ 的设定值。

当送风机达到最小运行频率，室内温度仍有升高（降低）要求时，DDC 控制器升高（降低）送风温度 $t_{s}$ 的设定值。

(2) 此工况下采用最小新风比运行, 同时, $\mathrm{CO}_{2}$ 传感器检测回风的 $\mathrm{CO}_{2}$ 浓度, 当浓度大于 $1200 \mathrm{ppm}$ 时, 增大新风阀的开度, 调整最小新风比。

图 18-1 单风机变频空调机组控制原理图 $^{①}$  
①该图 CAD 版本可由中国建筑工业出版社官方网站本书的配套资源中下载。

<table><tr><td rowspan="5">DDC</td><td>AI</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td></tr><tr><td>DI</td><td></td><td></td><td></td><td></td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×3</td><td></td><td></td></tr><tr><td>AO</td><td></td><td></td><td>1×1</td><td>1×1</td><td></td><td></td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td></td><td></td><td></td></tr><tr><td>DO</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>1×1</td><td></td><td></td><td></td><td></td></tr><tr><td>电源(~24V)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

（3）在冬季时，SV-1需保持最小10%开度，以防冻。

（4）冬季工况，DDC 控制器根据回风湿度（ $h_{\mathrm{r}}$ ）与设定值的差值，通过 PID 运算，调节 SV-2 开度，使回风湿度维持恒定。

6. 过渡季前期，控制系统检测室内外空气的温、湿度并在焓值比较器内进行比较，当室外空气的焓值小于室内空气的焓值时，采用全新风 + 冷水阀（SV-1）调节，直至 SV-1 完全关闭进入过渡季工况。

7. 过渡季工况时，SV-1 关闭，DDC 控制器根据回风温度 $t_{r}$ 与设定值的差值，通过 PID 运算，调节 FV-1、FV-2，利用室外新风降温，使回风温度维持恒定。

**18.2 二次回风空调机组控制**

图 18-2 所示为二次回风空调机组控制原理图。二次回风空调机组常用在影剧院采用座椅送风的舒适性空调系统中，为了避免吹冷风感，常采用二次回风系统来提高送风温度，减少送风温差，保证舒适度。如剧院空调设计温度为 $26^{\circ}$ C，座椅送风温度为 $21^{\circ}$ C。同时需设置排风机，来保证排风通畅。

**18.2.1 控制要求**

1. 送风机、排风机连锁，启停顺序为：先开送风机，延时开排风机；先关排风机，延时关送风机，保证空调房间的正压。

2. 电动风阀及水阀与送风机、排风机联锁开闭，当风机停止后，所有电动风阀及水路电动阀门（SV-1）、蒸汽调节阀（SV-2）等也全部关闭 [其中冬季：热水阀先于风机和风阀开启，后于风机和风阀关闭；风机开启 3～5min 后，再开启加湿器（SV-2），关闭加湿器（SV-2）5～6min 后，再关闭风机]。

3. 冬季工况，SV-1 需保持最小 10% 开度，以防冻。当盘管后温度低于 5℃ 时，防冻开关发出报警，自动停止风机运行，联锁关闭新风风阀（FV-1），全开热水调节阀（SV-1），同时，在中控室发出声光报警。

4. 当过滤器阻力超过设定值（即：两倍初阻力值时），在中控室发出报警信号。

5. 夏季工况：

（1）DDC 控制器采用湿度优先控制法，根据回风湿度 $h_{r}$ 与设定值的差值，通过 PID 运算，调节冷水阀（SV-1）开度，使回风湿度 $h_{r}$ 不高于设定值。

(2) DDC 控制器根据回风温度 $t_{\mathrm{r}}$ 与设定值的差值, 通过 PID 运算, 同时调节一、二次回风阀 FV-2、FV-3 的开度 (两者阀位之和不变), 改变一、二次回风的比例, 并保持总回风量不变, 使回风温度 $t_{\mathrm{r}}$ 维持恒定。FV-1、FV-2、FV-3 的初始阀位是设计工况下各风量下的阀位。

6. 冬季工况：

（1）关闭二次回风阀（FV-3），将新风阀（FV-1）、排风阀（FV-4）及一次回风阀（FV-2）置于最小新风比的阀位。

（2）DDC 控制器根据回风温度 $t_{r}$ 与设定值的差值，通过 PID 运算，调节热水阀（SV-1）开度，使回风温度 $t_{r}$ 维持恒定。

（3）DDC 控制器根据回风湿度 $h_{r}$ 与设定值的差值，通过 PID 运算，调节 SV-2 开度，使回风湿度维持恒定。

①该图 CAD 版本可由中国建筑工业出版社官方网站本书的配套资源中下载。  
图 18-2 二次回风空调机组控制原理图①

<table><tr><td rowspan="4">DDC</td><td>AI</td><td>1×1</td><td>1×1</td><td></td><td>1×1</td><td>1×1</td><td></td><td></td><td>1×1</td><td></td><td>1×1</td><td>1×1</td><td>1×1</td><td></td><td></td><td>1×1</td><td>1×1</td></tr><tr><td>DI</td><td></td><td>1×1</td><td>1×2</td><td></td><td></td><td>1×1</td><td>1×1</td><td></td><td>1×1</td><td></td><td></td><td></td><td>1×1</td><td>1×2</td><td></td><td></td></tr><tr><td>AO</td><td></td><td></td><td></td><td>1×1</td><td>1×1</td><td></td><td></td><td>1×1</td><td></td><td>1×1</td><td>1×1</td><td>1×1</td><td></td><td></td><td></td><td></td></tr><tr><td>DO</td><td></td><td>1×1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>1×1</td><td></td><td></td><td></td></tr><tr><td colspan="2">电源(~24V)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

7. 过渡季前期，控制系统检测室内外空气的温、湿度，并在焓值比较器内进行比较，当室外空气的焓值小于室内空气的焓值时，采用全新风+冷水阀（SV-1）调节，直到SV-1完全关闭进入过渡季工况。

8. 过渡季工况：控制系统检测室内、外空气的温湿度并在焓值比以较器内比较当室外空气的焓值小于室内空气的焓值时，二次回风阀（FV-3）和水阀SV-1关闭。DDC控制器根据回风温度 $t_{r}$ 调节新风阀（FV-1）、一次回风阀（FV-2）及排风阀（FV-4）的开度，利用室外新风降温，使回风温度维持恒定。

**18.3 兼作火灾补风单风机空调机组串级控制**

当全空气空调系统较大，如宴会厅等高大空间，由于受调节对象纯滞后、时间常数及热湿扰量变化的影响，采用单回路调节不能满足调节参数要求时，空调系统宜采用串级调节（见图 18-3）。图 18-4 所示为兼作火灾补风单风机空调机组串级控制原理图。

![](../images/49c29e481244da5c79c7f30c5b1bf03275337a8d2904e93e4e461e3e1b0c3043.jpg)  
图 18-3 空调机组房间温度串级控制原理图

**18.3.1 控制要求**

1. 电动风阀及水阀与送风机、联锁开闭，当风机停止后，所有电动风阀及水路电动阀门（SV-1）、蒸汽调节阀（SV-2）等也全部关闭 [其中冬季：热水阀先于风机和风阀开启，后于风机和风阀关闭；风机开启3～5min后，再开启加湿器（SV-2），关闭加湿器（SV-2）5～6min后，再关闭风机]。

2. 新风阀（FV-2）、回风阀（FV-1）两阀联动调节，动作相反，阀位之和为 100%。

3. 冬季工况：当盘管后温度低于 $5^{\circ}$ C 时，防冻开关发出报警，自动停止风机运行，联锁关闭新风风阀（FV-2），全开热水调节阀（SV-1），同时，在中控室发出声光报警。

4. 当过滤器阻力超过设定值（即：两倍初阻力值）时，在中控室发出报警信号。

5. 冬 / 夏季工况：

（1）DDC 控制器采用温度优先控制法，根据送风温度 $t_{s}$ 、回风温度 $t_{r}$ 与设定值进行串级控制，通过 PID 运算，分别调节热 / 冷水阀（SV-1）开度，使回风温度维持恒定。

(2) 此工况下采用最小新风比运行, 同时, $\mathrm{CO}_{2}$ 传感器检测回风的 $\mathrm{CO}_{2}$ 浓度, 当浓度大于 $1200 \mathrm{ppm}$ 时, 增大新风阀的开度, 调整最小新风比。

（3）在冬季时，SV-1需保持最小10%开度，以防冻。

（4）冬季工况，DDC 控制器根据回风湿度 $h_{r}$ 、送风湿度 $h_{s}$ 与设定值进行串级控制，通过 PID 运算，调节 SV-2 开度，使回风湿度维持恒定。

6. 过渡季前期，控制系统检测室内、外空气的温、湿度并在焓值比较器内进行比较，当室外空气的焓值小于室内空气的焓值时，采用全新风+冷水阀（SV-1）调节，直至SV-1完全关闭进入过渡季工况。SV-1关闭，DDC控制器根据送风温度 $t_{s}$ 、回风温度 $t_{r}$ 与设定值进行串级控制，通过PID运算，调节FV-1、FV-2，利用室外新风降温，使回风温度维持恒定。

![](../images/1b699fd7ca4754e3f4a714fcf3dcb742b8b647a20784c8feb1409772ed4978a2.jpg)  
图 18-4 兼作火灾补风单风机空调机组串级控制原理图 $^{①}$

7. 兼作排烟补风用空调机组的回风阀、新风阀电动执行器均为弹簧复位型。火灾时，普通电源断电，其回风阀断电关闭，新风阀断电全开；风机由消防电源投入运行。

**18.4 双风机变频空调机组控制**

双风机空调机组常用在不同季节新风量变化较大且无法通过自然排风的空调系统，如北方地区，过渡季常采用变新风比甚至全新风进行空调。当空调系统的回风管路较长，阻力较大时也常常设置回风机。空调机组的送、排风机同步变频，为了保证送、排风量的变化一致，建议采用具有相同特性曲线的风机。双风机变频空调机组控制原理如图18-5所示。

**18.4.1 控制要求**

1. 送风机、回风机联锁，启停顺序为：先开送风机，延时开回风机；先关回风机，延时关送风机，保证空调房间的正压。

2. 电动风阀与送风机、回风机联锁开闭，当风机停止后，所有电动风阀及水路电动阀门（SV-1）、蒸汽调节阀（SV-2）等也全部关闭 [其中冬季：热水阀先于风机和风阀开启，后于风机和风阀关闭；风机开启3～5min后，再开启加湿器（SV-2），关闭加湿器（SV-2）5～6min后，再关闭风机]。

3. 新风阀（FV-1）、排风阀（FV-2）及回风阀（FV-3）三阀联动调节，FV-1与FV-3动作相反，阀位之和为 $100\%$ ，FV-1与FV-2动作相同。

4. 冬季工况，当盘管后温度低于 $5^{\circ}$ C 时，防冻开关发出报警，自动停止风机运行，联锁关闭新风风阀（FV-1），全开热水调节阀（SV-1），同时，在中控室发出声光报警。

5. 当过滤器阻力超过设定值（即：两倍初阻力值时），在中控室发出报警信号。

6. 夏（冬）季工况：

（1）DDC 控制器采用温度优先控制法，根据回风温度 $t_{r}$ 与设定值的差值，通过 PID 运算，调节送、回风机的运行频率，保证回风温度恒定；同时，DDC 控制器根据送风温度与设定值的差值，经 PID 运算后，调节热 / 冷水阀（SV-1）开度，使送风温度 $t_{s}$ 维持恒定（一般为最大送风温差，即：设计工况的送风温度）。

当送、回风机达到最大运行频率，室内温度仍有降低（升高）要求时，DDC 控制器降低（升高）送风温度 $t_{s}$ 的设定值。

当送、回风机达到最小运行频率，室内温度仍有升高（降低）要求时，DDC 控制器升高（降低）送风温度 $t_{s}$ 的设定值。

(2) 此工况下采用最小新风比运行, 同时, $\mathrm{CO}_{2}$ 传感器检测回风的 $\mathrm{CO}_{2}$ 浓度, 当浓度大于 $1200 \mathrm{ppm}$ 时, 增大新风阀的开度, 调整最小新风比。

（3）在冬季时，SV-1需保持最小10%开度，以防冻。

（4）冬季工况，DDC控制器根据回风湿度 $h_{r}$ 与设定值的差值，通过PID运算，调节SV-2开度，使回风湿度维持恒定。

图 18-5 双风机变频空调机组控制原理图 $^{①}$

<table><tr><td rowspan="4">DDC</td><td>AI</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td></tr><tr><td>DI</td><td></td><td>1×1</td><td>1×3</td><td></td><td></td><td></td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×3</td><td></td></tr><tr><td>AO</td><td></td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td></td><td></td></tr><tr><td>DO</td><td></td><td>1×1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>1×1</td><td></td><td></td><td></td></tr><tr><td colspan="2">电源(~24V)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

①该图 CAD 版本可由中国建筑工业出版社官方网站本书的配套资源中下载。

7. 过渡季前期，控制系统检测室内外空气的温、湿度，并在焓值比较器内进行比较，当室外空气的焓值小于室内空气的焓值时，采用全新风 + 冷水阀（SV-1）调节，直到 SV-1 完全关闭，进入过渡季工况。

8. 过渡季工况，控制系统检测室内、外空气的温、湿度并在焓值比较器内进行比较，当室外空气的焓值小于室内空气的焓值时。SV-1 关闭，DDC 控制器根据送风温度 $t_{s}$ 、回风温度 $t_{r}$ 与设定值进行串级控制，通过 PID 运算，调节 FV-1、FV-2、FV-3 的开度，利用室外新风降温，使回风温度维持恒定。

**18.5 兼作火灾补风双风机变频空调机组控制**

在地下室的空调房间火灾排烟时，可以采用空调机组兼作火灾的补风机，这样可以省去专用的补风机，节省了投资，也节省了机房面积和管道空间，可以使空调、通风系统得以简化。此时空调机组的配电柜是双电源的配电柜，即在火灾时普通电源被切断后由消防电源供电，由消防控制系统发出控制信号启动空调机组内的风机。

双风机空调机组常常用在不同季节新风量变化较大且无法通过自然排风的空调系统，如北方地区，过渡季常常采用变新风比甚至全新风进行空调。当空调系统的回风管路较长、阻力较大时也常常设置回风机。空调机组的送、排风机同步变频，为了保证送、排风量的变化一致，建议采用具有相同特性曲线的风机。

兼作火灾补风双风机变频空调机组控制如图 18-6 所示。

**18.5.1 控制要求**

1. 送风机、回风机联锁，启停顺序为：先开送风机，延时开回风机；先关回风机，延时关送风机，保证空调房间的正压。

2. 电动风阀与送风机、回风机联锁开闭，当风机停止后，所有电动风阀及水路电动阀门（SV-1）、蒸汽调节阀（SV-2）等也全部关闭 [其中冬季：热水阀先于风机和风阀开启，后于风机和风阀关闭；风机开启3～5min后，再开启加湿器（SV-2），关闭加湿器（SV-2）5～6min后，再关闭风机]。

3. 新风阀（FV-1）、排风阀（FV-2）及回风阀（FV-3）三阀联动调节，FV-1与FV-3动作相反，阀位之和为 $100\%$ ，FV-1与FV-2动作相同。

4. 冬季工况，当盘管后温度低于 $5^{\circ}$ C 时，防冻开关发出报警，自动停止风机运行，联锁关闭新风风阀（FV-1）、全开热水调节阀（SV-1），同时，在中控室发出声光报警。

5. 当过滤器阻力超过设定值（即：两倍初阻力值时），在中控室发出报警信号。

6. 夏（冬）季工况：

（1）DDC 控制器采用温度优先控制法，根据回风温度 $t_{r}$ 与设定值的差值，通过 PID 运算，调节送、回风机的运行频率，保证回风温度恒定；同时，DDC 控制器根据送风温度与设定值的差值，经 PID 运算后，调节热 / 冷水阀（SV-1）开度，使送风温度 $t_{s}$ 维持恒定（一般为最大送风温差，即：设计工况的送风温度）。

当送、回风机达到最大运行频率，室内温度仍有降低（升高）要求时，DDC 控制器降低（升高）送风温度 $t_{s}$ 的设定值。

当送、回风机达到最小运行频率，室内温度仍有升高（降低）要求时，DDC 控制器升高（降低）送风温度 $t_{s}$ 的设定值。

![](../images/b76ea277afa88ffed078cddf788eba40e4b379929b179a9814c0dcc31916b5c8.jpg)  
图 18-6 兼作火灾补风双风机变频空调机组控制原理图 $^{①}$

(2) 此工况下采用最小新风比运行, 同时, $\mathrm{CO}_{2}$ 传感器检测回风的 $\mathrm{CO}_{2}$ 浓度, 当浓度大于 $1200 \mathrm{ppm}$ 时, 增大新风阀的开度, 调整最小新风比。

（3）在冬季时，SV-1需保持最小10%，开度以防冻。

（4）冬季工况，DDC 控制器根据回风湿度 $h_{r}$ 与设定值的差值，通过 PID 运算，调节 SV-2 开度，使回风湿度维持恒定。

7. 过渡季前期，控制系统检测室内外空气的温湿度并在焓值比较器内进行比较，当室外空气的焓值小于室内空气的焓值时，采用全新风 + 冷水阀（SV-1）调节，直至 SV-1 完全关闭进入过渡季工况。

8. 过渡季工况时, SV-1 关闭, DDC 控制器根据送风温度 $t_{\mathrm{s}}$ 、回风温度 $t_{\mathrm{r}}$ 与设定值进行串级控制, 通过 PID 运算, 调节 FV-1、FV-2、FV-3 的开度, 利用室外新风降温, 使回风温度维持恒定。

9. 兼作排烟补风用空调机组的回风阀、新风阀及排风阀电动执行器均为弹簧复位型。火灾时，普通电源断电，其回风阀及排风阀断电关闭，新风阀断电全开；回风机断电关闭，送风机由消防电源投入运行。

**18.6 正压洁净手术室四管制变频净化空调机组（配电热加湿器和电再热器）控制**

正压洁净手术室要求相对于洁净走廊有 5～20Pa 的正压，一般都是通过增加回风口的阻尼，调节排风量来实现压差控制。要维持正压，手术室的排风机和电动门必须联动控制。

对于手术室而言，电再热器的控制，建议采用连续温度调节，而不采用分级调节，以免室内温度波动过大，造成忽冷忽热的感觉，同时节省加热能耗。

洁净手术室的净化空调系统要达到要求的洁净度，其换气次数非常高，因此夏季循环风在经过表冷器降温除湿后需要再热才能处理到送风状态点。这时房间温湿度可以分别调控，通过调节表冷器的电动水阀，来控制手术室内的湿度，再通过调节电再热器来控制室内温度。这样就能保证室内状态点恒定。

手术室内情报面板上有空调机组启停、故障报警、温湿度设定显示等功能，这些信号可以通过 I/O 模块与控制空调机组的 DDC 通信，来完成控制过程。

正压洁净手术室四管制变频净化空调机组（配电热加湿器和电再热器）控制原理如图18-7所示。

**18.6.1 控制要求**

1. 先启动送风机，延时启动排风机，关闭顺序相反。当手术室的门开启时，排风机关闭。

2. 电再热加热器、电热式加湿器与送风机联锁开闭，当风机停止后，所有水路电动阀门（SV-1、SV-2）及电动风阀（FV-1）也全部关闭（电再热加热器后于风机开启，先于风机关闭；风机开启3～5min后，再开启加湿器，关闭加湿器5～6min后，再关闭风机）。

3. 电再热加热器无风断电，超温保护：当 $\Delta P_{1}$ 检测到送风机未运转时，电加热器断电，当 $t_{s}$ 大于或等于 $35^{\circ}C$ 时，电加热器断电。

![](../images/fef7b03c67baf4e0be21843325028fef7d75526d99870c08b320f219f98de99d.jpg)  
图 18-7 正压手术室四管制变频净化空调机组（配电热加湿和电再热器）控制原理图 $^{①}$

4. 当过滤器阻力超过设定值（即：两倍初阻力值）时，在中控室发出报警信号。

5. 变频风机的控制：通过在送风总管上设置多点热线式风量计，对风管断面上的平均风量实时在线检测，将实测风量与设计风量的差值通过 PID 运算，控制变频器的输出，调节风机的转速，保证送风量恒定不变。

**6. 夏季工况：**

（1）DDC 控制器根据回风相对湿度 $h_{r}$ 与设定值的差值，通过 PID 运算，调节冷水阀（SV-1）开度，使相对湿度恒定。

(2) DDC 控制器根据回风温度 $t_{\mathrm{r}}$ 与设定值的偏差调节电加热器的功率输出, 使回风温度维持恒定。

7. 冬季工况：冷水阀（SV-1）关闭，DDC 控制器根据回风温度 $t_{r}$ 与设定值的差值，通过 PID 运算，调节热水阀（SV-2）开度，使回风温度维持恒定。

DDC 控制器根据回风湿度 $h_{r}$ 与设定值的差值，调节电热式加湿器的加湿量，使回风湿度维持恒定。

**18.7 新风预处理正负压转换手术室净化空调机组（热水盘管再热）控制**

正负压转换手术室由于总风量较小，可以采用直流式，避免正负压转换时管路的污染。手术室的正负压通过改变排风量的大小来实现。通过对变频器输入不同的给定频率改变排风机转速，实现大小排风量的转换。同样，正压或负压手术室的排风机和电动门必须联动控制。

对于手术室而言，热水盘管再热是最理想的再热方式，即可以实现加热温度的连续调节，也可以利用热回收冷水机组的冷凝热；同时在某些地区，该热水盘管在冬季可以供热，实现冬夏共用，此时加热器应设置在表冷器之后。

手术室内情报面板上有房间正负压转换功能、空调机组启停、故障报警、温湿度设定显示等功能，这些信号可以通过 I/O 模块与控制空调机组的 DDC 通信，来完成控制过程。

新风预处理正负压转换手术室净化空调机组（热水盘管再热）控制原理如图 18-8 所示。

**18.7.1 控制要求**

1. 正压工况：

（1）P-2 低速运行，先启动送风机，延时启动排风机 P-1、P-2，关闭顺序相反。当手术室门开启时，排风机 P-1、P-2 均关闭。

（2）变频风机的控制：通过在送风总管上设置多点热线式风量计，对风管断面上的平均风量实时在线检测，将实测风量与设计风量的差值通过PID运算，控制变频器的输出，调节风机的转速，保证送风量恒定不变。

（3）在系统稳定运行一段时间后，且房门关闭，房间微正压 $\Delta P_{4}$ 稳定之后，DDC 控制器根据 $\Delta P_{4}$ 与设定值的差值，通过 PID 运算，调整排风机 P-2 电机的运行频率，使房间压差恒定不变。

![](../images/1c0228168973fa5a1c45e1125b42ab00c05f6d9448b3ee6a30c34eabac7e44d7.jpg)  
图 18-8 新风预处理正负压转换手术室净化空调机组（热水盘管再热）控制原理图 $^{①}$

2. 负压工况：P-2 高速运行，先启动排风机 P-1、P-2，延时启动送风机，关闭顺序相反。

3. 当送风机停止后，所有水路电动阀门（SV-1、SV-2）及电动风阀 FV-1 也全部关闭。

4. 当过滤器阻力超过设定值（即：两倍初阻力值）时，在中控室发出报警信号。

**5. 夏季工况：**

（1）DDC 控制器根据回风相对湿度 $h_{r}$ 与设定值的差值，通过 PID 运算，调节冷水阀（SV-1）开度，使相对湿度恒定。

(2) DDC 控制器根据排风温度 $t_{\mathrm{p}}$ 与设定值的差值, 经 PID 运算后, 调节 SV-2 的开度, 使排风温度维持恒定。

**6. 冬季工况：**

（1）冷水阀（SV-1）关闭，DDC控制器根据排风温度 $t_{\mathrm{p}}$ 与设定值的差值，通过PID运算，调节热水阀（SV-2）开度，使回风温度维持恒定。

(2) DDC 控制器根据排风湿度 $h_{\mathrm{p}}$ 与设定值的差值, 调节电热式加湿器的加湿量, 使回风湿度维持恒定。

（3）风机开启 $3 \sim 5$ min 后，再开启加湿器，关闭加湿器 $5 \sim 6$ min 后，再关闭风机。

**18.8 洁净手术部辅助用房净化空调恒定风量控制**

洁净手术部辅助用房的净化空调系统一般是有一台机组来带多个房间的空调，为了保证各个房间的洁净度，通常在各个房间的送回风支管上设置定风量阀，来保证各个房间的送回风量恒定不变。净化空调机组与手术室的空调机组功能一致，需设置多级的过滤器，各级过滤器在运行周期内逐渐积尘、堵塞，系统阻力不断增大（过滤器的终阻力一般为初阻力的2倍）。工程设计需要按照系统最大阻力、最不利的工况进行设计。在净化空调系统运行初期，各级过滤器都处在无堵塞的状态下，系统阻力较小；随着系统运行时间的延长，系统阻力不断增加。为了节省风机的运行能耗，风机需采用变频控制，在净化空调系统运行初期或更换过滤器后，让风机以较低的转速运行，并随着系统阻力的增加，逐渐增大转速，始终保持送风量不变。做到风机以最小的工作压头，达到设计风量，这就需要风机转速根据保证最不利环路的定风量阀前后最小工作压差来控制。

洁净手术部辅助用房要求相对于洁净走廊有 5～10Pa 的正压，一般都是通过定风量阀控制送风量和回风量，保证送风量与回风量的差值恒定来实现。

洁净手术部辅助用房净化空调恒定风量控制原理如图 18-9 所示。

**18.8.1 控制要求**

1. 先启动送风机，延时启动排风机，关闭顺序相反。

2. 电再热加热器、电热式加湿器与送风机联锁开闭，当风机停止后，所有水路电动阀门（SV-1、SV-2）及电动风阀（FV-1）也全部关闭（电再热加热器后于风机开启，先于风机关闭）。

3. 电再热加热器无风断电、超温保护：当 $\Delta P_{1}$ 检测到送风机未运转时，电加热器断

电，当 $t_{s}$ 大于或等于 $35^{\circ}C$ 时，电加热器断电。

4. 当过滤器阻力超过设定值（即：两倍初阻力值）时，在中控室发出报警信号。

5. 变频风机的控制：风机转速根据保证最不利环路的定风量阀前后最小工作压差来控制，定风量阀的最小工作压差一般为 50Pa。控制器根据测量的压差与设定值（50Pa）的差值，经 PID 运算后，变频调节风机转速，从而实现风机以最低的工作转速达到设计风量。

**6. 夏季工况：**

（1）DDC 控制器根据回风相对湿度 $h_{r}$ 与设定值的差值，通过 PID 运算，调节冷水阀（SV-1）开度，使相对湿度恒定。

（2）DDC 控制器根据回风温度 $t_{r}$ 与设定值的偏差调节电加热器的功率输出，使回风温度维持恒定。

**7. 冬季工况：**

（1）冷水阀（SV-1）关闭，DDC控制器根据回风温度 $t_{r}$ 与设定值的差值，通过PID运算，调节热水阀（SV-2）开度，使回风温度维持恒定。

(2) DDC 控制器根据回风湿度 $h_{\mathrm{r}}$ 与设定值的差值, 调节电热式加湿器的加湿量, 使回风湿度维持恒定。

（3）风机开启 $3 \sim 5$ min 后，再开启加湿器，关闭加湿器 $5 \sim 6$ min 后，再关闭风机。

**18.9 泳池冷凝热回收系统控制**

**18.9.1 项目概况**

图 18-10 为北京某酒店游泳池的冷凝热回收系统控制原理图。游泳池位于酒店的首层，面积为 $1000 \, m^{2}$ ，层高为 11.5m。泳池冷凝热回收机组都是自带控制箱，其运行参数可通过网关输入楼宇控制系统。

**18.9.2 控制要求**

1. 夏季室内空气采用风冷热泵制冷，冷量不足部分由内置盘管补充。

2. 非夏季：室内空气采用热泵型除湿机制热，热量不足部分由内置盘管补充。

3. 将除湿机的冷凝热回收，用于预热泳池水。当其不需预热时，冷凝热通过风冷凝器散至室外。

4. 冬季除湿热泵不运行，室内由室内相对湿度传感器调节新风比，控制室内相对湿度。

5. 系统为全自动运行，自控设备均由泳池专用热泵型除湿机组自带，同时配套供应安装泳池内温度传感器及新风温度、湿度传感器，泳池预热循环泵由除湿机组控制。

6. 泳池内温度传感器应安装在泳池外墙的室内表面，该安装点是泳池室内表面的最低温度点，可安装在窗框或一个朝北的墙的门框的内表面。当室外温度下降时，表面温度下降到接近泳池空气露点温度，机组自动地往下偏置湿度设定值，以达到降低空气露点温度的目的，以此避免泳池墙表面冷凝结露。

7. 机组配电控制箱提供楼宇控制网络接口，其各项运行参数应能够上传至楼控系统。

![](../images/4432c3d15bd3dedca39dba6ab90b28c94396c7ad8a10fa4f21d9eba021ee6296.jpg)  
图 18-9 洁净手术部辅助用房净化

![](../images/abbfd7b1fbed25b14a0c02c02d8f79b4b1e0b5f8899ac208f5ac308bd663bdc5.jpg)  
空调恒定风量控制 $^{①}$

![](../images/e28f9fc5807e1ecd0b4b63ed50640927d7db17a022bde81dee803af90167fd8a.jpg)  
图 18-10 泳池冷凝热回收系统控制原理图 $^{①}$

**18.10 变风量（VAV）系统定静压法控制**

**18.10.1 项目概况**

图 18-11 为北京某酒店地下娱乐场所 KTV 的变风量空调系统控制原理图，空调机组兼作火灾排烟时的补风机，采用静电极化纤维空气净化器 Airfc-1100IE（F7 净化效率 99% 除菌率）作为中效过滤器，来提高对空气中 PM2.5 灰尘颗粒的过滤。空调房间均为空调内区，冬季较多时段需要采用新风供冷。新风、排风量采用 TVT-/TVJ-Easy 变风量调节器或矩形伯努利妙流智能风阀测量平均风速求得。由于是采用定静压法控制，各房间 VAV BOX 的区域控制器（DDC）无需接入控制系统。空调机组的送、排风机同步变频，为了保证送、排风量的变化一致，建议采用具有相同特性曲线的风机。

**18.10.2 控制要求**

**1. 送、排风机风量控制**

（1）系统根据定静压法控制空调机组的送风量，采用静压的测量值与设定值的差值，经过PID运算，调节变频器的输出频率，改变送、回风机转速。送、回风机的风量调整应保持同步，否则会使室内压力失控。

（2）定静压法控制需在送风管中气流稳定的直管段且距空调送风机 2/3 管长处，设置静压测定点 P。

**2. 新风量控制**

（1）夏季、冬季采用最小新风比运行，DDC控制器根据新风设定值与检测值的差值，通过PID运算，调节新风调节阀，实现最小新风量控制。

（2）过渡季前期，控制系统检测室内外空气的温湿度并在焓值比较器内进行比较，当室外空气的焓值小于室内空气的焓值时，采用全新风+冷水阀（SV-1）调节，直至SV-1完全关闭，进入过渡季工况。

（3）过渡季工况时，SV-1 关闭，DDC 控制器根据送风温度设定值 $t_{s}$ 与检测值的差值，通过 PID 运算，调节 FV-1、FV-2、FV-3 的开度，利用室外新风降温，使送风温度维持恒定。

**3. 送风温度控制**

（1）夏季供冷：当室内送风量升至最高，而室内温度仍无法满足需求时，DDC 控制器发出指令，降低空调机组送风温度设定值，同时 PID 调节冷（热水）调节阀 SV-1，使送风温度达到新的设定值。维持送风温度在一定的季节不变。

(2) 冬季供冷、供热: 调节新风比, 使其达到设定的送风温度, 当新风量达到最小新风量时, 送风温度还低于设定值, 则开启热水阀, PID 调节热水调节阀, 使送风温度恒定。

**4. 冬季加湿控制**

（1）风机开启3～5min后，再开启加湿器（SV-2），关闭加湿器（SV-2）5～6min后，再关闭风机。

（2）DDC 控制器根据回风湿度 $h_{r}$ 与设定值的差值，通过 PID 运算，调节蒸汽加湿器供汽阀（SV-2），使回风湿度维持恒定。

**5. 其他监控**

![](../images/0ab069dc20250d9b3ac7f9387eb10630d084f3b13fc04631fd8e3a845afecc35.jpg)  
图 18-11 变风量（VAV）系统

![](../images/859c2b3c25017d705c4e300e4a694fbab52dd316548d2144d7cdafe1b05d629d.jpg)  
定静压法控制原理图①

（1）送风机、回风机联锁，启停顺序为：先开送风机，延时开回风机；先关回风机，延时关回风机，保证室内正压。

（2）电动风阀与送风机、回风机联锁开闭，当风机停止后，所有电动风阀及水路电动阀门（SV-1）、蒸汽调节阀（SV-2）等也全部关闭（其中冬季热水阀先于风机和风阀开启，后于风机和风阀关闭）。

（3）新风阀（FV-1）、排风阀（FV-2）、回风阀（FV-3）三阀联动调节，FV-1与FV-3动作相反，阀位之和为100%，FV-1与FV-2动作相同。DDC控制器检测排风量，与新风量比较，调节排风阀的开度，使（排风量－其他排风量）后始终为新风量的90%，保证房间正压。

（4）冬季工况，当盘管后温度低于 $5^{\circ}$ C 时，防冻开关发出报警，自动停止风机运行，联锁关闭新风阀（FV-1），全开热水调节阀（SV-1），同时，在中控室发出声光报警。

（5）当过滤器阻力超过设定值（即：两倍初阻力值）时，在中控室发出报警信号。

6. 兼作排烟补风用空调机组的回风阀、排风阀及新风阀电动执行器均为弹簧复位型。火灾时，普通电源断电，其回风阀、排风阀断电关闭，新风阀断电全开，送风机由消防电源投入运行。

**18.11 变风量（VAV）系统变静压法控制**

**18.11.1 工程概况**

图 18-12 所示为北方某写字楼的变风量空调系统控制原理图，采用静电极化纤维空气净化。Airfc-1100IE（F7 净化效率）作为中效过滤器，来提高对空气中 PM2.5 灰尘颗粒的过滤。空调箱分上下两层布置，以减少机房面积。变风量末端 VAV BOX 按内外区设置，采用房间吊顶回风。内区冬季较多时段需要采用新风供冷，外区设置幕墙散热器。新风量、排风量采用 TVF-/TVJ-Easy 变风量调节器或矩形伯努利妙流智能风阀测量平均风速求得。各房间 VAV BOX 的区域控制器（DDC）均需接入控制系统，以便读取运行参数。空调机组的送、排风机同步变频，为了保证送、排风量的变化一致，建议采用具有相同特性曲线的风机。

**18.11.2 变静压控制要求**

**1. 送、排风机风量控制**

（1）控制变风量空调机组的 AHU DDC 控制器与控制变风量末端的 VAVBOX DDC 控制器进行通信。

（2）系统根据变静压法控制空调机组的送风量，采用静压的增量，经过PID运算，调节变频器的输出频率，改变送、回风机转速。送、回风机的风量调整应保持同步，否则会使室内压力失控。

（3）变静压法控制需在送风管中气流稳定的直管段（不要求1/3距离）设置静压测定点P。静压设定值可随时根据需求重新设定，它仅起到初始设定作用。

**2. 控制过程**

（1）每个变风量末端装置的 VAV BOX DDC 控制器将各自的调节风阀的阀位传递到空调空调机组的 AHU DDC 控制器。

（2）读取具有最大阀位开度末端装置的数量 $POS_{max}$ 。

（3）如 $POS_{max} > 90\%$ ，说明在当前系统静压下，具有最大阀位开度 $POS_{max}$ 的末端装置的送风量刚够满足空调区域的负荷需求；如此时风机转速不是最大，应增大静压设定值 10Pa。

（4）如 $POS_{max} < 70\%$ ，说明在当前系统静压下，最大阀位开度 $POS_{max}$ 太小，其他末端装置调节风阀的阀位则更小，可以判断系统静压值偏大，可减小静压设定值 10Pa。

（5）如 $70\% < POS_{max} < 90\%$ ，则说明当前系统静压正合适，无需改变系统静压设定值。

**3. 新风量控制**

（1）夏季、冬季采用最小新风比运行，DDC控制器根据新风设定值与检测值的差值，通过PID运算，调节新风调节阀，实现最小新风量控制。

（2）过渡季前期，控制系统检测室内外空气的温湿度并在焓值比较器内进行比较，当室外空气的焓值小于室内空气的焓值时，采用全新风+冷水阀（SV-1）调节，直至SV-1完全关闭进入过渡季工况。

（3）过渡季工况时，SV-1 关闭，DDC 控制器根据送风温度 $t_{s}$ 设定值与检测值的差值，通过 PID 运算，调节 FV-1、FV-2、FV-3 的开度，利用室外新风降温，使送风温度维持恒定。

**4. 送风温度控制**

（1）夏季供冷：当室内送风量升至最高时，而室内温度仍无法满足需求，DDC主控制器则发出指令，降低空调机组送风温度设定值，同时PID调节冷（热水）调节阀，使送风温度达到设定值。维持送风温度在一定的季节不变。

(2) 冬季供冷、供热: 调节新风比, 使其达到设定的送风温度, 当新风量达到最小新风量时, 送风温度还低于设定值, 开启热水阀, PID 调节热水调节阀。

**5. 冬季加湿控制**

（1）风机开启3～5min后，再开启加湿器（SV-2），关闭加湿器（SV-2）5～6min后，再关闭风机。

（2）DDC 控制器根据回风湿度 $h_{r}$ 与设定值的差值，通过 PID 运算，调节蒸汽加湿器供汽阀（SV-2），使回风湿度维持恒定。

**6. 其他监控**

（1）送风机、回风机联锁，启停顺序为：先开送风机，延时开回风机；先关回风机，延时关回风机。

（2）电动风阀与送风机、回风机联锁开闭，当风机停止后，所有电动风阀及水路电动阀门（SV-1）、蒸汽调节阀（SV-2）等也全部关闭（其中冬季热水阀先于风机和风阀开启，后于风机和风阀关闭）。

（3）新风阀（FV-1）、排风阀（FV-2）、回风阀（FV-3）三阀联动调节，FV-1与FV-3动作相反，阀位之和为 $100\%$ ，FV-1与FV-2动作相同。DDC控制器检测排风量，与新风量比较，调节排风阀的开度，使（排风量-其他排风量）后始终为新风量的 $90\%$ ，保证房间正压。

（4）冬季工况，当盘管后温度低于 $5^{\circ}$ C 时，防冻开关发出报警，自动停止风机运行，联锁关闭新风风阀（FV-1），全开热水调节阀（SV-1），同时，在中控室发出声光报警。

（5）当过滤器阻力超过设定值（即：两倍初阻力值）时，在中控室发出报警信号。

7. AHU DDC 控制器与 VAV BOX DDC 控制器应为同一厂家产品。

![](../images/10d7b6a34333dcb9bc41ab66a859b2934717b8c2024d9a967fe8a2474ca820d4.jpg)  
图 18-12 办公室变风量（VAV）

![](../images/5bc42745540b0c22edb60f17606ca1e2096c5f0c17765657aa3f2a52918a807a.jpg)  
系统变静压控制原理图 $^{①}$

**18.12 变风量（VAV）系统总风量法控制**

当前面第 18.11 节的项目采用总风量法控制时（见图 18-13），其控制要求如下：

**1. 送、排风机风量控制**

（1）控制变风量空调机组的 AHU DDC 控制器与控制变风量末端的 VAV BOX DDC 控制器进行通信。

（2）系统根据总风量法控制空调机组的送风量，建立系统设定风量与风机设定转速的函数关系，无需静压测定，用各变风量末端装置需求风量求和值作为系统设定总风量，直接求得风机设定转速。通过变频器调节送风机和回风机的转速。送回风机的风量应保持同步，否则会使室内压力失控。

**(3) 控制过程：**

1）每个变风量末端装置的 VAV BOX DDC 控制器将各自的需求风量传递到空调空调机组的 AHU DDC 控制器。控制器对各末端装置需求风量求和得到系统的总需求风量 $G_{x}$ 。

2）按下式求得风机的设定转速 $N_{x}$ :

$$
N _ {\mathrm{x}} = N _ {\mathrm{d}} - \frac {N _ {\mathrm{d}} - N _ {\mathrm{f}}}{G _ {\mathrm{d}} - G _ {\mathrm{f}}} (G _ {\mathrm{d}} - G _ {\mathrm{x}})
$$

式中 $N_{d}$ 、 $N_{f}$ ——分别为系统风机最大、最小转速（设计确定），r/min；

$G_{d}$ 、 $G_{f}$ ——分别为系统最大、最小风量（设计确定），kg/s；

$N_{x}$ ——系统风机设定转速，r/min；

$G_{x}$ ——系统需求总风量，一般取各变风量末端装置需求风量之和，kg/s；

**2. 新风量控制**

（1）夏季、冬季采用最小新风比运行，DDC控制器根据新风设定值与检测值的差值，通过PID运算，调节新风调节阀，实现最小新风量控制。

（2）过渡季前期，控制系统检测室内外空气的温湿度并在焓值比较器内进行比较，当室外空气的焓值小于室内空气的焓值时，采用全新风+冷水阀（SV-1）调节，直至SV-1完全关闭进入过渡季工况。

（3）过渡季工况时，SV-1 关闭，DDC 控制器根据送风温度设定值 $t_{s}$ 与检测值的差值，通过 PID 运算，调节 FV-1、FV-2、FV-3 的开度，利用室外新风降温，使送风温度维持恒定。

**3. 送风温度控制**

（1）夏季供冷：当室内送风量升至最高时，而室内温度仍无法满足需求，DDC主控制器则发出指令，降低空调机组送风温度设定值，同时PID调节冷（热水）调节阀，使送风温度达到设定值。维持送风温度在一定的季节不变。

(2) 冬季供冷、供热: 调节新风比, 使其达到设定的送风温度, 当新风量达到最小新风量时, 送风温度还低于设定值, 开启热水阀, PID 调节热水调节阀。

**4. 冬季加湿控制**

（1）风机开启3～5min后，再开启加湿器（SV-2），关闭加湿器（SV-2）5～6min后，

再关闭风机。

（2）DDC 控制器根据回风湿度 $h_{r}$ 与设定值的差值，通过 PID 运算，调节蒸汽加湿器供汽阀（SV-2），使回风湿度维持恒定。

**5. 其他监控**

（1）送风机、回风机联锁，启停顺序为：先开送风机，延时开回风机；先关回风机，延时关回风机。

（2）电动风阀及水阀与送风机、回风机联锁开闭，当风机停止后，所有电动风阀及水路电动阀门（SV-1）、蒸汽调节阀（SV-2）等也全部关闭（其中冬季热水阀先于风机和风阀开启，后于风机和风阀关闭）。

（3）新风阀（FV-1）、排风阀（FV-2）、回风阀（FV-3）三阀联动调节，FV-1与FV-3动作相反，阀位之和为 $100\%$ ，FV-1与FV-2动作相同。DDC控制器检测排风量，与新风量比较，调节排风阀的开度，使（排风量－其他排风量）后始终为新风量的 $90\%$ ，保证房间正压。

（4）冬季工况，当盘管后温度低于 $5^{\circ}$ C 时，防冻开关发出报警，自动停止风机运行，联锁关闭新风风阀（FV-1），全开热水调节阀（SV-1），同时，在中控室发出声光报警。

（5）当过滤器阻力超过设定值（即：两倍初阻力值）时，在中控室发出报警信号。

6. AHU DDC 控制器与 VAV BOX DDC 控制器应为同一厂家产品。

**18.13 制药厂变风量净化空调系统控制**

**18.13.1 项目概况**

图 18-14 所示为一个制药厂净化空调系统，该系统服务 A、B 两个制药工作区域。这样的系统风量相对较大、投资高、能耗也较大。其循环风量、新风量要满足保证洁净度的换气次数要求和工艺排风量的要求，净化空调系统夏季往往需要除湿后再热。

通常制药厂的净化空调系统需设置3级以上的过滤器，各级过滤器在运行周期内逐渐积尘、堵塞，系统阻力不断增大（过滤器的终阻力一般为初阻力的2倍）。工程设计需要按照系统最大阻力、最不利的工况进行设计。在净化空调系统运行初期，各级过滤器都处在无堵塞的状态下，系统阻力较小，从而导致系统送风量过大；随着系统运行时间的延长，系统阻力不断增加，送风量逐渐变小，过小的风量将导致房间达不到净化要求换气次数。为了避免上述情况的发生，同时节省风机的运行能耗，风机需采用变频控制，做到无论系统阻力如何变化，空调系统的送风量都恒定不变，同时要做到风机以最小的工作压头，达到设计风量。由于送风系统设置了定风量阀，只要定风量阀能够正常工作，房间的风量就会稳定不变，因此，如果风机转速能够保证最不利环路的定风量阀前后最小工作压差，则房间的风量将得到保证，同时风机也是在最节能的状态运行。

制药厂的净化空调系统在大多数时间都是以值班风量运行来保持房间的压力梯度。采用带电动执行器的定风量阀，实行定风量阀的工作风量和值班风量双位转换控制。

药厂洁净区要求室内保持一定的相对正压或负压，以保证相关区域的气流流向，防止有毒有害或污染物质的扩散以及不同产品间的交叉污染。因此系统一旦调试完毕，系统的排风量和新风量不能随意改变，否则房间的压力梯度将被破坏。但是，在生产设备发热量大的车间，这样的定新风比的空调系统，在冬季不能利用室外新风降温，无法实现节能运行。为了解决这一问题需采用多点热线式风量计，对新风量和排风量进行精确在线计量，保持两者之差恒定。

![](../images/1661c85a1ae9c1c0f94de8d9dd1d42101538a62352edc5fbea9bb633ec6769a1.jpg)  
图 18-13 办公室变风量（VAV）

![](../images/5f31fb96cb71799be862f6d577adeebec1f875b41eaf0c94c0b3a88e609bab24.jpg)  
系统总风量法控制原理图 $^{①}$

![](../images/9e9a63c089256dc1225a4a0a8e1aa69ae4a1c244d527bbce46393d73376b5e63.jpg)  
图 18-14 制药厂净化空调

![](../images/8bd63c263c50c200d678af53207b244d985a64ccaf2d99ed3c78cda9f203e925.jpg)  
控制原理图 $^{①}$

**18.13.2 控制要求**

**1. 房间压力控制**

（1）采用风量差值控制法 + 压差直接控制法控制房间压力。送风支管上设置双位定风量阀（CAV），实现工作风量与值班风量的转换。排风管上设置 TVT-/TVJ-Easy 变风量调节器（VAV），区域控制器调节 VAV，使其与 CAV 保持一定的风量差，差值大小现场调试时确定，并在房间压力稳定后，根据房间的压差信号微调排风量的大小，保持房间的压差恒定。为了使房间压差梯度稳定，各房间的压差信号均以走廊的压力为基准。

（2）在压力房间的门打开时，房间的压力无法保持，此时风量差值控制回路可以保持正确的空气流向，门磁开关输出门开启信号，通知控制系统采取以下三种措施：

1）锁定压力控制回路，避免其跟随动作；

2）锁定压力控制回路的最后输出值；

3）当门打开时提高风量的差值，增强空气流向。

（3）在液晶显示、设定压差控制面板上可以进行压差设定。

**2. 风机转速控制**

送风机转速根据保证送风最不利环路的定风量阀前后最小工作压差（ $\Delta P_{1}=50Pa$ ）来控制。DDC控制器根据测量的压差与设定值（50Pa）的差值，经PID运算后，变频调节送风机转速。

**3. 新、排风量控制**

（1）夏季采用最小新风比运行，DDC控制器根据新风量的设定值与检测值 $F_{1}$ 的差值，通过PID运算，调节新风调节阀，实现最小新风量控制。新风阀（FV-1）、排风阀（FV-2）、回风阀（FV-3）三阀联动调节，FV-1与FV-3动作相反，阀位之和为100%，FV-1与FV-2动作相同。DDC控制器检测排风量 $F_{2}$ ，与新风量 $F_{1}$ 比较，调节排风阀的开度，使新风量与排风量之差保持恒定，保证系统中各个房间的压力梯度恒定不变。

（2）过渡季前期，控制系统检测室内外空气的温湿度并在焓值比较器内进行比较，当室外空气的焓值小于室内空气的焓值时，采用全新风+冷水阀（SV-1）调节，直至SV-1完全关闭进入过渡季工况。

（3）过渡季工况时，SV-1 关闭，DDC 控制器根据回风温度 $t_{r}$ 与设定值的差值，通过 PID 运算，调节 FV-1、FV-2、FV-3 的开度，利用室外新风降温，使送风温度维持恒定。

**4. 房间温、湿度控制**

**(1) 夏季工况**

1）DDC 控制器根据回风相对湿度 $h_{r}$ 与设定值的差值，通过 PID 运算，调节冷水阀（SV-1）开度，使相对湿度恒定。

2) DDC 控制器根据回风温度 $t_{r}$ 与设定值的偏差调节再热加热器热水阀（SV-3）开度，使回风温度维持恒定。

**(2) 冬季工况**

1）冷水阀（SV-1）关闭，DDC控制器根据回风温度 $t_{r}$ 与设定值的偏差经PID运算后，调节新风比，使回风温度维持恒定。

2）当新风量达到最小新风量时，回风温度还低于设定值，开启热水阀（SV-3），DDC控制器根据回风温度 $t_{r}$ 与设定值的差值，通过PID运算，调节热水阀（SV-3）的开度。

3）风机开启 3～5min 后，再开启加湿器（SV-2），关闭加湿器（SV-2）5～6min 后，再关闭风机。

4）DDC 控制器根据回风湿度 $h_{r}$ 与设定值的差值，调节加湿器水阀（SV-2），使回风湿度维持恒定。

5. 定风量阀的工作风量和值班风量双位转换时，送风机根据 $\Delta P_{1}$ 变频运行，控制系统通过给定排风机变频器运行频率来降低排风机的风量。

**6. 其他监控：**

（1）送风机、回风机联锁，启停顺序为：先开送风机，延时开回风机；先关回风机，延时关回风机。

（2）电动风阀与送风机、回风机联锁开闭，当风机停止后，所有电动风阀及水路电动阀门（SV-3、SV-1），蒸汽调节阀（SV-2）等也全部关闭[其中，冬季热水阀（SV-3）先于风机和风阀开启，后于风机和风阀关闭]。

（3）当过滤器阻力超过设定值（即：两倍初阻力值）时，在中控室发出报警信号。

**18.14 组合式新风机组的控制（干蒸汽加湿）**

组合式新风机组的控制原理如图 18-15 所示。

**控制要求：**

1. 新风阀（FV-1）与送风机联锁开闭，当风机停止后，水路电动阀门（SV-1）、蒸汽调节阀（SV-2）等也全部关闭 [其中冬季：热水阀先于风机和新风阀开启，后于风机和新风阀关闭；风机开启 3～5min 后，再开启加湿器（SV-2），关闭加湿器（SV-2）5～6min 后，再关闭风机]。

2. 冬季，当盘管后温度低于 $5^{\circ}$ C 时，防冻开关发出报警，自动停止风机运行，联锁关闭新风阀（FV-1），全开热水调节阀（SV-1），同时，在中控室发出声光报警。

3. 当过滤器阻力超过设定值（即：两倍初阻力值）时，在中控室发出报警信号。

4. 夏（冬）季工况：

（1）DDC 控制器采用温度优先控制法，根据送风温度 $t_{s}$ 与设定值的差值，通过 PID 运算，调节冷（热）水阀（SV-1）开度，使送风温度维持恒定。

（2）在冬季时，SV-1需保持最小10%开度，以防冻。

（3）冬季工况，DDC 控制器根据送风湿度 $h_{s}$ 与设定值的差值，通过 PID 运算，调节 SV-2 开度，使送风湿度维持恒定。

5. 过渡季工况时，SV-1 关闭。

![](../images/1a8a2ac7bf3075c23d4803c25826a8cd82b8cacf8e338cf4dcb1a6d077231d74.jpg)  
图 18-15 卧式新风机组（干蒸汽加湿）控制原理图 $^{①}$

**18.15 兼作火灾补风卧式新风机组（高压喷雾加湿）控制**

在地下室的空调房间火灾排烟时需要补风，当新风机组的风量满足补风风量时，可以采用组合式新风机组兼作补风机，这样可以省去专用的补风机，节省了投资，也节省了机房面积和管道空间，可以使空调、通风系统得以简化。此时新风机组的配电柜是双电源的配电柜，即在火灾时普通电源被切断后由消防电源供电，由消防控制系统发出控制信号启动新风机组内的风机。兼作火灾补风卧式新风机组控制原理如图18-16所示。

**控制要求**

1. 新风阀（FV-1）与送风机联锁开闭，当风机停止后，水路电动阀门（SV-1）、蒸汽调节阀（SV-2）等也全部关闭 [其中冬季：热水阀先于风机和新风阀开启，后于风机和新风阀关闭；风机开启 3～5min 后，再开启加湿器，关闭加湿器 5～6min 后，再关闭风机]。

2. 冬季，当盘管后温度低于 $5^{\circ}$ C 时，防冻开关发出报警，自动停止风机运行，联锁关闭新风阀（FV-1），全开热水调节阀（SV-1），同时，在中控室发出声光报警。

3. 当过滤器阻力超过设定值（即：两倍初阻力值）时，在中控室发出报警信号。

**4. 夏（冬）季工况：**

（1）DDC 控制器采用温度优先控制法，根据送风温度 $t_{s}$ 与设定值的差值，通过 PID 运算，调节冷（热）水阀（SV-1）开度，使送风温度维持恒定。

（2）在冬季时，SV-1需保持最小10%开度，以防冻。

（3）冬季工况，DDC控制器根据送风湿度 $h_{s}$ 与设定值的差值，通过PID运算，调节SV-2的开度，使送风湿度维持恒定。

5. 过渡季工况时，SV-1 关闭。

6. 新风机组兼作排烟补风。火灾时，普通电源关闭，送风机由消防电源运行，新风阀电动执行器为弹簧复位型。新风阀断电全开。

**18.16 变频净化新风机组控制**

在洁净手术部等净化空调工程中，新风需要集中预处理，被过滤、除湿降温（夏季）及加热（冬季）的新风送至各个净化循环空调机组。在室外空气含尘量较大的地区，新风需经过粗效、中效及高中效三级过滤，随着过滤器阻力的增加，新风机组风机的工况点将发生变化，使得送风量变小，这将影响净化房间的压力梯度要求，因此需采用变频风机增加送风量，使送风量恒定不变。变频净化新风机组控制原理如图18-17所示。

**控制要求**

1. 新风阀（FV-1）与送风机联锁开闭，当风机停止后，水路电动阀门（SV-1）也关闭（其中冬季热水阀先于风机和新风阀开启，后于风机和新风阀关闭）。

2. 冬季，当盘管后温度低于 $5^{\circ}$ C 时，防冻开关发出报警，自动停止风机运行，联锁关闭新风阀（FV-1），全开热水调节阀（SV-1），同时，在中控室发出声光报警。

<table><tr><td rowspan="4">DDC</td><td>AI</td><td></td><td></td><td></td><td></td><td>1×1</td><td></td><td></td><td></td><td></td><td></td><td>1×1</td><td>1×1</td></tr><tr><td>DI</td><td>1×2</td><td>1×1</td><td>1×1</td><td></td><td>1×1</td><td></td><td></td><td></td><td></td><td></td><td>1×1</td><td>1×2</td></tr><tr><td>AO</td><td></td><td></td><td></td><td></td><td>1×1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>DO</td><td>1×1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>1×1</td><td>1×1</td></tr><tr><td colspan="2">电源(~24V)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

图 18-16 兼作火灾补风卧式新风机组（干蒸汽加湿）控制原理图 $^{①}$  
①该图 CAD 版可由中国建筑工业出版社官方网站本书的配套资源中下载。

![](../images/34fe9e283827cb7e7ba7a84902115ee37f379b713e020dabfd4f6ed167a8b1ec.jpg)  
图 18-17 变频净化新风机组控制原理图 $^{①}$

3. 风机转速的控制：风机转速根据保证最不利环路的定风量阀前后最小工作压差来控制，定风量阀的最小工作压差一般为 50Pa。DDC 控制器根据测量的压差与设定值的差值，经 PID 运算后，变频调节风机转速。

4. 当过滤器阻力超过设定值（即：两倍初阻力值）时，在中控室发出报警信号。

5. 夏（冬）季工况：

（1）DDC 控制器采用温度优先控制法，根据送风温度 $t_{s}$ 与设定值的差值，通过 PID 运算，调节冷（热）水阀（SV-1）开度，使送风温度维持恒定。

（2）在冬季时，SV-1需保持最小10%开度，以防冻。

**18.17 转轮式热回收新风机组控制**

在转轮式热回收新风机组控制系统中，控制系统应该能实时计算出热回收的效率，以便运营管理人员掌握能源消耗的数据。在室外温度较低的地区，控制系统应能够判断和避免转轮内部结霜。在采用转轮全热回收的机组的控制中，还应避免转轮停止工作后排风侧、进风侧吸湿不均匀对动平衡的破坏。同时还需监控监测转轮新风入口与排风出口的压力差，以保证双清洁扇面的正常工作。转轮式热回收新风机组控制原理如图18-18所示。

**控制要求：**

1. 送风机、排风机联锁，启停顺序为：先开送风机，延时开排风机；先关排风机，延时关送风机。

2. 新风阀（FV-1）与送风机、回风机联锁开闭，当风机停止后，水路电动阀门（SV-1）、蒸汽调节阀（SV-2）等也全部关闭 [其中冬季：热水阀先于风机和新风阀开启，后于风机和新风阀关闭；风机开启 3～5min 后，再开启加湿器（SV-2），关闭加湿器（SV-2）5～6min 后，再关闭风机]。

3. 在严寒和寒冷地区冬季，当温度 $(t_{\mathrm{r}}+t_{\mathrm{j}})/2<0^{\circ}\mathrm{C}$ 时，转轮停止运行，防止转轮结霜，同时，在中控室发出声光报警。

4. 冬季，当盘管后温度低于 $5^{\circ}$ C 时，防冻开关发出报警，自动停止风机、转轮运行，联锁关闭新风阀（FV-1）、蒸汽调节阀（SV-2），全开热水调节阀（SV-1），同时，在中控室发出声光报警。

5. 当过滤器阻力超过设定值（即：两倍初阻力值）时，在中控室发出报警信号。

6. DDC 控制器监测 $\Delta P_{4}$ ，通过调整送排风系统的手动风阀，使 $\Delta P_{4} = 200 \sim 230Pa$ ，以保证双清洁扇面的正常工作。

7. 转轮的最大转速为 $n = 10 \mathrm{r} / \mathrm{min}$ , 当转轮为显热回收时, 根据新风温度与回风温度的差值 $(t_{\mathrm{j}} - t_{\mathrm{r}})$ , 通过 PID 运算, 调节转轮转速。当转轮为全热回收时, 根据 $(t_{\mathrm{j}} - t_{\mathrm{r}})$ 及 $(h_{\mathrm{j}} - h_{\mathrm{r}})$ 两者的最大值调节转轮转速。

8. 过渡季，当热回收不工作时，全热回收转轮每隔 3h 自动启动运行 10min，防止局部吸湿过量而导致转轮芯体不平衡。

9. DDC 控制器根据下式计算监测热回收效率（新、排风量相等）：

①该图 CAD 版可由中国建筑工业出版社官方网站本书的配套资源中下载。  
图 18-18 转轮式热回收新风机组控制原理图①

<table><tr><td rowspan="5">DDC</td><td>AI</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>DI</td><td>1×1</td><td>1×2</td><td>1×1</td><td>1×2</td><td>1×1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan="2">AO</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>DO</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="101">电源(~24V)</td><td></td></tr></table>

显热 $\eta = (t_{2} - t_{1}) / (t_{\mathrm{r}} - t_{1})\times 100\%$

全热 $\eta=(i_{2}-i_{1})/(i_{r}-i_{1})\times100\%$

10. 冬 / 夏季工况：

（1）DDC 控制器采用温度优先控制法，根据送风温度 $t_{s}$ 与设定值的差值，通过 PID 运算，调节热（冷）水阀（SV-1）开度，使送风温度维持恒定。

（2）在冬季时，SV-1需保持最小10%开度，以防冻。

（3）冬季工况，DDC控制器根据送风湿度 $h_{s}$ 与设定值的差值，通过PID运算，调节SV-2的开度，使送风湿度维持恒定。

**18.18 板式显热回收新风机组控制**

在板式显热回收新风机组控制系统中，控制系统同样应该能实时计算出热回收的效率，以便运营管理人员掌握能源消耗的数据。在室外温度较低的地区，控制系统应能够判断和避免板式显热回收器内部结霜。板式显热回收新风机组控制原理如图 18-19 所示。

控制要求：

1. 送风机、排风机联锁，启停顺序为：先开送风机，延时开排风机；先关排风机，延时关送风机。

2. 新风阀（FV-1）与送风机、回风机联锁开闭，当风机停止后，水路电动阀门（SV-1）、蒸汽调节阀（SV-2）等也全部关闭 [其中冬季：热水阀先于风机和新风阀开启，后于风机和新风阀关闭；风机开启 3～5min 后，再开启加湿器（SV-2），关闭加湿器（SV-2）5～6min 后，再关闭风机]。

3. 冬季，当室外温度低于 $-10^{\circ}C$ 时，开启新风旁通阀，防止冬季结霜。

4. 冬季，当盘管后温度低于 $5^{\circ}$ C 时，防冻开关发出报警，自动停止风机运行，联锁关闭新风阀（FV-1）、蒸汽调节阀（SV-2），全开热水调节阀（SV-1），同时，在中控室发出声光报警。

5. 当过滤器阻力超过设定值（即两倍初阻力值时），在中控室发出报警信号。

6. DDC 控制器根据下式计算监测热回收效率（新、排风量相等）：显热 $\eta=(t_{2}-t_{1})/(t_{\mathrm{r}}-t_{1})\times100\%$ .

7. 冬 / 夏季工况：

（1）DDC 控制器采用温度优先控制法，根据送风温度 $t_{s}$ 与设定值的差值，通过 PID 运算，调节热（冷）水阀（SV-1）开度，使送风温度维持恒定。

（2）冬季工况，SV-1需保持最小10%开度，以防冻。

（3）冬季工况，DDC 控制器根据送风湿度 $h_{s}$ 与设定值的差值，通过 PID 运算，调节 SV-2 的开度，使送风湿度维持恒定。

8. 过渡季前期，控制系统检测室内外空气的温度，当室外空气的温度小于室内空气的温度时，采用开启新风旁通阀 + 冷水阀（SV-1）调节，直至 SV-1 完全关闭进入过渡季工况。

9. 过渡季工况时，SV-1 关闭，开启新风旁通阀。

①该图 CAD 版可由中国建筑工业出版社官方网站本书的配套资源中下载。  
图 18-19 板式显热回收新风机组控制原理图①

<table><tr><td rowspan="5">DDC</td><td>AI</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>DI</td><td>1×1</td><td>1×2</td><td>1×1</td><td>1×2</td><td>1×1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan="2">AO</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>DO</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td>1×1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td colspan="101">电源(~24V)</td><td></td></tr></table>

**18.19 板式显热回收分体式新风机组控制**

当机房面积允许时，可将热回收换热器与新风机组分置，这样就将送风机分解成两台串联运行的风机，在过渡季节，热回收送风机可以停止运行，新风机组直接从室外引入新风，节省运行费用。板式显热回收分体式新风机组控制原理如图 18-20 所示。

控制要求：

1. 送风机、排风机联锁，启停顺序为：先开送风机，延时开排风机；先关排风机，延时关送风机，以保证空调房间为正压。

2. 新风阀与送风机、回风机联锁开闭，当风机停止后，水路电动阀门（SV-1）、蒸汽调节阀（SV-2）等也全部关闭 [其中冬季：热水阀先于风机和新风阀开启，后于风机和新风阀关闭；风机开启 3～5min 后，再开启加湿器（SV-2），关闭加湿器（SV-2）5～6min 后，再关闭风机]。

3. 运行方式转换：

（1）热回收运行方式：新风阀 FV-1 开启，FV-2 关闭，送风机 -2 运行。

（2）非热回收方式运行：新风阀 FV-1 关闭，FV-2 开启，送风机 -2 停止。

4. 冬季当室外温度低于 $-10^{\circ}C$ 时，关闭 FV-1，开启 FV-2，防止板式热回收换热器内部结霜。

5. 冬季当盘管后温度低于 $5^{\circ}$ C 时，防冻开关发出报警，自动停止风机运行，联锁关闭新风阀（FV-1、FV-2）、蒸汽调节阀（SV-2），全开热水调节阀（SV-1），同时，在中控室发出声光报警。

6. 当过滤器阻力超过设定值（即两倍初阻力值时），在中控室发出报警信号。

7. DDC 控制器根据下式计算监测热回收效率（新、排风量相等）：显热 $\eta=(t_{2}-t_{1})/(t_{r}-t_{1})\times100\%$ .

8. 冬 / 夏季工况：

（1）DDC 控制器采用温度优先控制法，根据送风温度 $t_{s}$ 与设定值的差值，通过 PID 运算，调节热（冷）水阀（SV-1）开度，使送风温度维持恒定。

（2）冬季工况，SV-1需保持最小10%开度，以防冻。

（3）冬季工况，DDC 控制器根据送风湿度 $h_{s}$ 与设定值的差值，通过 PID 运算，调节 SV-2 的开度，使送风湿度维持恒定。

9. 过渡季前期，控制系统检测室内外空气的温度，当室外空气的温度低于室内空气的温度时，机组进入非热回收方式运行，同时调节冷水阀（SV-1），直至 SV-1 完全关闭进入过渡季工况。

10. 过渡季工况时，SV-1 关闭，机组以非热回收的方式运行。

**18.20 溶液循环热回收新风机组控制**

溶液循环热回收新风机组可以回收多点排风的热量，应将溶液循环泵的控制纳入其控制系统，避免设计脱节。溶液循环热回收新风机组控制原理如图 18-21 所示。

控制要求：

1. 新风阀（FV-1）与送风机联锁开闭，当风机停止后，水路电动阀门（SV-1）、蒸汽调节阀（SV-2）等也全部关闭 [其中冬季：热水阀先于风机和新风阀开启，后于风机和新风阀关闭；风机开启 3～5min 后，再开启加湿器（SV-2），关闭加湿器（SV-2）5～6min 后，再关闭风机]。

2. 冬季，当盘管后温度低于 $5^{\circ}$ C 时，防冻开关发出报警，自动停止风机运行，联锁关闭新风阀（FV-1），全开热水调节阀（SV-1），同时，在中控室发出声光报警。

3. 当过滤器阻力超过设定值（即：两倍初阻力值）时，在中控室发出报警信号。

4. 热回收工况时，循环泵开启，非热回收工况时，循环泵停止，

5.DDC 控制器根据下式计算监测热回收效率（排风量之和与新风量相等，回风温度相同）：

显热 $\eta=(t_{2}-t_{1})/(t_{r}-t_{1})\times100\%$

6. 冬 / 夏季工况：

（1）DDC 控制器采用温度优先控制法，根据送风温度 $t_{s}$ 与设定值的差值，通过 PID 运算，调节热（冷）水阀（SV-1）开度，使送风温度维持恒定。

（2）在冬季时，SV-1需保持最小10%开度，以防冻。

（3）冬季工况，DDC控制器根据送风湿度 $h_{s}$ 与设定值的差值，通过PID运算，调节SV-2开度，使送风湿度维持恒定。

7. 过渡季工况时，SV-1 关闭，循环泵停止。

**18.21 普通风机盘管的控制**

风机盘管的控制一般由房间温控器来完成。房间温控器上设有供冷、供热转换开关，因此一个温控器既可以控制两管制的风机盘管也可以控制四管制的风机盘管。

房间温控器上设有三档风速开关，用来控制风机盘管内风机的转速。房间温控器根据室内温度与设定值自动开关风机盘管的电动两通阀。电动两通阀有两线制和三线制之分。两线制的电动两通阀、当房间温度达到设定温度时，阀门电机断电，由弹簧复位；三线制的电动两通阀：当房间温度达到设定温度时，由电机反转复位。图18-22～图18-24按两线制绘制。不建议采用一个温控器控制两台或多台风机盘，原因详见本书第14.7节。

![](../images/ec1c28901ed5b0b4e321fe3a3159fb7bbf000a4c63c960ea955c24357b7c811d.jpg)  
图 18-20 板式显热回收分体

![](../images/b4496428b6a772779aef92d3dab3b1d6eb348731faf6a9779a7a455940713019.jpg)  
新风机组控制原理图 $^{①}$

![](../images/6fad29537fe9456f0a992fcd3678d4e74c34eec59f8ae2462c973e70fa73c37b.jpg)  
图 18-21 溶液循环热回收

![](../images/2b8ac5de33287d5aaddaa5a68789a4307a9a09116d1a555b534750edff798bfa.jpg)  
新风机组控制原理图 $^{①}$

![](../images/d9fa33be0f97d070c142e86ded070eb4edea25184516067eaa5fc96abe721c4c.jpg)  
图 18-22 带液晶显示的两管制风机盘管接管及控制原理图 $^{①}$

![](../images/8338d033b141783cce4410111bd352ae209a36d8bbeef057186a99ff48981ccf.jpg)  
图 18-23 带液晶显示的四管制风机盘管接管及控制原理图 $^{①}$

![](../images/ec3e43120d66d1a29379ad771e86ec53cec100c6a8f9c858c499f2e42121ed5f.jpg)  
风机盘管接线端子  
图 18-24 风机盘管电子空气净化器安装接线图 $^{①}$

**18.22 星级酒店 RCU 控制客房风机盘管**

星级酒店 RCU 控制客房风机盘管控制原理如图 18-25 所示。

![](../images/c9c8fd3f7bba3b8caa701869c680b7990be5c0385cefe1e8d1e2ef52666f087e.jpg)  
图 18-25 星级酒店 RCU 控制客房风机盘管控制原理图 $^{①}$  
控制要求：

1. 风机盘管采用酒店客房控制系统的房间控制器 RCU 控制。

2. 风机盘管可通过室内温控器进行现场控制和显示，同时还可以在中控室内远程控制和集中显示，根据酒店客房的入住情况实现联锁控制。

3. 客人在前台登记后，房间的风机盘管可自动提前运行。

4. 客人不在房间时，自动运行节能工况（提高室内温度设定值）。

5. 在空调系统运行中，当客房的窗开启时，窗磁发出信号关闭风机盘管的水阀，风机盘管强制低速运行，当窗户关闭后，恢复原来的运行状态。以此节约能源，同时防止室内结露。

6. 客人退房后，风机盘管自动关闭。

**18.23 医院普通病房风机盘管网络控制**

医院普通病房风机盘管网络控制原理如图 18-26 所示。

控制要求：

1. 病房内风机盘管采用网络性温控器，当外窗开启时，窗磁信号关闭风机盘管风机和电动水阀，防止室内结露并实现节能运行。

2. 风机盘管可通过室内温控器进行现场开启、关闭、温度设定和显示，同时还可以在护士站远程锁定开启、关闭、温度设定等控制和集中显示，避免多人间病房因房间温度要求不同的纠纷。

![](../images/8d3e1bf027d655a113f9509d6ddc56c4e1eddcfdd6a6acda18226a52bdad6f28.jpg)  
图 18-26 病房内风机盘管网络控制原理图 $^{①}$

**18.24 诱导器（冷梁）控制**

冷梁实际上就是不带风机的风机盘管，有两管制和四管制，其控制与风机盘管相似，控制面板取消了风机的三速开关功能，其控制原理如图 18-27 所示。

![](../images/d9318fc1d84e04cb367f308070ef4856dd90d27f7043284e47139e0c4bb2267a.jpg)  
图 18-27 四管制诱导器（冷梁）控制原理图 $^{①}$

**第 19 章 建筑设备监控系统**

前面所述的空调 DDC 控制系统已经能完成空调自控的基本要求，但是如果空调系统很大，末端设备众多而且分散，控制系统的维护，例如参数的设定，某台空调机组的设定温度需要提高或降低 $1^{\circ}$ C，都需要到现场的控制器上去设置，非常不方便，如果通过网络把所有的 DDC 控制器都连接到一台或多台电脑上，即增加上位机，就可以通过电脑来管理所有的 DDC 控制器，远程监控现场参数和设备运行状态，还可以远程设定参数，记录历史数据、故障监视、自动报警等都非常方便，这就诞生了空调自控系统。空调自控系统管理着分布在建筑各处的空调设备，如果将其他专业少量设备如给排水泵、公共照明及电梯等纳入进来，这样就省去了另建控制系统的投资，此时的空调自控系统就变成了建筑设备监控系统（BAS）。在建筑设备监控系统这一章，我们又进入了另外一个专业领域：计算机通信。

建筑设备监控系统（BAS）的主要应用目的是优化建筑物内建筑设备的运行状态，节省建筑设备能耗，提高设备自动化监控和管理水平，为建筑提供良好环境，以及提高运行和管理人员效率，减少运行费用。

在建筑设备监控系统（BAS）中，暖通空调设备占绝大部分比例。该系统由监控计算机、分布在建筑各处的 DDC 控制器、现场仪表及通信网络 4 个主要部分组成。这样组成的控制系统分工明确，分散在各个机房的 DDC 控制器负责现场设备的控制运行，监控计算机负责集中管理。

建筑设备监控系统（BAS）必须架构在一个通信网络上。这种通信网络架构通常是分层级设置的。大型的建筑设备监控系统（BAS），垂直方向由管理网络层级、控制网络层级及现场网络层（仪表）三个部分组成；水平方向各个过程控制级间必须能相互协调，同时还能向垂直方向传递数据，收发指令，水平级与级之间也能数据交换。这种控制系统要求控制功能尽可能分散，管理功能尽可能集中。分散控制的最主要目的是把风险分散，使控制系统的可靠性得以提高，不会因局部控制器的故障影响全局。

**19.1 建筑设备监控系统网络系统结构**

如图 19-1 所示的一个建筑设备监控系统网络系统结构，它包含现场网络层、控制网络层、管理网络层三个部分。

**19.1.1 现场网络（仪表）**

现场网络层由通信总线连接微控制器、智能现场输入输出模块和智能现场仪表（智能传感器、智能执行器、智能变频器）、现场仪表组成，通信总线可以是以太网或现场总线；普通现场仪表，包括传感器、电量变送器、照度变送器、执行器、水阀、风阀、变频器，不能连接在通信总线上。

![](../images/880bb9f4ec0e32cbdb656e7c525da12e086614b326fce73504db957011b2943d.jpg)  
图 19-1 建筑设备监控系统三层网络系统结构

1. 微控制器，是嵌入计算机硬件和软件的对建筑末端设备使用的专用控制器，是嵌入式系统；微控制器体积小、集成度高、基本资源齐全、专用资源明确、具有特定控制功能；不同种类控制设备使用不同种类的微控制器，不同种类的微控制器可以连接在同一条通信总线上。

微控制器独立于 DDC 控制器和中央管理工作站完成全部控制应用操作，通常具有由某些国际行业规范决定的标准控制功能，以符合控制应用标准化和数据通信标准化需要，使产品具有可互操作性，建立开放式系统。暖通空调微控制器包括变风量末端装置微控制器、实验室的区域控制器等；微控制器通常直接安装在被控设备的电力柜（箱）里，成为机械设备的一部分，例如变风量末端装置控制器（见图 19-2），直接安装在变风量末端装置所附的电力箱中。

2. 智能现场仪表是嵌入计算机硬件和软件的网络化现场设备，通过通信总线与控制器、微控制器进行通信，如带远传功能的热计量表、流量计等。

3. 分布式输入输出模块是嵌入计算机硬件和软件的网络化现场设备（见图 19-3），作为控制器的组成部分，通过通信总线与控制器计算机模块连接。组建自动化系统时，通常需要将过程的输入和输出集中集成到该自动化系统中。如果输入和输出远离可编程控制器，将需要铺设很长的电缆，从而不易实现，并且可能因为电磁干扰而使得可靠性降低。分布式 I/O 设备便是这类系统的理想解决方案，即控制 CPU 位于中央位置，而 I/O 设备（输入和输出）在本地分布式运行，同时通过功能强大的 PROFIBUS DP 的高速数据传输能力，可以确保控制 CPU 和 I/O 设备稳定顺畅地进行通信。

![](../images/a772490f2a7d554c588ebf1670e0b6b6cbf819f9c1c0dbb3022a97a9d94619d7.jpg)  
图 19-2 一体化 VAV BOX 控制器

![](../images/7923378ea7f3f21f573b00a271c1b2c2ba8de7b6eda223bb5c44b805e23e329e.jpg)  
图 19-3 分布式输入输出模块

4. 普通的现场仪表是非智能设备，只能与控制器、微控制器、分布式输入输出模块进行端到端连接，它们之间直接传送模拟量、数字量信号。

**19.1.2 控制网络层**

现场控制层的主要作用就是 DDC 现场控制器或 PLC 控制器，在民用建筑中，除有特殊要求外，应选用 DDC 控制器，它跟现场的传感器、执行机构和变送器直接对接，完成对现场各设备的实时监控，通过通信网络与上层计算机完成信息交换。DDC 现场控制器习惯上被称为下位机。除了能接收上位机传送来的命令，还能传递给上位机本地的数据与状态，现场控制器能对设备进行单独控制，运用设定的参数作各种算法运算，实现输出控制，当然前提是上位机不干预的情况下。

DDC 控制器应按工艺设备的系统进行设置，即同一工艺系统的测量控制点宜接入同一台现场 DDC 控制器中，以增加系统的可靠性，便于系统调试。现场 DDC 控制器的输入输出点应留有适当余量，以备系统调整和今后扩展，一般预留量应大于 10%。

控制网络层可包括并行工作的多条通信总线，每条通信总线可通过网络通信接口与管理网络层（中央管理工作站）连接，也可通过管理网络层服务器的 RS 232 通信接口或内置通信网卡直接与服务器连接。

**19.1.3 管理网络层**

管理层就是监控计算机，习惯称上位机。监控计算机包括服务器与工作站，服务器与工作站软件通常安装在多台PC机上，宜建立多台客户机（操作站）并行工作的局域网系统。当系统规模较小时，也可以安装在一台计算机上。监控计算机一般采用与系统处理性能相适应的工控机或办公微机。中央监控主机通过与DDC现场控制器通信，完成对所有空调设备的监测、控制与管理。自动记录、存储和查询历史运行数据，对设备故障和异常参数及时报警和自动记录等。

**19.2 通信网络**

监控计算机与 DDC 现场控制器分别处在不同的通信网络，前者所在的网络被称为管理网络，一般情况下是以太网；后者所在的网络被称为控制网络，控制网络也被称为控制总线，楼宇控制中常用的有：RS 485 总线、Lon Works 总线及 CAN 总线等。

由于控制网络和管理网络采用完全不同的通信协议及标准，因此不能直接互联，需使用网络控制器进行协议转换，实现两者的互联通信。

**19.2.1 RS 485 总线**

由于造价较低，目前应用较多的是 RS 485 总线。RS 485 的通信距离可达 1200m，一般只需两根连线，主控设备与多个从控设备使用手拉手的方式连接。但其存在着以下缺点：

1. RS 485 总线的通信容量较少，理论上每段最多仅容许接入 32 个设备，不适于以楼宇为结点的多用户容量要求。

2. RS 485 总线的通信速率低，传输速率与传输距离成反比，在 100Kbps 的传输速率下，才可以达到最大的通信距离，如果需传输更长的距离，需要加 485 中继器。

3. RS 485 总线通常不带隔离，当网络上某一节点出现故障会导致系统整体或局部的瘫痪，而且又难以判断其故障位置。

4. RS 485 总线采用主机轮询方式，这样会造成以下的弊端：

（1）通信的吞吐量较低，不适用于通信量要求较大（或平均通信量较低，但呈突发式）的场合。

(2) 系统较大时，实时性较差。

（3）主机不停地轮询各从机，每个从机都必须对主机的所有查询作出分析，以决定是否回应主机，势必增加各从机的系统开销。

（4）当从机之间需要进行通信时，必须通过主机，增加了从机间通信的难度及主机负担。

**19.2.2 以太网网络结构**

楼控系统另一种新型网络结构是管理域网络和控制网络都使用以太网（Ethenet），这种以太网网络结构在近些年有较快的发展和应用。

当被控的暖通设备数量较多，传统的总线楼控系统难于满足其对速度、容量等技术要求，可以采用这种以太网结构。其优点是：

1. 楼控系统可以直接使用建筑物内的综合布线系统，从而简化楼控系统的网络结构，降低成本，没有传输距离的限制，系统无容量限制，方便后期的系统扩展。所有一对一的空调 DDC 与 DDC 之间、DDC 与中央站之间均采用 Peer to Peer（对等网络）通信方式，不用采用主 / 从（Master/Slave）式通信方式。

2. 这种以太网网络结构不仅可以简化网络结构，减少布线工作量，以太网具有传输速率较高的优势，同时也提高了 DDC 之间的通信速率。接入到网络中的现场控制器 DDC 都能分配到一个真实有效的 IP 地址，这样的现场控制器 DDC 被又称为 IP DDC 控制器或者以太网 DDC 控制器，它相当于每个 485 网络的 DDC 控制器都内置了一个 NCU 网络控制器。

3. 这种网络结构形式的以太网采用基于 TCP/IP 协议，除了中央站以外，现场控制器 DDC 也采用 TCP/IP 协议，从而使楼控系统能够更加顺畅地与 Internet 连接，具有优良的远程监控性能。

4. 楼控系统不再需要引入网络控制器作为中央管理工作站和现场控制器 DDC 之间的桥梁，中央管理工作站、现场控制器 DDC 通过具有 RJ45 接口的非屏蔽双绞线电缆（UTP）直接接入以太网交换机中；但是，传感器和执行器仍然与场控制器 DDC 直接相连，与基于现场总线的楼控系统相同。

5. 这种以太网网络结构解决了多种现场总线技术及标准并存，彼此之间不能互相兼容的问题，有利于楼控系统的标准化和通用化。

**19.3 通信协议**

不同类型的网络采用的通信协议也往往不同，就像不同国家的人讲不同的语言一样。以太网采用的通信协议叫作传输控制 / 网际协议（TCP/IP，Transfer Control Protocol/

Internet Protocol）。而控制网络的通信有很多种，并且跟控制设备厂家产品有关，国际标准协议有 TCP/IP、BACnet、LonTalk、Meter Bus 和 ModBus。为了使不同厂家的设备可以实现相互通信并在相互通信的基础上实现相互操作，一个由美国供暖、制冷和空调工程师协会（ASHRAE）专为楼宇自动化和控制网络制定的通信协议 BACnet（A Data Communication Protocol For Building Automation and Control Network），已被业界广为接受，目前已成为国际上智能建筑的主流通信协议。

**19.4 建筑设备监控系统的基本要求**

《建筑设备监控系统工程技术规范》JGJ/T 334—2014 对监控系统做出了如下要求：

监控系统的监控范围应根据项目建设目标确定，并宜包括供暖通风与空气调节、给水排水、供配电、照明、电梯和自动扶梯等设备。当被监控设备自带控制单元时，可采用标准电气接口或数字通信接口的方式互联，并宜采用数字通信接口方式。

**19.4.1 建筑设备监控系统应具备的监测功能**

1. 应能监测设备在启停、运行及维修处理过程中的参数。

2. 应能监测反映相关环境状况的参数。

3. 宜能监测用于设备和装置主要性能计算和经济分析所需要的参数。

4. 应能进行记录，且记录数据应包括参数和时间标签两部分；记录数据在数据库中的保存时间不应小于 1 年，并可导出到其他存储介质。

**19.4.2 建筑设备监控系统应具备的监测功能应具备的安全保护功能**

1. 应能根据监测参数执行保护动作，并应能根据需要发出报警。

2. 应记录相关参数和动作信息。

**19.4.3 建筑设备监控系统宜具备远程控制功能**

宜具备远程控制功能，并应以实现监测和安全保护功能为前提；

1. 应能根据操作人员通过人机界面发出的指令改变被监控设备的状态。

2. 被监控设备的电气控制箱（柜）应设置手动 / 自动转换开关，且监控系统应能监测手动 / 自动转换开关的状态，当执行远程控制功能时，转换开关应处于 “自动” 状态。

3. 应设置手动 / 自动的模式转换，当执行远程控制功能时，监控系统应处于 “手动” 模式。

4. 应记录通过人机界面输入的用户身份和指令信息。

**19.4.4 宜具备自动启停功能，并应以实现远程控制功能为前提**

1. 应能根据控制算法实现相关设备的顺序启停控制。

2. 应能按时间表控制相关设备的启停。

3. 应设置手动 / 自动的模式转换，且执行自动启停功能时，监控系统应处于 “自动” 模式。

**19.4.5 宜具备自动调节功能，并应以实现远程控制功能为前提**

1. 在选定的运行工况下，应能根据控制算法实时调整被监控设备的状态，使被监控参数达到设定值要求。

2. 应设置手动 / 自动的模式转换，且执行自动调节功能时，监控系统应处于 “自动”

模式。

3. 应能设定和修改运行工况。

4. 应能设定和修改监控参数的设定值。

**19.5 建筑设备监控系统应用**

**19.5.1 RS 485 总线工程案例**

图 19-4 所示为某医院的建筑设备监控系统网络，采用 RS 485 总线，在首层中央控制室设有建筑设备监控系统主操作站，同时在地下冷冻房、五层、十一层设有三个分站。分站与首层的建筑设备监控系统操作站通过网络相连，主操作站对分站所监控的设备只监不控。各层设置的 DDC 控制器除了对空调机组进行监控外，还对医疗气体稳压箱监控，顶层设置的 DDC 控制器还对风机、电梯进行监控。

1. 冷水机房设置了监控分站，这样设置是因为机房设备的群控由冷水机组厂家来配套完成，由于只有冷水机组厂家了解冷水机组的工况特性，只有冷水机组厂家才能给出保证冷水机组高效率运行的控制方案，才能实现基于节能的机房群控，而一般的楼宇自控公司只能做到设备的逻辑启停。

2. 在五层设置了洁净手术部净化空调监控分站，其目的是为了对洁净手术部的净化空调机组等设备实现独立的控制，洁净手术部的净化空调系统是直接关乎人的生命系统，安全性和可靠性要求较高，将这一部分独立控制可以避免一些不必要的干扰和误操作。

3. 同理，在十一层设置血液病房（骨髓移植）分站的目的也是基于安全性和可靠性考虑。

4. 由 DDC 控制器组成的 RS 485 网络需经过网络控制器 NCU 与上位机相连。对于高度机电一体化的设备，如：风冷恒温恒湿机组，本身带有控制系统，其控制系统是高度集成在机组上，一般带有网络通信接口，该接口通过网络协议单元 PIU 经过协议转换后，接入建筑设备监控系统的上位机。因此，暖通空调工程师应注意这个不同，与弱电工程师做好配合。

5. 设置了空调控制系统后，检测室外空气参数的传感器，不必每台空调机组都设置，可以集中设置在具有代表性的进风口处，不应布置在阳光直射的部位和靠近排风口的部位，并宜采用气象测量用室外安装箱；检测到的数据进入控制系统后，可以被各个DDC控制器调用。

6. 所有的被控设备均设置了就地手动操作的“启/停”开关。

7. 现场操作时可以解除远程 BAS 系统控制；需要将现场配电箱中的“手/自动转换开关”转换到“自动”时才能启动远程 BAS 系统控制。“手/自动转换开关”的状态也应是 BAS 的监控对象之一。

8. 厨房送、排风，事故排风均需要在工作点控制风机启停，这些设备需要在工作点设置远距离控制开关，楼控系统对这些设备只监不控。

**19.5.2 以太网网络结构工程案例**

如图 19-5 所示的另外一所医院的建筑设备监控系统网络，采用的是以太网网络结构，楼控系统直接使用建筑物内的综合布线系统。在首层中央控制室设有建筑设备监控系统主操作站。DDC 控制器均为 IP 型，可以直接接入以太网。变配电所、换热站、锅炉房自带控制系统，它们通过网络协议单元 PIU 经过协议转换后，接入以太网。

![](../images/594d4f48603833788b263acd0bc72c4fa40dd38beee92b10de085ed81eaa5c3b.jpg)  
图 19-4 采用 RS 485 总线建筑设备监控系统网络示意图

弱电竖井

![](../images/13939049b492488e5455ab85cb2038fe6db27d969f39011a8e3ae734b70db5bd.jpg)  
图 19-5 采用以太网建筑设备监控系统网络示意图

**参考文献**

[1] 陆耀庆主编. 实用供热空调设计手册（第二版）. 北京：中国建筑工业出版社，2008.

[2] 叶大法，杨国荣. 变风量空调系统设计. 北京：中国建筑工业出版社，2010.

[3] 王再英，韩养社，高虎贤．楼宇自动化系统原理与应用（修订版）．北京：电子工业出版社，2011.

[4] 杨诗成. 王喜魁. 泵与风机（第四版）. 北京：中国电力出版社，2012.

[5] 吴业正，李红旗，张华. 制冷压缩机（第2版）. 北京：机械工业出版社，2011.

[6] 彦启森，石文星，田长青．空气调节用制冷技术．北京：中国建筑工业出版社，2010.

[7] 赵荣义，范存养，薛殿华，钱以明．空气调节（第四版）．北京：中国建筑工业出版社，2009.

[8] 彭鸿才. 电机原理及拖动（第3版）. 北京：机械工业出版社，2015.

[9] 张子慧. 热工测量与自动控制. 北京：中国建筑工业出版社，2007.

[10] 周谟仁. 流体力学 泵与风机. 北京：中国建筑工业出版社，1979.

[11] 程广振. 热工测量与自动控制. 北京：中国建筑工业出版社，2007.

[12] 廉乐明，谭羽非，吴家正，朱彤．工程热力学（第五版）．北京：中国建筑工业出版社，2006.

[13] 王玉彬. 电机调速及节能技术. 北京：中国电力工业出版社，2008.

[14] 符永正 等著. 供暖空调水系统稳定性及输配节能. 北京：中国建筑工业出版社，2014.

[15] 潘云钢. 高层民用建筑空调设计. 北京：中国建筑工业出版社，1999.

[16] 许宏禊，万嘉凤，王峻强．酒店空调设计．北京：中国建筑工业出版社，2012.

[17] 董天禄. 离心式 / 螺杆式制冷水机组及应用. 北京：机械工业出版社，2002.

[18] 北京市建筑设计研究院. 北京地区冷却塔供冷系统设计指南. 北京：中国计划出版社，2011.

[19] 周锦生. 冷水机组能效的理论极限. 制冷学报, 2013, 1: 69-72.

[20] 武根峰，曹勇．定静压变风量系统静压设定值的确定方法．暖通空调 C. 2014, 44(7): 36-39.

[21] 李传东，田应丽，李松，冯璐. 变风量空调系统控制方法研究. 安装，2007，170（7）：31-33.

[22] 戴斌文，狄洪发，马先民．变风量空调系统风机静压控制方法研究．建筑热能通风空调，2009,19(13):6-10.

[23] 陈友明，刘健，程时柏，陈永康，秦建英，周强．变风量空调系统控制优化方法研究．湖南大学学报（自然科学版）.2013，40（6）：1-6.

[24] GB/T 32146.1—2015. 检验检测试验室设计与建设技术要求 第1部分 通用要求. 北京：中国标准出版社，2016.

[25] 李山平，文超，马贞俊，李俊明．空调器用换热器的表面处理——亲水膜处理．流体机械，2013，引（增刊）：261-264.

[26] 严德隆. 洁净室压差控制方法选择及讨论. 洁净与空调技术. 2005, 4: 12-14.

[27] 王宝龙，张朋磊. 润滑油对冷水机组能量性能的影响. 清华大学研究报告，2016.

[28] 王琼，蔡觉先，气候补偿器的调节性能分析．山西建筑，2008，34：170-171.

[29] 杨向伟. 浅析 $\mathrm{CO}_{2}$ 空气源热泵技术. 房地产导刊, 2015, 9.

[30] 陈红兵，钟瑜，戴琳，昝世超，杨敏玲. R22 与 R744 空气源热泵热水机组的对比. 流体机械. 2010, 38(11): 59-63.

[31] 杨光，胡仰耆，郑乐晓．盘管式内、外融冰系统技术运用差别分析．暖通空调．2010，40(6):76-81.

[32] 刘宇宁，李永振．不同地区采用排风热回收装置的节能效果和经济性探讨．暖通空调，2008,38(9):15-19.

[33] 孙宁. 排风热回收系统设计方法研究. 建筑科学, 2009, 25(8): 47-51.

[34] 张铁辉，赵伟．超高层建筑空调水系统竖向分区研究．暖通空调，2014，44（5）：2-9.

[35] 吴疆润，张少军．通透以太网技术在楼控系统中的应用分析．智能建筑与城市信息，2010，167（10）：67-70.

[36] GB 50073—2013. 洁净厂房设计规范. 北京：中国计划出版社，2013.

[37] JGJ 16—2008. 民用建筑电气设计规范. 北京：中国建筑工业出版社，2008.

[38] 中国建筑标准设计研究院. 2009 全国民用建筑工程设计技术措施：电气. 北京：中国计划出版社，2009.

[39] JGJ/T 334—2014. 建筑设备监控系统工程技术规范. 北京：中国建筑工业出版社，2014.

[40] GB 50736—2012. 民用建筑供暖通风与空气调节设计规范. 北京：中国建筑工业出版社，2012.

[41] GB 50016—2014. 建筑设计防火规范. 北京：中国计划出版社，2014.

[42] GB 50189—2005. 公共建筑节能设计标准. 北京：中国建筑工业出版社，2005.

[43] 北京市地方标准 DB11/687—2009. 公共建筑节能设计标准，2009.

[44] GB 51039—2014. 综合医院建筑设计规范. 北京：中国计划出版社，2014.

[45] GB 50333—2013. 医院洁净手术部建筑技术规范. 北京：中国建筑工业出版社，2013.

[46] GB 50346—2011. 生物安全实验室建筑技术规范. 北京：中国建筑工业出版社，2011.

[47] GB 50457—2008. 医药工业厂房设计规范. 北京：中国计划出版社，2008.

[48] DB11/938—2012. 北京市《绿色建筑设计标准》，2012.

[49] GB/T 50378—2014. 绿色建筑评价标准. 北京：中国建筑工业出版社，2014.

[50] GB Z133—2009. 医用放射性废物的卫生防护管理. 北京：人民卫生出版社，2009.

[51] 卫生部医政司. 全国临床检验操作规程（第3版）. 北京：人民卫生出版社，2011.

[52] 中国建筑标准设计研究院. 2009 全国民用建筑工程设计技术措施 暖通空调·动力. 北京: 中国计划出版社. 2009.

[53] GB/T 14295—2008 空气过滤器. 北京：中国标准出版社，2008.

[54] GB 13554—2008 高效空气过滤器. 北京：中国标准出版社，2008.

[55]《公共建筑节能设计标准》编制组.《公共建筑节能设计标准》GB 50189—2015实施指南.北京：中国建筑工业出版社，2015.

[56] GB 19762—2007. 清水离心泵能效限定值及节能评价值. 北京：中国标准出版社，2009.

[57] GB 50789—2015. 公共建筑节能设计标准. 北京：中国计划出版社，2015.

[58] 北京市地方标准 DB1/687—2015. 公共建筑节能设计标准.

[59] GB/T 50387—2014. 绿色建筑评价标准. 北京：中国建筑工业出版社，2014.

[60] GB 19577—2015. 冷水机组能效限定值及能源效率等级. 北京：中国标准出版社，2015.

[61] 华北地区建筑设计标准化办公室，北京市建筑设计标准化办公室编．华北标BD系列图集.09BD10建筑设备监控．北京：中国建筑工业出版社，2013.

[62] 国家建筑标准设计图集 10D303-2～3. 常用电机控制电路图. 北京：中国计划出版社，2010.

[63] JG 170—2005. 生物安全柜. 北京：中国标准出版社，2005.

[64] ASHRAE. Airto Air energy recovery [G]//ASHRAE 2000 HVAC Systems and Equipment, 2000.

[65] 开利公司产品样本.

[66] 特灵公司产品样本.

[67] 麦克维尔公司产品样本.

[69] 爱芯环保科技（厦门）股份有限公司产品样本.

[68] 杭州源牌科技股份有限公司产品样本.

[70] 高菱公司产品样本.

[71] 艾蒙斯特朗流体技术集团产品样本.

[72] 上海翱途流体科技有限公司产品样本.

[73] 倚世节能科技（上海）有限公司，产品样本.

[74] BELIMO 公司产品样本.

[75] 妥思空调设备（苏州）有限公司产品样本.

[76] 上海智全控制设备有限公司产品样本.

[77] 北京益必创楼宇科技有限公司产品样本.

[78] 广东艾科技术股份有限公司产品样本.

[79] 欧文托普公司产品样本.

[80] 深圳市勤达富流体机电设备有限公司产品样本.

[81] 同能创达科技（北京）有限公司产品样本.

责任编辑：张文胜

封面设计：樊嵘

![](../images/9945e030d8ecdc837052780d38ad913f7942c2fa7e7673a4c35201134fc00f94.jpg)  
建工出版社微信

经销单位：各地新华书店、建筑书店

网络销售：本社网址 http://www.cabp.com.cn

中国建筑出版在线 http://www.cabplink.com

中国建筑书店 http://www.china-building.com.cn

本社淘宝天猫商城 http://zgjzgycbs.tmall.com

博库书城 http://www.bookuu.com

图书销售分类：建筑设备·建筑材料（F10）

![](../images/fbda6a1b9c93820cc6b483ed83763b845b51c647bd774cb3825f275e3eec7694.jpg)

(31987)定价：88.00元

(附网络下载)