# 第6章 室外气象计算参数

室外气象计算参数是供暖、通风、空调和制冷设计的基础资料，离开气象参数，设计将无法进行。

为了确保暖通空调设计用室外气象计算参数的可靠性，将《民用建筑供暖通风与空气调节设计规范》GB 50736—2012 和《工业建筑供暖通风与空气调节设计规范》GB 50019—2015（统计年份为 1971—2000 年）的室外气象参数统计方法和数据摘编入本手册。《工业建筑供暖通风与空气调节设计规范》GB 50019—2015 新增了极端设计参数，保障某些对室内环境要求极高的建筑类型，如恒温室、手术室、实验室、高精工业厂房等，满足全年 100% 保证温湿度控制的需求，并给出了用于新风负荷计算的逐时新风焓值，使设计计算更加准确。本手册将这部分内容也进行了摘编。

为了满足精细化、多样化的空调设计需求，便于设计人员计算设计冷负荷，本手册增加了358个台站的室外计算逐时温度（统计年份为1985—2014年），以及三种不保证率下的室外气象参数数值，分别以干球温度、含湿量、湿球温度为主导参数统计计算多种不保证率的组合气象参数，以供设计人员根据空气处理设备的容量与性能的不保证水平选择相应的参数（组合），命名为“多种不保证率的组合气象参数”（详见本书第6.5节）。

新增“典型气象年参数”（统计年份为1984—2013年）的内容，并给出324个台站的数据（详见本书第6.6节），以供设计人员参考，用于建筑节能设计、节能评估等相关工作，以及进行围护结构热工性能的权衡判断计算。

最后一节是针对非标准工况的气象参数修正方法，包括参照城市替代方法、邻近站点无法替代气象参数修正方法、地形遮蔽区域的修正方法、千米高楼设计室外气象参数修正方法以及热岛效应和大型水体附近室外气象参数修正方法，供设计人员参考。

## 6.1 室外气象计算参数的含义及其统计方法

对于室外气象计算参数的含义及其统计方法，《民用建筑供暖通风与空气调节设计规范》GB 50736—2012 和《工业建筑供暖通风与空气调节设计规范》GB 50019—2015 均作出了规定，其中后者在前者的基础上增加了极端设计参数。因此，本书参考《工业建筑供暖通风与空气调节设计规范》GB 50019—2015，作出了如表 6.1-1 所示的规定。

室外气象计算参数的含义及其统计方法  
表6.1-1

<table><tr><td>序号</td><td>气象参数</td><td>确定原则</td><td>统计方法</td></tr><tr><td>1</td><td>供暖室外计算温度</td><td>采用累年平均每年不保证5d的日平均温度</td><td>在用于统计的年份(n年)中,将所有年份的日平均温度由小到大进行排序,选择第 $5n+1$ 个数值作为供暖室外计算温度,累年不保证5nd,即累年平均每年不保证5d</td></tr><tr><td>2</td><td>冬季通风室外计算温度</td><td>采用历年最冷月平均温度的平均值</td><td>在用于统计的年份(n年)中,分别选出每年最冷月的月平均温度,即得到n个月平均温度,将n个月平均温度进行平均即为冬季通风室外计算温度</td></tr><tr><td>3</td><td>夏季通风室外计算温度</td><td>采用历年最热月14时平均温度的平均值</td><td>在用于统计的年份(n年)中,分别选出每年最热月,即得到n个月,将n个月的逐日14时的平均温度进行平均即为夏季通风室外计算温度</td></tr><tr><td>4</td><td>夏季通风室外计算相对湿度</td><td>采用历年最热月14时平均相对湿度的平均值</td><td>在用于统计的年份(n年)中,分别选出每年最热月,即得到n个月,将n个月的逐日14时的平均相对湿度进行平均即为夏季通风室外计算相对湿度</td></tr><tr><td>5</td><td>冬季空调室外计算温度</td><td>采用累年平均每年不保证1d的日平均温度</td><td>在用于统计的年份(n年)中,将所有年份的日平均温度由小到大进行排序,选择第n+1个数值作为供暖室外计算温度,累年不保证n天,即累年平均每年不保证1d</td></tr><tr><td>6</td><td>冬季空调室外计算相对湿度</td><td>采用历年最冷月平均相对湿度的平均值</td><td>在用于统计的年份(n年)中,分别选出每年最冷月,即得到n个月,将n个月的平均相对湿度进行平均即为冬季空气调节室外计算相对湿度</td></tr><tr><td>7</td><td>夏季空调室外计算干球湿度</td><td>采用累年平均每年不保证50h的干球温度</td><td>在用于统计的年份(n年)中,将所有年份的逐时温度由大到小进行排序,选择第50n+1个数值作为夏季空气调节室外计算于球温度,累年不保证50nh,即累年平均每年不保证50h</td></tr><tr><td>8</td><td>夏季空调室外计算湿球温度</td><td>采用累年平均每年不保证50h的湿球温度</td><td>在用于统计的年份(n年)中,将所有年份的逐时湿球温度由大到小进行排序,选择第50n+1个数值作为夏季空气调节室外计算湿球温度,累年不保证50nh,即累年平均每年不保证50h</td></tr><tr><td>9</td><td>冬季室外最多风向及其频率</td><td>采用累年最冷3个月的最多风向及其平均频率</td><td>“累年最冷3个月”,系指累年逐月平均气温最低的3个月;“最多风向”即为“主导风向”</td></tr><tr><td>10</td><td>夏季最多风向及其频率</td><td>采用累年最热3个月的最多风向及其平均频率</td><td>“累年最热3个月”,系指累年逐月平均气温最高的3个月;“最多风向”即为“主导风向”</td></tr><tr><td>11</td><td>冬季室外最多风向的平均风速</td><td>采用累年最冷3个月最多风向(静风除外)的各月平均风速的平均值</td><td>以累年最冷3个月为对象,找出静风除外的最多风向,分别计算该风向在这3个月的风速平均值,最后求取这3个月平均风速的平均值</td></tr><tr><td>12</td><td>冬季室外平均风速</td><td>采用累年最冷3个月各月平均风速的平均值</td><td>“累年最冷3个月”,系指累年逐月平均气温最低的3个月</td></tr><tr><td>13</td><td>夏季室外平均风速</td><td>采用累年最热3个月各月平均风速的平均值</td><td>“累年最热3个月”,系指累年逐月平均气温最高的3个月</td></tr><tr><td>14</td><td>冬季日照百分率</td><td>采用累年最冷3个月各月平均日照百分率的平均值</td><td></td></tr><tr><td>15</td><td>冬季室外大气压力</td><td>采用累年最冷3个月各月平均大气压力的平均值</td><td></td></tr><tr><td>16</td><td>夏季室外大气压力</td><td>采用累年最热3个月各月平均大气压力的平均值</td><td></td></tr><tr><td>17</td><td>夏季空调室外计算日平均温度</td><td>采用累年平均每年不保证5d的日平均温度</td><td>在用于统计的年份(n年)中,将所有年份的日平均温度由大到小进行排序,选择第5n+1个数值作为夏季空气调节室外计算日平均温度,累年不保证5nd,即累年平均每年不保证5d</td></tr><tr><td>18</td><td>供暖期日数</td><td>按累年日平均温度稳定低于或等于供暖室外临界温度的总日数确定</td><td>供暖室外临界温度宜采用5°C,目前平均温度稳定低于或等于供暖室外临界温度的日数用5d滑动平均温度统计(即在一年中,任意连续5d的日平均温度的平均值等于或低于该临界温度的最长一段时间的总日数)</td></tr><tr><td>19</td><td>极端最高气温</td><td>采用累年极端最高气温</td><td>选择累年逐日最高温度的最高值</td></tr><tr><td>20</td><td>极端最低气温</td><td>采用累年极端最低气温</td><td>选择累年逐日最低温度的最低值</td></tr><tr><td>21</td><td>历年极端最高气温平均值</td><td>采用历年极端最高气温的平均值</td><td>在用于统计的年份(n年)中,选择逐年的极端最高温度,得到n个极端最高温度,进行平均得到历年极端最高气温平均值</td></tr><tr><td>22</td><td>历年极端最低气温平均值</td><td>采用历年极端最低气温的平均值</td><td>在用于统计的年份(n年)中,选择逐年的极端最低温度,得到n个极端最低温度,进行平均得到历年极端最低气温平均值</td></tr><tr><td>23</td><td>累年最低日平均温度</td><td>采用累年日平均温度中的最低值</td><td>在用于统计的年份(n年)中,选择所有日平均温度的最低值即为累年最低日平均温度</td></tr><tr><td>24</td><td>累年最热月平均相对湿度</td><td>采用累年月平均温度最高的月份的平均相对湿度</td><td>在用于统计的年份(n年)中,选择所有月平均温度最高的月份,此月的平均相对湿度即为累年最热月平均相对湿度</td></tr><tr><td>25</td><td>夏季新风计算逐时焓值</td><td>采用24个时刻累年平均每年不保证7h的空气焓值</td><td>将累年数据分别按照出现时刻1~24时分为24组,每组分别由大到小排序,逐时刻取第7n+1个数值作为该时刻的计算焓值,并由此方法可以得到24个时刻的夏季新风计算逐时焓值</td></tr></table>

另外，《工业建筑供暖通风与空气调节设计规范》GB 50019—2015 还作出了下列规定：

1. 室外计算参数的统计年份宜取近 30a。不足 30a 者，按实有年份采用，但不得少于 10a；少于 10a 时，应对统计结果进行修正。

2. 夏季空气调节室外计算逐时温度，可按下式确定：

$$
t _ {\mathrm{sh}} = t _ {\mathrm{wp}} + \beta \Delta t _ {\mathrm{r}}\tag{6.1-1}
$$

$$
\Delta t _ {\mathrm{r}} = \frac {t _ {\mathrm{wg}} - t _ {\mathrm{wp}}}{0 . 5 2}\tag{6.1-2}
$$

式中 $t_{sh}$ ——室外计算逐时温度，℃；

$t_{wp}$ ——夏季空气调节室外计算日平均温度，℃；

$\beta$ ——室外温度逐时变化系数，按表 6.1-2 采用；

$\Delta t_{r}$ ——夏季室外计算平均日较差。

室外温度逐时变化系数  
表6.1-2

<table><tr><td>时刻</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td></tr><tr><td>β</td><td>-0.35</td><td>-0.38</td><td>-0.42</td><td>-0.45</td><td>-0.47</td><td>-0.41</td></tr><tr><td>时刻</td><td>7</td><td>8</td><td>9</td><td>10</td><td>11</td><td>12</td></tr><tr><td>β</td><td>-0.28</td><td>-0.12</td><td>0.03</td><td>0.16</td><td>0.29</td><td>0.40</td></tr><tr><td>时刻</td><td>13</td><td>14</td><td>15</td><td>16</td><td>17</td><td>18</td></tr><tr><td>β</td><td>0.48</td><td>0.52</td><td>0.51</td><td>0.43</td><td>0.39</td><td>0.28</td></tr><tr><td>时刻</td><td>19</td><td>20</td><td>21</td><td>22</td><td>23</td><td>24</td></tr><tr><td>β</td><td>0.14</td><td>0.00</td><td>-0.10</td><td>-0.17</td><td>-0.23</td><td>-0.26</td></tr></table>

3. 当室内温湿度必须全年保证时，应另行确定空气调节室外计算参数。

4. 仅在部分时间（如夜间）工作的空气调节系统，可不按照给定的室外气象参数进行设计。

5. 设计用室外空气计算参数，应从与建设地地理和气候条件接近的气象台站中选取。确有必要时，应自行调查室外气象参数，并按照本节确定的统计方法形成设计用室外空气计算参数。基本观测数据不满足使用要求时，其冬夏两季室外计算参数，可按6.3节所列的简化统计方法确定。

## 6.2 室外气象参数

《民用建筑供暖通风与空气调节设计规范》GB 50736—2012 和《工业建筑供暖通风与空气调节设计规范》GB 50019—2015 统计了 294 个台站的室外空气计算参数，详见 GB 50736—2012 表 A 或 GB 50019—2015 表 A.0.1-1。《工业建筑供暖通风与空气调节设计规范》GB 50019—2015 新增了 270 个台站的极端室外气象参数和夏季空气调节室外逐时计算焓值，详见 GB 50019—2015 表 A.0.1-2 和表 A.0.2。

## 6.3 气象参数的简化统计法

对于 6.2 节中未列出的地区和城市，可按下列简化统计法近似地确定其气象参数：

1. 供暖室外计算温度，可按下式确定（化为整数）：

$$
t _ {\mathrm{wn}} = 0. 5 7 t _ {\mathrm{lp}} + 0. 4 3 t _ {\mathrm{p.min}}\tag{6. 3-1}
$$

式中 $t_{wn}$ ——供暖室外计算温度，℃；

$t_{lp}$ ——累年最冷月平均温度，℃；

$t_{p.min}$ ——累年最低日平均温度，℃。

2. 冬季空调室外计算温度，可按下式确定（化为整数）：

$$
t _ {\mathrm{wk}} = 0. 3 0 t _ {\mathrm{lp}} + 0. 7 0 t _ {\mathrm{p.min}}\tag{6. 3-2}
$$

式中 $t_{wk}$ ——冬季空调室外计算温度，℃。

3. 夏季通风室外计算温度，可按下式确定（化为整数）：

$$
t _ {\mathrm{wl}} = 0. 7 1 t _ {\mathrm{rp}} + 0. 2 9 t _ {\mathrm{max}}\tag{6.3-3}
$$

式中 $t_{wf}$ ——夏季通风室外计算温度，℃；

$t_{rp}$ ——累年最热月平均温度，℃；

$t_{max}$ ——累年极端最高温度，℃。

4. 夏季空调室外计算干球温度，可按下式确定：

$$
t _ {\mathrm{wg}} = 0. 4 7 t _ {\mathrm{rp}} + 0. 5 3 t _ {\mathrm{max}}\tag{6. 3-4}
$$

式中 $t_{wg}$ ——夏季空调室外计算干球温度，℃。

5. 夏季空调室外计算湿球温度，可按下列公式确定：

$$
\mathrm{北部地区:} t _ {\mathrm{ws}} = 0. 7 2 t _ {\mathrm{s.rp}} + 0. 2 8 t _ {\mathrm{s.max}}\tag{6.3-5}
$$

$$
\mathrm{中部地区:} t _ {\mathrm{ws}} = 0. 7 5 t _ {\mathrm{s.rp}} + 0. 2 5 t _ {\mathrm{s.max}}\tag{6.3-6}
$$

$$
\mathrm{南部地区:} t _ {\mathrm{ws}} = 0. 8 0 t _ {\mathrm{s.rp}} + 0. 2 0 t _ {\mathrm{s.max}}\tag{6.3-7}
$$

式中 $t_{ws}$ ——夏季空调室外计算湿球温度，℃；

$t_{s,rp}$ ——与累年最热月平均温度和平均相对湿度相对应的湿球温度，℃，可在当地大气压力下的焓湿图上查得；

$t_{s.\max}$ ——与累年极端最高温度和最热月平均相对湿度相对应的湿球温度，℃，可在当地大气压力下的焓湿图上查得。

6. 夏季空调室外计算日平均温度，可按下式确定：

$$
t _ {\mathrm{wp}} = 0. 8 0 t _ {\mathrm{rp}} + 0. 2 0 t _ {\max}\tag{6.3-8}
$$

式中 $t_{wp}$ ——夏季空调室外计算日平均温度，℃。

注：式（6.3-5）适用于北部地区，式（6.3-6）适用于中部地区，式（6.3-7）适用于南部地区。

## 6.4 室外计算逐时温度

暖通空调系统设计时，夏季冷负荷常用冷负荷系数法、谐波反应法等进行典型日负荷的计算，典型日24h的逐时室外空气计算参数是重要的输入参数。设计供冷负荷是空调系统设计和设备选型的基础数据，其准确性对建筑的运行能耗和效果有非常大的影响。

现有的室外空气计算参数的理论体系是基于我国20世纪70～80年代的气象观测技术及数据处理技术建立的。随着近年来暖通空调领域设计要求的不断提高，现有夏季典型日的生成方法在工程应用时出现了一些新的问题。一是生成夏季典型日使用的逐时变化系数目前全国所有地区采用同一套数据，然而，我国幅员辽阔、地形复杂，各地气候差异较大，且东西部城市存在时差，采用相同的逐时变化系数显然没有考虑不同气候区的气候差异，由此生成的典型日逐时温度对各个城市的气候特征代表性较差。二是目前计算夏季典型日逐时温度时采用的空调室外计算干球温度和日平均温度是分开统计的，然而实际上二者的发生概率存在耦合性，如果不考虑二者同时出现的概率，生成的典型日逐时温度和实际温度逐时变化曲线会有较大差异，无法反映实际温度的逐时变化特征。

原始气象数据的快速发展，使得根据原始逐时气象数据挑选夏季典型日来代替统计生成典型日成为可能。根据当地逐时气象数据挑选得到的典型日既可以表征该地区的气候特点，又可以反映室外气候的逐时变化特征。因此，本节基于1985—2014年各地实际逐时气象数据统计出全国358个台站的夏季和冬季典型日的气象数据。

具体的统计方法见6.4.1节和6.4.2节。本手册统计典型日的方法及收录的数据已经被行业标准《蓄能空调工程技术标准》JGJ 158—2018 和北京市地方标准《民用建筑供暖通风与空气调节用气象参数》DB11/T 1643—2023 采纳。

### 6.4.1 夏季空调室外计算逐时温度

由于夏季空调室外计算逐时温度的日最高温度应与现有的空调计算温度保持一致，采用所有日最高温度等于夏季空调计算温度±0.25℃的实际曲线，根据特征值（平均值、波幅）选取最具代表性的一条曲线，得到夏季空调室外计算逐时温度（简称“典型日法”）。特征值为各条曲线的平均值和波幅，2个特征值的权重各占0.5，其优点是可以保证日曲线的时序性。具体如下：

1. 统计出所有满足要求的曲线的特征值参数（平均值、波幅） $X_{i}$ ，其中 $i$ 为特征参数的序号。

2. 计算各特征值的平均值 $X_{i}$ 及标准差 $S_{i}$ 。

3. 对各特征值进行标准化处理 $\eta_{i} = \frac{X_{i} - \overline{X_{i}}}{S_{i}}$ 。

4. 对各特征值的 $\eta_{i}$ 进行加权求和，即计算 $D_{\mathrm{m}} = \sum_{i} K_{i} \cdot |\eta_{i}|$ ，其中 $K_{i}$ 为各特征值的权重，最后选择 $D_{\mathrm{m}}$ 最小的曲线，即为最有代表性的温度曲线。

![](../images/chunk-001/e54c8042dc5cc1a2df44a3ab383b22d3f14576b2617afd1634af675058a35130.jpg)  
典型城市夏季空调
室外计算逐时温度

基于 1985—2014 年气象数据，统计出全国 358 个台站的空调室外计算逐时温度，详见本书增值服务（或识别二维码查看）。

### 6.4.2 冬季供暖空调室外计算逐时温度

由于冬季供暖室外计算逐时温度的日平均温度应与现有的供暖计算温度保持一致，取所有平均温度为供暖计算温度±0.25℃的实际曲线，每个时刻的温度求平均后得到冬季供暖室外计算逐时温度（简称“平均值法”）。冬季空调室外计算逐时温度的统计和供暖室外计算逐时温度类似。

![](../images/chunk-001/f895e753b6ec7d7379dd4cf573959037c94f9615f4fd5dd3847980b3149ede20.jpg)  
典型城市冬季供暖及空调室外计算逐时温度

基于 1985—2014 年气象数据，统计出全国 358 个台站的供暖及空调室外计算逐时温度，详见本书增值服务（或识别二维码查看）。

## 6.5 多种不保证率的组合气象参数

目前的室外空气计算参数可选择范围较小，而实际工程中对保证率的需求则相对灵活。例如对工业厂房通风进行设计时，一般按照通风计算温度计算负荷，但有时可能也需要依据空调标准计算负荷，以满足更精细的设计要求。故对于不同需求的建筑类型，如高要求工业建筑、普通民用建筑、通风车库等，应提供多种不保证率的室外空气计算参数，设计人员可根据实际需要选择合理的计算参数值。

现行规范中，对室外空气计算参数的统计项仅有室外干球温度和室外湿球温度累年平均每年不保证 $50\mathrm{h}$ 的计算值，但因为温湿度的出现有一定的耦合性，查得的含湿量和露点温度已经在很大程度上偏离了保证率的设计要求。因此，对于不同建筑热过程和设备选型过程，需要采用不同类型的设计参数，如在进行空调、供暖负荷计算时，可采用以干球温度为主的组合设计参数，而在进行冷却塔等和湿球温度主要相关的设备设计时，可采用以湿球温度为主的组合参数。同理，对于除湿、加湿设计及其他根据含湿量进行设计计算的设备选型时，可采用以含湿量为主的组合参数。

基于 “区分不保证率” 以及 “温湿度组合参数” 的思路，在我国现有计算参数统计方法的基础上形成一套新的设计用计算参数。主要方法是分别以干球温度、含湿量和湿球温度为统计基准，取三种不同的不保证小时数，统计不同种类的组合参数，以满足不同的工程设计需要。因此，基于 1985—2014 年各地实际逐时气象数据，统计出全国 358 个台站在不同保证率下的设计用气象参数数据，详见本书第 6.4.1 节、第 6.4.2 节网络增值服务。

具体的统计方法见 6.5.1～6.5.3 节。多种不保证率的组合气象参数已被北京市地方标准《民用建筑供暖通风与空气调节用气象参数》DB11/T 1643—2023 采纳。

### 6.5.1 以干球温度为主的组合参数

围护结构传热负荷计算需要用到室外干球温度计对应的湿球温度，在不同保证率下以干球温度为主的设计用计算参数统计方法如表 6.5-1 所示。

以干球温度为主的设计用计算参数统计方法  
表6.5-1

<table><tr><td>统计标准</td><td>设计参数</td><td>统计方法</td></tr><tr><td rowspan="4">按干球温度排列</td><td>冬季供暖计算温度</td><td>累年平均每年不保证1d、5d、10d的日平均温度</td></tr><tr><td>冬季空调计算温度</td><td>累年平均每年不保证6h、24h、48h的24h滑动平均温度</td></tr><tr><td>夏季空调计算温度(及其对应平均湿球温度)</td><td>累年平均每年不保证10h、50h、100h的干球温度及其不保证小时对应的湿球温度的平均值</td></tr><tr><td>夏季空调计算日平均温度</td><td>累年平均每年不保证1d、5d、10d的日平均温度</td></tr></table>

基于 1985—2014 年气象数据，统计出全国 358 个台站的以干球温度为主的组合参数，详见本书增值服务（或识别二维码查看）。

### 6.5.2 以含湿量为主的组合参数

![](../images/chunk-001/8f982761a7316a5efa0333e4477fc8b9af2551fb1401442b0dd7943d2b25ae9d.jpg)  
以干球温度为主的组合参数

独立除湿系统设计需要用到室外含湿量及对应的干球温度，在不同保证率下以含湿量为主的设计用计算参数统计方法，如表 6.5-2 所示。

以含湿量为主的设计用计算参数统计方法  
表6.5-2

<table><tr><td>统计标准</td><td>设计参数</td><td>统计方法</td></tr><tr><td rowspan="2">按含湿量排列</td><td>冬季加湿湿度(及对应平均干球温度)</td><td>累年平均每年不保证10h、50h、100h的绝对湿度</td></tr><tr><td>夏季除湿湿度(及对应平均干球温度)</td><td>累年平均每年不保证10h、50h、100h的绝对湿度</td></tr></table>

### 6.5.3 以湿球温度为主的组合参数

以含湿量为主

蒸发冷却设备选型需要用到室外湿球温度及对应的干球温度，在不同保证率下以湿球温度为主的设计用计算参数统计方法，如表 6.5-3 所示。

以湿球温度为主的设计用计算参数统计方法  
表6.5-3

<table><tr><td>统计标准</td><td>设计参数</td><td>统计方法</td></tr><tr><td rowspan="2">按湿球温度排列</td><td>冬季新风计算湿球温度(及对应干球温度)</td><td>累年平均每年不保证10h、50h、100h的空气湿球温度</td></tr><tr><td>冬季新风计算湿球温度(及对应干球温度)</td><td>累年平均每年不保证10h、50h、100h的空气湿球温度</td></tr></table>

基于 1985—2014 年气象数据统计出全国 358 个台站的以湿球温度为主的组合参数，详见本书增值服务（或识别二维码查看）。

![](../images/chunk-001/159335b3ca595f285926c705568a5d765e4b332487ee446188c5dfa64a74d06a.jpg)

## 6.6 典型气象年参数

以湿球温度为主的组合参数

典型气象年参数（Typical Meteorological Year，TMY）是建筑能耗模拟时基础的、必不可少的室外气象设计条件。典型气象年参数的研究和制作始于建筑节能设计和节能评估等需求，应用于建筑能耗模拟和建筑节能动态分析。

### 6.6.1 典型气象年的定义与参数构成

典型气象年参数能客观反映建筑所在地区的长期气候状况，是一个地区具有典型气候特征的一年，它是从长期连续的气象参数中挑选出的，由12个典型气象月（Typical Meteorological Month，TMM）组成。每个典型月（真实月）是在选择期（通常为 $10\sim 30a$ ）内，最能代表当地该月气候规律的月份。典型气象年的气象参数有温度、湿度、风速、太阳辐射、云量、日照时数等多种气象指标，表征某个地区的气候特征是多种气象参数的综合（表6.6-1）。

典型气象年参数构成  
表 6.6-1

<table><tr><td>气象参数</td><td>单位</td><td>精度</td></tr><tr><td>当地大气压</td><td>hPa</td><td>0.1hPa</td></tr><tr><td>干球温度</td><td>°C</td><td>0.1°C</td></tr><tr><td>露点温度</td><td>°C</td><td>0.1°C</td></tr><tr><td>相对湿度</td><td>%</td><td>1%</td></tr><tr><td>水平面太阳总辐射照度</td><td>W/m2</td><td>0.1W/m2</td></tr><tr><td>水平面太阳散射辐射照度</td><td>W/m2</td><td>0.1W/m2</td></tr><tr><td>法向面太阳直射辐射照度</td><td>W/m2</td><td>0.1W/m2</td></tr><tr><td>云量</td><td>成</td><td>1成</td></tr><tr><td>风速</td><td>m/s</td><td>0.1m/s</td></tr><tr><td>风向</td><td>°</td><td>1°</td></tr></table>

确定典型气象年参数宜采用逐时气象参数观测值。干球温度、相对湿度、风速等观测数据至少应为每日4次定时观测值，太阳辐射可采用逐时观测值或逐时太阳辐射模型计算值。

### 6.6.2 典型气象年的确定方法

采用 Filkenstein-Schafer（FS）统计法，分析的气象要素包括干球温度、相对湿度、风速和水平面总辐射，通过对比所选月份（即分别为 1～12 月各个月份）的逐年累积分布函数 CDF（Cumulative Distribution Frequency）与长期累积分布函数的接近程度来确定，按表 6.6-2 中选取气象要素和加权因子，并计算 FS 值的加权总值最小。FS 值的计算公式如下：

$$
\mathrm{FS} _ {x} (y, m) = \frac {1}{N} \sum_ {i = 1} ^ {N} \left| \mathrm{CDF} _ {m} (x _ {i}) - \mathrm{CDF} _ {y, m} (x _ {i}) \right|\tag{6. 6-1}
$$

$$
\mathrm{WS} (y, m) = \frac {1}{M} \sum_ {x = 1} ^ {M} \mathrm{WF} _ {x} \cdot \mathrm{FS} _ {x} (y, m)\tag{6.6-2}
$$

$$
\sum_ {x = 1} ^ {M} \mathrm{WF} _ {x} = 1\tag{6. 6-3}
$$

式中 $\mathrm{FS}_{x}(y,m)$ ——第 x 个气象参数值域在 $x_{i}$ 范围的 $\mathrm{FS}(y,m)$ 统计值；

y——研究对象年；

m——研究对象年中的月份；

$\mathrm{CDF}_{y,m}(x_i)$ ——第 $x$ 个气象参数值域在 $x_i$ 范围的 $\mathrm{CDF}$ 值；

$\mathrm{CDF}_{m}(x_{i})$ ——对于月份 m，第 x 个气象参数长期统计值域在 $x_{i}$ 范围的 CDF 值；

N——参数值选取个数，取决于参数的始点值、终点值和步距；

M——逐日气象参数选取的个数；

WS(y, m) ——y 年 m 月的平均加权和；

$\mathrm{WF}_x$ ——第 $x$ 个气象参数的加权因子，见表6.6-2。

选取典型气象月各气象参数的权重系数  
表6.6-2

<table><tr><td colspan="2">气象要素</td><td>权重系数</td></tr><tr><td rowspan="3">空气温度</td><td>干球温度日最高值</td><td>1/24</td></tr><tr><td>干球温度日最低值</td><td>1/24</td></tr><tr><td>干球温度日平均值</td><td>2/24</td></tr><tr><td>相对湿度</td><td>相对湿度日平均值</td><td>4/24</td></tr><tr><td rowspan="2">风速</td><td>风速日最大值</td><td>2/24</td></tr><tr><td>风速日平均值</td><td>2/24</td></tr><tr><td rowspan="2">太阳辐射</td><td>水平面总辐射日平均值</td><td>12/24</td></tr><tr><td>直接辐射日平均值</td><td>—</td></tr></table>

选出典型气象月后，由各典型气象月的逐时气象数据组成典型气象年初步数据，并对温度、湿度进行月间平滑处理。用平滑处理后的温度、湿度，取代初步数据中的温度、湿度，得到典型气象年 8760h 数据。

### 6.6.3 水平面太阳总辐射照度逐时值计算方法

水平面太阳总辐射照度逐时值按 Collares-Pereira 和 Rabe 模型计算：

$$
\frac {I _ {\mathrm{h}}}{H} = (a + b \cos \omega) \cdot \frac {\pi}{2 4} \cdot \frac {\cos \omega - \cos \omega_ {\mathrm{s}}}{\sin \omega_ {\mathrm{s}} - \omega_ {\mathrm{s}} \cos \omega_ {\mathrm{s}}}\tag{6. 6-4}
$$

$$
a = 0. 4 0 9 0 + 0. 5 0 1 6 \sin (\omega_ {\mathrm{s}} - 6 0 ^ {\circ})
$$

$$
b = 0. 6 6 0 9 - 0. 4 7 6 7 \sin (\omega_ {\mathrm{s}} - 6 0 ^ {\circ})
$$

式中 $I_{h}$ ——水平面太阳总辐射照度逐时值，W/m $^{2}$ ;

H——水平面太阳日总辐射照度， $W/m^{2}$ ;

$\omega$ ——时角， $^{\circ}$ ;

$\omega_{s}$ ——日落时角，°。

太阳辐射中法向直射辐射照度逐时值按 Gompertz 函数模型计算：

$$
I _ {\mathrm{N}} = K _ {\mathrm{n}} I _ {0}\tag{6.6-5}
$$

$$
I _ {\mathrm{d}} = I _ {\mathrm{h}} - I _ {\mathrm{N}} \cdot \sinh\tag{6.6-6}
$$

$$
K _ {\mathrm{n}} = A _ {1} A _ {2} ^ {- A _ {3} A _ {2} ^ {- A _ {4} K _ {\mathrm{t}}}}\tag{6.6-7}
$$

$$
K _ {\mathrm{t}} = \frac {I _ {\mathrm{h}}}{I _ {0} \cdot \sin h}\tag{6. 6-8}
$$

$$
A _ {1} = - 0. 1 5 5 6 \cdot (\sin h) ^ {2} + 0. 1 0 2 8 \cdot \sin h + 1. 3 7 4 8
$$

$$
A _ {2} = 0. 7 9 7 3 \cdot (\sinh) ^ {2} + 0. 1 5 0 9 \cdot \sinh + 3. 0 3 5
$$

$$
A _ {3} = 5. 4 3 0 7 \cdot \sin h + 7. 2 1 8 2
$$

$$
A _ {4} = 2. 9 9 0
$$

式中 $I_{N}$ ——法向太阳折射辐射照度，W/m²；

$I_{d}$ ——太阳散射辐射照度， $W/m^{2}$ ;

$I_{0}$ ——太阳常数， $W/m^{2}$ ;

h——太阳高度角，(°)。

本手册参考了“十三五”国家重点研发计划项目“建筑节能设计基础参数研究”的相关研究成果，统计了全国324个台站的典型气象年参数（这些参数计划在即将开发的“实用供热空调设计手册知识服务平台”上呈现）。

![](../images/chunk-001/e01a0f2fadfd141017b201f976527d3d0c71ad51c35766ea510aa710303442ed.jpg)  
典型年气象参数
台站信息表

典型气象年参数台站信息详见本书增值服务（或识别二维码查看）。

## 6.7 针对非标准工况的气象参数修正方法

### 6.7.1 参照城市替代方法

根据《建筑气象参数标准》JGJ 35—87 中的规定，当建设地点与拟引用数据的气象台站水平距离在 50km 以内，海拔高度差在 100m 以内时可以直接引用。

由于邻近站点距离较小，可以假定地球为标准球体，根据经纬度计算两个站点之间的

距离可采用以下公式近似计算。

$$
D = 1 1 1. 1 2 \cdot \cos \{1 / [ \sin (\text { latA }) \cdot \sin (\text { latB }) + \cos (\text { latA }) \cdot \cos (\text { latB }) \cdot \cos (\text { lonB } - \text { lonA }) ] \}\tag{6.7-1}
$$

式中 $D$ ——两点之间距离， $\mathrm{km}$ ；

latA，latB——地点 A，B 的纬度，°；

lonA，lonB——地点 A，B 的经度，°。

### 6.7.2 邻近站点无法替代时气象参数修正方法

对于无参照城市替代的站点，应取邻近站点的气象参数，采用空间插值法对获取的网格数据进行补充；当无法获取网格数据时，可参考以下方法进行修正。

**6.7.2.1 温度参数修正方法**

对于温度的修正包括海拔修正和纬度修正两部分内容。其中海拔修正采取气温垂直递减率的办法进行修正。气温垂直递减率描述气温随着海拔高度增加而降低的速率，常用单位为 $℃/100m$ 。在中纬度地区，海拔高度每上升100m自由大气平均气温约降低0.6℃。但与自由大气不同，近地面气温同时受周围自由大气层热交换和地表热收支平衡状况的影响，对于近地面的参数取值为0.42℃/100m。对于纬度的修正体现的是接收到的太阳辐射量的差异造成的温度影响。

温度修正采用以下公式进行修正：

$$
\Delta T = 0. 4 2 \Delta H + r _ {\varphi} \Delta I _ {0}\tag{6.7-2}
$$

式中 $\Delta T$ ——温度修正值，℃；

$\Delta H$ ——海拔差值，100m；

$r_{\varphi}$ ——纬度变化对温度的纬度修正系数， $^{\circ}\mathrm{C}/(\mu\mathrm{J}\cdot\mathrm{m}^{2})$ ，海拔高度不大于2000m时取 $0.067^{\circ}\mathrm{C}/(\mathrm{MJ}\cdot\mathrm{m}^{2})$ ，高海拔大于2000m时取 $0.078^{\circ}\mathrm{C}/(\mathrm{MJ}\cdot\mathrm{m}^{2})$ ;

$\Delta I_{0}$ ——与参照城市水平面月总天文辐射差值， $MJ/m^{2}$ ，日天文辐射值由式（6.7-3）计算，累计得到月总天文辐射量。

$$
I _ {0} = \frac {2 4}{\pi} I _ {\mathrm{sc}} E _ {0} \left[ \left(\omega_ {\mathrm{r}} \sin \delta \sin \varphi \frac {\pi}{1 8 0}\right) + (\cos \delta \cos \varphi \sin \omega_ {\mathrm{r}}) \right]\tag{6.7-3}
$$

式中 $I_{sc}$ ——太阳常数，W/m²，可取 $1367W/m^{2}$ ;

$E_{0}$ ——日地距离修正系数，无量纲，由式（6.7-4）计算；

$\varphi$ ——纬度， $^{\circ}$ ;

$\delta$ ——赤纬角， $^{\circ}$ ，由式（6.7-5）计算；

$\omega_{r}$ ——日出时角，°，由式（6.7-6）计算。

$$
E _ {0} = 1. 0 0 0 1 1 0 + 0. 0 3 4 2 2 1 \cos \Gamma + 0. 0 0 1 2 8 0 \sin \Gamma + 0. 0 0 0 7 1 9 \cos (2 \Gamma) + 0. 0 0 0 0 7 7 \sin (2 \Gamma)\tag{6.7-4}
$$

$$
\delta = 1 8 0 / \pi \times [ (0. 0 0 6 9 1 8 - 0. 3 9 9 9 1 2 \cos \Gamma + 0. 0 7 0 2 5 7 \sin \Gamma - 0. 0 0 6 7 5 8 \cos (2 \Gamma)
$$

$$
\left. + 0. 0 0 0 9 0 7 \sin (2 \Gamma) - 0. 0 0 2 6 9 7 \cos (3 \Gamma) + 0. 0 0 1 4 8 \sin (3 \Gamma) \right]\tag{6.7-5}
$$

式（6.7-6）中， $\Gamma$ 为日角， $\Gamma = 2\pi(d_{n} - 1)/365$ ， $d_{n}$ 为日期序列号， $d_{n} \in [1, 365]$ ，1月1日 $d_{n} = 1$ ，12月31日 $d_{n} = 365$ 。

$$
\omega_ {\mathrm{r}} = \arccos (- \tan \varphi \tan \delta - \sec \varphi \sec \delta)\tag{6. 7-6}
$$

那么日出时间 $t_{rise}=12-\omega_{r}/15$ （单位为 h），日长 $N_{d}=\frac{2\omega_{r}}{15}$ 。

**6.7.2.2 太阳辐射修正方法**

太阳辐射强度可采用等晴空指数的办法进行修正。晴空指数（ $K_{\mathrm{t}}$ ）是太阳总辐射与太阳天文总辐射量的比值，因它可不受纬度的影响客观地描述天气阴晴的程度，常称之为晴空指数。修正方法为：按照 $K_{\mathrm{t}}$ 数值不变，修正地点的太阳辐射量随着天文辐射量的变化而变化。参考城市 $K_{\mathrm{t}}$ 值可由式（6.7-7）计算得到，进而根据修正地点的天文辐射值计算总辐射值。

$$
K _ {\mathrm{t}} = \frac {I _ {\mathrm{gsr}}}{I _ {0}}\tag{6.7-7}
$$

式中， $I_{\mathrm{gsr}}$ 为总辐射量； $I_0$ 为日天文辐射值，由式（6.7-3）计算得到。

对于无太阳辐射的站点，月 $K_{t}$ 值可按照式（6.7-8）计算，进而根据天文辐射计算得到站点的月均太阳辐射量。

$$
K _ {i} = (a + b S _ {1})\tag{6.7-8}
$$

式中， $S_{1}$ 为日照率，a、b 为经验系数，由式（6.7-9）计算。

$$
\left\{ \begin{array}{l} a = 1 - 0. 3 0 7 1 \mathrm{e} ^ {- 0. 0 0 0 2 1 H} - b \\ (a + b) \in [ 0. 6 5, 0. 8 0 ] (\text {线性插值确定}) \end{array} \right.\tag{6.7-9}
$$

式中，e 为数学常数；H 为海拔高度（m）。

### 6.7.3 地形遮蔽区域的修正方法

**6.7.3.1 地形遮蔽区域太阳辐射的修正方法**

对于建造在地形遮蔽环境下的建筑，应对温度参数和太阳辐射参数进行修正。太阳辐射的遮蔽分为两种：自身坡度及坡向带来的遮蔽和周围地形遮挡形成的外来遮蔽。自身坡度和坡向遮蔽可以用遮蔽系数与无遮蔽条件的太阳辐射量的乘积进行计算。遮蔽系数 $(R_{\mathrm{b}})$ 的物理意义是倾斜面得到的天文辐射量与水平面得到的天文辐射量的比值。遮蔽系数的计算方法有三种：具有数字高程数据时，可以利用地理信息系统计算地形遮蔽情况；有地形图时，可以用太阳轨迹图上勾画遮蔽曲线来计算；当无数字高程数据和地形图时，遮蔽系数可以由式（6.7-10）计算得到。

$$
R _ {\mathrm{b}} = \frac {\cos (\varphi - \alpha) [ (\pi / 1 8 0) \omega_ {\mathrm{ss}} \sin \delta \tan (\varphi - \alpha) + \cos \delta \sin \omega_ {\mathrm{ss}} ]}{\cos \varphi [ (\pi / 1 8 0) \omega_ {\mathrm{s}} \sin \delta \tan \varphi + \cos \delta \sin \omega_ {\mathrm{s}} ]}\tag{6.7-10}
$$

式中， $\alpha$ 、 $\beta$ 、 $\omega_{\mathrm{s}}$ 分别为坡度角、坡向角度、海平面的日出时角； $\varphi$ 、 $\delta$ 、 $\beta$ 分别为当地纬度、赤纬角、坡向角度； $\omega_{\mathrm{ss}}$ 为坡地的日落时角，见式（6.7-11）。

$$
\omega_ {\mathrm{ss}} = - \min \left[ \omega_ {\mathrm{s}}, \arccos \left(\frac {- x y - \sqrt {x ^ {2} - y ^ {2} + 1}}{1 + x ^ {2}}\right) \right]\tag{6.7-11}
$$

其中，

$$
x = \frac {\cos \varphi}{\sin \beta \tan \alpha} - \frac {\cos \varphi}{\tan \beta}\tag{6.7-12}
$$

$$
y = \tan \delta \left(\frac {\sin \varphi}{\sin \beta \tan \alpha} - \frac {\cos \varphi}{\tan \beta}\right)\tag{6.7-13}
$$

**6.7.3.2 地形遮蔽区域温度的修正方法**

气温的高低很大程度上取决于地面接收到的太阳辐射强度和累积量的大小，地形遮蔽势必影响气温的变化。所以局部地形对气温的影响主要考虑由于局部地形造成的太阳辐射热收支变化而造成的气温差异，其大小由 $r_{\mathrm{R}} \Delta I_{0}$ 来衡量，其中 $\Delta I_{0}$ 为坡地上天文辐射与同地点无地形影响水平面天文辐射之差， $r_{\mathrm{R}}$ 为气温与天文辐射差关系系数，称之为地形遮蔽温度修正系数，海拔不大于 $2000 \, \mathrm{m}$ 时取值 $0.067^\circ \mathrm{C}/(\mathrm{MJ} \cdot \mathrm{m}^2)$ ，海拔大于 $2000 \, \mathrm{m}$ 地区取值 $0.078^\circ \mathrm{C}/(\mathrm{MJ} \cdot \mathrm{m}^2)$ 。因为计算了地形遮蔽系数，地形遮蔽区域温度可以用式（6.7-14）修正。

$$
\Delta T = r _ {\mathrm{R}} (R _ {\mathrm{b}} - 1) I _ {0}\tag{6.7-14}
$$

式中， $r_{R}$ 为地形遮蔽修正系数； $I_{0}$ 为水平面天文辐射值。

### 6.7.4 千米高楼设计室外气象参数修正方法

随着建筑技术的发展，建筑的高度不断创造新高，始建于2004年的迪拜塔已经达到825m，达到千米级别，对于千米高楼设计室外气象参数该如何修正呢？

以成都市为例，在垂直高度上，冬季气温日变化过程有以下规律：①400m 以下的区域由于受近地面辐射（逆温层）的影响，温度变化波动较大，有时会呈现出先增后降的趋势，中午 13 时基本不受近地面的影响；②400m 以上的区域，温度变化梯度趋于一致，垂直递减率大概为 0.6～0.8℃/100m。夏季气温日变化过程规律为：①300m 以下的区域由于受近地面辐射（逆温层）的影响，温度变化波动较大，有时会呈现出先增后降的趋势，中午 13 时基本不受近地面的影响，该数据比冬季的高度低了 100m；②300m 以上的区域，温度变化梯度趋于一致，大概为 0.8℃/100m，与冬季变化梯度相当；在 600～1000m 区域的温度基本在 20～24℃，是有利于采用通风对室内进行通风降温的温度区间。综合考虑高度影响，温度修正可以参照 6.7.2 节进行计算；对于太阳辐射，由于具有较大的不确定性，可不修正。

### 6.7.5 热岛效应和大型水体附近室外气象参数修正方法

**6.7.5.1 处于城市中心的热岛修正**

随着城市建设的高速发展，热岛效应变得越来越明显，那么在空调负荷计算时室外气象参数应该如何修正呢？根据文献资料，城市热岛效应使得城市平均气温比郊区高1℃以上，有些城市局部地区的气温甚至比郊区高出6℃以上。

根据相关文献，热岛效应季节变化特征为：冬季城市热岛效应最强，春秋次之，夏季最弱。热岛效应的日变化特征为：春季热岛效应日变化较小，热岛效应最大值出现在7:00至次日2:00，可达2.2℃，12:00～16:00热岛效应最弱，仅为0.8℃。夏季热岛效应全天维持在1.2～2.0℃之间。秋季热岛效应白天较弱，从19:00到次日9:00热岛效应均在2.0℃以上。冬季热岛效应在9:00达到4.5℃的峰值，随着太阳短波辐射增加，热岛效应迅速减弱，午后在1℃左右，日落以后，城乡地面长波辐射差异和城区人工热释放，使得夜间热岛效应一直维持在3.0℃以上；与秋季相比，冬季热岛效应峰值出现时间有所滞后。

综合考虑热岛效应的变化规律，在空调设计时建议热岛效应的修正温度取 $2.0^{\circ}\mathrm{C}$ 。对于下垫面热物性较为特殊的区域（如大面积混凝土地面），应根据下垫面的性质，通过热平衡计算地面温度和空气温度，从而对负荷计算进行修正。

**6.7.5.2 处于大型水体附近的修正**

对于地处海边或者直径大于 $1 \, km$ 的湖泊的项目而言，应考虑水体对于室外气象参数的影响。当无确切数据时，可以参照以下原则考虑水体对局地气候的影响：

1. 水体影响的高度在 $200 \mathrm{~m}$ 以下, 如果某方向有较大障碍物时, 不考虑水体影响。

2. 水体的上风向影响范围均在 $1 \mathrm{~km}$ 内, 下风向影响范围在 $2 \mathrm{~km}$ 以内。

3. 对日平均气温的影响为 $0.5 \sim 1^{\circ} \mathrm{C}$ ; 对正午气温的影响为 $2 \sim 4^{\circ} \mathrm{C}$ , 可按照此规律进行归一化修正。